datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1264975200000,2010,2,2009,5,28,1.75,0.219,1.52,84627.6,192.8,192.8,125.9,4,2,2.892857142857143,724.4,452.7,1292,633.7,367.7,90.71,85,105,3.844,-5.684e-14,87.31,0.135,0.0812,0.188,629.8,367.7,1100,990,990,990,966.8,965.6,968.8,23.2,21.2,24.4,0.34,0.18,0.804,0.233,0.0725,0.648,0.01,0.003,0.031,0.804,0.443,1.75,0.035,0.018,0.083,22.44,19.43,23.92,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.88,35.42,51.85,43.63,34.36,48.2,0,0,0,0,0,0,0.7,0,0.23,0.13,0.87,0.13,48.4
1267394400000,2010,3,2009,6,31,5.38,0.49,2.95,127819,192.8,192.8,171.8,4,4,4,2008,1361,2337,1825,1178,183,183,183,725.5,78.21,1054,0.0942,0.0783,0.134,1100,1100,1100,990,990,990,971,969,971.9,19,18.1,21,0.914,0.829,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.78,1.87,0.098,0.085,0.1,17.14,16.21,19.19,0.948,0.946,0.953,0.98,0.979,0.98,0.929,0.926,0.934,43.84,41.34,49.31,42.95,40.47,48.2,0,0,0,0,0,0,0.954,0,2.43,0.091,0.55,0.45,23.8
1270072800000,2010,4,2009,7,30,5.56,0.443,2.85,120207,167.7,167.7,167,4,4,4,2145,2116,2233,1974,1899,171,148,217,874.1,798.8,944.5,0.0797,0.0675,0.103,1100,1100,1100,990,990,990,971.5,971.4,971.7,18.5,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.46,16.75,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.59,42.02,42.78,41.74,41.18,41.92,0,0,0,0,0,0,0.928,0,2.71,0.08,0.51,0.49,21.6
1272664800000,2010,5,2009,8,31,4.75,0.667,2.92,132184,192.8,192.8,177.7,4,4,4,1773,1234,2200,1525,958,248.9,192,276,433.9,-1.137e-13,907.9,0.148,0.0873,0.224,1091,958,1100,990,990,990,970.3,968.6,971.6,19.7,18.4,21.4,0.885,0.609,0.926,0.629,0.403,0.648,0.032,0.019,0.035,1.81,1.28,1.87,0.093,0.06,0.1,17.85,16.54,20.09,0.95,0.947,0.955,0.98,0.98,0.98,0.931,0.928,0.936,45.32,42.24,49.18,44.42,41.39,48.2,0,0,0,0,0,0,0.987,0,1.83,0.14,0.61,0.39,27.8
1275343200000,2010,6,2009,9,30,2.3,0.417,1.88,102570,189.4,189.4,142.5,4,3,3.3,886.7,692,1191,725.7,531,161,161,161,-7.579e-15,-1.137e-13,0,0.186,0.135,0.233,725.7,531,1030,990,990,990,967.4,966.7,968.5,22.6,21.5,23.3,0.398,0.265,0.69,0.279,0.156,0.491,0.012,0.0067,0.023,0.915,0.602,1.47,0.041,0.026,0.068,21.66,20.03,22.73,0.955,0.949,0.957,0.979,0.971,0.98,0.934,0.921,0.938,44.34,37.45,52.11,43.19,36.35,48.2,0,0,0,0,0,0,0.791,0,0.42,0.18,0.82,0.18,44.6
1277935200000,2010,7,2009,10,31,1.48,0.498,0.979,57545.5,101.8,101.8,77.35,3,2,2.032258064516129,551.6,446.7,681.8,365.6,260.7,186,186,186,3.667e-15,-5.684e-14,5.684e-14,0.343,0.273,0.416,365.6,260.7,495.8,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.19,0.152,0.248,0.0716,0.022,0.133,0.003,0.0009,0.0057,0.448,0.292,0.639,0.019,0.012,0.027,23.48,22.78,24.1,0.948,0.932,0.958,0.975,0.97,0.98,0.924,0.904,0.939,39.25,28.72,51.81,38.13,27.86,48.2,0,0,0,0,0,0,0.43,0,0.501,0.34,0.66,0.34,38.9
1280613600000,2010,8,2009,11,31,0.974,0.415,0.559,34041.2,61.44,61.44,45.75,2,1,1.3225806451612903,363.6,303.7,440.9,208.6,148.7,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.432,0.352,0.51,208.6,148.7,285.9,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.131,0.11,0.158,0.015,0.00839,0.034,0.00061,0.00033,0.0014,0.314,0.255,0.403,0.013,0.01,0.016,24.47,24.09,24.82,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,37.91,25.78,52.02,36.81,25.01,48.2,0,0,0,0,0,0,0.254,0,0.415,0.43,0.57,0.43,34.9
1283292000000,2010,9,2009,12,30,0.636,0.283,0.353,21896.3,41.05,41.05,30.41,1,1,1,245.3,205.2,299.6,136.3,110.8,109,91,118,-2.368e-15,-2.842e-14,2.842e-14,0.445,0.394,0.516,136.3,110.8,181.6,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.101,0.0914,0.117,0.00734,0.00516,0.0112,0.00029,0.0002,0.00045,0.234,0.189,0.316,0.0093,0.0075,0.013,25.11,24.79,25.38,0.932,0.919,0.949,0.971,0.97,0.98,0.905,0.891,0.93,31.32,25.19,41.89,30.41,24.44,41.05,0,0,0,0,0,0,0.169,0,0.283,0.44,0.56,0.44,34.4
1285884000000,2010,10,2010,1,31,0.499,0.196,0.303,18714.6,29.26,29.26,25.15,1,1,1,186.2,172.7,203.3,113.2,99.69,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.393,0.359,0.423,113.2,99.69,130.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0841,0.0949,0.00537,0.00422,0.00683,0.00021,0.00017,0.00027,0.19,0.165,0.22,0.0074,0.0065,0.0086,25.38,25.36,25.39,0.92,0.911,0.931,0.97,0.969,0.97,0.892,0.882,0.903,25.93,22.6,30.16,25.15,21.89,29.26,0,0,0,0,0,0,0.14,0,0.196,0.39,0.61,0.39,37.5
1288562400000,2010,11,2010,2,30,0.494,0.159,0.335,20885.7,35.45,35.45,29.01,1,1,1,190.7,171.9,206.6,129.3,104.9,61.33,50,67,0,-1.421e-14,1.421e-14,0.323,0.242,0.39,129.3,104.9,156.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0849,0.101,0.00674,0.00466,0.00906,0.00026,0.00018,0.00035,0.217,0.174,0.264,0.0085,0.0068,0.01,25.36,25.3,25.38,0.929,0.914,0.941,0.97,0.97,0.97,0.901,0.887,0.912,29.91,23.85,36.54,29.01,23.14,35.45,0,0,0,0,0,0,0.161,0,0.159,0.32,0.68,0.32,42.3
1291154400000,2010,12,2010,3,31,0.67,0.158,0.512,32126.8,56,56,43.18,2,1,1.1290322580645162,250.1,209.6,314.6,191.1,150.6,59,59,59,-2.75e-15,-2.842e-14,2.842e-14,0.238,0.188,0.281,191.1,150.6,255.6,990,990,990,964.7,964.5,965,25.3,25,25.5,0.115,0.1,0.137,0.0121,0.00855,0.0196,0.00048,0.00033,0.00079,0.306,0.24,0.379,0.012,0.0095,0.015,25.01,24.75,25.29,0.946,0.923,0.958,0.977,0.97,0.98,0.924,0.895,0.939,40.78,25.75,51.31,39.76,24.98,48.2,0,0,0,0,0,0,0.24,0,0.158,0.24,0.76,0.24,48
1293832800000,2011,1,2010,4,31,1.31,0.213,1.09,64588.9,126.5,126.5,86.81,3,2,2.2903225806451615,487.3,322.5,701.5,407.9,249.5,79.39,73,91,6.418e-15,-5.684e-14,5.684e-14,0.169,0.13,0.226,407.9,249.5,610.5,990,990,990,965.8,965,966.7,24.2,23.3,25,0.198,0.137,0.298,0.094,0.017,0.209,0.0039,0.00068,0.009,0.475,0.265,0.724,0.02,0.011,0.031,23.74,22.57,24.72,0.947,0.929,0.958,0.974,0.97,0.98,0.923,0.901,0.939,39.13,28.11,51.74,37.96,27.26,48.2,0,0,0,0,0,0,0.482,0,0.22,0.16,0.83,0.17,49.3
1296511200000,2011,2,2010,5,28,2.78,0.321,2.32,118098,192.8,192.8,175.7,4,3,3.7857142857142856,1150,724.8,1410,1017,619.8,132.7,105,162,56,-1.137e-13,148.2,0.117,0.1,0.145,960.8,619.8,1100,990,990,990,968.3,966.8,969.2,21.7,20.8,23.2,0.65,0.305,0.854,0.495,0.215,0.648,0.023,0.0093,0.031,1.42,0.742,1.8,0.066,0.032,0.087,20.25,19,22.46,0.954,0.953,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.56,39.61,50.92,46.4,38.62,48.2,0,0,0,0,0,0,0.976,0,0.46,0.12,0.83,0.17,42.5
1298930400000,2011,3,2010,6,31,3.92,0.49,2.95,140889,191.3,191.3,189.4,4,4,4,1464,1413,1514,1281,1230,183,183,183,181.2,130.3,230.8,0.125,0.121,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.873,0.851,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.088,0.087,0.09,18.81,18.63,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.31,47.82,48.8,47.34,46.87,47.82,0,0,0,0,0,0,1.05,0,0.97,0.13,0.75,0.25,35.9
1301608800000,2011,4,2010,7,30,4.41,0.384,2.85,130265,187,187,180.9,4,4,4,1702,1523,1812,1554,1375,148,148,148,453.5,275.4,564.1,0.0872,0.0817,0.0972,1100,1100,1100,990,990,990,970.1,969.6,970.5,19.9,19.5,20.4,0.922,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,17.99,17.63,18.58,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.15,45.18,47.71,45.23,44.28,46.76,0,0,0,0,0,0,1.01,0,1.56,0.087,0.65,0.35,29.5
1304200800000,2011,5,2010,8,31,3.17,0.471,2.55,129364,192.8,192.8,173.9,4,3,3.838709677419355,1185,858.6,1568,1009,711.6,176,147,192,56.64,-1.137e-13,276.4,0.151,0.122,0.181,951.9,711.6,1100,990,990,990,968.5,967.3,969.7,21.5,20.3,22.7,0.64,0.364,0.909,0.47,0.276,0.648,0.022,0.012,0.032,1.38,0.904,1.86,0.065,0.04,0.092,20.16,18.44,21.76,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.55,39.39,51.67,45.41,38.39,48.2,0,0,0,0,0,0,0.966,0,0.62,0.15,0.8,0.2,40.8
1306879200000,2011,6,2010,9,30,1.76,0.381,1.38,79081.7,144.6,144.6,109.8,3,2,2.566666666666667,679.1,531.4,844.7,532.1,370.4,147,119,161,1.895e-15,-5.684e-14,5.684e-14,0.224,0.141,0.303,532.1,370.4,725.7,990,990,990,966.6,966,967.3,23.4,22.7,24,0.266,0.189,0.37,0.163,0.0738,0.286,0.007,0.0031,0.013,0.652,0.455,0.925,0.028,0.019,0.041,22.74,21.8,23.55,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.24,35.09,51.9,43.09,34.04,48.2,0,0,0,0,0,0,0.61,0,0.38,0.22,0.78,0.22,44.9
1309471200000,2011,7,2010,10,31,1.15,0.362,0.786,47075.8,83.78,83.78,63.27,2,1,1.8709677419354838,428.5,352.3,523,293.5,217.3,135,135,135,-1.834e-15,-5.684e-14,2.842e-14,0.32,0.258,0.383,293.5,217.3,388,990,990,990,965.5,965.2,966,24.5,24,24.8,0.16,0.133,0.193,0.0393,0.0142,0.0821,0.0016,0.00057,0.0034,0.359,0.254,0.48,0.015,0.01,0.02,24.12,23.57,24.5,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,35.96,25.89,52.59,34.75,25.12,48.2,0,0,0,0,0,0,0.352,0,0.364,0.31,0.68,0.32,40.9
1312149600000,2011,8,2010,11,31,0.772,0.308,0.464,28782.5,50.21,50.21,38.69,2,1,1.032258064516129,288.3,242.2,347.1,173.3,127.2,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.403,0.331,0.475,173.3,127.2,232.2,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.0984,0.135,0.0105,0.00656,0.0155,0.00042,0.00026,0.00062,0.297,0.219,0.399,0.012,0.0086,0.016,24.84,24.49,25.13,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,39.04,25.88,52.38,37.88,25.11,48.2,0,0,0,0,0,0,0.215,0,0.308,0.4,0.6,0.4,37.3
1314828000000,2011,9,2010,12,30,0.506,0.187,0.319,19810.2,37.65,37.65,27.51,1,1,1,195.2,162.8,238.6,123.2,90.85,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.373,0.302,0.442,123.2,90.85,166.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0931,0.0817,0.108,0.00622,0.00347,0.00991,0.00024,0.00014,0.00039,0.208,0.15,0.286,0.0082,0.0059,0.011,25.32,25.08,25.38,0.926,0.911,0.944,0.97,0.965,0.973,0.898,0.883,0.919,28.37,20.83,38.69,27.51,20.1,37.65,0,0,0,0,0,0,0.153,0,0.187,0.37,0.63,0.37,39.2
1317420000000,2011,10,2011,1,31,0.415,0.139,0.276,16894.1,26.33,26.33,22.71,1,1,1,154.9,140.7,170.2,102.9,88.7,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.337,0.305,0.37,102.9,88.7,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0774,0.0878,0.0045,0.00329,0.0058,0.00018,0.00013,0.00023,0.168,0.143,0.196,0.0066,0.0056,0.0077,25.34,25.34,25.36,0.916,0.911,0.924,0.969,0.964,0.97,0.887,0.883,0.896,23.44,20.35,27.14,22.71,19.62,26.33,0,0,0,0,0,0,0.126,0,0.139,0.33,0.67,0.33,40.7
1320098400000,2011,11,2011,2,30,0.418,0.13,0.289,17791,32.05,32.05,24.71,1,1,1,161.3,140.4,192.1,111.3,90.43,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.312,0.26,0.356,111.3,90.43,142.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0777,0.0959,0.00521,0.00344,0.00783,0.0002,0.00013,0.00031,0.183,0.146,0.238,0.0072,0.0057,0.0093,25.34,25.34,25.35,0.92,0.912,0.935,0.969,0.965,0.97,0.892,0.884,0.907,25.49,20.71,33.04,24.71,19.97,32.05,0,0,0,0,0,0,0.137,0,0.129,0.31,0.69,0.31,42.6
1322690400000,2011,12,2011,3,31,0.609,0.158,0.451,28459.9,43.84,43.84,38.25,1,1,1,227.3,191.3,250.9,168.3,132.3,59,59,59,0,0,0,0.262,0.235,0.308,168.3,132.3,191.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0939,0.115,0.0101,0.00699,0.0121,0.0004,0.00027,0.00048,0.286,0.222,0.329,0.011,0.0087,0.013,25.14,24.97,25.36,0.944,0.931,0.952,0.976,0.97,0.98,0.921,0.903,0.933,39.19,30.64,44.74,38.25,29.72,43.84,0,0,0,0,0,0,0.213,0,0.158,0.26,0.74,0.26,46.7
1325368800000,2012,1,2011,4,31,0.751,0.196,0.555,34480.7,57.44,57.44,46.34,2,1,1.1935483870967742,280.3,251.2,335.9,207.3,178.2,73,73,73,0,-2.842e-14,2.842e-14,0.263,0.217,0.291,207.3,178.2,262.9,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.122,0.112,0.142,0.0137,0.0109,0.0231,0.00054,0.00043,0.00093,0.326,0.244,0.389,0.013,0.0097,0.015,24.85,24.64,24.99,0.948,0.923,0.959,0.978,0.97,0.98,0.927,0.895,0.94,42.44,25.9,52.24,41.1,25.13,48.2,0,0,0,0,0,0,0.257,0,0.196,0.26,0.74,0.26,45.9
1328047200000,2012,2,2011,5,29,1.04,0.213,0.831,50263.6,81.59,81.59,72.22,2,2,2,416.7,343.9,458.7,331.7,258.9,85,85,85,0,0,0,0.205,0.185,0.247,331.7,258.9,373.7,990,990,990,965.5,965.1,965.7,24.5,24.3,24.9,0.167,0.141,0.182,0.0556,0.0212,0.0754,0.0023,0.00085,0.0031,0.389,0.28,0.452,0.016,0.011,0.019,24.14,23.88,24.6,0.945,0.931,0.952,0.973,0.97,0.98,0.92,0.903,0.932,37.1,29.08,41.65,36.11,28.21,40.8,0,0,0,0,0,0,0.401,0,0.209,0.2,0.8,0.2,48.3
1330552800000,2012,3,2011,6,31,1.61,0.287,1.32,76809,116.1,116.1,103.2,3,2,2.6129032258064515,599.9,463.4,666.8,492.9,356.4,107,107,107,-3.667e-15,-5.684e-14,5.684e-14,0.181,0.16,0.231,492.9,356.4,559.8,990,990,990,966.3,965.7,966.6,23.7,23.4,24.3,0.239,0.179,0.273,0.137,0.0672,0.175,0.0058,0.0028,0.0075,0.576,0.429,0.642,0.024,0.018,0.027,23.14,22.79,23.89,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.26,35.02,52.04,40.09,33.97,48.2,0,0,0,0,0,0,0.574,0,0.29,0.18,0.82,0.18,47.7
1333231200000,2012,4,2011,7,30,1.71,0.324,1.38,79292.4,115.2,115.2,110.1,3,2,2.933333333333333,658.5,601.2,682.6,533.5,476.2,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.19,0.183,0.208,533.5,476.2,557.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.263,0.23,0.276,0.158,0.124,0.174,0.0067,0.0052,0.0074,0.61,0.541,0.643,0.026,0.023,0.028,22.86,22.73,23.08,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.02,35.42,52.47,37.78,34.35,48.2,0,0,0,0,0,0,0.612,0,0.33,0.19,0.81,0.19,46.4
1335823200000,2012,5,2011,8,31,1.21,0.394,0.819,49107,94.63,94.63,66,2,1,1.8064516129032258,452.9,346.1,590.5,305.9,199.1,147,147,147,0,-5.684e-14,5.684e-14,0.333,0.249,0.425,305.9,199.1,443.5,990,990,990,965.6,965.1,966.3,24.4,23.7,24.9,0.164,0.127,0.213,0.0466,0.0127,0.108,0.0019,0.00051,0.0046,0.388,0.254,0.563,0.016,0.01,0.024,23.98,23.18,24.52,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.939,38.62,25.8,51.85,37.55,25.03,48.2,0,0,0,0,0,0,0.367,0,0.391,0.33,0.68,0.32,40.6
1338501600000,2012,6,2011,9,30,0.741,0.308,0.433,26930.3,48.2,48.2,37.4,1,1,1,286.1,242.2,340.9,167.1,123.2,119,119,119,4.737e-16,-2.842e-14,2.842e-14,0.42,0.349,0.491,167.1,123.2,221.9,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.0984,0.133,0.00995,0.00622,0.0146,0.0004,0.00025,0.00059,0.292,0.213,0.39,0.012,0.0084,0.016,24.86,24.51,25.13,0.944,0.928,0.958,0.974,0.97,0.98,0.919,0.9,0.939,38.45,28.16,51.11,37.4,27.31,48.2,0,0,0,0,0,0,0.208,0,0.308,0.42,0.58,0.42,36.3
1341093600000,2012,7,2011,10,31,0.565,0.289,0.276,10943.4,29.33,29.33,14.71,1,1,1,211.1,187.2,239.7,103.1,79.19,108,108,108,0,-1.421e-14,1.421e-14,0.515,0.451,0.577,103.1,79.19,131.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0899,0.0815,0.1,0.00451,0.00248,0.00694,0.00018,0.000097,0.00027,0.176,0.133,0.227,0.0069,0.0052,0.009,25.34,25.13,25.44,0.535,0,0.931,0.563,0,0.97,0.519,0,0.904,15.17,0,30.24,14.71,0,29.33,0,13,0,0,0.419,0,0.0817,0.419,0.289,0.51,0.49,0.51,19.4
1343772000000,2012,8,2011,11,31,0.42,0.249,0.143,0,0,0,0,1,0,0.7741935483870968,156.7,136.6,185.8,63.68,43.6,93,93,93,10.4,-1.421e-14,49.07,0.599,0.5,0.681,53.28,0,92.82,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0749,0.0708,0.0845,0.00124,0,0.00364,0.000049,0,0.00014,0.104,0.0708,0.156,0.0041,0.0028,0.0061,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,31,0,0.226,1,0,0,1.23,0.277,0.59,0.34,0.66,0
1346450400000,2012,9,2011,12,30,0.28,0.187,0.0246,0,0,0,0,1,0,0.16666666666666666,108,91.21,134.7,35.97,19.21,72,72,72,26.47,-1.421e-14,49.29,0.676,0.535,0.789,9.5,0,62.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0718,0.0000992,0,0.00108,0.0000039,0,0.000042,0.0742,0.0708,0.1,0.0029,0.0028,0.0039,25.43,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,25,30,0,0.833,1,0,0,1.83,0.2554,0.67,0.088,0.91,0
1349042400000,2012,10,2012,1,31,0.252,0.139,0,0,0,0,0,0,0,0,94.21,88.47,101,42.21,36.47,52,52,52,42.21,36.47,49.05,0.553,0.515,0.588,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.252,0.55,0,1,0
1351720800000,2012,11,2012,2,30,0.292,0.13,0.141,4998.41,20.58,20.58,6.942,1,0,0.8333333333333334,112.7,96.68,143.4,62.73,46.68,50,50,50,8.163,-1.421e-14,49.96,0.449,0.349,0.517,54.57,0,93.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0787,0.0011,0,0.00369,0.000043,0,0.00014,0.0986,0.0708,0.151,0.0039,0.0028,0.0059,25.4,25.35,25.43,0.392,0,0.935,0.416,0,0.966,0.377,0,0.898,7.222,0,21.31,6.942,0,20.58,5,17,0,0.167,0.567,0,0.0386,0.733,0.151,0.45,0.48,0.52,17.1
1354312800000,2012,12,2012,3,31,0.454,0.158,0.296,18275.3,33.19,33.19,24.56,1,1,1,169.6,147.5,206.1,110.6,88.54,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.351,0.286,0.4,110.6,88.54,147.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.0784,0.0991,0.00515,0.00328,0.00825,0.0002,0.00013,0.00032,0.183,0.144,0.248,0.0072,0.0056,0.0097,25.35,25.32,25.36,0.921,0.911,0.937,0.969,0.964,0.97,0.892,0.882,0.909,25.35,20.32,34.22,24.56,19.58,33.19,0,0,0,0,0,0,0.136,0,0.158,0.35,0.65,0.35,40.3
1356991200000,2013,1,2012,4,31,0.843,0.196,0.647,39688,88.57,88.57,53.34,2,1,1.4838709677419355,314.7,207.2,479.2,241.7,134.2,73,73,73,-1.834e-15,-2.842e-14,0,0.248,0.152,0.352,241.7,134.2,406.2,990,990,990,965,964.4,965.8,25,24.2,25.6,0.134,0.0963,0.192,0.0288,0.00715,0.0907,0.0012,0.00028,0.0037,0.329,0.227,0.5,0.013,0.0089,0.021,24.69,23.74,25.33,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.8,26.19,52.54,36.7,25.4,48.2,0,0,0,0,0,0,0.296,0,0.196,0.23,0.77,0.23,47.1
1359669600000,2013,2,2012,5,28,1.5,0.206,1.29,74958.8,131,131,111.5,3,2,2.8214285714285716,619,491.5,719.8,534,406.5,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.139,0.118,0.173,534,406.5,634.8,990,990,990,966.4,965.8,966.8,23.6,23.2,24.2,0.254,0.193,0.311,0.16,0.0909,0.225,0.0068,0.0038,0.0097,0.615,0.501,0.764,0.026,0.021,0.033,23.02,22.46,23.69,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,41.07,35.04,51.58,39.97,33.99,48.2,0,0,0,0,0,0,0.62,0,0.21,0.14,0.86,0.14,50
1362088800000,2013,3,2012,6,31,2.6,0.287,2.25,118977,192.8,192.8,159.9,4,3,3.5161290322580645,969,732.1,1410,862,625.1,107,107,107,23.13,0,203.2,0.115,0.0759,0.146,838.8,625.1,1100,990,990,990,967.7,966.8,969.2,22.3,20.8,23.2,0.498,0.31,0.857,0.378,0.219,0.648,0.017,0.0094,0.031,1.14,0.753,1.81,0.052,0.032,0.087,21.15,19,22.42,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,47,39.32,51.87,45.63,38.32,48.2,0,0,0,0,0,0,0.888,0,0.35,0.11,0.87,0.13,45.8
1364767200000,2013,4,2012,7,30,3.06,0.364,2.53,128131,192.8,192.8,178,4,3,3.8666666666666667,1179,838.9,1435,1038,713.9,140.3,125,148,61.59,-1.137e-13,187,0.122,0.103,0.149,976.8,713.9,1100,990,990,990,968.4,967.3,969.3,21.6,20.7,22.7,0.67,0.365,0.874,0.498,0.278,0.648,0.023,0.012,0.031,1.44,0.907,1.82,0.068,0.04,0.088,20.11,18.9,21.84,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.3,39.61,51.75,46.09,38.63,48.2,0,0,0,0,0,0,0.989,0,0.53,0.12,0.83,0.17,41.9
1367359200000,2013,5,2012,8,31,1.74,0.394,1.35,77799.2,137,137,104.6,3,2,2.5161290322580645,650.3,497.8,825.6,503.3,350.8,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.231,0.178,0.295,503.3,350.8,678.6,990,990,990,966.5,965.8,967.2,23.5,22.8,24.2,0.25,0.18,0.346,0.146,0.0646,0.254,0.0062,0.0027,0.011,0.61,0.424,0.848,0.026,0.018,0.037,22.9,21.95,23.74,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.04,35.11,51.89,41.93,34.06,48.2,0,0,0,0,0,0,0.581,0,0.39,0.23,0.78,0.22,44.7
1370037600000,2013,6,2012,9,30,1.05,0.308,0.743,44671.7,80.61,80.61,62.04,2,1,1.9,405.8,336.5,491,286.8,217.5,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.297,0.242,0.354,286.8,217.5,372,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.156,0.132,0.186,0.0363,0.0142,0.0746,0.0015,0.00057,0.0031,0.343,0.249,0.454,0.014,0.01,0.019,24.24,23.74,24.61,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.895,0.94,34.56,25.59,51.96,33.43,24.82,48.2,0,0,0,0,0,0,0.345,0,0.307,0.29,0.71,0.29,42.5
1372629600000,2013,7,2012,10,31,0.767,0.289,0.477,29744.8,48.2,48.2,39.98,1,1,1,286.2,246.5,332.4,178.2,138.5,108,108,108,-2.75e-15,-2.842e-14,2.842e-14,0.38,0.325,0.438,178.2,138.5,224.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.102,0.133,0.0109,0.00752,0.0148,0.00043,0.0003,0.00059,0.31,0.239,0.393,0.012,0.0095,0.016,24.84,24.55,25.08,0.947,0.934,0.959,0.976,0.97,0.98,0.924,0.906,0.94,41.14,31.83,51.79,39.98,30.88,48.2,0,0,0,0,0,0,0.222,0,0.29,0.38,0.62,0.38,38.8
1375308000000,2013,8,2012,11,31,0.553,0.249,0.304,11671.7,33.85,33.85,15.69,1,1,1,206.4,177.9,244.1,113.4,84.89,93,93,93,0,-1.421e-14,1.421e-14,0.455,0.381,0.523,113.4,84.89,151.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0918,0.0817,0.105,0.00539,0.00297,0.00859,0.00021,0.00012,0.00034,0.193,0.142,0.26,0.0076,0.0055,0.01,25.33,25.08,25.42,0.509,0,0.939,0.532,0,0.97,0.494,0,0.911,16.17,0,34.9,15.69,0,33.85,0,14,0,0,0.452,0,0.0872,0.452,0.249,0.45,0.55,0.45,21.1
1377986400000,2013,9,2012,12,30,0.372,0.187,0.181,8131.65,22.8,22.8,11.29,1,0,0.9666666666666667,143.5,121.6,175.4,71.52,49.56,72,72,72,1.652,-1.421e-14,49.56,0.508,0.41,0.592,69.87,0,103.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0756,0.0708,0.0862,0.00183,0,0.00454,0.000072,0,0.00018,0.116,0.0708,0.173,0.0046,0.0028,0.0068,25.39,25.37,25.43,0.581,0,0.939,0.61,0,0.97,0.559,0,0.901,11.73,0,23.5,11.29,0,22.8,1,11,0,0.0333,0.367,0,0.0627,0.4,0.191,0.5,0.49,0.51,21.9
1380578400000,2013,10,2013,1,31,0.31,0.139,0.17,5802.36,14.89,14.89,7.799,1,1,1,115.6,109.8,120.7,63.58,57.8,52,52,52,4.584e-16,-7.105e-15,7.105e-15,0.451,0.431,0.474,63.58,57.8,68.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00115,0.000663,0.00159,0.000045,0.000026,0.000062,0.1,0.092,0.108,0.0039,0.0036,0.0042,25.4,25.39,25.41,0.49,0,0.906,0.526,0,0.96,0.471,0,0.87,8.124,0,15.52,7.799,0,14.89,0,14,0,0,0.452,0,0.0433,0.452,0.14,0.45,0.55,0.45,18.7
1383256800000,2013,11,2013,2,30,0.36,0.13,0.23,14112,23.26,23.26,19.6,1,1,1,138.7,117.2,155.5,88.71,67.19,50,50,50,0,-1.421e-14,1.421e-14,0.362,0.322,0.427,88.71,67.19,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0708,0.083,0.00329,0.00146,0.00471,0.00013,0.000057,0.00018,0.143,0.105,0.173,0.0056,0.0041,0.0068,25.36,25.34,25.39,0.922,0.898,0.939,0.964,0.96,0.97,0.889,0.862,0.902,20.32,15.02,23.98,19.6,14.42,23.26,0,0,0,0,0,0,0.109,0,0.13,0.36,0.64,0.36,39.2
1385848800000,2013,12,2013,3,31,0.507,0.158,0.349,21746.8,38.97,38.97,29.23,1,1,1,189.4,152.2,230.4,130.4,93.19,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.316,0.256,0.388,130.4,93.19,171.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0932,0.0801,0.108,0.00683,0.00367,0.0103,0.00027,0.00014,0.00041,0.219,0.152,0.292,0.0086,0.006,0.011,25.32,25.13,25.36,0.929,0.912,0.945,0.97,0.966,0.976,0.901,0.884,0.923,30.13,21.27,39.93,29.23,20.54,38.97,0,0,0,0,0,0,0.162,0,0.158,0.31,0.69,0.31,42.9
1388527200000,2014,1,2013,4,31,0.907,0.196,0.711,43576.8,92.58,92.58,58.57,2,1,1.5806451612903225,338.6,237.8,499.2,265.6,164.8,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.227,0.146,0.307,265.6,164.8,426.2,990,990,990,965.1,964.6,965.8,24.9,24.2,25.4,0.143,0.107,0.199,0.034,0.00976,0.1,0.0014,0.00038,0.0041,0.353,0.246,0.53,0.014,0.0098,0.022,24.55,23.62,25.09,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.51,26.12,52.42,38.42,25.34,48.2,0,0,0,0,0,0,0.325,0,0.196,0.22,0.78,0.22,48
1391205600000,2014,2,2013,5,28,1.55,0.206,1.34,77637.8,125.3,125.3,115.5,3,2,2.857142857142857,639.6,516.4,688.1,554.6,431.4,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.134,0.124,0.165,554.6,431.4,603.1,990,990,990,966.5,965.9,966.7,23.5,23.3,24.1,0.265,0.202,0.293,0.173,0.103,0.204,0.0073,0.0043,0.0087,0.645,0.533,0.71,0.027,0.022,0.03,22.9,22.64,23.54,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,41.91,35.77,52.53,40.79,34.69,48.2,0,0,0,0,0,0,0.642,0,0.21,0.13,0.86,0.14,50.1
1393624800000,2014,3,2013,6,31,2.34,0.287,2.05,111258,192.8,192.8,149.5,4,3,3.4193548387096775,874.6,667.6,1240,767.6,560.6,107,107,107,1.277,0,32.72,0.127,0.0863,0.16,766.3,560.6,1100,990,990,990,967.4,966.6,968.7,22.6,21.3,23.4,0.43,0.274,0.785,0.316,0.175,0.648,0.014,0.0075,0.03,0.988,0.644,1.73,0.044,0.027,0.081,21.64,19.61,22.79,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.84,39.5,51.65,43.64,38.51,48.2,0,0,0,0,0,0,0.831,0,0.29,0.12,0.88,0.12,47.5
1396303200000,2014,4,2013,7,30,3.34,0.364,2.83,138627,192.8,192.8,192.5,4,4,4,1289,1202,1438,1149,1054,140.3,125,148,57.44,0,213.1,0.109,0.0869,0.123,1091,1054,1100,990,990,990,968.8,968.5,969.3,21.2,20.7,21.5,0.803,0.729,0.873,0.629,0.546,0.648,0.03,0.025,0.031,1.73,1.57,1.82,0.082,0.073,0.088,19.46,18.89,19.9,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.65,48.53,50.37,48.13,47.56,48.2,0,0,0,0,0,0,1.07,0,0.51,0.11,0.85,0.15,41.5
1398895200000,2014,5,2013,8,31,3.04,0.471,2.48,127474,192.8,192.8,171.3,4,3,3.774193548387097,1135,820.2,1441,958.8,673.2,176,147,192,31.23,-1.137e-13,149.2,0.157,0.133,0.187,927.5,673.2,1100,990,990,990,968.3,967.2,969.3,21.7,20.7,22.8,0.604,0.343,0.859,0.448,0.251,0.648,0.021,0.011,0.031,1.32,0.839,1.81,0.061,0.037,0.087,20.38,18.9,21.98,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.63,39.58,51.67,45.5,38.59,48.2,0,0,0,0,0,0,0.952,0,0.56,0.15,0.82,0.18,41.9
1401573600000,2014,6,2013,9,30,1.65,0.345,1.3,75153,139.4,139.4,104.4,3,2,2.566666666666667,635.3,485.5,807.9,502.3,324.5,133,119,161,3.79e-15,-5.684e-14,5.684e-14,0.219,0.147,0.332,502.3,324.5,688.9,990,990,990,966.4,965.8,967.1,23.6,22.9,24.2,0.251,0.173,0.349,0.146,0.0522,0.261,0.0063,0.0022,0.011,0.603,0.386,0.863,0.026,0.016,0.038,22.97,22.01,23.83,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.939,41.85,34.94,51.72,40.73,33.89,48.2,0,0,0,0,0,0,0.58,0,0.35,0.21,0.79,0.21,45.5
1404165600000,2014,7,2013,10,31,1.04,0.362,0.68,41141.3,73.72,73.72,55.3,2,1,1.6129032258064515,389.1,317.9,477.6,254.1,182.9,135,135,135,-1.834e-15,-2.842e-14,2.842e-14,0.352,0.283,0.425,254.1,182.9,342.6,990,990,990,965.3,965,965.7,24.7,24.3,25,0.146,0.121,0.177,0.026,0.0113,0.0607,0.0011,0.00045,0.0025,0.34,0.255,0.412,0.014,0.01,0.017,24.32,23.84,24.69,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.67,25.96,52.48,36.49,25.18,48.2,0,0,0,0,0,0,0.307,0,0.36,0.35,0.65,0.35,39.6
1406844000000,2014,8,2013,11,31,0.693,0.268,0.425,26507,45.13,45.13,35.63,1,1,1,258.6,216.4,314.3,158.5,123.4,100.1,93,115,-4.584e-16,-2.842e-14,2.842e-14,0.388,0.342,0.43,158.5,123.4,199.3,990,990,990,964.7,964.5,965,25.3,25,25.5,0.108,0.0953,0.124,0.00923,0.00624,0.0127,0.00037,0.00024,0.00051,0.274,0.211,0.348,0.011,0.0083,0.014,25.01,24.68,25.29,0.941,0.927,0.955,0.973,0.97,0.98,0.916,0.9,0.935,36.6,28.4,46.05,35.63,27.54,45.13,0,0,0,0,0,0,0.198,0,0.268,0.39,0.61,0.39,38.2
1409522400000,2014,9,2013,12,30,0.452,0.187,0.265,16389.4,31.81,31.81,22.76,1,1,1,174.3,144.8,213.4,102.3,72.8,72,72,72,-1.421e-15,-1.421e-14,1.421e-14,0.419,0.337,0.497,102.3,72.8,141.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0753,0.0996,0.00444,0.00194,0.00777,0.00017,0.000076,0.0003,0.171,0.118,0.241,0.0067,0.0046,0.0094,25.37,25.28,25.38,0.925,0.911,0.939,0.966,0.96,0.97,0.894,0.883,0.907,23.54,16.82,32.79,22.76,16.15,31.81,0,0,0,0,0,0,0.126,0,0.187,0.41,0.59,0.41,36.3
1412114400000,2014,10,2014,1,31,0.361,0.139,0.221,13636.4,20.73,20.73,18.33,1,1,1,134.7,120.5,146.2,82.69,68.47,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.387,0.356,0.432,82.69,68.47,94.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0708,0.0794,0.00278,0.00157,0.00375,0.00011,0.000062,0.00015,0.132,0.107,0.153,0.0052,0.0042,0.006,25.37,25.35,25.39,0.926,0.905,0.939,0.962,0.96,0.966,0.891,0.869,0.902,19.05,15.43,21.46,18.33,14.81,20.73,0,0,0,0,0,0,0.102,0,0.14,0.39,0.61,0.39,37.8
1414792800000,2014,11,2014,2,30,0.367,0.13,0.237,14538.1,21.76,21.76,20.19,1,1,1,141.6,121.3,149.2,91.6,71.29,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.355,0.335,0.412,91.6,71.29,99.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0709,0.0808,0.00354,0.00181,0.00418,0.00014,0.000071,0.00016,0.148,0.111,0.161,0.0058,0.0044,0.0063,25.35,25.34,25.39,0.919,0.912,0.94,0.965,0.96,0.968,0.887,0.883,0.903,20.91,16.34,22.47,20.19,15.68,21.76,0,0,0,0,0,0,0.112,0,0.13,0.35,0.65,0.35,39.6
1417384800000,2014,12,2014,3,31,0.462,0.158,0.304,18746.4,28.95,28.95,25.2,1,1,1,172.3,147.5,188,113.3,88.54,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.344,0.314,0.4,113.3,88.54,129,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0784,0.0927,0.00538,0.00328,0.00672,0.00021,0.00013,0.00026,0.188,0.144,0.216,0.0074,0.0056,0.0084,25.36,25.35,25.36,0.922,0.912,0.93,0.969,0.964,0.97,0.893,0.883,0.902,25.99,20.32,29.84,25.2,19.58,28.95,0,0,0,0,0,0,0.14,0,0.158,0.34,0.66,0.34,40.6
1420063200000,2015,1,2014,4,31,0.607,0.196,0.412,25725.7,49.83,49.83,34.58,2,1,1.032258064516129,226.7,189.4,301.5,153.7,116.4,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.329,0.242,0.385,153.7,116.4,228.5,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.103,0.09,0.13,0.00881,0.00564,0.0152,0.00035,0.00022,0.0006,0.257,0.195,0.377,0.01,0.0076,0.015,25.18,24.76,25.39,0.937,0.922,0.958,0.973,0.97,0.98,0.912,0.895,0.939,34.73,25.68,50.67,33.77,24.91,48.2,0,0,0,0,0,0,0.192,0,0.195,0.32,0.68,0.32,42.4
1422741600000,2015,2,2014,5,28,1.16,0.206,0.956,56557.5,115.3,115.3,84.16,3,2,2.25,480.3,313.2,638.4,395.3,228.2,85,85,85,-1.015e-15,-5.684e-14,5.684e-14,0.186,0.133,0.271,395.3,228.2,553.4,990,990,990,965.8,965,966.5,24.2,23.5,25,0.193,0.131,0.264,0.0875,0.0152,0.171,0.0036,0.00061,0.0072,0.46,0.242,0.626,0.019,0.0097,0.027,23.79,22.92,24.79,0.946,0.922,0.958,0.974,0.97,0.98,0.922,0.895,0.939,38.7,25.59,52.57,37.49,24.83,48.2,0,0,0,0,0,0,0.468,0,0.204,0.18,0.82,0.18,48.8
1425160800000,2015,3,2014,6,31,1.9,0.287,1.62,92580.5,137.4,137.4,124.4,3,3,3,710.7,644.6,781.6,603.7,537.6,107,107,107,0,0,0,0.151,0.137,0.166,603.7,537.6,674.6,990,990,990,966.7,966.5,967,23.3,23,23.5,0.298,0.26,0.338,0.204,0.16,0.252,0.0088,0.0068,0.011,0.716,0.605,0.836,0.031,0.026,0.036,22.54,22.14,22.92,0.954,0.95,0.957,0.978,0.972,0.98,0.933,0.923,0.938,42.4,38.25,46.73,41.48,37.19,45.79,0,0,0,0,0,0,0.691,0,0.28,0.15,0.85,0.15,48.7
1427839200000,2015,4,2014,7,30,2.11,0.324,1.78,99590.4,167.8,167.8,138.3,4,3,3.2333333333333334,813.1,722.6,994.7,688.1,597.6,125,125,125,0,0,0,0.156,0.126,0.173,688.1,597.6,869.7,990,990,990,967.2,966.8,967.9,22.8,22.1,23.2,0.36,0.299,0.504,0.257,0.2,0.36,0.011,0.0086,0.016,0.847,0.711,1.1,0.037,0.031,0.05,22,21.02,22.5,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,43.9,39.43,51.07,42.94,38.43,48.2,0,0,0,0,0,0,0.768,0,0.33,0.15,0.84,0.16,47.2
1430431200000,2015,5,2014,8,31,2.07,0.394,1.68,93509.5,163.3,163.3,125.7,4,2,2.935483870967742,773.8,564,992.2,626.8,417,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.196,0.148,0.261,626.8,417,845.2,990,990,990,967,966.1,967.9,23,22.1,23.9,0.324,0.204,0.483,0.219,0.0958,0.348,0.0096,0.004,0.016,0.775,0.523,1.06,0.034,0.022,0.048,22.23,21.07,23.34,0.955,0.947,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.69,35.76,52.59,43.3,34.69,48.2,0,0,0,0,0,0,0.698,0,0.39,0.19,0.81,0.19,45.2
1433109600000,2015,6,2014,9,30,1.15,0.308,0.846,50782.9,93.45,93.45,70.53,2,2,2,445.3,358.9,553.9,326.3,239.9,119,119,119,-2.842e-15,-5.684e-14,0,0.272,0.215,0.332,326.3,239.9,434.9,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.17,0.14,0.208,0.0532,0.0161,0.104,0.0022,0.00065,0.0044,0.386,0.26,0.549,0.016,0.01,0.023,24.01,23.36,24.55,0.943,0.926,0.957,0.973,0.97,0.98,0.918,0.898,0.938,36.21,26.74,47.68,35.27,25.94,46.73,0,0,0,0,0,0,0.392,0,0.304,0.27,0.74,0.26,44.2
1435701600000,2015,7,2014,10,31,0.8,0.289,0.51,31584.6,53.41,53.41,42.45,2,1,1.1612903225806452,298.5,253.1,354.3,190.5,145.1,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.365,0.305,0.427,190.5,145.1,246.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.105,0.14,0.0119,0.00808,0.0167,0.00048,0.00032,0.00067,0.307,0.247,0.394,0.012,0.0099,0.016,24.79,24.54,25.04,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.43,25.59,51.98,38.3,24.83,48.2,0,0,0,0,0,0,0.236,0,0.29,0.36,0.64,0.36,39.5
1438380000000,2015,8,2014,11,31,0.562,0.249,0.313,12677.4,35.33,35.33,17.04,1,1,1,209.7,178.4,250.6,116.7,85.44,93,93,93,0,-1.421e-14,1.421e-14,0.448,0.371,0.521,116.7,85.44,157.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.093,0.0819,0.107,0.00567,0.00301,0.00915,0.00022,0.00012,0.00036,0.199,0.143,0.272,0.0078,0.0056,0.011,25.31,25.03,25.42,0.54,0,0.941,0.563,0,0.97,0.524,0,0.913,17.57,0,36.42,17.04,0,35.33,0,13,0,0,0.419,0,0.0947,0.419,0.249,0.44,0.56,0.44,22.6
1441058400000,2015,9,2014,12,30,0.362,0.187,0.152,6916.46,22.93,22.93,9.606,1,0,0.8,139.8,114.5,176,67.78,42.45,72,72,72,9.174,-1.421e-14,49.29,0.523,0.409,0.629,58.61,0,104,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.075,0.0708,0.0863,0.00158,0,0.00459,0.000062,0,0.00018,0.11,0.0708,0.174,0.0043,0.0028,0.0068,25.4,25.37,25.43,0.489,0,0.938,0.513,0,0.97,0.471,0,0.901,9.973,0,23.64,9.606,0,22.93,6,14,0,0.2,0.467,0,0.0534,0.667,0.21,0.52,0.42,0.58,19.1
1443650400000,2015,10,2015,1,31,0.286,0.139,0.114,0,0,0,0,1,0,0.7419354838709677,106.8,97.22,114.7,54.79,45.22,52,52,52,12.09,-7.105e-15,49.33,0.488,0.453,0.535,42.7,0,62.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000476,0,0.00108,0.000019,0,0.000042,0.0863,0.0708,0.0991,0.0034,0.0028,0.0039,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8,31,0,0.258,1,0,0,1.26,0.172,0.49,0.4,0.6,0
1446328800000,2015,11,2015,2,30,0.324,0.13,0.194,9100.81,21.53,21.53,12.64,1,1,1,125,100.2,148.1,74.96,50.23,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.406,0.338,0.499,74.96,50.23,98.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0708,0.0804,0.00212,0.0000195,0.00409,0.000083,7.7e-7,0.00016,0.12,0.0812,0.159,0.0047,0.0032,0.0063,25.38,25.34,25.42,0.64,0,0.937,0.674,0,0.968,0.616,0,0.9,13.12,0,22.25,12.64,0,21.53,0,9,0,0,0.3,0,0.0702,0.3,0.13,0.4,0.6,0.4,28.1
1448920800000,2015,12,2015,3,31,0.467,0.158,0.309,19135.3,30.96,30.96,25.72,1,1,1,174.4,145.3,196.5,115.4,86.35,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.341,0.3,0.406,115.4,86.35,137.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0879,0.0777,0.0957,0.00556,0.00309,0.00744,0.00022,0.00012,0.00029,0.192,0.14,0.231,0.0075,0.0055,0.009,25.36,25.35,25.36,0.924,0.912,0.933,0.969,0.963,0.97,0.895,0.883,0.905,26.53,19.88,31.92,25.72,19.14,30.96,0,0,0,0,0,0,0.143,0,0.158,0.34,0.66,0.34,41
1451599200000,2016,1,2015,4,31,0.637,0.196,0.441,27694.7,48.2,48.2,37.22,1,1,1,237.8,191.6,293.6,164.8,118.6,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.312,0.249,0.381,164.8,118.6,220.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.107,0.0908,0.127,0.00976,0.00583,0.0145,0.00039,0.00023,0.00058,0.282,0.199,0.382,0.011,0.0078,0.015,25.1,24.74,25.38,0.942,0.924,0.958,0.975,0.97,0.98,0.919,0.896,0.939,38.25,27.27,51.3,37.22,26.45,48.2,0,0,0,0,0,0,0.207,0,0.196,0.31,0.69,0.31,43.5
1454277600000,2016,2,2015,5,29,1.04,0.213,0.825,49467.9,105.1,105.1,71.07,3,1,1.9310344827586208,414.3,298.8,588,329.3,213.8,85,85,85,-5.88e-15,-5.684e-14,0,0.213,0.145,0.285,329.3,213.8,503,990,990,990,965.5,964.9,966.2,24.5,23.8,25.1,0.167,0.125,0.236,0.056,0.0139,0.137,0.0023,0.00055,0.0058,0.399,0.249,0.622,0.016,0.01,0.026,24.15,23.21,24.75,0.945,0.924,0.959,0.974,0.97,0.98,0.921,0.897,0.94,38.73,26.28,52.67,37.43,25.5,48.2,0,0,0,0,0,0,0.395,0,0.215,0.2,0.79,0.21,47.6
1456783200000,2016,3,2015,6,31,2.34,0.287,2.05,111921,192.4,192.4,150.4,4,3,3.4193548387096775,873.8,607.5,1147,766.8,500.5,107,107,107,1.834e-15,-1.137e-13,1.137e-13,0.127,0.0933,0.176,766.8,500.5,1040,990,990,990,967.4,966.3,968.4,22.6,21.6,23.7,0.425,0.239,0.683,0.305,0.135,0.512,0.014,0.0057,0.024,0.973,0.542,1.48,0.043,0.023,0.069,21.66,20.16,23.13,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,44.99,35.8,51.76,43.9,34.73,48.2,0,0,0,0,0,0,0.836,0,0.29,0.12,0.88,0.12,47.8
1459461600000,2016,4,2015,7,30,2.77,0.344,2.43,127880,185.7,185.7,177.6,4,4,4,1070,946.5,1144,936.8,821.5,132.7,125,148,-1.137e-14,-1.137e-13,1.137e-13,0.124,0.114,0.134,936.8,821.5,995.8,990,990,990,968.1,967.7,968.4,21.9,21.6,22.3,0.57,0.46,0.642,0.392,0.337,0.421,0.018,0.015,0.019,1.22,1.02,1.34,0.056,0.046,0.062,20.66,20.31,21.3,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,45.31,40.92,47.37,44.4,40.02,46.42,0,0,0,0,0,0,0.987,0,0.34,0.12,0.88,0.12,46.2
1462053600000,2016,5,2015,8,31,2.01,0.394,1.62,91024.2,153.6,153.6,122.3,4,2,2.838709677419355,752.2,580.4,934.9,605.2,433.4,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.199,0.157,0.253,605.2,433.4,787.9,990,990,990,966.9,966.2,967.6,23.1,22.4,23.8,0.306,0.209,0.43,0.206,0.104,0.32,0.009,0.0044,0.014,0.744,0.546,1.02,0.032,0.023,0.046,22.35,21.38,23.24,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.82,35.49,52.41,43.45,34.43,48.2,0,0,0,0,0,0,0.68,0,0.39,0.2,0.81,0.19,45.3
1464732000000,2016,6,2015,9,30,1.19,0.308,0.885,53086.7,96.4,96.4,73.73,2,2,2,460.4,373.1,570.3,341.4,254.1,119,119,119,0,-5.684e-14,5.684e-14,0.263,0.209,0.319,341.4,254.1,451.3,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.175,0.145,0.214,0.0601,0.0189,0.112,0.0025,0.00077,0.0047,0.409,0.278,0.573,0.017,0.011,0.024,23.92,23.26,24.46,0.946,0.93,0.958,0.974,0.97,0.98,0.921,0.903,0.939,37.83,28.36,49.31,36.87,27.51,48.2,0,0,0,0,0,0,0.41,0,0.305,0.26,0.74,0.26,44.6
1467324000000,2016,7,2015,10,31,0.84,0.289,0.551,33952.2,56.5,56.5,45.63,2,1,1.2580645161290323,313.7,268.4,368.5,205.7,160.4,108,108,108,-2.036e-31,-2.842e-14,2.842e-14,0.347,0.293,0.402,205.7,160.4,260.5,990,990,990,965,964.8,965.2,25,24.8,25.2,0.126,0.11,0.145,0.0135,0.00938,0.0219,0.00054,0.00037,0.00089,0.317,0.25,0.399,0.013,0.01,0.016,24.71,24.47,24.95,0.945,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.94,25.87,52.49,38.75,25.1,48.2,0,0,0,0,0,0,0.254,0,0.289,0.34,0.66,0.34,40.4
1470002400000,2016,8,2015,11,31,0.601,0.249,0.352,18501.3,39.06,39.06,24.87,1,1,1,224.3,192.1,265.9,131.3,99.11,93,93,93,-1.375e-15,-2.842e-14,1.421e-14,0.418,0.35,0.484,131.3,99.11,172.9,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0981,0.0867,0.113,0.00691,0.00417,0.0104,0.00027,0.00016,0.00041,0.225,0.167,0.299,0.0088,0.0065,0.012,25.23,24.94,25.42,0.752,0,0.946,0.783,0,0.976,0.73,0,0.924,25.62,0,40.02,24.87,0,39.06,0,6,0,0,0.194,0,0.138,0.194,0.249,0.41,0.59,0.41,30.8
1472680800000,2016,9,2015,12,30,0.405,0.187,0.218,12380.7,26.22,26.22,17.2,1,1,1,156.1,131.9,189.7,84.08,59.95,72,72,72,-3.553e-15,-1.421e-14,1.421e-14,0.467,0.38,0.546,84.08,59.95,117.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0793,0.0708,0.0912,0.0029,0.000846,0.00575,0.00011,0.000033,0.00022,0.138,0.0951,0.198,0.0054,0.0037,0.0078,25.38,25.37,25.4,0.827,0,0.939,0.867,0,0.97,0.797,0,0.902,17.83,0,27.03,17.2,0,26.22,0,3,0,0,0.1,0,0.0955,0.1,0.187,0.46,0.54,0.46,30.6
1475272800000,2016,10,2016,1,31,0.318,0.139,0.179,6624.47,17.89,17.89,8.904,1,1,1,118.8,107.1,132.2,66.79,55.07,52,52,52,1.834e-15,-7.105e-15,1.421e-14,0.44,0.393,0.486,66.79,55.07,80.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0744,0.00143,0.000431,0.00257,0.000056,0.000017,0.0001,0.106,0.0881,0.128,0.0041,0.0035,0.005,25.39,25.37,25.41,0.507,0,0.94,0.526,0,0.96,0.486,0,0.902,9.275,0,18.63,8.904,0,17.89,0,14,0,0,0.452,0,0.0495,0.452,0.139,0.44,0.56,0.44,20.8
1477951200000,2016,11,2016,2,30,0.364,0.13,0.235,13430.6,24.24,24.24,18.65,1,1,1,140.5,108.4,159.6,90.55,58.44,50,50,50,-1.333e-21,-1.421e-14,1.421e-14,0.36,0.313,0.461,90.55,58.44,109.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0708,0.0844,0.00345,0.000717,0.00506,0.00014,0.000028,0.0002,0.146,0.0929,0.18,0.0057,0.0036,0.0071,25.36,25.34,25.41,0.827,0,0.937,0.869,0,0.97,0.799,0,0.899,19.3,0,24.99,18.65,0,24.24,0,3,0,0,0.1,0,0.104,0.1,0.129,0.36,0.65,0.35,36.9
1480543200000,2016,12,2016,3,31,0.468,0.158,0.31,19198.8,31.09,31.09,25.8,1,1,1,174.9,153,197,115.9,94.01,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.34,0.299,0.386,115.9,94.01,138,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0881,0.0804,0.0959,0.0056,0.00374,0.00748,0.00022,0.00015,0.00029,0.193,0.154,0.232,0.0075,0.006,0.0091,25.36,25.35,25.36,0.923,0.912,0.934,0.969,0.966,0.97,0.894,0.883,0.906,26.62,21.43,32.05,25.8,20.71,31.09,0,0,0,0,0,0,0.143,0,0.158,0.34,0.66,0.34,41
1483221600000,2017,1,2016,4,31,0.668,0.196,0.473,29475.4,50.01,50.01,39.62,2,1,1.032258064516129,249.6,200.6,302.3,176.6,127.6,73,73,73,1.375e-15,-2.842e-14,2.842e-14,0.298,0.241,0.364,176.6,127.6,229.3,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.111,0.094,0.13,0.0108,0.00659,0.0152,0.00043,0.00026,0.00061,0.298,0.215,0.39,0.012,0.0084,0.016,25.03,24.72,25.38,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,40.13,25.78,52.36,38.81,25.01,48.2,0,0,0,0,0,0,0.22,0,0.195,0.29,0.71,0.29,44.1
1485900000000,2017,2,2016,5,28,0.991,0.206,0.785,47111.3,104.2,104.2,70.11,3,1,2,409.6,309.1,583.4,324.6,224.1,85,85,85,5.075e-15,-2.842e-14,5.684e-14,0.214,0.146,0.275,324.6,224.1,498.4,990,990,990,965.4,964.9,966.2,24.6,23.8,25.1,0.165,0.129,0.233,0.0531,0.0148,0.134,0.0022,0.00059,0.0056,0.381,0.245,0.607,0.016,0.0098,0.025,24.19,23.24,24.77,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.47,25.91,52,35.29,25.13,48.2,0,0,0,0,0,0,0.389,0,0.206,0.21,0.79,0.21,47.5
1488319200000,2017,3,2016,6,31,3.48,0.307,2.46,120644,192.8,192.8,162.2,4,3,3.6774193548387095,1299,604.5,2204,1184,497.4,114.8,107,129,265,0,974.5,0.102,0.0585,0.177,919.1,497.4,1100,990,990,990,968.8,966.3,971.6,21.2,18.4,23.7,0.653,0.238,0.926,0.47,0.134,0.648,0.023,0.0056,0.035,1.39,0.538,1.87,0.068,0.023,0.1,19.84,16.53,23.14,0.952,0.946,0.957,0.979,0.97,0.98,0.932,0.918,0.938,45.08,35.6,52.09,43.96,34.53,48.2,0,0,0,0,0,0,0.901,0,1.02,0.088,0.71,0.29,34.7
1490997600000,2017,4,2016,7,30,5.25,0.503,2.85,122884,182.7,182.7,170.7,4,4,4,2027,1650,2259,1833,1502,194,148,217,732.8,402.3,941.9,0.0952,0.0777,0.112,1100,1100,1100,990,990,990,971.1,970,971.7,18.9,18.3,20,0.926,0.919,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.099,0.093,0.1,17.03,16.4,18.16,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.54,41.85,46.61,42.67,41.02,45.68,0,0,0,0,0,0,0.948,0,2.4,0.096,0.54,0.46,23.4
1493589600000,2017,5,2016,8,31,3.9,0.514,2.91,139531,192.8,192.8,187.5,4,4,4,1456,1147,1627,1264,954.6,192,192,192,177.7,-1.137e-13,335.2,0.133,0.118,0.167,1087,954.6,1100,990,990,990,969.3,968.4,969.9,20.7,20.1,21.6,0.852,0.59,0.914,0.621,0.401,0.648,0.03,0.019,0.032,1.77,1.26,1.86,0.086,0.058,0.093,18.88,18.24,20.38,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.88,45.57,49.87,46.89,44.66,48.2,0,0,0,0,0,0,1.04,0,0.99,0.13,0.75,0.25,35.8
1496268000000,2017,6,2016,9,30,2.28,0.417,1.86,101965,180.5,180.5,141.6,4,3,3.3,878.9,707.5,1122,717.9,546.5,161,161,161,-3.79e-15,-1.137e-13,0,0.186,0.144,0.228,717.9,546.5,960.9,990,990,990,967.4,966.7,968.3,22.6,21.7,23.3,0.388,0.273,0.593,0.274,0.166,0.404,0.012,0.0071,0.019,0.898,0.628,1.26,0.04,0.027,0.058,21.7,20.45,22.64,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.924,0.938,44.14,38.45,51.75,43.04,37.39,48.2,0,0,0,0,0,0,0.787,0,0.42,0.18,0.82,0.18,44.7
1498860000000,2017,7,2016,10,31,1.52,0.498,1.02,59653.8,104.6,104.6,80.18,3,2,2.064516129032258,566.2,461.2,696.3,380.2,275.2,186,186,186,3.667e-15,-5.684e-14,5.684e-14,0.333,0.267,0.403,380.2,275.2,510.3,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.196,0.157,0.256,0.0785,0.0289,0.142,0.0033,0.0012,0.0061,0.467,0.314,0.647,0.02,0.013,0.028,23.39,22.74,24.01,0.949,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,40.16,30.31,52.21,38.98,29.4,48.2,0,0,0,0,0,0,0.445,0,0.5,0.33,0.67,0.33,39.2
1501538400000,2017,8,2016,11,31,1.01,0.415,0.597,36293.7,64.54,64.54,48.78,2,1,1.4193548387096775,378.1,317.6,455.4,223.1,162.6,155,155,155,0,-2.842e-14,2.842e-14,0.415,0.34,0.488,223.1,162.6,300.4,990,990,990,965.3,965,965.6,24.7,24.4,25,0.136,0.114,0.163,0.0176,0.00957,0.0408,0.00071,0.00038,0.0017,0.322,0.254,0.402,0.013,0.01,0.016,24.39,24,24.73,0.944,0.924,0.958,0.975,0.97,0.98,0.92,0.896,0.939,37.96,25.66,51.91,36.87,24.89,48.2,0,0,0,0,0,0,0.271,0,0.413,0.41,0.59,0.41,35.9
1504216800000,2017,9,2016,12,30,0.672,0.306,0.366,22692.8,44.23,44.23,31.52,1,1,1,259.3,219.2,313.5,141.3,101.2,118,118,118,1.421e-15,-2.842e-14,2.842e-14,0.46,0.376,0.538,141.3,101.2,195.5,990,990,990,964.7,964.5,965,25.3,25,25.5,0.103,0.0889,0.122,0.00776,0.00435,0.0124,0.00031,0.00017,0.00049,0.244,0.172,0.341,0.0097,0.0068,0.014,25.03,24.69,25.31,0.933,0.912,0.953,0.972,0.969,0.98,0.907,0.884,0.934,32.41,22.91,45.14,31.52,22.2,44.23,0,0,0,0,0,0,0.175,0,0.306,0.46,0.54,0.46,33.8
1506808800000,2017,10,2017,1,31,0.541,0.239,0.302,11081.6,32.45,32.45,14.89,1,1,1,201.9,186.6,217.3,112.6,89.64,89.26,73,97,-1.375e-15,-1.421e-14,1.421e-14,0.445,0.336,0.52,112.6,89.64,144.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.083,0.0999,0.00532,0.00337,0.00801,0.00021,0.00013,0.00031,0.19,0.15,0.245,0.0074,0.0059,0.0096,25.37,25.25,25.43,0.479,0,0.936,0.501,0,0.97,0.465,0,0.908,15.36,0,33.45,14.89,0,32.45,0,15,0,0,0.484,0,0.0827,0.484,0.239,0.44,0.56,0.44,20.5
1509487200000,2017,11,2017,2,30,0.523,0.174,0.349,21782.9,33.37,33.37,30.25,1,1,1,201.6,186.4,215.1,134.6,119.4,67,67,67,-4.737e-16,-1.421e-14,0,0.333,0.312,0.359,134.6,119.4,148.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.09,0.1,0.00719,0.0059,0.00834,0.00028,0.00023,0.00033,0.227,0.2,0.251,0.0089,0.0078,0.0098,25.34,25.26,25.38,0.932,0.924,0.938,0.97,0.97,0.97,0.904,0.897,0.91,31.19,27.46,34.4,30.25,26.64,33.37,0,0,0,0,0,0,0.168,0,0.174,0.33,0.67,0.33,41.6
1512079200000,2017,12,2017,3,31,0.619,0.158,0.461,29095.5,46.5,46.5,39.11,1,1,1,231,201.7,262.4,172,142.7,59,59,59,-9.168e-16,-2.842e-14,0,0.257,0.225,0.293,172,142.7,203.4,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.108,0.0975,0.119,0.0104,0.00788,0.013,0.00041,0.00031,0.00052,0.293,0.241,0.349,0.012,0.0094,0.014,25.12,24.9,25.35,0.946,0.936,0.955,0.975,0.97,0.98,0.922,0.907,0.936,40.08,33.18,47.45,39.11,32.19,46.5,0,0,0,0,0,0,0.217,0,0.158,0.26,0.74,0.26,47
1514757600000,2018,1,2017,4,31,0.849,0.196,0.653,40009.5,63.47,63.47,53.78,2,1,1.6774193548387097,316.8,266.5,363.8,243.8,193.5,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.233,0.201,0.274,243.8,193.5,290.8,990,990,990,965,964.8,965.2,25,24.8,25.2,0.135,0.117,0.152,0.0205,0.0122,0.0363,0.00082,0.00048,0.0015,0.308,0.241,0.385,0.012,0.0096,0.015,24.7,24.45,24.9,0.939,0.923,0.959,0.973,0.97,0.98,0.914,0.895,0.94,35.46,25.68,51.8,34.44,24.91,48.2,0,0,0,0,0,0,0.299,0,0.196,0.23,0.77,0.23,47.1
1517436000000,2018,2,2017,5,28,1.26,0.206,1.06,62037.4,144.6,144.6,92.32,3,2,2.3214285714285716,521.6,369.6,825.6,436.6,284.6,85,85,85,0,0,0,0.173,0.103,0.23,436.6,284.6,740.6,990,990,990,965.9,965.2,967.2,24.1,22.8,24.8,0.214,0.15,0.371,0.112,0.0333,0.296,0.0047,0.0013,0.013,0.52,0.318,0.942,0.022,0.013,0.041,23.55,21.86,24.43,0.949,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.52,31.94,51.02,39.42,30.99,48.2,0,0,0,0,0,0,0.513,0,0.2,0.16,0.84,0.16,49.2
1519855200000,2018,3,2017,6,31,3.48,0.392,2.78,137547,192.8,192.8,184.9,4,3,3.967741935483871,1299,866.8,1498,1152,737.8,146.4,129,183,113.5,-1.137e-13,268.9,0.115,0.0861,0.149,1039,737.8,1100,990,990,990,968.8,967.4,969.5,21.2,20.5,22.6,0.758,0.382,0.896,0.564,0.294,0.648,0.027,0.013,0.032,1.61,0.948,1.84,0.076,0.042,0.09,19.55,18.68,21.68,0.953,0.952,0.957,0.98,0.975,0.98,0.934,0.928,0.938,47.67,39.33,50.04,46.61,38.33,48.2,0,0,0,0,0,0,1.03,0,0.7,0.11,0.8,0.2,39.5
1522533600000,2018,4,2017,7,30,4.57,0.384,2.85,128735,187.6,187.6,178.8,4,4,4,1763,1507,2026,1615,1359,148,148,148,515.4,259.4,777.8,0.0846,0.0731,0.0982,1100,1100,1100,990,990,990,970.3,969.5,971.2,19.7,18.8,20.5,0.922,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.091,0.099,17.8,16.96,18.64,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.61,43.37,47.85,44.7,42.5,46.89,0,0,0,0,0,0,0.993,0,1.72,0.084,0.62,0.38,28.2
1525125600000,2018,5,2017,8,31,4.79,0.667,2.94,132497,192.3,192.3,178.1,4,4,4,1788,1340,2080,1539,1064,248.9,192,276,439.9,0,787.7,0.144,0.0923,0.206,1099,1064,1100,990,990,990,970.4,969,971.3,19.6,18.7,21,0.905,0.764,0.926,0.645,0.567,0.648,0.033,0.027,0.035,1.85,1.62,1.87,0.095,0.077,0.1,17.75,16.83,19.41,0.95,0.948,0.954,0.98,0.98,0.98,0.931,0.929,0.935,45.43,43.02,49.06,44.52,42.15,48.08,0,0,0,0,0,0,0.989,0,1.85,0.14,0.61,0.39,27.7
1527804000000,2018,6,2017,9,30,2.42,0.417,2,107734,192.8,192.8,149.6,4,3,3.4,934,729.7,1289,773,568.7,161,161,161,0.9453,-1.137e-13,28.36,0.177,0.125,0.221,772,568.7,1100,990,990,990,967.6,966.8,968.8,22.4,21.2,23.2,0.44,0.286,0.804,0.316,0.181,0.648,0.014,0.0078,0.031,1,0.665,1.75,0.045,0.029,0.083,21.4,19.44,22.52,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.19,39.46,51.75,44.04,38.47,48.2,0,0,0,0,0,0,0.831,0,0.42,0.17,0.83,0.17,44.5
