datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1530396000000,2018,7,2017,10,31,1.56,0.537,1.02,59701.2,108.7,108.7,80.24,3,2,2.129032258064516,583.1,474.6,717.9,382.5,247.6,200.5,186,227,3.667e-15,-5.684e-14,5.684e-14,0.353,0.259,0.478,382.5,247.6,531.9,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.2,0.151,0.268,0.08,0.0168,0.156,0.0034,0.00069,0.0067,0.465,0.278,0.646,0.02,0.011,0.028,23.32,22.62,23.99,0.947,0.929,0.958,0.975,0.97,0.98,0.924,0.901,0.939,39,27.06,52.19,37.85,26.25,48.2,0,0,0,0,0,0,0.446,0,0.54,0.34,0.65,0.35,38.3
1533074400000,2018,8,2017,11,31,1.04,0.44,0.601,36329.3,60.88,60.88,48.83,2,1,1.4516129032258065,388.8,326.6,468.8,224.4,171.6,164.4,155,184,-2.036e-31,-2.842e-14,2.842e-14,0.425,0.379,0.475,224.4,171.6,284.8,990,990,990,965.3,965,965.7,24.7,24.3,25,0.137,0.118,0.161,0.0162,0.0103,0.0334,0.00066,0.00041,0.0014,0.322,0.255,0.41,0.013,0.01,0.017,24.34,23.96,24.66,0.943,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.94,37.79,25.79,52.19,36.59,25.02,48.2,0,0,0,0,0,0,0.271,0,0.439,0.42,0.58,0.42,34.9
1535752800000,2018,9,2017,12,30,0.703,0.306,0.397,24698.8,46.27,46.27,34.3,1,1,1,271.3,230.9,322.5,153.3,112.9,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.439,0.366,0.511,153.3,112.9,204.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.093,0.125,0.00878,0.00535,0.0131,0.00035,0.00021,0.00053,0.265,0.193,0.357,0.011,0.0076,0.014,24.95,24.63,25.22,0.939,0.921,0.956,0.973,0.97,0.98,0.913,0.893,0.936,35.24,25.72,47.21,34.3,24.95,46.27,0,0,0,0,0,0,0.191,0,0.306,0.44,0.56,0.44,35.1
1538344800000,2018,10,2018,1,31,0.551,0.26,0.291,11321.2,29.61,29.61,15.22,1,1,1,205.6,182,229.6,108.6,84.99,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.474,0.423,0.533,108.6,84.99,132.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0897,0.0814,0.0982,0.00498,0.00297,0.00702,0.0002,0.00012,0.00028,0.184,0.142,0.227,0.0072,0.0055,0.0089,25.36,25.2,25.43,0.536,0,0.932,0.563,0,0.97,0.52,0,0.904,15.69,0,30.52,15.22,0,29.61,0,13,0,0,0.419,0,0.0845,0.419,0.26,0.47,0.53,0.47,20.5
1541023200000,2018,11,2018,2,30,0.509,0.159,0.35,21846.6,35.76,35.76,30.34,1,1,1,196.2,181.2,208,134.9,114.2,61.33,50,67,0,-1.421e-14,1.421e-14,0.314,0.24,0.37,134.9,114.2,158,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0882,0.102,0.00722,0.00545,0.00918,0.00028,0.00021,0.00036,0.227,0.19,0.266,0.0089,0.0074,0.01,25.36,25.29,25.38,0.932,0.921,0.941,0.97,0.97,0.97,0.904,0.893,0.913,31.28,26.16,36.86,30.34,25.37,35.76,0,0,0,0,0,0,0.169,0,0.159,0.31,0.69,0.31,42.9
1543615200000,2018,12,2018,3,31,0.581,0.158,0.423,26552.2,38.02,38.02,35.69,1,1,1,216.9,210.2,226.6,157.9,151.2,59,59,59,0,0,0,0.272,0.26,0.281,157.9,151.2,167.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00917,0.0086,0.00999,0.00036,0.00034,0.00039,0.268,0.256,0.285,0.01,0.01,0.011,25.23,25.16,25.28,0.941,0.939,0.944,0.971,0.97,0.974,0.914,0.911,0.92,36.76,35.19,39.03,35.69,34.13,38.02,0,0,0,0,0,0,0.198,0,0.158,0.27,0.73,0.27,45.7
1546293600000,2019,1,2018,4,31,0.639,0.196,0.444,27846.8,44.3,44.3,37.43,1,1,1,238.7,224.9,267.3,165.7,151.9,73,73,73,-9.168e-16,-2.842e-14,0,0.306,0.273,0.325,165.7,151.9,194.3,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.107,0.103,0.118,0.00983,0.00866,0.0123,0.00039,0.00034,0.00049,0.283,0.259,0.335,0.011,0.01,0.013,25.09,24.9,25.19,0.944,0.939,0.953,0.973,0.97,0.98,0.918,0.911,0.934,38.47,35.26,45.21,37.43,34.2,44.3,0,0,0,0,0,0,0.208,0,0.195,0.31,0.69,0.31,43.6
1548972000000,2019,2,2018,5,28,0.838,0.206,0.632,38506,74.22,74.22,57.3,2,1,1.6785714285714286,346.3,269.8,426.4,261.3,184.8,85,85,85,1.015e-15,-2.842e-14,2.842e-14,0.25,0.199,0.315,261.3,184.8,341.4,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.142,0.115,0.171,0.0284,0.0115,0.0602,0.0011,0.00045,0.0025,0.334,0.245,0.404,0.013,0.0098,0.016,24.53,24.08,24.9,0.943,0.923,0.959,0.973,0.97,0.98,0.918,0.896,0.94,37.23,25.91,52,36.06,25.13,48.2,0,0,0,0,0,0,0.318,0,0.206,0.25,0.75,0.25,45.9
1551391200000,2019,3,2018,6,31,1.28,0.287,0.994,59879.8,87.19,87.19,80.48,2,2,2,478.1,432.2,509.3,371.1,325.2,107,107,107,0,0,0,0.224,0.21,0.248,371.1,325.2,402.3,990,990,990,965.8,965.5,965.9,24.2,24.1,24.5,0.184,0.168,0.195,0.0742,0.0525,0.0889,0.0031,0.0021,0.0037,0.451,0.382,0.498,0.019,0.016,0.021,23.8,23.61,24.07,0.951,0.945,0.955,0.977,0.97,0.98,0.929,0.916,0.936,41.18,36.26,44.48,40.24,35.17,43.59,0,0,0,0,0,0,0.447,0,0.286,0.22,0.78,0.22,46.8
1554069600000,2019,4,2018,7,30,1.15,0.324,0.826,49515.5,69.83,69.83,68.77,2,2,2,443.8,433.6,448.9,318.8,308.6,125,125,125,0,0,0,0.282,0.278,0.288,318.8,308.6,323.9,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.169,0.165,0.17,0.0495,0.0446,0.0519,0.002,0.0018,0.0021,0.376,0.36,0.383,0.015,0.015,0.016,24.03,24,24.09,0.944,0.942,0.944,0.97,0.97,0.97,0.915,0.914,0.916,35.45,34.33,35.99,34.39,33.3,34.91,0,0,0,0,0,0,0.382,0,0.324,0.28,0.72,0.28,43.1
1556661600000,2019,5,2018,8,31,1.14,0.394,0.746,44700,68.15,68.15,60.08,2,1,1.8387096774193548,425.4,347.7,464.2,278.4,200.7,147,147,147,1.834e-15,-2.842e-14,2.842e-14,0.349,0.317,0.423,278.4,200.7,317.2,990,990,990,965.5,965.1,965.7,24.5,24.3,24.9,0.155,0.127,0.168,0.0331,0.0128,0.0487,0.0014,0.00052,0.002,0.341,0.252,0.398,0.014,0.01,0.016,24.15,23.94,24.51,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,34.93,25.65,51.68,33.85,24.88,48.2,0,0,0,0,0,0,0.334,0,0.394,0.35,0.65,0.35,39.2
1559340000000,2019,6,2018,9,30,0.722,0.308,0.414,25697.6,48.2,48.2,35.69,1,1,1,278.7,229,341.4,159.7,110,119,119,119,0,-2.842e-14,2.842e-14,0.433,0.349,0.52,159.7,110,222.4,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0938,0.133,0.00933,0.0051,0.0147,0.00037,0.0002,0.00059,0.279,0.19,0.391,0.011,0.0075,0.016,24.91,24.5,25.24,0.941,0.919,0.959,0.974,0.97,0.98,0.916,0.891,0.939,36.72,25.01,51.23,35.69,24.26,48.2,0,0,0,0,0,0,0.198,0,0.308,0.43,0.57,0.43,35.6
1561932000000,2019,7,2018,10,31,0.516,0.289,0.227,4610.15,26.31,26.31,6.196,1,1,1,192.7,166.4,226.6,84.66,58.4,108,108,108,-1.29e-21,-1.421e-14,1.421e-14,0.565,0.477,0.649,84.66,58.4,118.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0834,0.0741,0.0954,0.00295,0.000714,0.00583,0.00012,0.000028,0.00023,0.143,0.0962,0.204,0.0056,0.0038,0.008,25.41,25.24,25.44,0.237,0,0.924,0.25,0,0.97,0.23,0,0.897,6.389,0,27.12,6.196,0,26.31,0,23,0,0,0.742,0,0.0344,0.742,0.289,0.56,0.44,0.56,8.93
1564610400000,2019,8,2018,11,31,0.371,0.249,0.058,0,0,0,0,1,0,0.3548387096774194,138.4,120.2,165,45.37,27.19,93,93,93,23.74,-1.421e-14,49.34,0.678,0.563,0.774,21.64,0,72.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0772,0.000331,0,0.00187,0.000013,0,0.000073,0.0809,0.0708,0.119,0.0032,0.0028,0.0047,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,31,0,0.645,1,0,0,1.65,0.313,0.67,0.16,0.84,0
1567288800000,2019,9,2018,12,30,0.248,0.187,0,0,0,0,0,0,0,0,95.56,80.82,118.3,23.56,8.82,72,72,72,23.56,8.82,46.28,0.763,0.609,0.891,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.248,0.75,0,1,0
1569880800000,2019,10,2019,1,31,0.205,0.139,0,0,0,0,0,0,0,0,76.48,71.25,82.19,24.48,19.25,52,52,52,24.48,19.25,30.19,0.681,0.633,0.73,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.205,0.68,0,1,0
1572559200000,2019,11,2019,2,30,0.252,0.13,0.0709,1786.79,15.26,15.26,2.482,1,0,0.43333333333333335,97.09,74.26,119.9,47.09,24.26,50,50,50,19.72,-7.105e-15,49.96,0.529,0.417,0.673,27.36,0,69.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000484,0,0.00169,0.000019,0,0.000066,0.0833,0.0708,0.109,0.0033,0.0028,0.0043,25.42,25.39,25.43,0.151,0,0.913,0.16,0,0.96,0.145,0,0.876,2.585,0,15.89,2.482,0,15.26,17,25,0,0.567,0.833,0,0.0138,1.4,0.1811,0.52,0.28,0.72,7.09
1575151200000,2019,12,2019,3,31,0.381,0.158,0.223,13388.3,23.27,23.27,18,1,1,1,142.2,120.2,164.5,83.24,61.19,59,59,59,-6.876e-16,-1.421e-14,1.421e-14,0.417,0.359,0.491,83.24,61.19,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0708,0.0844,0.00282,0.000951,0.00472,0.00011,0.000037,0.00018,0.134,0.0969,0.174,0.0053,0.0038,0.0068,25.37,25.35,25.4,0.895,0,0.937,0.931,0,0.97,0.861,0,0.899,18.69,0,23.99,18,0,23.27,0,1,0,0,0.0323,0,0.1,0.0323,0.158,0.41,0.59,0.41,35.1
1577829600000,2020,1,2019,4,31,0.573,0.196,0.378,23571.5,45.38,45.38,31.68,1,1,1,214,168.6,271.9,141,95.59,73,73,73,1.834e-15,-1.421e-14,2.842e-14,0.347,0.268,0.433,141,95.59,198.9,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0987,0.0827,0.119,0.00773,0.00388,0.0127,0.0003,0.00015,0.0005,0.239,0.158,0.343,0.0094,0.0062,0.014,25.24,24.87,25.39,0.933,0.911,0.954,0.972,0.967,0.98,0.907,0.882,0.935,32.59,21.79,46.31,31.68,21.07,45.38,0,0,0,0,0,0,0.176,0,0.195,0.34,0.66,0.34,41.1
1580508000000,2020,2,2019,5,29,1.24,0.213,1.03,59926.5,144.6,144.6,86.1,3,1,2.206896551724138,494.1,281,842.7,409.1,196,85,85,85,5.88e-15,-2.842e-14,5.684e-14,0.195,0.101,0.303,409.1,196,757.7,990,990,990,965.8,964.8,967.3,24.2,22.7,25.2,0.207,0.119,0.386,0.104,0.0124,0.306,0.0044,0.00049,0.013,0.5,0.242,0.974,0.021,0.0097,0.043,23.71,21.76,24.84,0.947,0.922,0.958,0.975,0.97,0.98,0.924,0.895,0.939,40.02,25.53,51.55,38.89,24.77,48.2,0,0,0,0,0,0,0.478,0,0.21,0.17,0.83,0.17,48.3
1583013600000,2020,3,2019,6,31,3.51,0.397,2.73,134061,192.8,192.8,180.2,4,3,3.903225806451613,1312,864.8,1664,1164,735.8,148.2,129,183,145.6,-1.137e-13,380.5,0.115,0.0865,0.149,1018,735.8,1100,990,990,990,968.9,967.4,970,21.1,20,22.6,0.745,0.38,0.915,0.546,0.293,0.648,0.026,0.013,0.032,1.58,0.946,1.86,0.075,0.042,0.093,19.55,18.12,21.69,0.953,0.951,0.957,0.98,0.977,0.98,0.934,0.931,0.938,47.43,40.36,52.2,46.21,39.42,48.2,0,0,0,0,0,0,1,0,0.78,0.11,0.78,0.22,38.2
1585692000000,2020,4,2019,7,30,5.27,0.384,2.85,122634,181.2,181.2,170.3,4,4,4,2031,1694,2207,1883,1546,148,148,148,783.4,445.5,959.2,0.0733,0.0671,0.0874,1100,1100,1100,990,990,990,971.1,970.1,971.6,18.9,18.4,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.094,0.1,16.99,16.53,18.02,0.948,0.947,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.45,42.19,46.23,42.58,41.34,45.31,0,0,0,0,0,0,0.946,0,2.42,0.073,0.54,0.46,23.3
1588284000000,2020,5,2019,8,31,3.99,0.514,2.79,132898,192.8,192.8,178.6,4,3,3.967741935483871,1489,975.1,2019,1297,783.1,192,192,192,255.5,-1.137e-13,726.7,0.135,0.0951,0.197,1041,783.1,1100,990,990,990,969.5,967.8,971.1,20.5,18.9,22.2,0.793,0.433,0.926,0.569,0.318,0.648,0.028,0.014,0.034,1.65,0.996,1.87,0.081,0.045,0.099,18.9,16.98,21.16,0.952,0.948,0.956,0.98,0.975,0.98,0.933,0.929,0.937,46.08,39.73,51.8,45.05,38.75,48.2,0,0,0,0,0,0,0.992,0,1.2,0.13,0.7,0.3,33.3
1590962400000,2020,6,2019,9,30,1.96,0.417,1.54,86460.9,153.9,153.9,120.1,4,2,2.8,754.6,588.3,953.6,593.6,427.3,161,161,161,9.474e-15,-5.684e-14,5.684e-14,0.218,0.169,0.274,593.6,427.3,792.6,990,990,990,966.9,966.2,967.7,23.1,22.3,23.8,0.302,0.209,0.439,0.199,0.101,0.323,0.0087,0.0042,0.014,0.732,0.541,1.02,0.032,0.023,0.046,22.35,21.31,23.21,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.62,35.45,52.35,43.29,34.39,48.2,0,0,0,0,0,0,0.667,0,0.42,0.21,0.79,0.21,44.1
1593554400000,2020,7,2019,10,31,1.25,0.454,0.798,47772.7,94.9,94.9,64.21,2,1,1.7096774193548387,467.7,378,578.8,298.1,192,169.5,135,186,-2.75e-15,-5.684e-14,2.842e-14,0.374,0.233,0.492,298.1,192,443.8,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.164,0.128,0.213,0.0442,0.0121,0.108,0.0018,0.00049,0.0046,0.393,0.264,0.563,0.016,0.011,0.024,23.9,23.23,24.37,0.947,0.926,0.958,0.976,0.97,0.98,0.925,0.898,0.939,40.01,26.27,52.7,38.85,25.48,48.2,0,0,0,0,0,0,0.357,0,0.452,0.36,0.64,0.36,38.2
1596232800000,2020,8,2019,11,31,0.82,0.308,0.512,31572.4,55.98,55.98,42.44,2,1,1.1935483870967742,306.1,253.6,373.4,191.1,138.6,115,115,115,-2.75e-15,-2.842e-14,2.842e-14,0.381,0.308,0.453,191.1,138.6,258.4,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.121,0.102,0.145,0.0121,0.00753,0.021,0.00048,0.0003,0.00085,0.302,0.24,0.396,0.012,0.0095,0.016,24.76,24.45,25.05,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.44,25.79,52.09,37.31,25.02,48.2,0,0,0,0,0,0,0.236,0,0.308,0.38,0.62,0.38,38.5
1598911200000,2020,9,2019,12,30,0.533,0.203,0.33,20456.6,35.92,35.92,28.41,1,1,1,205.6,172.2,251.2,127.2,100.2,78.33,72,91,4.737e-16,-1.421e-14,1.421e-14,0.382,0.335,0.418,127.2,100.2,160.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.095,0.085,0.108,0.00656,0.00426,0.00936,0.00026,0.00017,0.00037,0.216,0.167,0.276,0.0085,0.0065,0.011,25.29,25.02,25.38,0.928,0.911,0.942,0.97,0.969,0.97,0.9,0.882,0.914,29.29,22.7,37.03,28.41,21.99,35.92,0,0,0,0,0,0,0.158,0,0.203,0.38,0.62,0.38,38.4
1601503200000,2020,10,2020,1,31,0.411,0.139,0.272,16659.6,26.33,26.33,22.39,1,1,1,153.4,138,170.2,101.4,85.97,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.34,0.305,0.377,101.4,85.97,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0765,0.0878,0.00437,0.00306,0.0058,0.00017,0.00012,0.00023,0.166,0.138,0.196,0.0065,0.0054,0.0077,25.35,25.34,25.36,0.918,0.911,0.926,0.968,0.963,0.97,0.888,0.883,0.896,23.13,19.8,27.14,22.39,19.06,26.33,0,0,0,0,0,0,0.124,0,0.139,0.34,0.66,0.34,40.5
1604181600000,2020,11,2020,2,30,0.442,0.13,0.312,19387.2,33.56,33.56,26.93,1,1,1,170.6,138.2,198.4,120.6,88.24,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.297,0.252,0.362,120.6,88.24,148.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0769,0.0981,0.006,0.00325,0.00836,0.00023,0.00013,0.00033,0.2,0.142,0.249,0.0078,0.0056,0.0097,25.34,25.34,25.36,0.926,0.911,0.938,0.969,0.964,0.97,0.897,0.883,0.91,27.78,20.26,34.59,26.93,19.52,33.56,0,0,0,0,0,0,0.15,0,0.13,0.29,0.71,0.29,43.9
1606773600000,2020,12,2020,3,31,0.684,0.158,0.526,32768.3,60.93,60.93,44.04,2,1,1.2580645161290323,255.5,197.3,337.3,196.5,138.3,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.237,0.175,0.299,196.5,138.3,278.3,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.117,0.096,0.145,0.0134,0.00751,0.0304,0.00053,0.00029,0.0012,0.294,0.233,0.379,0.012,0.0091,0.015,25.01,24.61,25.36,0.942,0.922,0.958,0.974,0.97,0.98,0.918,0.894,0.939,37.94,25.53,51.37,36.9,24.76,48.2,0,0,0,0,0,0,0.245,0,0.158,0.23,0.77,0.23,47.9
1609452000000,2021,1,2020,4,31,1.33,0.213,1.12,66584,122.2,122.2,89.49,3,2,2.2580645161290325,498.4,346.9,678.8,419,273.9,79.39,73,91,0,-5.684e-14,5.684e-14,0.163,0.134,0.21,419,273.9,587.8,990,990,990,965.8,965.1,966.6,24.2,23.4,24.9,0.202,0.146,0.285,0.0988,0.0283,0.194,0.0041,0.0011,0.0083,0.495,0.301,0.686,0.021,0.012,0.029,23.67,22.7,24.56,0.95,0.934,0.958,0.975,0.97,0.98,0.927,0.906,0.939,41.06,30.83,51.39,39.92,29.9,48.2,0,0,0,0,0,0,0.497,0,0.21,0.16,0.84,0.16,50.1
1612130400000,2021,2,2020,5,28,2.31,0.304,1.93,102884,192.8,192.8,153.1,4,3,3.392857142857143,954.4,686.8,1476,828.8,581.8,125.6,105,137,29.61,-1.137e-13,238.7,0.137,0.0928,0.175,799.2,581.8,1100,990,990,990,967.6,966.6,969.4,22.4,20.6,23.4,0.479,0.284,0.879,0.355,0.19,0.648,0.016,0.0081,0.031,1.09,0.678,1.83,0.049,0.029,0.089,21.27,18.77,22.68,0.955,0.952,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.13,40.82,52.06,45.01,39.91,48.2,0,0,0,0,0,0,0.851,0,0.38,0.13,0.84,0.16,44.5
1614549600000,2021,3,2020,6,31,3.7,0.439,2.95,142125,192.8,192.8,191,4,4,4,1380,1254,1507,1217,1125,163.8,129,183,116.5,25.21,224.4,0.118,0.0996,0.139,1100,1100,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.84,0.791,0.896,0.648,0.648,0.648,0.031,0.03,0.032,1.79,1.74,1.84,0.086,0.082,0.09,19.11,18.65,19.56,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.11,47.88,50.33,47.76,46.92,48.2,0,0,0,0,0,0,1.06,0,0.75,0.12,0.8,0.2,38.4
1617228000000,2021,4,2020,7,30,3.58,0.384,2.85,137978,192.8,192.8,191.6,4,4,4,1381,1289,1451,1233,1141,148,148,148,132.7,41.36,202.6,0.107,0.102,0.115,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.851,0.813,0.88,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.83,0.086,0.083,0.088,19.1,18.85,19.43,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.08,48.4,49.97,47.91,47.44,48.2,0,0,0,0,0,0,1.06,0,0.73,0.11,0.8,0.2,38.5
1619820000000,2021,5,2020,8,31,2.7,0.433,2.27,120548,192.8,192.8,162,4,3,3.6451612903225805,1009,783,1269,847.2,636,161.5,147,192,2.567e-14,0,1.137e-13,0.161,0.135,0.188,847.2,636,1077,990,990,990,967.9,967,968.7,22.1,21.3,23,0.498,0.321,0.763,0.356,0.226,0.596,0.016,0.0098,0.028,1.11,0.776,1.65,0.05,0.034,0.078,21.01,19.6,22.19,0.955,0.953,0.957,0.98,0.974,0.98,0.936,0.928,0.938,45.7,39.29,51.55,44.61,38.29,48.2,0,0,0,0,0,0,0.9,0,0.43,0.16,0.84,0.16,44.6
1622498400000,2021,6,2020,9,30,1.61,0.345,1.26,73020.3,133.7,133.7,101.4,3,2,2.5,620.1,490.7,774.2,487.1,329.7,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.222,0.154,0.328,487.1,329.7,655.2,990,990,990,966.4,965.8,967,23.6,23,24.2,0.242,0.174,0.33,0.136,0.0546,0.239,0.0058,0.0023,0.01,0.585,0.394,0.806,0.025,0.016,0.035,23.05,22.2,23.8,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.08,35.55,52.65,40.82,34.48,48.2,0,0,0,0,0,0,0.563,0,0.35,0.21,0.78,0.22,45.4
1625090400000,2021,7,2020,10,31,1.07,0.362,0.71,42780.9,75.02,75.02,57.5,2,1,1.7096774193548387,400.2,332.4,483.3,265.2,197.4,135,135,135,-9.168e-16,-2.842e-14,2.842e-14,0.342,0.279,0.406,265.2,197.4,348.3,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.15,0.126,0.179,0.0289,0.0125,0.0634,0.0012,0.0005,0.0026,0.342,0.254,0.42,0.014,0.01,0.017,24.27,23.8,24.59,0.943,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.79,25.83,52.48,35.58,25.06,48.2,0,0,0,0,0,0,0.319,0,0.36,0.34,0.66,0.34,40
1627768800000,2021,8,2020,11,31,0.727,0.268,0.458,28709,48.2,48.2,38.59,1,1,1,271.3,227.1,328.8,171.2,134.1,100.1,93,115,-9.168e-16,-2.842e-14,2.842e-14,0.37,0.327,0.409,171.2,134.1,213.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.0991,0.129,0.0103,0.00715,0.0139,0.00041,0.00028,0.00056,0.297,0.23,0.374,0.012,0.009,0.015,24.92,24.58,25.21,0.945,0.932,0.957,0.975,0.97,0.98,0.922,0.904,0.938,39.55,30.91,49.34,38.59,29.98,48.2,0,0,0,0,0,0,0.214,0,0.269,0.37,0.63,0.37,39.5
1630447200000,2021,9,2020,12,30,0.477,0.187,0.29,17940.1,34.37,34.37,24.92,1,1,1,183.9,153.8,224.7,111.9,81.83,72,72,72,0,-1.421e-14,1.421e-14,0.396,0.32,0.468,111.9,81.83,152.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0785,0.104,0.00526,0.00271,0.00873,0.00021,0.00011,0.00034,0.188,0.134,0.261,0.0074,0.0053,0.01,25.35,25.19,25.38,0.924,0.911,0.94,0.968,0.961,0.97,0.895,0.882,0.911,25.73,18.97,35.43,24.92,18.23,34.37,0,0,0,0,0,0,0.138,0,0.187,0.39,0.61,0.39,37.6
1633039200000,2021,10,2021,1,31,0.411,0.139,0.272,16633.4,24.68,24.68,22.36,1,1,1,153.5,142.3,163.4,101.5,90.34,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.339,0.318,0.365,101.5,90.34,111.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.078,0.0854,0.00438,0.00343,0.00522,0.00017,0.00013,0.0002,0.166,0.146,0.184,0.0065,0.0057,0.0072,25.34,25.34,25.35,0.915,0.911,0.921,0.969,0.964,0.97,0.886,0.883,0.891,23.08,20.69,25.44,22.36,19.95,24.68,0,0,0,0,0,0,0.124,0,0.139,0.34,0.66,0.34,40.5
1635717600000,2021,11,2021,2,30,0.436,0.13,0.307,18982.4,28.47,28.47,26.36,1,1,1,168.4,153.3,177.1,118.4,103.3,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.297,0.282,0.326,118.4,103.3,127.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0822,0.0906,0.00581,0.00453,0.00655,0.00023,0.00018,0.00026,0.196,0.169,0.211,0.0077,0.0066,0.0083,25.34,25.34,25.34,0.924,0.913,0.929,0.97,0.97,0.97,0.896,0.886,0.901,27.18,23.44,29.35,26.36,22.73,28.47,0,0,0,0,0,0,0.146,0,0.129,0.3,0.7,0.3,43.5
1638309600000,2021,12,2021,3,31,0.504,0.158,0.346,21530.9,34.63,34.63,28.94,1,1,1,188.2,164.2,212.3,129.2,105.2,59,59,59,0,-1.421e-14,1.421e-14,0.316,0.278,0.359,129.2,105.2,153.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0843,0.101,0.00673,0.00469,0.00878,0.00026,0.00018,0.00034,0.216,0.174,0.26,0.0085,0.0068,0.01,25.34,25.27,25.36,0.929,0.914,0.94,0.97,0.97,0.97,0.901,0.887,0.911,29.83,23.93,35.7,28.94,23.21,34.63,0,0,0,0,0,0,0.161,0,0.158,0.31,0.69,0.31,42.7
1640988000000,2022,1,2021,4,31,0.676,0.196,0.48,30226.9,48.2,48.2,40.63,1,1,1,252.3,214.3,294.1,179.3,141.3,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.291,0.248,0.341,179.3,141.3,221.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.112,0.0988,0.127,0.011,0.00776,0.0145,0.00043,0.0003,0.00058,0.308,0.24,0.383,0.012,0.0094,0.015,25,24.74,25.27,0.948,0.935,0.959,0.977,0.97,0.98,0.926,0.907,0.939,41.67,32.74,51.42,40.63,31.76,48.2,0,0,0,0,0,0,0.226,0,0.196,0.29,0.71,0.29,44.7
1643666400000,2022,2,2021,5,28,0.934,0.206,0.728,44015.5,96.4,96.4,65.5,2,1,1.8928571428571428,386.1,299.8,536.4,301.1,214.8,85,85,85,0,-2.842e-14,5.684e-14,0.226,0.158,0.283,301.1,214.8,451.4,990,990,990,965.3,964.9,966,24.7,24,25.1,0.156,0.126,0.209,0.0429,0.014,0.112,0.0018,0.00056,0.0047,0.361,0.247,0.569,0.015,0.0099,0.024,24.32,23.42,24.76,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.48,26.1,52.36,35.33,25.31,48.2,0,0,0,0,0,0,0.364,0,0.206,0.22,0.78,0.22,47.1
1646085600000,2022,3,2021,6,31,1.98,0.287,1.7,95681.6,154.1,154.1,128.6,4,2,2.935483870967742,740.2,552,890.1,633.2,444.9,107,107,107,-3.667e-15,-5.684e-14,5.684e-14,0.147,0.12,0.194,633.2,444.9,783.1,990,990,990,966.9,966.1,967.5,23.1,22.5,23.9,0.316,0.21,0.418,0.224,0.109,0.318,0.0097,0.0046,0.014,0.775,0.531,1,0.034,0.022,0.044,22.37,21.6,23.35,0.955,0.945,0.958,0.978,0.97,0.98,0.935,0.917,0.939,45.28,35.29,51.87,44,34.23,48.2,0,0,0,0,0,0,0.714,0,0.28,0.14,0.86,0.14,48.3
1648764000000,2022,4,2021,7,30,2.97,0.324,2.53,128998,192.8,192.8,179.2,4,3,3.966666666666667,1145,901,1469,1020,776,125,125,125,43.66,-1.137e-13,244.4,0.112,0.0851,0.139,975.9,776,1100,990,990,990,968.3,967.5,969.4,21.7,20.6,22.5,0.65,0.418,0.888,0.486,0.315,0.648,0.023,0.014,0.031,1.4,0.957,1.84,0.065,0.043,0.089,20.25,18.78,21.49,0.954,0.952,0.956,0.979,0.975,0.98,0.935,0.929,0.937,46.43,39.52,52.09,45.19,38.53,48.2,0,0,0,0,0,0,0.995,0,0.44,0.11,0.85,0.15,43.4
1651356000000,2022,5,2021,8,31,3.35,0.514,2.59,129503,192.8,192.8,174.1,4,3,3.774193548387097,1250,846.6,1527,1058,654.6,192,192,192,89.93,-1.137e-13,234.6,0.16,0.126,0.227,968.6,654.6,1100,990,990,990,968.7,967.3,969.6,21.3,20.4,22.7,0.684,0.337,0.903,0.502,0.238,0.648,0.024,0.01,0.032,1.47,0.812,1.85,0.07,0.036,0.091,19.86,18.58,21.9,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.25,39.93,51.8,46.15,38.96,48.2,0,0,0,0,0,0,0.967,0,0.76,0.15,0.77,0.23,38.7
1654034400000,2022,6,2021,9,30,1.68,0.345,1.33,76762.2,143,143,106.6,3,2,2.6,647,492.1,829.4,514,331.1,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.215,0.143,0.327,514,331.1,710.4,990,990,990,966.5,965.8,967.2,23.5,22.8,24.2,0.257,0.175,0.361,0.153,0.0553,0.276,0.0066,0.0023,0.012,0.619,0.396,0.899,0.026,0.016,0.039,22.91,21.88,23.79,0.953,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.12,34.92,51.64,41.03,33.88,48.2,0,0,0,0,0,0,0.592,0,0.35,0.21,0.79,0.21,45.7
1656626400000,2022,7,2021,10,31,1.05,0.362,0.692,41812.2,75.2,75.2,56.2,2,1,1.6451612903225807,393.4,321.2,484.1,258.4,186.2,135,135,135,-2.75e-15,-2.842e-14,2.842e-14,0.348,0.279,0.42,258.4,186.2,349.1,990,990,990,965.4,965,965.8,24.6,24.2,25,0.148,0.122,0.18,0.0274,0.0116,0.0638,0.0011,0.00046,0.0026,0.341,0.254,0.422,0.014,0.01,0.017,24.3,23.8,24.67,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.41,25.86,52.31,36.26,25.09,48.2,0,0,0,0,0,0,0.312,0,0.358,0.34,0.66,0.34,39.8
1659304800000,2022,8,2021,11,31,0.702,0.268,0.433,27081.7,45.87,45.87,36.4,1,1,1,261.9,219.7,317.6,161.8,126.7,100.1,93,115,9.168e-16,-2.842e-14,2.842e-14,0.383,0.338,0.423,161.8,126.7,202.6,990,990,990,964.7,964.5,965,25.3,25,25.5,0.109,0.0965,0.125,0.0095,0.00652,0.013,0.00038,0.00026,0.00052,0.28,0.217,0.354,0.011,0.0085,0.014,24.98,24.66,25.27,0.942,0.929,0.955,0.974,0.97,0.98,0.918,0.901,0.936,37.37,29.18,46.8,36.4,28.3,45.87,0,0,0,0,0,0,0.202,0,0.269,0.38,0.62,0.38,38.6
1661983200000,2022,9,2021,12,30,0.455,0.187,0.269,16626.6,32.56,32.56,23.09,1,1,1,175.7,145.9,216.7,103.7,73.9,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.415,0.332,0.493,103.7,73.9,144.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0863,0.0757,0.101,0.00457,0.00203,0.00805,0.00018,0.00008,0.00032,0.173,0.12,0.247,0.0068,0.0047,0.0097,25.37,25.25,25.38,0.925,0.912,0.94,0.967,0.96,0.97,0.894,0.883,0.908,23.87,17.18,33.57,23.09,16.49,32.56,0,0,0,0,0,0,0.128,0,0.186,0.41,0.59,0.41,36.5
1664575200000,2022,10,2022,1,31,0.361,0.139,0.222,13695.3,20.4,20.4,18.41,1,1,1,134.7,128.7,144.5,82.75,76.67,52,52,52,0,-1.421e-14,1.421e-14,0.386,0.36,0.404,82.75,76.67,92.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0732,0.0788,0.00278,0.00227,0.00362,0.00011,0.000089,0.00014,0.132,0.121,0.15,0.0052,0.0048,0.0059,25.37,25.35,25.38,0.93,0.918,0.938,0.962,0.96,0.965,0.894,0.887,0.901,19.14,17.9,21.13,18.41,17.19,20.4,0,0,0,0,0,0,0.102,0,0.139,0.39,0.61,0.39,37.9
1667253600000,2022,11,2022,2,30,0.442,0.13,0.313,19401.8,31.72,31.72,26.95,1,1,1,170.6,133.3,190.7,120.6,83.32,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.296,0.262,0.375,120.6,83.32,140.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0752,0.0954,0.006,0.00283,0.00771,0.00023,0.00011,0.0003,0.2,0.133,0.236,0.0078,0.0052,0.0092,25.34,25.34,25.37,0.927,0.913,0.935,0.969,0.961,0.97,0.898,0.884,0.907,27.8,19.26,32.7,26.95,18.52,31.72,0,0,0,0,0,0,0.15,0,0.129,0.29,0.71,0.29,43.9
1669845600000,2022,12,2022,3,31,0.617,0.158,0.459,28883.4,48.2,48.2,38.82,1,1,1,230.4,183.6,283.2,171.4,124.6,59,59,59,0,-2.842e-14,2.842e-14,0.261,0.208,0.321,171.4,124.6,224.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.108,0.0912,0.126,0.0103,0.00634,0.0148,0.00041,0.00025,0.00059,0.292,0.208,0.386,0.012,0.0081,0.015,25.11,24.78,25.36,0.945,0.928,0.959,0.975,0.97,0.98,0.921,0.9,0.94,39.9,28.77,52.25,38.82,27.91,48.2,0,0,0,0,0,0,0.216,0,0.158,0.26,0.74,0.26,46.8