datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
859154400000,1997,3,1996,6,25,7,0.343,0.0647,0.279,16195.2,96.4,96.4,96.4,2,2,2,568,557.8,587.8,461,450.8,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.188,0.182,0.192,461,450.8,480.8,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.217,0.212,0.228,0.117,0.112,0.126,0.0049,0.0047,0.0053,0.588,0.571,0.621,0.025,0.024,0.026,23.26,23.13,23.32,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.32,49.39,52.15,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.064,0.19,0.81,0.19,47.2
859759200000,1997,3,1996,6,26,7,0.345,0.074,0.271,16052.4,96.4,96.4,95.55,2,2,2,570,560.8,582.1,447.6,438.2,122.4,107,125,8.12e-15,-5.684e-14,5.684e-14,0.215,0.191,0.222,447.6,438.2,457.1,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.214,0.211,0.219,0.11,0.106,0.115,0.0046,0.0044,0.0048,0.569,0.555,0.585,0.024,0.023,0.025,23.27,23.2,23.31,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.91,47.96,49.79,47.78,47,48.2,0,0,0,0,0,0,0.531,0,0.074,0.21,0.79,0.21,46.5
860364000000,1997,4,1996,7,27,7,0.367,0.0756,0.292,16721.3,105.7,105.7,99.53,3,2,2.4285714285714284,607.3,584.6,634.9,482.3,459.6,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.206,0.197,0.214,482.3,459.6,509.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.234,0.221,0.249,0.127,0.116,0.142,0.0054,0.0049,0.006,0.58,0.531,0.625,0.025,0.022,0.026,23.09,23,23.18,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.36,35,51.95,42.36,33.95,48.2,0,0,0,0,0,0,0.553,0,0.075,0.21,0.8,0.2,45.6
860968800000,1997,4,1996,7,28,7,0.415,0.0756,0.339,19457.9,123.4,123.4,115.8,3,3,3,685.6,646.6,723.2,560.6,521.6,125,125,125,0,0,0,0.183,0.173,0.193,560.6,521.6,598.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.278,0.256,0.299,0.175,0.149,0.201,0.0075,0.0064,0.0086,0.648,0.583,0.712,0.028,0.025,0.031,22.71,22.5,22.93,0.951,0.948,0.954,0.975,0.97,0.98,0.928,0.92,0.935,39.59,37.09,41.98,38.61,35.97,41.14,0,0,0,0,0,0,0.643,0,0.076,0.18,0.82,0.18,46.9
861573600000,1997,4,1996,7,29,7,0.442,0.0756,0.367,20987.4,126,126,124.9,3,3,3,731.6,720.2,737.7,606.6,595.2,125,125,125,0,0,0,0.171,0.169,0.174,606.6,595.2,612.7,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.304,0.298,0.308,0.206,0.199,0.21,0.0089,0.0086,0.0091,0.726,0.707,0.736,0.031,0.03,0.032,22.45,22.41,22.51,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.49,41.79,42.86,41.64,40.95,42.01,0,0,0,0,0,0,0.694,0,0.075,0.17,0.83,0.17,47.5
862178400000,1997,4,1996,7,30,7,0.412,0.0832,0.328,18821.8,121.2,121.2,112,3,3,3,680.4,646.6,712.3,542.8,499.6,137.6,125,147,0,0,0,0.203,0.176,0.227,542.8,499.6,587.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.268,0.244,0.293,0.164,0.135,0.193,0.007,0.0057,0.0083,0.619,0.546,0.693,0.026,0.023,0.03,22.76,22.56,22.97,0.95,0.946,0.953,0.973,0.97,0.979,0.925,0.918,0.933,38.36,35.5,41.29,37.34,34.43,40.41,0,0,0,0,0,0,0.622,0,0.084,0.2,0.8,0.2,45.7
862783200000,1997,5,1996,8,31,7,0.361,0.0889,0.273,15819.8,96.4,96.4,94.17,2,2,2,597.6,562.1,633.8,450.6,415.1,147,147,147,-8.12e-15,-5.684e-14,0,0.246,0.232,0.262,450.6,415.1,486.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.218,0.203,0.237,0.112,0.0949,0.129,0.0047,0.004,0.0055,0.576,0.521,0.637,0.024,0.022,0.027,23.14,22.93,23.35,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.9,45.43,52.32,47.08,44.52,48.2,0,0,0,0,0,0,0.523,0,0.088,0.25,0.76,0.24,43.8
863388000000,1997,5,1996,8,32,7,0.314,0.0889,0.225,13453.5,86.72,86.72,80.08,2,2,2,519.2,489.7,550.4,372.2,342.7,147,147,147,-1.624e-14,-5.684e-14,0,0.284,0.267,0.3,372.2,342.7,403.4,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.188,0.177,0.199,0.0747,0.0607,0.0894,0.0031,0.0025,0.0037,0.456,0.412,0.503,0.019,0.017,0.021,23.61,23.42,23.78,0.951,0.947,0.955,0.977,0.971,0.98,0.929,0.92,0.936,40.98,37.86,44.25,40.04,36.78,43.36,0,0,0,0,0,0,0.445,0,0.089,0.28,0.72,0.28,42.8
863992800000,1997,5,1996,8,33,7,0.275,0.0889,0.186,11121.6,71.46,71.46,66.2,2,2,2,455,431.4,480.1,308,284.4,147,147,147,0,0,0,0.323,0.306,0.341,308,284.4,333.1,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.165,0.157,0.174,0.0444,0.0333,0.0562,0.0018,0.0014,0.0023,0.36,0.324,0.397,0.015,0.013,0.016,23.99,23.84,24.13,0.942,0.937,0.946,0.97,0.97,0.97,0.914,0.909,0.918,34.12,31.55,36.84,33.1,30.6,35.73,0,0,0,0,0,0,0.368,0,0.089,0.32,0.68,0.32,40.4
864597600000,1997,5,1996,8,34,7,0.244,0.0865,0.157,9411.34,59.63,59.63,56.02,2,2,2,403.1,383.6,424.1,260.1,242.9,143,119,147,0,0,0,0.355,0.31,0.377,260.1,242.9,277.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.142,0.154,0.0222,0.0164,0.0298,0.0009,0.00067,0.0012,0.288,0.265,0.313,0.012,0.011,0.013,24.3,24.18,24.39,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.88,26.93,30.74,28.01,26.12,29.81,0,0,0,0,0,0,0.311,0,0.087,0.35,0.64,0.36,38.6
865202400000,1997,6,1996,9,35,7,0.218,0.072,0.146,8755.5,55.91,55.91,52.12,2,1,1.8571428571428572,360.3,344.5,377.3,241.3,225.5,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.33,0.315,0.345,241.3,225.5,258.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.135,0.146,0.0168,0.0149,0.0209,0.00068,0.0006,0.00085,0.284,0.25,0.396,0.011,0.01,0.016,24.51,24.43,24.6,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.73,25.69,51.91,29.5,24.92,48.2,0,0,0,0,0,0,0.29,0,0.072,0.33,0.67,0.33,40.2
865807200000,1997,6,1996,9,36,7,0.197,0.072,0.125,7813.4,48.2,48.2,46.51,1,1,1,326,313.6,339.3,207,194.6,119,119,119,-1.624e-14,-2.842e-14,0,0.365,0.351,0.379,207,194.6,220.3,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.133,0.0133,0.0123,0.0145,0.00053,0.00049,0.00058,0.363,0.341,0.387,0.015,0.014,0.016,24.61,24.52,24.69,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.76,44.91,50.75,46.51,44.01,48.2,0,0,0,0,0,0,0.258,0,0.072,0.37,0.63,0.37,39.7
866412000000,1997,6,1996,9,37,7,0.18,0.072,0.108,6765.23,43.08,43.08,40.27,1,1,1,297.6,286.5,309.5,178.6,167.5,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.4,0.385,0.415,178.6,167.5,190.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.122,0.0109,0.00999,0.0119,0.00044,0.0004,0.00048,0.313,0.293,0.334,0.012,0.012,0.013,24.79,24.72,24.86,0.948,0.945,0.952,0.978,0.973,0.98,0.927,0.919,0.933,41.19,38.59,43.95,40.27,37.54,43.08,0,0,0,0,0,0,0.224,0,0.072,0.4,0.6,0.4,37.6
867016800000,1997,6,1996,9,38,7,0.166,0.072,0.094,5826.97,36.66,36.66,34.68,1,1,1,274.4,265.4,282.9,155.4,146.4,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.434,0.421,0.448,155.4,146.4,163.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00896,0.0082,0.00969,0.00036,0.00032,0.00038,0.271,0.255,0.286,0.011,0.01,0.011,24.93,24.88,24.98,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.916,35.75,33.65,37.75,34.68,32.64,36.66,0,0,0,0,0,0,0.193,0,0.072,0.43,0.57,0.43,35.1
867621600000,1997,6,1996,9,39,7,0.155,0.0663,0.0884,5478.67,33.84,33.84,32.61,1,1,1,255.7,249.9,262.4,146.1,141.9,109.6,108,119,4.06e-15,0,2.842e-14,0.428,0.416,0.453,146.1,141.9,151.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.107,0.00817,0.00781,0.00862,0.00032,0.00031,0.00034,0.253,0.245,0.263,0.01,0.0097,0.01,25.02,25,25.06,0.938,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.911,33.62,32.62,34.89,32.61,31.64,33.84,0,0,0,0,0,0,0.181,0,0.0666,0.43,0.57,0.43,35.3
868226400000,1997,7,1996,10,40,7,0.146,0.0653,0.0812,5023.46,31.2,31.2,29.9,1,1,1,242.2,236.5,247.9,134.2,128.5,108,108,108,0,0,0,0.446,0.436,0.457,134.2,128.5,139.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0989,0.103,0.00716,0.00667,0.00765,0.00028,0.00026,0.0003,0.232,0.221,0.242,0.0091,0.0087,0.0096,25.11,25.07,25.16,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.83,29.48,32.17,29.9,28.6,31.2,0,0,0,0,0,0,0.166,0,0.0648,0.45,0.56,0.44,34.4
868831200000,1997,7,1996,10,41,7,0.138,0.0653,0.0731,4508.05,28.17,28.17,26.83,1,1,1,228.8,223.1,234.6,120.8,115.1,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.472,0.46,0.484,120.8,115.1,126.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0962,0.0941,0.0982,0.00602,0.00553,0.00651,0.00024,0.00022,0.00026,0.208,0.198,0.218,0.0082,0.0078,0.0086,25.22,25.17,25.26,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.66,26.28,29.04,26.83,25.49,28.17,0,0,0,0,0,0,0.149,0,0.0649,0.47,0.53,0.47,32.7
869436000000,1997,7,1996,10,42,7,0.13,0.0653,0.065,3986.28,25.05,25.05,23.73,1,1,1,215.5,210.2,221.2,107.5,102.2,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.501,0.488,0.514,107.5,102.2,113.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0915,0.0896,0.0935,0.00489,0.00444,0.00537,0.00019,0.00017,0.00021,0.184,0.175,0.194,0.0072,0.0068,0.0076,25.32,25.28,25.36,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.885,0.893,24.46,23.2,25.82,23.73,22.5,25.05,0,0,0,0,0,0,0.132,0,0.065,0.5,0.5,0.5,30.7
870040800000,1997,7,1996,10,43,7,0.123,0.0614,0.0618,1574.77,22.16,22.16,9.374,1,1,1,203.7,196.8,208.8,102.2,96.75,101.6,93,108,2.03e-15,-1.421e-14,1.421e-14,0.498,0.46,0.527,102.2,96.75,109.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0877,0.0903,0.00443,0.00397,0.00504,0.00017,0.00016,0.0002,0.174,0.165,0.185,0.0068,0.0064,0.0072,25.4,25.37,25.42,0.391,0,0.913,0.415,0,0.969,0.378,0,0.884,9.678,0,22.87,9.374,0,22.16,0,4,0,0,0.571,0,0.0521,0.571,0.0612,0.5,0.5,0.5,12.8
870645600000,1997,8,1996,11,44,7,0.112,0.0562,0.056,0,0,0,0,1,1,1,185.6,177.9,193.8,92.57,84.95,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.502,0.48,0.523,92.57,84.95,100.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0844,0.0817,0.0873,0.00362,0.00297,0.00432,0.00014,0.00012,0.00017,0.156,0.142,0.17,0.0061,0.0056,0.0067,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.5,0.5,0.5,0
871250400000,1997,8,1996,11,45,7,0.103,0.0562,0.0471,0,0,0,0,1,1,1,170.8,165.1,176.6,77.85,72.1,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.545,0.527,0.563,77.85,72.1,83.59,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0792,0.0772,0.0813,0.00237,0.00188,0.00286,0.000093,0.000074,0.00011,0.129,0.119,0.139,0.0051,0.0047,0.0055,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.55,0.46,0.54,0
871855200000,1997,8,1996,11,46,7,0.0957,0.0562,0.0395,0,0,0,0,1,1,1,158.2,153.9,163.2,65.23,60.89,93,93,93,5.714e-21,-1.421e-14,1.421e-14,0.588,0.57,0.604,65.23,60.89,70.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0733,0.0765,0.00129,0.000926,0.00172,0.000051,0.000036,0.000067,0.107,0.0989,0.116,0.0042,0.0039,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.59,0.41,0.59,0
872460000000,1997,8,1996,11,47,7,0.09,0.0562,0.0338,0,0,0,0,1,1,1,148.8,146,152.5,55.81,52.96,93,93,93,-2.03e-15,-1.421e-14,7.105e-15,0.625,0.61,0.637,55.81,52.96,59.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0728,0.000494,0.000252,0.00081,0.000019,0.0000099,0.000032,0.0899,0.0851,0.0965,0.0035,0.0033,0.0038,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.62,0.38,0.62,0
873064800000,1997,9,1996,12,48,7,0.0833,0.0435,0.0398,1748.78,15.91,15.91,10.41,1,1,1,137.8,132,144.1,65.76,60.02,72,72,72,1.015e-15,-1.421e-14,1.421e-14,0.523,0.5,0.545,65.76,60.02,72.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0708,0.0751,0.00134,0.000852,0.00187,0.000053,0.000033,0.000073,0.105,0.0952,0.117,0.0041,0.0037,0.0046,25.39,25.38,25.4,0.643,0,0.924,0.686,0,0.96,0.617,0,0.887,10.84,0,16.57,10.41,0,15.91,0,2,0,0,0.286,0,0.0578,0.286,0.0435,0.52,0.48,0.52,21
873669600000,1997,9,1996,12,49,7,0.0758,0.0435,0.0279,0,0,0,0,1,0,0.8571428571428571,125.3,121.9,130.1,53.3,49.9,72,72,72,7.129,-7.105e-15,49.9,0.575,0.553,0.591,46.17,0,58.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000282,0,0.000689,0.000011,0,0.000027,0.0841,0.0708,0.0924,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0479,0.57,0.37,0.63,0
874274400000,1997,9,1996,12,50,7,0.0707,0.0435,0,0,0,0,0,0,0,0,117,112.9,121.1,44.98,40.88,72,72,72,44.98,40.88,49.08,0.616,0.595,0.638,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0707,0.62,0,1,0
874879200000,1997,9,1996,12,51,7,0.0662,0.0435,0,0,0,0,0,0,0,0,109.5,107.1,111.5,37.52,35.13,72,72,72,37.52,35.13,39.51,0.658,0.646,0.672,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0662,0.66,0,1,0
875484000000,1997,9,1996,12,52,7,0.0631,0.0349,0.0223,0,0,0,0,1,0,0.7142857142857143,104.3,103,106.3,46.61,33.49,57.71,52,72,9.686,-7.105e-15,34.31,0.553,0.497,0.683,36.92,0,52.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000102,0,0.000227,0.000004,0,0.0000089,0.0797,0.0708,0.0847,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0408,0.55,0.35,0.65,0
876088800000,1997,10,1997,1,1,7,0.0629,0.0314,0.0315,0,0,0,0,1,1,1,104,102.2,106.6,52.05,50.21,52,52,52,-3.045e-15,-7.105e-15,7.105e-15,0.5,0.488,0.509,52.05,50.21,54.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000174,0.0000179,0.00039,0.0000068,7e-7,0.000015,0.0838,0.0811,0.0874,0.0033,0.0032,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.5,0.5,0.5,0
876693600000,1997,10,1997,1,2,7,0.0638,0.0314,0.0324,0,0,0,0,1,1,1,105.6,103.6,108,53.57,51.58,52,52,52,-3.045e-15,-7.105e-15,0,0.493,0.482,0.502,53.57,51.58,55.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000303,0.000134,0.000506,0.000012,0.0000053,0.00002,0.0859,0.0831,0.0894,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.49,0.51,0.49,0
877298400000,1997,10,1997,1,3,7,0.0607,0.0314,0.00439,0,0,0,0,1,0,0.14285714285714285,100.3,97.84,102.8,48.3,45.84,52,52,52,41.05,7.105e-15,49.94,0.518,0.506,0.531,7.251,0,50.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000923,0,0.0000646,3.6e-7,0,0.0000025,0.0724,0.0708,0.0819,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.05631,0.52,0.072,0.93,0
877903200000,1997,10,1997,1,4,7,0.0609,0.0311,0.0179,0,0,0,0,1,0,0.5714285714285714,100.7,96.2,103.8,49.22,44.2,51.43,50,52,19.57,-7.105e-15,47.75,0.511,0.485,0.541,29.65,0,53.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000092,0,0.000258,0.0000036,0,0.00001,0.0781,0.0708,0.0852,0.0031,0.0028,0.0033,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.043,0.51,0.29,0.71,0
878508000000,1997,11,1997,2,5,7,0.0661,0.0302,0.0359,644.077,13.46,13.46,3.834,1,1,1,109.3,103.3,114,59.28,53.31,50,50,50,0,-7.105e-15,7.105e-15,0.458,0.439,0.484,59.28,53.31,63.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000789,0.000281,0.00119,0.000031,0.000011,0.000047,0.0941,0.0856,0.101,0.0037,0.0034,0.004,25.41,25.4,25.41,0.251,0,0.88,0.274,0,0.96,0.241,0,0.845,3.994,0,14.02,3.834,0,13.46,0,5,0,0,0.714,0,0.0213,0.714,0.0302,0.46,0.54,0.46,9.74
879112800000,1997,11,1997,2,6,7,0.075,0.0302,0.0448,2735.63,18.36,18.36,16.28,1,1,1,124.1,113.4,132.6,74.09,63.42,50,50,50,2.03e-15,0,1.421e-14,0.404,0.377,0.441,74.09,63.42,82.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0749,0.00205,0.00114,0.00277,0.00008,0.000045,0.00011,0.117,0.1,0.132,0.0046,0.0039,0.0052,25.38,25.37,25.4,0.918,0.877,0.939,0.96,0.96,0.961,0.881,0.842,0.901,16.96,13.85,19.11,16.28,13.3,18.36,0,0,0,0,0,0,0.0905,0,0.0302,0.4,0.6,0.4,36.5
879717600000,1997,11,1997,2,7,7,0.078,0.0302,0.0478,2964.34,18.53,18.53,17.64,1,1,1,129,126.3,133.4,78.97,76.28,50,50,50,-2.03e-15,-1.421e-14,0,0.388,0.375,0.396,78.97,76.28,83.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0727,0.0752,0.00246,0.00223,0.00284,0.000097,0.000088,0.00011,0.125,0.12,0.133,0.0049,0.0047,0.0052,25.37,25.37,25.38,0.935,0.929,0.939,0.96,0.96,0.961,0.898,0.893,0.901,18.37,17.82,19.28,17.64,17.11,18.53,0,0,0,0,0,0,0.098,0,0.0302,0.39,0.61,0.39,38
880322400000,1997,11,1997,2,8,7,0.0786,0.0302,0.0484,2996.7,18.36,18.36,17.84,1,1,1,129.9,126.5,132.6,79.95,76.55,50,50,50,0,-1.421e-14,1.421e-14,0.385,0.377,0.395,79.95,76.55,82.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0728,0.0749,0.00255,0.00226,0.00277,0.0001,0.000088,0.00011,0.127,0.121,0.132,0.005,0.0047,0.0052,25.37,25.37,25.38,0.934,0.93,0.938,0.96,0.96,0.961,0.897,0.894,0.901,18.57,17.88,19.11,17.84,17.16,18.36,0,0,0,0,0,0,0.0991,0,0.0302,0.38,0.62,0.38,38.1
880927200000,1997,12,1997,3,9,7,0.0793,0.0357,0.0436,2658.72,17.92,17.92,15.83,1,1,1,131.1,127.1,139.4,72.08,68.1,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.45,0.423,0.464,72.08,68.1,80.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0712,0.0756,0.00188,0.00154,0.00258,0.000074,0.00006,0.0001,0.114,0.107,0.129,0.0045,0.0042,0.0051,25.39,25.37,25.39,0.918,0.903,0.939,0.96,0.96,0.96,0.881,0.867,0.901,16.48,15.31,18.66,15.83,14.7,17.92,0,0,0,0,0,0,0.0879,0,0.0357,0.45,0.55,0.45,33.5
881532000000,1997,12,1997,3,10,7,0.0811,0.0357,0.0455,2803.54,18.09,18.09,16.69,1,1,1,134.2,128.7,140.2,75.17,69.74,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.44,0.421,0.458,75.17,69.74,81.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0718,0.0758,0.00214,0.00168,0.00265,0.000084,0.000066,0.0001,0.12,0.11,0.131,0.0047,0.0043,0.0051,25.38,25.37,25.39,0.929,0.912,0.937,0.96,0.96,0.96,0.892,0.875,0.9,17.38,15.83,18.83,16.69,15.2,18.09,0,0,0,0,0,0,0.0927,0,0.0356,0.44,0.56,0.44,34.6
882136800000,1997,12,1997,3,11,7,0.0787,0.0357,0.043,2622.43,17,17,15.61,1,1,1,130.1,125.5,134.8,71.06,66.45,59,59,59,0,-1.421e-14,1.421e-14,0.454,0.438,0.47,71.06,66.45,75.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0739,0.00179,0.0014,0.00219,0.00007,0.000055,0.000086,0.113,0.104,0.121,0.0044,0.0041,0.0047,25.39,25.38,25.4,0.918,0.894,0.94,0.96,0.96,0.96,0.881,0.858,0.902,16.26,14.79,17.71,15.61,14.2,17,0,0,0,0,0,0,0.0867,0,0.0357,0.45,0.55,0.45,33.3
882741600000,1997,12,1997,3,12,7,0.0852,0.0357,0.0495,3061.96,19.09,19.09,18.23,1,1,1,140.9,136.4,145.1,81.88,77.39,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.419,0.407,0.433,81.88,77.39,86.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0745,0.0776,0.00271,0.00233,0.00307,0.00011,0.000091,0.00012,0.132,0.124,0.139,0.0052,0.0049,0.0055,25.37,25.36,25.38,0.931,0.926,0.937,0.961,0.96,0.963,0.895,0.891,0.9,18.97,18.05,19.83,18.23,17.32,19.09,0,0,0,0,0,0,0.101,0,0.0357,0.42,0.58,0.42,35.9
883346400000,1997,12,1997,3,13,7,0.0906,0.0405,0.05,3087.53,19.48,19.48,18.38,1,1,1,149.8,144.3,159.1,82.75,72.69,67,59,73,0,0,0,0.447,0.401,0.501,82.75,72.69,88.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0746,0.0793,0.00278,0.00193,0.00324,0.00011,0.000076,0.00013,0.134,0.117,0.143,0.0053,0.0046,0.0056,25.37,25.36,25.38,0.928,0.923,0.936,0.962,0.96,0.963,0.893,0.89,0.899,19.11,16.79,20.22,18.38,16.11,19.48,0,0,0,0,0,0,0.102,0,0.0406,0.45,0.55,0.45,34.1
883951200000,1998,1,1997,4,14,7,0.102,0.0442,0.0579,3542.48,21.85,21.85,21.09,1,1,1,168.7,163.2,172.5,95.7,90.19,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.433,0.423,0.447,95.7,90.19,99.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0808,0.0841,0.00388,0.00342,0.00421,0.00015,0.00013,0.00016,0.158,0.148,0.165,0.0062,0.0058,0.0065,25.38,25.38,25.38,0.916,0.911,0.922,0.967,0.965,0.969,0.885,0.883,0.889,21.81,20.7,22.56,21.09,19.96,21.85,0,0,0,0,0,0,0.117,0,0.0441,0.43,0.57,0.43,34.7
884556000000,1998,1,1997,4,15,7,0.115,0.0442,0.0706,4367.44,28.13,28.13,26,1,1,1,189.7,177.1,198.5,116.7,104.1,73,73,73,0,-1.421e-14,1.421e-14,0.385,0.368,0.412,116.7,104.1,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0857,0.0932,0.00567,0.0046,0.00641,0.00022,0.00018,0.00025,0.196,0.173,0.212,0.0077,0.0068,0.0083,25.38,25.38,25.39,0.922,0.914,0.929,0.97,0.97,0.97,0.895,0.886,0.901,26.8,23.68,29,26,22.97,28.13,0,0,0,0,0,0,0.144,0,0.0444,0.38,0.61,0.39,38
885160800000,1998,1,1997,4,16,7,0.129,0.0442,0.0848,5292.86,34.21,34.21,31.51,1,1,1,213.2,203.7,225,140.2,130.7,73,73,73,0,0,0,0.343,0.324,0.358,140.2,130.7,152,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0951,0.103,0.00766,0.00686,0.00867,0.0003,0.00027,0.00034,0.238,0.221,0.259,0.0093,0.0086,0.01,25.28,25.19,25.36,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.48,30.24,35.27,31.51,29.33,34.21,0,0,0,0,0,0,0.175,0,0.0442,0.34,0.66,0.34,41
885765600000,1998,1,1997,4,17,7,0.15,0.0452,0.105,6582.67,42.22,42.22,39.18,1,1,1,247.6,231.3,262.4,172.9,158.3,74.71,73,85,4.06e-15,0,2.842e-14,0.302,0.283,0.324,172.9,158.3,185.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.105,0.114,0.0104,0.0092,0.0115,0.00041,0.00036,0.00046,0.296,0.27,0.319,0.012,0.011,0.013,25.03,24.94,25.14,0.946,0.941,0.95,0.976,0.97,0.98,0.923,0.913,0.931,40.14,36.74,43.09,39.18,35.64,42.22,0,0,0,0,0,0,0.218,0,0.045,0.3,0.7,0.3,43.9
886370400000,1998,2,1997,5,18,7,0.167,0.0514,0.115,7284.18,47.3,47.3,43.36,1,1,1,275.7,263.8,292.8,190.7,178.8,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.309,0.29,0.322,190.7,178.8,207.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.113,0.123,0.012,0.0109,0.0134,0.00047,0.00043,0.00053,0.329,0.308,0.36,0.013,0.012,0.014,24.87,24.77,24.94,0.952,0.948,0.956,0.98,0.979,0.98,0.932,0.928,0.937,44.25,41.46,48.26,43.36,40.59,47.3,0,0,0,0,0,0,0.241,0,0.052,0.31,0.69,0.31,43.6
886975200000,1998,2,1997,5,19,7,0.201,0.0514,0.149,9064.21,61.75,61.75,53.95,2,1,1.7142857142857142,332.1,300.2,368.5,247.1,215.2,85,85,85,4.06e-15,0,2.842e-14,0.257,0.231,0.283,247.1,215.2,283.5,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.137,0.126,0.15,0.0204,0.014,0.0328,0.00082,0.00056,0.0013,0.309,0.245,0.387,0.012,0.0098,0.015,24.63,24.44,24.77,0.939,0.923,0.959,0.973,0.97,0.98,0.913,0.896,0.94,35.24,25.92,51.76,33.86,25.14,48.2,0,0,0,0,0,0,0.3,0,0.052,0.26,0.74,0.26,45.1
887580000000,1998,2,1997,5,20,7,0.25,0.0514,0.199,11994.9,76.56,76.56,71.4,2,2,2,413.4,380.9,436.6,328.4,295.9,85,85,85,0,0,0,0.206,0.195,0.223,328.4,295.9,351.6,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.154,0.174,0.054,0.0386,0.065,0.0022,0.0016,0.0027,0.384,0.335,0.419,0.016,0.014,0.017,24.16,24.02,24.36,0.945,0.939,0.949,0.971,0.97,0.974,0.918,0.911,0.924,36.75,33.2,39.28,35.7,32.2,38.28,0,0,0,0,0,0,0.397,0,0.051,0.21,0.8,0.2,48
888184800000,1998,2,1997,5,21,7,0.272,0.0533,0.219,13247.5,81.55,81.55,78.85,2,2,2,450.1,440.7,460.4,361.9,353.4,88.14,85,107,0,0,0,0.196,0.185,0.232,361.9,353.4,373.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.178,0.176,0.182,0.0698,0.0658,0.0753,0.0029,0.0027,0.0031,0.435,0.425,0.452,0.018,0.017,0.019,23.94,23.89,23.99,0.95,0.949,0.952,0.977,0.975,0.98,0.928,0.925,0.932,40.36,39.31,41.63,39.43,38.31,40.77,0,0,0,0,0,0,0.438,0,0.053,0.2,0.81,0.19,48.7
888789600000,1998,3,1997,6,22,7,0.278,0.0647,0.213,12826.2,76.92,76.92,76.35,2,2,2,459.2,457.4,461.8,352.2,350.4,107,107,107,0,0,0,0.233,0.232,0.234,352.2,350.4,354.8,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.177,0.177,0.178,0.0653,0.0644,0.0665,0.0027,0.0026,0.0027,0.423,0.42,0.427,0.017,0.017,0.018,23.91,23.9,23.92,0.949,0.948,0.949,0.974,0.974,0.975,0.924,0.924,0.925,39.18,38.99,39.45,38.17,37.97,38.46,0,0,0,0,0,0,0.424,0,0.065,0.23,0.77,0.23,46.1
889394400000,1998,3,1997,6,23,7,0.289,0.0647,0.224,13499.2,85.58,85.58,80.35,2,2,2,477.2,458.2,501.4,370.2,351.2,107,107,107,0,0,0,0.225,0.213,0.234,370.2,351.2,394.4,990,990,990,965.7,965.7,965.9,24.3,24.1,24.3,0.184,0.177,0.192,0.0738,0.0648,0.0852,0.003,0.0027,0.0035,0.45,0.421,0.486,0.019,0.017,0.02,23.8,23.66,23.92,0.951,0.949,0.954,0.977,0.974,0.98,0.93,0.924,0.935,41.1,39.07,43.66,40.18,38.06,42.79,0,0,0,0,0,0,0.446,0,0.065,0.22,0.78,0.22,46.7
889999200000,1998,3,1997,6,24,7,0.331,0.0647,0.266,15743.5,96.4,96.4,93.71,2,2,2,547.3,512.6,575,440.3,405.6,107,107,107,-8.12e-15,-5.684e-14,0,0.196,0.186,0.209,440.3,405.6,468,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.209,0.196,0.221,0.107,0.0905,0.12,0.0045,0.0038,0.005,0.556,0.503,0.599,0.023,0.021,0.025,23.38,23.21,23.59,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.29,44.83,50.97,46.86,43.93,48.2,0,0,0,0,0,0,0.521,0,0.065,0.2,0.8,0.2,47.6
890604000000,1998,3,1997,6,25,7,0.357,0.0647,0.292,16643.4,103.6,103.6,99.07,3,2,2.4285714285714284,590.1,578.5,604.2,483.1,471.5,107,107,107,-2.436e-14,-5.684e-14,0,0.181,0.177,0.185,483.1,471.5,497.2,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.23,0.223,0.238,0.127,0.122,0.134,0.0054,0.0051,0.0056,0.578,0.522,0.621,0.024,0.022,0.026,23.17,23.14,23.21,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.937,44.67,34.9,52.12,42.2,33.85,48.2,0,0,0,0,0,0,0.55,0,0.065,0.18,0.82,0.18,46.6
891208800000,1998,3,1997,6,26,7,0.376,0.0725,0.303,17498.5,106.3,106.3,104.2,3,3,3,621.4,606.7,638.4,501.6,489.4,119.9,107,125,-8.12e-15,-5.684e-14,5.684e-14,0.193,0.175,0.203,501.6,489.4,513.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.238,0.251,0.136,0.13,0.144,0.0058,0.0055,0.0061,0.548,0.53,0.569,0.023,0.022,0.024,23.07,22.98,23.13,0.946,0.945,0.948,0.97,0.97,0.97,0.918,0.917,0.919,35.79,34.95,36.55,34.72,33.9,35.45,0,0,0,0,0,0,0.579,0,0.073,0.19,0.81,0.19,46.5
891813600000,1998,4,1997,7,27,7,0.401,0.0756,0.325,18677.6,114.6,114.6,111.2,3,3,3,662.6,644.2,679.7,537.6,519.2,125,125,125,0,0,0,0.189,0.184,0.194,537.6,519.2,554.7,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.265,0.255,0.275,0.16,0.148,0.172,0.0068,0.0063,0.0073,0.61,0.578,0.638,0.026,0.025,0.027,22.84,22.74,22.94,0.95,0.948,0.951,0.972,0.97,0.974,0.923,0.92,0.927,38.12,36.92,39.22,37.06,35.82,38.22,0,0,0,0,0,0,0.618,0,0.076,0.19,0.81,0.19,46.6
892418400000,1998,4,1997,7,28,7,0.413,0.0756,0.338,19388.5,115.9,115.9,115.4,3,3,3,683.5,677.3,686,558.5,552.3,125,125,125,0,0,0,0.183,0.182,0.185,558.5,552.3,561,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.277,0.273,0.278,0.174,0.17,0.176,0.0074,0.0073,0.0075,0.645,0.634,0.649,0.028,0.027,0.028,22.72,22.71,22.76,0.951,0.951,0.952,0.975,0.974,0.975,0.927,0.926,0.928,39.46,39.06,39.62,38.47,38.05,38.64,0,0,0,0,0,0,0.641,0,0.075,0.18,0.82,0.18,46.9
893023200000,1998,4,1997,7,29,7,0.391,0.0756,0.316,18164.4,113,113,108.1,3,3,3,647.3,619.6,671.5,522.2,494.6,125,125,125,-8.12e-15,-5.684e-14,0,0.193,0.186,0.202,522.2,494.6,546.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.256,0.241,0.27,0.15,0.132,0.166,0.0064,0.0056,0.0071,0.584,0.538,0.625,0.025,0.023,0.027,22.93,22.79,23.08,0.948,0.946,0.95,0.971,0.97,0.973,0.921,0.917,0.925,37.12,35.29,38.7,36.04,34.23,37.66,0,0,0,0,0,0,0.601,0,0.075,0.19,0.81,0.19,46.5
893628000000,1998,4,1997,7,30,7,0.351,0.0813,0.27,15671,96.4,96.4,93.28,2,2,2,581,554.2,609.4,446.6,407.2,134.4,125,147,8.12e-15,-5.684e-14,5.684e-14,0.232,0.205,0.265,446.6,407.2,484.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.2,0.235,0.11,0.0912,0.128,0.0046,0.0038,0.0054,0.57,0.509,0.632,0.024,0.021,0.027,23.22,23.03,23.4,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.61,44.63,52.3,46.64,43.74,48.2,0,0,0,0,0,0,0.518,0,0.081,0.23,0.77,0.23,44.6
894232800000,1998,5,1997,8,31,7,0.314,0.0889,0.225,13464.7,85.79,85.79,80.15,2,2,2,519.4,493.2,545.7,372.4,346.2,147,147,147,8.12e-15,0,5.684e-14,0.283,0.269,0.298,372.4,346.2,398.7,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.188,0.179,0.197,0.0748,0.0624,0.0872,0.0031,0.0026,0.0036,0.456,0.417,0.496,0.019,0.017,0.021,23.61,23.45,23.76,0.951,0.948,0.955,0.977,0.972,0.98,0.93,0.922,0.936,41,38.24,43.77,40.07,37.18,42.89,0,0,0,0,0,0,0.445,0,0.089,0.28,0.72,0.28,42.9
894837600000,1998,5,1997,8,32,7,0.278,0.0889,0.189,11278.1,72.45,72.45,67.13,2,2,2,459.4,434.4,484.8,312.4,287.4,147,147,147,0,0,0,0.32,0.303,0.338,312.4,287.4,337.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.167,0.158,0.176,0.0465,0.0347,0.0584,0.0019,0.0014,0.0024,0.366,0.329,0.404,0.015,0.013,0.017,23.97,23.81,24.12,0.943,0.938,0.947,0.97,0.97,0.97,0.914,0.91,0.919,34.6,31.88,37.34,33.57,30.93,36.23,0,0,0,0,0,0,0.373,0,0.089,0.32,0.68,0.32,40.6
895442400000,1998,5,1997,8,33,7,0.245,0.0889,0.156,9324.18,60.15,60.15,55.5,2,2,2,404.9,383.3,426.5,257.9,236.3,147,147,147,-4.06e-15,-2.842e-14,0,0.364,0.345,0.384,257.9,236.3,279.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.14,0.155,0.0219,0.0158,0.0309,0.00089,0.00064,0.0013,0.286,0.258,0.317,0.012,0.01,0.013,24.29,24.16,24.43,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,28.61,26.19,31.01,27.75,25.4,30.08,0,0,0,0,0,0,0.308,0,0.089,0.36,0.64,0.36,38.1
896047200000,1998,5,1997,8,34,7,0.217,0.0889,0.128,7833.3,48.2,48.2,46.63,1,1,1,358.3,340.4,376.5,211.3,193.4,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.411,0.39,0.432,211.3,193.4,229.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.125,0.137,0.0137,0.0122,0.0153,0.00055,0.00049,0.00062,0.372,0.34,0.405,0.015,0.014,0.016,24.44,24.31,24.56,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.939,48.42,44.38,52.42,46.63,43.49,48.2,0,0,0,0,0,0,0.259,0,0.089,0.41,0.59,0.41,36.1
896652000000,1998,6,1997,9,35,7,0.195,0.072,0.123,7681.28,48.2,48.2,45.72,1,1,1,321.7,308.9,335.7,202.7,189.9,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.37,0.354,0.385,202.7,189.9,216.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.131,0.013,0.0119,0.0142,0.00052,0.00047,0.00057,0.356,0.333,0.381,0.014,0.013,0.015,24.64,24.54,24.72,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,46.76,43.83,49.95,45.72,42.95,48.2,0,0,0,0,0,0,0.254,0,0.072,0.37,0.63,0.37,39.4
897256800000,1998,6,1997,9,36,7,0.177,0.072,0.105,6576.18,42.01,42.01,39.14,1,1,1,293,281.9,304.8,174,162.9,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.406,0.39,0.422,174,162.9,185.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.121,0.0105,0.00959,0.0115,0.00042,0.00038,0.00046,0.304,0.284,0.325,0.012,0.011,0.013,24.82,24.75,24.89,0.947,0.943,0.95,0.976,0.971,0.98,0.924,0.916,0.931,40.1,37.5,42.87,39.14,36.4,42.01,0,0,0,0,0,0,0.217,0,0.072,0.41,0.59,0.41,37.2
897861600000,1998,6,1997,9,37,7,0.163,0.072,0.0908,5627.1,35.57,35.57,33.49,1,1,1,269.2,260.3,278.3,150.2,141.3,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.442,0.428,0.457,150.2,141.3,159.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00852,0.00776,0.00929,0.00034,0.00031,0.00037,0.262,0.246,0.278,0.01,0.0097,0.011,24.96,24.91,25.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.53,32.42,36.67,33.49,31.45,35.57,0,0,0,0,0,0,0.186,0,0.0722,0.44,0.56,0.44,34.5
898466400000,1998,6,1997,9,38,7,0.15,0.072,0.0783,4830.05,30.76,30.76,28.75,1,1,1,248.5,240.3,257.3,129.5,121.3,119,119,119,0,-1.421e-14,1.421e-14,0.479,0.463,0.495,129.5,121.3,138.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0978,0.104,0.00675,0.00606,0.0075,0.00027,0.00024,0.0003,0.225,0.21,0.24,0.0089,0.0083,0.0095,25.09,25.03,25.15,0.93,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.64,27.71,31.71,28.75,26.88,30.76,0,0,0,0,0,0,0.16,0,0.0717,0.48,0.52,0.48,32.2
899071200000,1998,6,1997,9,39,7,0.14,0.0672,0.0728,4489.3,27.79,27.79,26.72,1,1,1,231.6,225.8,237.8,120.4,116.4,111.1,108,119,0,-1.421e-14,1.421e-14,0.48,0.464,0.506,120.4,116.4,124.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0964,0.0951,0.0976,0.00598,0.00564,0.00637,0.00024,0.00022,0.00025,0.207,0.201,0.215,0.0082,0.0079,0.0085,25.2,25.17,25.24,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.55,26.53,28.65,26.72,25.74,27.79,0,0,0,0,0,0,0.148,0,0.0672,0.48,0.52,0.48,32.1
899676000000,1998,7,1997,10,40,7,0.132,0.0653,0.0666,4090.26,25.68,25.68,24.35,1,1,1,218.2,212.4,223.9,110.2,104.4,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.495,0.482,0.508,110.2,104.4,115.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.0904,0.0944,0.00511,0.00462,0.0056,0.0002,0.00018,0.00022,0.189,0.178,0.199,0.0074,0.007,0.0078,25.3,25.26,25.35,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.895,25.1,23.72,26.48,24.35,23.01,25.68,0,0,0,0,0,0,0.135,0,0.0654,0.49,0.5,0.5,31
900280800000,1998,7,1997,10,41,7,0.124,0.0653,0.0587,1592.67,22.56,22.56,9.48,1,1,1,205,200.1,210.5,96.99,92.1,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.527,0.513,0.54,96.99,92.1,102.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.086,0.0897,0.00399,0.00358,0.00446,0.00016,0.00014,0.00017,0.165,0.156,0.175,0.0065,0.0061,0.0069,25.4,25.36,25.44,0.391,0,0.913,0.415,0,0.97,0.379,0,0.885,9.783,0,23.26,9.48,0,22.56,0,4,0,0,0.571,0,0.0527,0.571,0.0653,0.53,0.47,0.53,12.8
900885600000,1998,7,1997,10,42,7,0.118,0.0653,0.0524,0,0,0,0,1,1,1,194.6,190.5,198.7,86.63,82.53,108,108,108,4.06e-15,0,1.421e-14,0.555,0.543,0.567,86.63,82.53,90.74,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0841,0.0827,0.0856,0.00311,0.00277,0.00346,0.00012,0.00011,0.00014,0.147,0.139,0.154,0.0057,0.0054,0.006,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.55,0.44,0.56,0
901490400000,1998,7,1997,10,43,7,0.112,0.0627,0.0491,0,0,0,0,1,1,1,184.8,179.3,189.2,81.12,75.7,103.7,93,108,0,-1.421e-14,1.421e-14,0.561,0.51,0.588,81.12,75.7,89.33,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0817,0.0802,0.0833,0.00264,0.00218,0.00334,0.0001,0.000085,0.00013,0.136,0.127,0.15,0.0053,0.005,0.0059,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0629,0.56,0.44,0.56,0
902095200000,1998,8,1997,11,44,7,0.104,0.0562,0.0479,0,0,0,0,1,1,1,172.2,166.5,177.9,79.21,73.47,93,93,93,0,-1.421e-14,1.421e-14,0.54,0.523,0.559,79.21,73.47,84.95,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0797,0.0777,0.0817,0.00248,0.00199,0.00297,0.000097,0.000078,0.00012,0.132,0.121,0.142,0.0052,0.0048,0.0056,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.54,0.46,0.54,0
902700000000,1998,8,1997,11,45,7,0.0968,0.0562,0.0405,0,0,0,0,1,1,1,160,155.8,164.6,66.99,62.81,93,93,93,-6.09e-15,-1.421e-14,0,0.582,0.565,0.597,66.99,62.81,71.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0739,0.077,0.00144,0.00109,0.00183,0.000057,0.000043,0.000072,0.11,0.102,0.118,0.0043,0.004,0.0046,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.58,0.42,0.58,0
903304800000,1998,8,1997,11,46,7,0.0909,0.0562,0.0347,0,0,0,0,1,1,1,150.3,146.2,154.4,57.34,53.24,93,93,93,-3.045e-15,-1.421e-14,7.105e-15,0.619,0.602,0.636,57.34,53.24,61.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0735,0.000624,0.000275,0.000972,0.000024,0.000011,0.000038,0.0926,0.0855,0.0999,0.0036,0.0034,0.0039,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.62,0.38,0.62,0
903909600000,1998,8,1997,11,47,7,0.0864,0.0562,0.0133,0,0,0,0,1,0,0.42857142857142855,142.9,140.5,144.9,49.88,47.49,93,93,93,27.84,-7.105e-15,49.95,0.651,0.642,0.662,22.04,0,51.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000516,0,0.000159,0.000002,0,0.0000062,0.076,0.0708,0.0835,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.0731,0.65,0.15,0.85,0
904514400000,1998,8,1997,11,48,7,0.0802,0.0454,0.0308,650.041,13.99,13.99,3.869,1,0,0.8571428571428571,132.5,126,139.7,57.52,46.67,75,72,93,6.667,-1.421e-14,46.67,0.565,0.523,0.666,50.86,0,65.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0729,0.00068,0,0.00134,0.000027,0,0.000053,0.0913,0.0708,0.105,0.0036,0.0028,0.0041,25.41,25.39,25.43,0.252,0,0.89,0.274,0,0.96,0.242,0,0.854,4.031,0,14.57,3.869,0,13.99,1,5,0,0.143,0.714,0,0.0215,0.857,0.0494,0.57,0.38,0.62,8.11
905119200000,1998,9,1997,12,49,7,0.0716,0.0435,0.00884,0,0,0,0,1,0,0.2857142857142857,118.3,112.6,124.1,46.35,40.6,72,72,72,31.74,0,48.26,0.609,0.58,0.639,14.61,0,52.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000274,0,0.000178,0.0000011,0,0.000007,0.0741,0.0708,0.0838,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.06276,0.61,0.12,0.88,0
905724000000,1998,9,1997,12,50,7,0.0648,0.0435,0,0,0,0,0,0,0,0,107.1,103,111.2,35.13,31.03,72,72,72,35.13,31.03,39.24,0.673,0.647,0.699,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0648,0.67,0,1,0
906328800000,1998,9,1997,12,51,7,0.0607,0.0435,0,0,0,0,0,0,0,0,100.3,97.84,102.8,28.3,25.84,72,72,72,28.3,25.84,30.76,0.718,0.701,0.736,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0607,0.72,0,1,0
906933600000,1998,9,1997,12,52,7,0.0578,0.0366,0,0,0,0,0,0,0,0,95.65,94.28,97.02,35.08,24.47,60.57,52,72,35.08,24.47,43.65,0.632,0.544,0.746,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0578,0.63,0,1,0
907538400000,1998,10,1998,1,1,7,0.055,0.0314,0,0,0,0,0,0,0,0,91,88.54,93.46,39,36.54,52,52,52,39,36.54,41.46,0.571,0.556,0.587,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.055,0.57,0,1,0
908143200000,1998,10,1998,1,2,7,0.0518,0.0314,0,0,0,0,0,0,0,0,85.65,83.89,87.72,33.65,31.89,52,52,52,33.65,31.89,35.72,0.607,0.593,0.62,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0518,0.61,0,1,0
908748000000,1998,10,1998,1,3,7,0.0492,0.0314,0,0,0,0,0,0,0,0,81.39,80.34,83.07,29.39,28.34,52,52,52,29.39,28.34,31.07,0.639,0.626,0.647,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0492,0.64,0,1,0
909352800000,1998,10,1998,1,4,7,0.0484,0.0313,0,0,0,0,0,0,0,0,80.1,79.52,80.61,28.39,27.52,51.71,50,52,28.39,27.52,30.61,0.646,0.62,0.654,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0484,0.65,0,1,0
909957600000,1998,11,1998,2,5,7,0.053,0.0302,0,0,0,0,0,0,0,0,87.64,81.98,97.84,37.64,31.98,50,50,50,37.64,31.98,47.84,0.573,0.511,0.61,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.053,0.57,0,1,0
910562400000,1998,11,1998,2,6,7,0.0636,0.0302,0.0249,0,0,0,0,1,0,0.7142857142857143,105.2,98.66,112.3,55.18,48.66,50,50,50,13.94,-7.105e-15,48.93,0.476,0.445,0.507,41.24,0,62.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00047,0,0.00105,0.000018,0,0.000041,0.0859,0.0708,0.0985,0.0034,0.0028,0.0039,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0387,0.47,0.39,0.61,0
911167200000,1998,11,1998,2,7,7,0.0707,0.0302,0.0405,2410.22,14.86,14.86,14.35,1,1,1,116.9,115.9,118.6,66.94,65.88,50,50,50,0,0,0,0.427,0.422,0.431,66.94,65.88,68.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00144,0.00135,0.00158,0.000056,0.000053,0.000062,0.105,0.104,0.108,0.0041,0.0041,0.0042,25.39,25.39,25.4,0.896,0.89,0.906,0.96,0.96,0.96,0.861,0.855,0.869,14.94,14.61,15.48,14.35,14.03,14.86,0,0,0,0,0,0,0.0797,0,0.0302,0.43,0.57,0.43,34.1
911772000000,1998,11,1998,2,8,7,0.0728,0.0302,0.0425,2586.66,16.65,16.65,15.4,1,1,1,120.3,117,124.4,70.34,66.98,50,50,50,0,0,0,0.416,0.402,0.427,70.34,66.98,74.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.072,0.00173,0.00144,0.00207,0.000068,0.000057,0.000081,0.11,0.105,0.117,0.0043,0.0041,0.0046,25.39,25.38,25.39,0.915,0.897,0.937,0.96,0.96,0.96,0.878,0.861,0.9,16.04,14.96,17.35,15.4,14.36,16.65,0,0,0,0,0,0,0.0855,0,0.0303,0.41,0.58,0.42,35.5
912376800000,1998,11,1998,2,9,7,0.0792,0.0349,0.0443,2719.71,18.03,18.03,16.19,1,1,1,131,124.6,139.9,73.29,67,57.71,50,59,0,-1.421e-14,1.421e-14,0.441,0.401,0.468,73.29,67,80.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0757,0.00198,0.00145,0.00263,0.000078,0.000057,0.0001,0.116,0.105,0.13,0.0046,0.0041,0.0051,25.38,25.37,25.39,0.923,0.897,0.939,0.96,0.96,0.96,0.887,0.861,0.901,16.86,14.96,18.78,16.19,14.36,18.03,0,0,0,0,0,0,0.0899,0,0.0349,0.44,0.56,0.44,34.3
912981600000,1998,12,1998,3,10,7,0.088,0.0357,0.0524,3222.27,19.76,19.76,19.18,1,1,1,145.6,141.9,148.4,86.57,82.86,59,59,59,0,-1.421e-14,1.421e-14,0.405,0.398,0.416,86.57,82.86,89.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0764,0.0787,0.00311,0.00279,0.00335,0.00012,0.00011,0.00013,0.14,0.134,0.145,0.0055,0.0052,0.0057,25.36,25.35,25.37,0.925,0.922,0.93,0.963,0.961,0.964,0.891,0.889,0.894,19.92,19.17,20.5,19.18,18.42,19.76,0,0,0,0,0,0,0.107,0,0.0356,0.41,0.6,0.4,36.6
913586400000,1998,12,1998,3,11,7,0.0909,0.0357,0.0553,3387.56,20.78,20.78,20.16,1,1,1,150.4,148.2,153.3,91.38,89.15,59,59,59,0,-1.421e-14,1.421e-14,0.392,0.385,0.398,91.38,89.15,94.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0786,0.0805,0.00352,0.00333,0.00377,0.00014,0.00013,0.00015,0.149,0.145,0.154,0.0058,0.0057,0.006,25.35,25.35,25.36,0.92,0.917,0.922,0.965,0.964,0.966,0.888,0.886,0.889,20.9,20.44,21.5,20.16,19.71,20.78,0,0,0,0,0,0,0.112,0,0.0356,0.39,0.61,0.39,37.3
914191200000,1998,12,1998,3,12,7,0.0987,0.0357,0.063,3866.89,26.25,26.25,23.02,1,1,1,163.2,151.2,176.9,104.2,92.16,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.363,0.334,0.39,104.2,92.16,117.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0797,0.0888,0.0046,0.00358,0.00577,0.00018,0.00014,0.00023,0.172,0.15,0.196,0.0067,0.0059,0.0077,25.35,25.35,25.36,0.917,0.912,0.923,0.969,0.965,0.97,0.888,0.883,0.896,23.76,21.06,27.06,23.02,20.33,26.25,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.2
914796000000,1998,12,1998,3,13,7,0.115,0.0393,0.0756,4702.5,29.15,29.15,27.99,1,1,1,190,181.5,202.8,125,119.5,65,59,73,-4.06e-15,-1.421e-14,1.421e-14,0.341,0.313,0.379,125,119.5,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0904,0.0948,0.00637,0.0059,0.00679,0.00025,0.00023,0.00027,0.21,0.201,0.219,0.0082,0.0078,0.0086,25.37,25.36,25.39,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.86,27.49,30.05,27.99,26.67,29.15,0,0,0,0,0,0,0.156,0,0.0394,0.34,0.66,0.34,40.9
915400800000,1999,1,1998,4,14,7,0.13,0.0442,0.0857,5349.71,35.08,35.08,31.84,1,1,1,214.6,205.8,228.8,141.6,132.8,73,73,73,0,0,0,0.34,0.319,0.355,141.6,132.8,155.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0989,0.0958,0.104,0.00779,0.00704,0.00899,0.00031,0.00028,0.00035,0.24,0.225,0.266,0.0094,0.0088,0.01,25.27,25.16,25.34,0.935,0.932,0.941,0.97,0.97,0.97,0.907,0.904,0.912,32.83,30.76,36.16,31.84,29.83,35.08,0,0,0,0,0,0,0.177,0,0.0443,0.34,0.66,0.34,41.2
916005600000,1999,1,1998,4,15,7,0.154,0.0442,0.11,6945.25,46.09,46.09,41.34,1,1,1,254.9,235.7,275,181.9,162.7,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.287,0.265,0.31,181.9,162.7,202,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.106,0.12,0.0112,0.00958,0.0129,0.00044,0.00038,0.00051,0.312,0.278,0.348,0.012,0.011,0.014,24.98,24.85,25.11,0.949,0.943,0.955,0.978,0.971,0.98,0.928,0.916,0.936,42.28,37.76,47.03,41.34,36.67,46.09,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.1
916610400000,1999,1,1998,4,16,7,0.179,0.0442,0.134,8276.01,53.01,53.01,49.26,2,1,1.4285714285714286,295.3,277.5,315.8,222.3,204.5,73,73,73,0,-2.842e-14,2.842e-14,0.248,0.231,0.263,222.3,204.5,242.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.121,0.135,0.0146,0.0131,0.0164,0.00058,0.00052,0.00065,0.316,0.241,0.383,0.013,0.0096,0.015,24.8,24.74,24.85,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.939,39.59,25.63,51.44,38.25,24.86,48.2,0,0,0,0,0,0,0.274,0,0.045,0.25,0.75,0.25,46.2
917215200000,1999,1,1998,4,17,7,0.208,0.0442,0.164,9924.27,63.19,63.19,59.07,2,2,2,343.5,324.2,362.5,270.5,251.2,73,73,73,0,0,0,0.213,0.201,0.225,270.5,251.2,289.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.138,0.151,0.0267,0.0176,0.0357,0.0011,0.0007,0.0014,0.296,0.267,0.325,0.012,0.011,0.013,24.59,24.46,24.71,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,30.45,28.3,32.57,29.54,27.45,31.6,0,0,0,0,0,0,0.328,0,0.044,0.21,0.79,0.21,47.7
917820000000,1999,2,1998,5,18,7,0.258,0.0514,0.207,12514,86.94,86.94,74.49,2,2,2,427.1,374.8,484.2,342.1,289.8,85,85,85,0,0,0,0.201,0.176,0.227,342.1,289.8,399.2,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.171,0.152,0.191,0.0605,0.0358,0.0874,0.0025,0.0014,0.0036,0.405,0.326,0.49,0.017,0.013,0.02,24.08,23.73,24.4,0.947,0.938,0.955,0.974,0.97,0.98,0.922,0.91,0.936,38.22,32.53,44.36,37.24,31.55,43.47,0,0,0,0,0,0,0.414,0,0.051,0.2,0.8,0.2,48.5
918424800000,1999,2,1998,5,19,7,0.343,0.0514,0.292,17080.9,111.7,111.7,101.7,3,2,2.5714285714285716,567.9,508,620.6,482.9,423,85,85,85,0,-5.684e-14,5.684e-14,0.151,0.137,0.167,482.9,423,535.6,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.226,0.199,0.254,0.129,0.0987,0.159,0.0054,0.0041,0.0067,0.557,0.517,0.597,0.023,0.022,0.025,23.29,23.02,23.59,0.952,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,41.93,35.08,50.93,40.65,34.03,48.2,0,0,0,0,0,0,0.565,0,0.051,0.15,0.85,0.15,49.8
919029600000,1999,2,1998,5,20,7,0.401,0.0514,0.35,20207.8,126,126,120.3,3,3,3,663,634,692,578,549,85,85,85,0,0,0,0.128,0.123,0.134,578,549,607,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.278,0.262,0.295,0.187,0.168,0.206,0.008,0.0071,0.0089,0.668,0.619,0.717,0.028,0.026,0.031,22.78,22.61,22.94,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.01,39.15,42.84,40.09,38.14,41.99,0,0,0,0,0,0,0.668,0,0.051,0.13,0.87,0.13,50.4
919634400000,1999,2,1998,5,21,7,0.441,0.0514,0.389,22264.3,137.4,137.4,132.5,3,3,3,728.7,701,756.3,643.7,616,85,85,85,0,0,0,0.117,0.112,0.121,643.7,616,671.3,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.316,0.3,0.331,0.231,0.213,0.249,0.01,0.0091,0.011,0.779,0.732,0.825,0.034,0.031,0.036,22.41,22.25,22.56,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.08,43.4,46.73,44.18,42.53,45.8,0,0,0,0,0,0,0.736,0,0.052,0.12,0.88,0.12,50.5
920239200000,1999,3,1998,6,22,7,0.482,0.0647,0.417,23451.2,144.6,144.6,139.6,3,3,3,796.3,765.3,833.6,689.3,658.3,107,107,107,0,0,0,0.134,0.128,0.14,689.3,658.3,726.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.347,0.329,0.368,0.261,0.241,0.286,0.011,0.01,0.013,0.861,0.809,0.924,0.038,0.035,0.041,22.05,21.84,22.23,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.55,45.76,49.64,46.53,44.85,48.2,0,0,0,0,0,0,0.776,0,0.065,0.13,0.87,0.13,48.7
920844000000,1999,3,1998,6,23,7,0.521,0.0723,0.449,24292.8,144.6,144.6,144.6,3,3,3,861.8,847.1,867.3,742.2,736.3,119.6,107,129,0,0,0,0.139,0.124,0.149,742.2,736.3,756.2,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.383,0.378,0.393,0.297,0.293,0.305,0.013,0.013,0.013,0.956,0.947,0.98,0.042,0.042,0.043,21.7,21.67,21.76,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.37,49.96,51.24,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.072,0.14,0.86,0.14,46.6
921448800000,1999,3,1998,6,24,7,0.552,0.0761,0.476,25401.7,166.4,166.4,151.2,4,3,3.4285714285714284,912.4,873.6,963.7,786.5,744.6,125.9,107,129,0,0,0,0.138,0.111,0.148,786.5,744.6,856.7,990,990,990,967.5,967.4,967.8,22.5,22.2,22.6,0.425,0.388,0.485,0.32,0.298,0.354,0.014,0.013,0.016,1,0.964,1.07,0.045,0.043,0.048,21.45,21.17,21.64,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.82,39.73,52.11,44.69,38.75,48.2,0,0,0,0,0,0,0.84,0,0.076,0.14,0.86,0.14,46
922053600000,1999,3,1998,6,25,7,0.666,0.0647,0.6,30956.5,192.8,192.8,184.3,4,4,4,1101,990.4,1220,994.5,883.4,107,107,107,1.897,0,13.28,0.0976,0.0877,0.108,992.6,883.4,1100,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.631,0.509,0.777,0.473,0.367,0.648,0.022,0.017,0.03,1.38,1.12,1.73,0.063,0.05,0.081,20.41,19.68,21.02,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.35,43.49,50.65,46.07,42.62,48.2,0,0,0,0,0,0,1.02,0,0.066,0.097,0.9,0.1,46.5
922658400000,1999,3,1998,6,26,7,0.81,0.0789,0.665,32351.9,192.8,192.8,192.6,4,4,4,1340,1258,1396,1209,1151,130.4,107,148,109.5,50.82,147.5,0.0971,0.0809,0.11,1100,1100,1100,990,990,990,969,968.7,969.1,21,20.9,21.3,0.831,0.793,0.857,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.81,0.085,0.082,0.087,19.25,19.05,19.55,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.49,48.94,50.29,48.14,47.96,48.2,0,0,0,0,0,0,1.07,0,0.145,0.097,0.82,0.18,39.9
