datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1108936800000,2005,2,2004,5,21,7,0.208,0.0514,0.157,9489.06,57.2,57.2,56.48,2,2,2,344.2,337.1,347.5,259.2,252.1,85,85,85,4.06e-15,0,2.842e-14,0.247,0.245,0.252,259.2,252.1,262.5,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.141,0.139,0.143,0.0213,0.018,0.0229,0.00086,0.00072,0.00092,0.28,0.27,0.285,0.011,0.011,0.011,24.6,24.58,24.64,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,29.11,28.33,29.49,28.24,27.48,28.6,0,0,0,0,0,0,0.314,0,0.051,0.25,0.75,0.25,45.6
1109541600000,2005,2,2004,5,22,7,0.204,0.0628,0.141,8492.77,56.9,56.9,50.55,2,1,1.5714285714285714,337.8,328.6,346.1,233.9,221.6,103.9,85,107,-4.06e-15,-2.842e-14,0,0.308,0.246,0.326,233.9,221.6,261.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.131,0.142,0.0162,0.0146,0.0222,0.00065,0.00058,0.00089,0.317,0.248,0.397,0.013,0.01,0.016,24.59,24.53,24.66,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.61,25.75,52.38,35.6,24.98,48.2,0,0,0,0,0,0,0.281,0,0.063,0.31,0.69,0.31,41.6
1110146400000,2005,3,2004,6,23,7,0.201,0.0647,0.136,8097.6,48.2,48.2,48.2,1,1,1,332,328.9,333.3,225,221.9,107,107,107,8.12e-15,-2.842e-14,2.842e-14,0.322,0.321,0.325,225,221.9,226.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.131,0.133,0.0149,0.0146,0.015,0.0006,0.00059,0.0006,0.394,0.388,0.396,0.016,0.016,0.016,24.55,24.54,24.57,0.959,0.959,0.959,0.98,0.98,0.98,0.94,0.939,0.94,51.93,51.24,52.21,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.065,0.32,0.68,0.32,40.3
1110751200000,2005,3,2004,6,24,7,0.201,0.0647,0.136,8097.6,48.2,48.2,48.2,1,1,1,332.3,326.4,335.4,225.3,219.4,107,107,107,8.12e-15,0,2.842e-14,0.322,0.319,0.328,225.3,219.4,228.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.131,0.134,0.0149,0.0144,0.0152,0.0006,0.00058,0.00061,0.394,0.384,0.4,0.016,0.015,0.016,24.54,24.52,24.58,0.959,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.97,50.69,52.67,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.065,0.32,0.68,0.32,40.3
1111356000000,2005,3,2004,6,25,7,0.201,0.0647,0.136,8281,51.66,51.66,49.29,2,1,1.4285714285714286,332.3,323.1,345.3,225.3,216.2,107,107,107,-8.12e-15,-2.842e-14,2.842e-14,0.322,0.31,0.331,225.3,216.2,238.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.137,0.0149,0.0141,0.016,0.0006,0.00057,0.00064,0.326,0.246,0.39,0.013,0.0099,0.016,24.61,24.56,24.67,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.939,40.07,25.56,51.43,38.42,24.8,48.2,0,0,0,0,0,0,0.274,0,0.065,0.32,0.68,0.32,41.2
1111960800000,2005,3,2004,6,26,7,0.222,0.0694,0.152,9159.19,56.66,56.66,54.52,2,2,2,366.4,349.4,387.1,251.7,242.4,114.7,107,125,0,-2.842e-14,2.842e-14,0.313,0.293,0.337,251.7,242.4,262.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.139,0.149,0.0186,0.0164,0.0227,0.00075,0.00066,0.00092,0.274,0.261,0.291,0.011,0.011,0.012,24.49,24.37,24.59,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.1,27.1,29.21,27.26,26.28,28.33,0,0,0,0,0,0,0.303,0,0.07,0.31,0.68,0.32,41.3
1112565600000,2005,4,2004,7,27,7,0.249,0.0756,0.174,10432.3,66.22,66.22,62.1,2,2,2,412.4,395.1,431.7,287.4,270.1,125,125,125,0,0,0,0.303,0.29,0.316,287.4,270.1,306.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.157,0.151,0.164,0.0347,0.0265,0.0438,0.0014,0.0011,0.0018,0.329,0.303,0.358,0.013,0.012,0.015,24.22,24.1,24.32,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,32.01,30.08,34.13,31.05,29.18,33.11,0,0,0,0,0,0,0.345,0,0.075,0.3,0.7,0.3,41.9
1113170400000,2005,4,2004,7,28,7,0.282,0.0756,0.206,12360,80.16,80.16,73.57,2,2,2,465.8,438.5,495.4,340.8,313.5,125,125,125,0,0,0,0.269,0.252,0.285,340.8,313.5,370.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.167,0.187,0.0599,0.047,0.0738,0.0025,0.0019,0.0031,0.409,0.368,0.453,0.017,0.015,0.019,23.89,23.72,24.06,0.947,0.943,0.951,0.973,0.97,0.978,0.921,0.915,0.93,37.81,34.87,40.98,36.79,33.83,40.08,0,0,0,0,0,0,0.409,0,0.076,0.27,0.73,0.27,43.8
1113775200000,2005,4,2004,7,29,7,0.32,0.0756,0.244,14625.7,90.92,90.92,87.06,2,2,2,528.4,504.4,547.6,403.4,379.4,125,125,125,0,-5.684e-14,5.684e-14,0.237,0.228,0.248,403.4,379.4,422.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.205,0.0894,0.0781,0.0985,0.0037,0.0032,0.0041,0.503,0.467,0.531,0.021,0.019,0.022,23.52,23.4,23.66,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.42,41.93,46.39,43.53,41.09,45.46,0,0,0,0,0,0,0.484,0,0.076,0.24,0.76,0.24,45.7
1114380000000,2005,4,2004,7,30,7,0.328,0.0775,0.251,14985.6,91.52,91.52,89.2,2,2,2,542.5,526.6,550.6,414.3,379.6,128.1,125,147,8.12e-15,-5.684e-14,5.684e-14,0.236,0.227,0.279,414.3,379.6,425.6,990,990,990,966,966,966.1,24,23.9,24,0.202,0.19,0.206,0.0946,0.0782,0.0999,0.0039,0.0033,0.0042,0.519,0.467,0.536,0.022,0.019,0.022,23.44,23.39,23.56,0.956,0.952,0.957,0.98,0.98,0.98,0.937,0.933,0.937,45.51,41.77,46.69,44.6,40.93,45.76,0,0,0,0,0,0,0.496,0,0.077,0.24,0.77,0.23,45.7
1114984800000,2005,5,2004,8,31,7,0.297,0.0889,0.208,12408.7,80.07,80.07,73.86,2,2,2,490.6,462.3,518.7,343.6,315.3,147,147,147,-8.12e-15,-5.684e-14,0,0.3,0.283,0.318,343.6,315.3,371.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.178,0.168,0.188,0.0612,0.0478,0.0744,0.0025,0.002,0.0031,0.413,0.371,0.455,0.017,0.015,0.019,23.78,23.61,23.95,0.947,0.943,0.951,0.973,0.97,0.978,0.922,0.915,0.93,37.96,34.93,40.93,36.93,33.88,40.04,0,0,0,0,0,0,0.41,0,0.089,0.3,0.7,0.3,41.8
1115589600000,2005,5,2004,8,32,7,0.257,0.0889,0.168,10030.6,65.76,65.76,59.71,2,2,2,424.4,397.5,452.8,277.4,250.5,147,147,147,-4.06e-15,-2.842e-14,0,0.347,0.325,0.37,277.4,250.5,305.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.154,0.145,0.164,0.03,0.0173,0.0433,0.0012,0.0007,0.0018,0.314,0.274,0.356,0.013,0.011,0.015,24.18,24.01,24.34,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,30.78,27.8,33.9,29.85,26.97,32.88,0,0,0,0,0,0,0.332,0,0.089,0.35,0.65,0.35,39
1116194400000,2005,5,2004,8,33,7,0.221,0.0889,0.132,8053.22,52.07,52.07,47.94,2,1,1.2857142857142858,365.1,342.6,389.1,218.1,195.6,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.403,0.378,0.429,218.1,195.6,242.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.133,0.125,0.142,0.0143,0.0124,0.0163,0.00058,0.0005,0.00066,0.339,0.255,0.397,0.014,0.01,0.016,24.44,24.34,24.54,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.897,0.94,41.95,25.87,51.52,40.63,25.1,48.2,0,0,0,0,0,0,0.266,0,0.089,0.4,0.6,0.4,36.4
1116799200000,2005,5,2004,8,34,7,0.192,0.0889,0.103,6410.02,42.44,42.44,38.15,1,1,1,317.7,300.7,335.7,170.7,153.7,147,147,147,1.218e-14,0,2.842e-14,0.463,0.438,0.489,170.7,153.7,188.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.117,0.111,0.123,0.0103,0.00882,0.0118,0.00041,0.00035,0.00047,0.3,0.269,0.332,0.012,0.011,0.013,24.71,24.59,24.83,0.946,0.941,0.951,0.975,0.97,0.98,0.922,0.912,0.932,39.14,35.21,43.3,38.15,34.15,42.44,0,0,0,0,0,0,0.212,0,0.089,0.46,0.54,0.46,33.4
1117404000000,2005,5,2004,8,35,7,0.17,0.0768,0.0932,5772.12,37.2,37.2,34.36,1,1,1,281.1,268.2,295.5,154.1,143.3,127,119,147,0,-2.842e-14,2.842e-14,0.451,0.417,0.506,154.1,143.3,166.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00885,0.00793,0.00987,0.00035,0.00032,0.00039,0.269,0.251,0.29,0.011,0.01,0.012,24.91,24.86,24.97,0.94,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.918,35.41,32.77,38.26,34.36,31.79,37.2,0,0,0,0,0,0,0.191,0,0.0768,0.45,0.55,0.45,34
1118008800000,2005,6,2004,9,36,7,0.153,0.072,0.0808,4987.72,32.33,32.33,29.69,1,1,1,252.6,241.7,264.1,133.6,122.7,119,119,119,-6.09e-15,-2.842e-14,0,0.472,0.451,0.492,133.6,122.7,145.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0982,0.106,0.0071,0.00618,0.00808,0.00028,0.00024,0.00032,0.232,0.213,0.253,0.0092,0.0084,0.01,25.06,24.99,25.14,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.909,30.61,28.04,33.33,29.69,27.2,32.33,0,0,0,0,0,0,0.165,0,0.0722,0.47,0.53,0.47,32.6
1118613600000,2005,6,2004,9,37,7,0.139,0.072,0.0672,4121.27,26.63,26.63,24.53,1,1,1,230.2,221.2,239.2,111.2,102.2,119,119,119,-8.121e-15,-1.421e-14,0,0.517,0.497,0.538,111.2,102.2,120.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0942,0.091,0.0974,0.0052,0.00443,0.00597,0.0002,0.00017,0.00024,0.192,0.176,0.208,0.0076,0.0069,0.0082,25.23,25.16,25.3,0.919,0.913,0.926,0.97,0.97,0.97,0.892,0.885,0.898,25.29,23.14,27.45,24.53,22.44,26.63,0,0,0,0,0,0,0.136,0,0.0718,0.52,0.48,0.52,29.6
1119218400000,2005,6,2004,9,38,7,0.127,0.072,0.0555,2492.55,21.74,21.74,14.84,1,1,1,210.8,203.4,218.2,91.77,84.38,119,119,119,0,-1.421e-14,1.421e-14,0.565,0.545,0.585,91.77,84.38,99.15,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0847,0.0899,0.00355,0.00292,0.00418,0.00014,0.00011,0.00016,0.157,0.144,0.17,0.0062,0.0056,0.0067,25.38,25.32,25.44,0.655,0,0.924,0.69,0,0.968,0.633,0,0.891,15.35,0,22.45,14.84,0,21.74,0,2,0,0,0.286,0,0.0824,0.286,0.0715,0.57,0.44,0.56,19.6
1119823200000,2005,6,2004,9,39,7,0.118,0.0691,0.0493,0,0,0,0,1,1,1,195.7,190.5,200.9,81.44,76.73,114.3,108,119,-6.09e-15,-1.421e-14,0,0.584,0.557,0.608,81.44,76.73,85.81,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0831,0.082,0.0839,0.00267,0.00227,0.00304,0.0001,0.000089,0.00012,0.138,0.13,0.145,0.0054,0.0051,0.0057,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0687,0.59,0.42,0.58,0
1120428000000,2005,7,2004,10,40,7,0.112,0.0653,0.0466,0,0,0,0,1,1,1,185.1,181,189.2,77.06,72.96,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.584,0.571,0.597,77.06,72.96,81.17,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0807,0.0793,0.0822,0.0023,0.00195,0.00265,0.00009,0.000076,0.0001,0.13,0.122,0.137,0.0051,0.0048,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.58,0.42,0.58,0
1121032800000,2005,7,2004,10,41,7,0.106,0.0653,0.0408,0,0,0,0,1,1,1,175.5,171.4,179.6,67.49,63.39,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.615,0.601,0.63,67.49,63.39,71.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0774,0.0759,0.0788,0.00149,0.00114,0.00184,0.000058,0.000045,0.000072,0.112,0.105,0.12,0.0044,0.0041,0.0047,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.62,0.38,0.62,0
1121637600000,2005,7,2004,10,42,7,0.1,0.0653,0.035,0,0,0,0,1,1,1,165.9,161.8,170,57.92,53.82,108,108,108,-4.06e-15,-1.421e-14,0,0.651,0.635,0.667,57.92,53.82,62.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0725,0.0754,0.000674,0.000325,0.00102,0.000026,0.000013,0.00004,0.0953,0.088,0.103,0.0037,0.0034,0.004,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.65,0.35,0.65,0
1122242400000,2005,7,2004,10,43,7,0.095,0.0653,0.00895,0,0,0,0,1,0,0.2857142857142857,157.1,154.4,160.4,49.13,46.44,108,108,108,34.34,-1.421e-14,49.72,0.687,0.673,0.699,14.79,0,52.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.072,0.000043,0,0.000208,0.0000017,0,0.0000082,0.0747,0.0708,0.0856,0.0029,0.0028,0.0034,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.08605,0.69,0.094,0.91,0
1122847200000,2005,8,2004,11,44,7,0.0882,0.0562,0.0236,0,0,0,0,1,0,0.7142857142857143,145.8,139.9,152.5,52.77,46.95,93,93,93,13.69,0,48.86,0.639,0.61,0.665,39.08,0,59.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0728,0.000286,0,0.00081,0.000011,0,0.000032,0.0832,0.0708,0.0965,0.0033,0.0028,0.0038,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0646,0.64,0.27,0.73,0
1123452000000,2005,8,2004,11,45,7,0.0805,0.0562,0,0,0,0,0,0,0,0,133.1,128.7,138,40.07,35.74,93,93,93,40.07,35.74,45.03,0.699,0.674,0.722,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0805,0.7,0,1,0
1124056800000,2005,8,2004,11,46,7,0.0748,0.0562,0,0,0,0,0,0,0,0,123.7,120.8,127.4,30.66,27.81,93,93,93,30.66,27.81,34.37,0.752,0.73,0.77,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0748,0.75,0,1,0
1124661600000,2005,8,2004,11,47,7,0.0711,0.0562,0,0,0,0,0,0,0,0,117.5,115.1,120,24.53,22.06,93,93,93,24.53,22.06,26.99,0.791,0.775,0.808,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0711,0.79,0,1,0
1125266400000,2005,8,2004,11,48,7,0.0662,0.049,0,0,0,0,0,0,0,0,109.5,102.8,114.2,28.52,19.6,81,72,93,28.52,19.6,38.69,0.738,0.65,0.826,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0662,0.74,0,1,0
1125871200000,2005,9,2004,12,49,7,0.0578,0.0435,0,0,0,0,0,0,0,0,95.65,89.91,101.4,23.65,17.91,72,72,72,23.65,17.91,29.39,0.754,0.71,0.801,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0578,0.75,0,1,0
1126476000000,2005,9,2004,12,50,7,0.0511,0.0435,0,0,0,0,0,0,0,0,84.44,80.34,88.54,12.44,8.34,72,72,72,12.44,8.34,16.54,0.854,0.813,0.896,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0511,0.85,0,1,0
1127080800000,2005,9,2004,12,51,7,0.0469,0.0435,0,0,0,0,0,0,0,0,77.6,75.14,80.06,5.6,3.14,72,72,72,5.6,3.14,8.06,0.928,0.899,0.958,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0469,0.93,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0436,0.04,0,0,0,0,0,0,0,0,72.1,69.95,74.32,5.889,0,66.21,52,72,5.889,0,18.77,0.917,0.735,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0436,0.92,0,1,0
1128290400000,2005,10,2005,1,1,7,0.0406,0.0314,0,0,0,0,0,0,0,0,67.17,65.36,69.29,15.17,13.36,52,52,52,15.17,13.36,17.29,0.774,0.75,0.796,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0406,0.77,0,1,0
1128895200000,2005,10,2005,1,2,7,0.0387,0.0314,0,0,0,0,0,0,0,0,64.06,63.05,65.16,12.06,11.05,52,52,52,12.06,11.05,13.16,0.812,0.798,0.825,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0387,0.81,0,1,0
1129500000000,2005,10,2005,1,3,7,0.0376,0.0314,0,0,0,0,0,0,0,0,62.18,61.14,62.93,10.18,9.14,52,52,52,10.18,9.14,10.93,0.837,0.826,0.851,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0376,0.84,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0364,0.0314,0,0,0,0,0,0,0,0,60.26,59.27,61.08,8.264,7.27,52,52,52,8.264,7.27,9.08,0.863,0.851,0.877,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0364,0.86,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0406,0.0304,0,0,0,0,0,0,0,0,67.19,59.39,75.9,16.91,7.39,50.29,50,52,16.91,7.39,25.9,0.755,0.659,0.876,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0406,0.75,0,1,0
1131314400000,2005,11,2005,2,6,7,0.0562,0.0302,0.00918,0,0,0,0,1,0,0.2857142857142857,93.01,80,105.2,43.01,30,50,50,50,27.83,0,45.31,0.542,0.476,0.625,15.17,0,55.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000753,0,0.000438,0.000003,0,0.000017,0.075,0.0708,0.0882,0.0029,0.0028,0.0035,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.04702,0.54,0.16,0.84,0
1131919200000,2005,11,2005,2,7,7,0.0645,0.0302,0.0343,0,0,0,0,1,1,1,106.7,103.8,111.4,56.72,53.79,50,50,50,1.015e-15,-7.105e-15,7.105e-15,0.469,0.449,0.482,56.72,53.79,61.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000571,0.000322,0.000972,0.000022,0.000013,0.000038,0.0905,0.0863,0.0972,0.0035,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
1132524000000,2005,11,2005,2,8,7,0.068,0.0302,0.0378,1069.38,16.28,16.28,6.365,1,1,1,112.5,106.3,123.2,62.46,56.25,50,50,50,2.03e-15,0,7.105e-15,0.446,0.406,0.471,62.46,56.25,73.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0716,0.00106,0.000531,0.00197,0.000042,0.000021,0.000077,0.0988,0.0898,0.115,0.0039,0.0035,0.0045,25.4,25.39,25.41,0.388,0,0.931,0.411,0,0.96,0.372,0,0.894,6.631,0,16.96,6.365,0,16.28,0,4,0,0,0.571,0,0.0354,0.571,0.0302,0.44,0.56,0.44,15.7
1133128800000,2005,11,2005,2,9,7,0.079,0.0334,0.0457,2818.43,18.07,18.07,16.78,1,1,1,130.6,127.8,134.4,75.48,70.49,55.14,50,59,0,-1.421e-14,1.421e-14,0.422,0.381,0.456,75.48,70.49,81.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0721,0.0744,0.00217,0.00174,0.00265,0.000085,0.000068,0.0001,0.12,0.111,0.129,0.0047,0.0044,0.0051,25.38,25.37,25.39,0.93,0.916,0.94,0.96,0.96,0.96,0.893,0.879,0.902,17.47,16.07,18.82,16.78,15.43,18.07,0,0,0,0,0,0,0.0932,0,0.0333,0.42,0.58,0.42,35.7
1133733600000,2005,12,2005,3,10,7,0.0843,0.0357,0.0486,3011.34,18.35,18.35,17.92,1,1,1,139.4,138,141.5,80.41,78.97,59,59,59,0,-1.421e-14,1.421e-14,0.423,0.417,0.428,80.41,78.97,82.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.075,0.0763,0.00258,0.00246,0.00276,0.0001,0.000097,0.00011,0.129,0.127,0.133,0.0051,0.005,0.0052,25.37,25.37,25.37,0.933,0.93,0.935,0.96,0.96,0.961,0.896,0.894,0.897,18.67,18.37,19.1,17.92,17.64,18.35,0,0,0,0,0,0,0.0996,0,0.0357,0.42,0.58,0.42,35.7
1134338400000,2005,12,2005,3,11,7,0.0857,0.0357,0.05,3090.11,19.58,19.58,18.39,1,1,1,141.7,138.5,147.5,82.72,79.51,59,59,59,-6.09e-15,-1.421e-14,0,0.417,0.4,0.426,82.72,79.51,88.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0752,0.0784,0.00278,0.00251,0.00328,0.00011,0.000098,0.00013,0.133,0.128,0.144,0.0052,0.005,0.0056,25.37,25.36,25.37,0.93,0.923,0.934,0.961,0.96,0.964,0.894,0.889,0.897,19.14,18.48,20.32,18.39,17.74,19.58,0,0,0,0,0,0,0.102,0,0.0357,0.42,0.58,0.42,36.1
1134943200000,2005,12,2005,3,12,7,0.0912,0.0357,0.0555,3400.2,20.93,20.93,20.24,1,1,1,150.7,147.8,154.1,91.74,88.81,59,59,59,-2.03e-15,-1.421e-14,0,0.391,0.383,0.399,91.74,88.81,95.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0785,0.0807,0.00355,0.0033,0.00383,0.00014,0.00013,0.00015,0.149,0.144,0.155,0.0059,0.0057,0.0061,25.35,25.35,25.36,0.919,0.916,0.923,0.965,0.964,0.967,0.887,0.885,0.889,20.97,20.37,21.66,20.24,19.64,20.93,0,0,0,0,0,0,0.112,0,0.0357,0.39,0.61,0.39,37.3
1135548000000,2005,12,2005,3,13,7,0.096,0.0369,0.0591,3612.84,22.69,22.69,21.51,1,1,1,158.7,152.5,163.9,97.75,90.94,61,59,73,0,-1.421e-14,1.421e-14,0.384,0.364,0.445,97.75,90.94,103,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0802,0.0835,0.00406,0.00348,0.00451,0.00016,0.00014,0.00018,0.16,0.15,0.17,0.0063,0.0059,0.0066,25.36,25.35,25.38,0.914,0.911,0.921,0.968,0.965,0.97,0.885,0.883,0.889,22.22,20.85,23.39,21.51,20.12,22.69,0,0,0,0,0,0,0.119,0,0.0369,0.38,0.62,0.38,37.6
1136152800000,2006,1,2005,4,14,7,0.103,0.0442,0.0588,3599.88,22.89,22.89,21.43,1,1,1,170.2,165.3,176.8,97.19,92.31,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.429,0.413,0.442,97.19,92.31,103.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0832,0.0815,0.0856,0.00401,0.0036,0.00457,0.00016,0.00014,0.00018,0.161,0.152,0.173,0.0063,0.006,0.0068,25.38,25.38,25.38,0.916,0.911,0.92,0.968,0.965,0.97,0.886,0.883,0.888,22.15,21.13,23.59,21.43,20.4,22.89,0,0,0,0,0,0,0.119,0,0.0442,0.43,0.57,0.43,35
1136757600000,2006,1,2005,4,15,7,0.112,0.0442,0.068,4192.42,26.51,26.51,24.95,1,1,1,185.4,178.2,191.8,112.4,105.2,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.394,0.381,0.41,112.4,105.2,118.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0861,0.0909,0.0053,0.00469,0.00585,0.00021,0.00018,0.00023,0.188,0.175,0.2,0.0074,0.0069,0.0078,25.38,25.38,25.38,0.919,0.914,0.924,0.97,0.97,0.97,0.892,0.887,0.896,25.73,23.93,27.33,24.95,23.21,26.51,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.4
1137362400000,2006,1,2005,4,16,7,0.128,0.0442,0.0834,5207.78,34.69,34.69,31,1,1,1,211,195.4,227.1,138,122.4,73,73,73,-2.03e-15,-1.421e-14,0,0.347,0.321,0.374,138,122.4,154.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0976,0.0921,0.103,0.00748,0.00615,0.00885,0.00029,0.00024,0.00035,0.234,0.206,0.263,0.0092,0.0081,0.01,25.3,25.17,25.38,0.934,0.927,0.94,0.97,0.97,0.97,0.906,0.899,0.912,31.96,28.23,35.77,31,27.38,34.69,0,0,0,0,0,0,0.172,0,0.0446,0.35,0.65,0.35,40.7
1137967200000,2006,1,2005,4,17,7,0.149,0.0442,0.105,6613.08,42.4,42.4,39.36,1,1,1,246.6,231.8,259.1,173.6,158.8,73,73,73,4.06e-15,0,2.842e-14,0.297,0.282,0.315,173.6,158.8,186.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.105,0.115,0.0105,0.00924,0.0116,0.00041,0.00036,0.00046,0.298,0.271,0.32,0.012,0.011,0.013,25.03,24.94,25.14,0.946,0.942,0.95,0.976,0.97,0.98,0.924,0.913,0.931,40.31,36.85,43.26,39.36,35.75,42.4,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.4
1138572000000,2006,1,2005,4,18,7,0.169,0.0493,0.12,7568.43,47.65,47.65,45.05,1,1,1,279.4,265.4,294.4,197.8,191.3,81.57,73,85,-1.218e-14,-2.842e-14,0,0.292,0.269,0.308,197.8,191.3,209.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.117,0.124,0.0126,0.012,0.0135,0.0005,0.00048,0.00054,0.342,0.33,0.363,0.014,0.013,0.014,24.84,24.76,24.91,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.97,44.42,48.62,45.05,43.53,47.65,0,0,0,0,0,0,0.25,0,0.049,0.29,0.71,0.29,44.8
1139176800000,2006,2,2005,5,19,7,0.19,0.0514,0.139,8387.66,53.67,53.67,49.93,2,1,1.4285714285714286,314.8,300.7,331.3,229.8,215.7,85,85,85,1.218e-14,-2.842e-14,2.842e-14,0.27,0.257,0.283,229.8,215.7,246.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.126,0.137,0.0153,0.0141,0.0167,0.00061,0.00056,0.00067,0.33,0.248,0.395,0.013,0.0099,0.016,24.7,24.64,24.76,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,41.01,26.22,52.7,38.73,25.43,48.2,0,0,0,0,0,0,0.277,0,0.051,0.27,0.73,0.27,44.1
1139781600000,2006,2,2005,5,20,7,0.216,0.0514,0.164,9931.85,64.04,64.04,59.12,2,2,2,356.4,335.9,379.1,271.4,250.9,85,85,85,-4.06e-15,-2.842e-14,0,0.239,0.224,0.253,271.4,250.9,294.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.139,0.154,0.0271,0.0174,0.0378,0.0011,0.0007,0.0015,0.299,0.268,0.333,0.012,0.011,0.013,24.52,24.37,24.65,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.47,28.2,33.01,29.56,27.35,32.02,0,0,0,0,0,0,0.328,0,0.052,0.24,0.76,0.24,46
1140386400000,2006,2,2005,5,21,7,0.253,0.0514,0.201,12168.9,80.34,80.34,72.43,2,2,2,417.9,385.4,453.2,332.9,300.4,85,85,85,0,0,0,0.204,0.188,0.221,332.9,300.4,368.2,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.167,0.156,0.18,0.0561,0.0408,0.0728,0.0023,0.0017,0.003,0.391,0.342,0.444,0.016,0.014,0.018,24.13,23.92,24.33,0.946,0.94,0.951,0.972,0.97,0.978,0.919,0.912,0.93,37.24,33.71,41.06,36.22,32.7,40.17,0,0,0,0,0,0,0.402,0,0.052,0.2,0.79,0.21,48.1
1140991200000,2006,2,2005,5,22,7,0.32,0.0609,0.259,15315.4,96.4,96.4,91.16,2,2,2,529.6,470.5,591.9,428.9,385.5,100.7,85,107,8.12e-15,0,5.684e-14,0.19,0.174,0.21,428.9,385.5,484.9,990,990,990,966,965.7,966.3,24,23.7,24.3,0.205,0.186,0.23,0.101,0.0809,0.128,0.0042,0.0033,0.0054,0.538,0.47,0.628,0.022,0.019,0.026,23.48,23.11,23.81,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,47.16,42.9,52.51,45.58,42.04,48.2,0,0,0,0,0,0,0.506,0,0.061,0.19,0.81,0.19,47.9
1141596000000,2006,3,2005,6,23,7,0.415,0.0647,0.35,20111.1,133.3,133.3,119.7,3,3,3,686.2,614,758.4,579.2,507,107,107,107,0,0,0,0.157,0.141,0.174,579.2,507,651.4,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.284,0.243,0.325,0.188,0.14,0.236,0.0081,0.0059,0.01,0.675,0.553,0.797,0.029,0.023,0.035,22.68,22.27,23.09,0.952,0.947,0.956,0.976,0.97,0.98,0.93,0.919,0.937,40.86,36.24,45.35,39.9,35.15,44.44,0,0,0,0,0,0,0.665,0,0.065,0.16,0.84,0.16,48.5
1142200800000,2006,3,2005,6,24,7,0.489,0.0647,0.425,23745.5,144.6,144.6,141.3,3,3,3,809.2,775.3,844.7,702.2,668.3,107,107,107,0,0,0,0.132,0.127,0.138,702.2,668.3,737.7,990,990,990,967.1,967,967.3,22.9,22.7,23,0.354,0.335,0.376,0.27,0.247,0.294,0.012,0.011,0.013,0.883,0.825,0.944,0.039,0.036,0.042,21.98,21.78,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.28,46.36,50.25,47.11,45.43,48.2,0,0,0,0,0,0,0.785,0,0.064,0.13,0.87,0.13,48.6
1142805600000,2006,3,2005,6,25,7,0.534,0.0647,0.469,25311.9,157.5,157.5,150.7,4,3,3.5714285714285716,883.1,854.6,909.9,776.1,747.6,107,107,107,0,0,0,0.121,0.118,0.125,776.1,747.6,802.9,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.411,0.385,0.436,0.315,0.3,0.328,0.014,0.013,0.015,0.966,0.935,1,0.043,0.041,0.044,21.6,21.48,21.72,0.954,0.952,0.957,0.977,0.975,0.98,0.933,0.928,0.938,44.73,39.32,51.87,42.83,38.32,48.2,0,0,0,0,0,0,0.837,0,0.065,0.12,0.88,0.12,47.4
1143410400000,2006,3,2005,6,26,7,0.572,0.0678,0.504,27299.4,164.9,164.9,162.5,4,4,4,945.3,921.2,963.1,833.2,814.2,112.1,107,125,0,0,0,0.119,0.112,0.13,833.2,814.2,846.6,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.466,0.446,0.476,0.342,0.333,0.349,0.015,0.015,0.016,1.03,0.996,1.05,0.046,0.044,0.047,21.29,21.2,21.42,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.932,0.935,41.49,40.78,42.07,40.62,39.87,41.22,0,0,0,0,0,0,0.903,0,0.068,0.12,0.88,0.12,47.7
1144015200000,2006,4,2005,7,27,7,0.571,0.0756,0.496,26825,162.5,162.5,159.7,4,4,4,944.3,928,960.7,819.3,803,125,125,125,0,0,0,0.132,0.13,0.135,819.3,803,835.7,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.458,0.443,0.473,0.336,0.328,0.343,0.015,0.015,0.015,1.01,0.984,1.04,0.045,0.044,0.047,21.31,21.22,21.4,0.954,0.953,0.954,0.978,0.976,0.979,0.933,0.931,0.934,40.82,40.17,41.48,39.92,39.23,40.61,0,0,0,0,0,0,0.887,0,0.075,0.13,0.87,0.13,47
1144620000000,2006,4,2005,7,28,7,0.557,0.0756,0.481,26151.1,156.5,156.5,155.7,4,4,4,920.8,916.6,925.7,795.8,791.6,125,125,125,0,0,0,0.136,0.135,0.136,795.8,791.6,800.7,990,990,990,967.6,967.6,967.6,22.4,22.4,22.4,0.437,0.433,0.441,0.324,0.322,0.327,0.014,0.014,0.015,0.972,0.965,0.98,0.043,0.043,0.044,21.44,21.42,21.47,0.953,0.953,0.953,0.976,0.975,0.976,0.93,0.929,0.931,39.88,39.71,40.08,38.92,38.73,39.13,0,0,0,0,0,0,0.865,0,0.076,0.14,0.86,0.14,46.9
1145224800000,2006,4,2005,7,29,7,0.561,0.0756,0.486,26369.3,157.7,157.7,157,4,4,4,928.3,923.4,932.6,803.3,798.4,125,125,125,0,0,0,0.135,0.134,0.135,803.3,798.4,807.6,990,990,990,967.6,967.6,967.6,22.4,22.4,22.4,0.443,0.439,0.447,0.328,0.325,0.33,0.015,0.015,0.015,0.985,0.976,0.992,0.044,0.044,0.044,21.4,21.38,21.43,0.953,0.953,0.953,0.976,0.976,0.977,0.931,0.93,0.931,40.19,39.99,40.36,39.24,39.03,39.42,0,0,0,0,0,0,0.872,0,0.075,0.13,0.87,0.13,47
1145829600000,2006,4,2005,7,30,7,0.54,0.0756,0.464,24797.9,155.7,155.7,147.6,4,3,3.2857142857142856,892,860.7,921.2,767,735.7,125,125,125,0,0,0,0.14,0.136,0.145,767,735.7,796.2,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.41,0.382,0.437,0.31,0.292,0.324,0.014,0.013,0.014,0.981,0.948,1.02,0.044,0.042,0.046,21.55,21.44,21.71,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.84,39.61,52.21,45.51,38.63,48.2,0,0,0,0,0,0,0.82,0,0.076,0.14,0.86,0.14,45.9
1146434400000,2006,5,2005,8,31,7,0.492,0.0889,0.403,22638.7,141.1,141.1,134.8,3,3,3,812.8,779,850.6,665.8,632,147,147,147,0,0,0,0.181,0.173,0.189,665.8,632,703.6,990,990,990,967.2,967,967.3,22.8,22.7,23,0.338,0.319,0.36,0.246,0.223,0.271,0.011,0.0097,0.012,0.826,0.769,0.89,0.036,0.033,0.039,22.02,21.81,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.83,43.85,47.99,44.92,42.97,47.03,0,0,0,0,0,0,0.749,0,0.089,0.18,0.82,0.18,46
1147039200000,2006,5,2005,8,32,7,0.443,0.0889,0.354,20211.4,127.5,127.5,120.3,3,3,3,732.9,694.1,771.2,585.9,547.1,147,147,147,0,0,0,0.201,0.191,0.212,585.9,547.1,624.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.293,0.271,0.315,0.192,0.166,0.218,0.0083,0.0071,0.0095,0.692,0.626,0.756,0.03,0.027,0.033,22.48,22.26,22.7,0.953,0.95,0.955,0.977,0.973,0.98,0.932,0.925,0.936,41.02,38.58,43.38,40.1,37.54,42.51,0,0,0,0,0,0,0.668,0,0.089,0.2,0.8,0.2,45.6
1147644000000,2006,5,2005,8,33,7,0.391,0.0889,0.302,17169.3,110,110,102.2,3,2,2.5714285714285716,646.2,612.4,681.3,499.2,465.4,147,147,147,0,0,0,0.228,0.216,0.24,499.2,465.4,534.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.244,0.225,0.264,0.136,0.119,0.158,0.0058,0.005,0.0068,0.593,0.545,0.637,0.025,0.023,0.027,22.92,22.77,23.05,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.91,35.45,52.36,40.95,34.39,48.2,0,0,0,0,0,0,0.568,0,0.089,0.23,0.77,0.23,43.9
1148248800000,2006,5,2005,8,34,7,0.345,0.0889,0.257,15248.1,96.4,96.4,90.76,2,2,2,571.2,542.1,601.7,424.2,395.1,147,147,147,-1.624e-14,-5.684e-14,0,0.258,0.244,0.271,424.2,395.1,454.7,990,990,990,966.2,966,966.3,23.8,23.7,24,0.206,0.196,0.218,0.0992,0.0855,0.114,0.0042,0.0036,0.0048,0.534,0.49,0.582,0.022,0.02,0.025,23.3,23.11,23.47,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.33,43.39,49.36,45.38,42.52,48.2,0,0,0,0,0,0,0.504,0,0.088,0.26,0.74,0.26,44.2
1148853600000,2006,5,2005,8,35,7,0.308,0.0792,0.229,13738.8,84.3,84.3,81.78,2,2,2,509.3,486.6,533.1,378.3,367.6,131,119,147,0,-5.684e-14,5.684e-14,0.257,0.234,0.285,378.3,367.6,389.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.189,0.185,0.193,0.0776,0.0725,0.0827,0.0032,0.003,0.0034,0.464,0.448,0.48,0.019,0.018,0.02,23.64,23.52,23.76,0.952,0.951,0.954,0.979,0.978,0.98,0.932,0.929,0.934,41.76,40.72,43.01,40.89,39.81,42.15,0,0,0,0,0,0,0.454,0,0.079,0.26,0.74,0.26,44.6
1149458400000,2006,6,2005,9,36,7,0.279,0.072,0.207,12403.8,78.08,78.08,73.83,2,2,2,460.8,442,479.8,341.8,323,119,119,119,0,0,0,0.258,0.248,0.269,341.8,323,360.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.182,0.0603,0.0515,0.0693,0.0025,0.0021,0.0029,0.409,0.381,0.438,0.017,0.016,0.018,23.92,23.8,24.03,0.947,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.97,35.94,40,36.92,34.86,39.04,0,0,0,0,0,0,0.41,0,0.072,0.26,0.74,0.26,44.5
1150063200000,2006,6,2005,9,37,7,0.254,0.072,0.182,10937,68.52,68.52,65.1,2,2,2,420.2,404.6,436.3,301.2,285.6,119,119,119,0,0,0,0.283,0.273,0.294,301.2,285.6,317.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.156,0.167,0.0411,0.0338,0.0488,0.0017,0.0014,0.002,0.348,0.325,0.372,0.014,0.013,0.015,24.16,24.06,24.25,0.941,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.56,31.84,35.32,32.55,30.88,34.26,0,0,0,0,0,0,0.362,0,0.072,0.28,0.72,0.28,43.1
1150668000000,2006,6,2005,9,38,7,0.233,0.072,0.161,9691.43,60.65,60.65,57.69,2,2,2,385.6,372.6,399.4,266.6,253.6,119,119,119,-4.06e-15,-2.842e-14,0,0.309,0.298,0.319,266.6,253.6,280.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.144,0.154,0.0248,0.0187,0.0313,0.001,0.00076,0.0013,0.296,0.277,0.317,0.012,0.011,0.013,24.38,24.29,24.46,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.74,28.3,31.26,28.84,27.45,30.32,0,0,0,0,0,0,0.32,0,0.072,0.31,0.69,0.31,41.6
1151272800000,2006,6,2005,9,39,7,0.215,0.0701,0.145,8737.63,54.01,54.01,52.01,2,2,2,356.2,343.9,368.5,240.3,233.1,115.9,108,119,8.12e-15,-2.842e-14,2.842e-14,0.325,0.31,0.338,240.3,233.1,249.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.137,0.143,0.0162,0.0156,0.017,0.00065,0.00063,0.00068,0.26,0.253,0.271,0.01,0.01,0.011,24.56,24.49,24.63,0.926,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.902,26.81,25.96,27.84,26,25.19,27,0,0,0,0,0,0,0.289,0,0.07,0.33,0.67,0.33,40.6
1151877600000,2006,7,2005,10,40,7,0.199,0.0653,0.134,8138.63,50.2,50.2,48.44,2,1,1.1428571428571428,329.3,319.5,339.8,221.3,211.5,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.328,0.318,0.338,221.3,211.5,231.8,990,990,990,965,965,965.1,25,24.9,25,0.132,0.128,0.135,0.0146,0.0137,0.0154,0.00058,0.00055,0.00062,0.365,0.25,0.4,0.015,0.01,0.016,24.59,24.52,24.65,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.14,25.87,52.61,44.86,25.1,48.2,0,0,0,0,0,0,0.269,0,0.065,0.33,0.67,0.33,40.9
1152482400000,2006,7,2005,10,41,7,0.186,0.0653,0.121,7596.81,47.25,47.25,45.22,1,1,1,307.5,298.5,316.5,199.5,190.5,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.351,0.341,0.362,199.5,190.5,208.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.127,0.0127,0.0119,0.0135,0.00051,0.00048,0.00054,0.348,0.332,0.365,0.014,0.013,0.015,24.71,24.65,24.77,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.14,44.05,48.21,45.22,43.17,47.25,0,0,0,0,0,0,0.251,0,0.065,0.35,0.65,0.35,40.8
1153087200000,2006,7,2005,10,42,7,0.174,0.0653,0.108,6805.38,42.47,42.47,40.51,1,1,1,287.2,279.6,295.5,179.2,171.6,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.376,0.366,0.386,179.2,171.6,187.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.12,0.011,0.0103,0.0117,0.00044,0.00041,0.00047,0.312,0.299,0.327,0.012,0.012,0.013,24.84,24.79,24.88,0.948,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.4,39.61,43.34,40.51,38.63,42.47,0,0,0,0,0,0,0.225,0,0.066,0.38,0.62,0.38,39.1
1153692000000,2006,7,2005,10,43,7,0.163,0.0653,0.0978,6087.04,38.02,38.02,36.23,1,1,1,269.8,262.4,277.1,161.8,154.4,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.401,0.39,0.412,161.8,154.4,169.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.108,0.113,0.0095,0.00887,0.0101,0.00038,0.00035,0.0004,0.281,0.268,0.294,0.011,0.011,0.012,24.94,24.9,24.98,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.912,0.921,37.31,35.58,39.04,36.23,34.51,38.02,0,0,0,0,0,0,0.201,0,0.0652,0.4,0.6,0.4,37.3
1154296800000,2006,7,2005,10,44,7,0.153,0.0575,0.0951,5921.74,37.09,37.09,35.25,1,1,1,252.4,243.5,261,157.2,150.5,95.14,93,108,0,0,0,0.377,0.36,0.414,157.2,150.5,165,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.11,0.00912,0.00854,0.00978,0.00036,0.00034,0.00039,0.271,0.259,0.285,0.011,0.01,0.011,25.02,24.98,25.08,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.917,36.32,34.77,38.16,35.25,33.72,37.09,0,0,0,0,0,0,0.196,0,0.0579,0.38,0.62,0.38,38.7
1154901600000,2006,8,2005,11,45,7,0.141,0.0562,0.0845,5249.53,33.04,33.04,31.25,1,1,1,232.7,225.2,240.5,139.7,132.2,93,93,93,0,0,0,0.4,0.387,0.413,139.7,132.2,147.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0984,0.104,0.00762,0.00699,0.00829,0.0003,0.00027,0.00033,0.24,0.226,0.254,0.0094,0.0089,0.01,25.16,25.1,25.22,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.21,30.46,34.06,31.25,29.55,33.04,0,0,0,0,0,0,0.174,0,0.0565,0.4,0.6,0.4,37.2
1155506400000,2006,8,2005,11,46,7,0.132,0.0562,0.0753,4665.78,28.99,28.99,27.77,1,1,1,217.5,211.8,222.7,124.5,118.8,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.428,0.418,0.439,124.5,118.8,129.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0937,0.0976,0.00633,0.00585,0.00678,0.00025,0.00023,0.00027,0.213,0.202,0.222,0.0083,0.0079,0.0087,25.28,25.24,25.33,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.63,27.27,29.88,27.77,26.45,28.99,0,0,0,0,0,0,0.154,0,0.0567,0.43,0.57,0.43,35.3
1156111200000,2006,8,2005,11,47,7,0.123,0.0562,0.0672,2431.33,26,26,14.47,1,1,1,204.1,198.4,209.9,111.1,105.4,93,93,93,0,-1.421e-14,1.421e-14,0.456,0.443,0.469,111.1,105.4,116.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.089,0.093,0.0052,0.00471,0.00568,0.0002,0.00018,0.00022,0.189,0.178,0.199,0.0074,0.007,0.0078,25.38,25.34,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.92,0,26.8,14.47,0,26,0,3,0,0,0.429,0,0.0804,0.429,0.0558,0.46,0.55,0.45,19.8
1156716000000,2006,8,2005,11,48,7,0.116,0.0508,0.0653,1856.27,26.42,26.42,11.05,1,1,1,191.9,185,197,107.9,99.93,84,72,93,-4.06e-15,-1.421e-14,0,0.437,0.378,0.482,107.9,99.93,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.087,0.0915,0.00492,0.00424,0.00582,0.00019,0.00017,0.00023,0.182,0.169,0.2,0.0071,0.0066,0.0078,25.4,25.38,25.42,0.395,0,0.924,0.416,0,0.97,0.383,0,0.896,11.39,0,27.24,11.05,0,26.42,0,4,0,0,0.571,0,0.0614,0.571,0.0507,0.44,0.56,0.44,16
1157320800000,2006,9,2005,12,49,7,0.106,0.0435,0.062,3797.44,24.37,24.37,22.6,1,1,1,174.5,168.3,182,102.5,96.32,72,72,72,0,-1.421e-14,1.421e-14,0.413,0.396,0.428,102.5,96.32,110,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0836,0.0885,0.00446,0.00394,0.0051,0.00017,0.00015,0.0002,0.171,0.16,0.185,0.0067,0.0063,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.969,0.967,0.97,0.886,0.882,0.89,23.32,21.93,25.12,22.6,21.21,24.37,0,0,0,0,0,0,0.126,0,0.044,0.41,0.58,0.42,35.8
1157925600000,2006,9,2005,12,50,7,0.0972,0.0435,0.0536,3299.78,20.82,20.82,19.64,1,1,1,160.7,154.9,166.4,88.66,82.92,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.449,0.433,0.465,88.66,82.92,94.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0789,0.083,0.00329,0.0028,0.00377,0.00013,0.00011,0.00015,0.146,0.136,0.157,0.0057,0.0053,0.0061,25.37,25.37,25.38,0.924,0.917,0.93,0.964,0.961,0.966,0.89,0.886,0.894,20.38,19.2,21.55,19.64,18.45,20.82,0,0,0,0,0,0,0.109,0,0.0436,0.45,0.55,0.45,33.9
1158530400000,2006,9,2005,12,51,7,0.0901,0.0435,0.0465,2885.21,18.05,18.05,17.17,1,1,1,148.9,144.8,153,76.9,72.8,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.484,0.471,0.497,76.9,72.8,81.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0753,0.0782,0.00229,0.00194,0.00264,0.00009,0.000076,0.0001,0.125,0.118,0.133,0.0049,0.0046,0.0052,25.38,25.37,25.38,0.935,0.928,0.939,0.96,0.96,0.96,0.897,0.891,0.902,17.89,16.82,18.8,17.17,16.15,18.05,0,0,0,0,0,0,0.0954,0,0.0436,0.48,0.52,0.48,32
1159135200000,2006,9,2005,12,52,7,0.0851,0.0418,0.0433,2618.01,19.06,19.06,15.58,1,1,1,140.7,138,143.4,71.52,66.24,69.14,52,72,0,-1.421e-14,1.421e-14,0.491,0.377,0.521,71.52,66.24,85.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.073,0.0765,0.00183,0.00138,0.00306,0.000072,0.000054,0.00012,0.115,0.106,0.138,0.0045,0.0042,0.0054,25.38,25.36,25.39,0.911,0.892,0.926,0.96,0.96,0.963,0.875,0.857,0.891,16.23,14.72,19.8,15.58,14.13,19.06,0,0,0,0,0,0,0.0866,0,0.0418,0.49,0.51,0.49,30.8
1159740000000,2006,10,2006,1,1,7,0.084,0.0314,0.0526,3234.13,20.12,20.12,19.25,1,1,1,138.9,135.5,143.2,86.91,83.51,52,52,52,0,-1.421e-14,1.421e-14,0.374,0.363,0.384,86.91,83.51,91.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0756,0.0783,0.00314,0.00285,0.0035,0.00012,0.00011,0.00014,0.14,0.134,0.147,0.0055,0.0052,0.0058,25.36,25.35,25.37,0.925,0.92,0.929,0.963,0.962,0.965,0.891,0.888,0.893,19.99,19.3,20.85,19.25,18.56,20.12,0,0,0,0,0,0,0.107,0,0.0314,0.37,0.63,0.37,38.5
1160344800000,2006,10,2006,1,2,7,0.0815,0.0314,0.0501,3093.38,19.17,19.17,18.41,1,1,1,134.8,131.9,138.5,82.8,79.95,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.386,0.375,0.394,82.8,79.95,86.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0743,0.0767,0.00279,0.00255,0.0031,0.00011,0.0001,0.00012,0.132,0.127,0.139,0.0052,0.005,0.0055,25.37,25.36,25.37,0.93,0.925,0.934,0.961,0.96,0.963,0.894,0.891,0.896,19.16,18.57,19.91,18.41,17.83,19.17,0,0,0,0,0,0,0.102,0,0.0314,0.39,0.61,0.39,38
1160949600000,2006,10,2006,1,3,7,0.0792,0.0314,0.0477,2962.2,17.94,17.94,17.63,1,1,1,130.9,129.8,132.5,78.93,77.76,52,52,52,0,-1.421e-14,1.421e-14,0.397,0.392,0.401,78.93,77.76,80.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0736,0.0745,0.00246,0.00236,0.00259,0.000096,0.000093,0.0001,0.125,0.123,0.128,0.0049,0.0048,0.005,25.37,25.37,25.38,0.935,0.933,0.937,0.96,0.96,0.96,0.898,0.896,0.899,18.37,18.13,18.69,17.63,17.4,17.94,0,0,0,0,0,0,0.098,0,0.0315,0.4,0.6,0.4,37.4
1161554400000,2006,10,2006,1,4,7,0.0757,0.0314,0.0442,2726.19,17.19,17.19,16.23,1,1,1,125.1,122.1,128.7,73.12,70.11,52,52,52,-2.03e-15,-1.421e-14,0,0.416,0.404,0.426,73.12,70.11,76.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0709,0.0732,0.00196,0.00171,0.00227,0.000077,0.000067,0.000089,0.115,0.11,0.121,0.0045,0.0043,0.0048,25.38,25.38,25.39,0.928,0.914,0.94,0.96,0.96,0.96,0.891,0.877,0.902,16.9,15.96,17.9,16.23,15.32,17.19,0,0,0,0,0,0,0.0902,0,0.0315,0.41,0.58,0.42,36
1162159200000,2006,10,2006,1,5,7,0.0786,0.0306,0.048,2957.77,19.41,19.41,17.61,1,1,1,129.9,121.8,137.7,79.35,69.83,50.57,50,52,2.03e-15,0,1.421e-14,0.39,0.363,0.427,79.35,69.83,87.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0708,0.0767,0.00249,0.00169,0.0032,0.000098,0.000066,0.00013,0.126,0.109,0.141,0.0049,0.0043,0.0055,25.37,25.36,25.39,0.928,0.912,0.937,0.961,0.96,0.963,0.891,0.876,0.9,18.32,15.86,20.15,17.61,15.23,19.41,0,0,0,0,0,0,0.0978,0,0.0306,0.39,0.61,0.39,37.6
1162764000000,2006,11,2006,2,6,7,0.0873,0.0302,0.0571,3491.68,21.65,21.65,20.78,1,1,1,144.4,139.1,148.6,94.41,89.06,50,50,50,-4.06e-15,-1.421e-14,0,0.346,0.336,0.36,94.41,89.06,98.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0772,0.0806,0.00377,0.00332,0.00413,0.00015,0.00013,0.00016,0.153,0.143,0.16,0.006,0.0056,0.0063,25.35,25.34,25.36,0.917,0.912,0.922,0.966,0.964,0.968,0.886,0.883,0.889,21.51,20.43,22.36,20.78,19.69,21.65,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,40
1163368800000,2006,11,2006,2,7,7,0.0894,0.0302,0.0592,3612.03,22.67,22.67,21.5,1,1,1,147.8,144.8,153,97.81,94.8,50,50,50,0,-1.421e-14,1.421e-14,0.338,0.327,0.345,97.81,94.8,103,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0792,0.0821,0.00406,0.00381,0.00451,0.00016,0.00015,0.00018,0.159,0.154,0.168,0.0062,0.006,0.0066,25.34,25.34,25.35,0.914,0.911,0.916,0.968,0.966,0.97,0.884,0.883,0.886,22.22,21.59,23.37,21.5,20.86,22.67,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.4
1163973600000,2006,11,2006,2,8,7,0.0917,0.0302,0.0615,3755.68,23.26,23.26,22.36,1,1,1,151.7,147.8,155.5,101.7,97.81,50,50,50,-2.03e-15,-1.421e-14,0,0.33,0.322,0.338,101.7,97.81,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0803,0.083,0.00439,0.00406,0.00471,0.00017,0.00016,0.00018,0.166,0.159,0.173,0.0065,0.0062,0.0068,25.34,25.34,25.34,0.913,0.912,0.915,0.969,0.968,0.97,0.885,0.883,0.887,23.07,22.19,23.98,22.36,21.48,23.26,0,0,0,0,0,0,0.124,0,0.0302,0.33,0.67,0.33,41
1164578400000,2006,11,2006,2,9,7,0.0944,0.0326,0.0618,3790.97,24.7,24.7,22.57,1,1,1,156,150.3,161.5,102.2,91.27,53.86,50,59,-4.06e-15,-1.421e-14,1.421e-14,0.346,0.31,0.393,102.2,91.27,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0794,0.0851,0.00443,0.00351,0.00523,0.00017,0.00014,0.0002,0.167,0.149,0.183,0.0066,0.0058,0.0072,25.34,25.34,25.35,0.918,0.915,0.92,0.968,0.965,0.97,0.889,0.886,0.891,23.31,20.87,25.46,22.57,20.14,24.7,0,0,0,0,0,0,0.125,0,0.0326,0.35,0.65,0.35,40.2
1165183200000,2006,12,2006,3,10,7,0.0969,0.0357,0.0612,3743.84,23.86,23.86,22.28,1,1,1,160.2,151.6,166.9,101.2,92.64,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.369,0.353,0.389,101.2,92.64,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0799,0.0853,0.00435,0.00362,0.00493,0.00017,0.00014,0.00019,0.166,0.151,0.178,0.0065,0.0059,0.007,25.35,25.35,25.36,0.914,0.911,0.918,0.969,0.965,0.97,0.886,0.883,0.889,23,21.15,24.6,22.28,20.42,23.86,0,0,0,0,0,0,0.124,0,0.0357,0.37,0.63,0.37,38.6
1165788000000,2006,12,2006,3,11,7,0.105,0.0357,0.0697,4303.49,27.24,27.24,25.62,1,1,1,174.2,167.2,180.9,115.2,108.2,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.339,0.326,0.353,115.2,108.2,121.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0854,0.0902,0.00554,0.00495,0.00611,0.00022,0.00019,0.00024,0.191,0.179,0.203,0.0075,0.007,0.008,25.36,25.36,25.36,0.922,0.917,0.926,0.97,0.97,0.97,0.894,0.889,0.898,26.41,24.67,28.08,25.62,23.93,27.24,0,0,0,0,0,0,0.142,0,0.0353,0.34,0.66,0.34,41
1166392800000,2006,12,2006,3,12,7,0.115,0.0357,0.0792,4940.54,30.5,30.5,29.41,1,1,1,190,182.8,194.6,131,123.8,59,59,59,0,0,0,0.311,0.303,0.323,131,123.8,135.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0909,0.095,0.00688,0.00627,0.00727,0.00027,0.00025,0.00028,0.22,0.207,0.228,0.0086,0.0081,0.0089,25.36,25.36,25.36,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.32,28.56,31.45,29.41,27.71,30.5,0,0,0,0,0,0,0.163,0,0.0358,0.31,0.69,0.31,43
1166997600000,2006,12,2006,3,13,7,0.12,0.0357,0.0845,5286.58,33.7,33.7,31.47,1,1,1,198.7,190.7,208.2,139.7,131.7,59,59,59,0,0,0,0.297,0.283,0.309,139.7,131.7,149.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0937,0.0998,0.00762,0.00695,0.00844,0.0003,0.00027,0.00033,0.235,0.221,0.252,0.0092,0.0086,0.0099,25.35,25.3,25.36,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.44,30.51,34.74,31.47,29.59,33.7,0,0,0,0,0,0,0.175,0,0.0355,0.3,0.7,0.3,44.1
1167602400000,2007,1,2006,4,14,7,0.137,0.0442,0.0927,5802.41,38.61,38.61,34.54,1,1,1,226.3,211.3,243.5,153.3,138.3,73,73,73,0,0,0,0.323,0.3,0.346,153.3,138.3,170.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0977,0.109,0.00878,0.0075,0.0102,0.00035,0.00029,0.0004,0.261,0.234,0.292,0.01,0.0092,0.012,25.18,25.05,25.3,0.939,0.934,0.945,0.971,0.97,0.975,0.912,0.906,0.922,35.57,32.03,39.59,34.54,31.07,38.61,0,0,0,0,0,0,0.192,0,0.0443,0.32,0.68,0.32,42.4
1168207200000,2007,1,2006,4,15,7,0.16,0.0442,0.116,7329.62,46.94,46.94,43.63,1,1,1,264.4,250.9,278.8,191.5,177.9,73,73,73,0,-2.842e-14,2.842e-14,0.276,0.262,0.291,191.5,177.9,205.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.122,0.012,0.0109,0.0132,0.00048,0.00043,0.00053,0.329,0.305,0.355,0.013,0.012,0.014,24.91,24.83,24.99,0.952,0.948,0.956,0.98,0.979,0.98,0.933,0.928,0.937,44.53,41.32,47.89,43.63,40.45,46.94,0,0,0,0,0,0,0.242,0,0.044,0.28,0.72,0.28,45.8
1168812000000,2007,1,2006,4,16,7,0.193,0.0442,0.149,9051.72,61.23,61.23,53.88,2,1,1.7142857142857142,319.5,288.4,353.4,246.5,215.4,73,73,73,-4.06e-15,-2.842e-14,0,0.229,0.207,0.253,246.5,215.4,280.4,990,990,990,965,964.9,965.2,25,24.8,25.1,0.136,0.125,0.148,0.0198,0.0141,0.0314,0.00079,0.00056,0.0013,0.307,0.248,0.388,0.012,0.0099,0.015,24.69,24.52,24.81,0.938,0.924,0.959,0.973,0.97,0.98,0.913,0.897,0.94,35.29,26.38,52.18,33.83,25.58,48.2,0,0,0,0,0,0,0.299,0,0.044,0.23,0.77,0.23,46.9
1169416800000,2007,1,2006,4,17,7,0.241,0.0442,0.197,11943.1,78.28,78.28,71.09,2,2,2,399.1,366.3,431.4,326.1,293.3,73,73,73,0,0,0,0.183,0.169,0.199,326.1,293.3,358.4,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.164,0.152,0.175,0.0529,0.0374,0.0682,0.0022,0.0015,0.0028,0.38,0.33,0.428,0.015,0.013,0.017,24.23,24.03,24.44,0.944,0.939,0.949,0.972,0.97,0.976,0.918,0.911,0.927,36.58,32.99,40.1,35.55,32,39.14,0,0,0,0,0,0,0.395,0,0.044,0.18,0.82,0.18,49.6
1170021600000,2007,1,2006,4,18,7,0.29,0.0483,0.241,14599.3,93.29,93.29,86.9,2,2,2,478.8,443.1,515.9,398.9,370.1,79.86,73,85,0,0,0,0.167,0.156,0.177,398.9,370.1,430.9,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.19,0.18,0.202,0.0873,0.0737,0.102,0.0036,0.003,0.0043,0.489,0.446,0.538,0.02,0.018,0.022,23.76,23.54,23.96,0.954,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.938,44.34,41.36,47.6,43.45,40.49,46.65,0,0,0,0,0,0,0.483,0,0.049,0.17,0.83,0.17,50.3
1170626400000,2007,2,2006,5,19,7,0.371,0.0514,0.32,18490,127,127,110.1,3,2,2.7142857142857144,613.3,535.8,697.7,528.3,450.8,85,85,85,8.12e-15,0,5.684e-14,0.14,0.122,0.159,528.3,450.8,612.7,990,990,990,966.3,966,966.7,23.7,23.3,24,0.25,0.209,0.298,0.156,0.112,0.21,0.0066,0.0047,0.009,0.616,0.534,0.726,0.026,0.022,0.031,23.04,22.58,23.42,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,42.68,35.82,51.7,41.28,34.75,48.2,0,0,0,0,0,0,0.611,0,0.051,0.14,0.86,0.14,49.8
1171231200000,2007,2,2006,5,20,7,0.502,0.0514,0.45,24778.1,168.3,168.3,147.5,4,3,3.2857142857142856,829.4,732.4,948.9,744.4,647.4,85,85,85,0,0,0,0.103,0.0896,0.116,744.4,647.4,863.9,990,990,990,967.2,966.8,967.7,22.8,22.3,23.2,0.384,0.318,0.483,0.293,0.233,0.357,0.013,0.01,0.016,0.927,0.785,1.07,0.041,0.034,0.048,21.86,21.23,22.39,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.76,41.04,52.28,45.25,40.15,48.2,0,0,0,0,0,0,0.819,0,0.052,0.1,0.9,0.1,49.4
1171836000000,2007,2,2006,5,21,7,0.73,0.0739,0.627,31623.5,192.8,192.8,188.2,4,4,4,1206,1005,1410,1084,919.6,122.1,85,137,47.85,-1.137e-13,173.2,0.101,0.0799,0.121,1036,919.6,1100,990,990,990,968.5,967.9,969.2,21.5,20.8,22.1,0.707,0.534,0.852,0.532,0.384,0.648,0.025,0.017,0.031,1.52,1.17,1.8,0.071,0.053,0.087,19.93,19.01,20.91,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.22,45.07,50.11,47.06,44.17,48.2,0,0,0,0,0,0,1.05,0,0.103,0.1,0.86,0.14,43.3
