datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787788000000,1994,12,1994,3,12,7,0.108,0.0357,0.0727,4506.68,28.98,28.98,26.83,1,1,1,179.2,173.4,188.2,120.2,114.4,59,59,59,0,-1.421e-14,1.421e-14,0.33,0.314,0.34,120.2,114.4,129.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0876,0.0928,0.00597,0.00547,0.00673,0.00023,0.00021,0.00026,0.2,0.19,0.216,0.0078,0.0074,0.0085,25.36,25.36,25.36,0.925,0.921,0.93,0.97,0.97,0.97,0.897,0.893,0.902,27.66,26.2,29.88,26.83,25.41,28.98,0,0,0,0,0,0,0.149,0,0.0353,0.33,0.67,0.33,41.7
788392800000,1994,12,1994,3,13,7,0.119,0.0369,0.0821,5131.6,32.47,32.47,30.55,1,1,1,196.8,191.2,204.8,135.8,131.8,61,59,73,0,0,0,0.31,0.291,0.356,135.8,131.8,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0938,0.098,0.00729,0.00696,0.00798,0.00028,0.00027,0.00031,0.228,0.222,0.243,0.0089,0.0087,0.0095,25.36,25.34,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.49,30.52,33.48,30.55,29.61,32.47,0,0,0,0,0,0,0.17,0,0.0369,0.31,0.69,0.31,43.1
788997600000,1995,1,1994,4,14,7,0.121,0.0442,0.077,4799.33,29.85,29.85,28.57,1,1,1,200.4,193.6,205.9,127.4,120.6,73,73,73,-6.09e-15,-1.421e-14,0,0.364,0.354,0.377,127.4,120.6,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0915,0.0959,0.00658,0.006,0.00705,0.00026,0.00023,0.00028,0.215,0.203,0.225,0.0084,0.0079,0.0088,25.37,25.34,25.39,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.45,27.79,30.78,28.57,26.96,29.85,0,0,0,0,0,0,0.159,0,0.044,0.37,0.64,0.36,39.7
789602400000,1995,1,1994,4,15,7,0.121,0.0442,0.077,4793.08,30.23,30.23,28.53,1,1,1,200.3,192.3,207.6,127.3,119.3,73,73,73,0,-1.421e-14,1.421e-14,0.365,0.352,0.38,127.3,119.3,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.091,0.0964,0.00657,0.00589,0.00719,0.00026,0.00023,0.00028,0.215,0.2,0.228,0.0084,0.0078,0.0089,25.37,25.33,25.39,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.41,27.44,31.16,28.53,26.62,30.23,0,0,0,0,0,0,0.159,0,0.044,0.37,0.64,0.36,39.6
790207200000,1995,1,1994,4,16,7,0.13,0.0442,0.0859,5364.11,32.92,32.92,31.93,1,1,1,215,211.7,219.3,142,138.7,73,73,73,0,0,0,0.34,0.333,0.345,142,138.7,146.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0991,0.0979,0.101,0.00782,0.00754,0.00819,0.00031,0.0003,0.00032,0.241,0.235,0.249,0.0095,0.0092,0.0098,25.27,25.24,25.29,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.92,32.13,33.94,31.93,31.17,32.92,0,0,0,0,0,0,0.177,0,0.0441,0.34,0.66,0.34,41.3
790812000000,1995,1,1994,4,17,7,0.135,0.0442,0.0912,5699.14,34.67,34.67,33.92,1,1,1,223.7,220.7,227,150.7,147.7,73,73,73,0,0,0,0.327,0.322,0.331,150.7,147.7,154,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.103,0.00856,0.00831,0.00884,0.00034,0.00033,0.00035,0.257,0.251,0.263,0.01,0.0099,0.01,25.2,25.18,25.22,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.97,34.27,35.74,33.92,33.24,34.67,0,0,0,0,0,0,0.188,0,0.0438,0.33,0.68,0.32,42.2
791416800000,1995,1,1994,4,18,7,0.14,0.0493,0.0906,5651.13,34.98,34.98,33.64,1,1,1,231.3,226.4,239.6,149.8,142.5,81.57,73,85,0,0,0,0.353,0.32,0.374,149.8,142.5,155.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.1,0.105,0.00848,0.00787,0.00896,0.00033,0.00031,0.00035,0.256,0.243,0.265,0.01,0.0096,0.01,25.16,25.1,25.19,0.939,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.68,32.95,36.06,33.64,31.96,34.98,0,0,0,0,0,0,0.187,0,0.0494,0.35,0.65,0.35,40.4
792021600000,1995,2,1994,5,19,7,0.151,0.0514,0.0992,6205.48,38.56,38.56,36.94,1,1,1,249.1,242,255.7,164.1,157,85,85,85,0,0,0,0.341,0.332,0.351,164.1,157,170.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.11,0.0097,0.0091,0.0103,0.00038,0.00036,0.00041,0.282,0.269,0.293,0.011,0.011,0.012,25.03,24.98,25.08,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,38,36.35,39.55,36.94,35.26,38.56,0,0,0,0,0,0,0.205,0,0.0518,0.34,0.66,0.34,41.1
792626400000,1995,2,1994,5,20,7,0.159,0.0514,0.108,6779.9,41.6,41.6,40.36,1,1,1,262.9,258.2,268,177.9,173.2,85,85,85,1.218e-14,0,2.842e-14,0.323,0.317,0.329,177.9,173.2,183,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.111,0.115,0.0109,0.0105,0.0113,0.00043,0.00041,0.00045,0.306,0.298,0.315,0.012,0.012,0.013,24.94,24.91,24.97,0.948,0.946,0.949,0.979,0.976,0.98,0.927,0.924,0.93,41.24,40.13,42.45,40.36,39.18,41.6,0,0,0,0,0,0,0.224,0,0.051,0.32,0.68,0.32,42.6
793231200000,1995,2,1994,5,21,7,0.181,0.0514,0.13,8021.37,53.64,53.64,47.75,2,1,1.2857142857142858,299.3,273.8,331.2,214.3,188.8,85,85,85,8.12e-15,0,2.842e-14,0.285,0.257,0.311,214.3,188.8,246.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.126,0.117,0.137,0.014,0.0118,0.0167,0.00056,0.00047,0.00067,0.325,0.248,0.385,0.013,0.0099,0.015,24.77,24.68,24.88,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.896,0.939,41.53,26.18,51.54,40.29,25.39,48.2,0,0,0,0,0,0,0.265,0,0.051,0.28,0.72,0.28,44.3
793836000000,1995,2,1994,5,22,7,0.234,0.0609,0.173,10451.3,70.89,70.89,62.21,2,2,2,387.4,344,434.8,286.7,259,100.7,85,107,0,0,0,0.26,0.238,0.289,286.7,259,327.8,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.153,0.141,0.169,0.0343,0.0213,0.0537,0.0014,0.00085,0.0022,0.324,0.28,0.386,0.013,0.011,0.016,24.34,24.06,24.6,0.937,0.931,0.945,0.97,0.97,0.97,0.909,0.903,0.917,32.07,29.1,36.54,31.11,28.23,35.45,0,0,0,0,0,0,0.346,0,0.061,0.26,0.74,0.26,44.7
794440800000,1995,3,1994,6,23,7,0.31,0.0647,0.246,14643.5,96.4,96.4,87.16,2,2,2,513,453.1,574,406,346.1,107,107,107,0,-5.684e-14,5.684e-14,0.21,0.186,0.236,406,346.1,467,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.197,0.175,0.22,0.0906,0.0624,0.119,0.0038,0.0026,0.005,0.504,0.414,0.597,0.021,0.017,0.025,23.59,23.22,23.95,0.954,0.948,0.958,0.979,0.973,0.98,0.934,0.922,0.939,44.77,38.52,50.88,43.58,37.48,48.2,0,0,0,0,0,0,0.484,0,0.064,0.21,0.79,0.21,47.2
795045600000,1995,3,1994,6,24,7,0.388,0.0647,0.323,18529.9,118.3,118.3,110.3,3,2,2.857142857142857,641.6,593.4,677.6,534.6,486.4,107,107,107,-8.12e-15,-5.684e-14,0,0.167,0.158,0.18,534.6,486.4,570.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.259,0.231,0.279,0.158,0.129,0.182,0.0067,0.0054,0.0078,0.616,0.551,0.661,0.026,0.023,0.028,22.92,22.73,23.1,0.951,0.947,0.956,0.974,0.97,0.98,0.926,0.918,0.937,40.58,36.16,52.65,39.06,35.08,48.2,0,0,0,0,0,0,0.613,0,0.065,0.17,0.83,0.17,47.8
795650400000,1995,3,1994,6,25,7,0.421,0.0647,0.356,20493.1,123.5,123.5,122,3,3,3,695.7,682.8,703.6,588.7,575.8,107,107,107,0,0,0,0.154,0.152,0.157,588.7,575.8,596.6,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.29,0.282,0.294,0.194,0.186,0.2,0.0083,0.0079,0.0086,0.691,0.669,0.704,0.03,0.029,0.03,22.63,22.58,22.7,0.954,0.953,0.954,0.979,0.978,0.98,0.934,0.931,0.935,41.52,40.7,42.02,40.66,39.79,41.18,0,0,0,0,0,0,0.678,0,0.065,0.15,0.85,0.15,48.7
796255200000,1995,3,1994,6,26,7,0.413,0.0678,0.345,19838.7,121.9,121.9,118.1,3,3,3,682.3,660.1,695.1,570.1,535.1,112.1,107,125,0,0,0,0.164,0.154,0.189,570.1,535.1,588.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.28,0.264,0.289,0.182,0.158,0.194,0.0078,0.0068,0.0083,0.661,0.605,0.69,0.028,0.026,0.03,22.71,22.63,22.85,0.952,0.95,0.954,0.977,0.972,0.979,0.93,0.923,0.934,40.3,37.96,41.49,39.36,36.89,40.62,0,0,0,0,0,0,0.656,0,0.068,0.16,0.84,0.16,48
796860000000,1995,4,1994,7,27,7,0.376,0.0756,0.301,17078.7,108.6,108.6,101.7,3,2,2.5714285714285716,622.2,599.7,650,497.2,474.7,125,125,125,0,-5.684e-14,5.684e-14,0.201,0.192,0.208,497.2,474.7,525,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.242,0.229,0.258,0.135,0.123,0.152,0.0057,0.0052,0.0065,0.59,0.54,0.637,0.025,0.023,0.027,23.02,22.91,23.09,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.937,43.01,35.37,52.56,40.77,34.31,48.2,0,0,0,0,0,0,0.565,0,0.075,0.2,0.8,0.2,45.4
797464800000,1995,4,1994,7,28,7,0.354,0.0756,0.279,16195.2,96.4,96.4,96.4,2,2,2,585.7,580.8,595,460.7,455.8,125,125,125,8.12e-15,-5.684e-14,5.684e-14,0.213,0.21,0.215,460.7,455.8,470,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.221,0.219,0.227,0.116,0.114,0.121,0.0049,0.0048,0.0051,0.591,0.583,0.607,0.025,0.025,0.026,23.17,23.12,23.2,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.12,49.67,50.97,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.075,0.21,0.79,0.21,45.7
798069600000,1995,4,1994,7,29,7,0.347,0.0756,0.272,16080.4,96.4,96.4,95.72,2,2,2,574.4,561.4,581.6,449.4,436.4,125,125,125,1.624e-14,-5.684e-14,5.684e-14,0.218,0.215,0.223,449.4,436.4,456.6,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.215,0.21,0.219,0.111,0.105,0.115,0.0047,0.0044,0.0048,0.572,0.552,0.584,0.024,0.023,0.025,23.24,23.2,23.32,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.06,47.78,49.75,47.86,46.82,48.2,0,0,0,0,0,0,0.532,0,0.075,0.22,0.78,0.22,46.3
798674400000,1995,4,1994,7,30,7,0.32,0.0756,0.245,14665.6,92.19,92.19,87.3,2,2,2,529.6,503.2,554,404.6,378.2,125,125,125,3.248e-14,0,5.684e-14,0.236,0.226,0.248,404.6,378.2,429,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.189,0.207,0.09,0.0775,0.102,0.0037,0.0032,0.0042,0.504,0.465,0.541,0.021,0.019,0.023,23.51,23.37,23.67,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.54,41.79,47.03,43.65,40.95,46.09,0,0,0,0,0,0,0.485,0,0.075,0.24,0.77,0.23,45.8
799279200000,1995,5,1994,8,31,7,0.284,0.0889,0.195,11627.9,74.57,74.57,69.21,2,2,2,469.2,443.8,494.1,322.2,296.8,147,147,147,0,0,0,0.314,0.297,0.331,322.2,296.8,347.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.17,0.161,0.179,0.0511,0.0391,0.0629,0.0021,0.0016,0.0026,0.381,0.343,0.419,0.016,0.014,0.017,23.91,23.76,24.06,0.944,0.94,0.948,0.97,0.97,0.972,0.916,0.912,0.922,35.66,32.92,38.34,34.61,31.93,37.28,0,0,0,0,0,0,0.385,0,0.089,0.31,0.69,0.31,40.9
799884000000,1995,5,1994,8,32,7,0.25,0.0889,0.161,9645.32,62.17,62.17,57.41,2,2,2,413.8,392.1,435.9,266.8,245.2,147,147,147,-4.06e-15,-2.842e-14,0,0.356,0.337,0.375,266.8,245.2,288.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.143,0.158,0.0252,0.0166,0.0354,0.001,0.00067,0.0014,0.298,0.267,0.331,0.012,0.011,0.014,24.24,24.11,24.37,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.91,29.59,27.19,32.05,28.71,26.38,31.08,0,0,0,0,0,0,0.319,0,0.089,0.36,0.64,0.36,38.6
800488800000,1995,5,1994,8,33,7,0.222,0.0889,0.133,8108.25,51.24,51.24,48.26,2,1,1.2857142857142858,367.1,349.2,385.3,220.1,202.2,147,147,147,-8.12e-15,-2.842e-14,2.842e-14,0.401,0.382,0.421,220.1,202.2,238.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.128,0.14,0.0145,0.0129,0.016,0.00058,0.00052,0.00065,0.343,0.253,0.399,0.014,0.01,0.016,24.42,24.33,24.5,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.49,25.76,51.77,41.03,24.99,48.2,0,0,0,0,0,0,0.268,0,0.089,0.4,0.6,0.4,36.5
801093600000,1995,5,1994,8,34,7,0.199,0.0889,0.11,6866.98,44.44,44.44,40.87,1,1,1,329.2,314.5,344.6,182.2,167.5,147,147,147,4.06e-15,0,2.842e-14,0.447,0.427,0.467,182.2,167.5,197.6,990,990,990,965,965,965.1,25,24.9,25,0.121,0.115,0.126,0.0112,0.00999,0.0125,0.00045,0.0004,0.0005,0.32,0.294,0.348,0.013,0.012,0.014,24.63,24.53,24.73,0.949,0.945,0.954,0.978,0.973,0.98,0.928,0.919,0.935,41.8,38.39,45.35,40.87,37.34,44.44,0,0,0,0,0,0,0.227,0,0.089,0.45,0.55,0.45,34.5
801698400000,1995,5,1994,8,35,7,0.18,0.0792,0.101,6289.32,40.42,40.42,37.44,1,1,1,298.2,286.9,309.9,167.2,155.2,131,119,147,4.06e-15,-2.842e-14,2.842e-14,0.438,0.399,0.486,167.2,155.2,179.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.118,0.00997,0.00894,0.011,0.0004,0.00036,0.00044,0.293,0.272,0.313,0.012,0.011,0.012,24.81,24.76,24.86,0.945,0.941,0.948,0.973,0.97,0.979,0.92,0.913,0.928,38.45,35.55,41.3,37.44,34.48,40.42,0,0,0,0,0,0,0.208,0,0.079,0.44,0.56,0.44,34.9
802303200000,1995,6,1994,9,36,7,0.166,0.072,0.0936,5802.38,36.76,36.76,34.54,1,1,1,273.8,264.7,283.3,154.8,145.7,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.435,0.42,0.45,154.8,145.7,164.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.113,0.0089,0.00814,0.00972,0.00035,0.00032,0.00039,0.27,0.254,0.287,0.011,0.01,0.011,24.94,24.88,24.99,0.941,0.937,0.944,0.97,0.97,0.971,0.913,0.909,0.917,35.6,33.48,37.84,34.54,32.47,36.76,0,0,0,0,0,0,0.192,0,0.0724,0.43,0.56,0.44,35
802908000000,1995,6,1994,9,37,7,0.153,0.072,0.081,5001.72,31.78,31.78,29.77,1,1,1,252.9,244.8,261.7,133.9,125.8,119,119,119,2.03e-15,-2.842e-14,2.842e-14,0.471,0.455,0.486,133.9,125.8,142.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0993,0.105,0.00713,0.00644,0.00788,0.00028,0.00025,0.00031,0.233,0.218,0.248,0.0092,0.0086,0.0098,25.06,25,25.11,0.932,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,30.69,28.78,32.77,29.77,27.92,31.78,0,0,0,0,0,0,0.165,0,0.072,0.47,0.53,0.47,32.7
803512800000,1995,6,1994,9,38,7,0.142,0.072,0.0702,4312.39,27.35,27.35,25.67,1,1,1,235.1,228.6,242.3,116.1,109.6,119,119,119,-4.06e-15,-1.421e-14,1.421e-14,0.506,0.491,0.52,116.1,109.6,123.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0959,0.0936,0.0985,0.00562,0.00507,0.00623,0.00022,0.0002,0.00025,0.201,0.189,0.214,0.0079,0.0074,0.0084,25.19,25.13,25.24,0.923,0.918,0.928,0.97,0.97,0.97,0.895,0.891,0.9,26.46,24.92,28.19,25.67,24.17,27.35,0,0,0,0,0,0,0.143,0,0.0718,0.51,0.49,0.51,30.4
804117600000,1995,6,1994,9,39,7,0.134,0.0701,0.0635,3880.77,24.11,24.11,23.1,1,1,1,220.8,214.1,226.7,105,100.1,115.9,108,119,-6.09e-15,-1.421e-14,0,0.524,0.497,0.543,105,100.1,109.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0916,0.0903,0.093,0.00467,0.00426,0.00503,0.00018,0.00017,0.0002,0.18,0.172,0.187,0.0071,0.0068,0.0073,25.29,25.25,25.33,0.915,0.911,0.918,0.97,0.969,0.97,0.887,0.883,0.89,23.82,22.63,24.86,23.1,21.93,24.11,0,0,0,0,0,0,0.128,0,0.0705,0.52,0.47,0.53,29
804722400000,1995,7,1994,10,40,7,0.125,0.0653,0.0595,2137.91,22.84,22.84,12.73,1,1,1,206.4,200.7,211.7,98.41,92.74,108,108,108,4.06e-15,0,1.421e-14,0.523,0.51,0.538,98.41,92.74,103.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0863,0.0901,0.00411,0.00363,0.00456,0.00016,0.00014,0.00018,0.168,0.158,0.177,0.0066,0.0062,0.0069,25.39,25.35,25.44,0.521,0,0.913,0.554,0,0.97,0.505,0,0.886,13.13,0,23.55,12.73,0,22.84,0,3,0,0,0.429,0,0.0707,0.429,0.0655,0.52,0.48,0.52,17.1
805327200000,1995,7,1994,10,41,7,0.117,0.0653,0.0515,0,0,0,0,1,1,1,193.2,187.9,198.8,85.17,79.89,108,108,108,-6.09e-15,-1.421e-14,1.421e-14,0.559,0.543,0.575,85.17,79.89,90.83,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0836,0.0817,0.0856,0.00299,0.00254,0.00347,0.00012,0.000099,0.00014,0.144,0.135,0.154,0.0056,0.0053,0.006,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.56,0.44,0.56,0
805932000000,1995,7,1994,10,42,7,0.11,0.0653,0.045,0,0,0,0,1,1,1,182.4,178.3,186.5,74.42,70.32,108,108,108,-4.06e-15,-1.421e-14,0,0.592,0.579,0.606,74.42,70.32,78.53,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0798,0.0783,0.0812,0.00208,0.00173,0.00243,0.000081,0.000068,0.000095,0.125,0.118,0.132,0.0049,0.0046,0.0052,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.59,0.41,0.59,0
806536800000,1995,7,1994,10,43,7,0.105,0.0653,0.0392,0,0,0,0,1,1,1,172.9,168.8,177,64.85,60.75,108,108,108,4.06e-15,0,1.421e-14,0.625,0.61,0.64,64.85,60.75,68.96,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0764,0.075,0.0779,0.00126,0.000914,0.00161,0.000049,0.000036,0.000063,0.108,0.1,0.115,0.0042,0.0039,0.0045,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0658,0.62,0.37,0.63,0
807141600000,1995,7,1994,10,44,7,0.0983,0.0575,0.0407,0,0,0,0,1,1,1,162.5,157,167.4,67.36,59.39,95.14,93,108,3.045e-15,-1.421e-14,1.421e-14,0.585,0.56,0.645,67.36,59.39,73.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0744,0.0775,0.00148,0.000798,0.00196,0.000058,0.000031,0.000077,0.111,0.098,0.121,0.0043,0.0038,0.0047,25.41,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0576,0.58,0.41,0.59,0
807746400000,1995,8,1994,11,45,7,0.0908,0.0562,0.0345,0,0,0,0,1,1,1,150.1,145.8,155.1,57.12,52.78,93,93,93,-5.714e-21,-1.421e-14,1.421e-14,0.62,0.6,0.638,57.12,52.78,62.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0737,0.000605,0.000236,0.00103,0.000024,0.0000093,0.00004,0.0922,0.0848,0.101,0.0036,0.0033,0.004,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.62,0.38,0.62,0
808351200000,1995,8,1994,11,46,7,0.085,0.0562,0.00877,0,0,0,0,1,0,0.2857142857142857,140.5,137.3,144.4,47.47,44.31,93,93,93,32.98,-1.421e-14,48.68,0.662,0.644,0.677,14.5,0,51.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000178,0,0.000121,7e-7,0,0.0000047,0.074,0.0708,0.0829,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.07623,0.66,0.1,0.9,0
808956000000,1995,8,1994,11,47,7,0.0807,0.0562,0,0,0,0,0,0,0,0,133.4,131,135.4,40.4,38.02,93,93,93,40.4,38.02,42.39,0.697,0.687,0.71,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0807,0.7,0,1,0
809560800000,1995,8,1994,11,48,7,0.0765,0.0508,0.00904,0,0,0,0,1,0,0.2857142857142857,126.4,120.3,130.2,42.41,34.74,84,72,93,27.46,-7.105e-15,48.35,0.663,0.572,0.728,14.95,0,53.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000562,0,0.000325,0.0000022,0,0.000013,0.0746,0.0708,0.0863,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.06746,0.66,0.12,0.88,0
810165600000,1995,9,1994,12,49,7,0.0681,0.0435,0,0,0,0,0,0,0,0,112.6,107,117.9,40.62,34.96,72,72,72,40.62,34.96,45.89,0.64,0.611,0.673,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0681,0.64,0,1,0
810770400000,1995,9,1994,12,50,7,0.061,0.0435,0,0,0,0,0,0,0,0,100.9,96.84,105,28.94,24.84,72,72,72,28.94,24.84,33.04,0.714,0.685,0.743,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.061,0.71,0,1,0
811375200000,1995,9,1994,12,51,7,0.0581,0.0435,0,0,0,0,0,0,0,0,96.13,94.38,98.48,24.13,22.38,72,72,72,24.13,22.38,26.48,0.749,0.731,0.763,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0581,0.75,0,1,0
811980000000,1995,9,1994,12,52,7,0.0544,0.0418,0,0,0,0,0,0,0,0,90,87.54,93.01,20.86,16.36,69.14,52,72,20.86,16.36,35.54,0.768,0.594,0.815,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0544,0.77,0,1,0
812584800000,1995,10,1995,1,1,7,0.0496,0.0314,0,0,0,0,0,0,0,0,82,79.61,85.63,30,27.61,52,52,52,30,27.61,33.63,0.635,0.607,0.653,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0496,0.63,0,1,0
813189600000,1995,10,1995,1,2,7,0.0465,0.0314,0,0,0,0,0,0,0,0,76.88,74.42,79.34,24.88,22.42,52,52,52,24.88,22.42,27.34,0.677,0.655,0.699,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0465,0.68,0,1,0
813794400000,1995,10,1995,1,3,7,0.0435,0.0314,0,0,0,0,0,0,0,0,71.92,70.86,73.6,19.92,18.86,52,52,52,19.92,18.86,21.6,0.723,0.707,0.734,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0435,0.72,0,1,0
814399200000,1995,10,1995,1,4,7,0.0457,0.0314,0,0,0,0,0,0,0,0,75.55,73.87,76.33,23.55,21.87,52,52,52,23.55,21.87,24.33,0.688,0.681,0.704,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0457,0.69,0,1,0
815004000000,1995,10,1995,1,5,7,0.0494,0.0306,0,0,0,0,0,0,0,0,81.76,77.42,85.08,31.19,25.42,50.57,50,52,31.19,25.42,35.08,0.62,0.588,0.672,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0494,0.62,0,1,0
815608800000,1995,11,1995,2,6,7,0.0528,0.0302,0,0,0,0,0,0,0,0,87.27,85.9,88.64,37.27,35.9,50,50,50,37.27,35.9,38.64,0.573,0.564,0.582,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0528,0.57,0,1,0
816213600000,1995,11,1995,2,7,7,0.0603,0.0302,0.00982,0,0,0,0,1,0,0.2857142857142857,99.73,92.74,109.1,49.73,42.74,50,50,50,33.5,-7.105e-15,49.85,0.503,0.458,0.539,16.23,0,59.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000166,0,0.000777,0.0000065,0,0.00003,0.0765,0.0708,0.0939,0.003,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.05048,0.5,0.16,0.84,0
816818400000,1995,11,1995,2,8,7,0.0709,0.0302,0.0406,2110.01,15.39,15.39,12.56,1,1,1,117.2,112.7,120.3,67.19,62.7,50,50,50,0,0,0,0.427,0.415,0.444,67.19,62.7,70.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00146,0.00108,0.00173,0.000057,0.000042,0.000068,0.105,0.099,0.11,0.0041,0.0039,0.0043,25.39,25.39,25.4,0.773,0,0.915,0.823,0,0.96,0.742,0,0.879,13.08,0,16.03,12.56,0,15.39,0,1,0,0,0.143,0,0.0698,0.143,0.0303,0.43,0.57,0.43,29.8
817423200000,1995,11,1995,2,9,7,0.0779,0.0326,0.0453,2795.56,17.88,17.88,16.64,1,1,1,128.8,119,139.2,74.94,68.99,53.86,50,59,0,-1.421e-14,1.421e-14,0.418,0.389,0.45,74.94,68.99,80.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0708,0.0755,0.00212,0.00161,0.00257,0.000083,0.000063,0.0001,0.119,0.108,0.129,0.0047,0.0042,0.0051,25.38,25.37,25.39,0.929,0.908,0.939,0.96,0.96,0.96,0.892,0.871,0.901,17.33,15.6,18.63,16.64,14.97,17.88,0,0,0,0,0,0,0.0924,0,0.0326,0.42,0.58,0.42,35.9
818028000000,1995,12,1995,3,10,7,0.0871,0.0357,0.0514,3170.5,19.61,19.61,18.87,1,1,1,144.1,139.5,147.7,85.06,80.49,59,59,59,0,-1.421e-14,1.421e-14,0.41,0.399,0.423,85.06,80.49,88.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0756,0.0785,0.00298,0.00259,0.00329,0.00012,0.0001,0.00013,0.138,0.129,0.144,0.0054,0.0051,0.0056,25.36,25.36,25.37,0.927,0.923,0.933,0.962,0.96,0.964,0.892,0.889,0.896,19.61,18.68,20.35,18.87,17.94,19.61,0,0,0,0,0,0,0.105,0,0.0357,0.41,0.59,0.41,36.4
818632800000,1995,12,1995,3,11,7,0.0861,0.0357,0.0504,3113.14,19.28,19.28,18.53,1,1,1,142.4,138.1,146.1,83.39,79.13,59,59,59,-2.03e-15,-1.421e-14,0,0.414,0.404,0.427,83.39,79.13,87.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0751,0.0779,0.00284,0.00248,0.00315,0.00011,0.000097,0.00012,0.135,0.127,0.141,0.0053,0.005,0.0055,25.37,25.36,25.37,0.929,0.925,0.935,0.962,0.96,0.963,0.893,0.89,0.897,19.27,18.4,20.02,18.53,17.67,19.28,0,0,0,0,0,0,0.103,0,0.0357,0.41,0.59,0.41,36.2
819237600000,1995,12,1995,3,12,7,0.0878,0.0357,0.0522,3210.81,19.5,19.5,19.11,1,1,1,145.2,143.3,147.2,86.24,84.32,59,59,59,4.06e-15,0,1.421e-14,0.406,0.401,0.412,86.24,84.32,88.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0769,0.0783,0.00308,0.00292,0.00324,0.00012,0.00011,0.00013,0.14,0.136,0.143,0.0055,0.0053,0.0056,25.36,25.36,25.36,0.926,0.923,0.928,0.963,0.962,0.964,0.891,0.89,0.893,19.85,19.46,20.24,19.11,18.72,19.5,0,0,0,0,0,0,0.106,0,0.0356,0.41,0.59,0.41,36.6
819842400000,1995,12,1995,3,13,7,0.0878,0.0357,0.0521,3209.49,19.78,19.78,19.1,1,1,1,145.2,142.8,148.5,86.2,83.78,59,59,59,6.09e-15,0,1.421e-14,0.406,0.397,0.413,86.2,83.78,89.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0767,0.0788,0.00308,0.00287,0.00336,0.00012,0.00011,0.00013,0.14,0.135,0.145,0.0055,0.0053,0.0057,25.36,25.35,25.36,0.926,0.922,0.929,0.963,0.962,0.964,0.891,0.889,0.893,19.84,19.35,20.52,19.1,18.61,19.78,0,0,0,0,0,0,0.106,0,0.0357,0.41,0.59,0.41,36.6
820447200000,1996,1,1995,4,14,7,0.0919,0.0442,0.0478,2955.33,19.25,19.25,17.59,1,1,1,152,146.1,159.7,78.96,73.06,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.481,0.457,0.5,78.96,73.06,86.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0747,0.0796,0.00246,0.00196,0.00312,0.000096,0.000077,0.00012,0.128,0.118,0.142,0.005,0.0046,0.0056,25.38,25.38,25.38,0.932,0.926,0.938,0.961,0.96,0.963,0.895,0.892,0.9,18.3,16.91,19.99,17.59,16.23,19.25,0,0,0,0,0,0,0.0977,0,0.0441,0.48,0.52,0.48,32.2
821052000000,1996,1,1995,4,15,7,0.106,0.0442,0.062,3812.62,26.49,26.49,22.69,1,1,1,175.5,162.7,191.7,102.5,89.74,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.417,0.381,0.449,102.5,89.74,118.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0851,0.0806,0.0908,0.00446,0.00338,0.00584,0.00017,0.00013,0.00023,0.17,0.148,0.199,0.0067,0.0058,0.0078,25.38,25.38,25.38,0.919,0.912,0.924,0.968,0.964,0.97,0.889,0.885,0.896,23.44,20.61,27.31,22.69,19.87,26.49,0,0,0,0,0,0,0.126,0,0.044,0.42,0.58,0.42,36
821656800000,1996,1,1995,4,16,7,0.126,0.0442,0.0819,5108.18,31.67,31.67,30.41,1,1,1,208.4,197.5,213.9,135.4,124.5,73,73,73,2.03e-15,0,1.421e-14,0.35,0.341,0.37,135.4,124.5,140.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0967,0.0929,0.0987,0.00726,0.00633,0.00772,0.00028,0.00025,0.0003,0.229,0.21,0.239,0.009,0.0082,0.0094,25.32,25.28,25.39,0.933,0.928,0.935,0.97,0.97,0.97,0.905,0.9,0.907,31.35,28.75,32.65,30.41,27.89,31.67,0,0,0,0,0,0,0.169,0,0.0441,0.35,0.65,0.35,40.5
822261600000,1996,1,1995,4,17,7,0.142,0.0442,0.0977,6131.76,41.61,41.61,36.5,1,1,1,234.6,217.4,255.7,161.6,144.4,73,73,73,0,0,0,0.312,0.285,0.336,161.6,144.4,182.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.0999,0.113,0.00948,0.00803,0.0113,0.00037,0.00031,0.00045,0.276,0.245,0.314,0.011,0.0096,0.012,25.12,24.96,25.25,0.942,0.936,0.949,0.973,0.97,0.98,0.917,0.908,0.93,37.51,33.49,42.46,36.5,32.48,41.61,0,0,0,0,0,0,0.203,0,0.0443,0.31,0.69,0.31,43.2
822866400000,1996,1,1995,4,18,7,0.18,0.0483,0.132,8154.32,53.58,53.58,48.54,2,1,1.2857142857142858,298.3,265.3,330.9,218.4,192.3,79.86,73,85,-2.03e-14,-2.842e-14,0,0.268,0.254,0.286,218.4,192.3,245.9,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.127,0.117,0.137,0.0143,0.0121,0.0167,0.00057,0.00048,0.00067,0.332,0.25,0.391,0.013,0.01,0.016,24.77,24.66,24.91,0.948,0.925,0.959,0.977,0.97,0.98,0.926,0.897,0.94,42.51,26.4,52.22,41.05,25.6,48.2,0,0,0,0,0,0,0.27,0,0.048,0.27,0.73,0.27,45.3
823471200000,1996,2,1995,5,19,7,0.214,0.0514,0.163,9841.33,61.71,61.71,58.58,2,2,2,353.9,337.7,368.4,268.9,252.7,85,85,85,0,0,0,0.24,0.231,0.252,268.9,252.7,283.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.145,0.139,0.15,0.0259,0.0183,0.0327,0.001,0.00073,0.0013,0.295,0.271,0.317,0.012,0.011,0.013,24.54,24.44,24.64,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,30.2,28.4,31.81,29.29,27.55,30.86,0,0,0,0,0,0,0.325,0,0.051,0.24,0.76,0.24,46
824076000000,1996,2,1995,5,20,7,0.23,0.0514,0.178,10782.6,66.7,66.7,64.18,2,2,2,379.8,371.4,391.6,294.8,286.4,85,85,85,0,0,0,0.224,0.217,0.229,294.8,286.4,306.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.154,0.151,0.158,0.0382,0.0342,0.0437,0.0015,0.0014,0.0018,0.334,0.321,0.351,0.014,0.013,0.014,24.37,24.29,24.42,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,33.08,32.14,34.38,32.09,31.18,33.35,0,0,0,0,0,0,0.357,0,0.052,0.22,0.77,0.23,46.9
824680800000,1996,2,1995,5,21,7,0.25,0.0514,0.199,12018.2,78.07,78.07,71.54,2,2,2,414,393,443.3,329,308,85,85,85,0,0,0,0.206,0.192,0.216,329,308,358.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.159,0.176,0.0543,0.0444,0.0681,0.0022,0.0018,0.0028,0.385,0.353,0.429,0.016,0.014,0.018,24.15,23.98,24.28,0.945,0.942,0.95,0.971,0.97,0.976,0.918,0.913,0.927,36.82,34.53,40,35.77,33.49,39.04,0,0,0,0,0,0,0.397,0,0.051,0.21,0.8,0.2,48.1
825285600000,1996,2,1995,5,22,7,0.311,0.0571,0.254,15176.6,96.4,96.4,90.34,2,2,2,514.3,457.8,573.7,419.9,372.8,94.43,85,107,-8.12e-15,-5.684e-14,5.684e-14,0.183,0.166,0.2,419.9,372.8,466.7,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.2,0.182,0.22,0.0972,0.075,0.119,0.004,0.0031,0.005,0.523,0.451,0.597,0.022,0.019,0.025,23.56,23.22,23.89,0.956,0.951,0.958,0.98,0.979,0.98,0.936,0.932,0.939,46.33,41.55,50.85,45.17,40.69,48.2,0,0,0,0,0,0,0.502,0,0.057,0.18,0.82,0.18,48.8
825890400000,1996,3,1995,6,23,7,0.397,0.0647,0.332,19139.7,125.5,125.5,113.9,3,3,3,656.1,594.2,714.5,549.1,487.2,107,107,107,0,0,0,0.164,0.15,0.18,549.1,487.2,607.5,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.267,0.232,0.3,0.168,0.129,0.207,0.0072,0.0054,0.0089,0.625,0.523,0.723,0.027,0.022,0.031,22.85,22.52,23.2,0.95,0.945,0.955,0.974,0.97,0.98,0.926,0.917,0.936,38.96,34.92,42.7,37.98,33.87,41.84,0,0,0,0,0,0,0.633,0,0.065,0.16,0.84,0.16,48.2
826495200000,1996,3,1995,6,24,7,0.471,0.0647,0.406,22953,144.6,144.6,136.6,3,3,3,778.4,731.8,828.6,671.4,624.8,107,107,107,0,0,0,0.138,0.129,0.146,671.4,624.8,721.6,990,990,990,967,966.8,967.2,23,22.8,23.2,0.336,0.31,0.365,0.249,0.218,0.283,0.011,0.0094,0.012,0.831,0.752,0.915,0.036,0.032,0.04,22.16,21.87,22.42,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.5,43.75,49.37,45.54,42.87,48.2,0,0,0,0,0,0,0.759,0,0.065,0.14,0.86,0.14,48.7
827100000000,1996,3,1995,6,25,7,0.556,0.0647,0.491,26469,169.5,169.5,157.6,4,3,3.7142857142857144,919.1,849.8,983.9,812.1,742.8,107,107,107,0,0,0,0.117,0.109,0.126,812.1,742.8,876.9,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.444,0.381,0.503,0.332,0.297,0.363,0.015,0.013,0.016,1.02,0.955,1.11,0.045,0.042,0.05,21.41,21.06,21.75,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.33,39.92,51.94,42.83,38.96,48.2,0,0,0,0,0,0,0.875,0,0.065,0.12,0.88,0.12,47.6
827704800000,1996,3,1995,6,26,7,0.636,0.0647,0.571,30191.5,185.1,185.1,179.7,4,4,4,1052,1006,1089,944.8,899.1,107,107,107,0,-1.137e-13,1.137e-13,0.102,0.0983,0.106,944.8,899.1,981.6,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.566,0.524,0.599,0.396,0.374,0.414,0.018,0.017,0.019,1.22,1.14,1.29,0.056,0.052,0.059,20.71,20.53,20.94,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.84,44.1,47.23,44.93,43.22,46.29,0,0,0,0,0,0,0.998,0,0.065,0.1,0.9,0.1,47.5
828309600000,1996,4,1995,7,27,7,0.658,0.0756,0.583,30564.9,183.5,183.5,181.9,4,4,4,1089,1070,1099,963.6,945.1,125,125,125,-1.624e-14,-1.137e-13,1.137e-13,0.115,0.114,0.117,963.6,945.1,974.3,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.59,0.573,0.6,0.405,0.396,0.411,0.019,0.018,0.019,1.26,1.23,1.28,0.058,0.056,0.059,20.56,20.51,20.65,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.41,45.72,46.81,45.48,44.8,45.87,0,0,0,0,0,0,1.01,0,0.075,0.11,0.89,0.11,46.5
828914400000,1996,4,1995,7,28,7,0.626,0.0756,0.55,29217,178.1,178.1,173.9,4,4,4,1035,1001,1062,909.8,876.1,125,125,125,1.624e-14,0,1.137e-13,0.121,0.118,0.125,909.8,876.1,937.3,990,990,990,968,967.9,968.1,22,21.9,22.1,0.541,0.51,0.566,0.379,0.363,0.393,0.017,0.016,0.018,1.17,1.11,1.22,0.053,0.05,0.056,20.82,20.69,20.99,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.36,43.05,45.42,43.48,42.19,44.51,0,0,0,0,0,0,0.966,0,0.076,0.12,0.88,0.12,46.7
829519200000,1996,4,1995,7,29,7,0.572,0.0756,0.497,26692.1,166.9,166.9,158.9,4,3,3.857142857142857,946.5,900.1,988.8,821.5,775.1,125,125,125,0,0,0,0.132,0.126,0.139,821.5,775.1,863.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.46,0.418,0.499,0.337,0.314,0.357,0.015,0.014,0.016,1.03,0.963,1.09,0.046,0.043,0.049,21.29,21.06,21.48,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.76,39.67,52.05,41.44,38.69,48.2,0,0,0,0,0,0,0.883,0,0.075,0.13,0.87,0.13,46.7
830124000000,1996,4,1995,7,30,7,0.51,0.0756,0.434,23916.7,144.6,144.6,142.4,3,3,3,843,803.8,884.9,718,678.8,125,125,125,0,0,0,0.148,0.141,0.156,718,678.8,759.9,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.371,0.345,0.404,0.28,0.254,0.307,0.012,0.011,0.014,0.916,0.848,0.993,0.04,0.037,0.044,21.81,21.57,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.97,46.8,51.25,47.45,45.86,48.2,0,0,0,0,0,0,0.791,0,0.076,0.15,0.85,0.15,46.9
830728800000,1996,4,1995,7,31,7,0.459,0.0851,0.374,21265.8,135.7,135.7,126.6,3,3,3,759.5,720.5,792.6,618.7,573.5,140.7,125,147,0,0,0,0.186,0.158,0.204,618.7,573.5,667.6,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.312,0.286,0.339,0.214,0.184,0.247,0.0093,0.0079,0.011,0.747,0.671,0.829,0.032,0.029,0.036,22.32,22.1,22.55,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.08,40.26,46.15,42.19,39.32,45.23,0,0,0,0,0,0,0.703,0,0.085,0.19,0.81,0.19,46.3
831333600000,1996,5,1995,8,32,7,0.404,0.0889,0.315,17958.8,115.1,115.1,106.9,3,2,2.857142857142857,667.9,631.1,706.6,520.9,484.1,147,147,147,0,0,0,0.22,0.208,0.233,520.9,484.1,559.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.256,0.235,0.278,0.15,0.128,0.175,0.0064,0.0054,0.0075,0.598,0.54,0.647,0.026,0.023,0.028,22.83,22.63,22.99,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.39,35.21,52.08,37.93,34.15,48.2,0,0,0,0,0,0,0.594,0,0.089,0.22,0.78,0.22,44.5
831938400000,1996,5,1995,8,33,7,0.356,0.0889,0.267,15677.6,96.4,96.4,93.32,2,2,2,587.9,558.1,619.4,440.9,411.1,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.25,0.237,0.263,440.9,411.1,472.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.213,0.201,0.228,0.107,0.0931,0.122,0.0045,0.0039,0.0052,0.561,0.515,0.612,0.024,0.022,0.026,23.2,23.01,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.98,45.03,50.99,46.66,44.13,48.2,0,0,0,0,0,0,0.518,0,0.089,0.25,0.75,0.25,44
832543200000,1996,5,1995,8,34,7,0.316,0.0889,0.228,13608.7,86.36,86.36,81,2,2,2,523.3,499.3,548.6,376.3,352.3,147,147,147,-8.12e-15,-5.684e-14,0,0.281,0.268,0.294,376.3,352.3,401.6,990,990,990,966,965.8,966.1,24,23.9,24.2,0.189,0.181,0.198,0.0766,0.0653,0.0885,0.0032,0.0027,0.0037,0.462,0.426,0.5,0.019,0.018,0.021,23.58,23.43,23.73,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.42,38.89,44.06,40.5,37.87,43.18,0,0,0,0,0,0,0.45,0,0.088,0.28,0.72,0.28,43.1
833148000000,1996,5,1995,8,35,7,0.285,0.0841,0.201,11979.3,74.08,74.08,71.31,2,2,2,470.7,450.9,492,331.7,316,139,119,147,0,0,0,0.295,0.26,0.318,331.7,316,345,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.168,0.178,0.0555,0.0481,0.0618,0.0023,0.002,0.0026,0.395,0.372,0.415,0.016,0.015,0.017,23.89,23.77,23.98,0.946,0.943,0.948,0.97,0.97,0.972,0.918,0.915,0.921,36.74,35,38.11,35.65,33.95,37.04,0,0,0,0,0,0,0.396,0,0.084,0.3,0.71,0.29,42
833752800000,1996,6,1995,9,36,7,0.258,0.072,0.186,11193.7,70.28,70.28,66.63,2,2,2,427.3,411.3,444.6,308.3,292.3,119,119,119,0,0,0,0.279,0.268,0.289,308.3,292.3,325.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.158,0.17,0.0445,0.037,0.0527,0.0018,0.0015,0.0022,0.359,0.335,0.385,0.015,0.014,0.016,24.12,24.01,24.21,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.34,32.58,36.23,33.31,31.61,35.14,0,0,0,0,0,0,0.37,0,0.072,0.28,0.72,0.28,43.4
834357600000,1996,6,1995,9,37,7,0.237,0.072,0.165,9897.43,62.1,62.1,58.91,2,2,2,391.3,377.1,406.1,272.3,258.1,119,119,119,0,0,0,0.304,0.293,0.316,272.3,258.1,287.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.146,0.156,0.0275,0.0208,0.0345,0.0011,0.00084,0.0014,0.305,0.284,0.327,0.012,0.011,0.013,24.34,24.25,24.43,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.37,28.8,32.01,29.46,27.93,31.05,0,0,0,0,0,0,0.327,0,0.072,0.3,0.7,0.3,41.8
834962400000,1996,6,1995,9,38,7,0.218,0.072,0.147,8803.64,55.11,55.11,52.4,2,2,2,361.3,348.9,373.6,242.3,229.9,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.33,0.319,0.341,242.3,229.9,254.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.136,0.145,0.0166,0.0153,0.0192,0.00067,0.00062,0.00077,0.263,0.249,0.278,0.011,0.01,0.011,24.53,24.45,24.61,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.01,25.61,28.41,26.2,24.84,27.55,0,0,0,0,0,0,0.291,0,0.071,0.33,0.67,0.33,40.4
835567200000,1996,6,1995,9,39,7,0.203,0.072,0.131,8028.44,48.2,48.2,47.79,1,1,1,334.9,325.2,345.4,215.9,206.2,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.356,0.345,0.366,215.9,206.2,226.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.128,0.135,0.0141,0.0133,0.015,0.00057,0.00053,0.0006,0.379,0.362,0.398,0.015,0.014,0.016,24.55,24.48,24.61,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.76,47.57,52.1,47.79,46.61,48.2,0,0,0,0,0,0,0.265,0,0.072,0.35,0.65,0.35,39.5
836172000000,1996,7,1995,10,40,7,0.188,0.0653,0.123,7746.5,48.2,48.2,46.11,1,1,1,311.5,302.5,321.1,203.5,194.5,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.347,0.336,0.357,203.5,194.5,213.1,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.129,0.013,0.0123,0.0139,0.00052,0.00049,0.00055,0.356,0.339,0.373,0.014,0.014,0.015,24.69,24.62,24.75,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.06,44.98,49.24,46.11,44.08,48.2,0,0,0,0,0,0,0.256,0,0.065,0.35,0.65,0.35,41.2
836776800000,1996,7,1995,10,41,7,0.176,0.0653,0.11,6943.7,43.39,43.39,41.33,1,1,1,290.7,282.5,299.5,182.7,174.5,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.372,0.361,0.382,182.7,174.5,191.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0113,0.0106,0.012,0.00045,0.00042,0.00048,0.318,0.304,0.334,0.013,0.012,0.013,24.82,24.77,24.87,0.949,0.947,0.952,0.979,0.977,0.98,0.93,0.925,0.933,42.21,40.29,44.28,41.33,39.35,43.39,0,0,0,0,0,0,0.23,0,0.066,0.37,0.63,0.37,39.5
837381600000,1996,7,1995,10,42,7,0.165,0.0653,0.0996,6203.69,38.74,38.74,36.93,1,1,1,272.7,265.3,280,164.7,157.3,108,108,108,0,-2.842e-14,2.842e-14,0.396,0.386,0.407,164.7,157.3,172,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00975,0.00912,0.0104,0.00039,0.00036,0.00041,0.286,0.273,0.299,0.011,0.011,0.012,24.92,24.88,24.97,0.944,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.923,37.98,36.25,39.72,36.93,35.17,38.74,0,0,0,0,0,0,0.205,0,0.0654,0.4,0.6,0.4,37.6
837986400000,1996,7,1995,10,43,7,0.155,0.0653,0.0901,5590.71,34.61,34.61,33.28,1,1,1,257,251.3,262.8,149,143.3,108,108,108,4.06e-15,0,2.842e-14,0.42,0.411,0.43,149,143.3,154.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.108,0.00841,0.00793,0.00891,0.00033,0.00031,0.00035,0.258,0.248,0.269,0.01,0.0098,0.011,25.01,24.98,25.05,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.31,32.97,35.68,33.28,31.98,34.61,0,0,0,0,0,0,0.185,0,0.0649,0.42,0.58,0.42,36.1
838591200000,1996,7,1995,10,44,7,0.146,0.0601,0.0859,5330.78,33.51,33.51,31.73,1,1,1,241.4,231.4,249.4,142,137.6,99.43,93,108,0,0,0,0.411,0.383,0.44,142,137.6,149.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00782,0.00745,0.00846,0.00031,0.00029,0.00033,0.245,0.237,0.257,0.0096,0.0093,0.01,25.11,25.06,25.17,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.71,31.62,34.55,31.73,30.67,33.51,0,0,0,0,0,0,0.176,0,0.0601,0.41,0.59,0.41,36.5
839196000000,1996,8,1995,11,45,7,0.133,0.0562,0.0768,4761.8,30.39,30.39,28.34,1,1,1,220,211.4,228.9,127,118.4,93,93,93,-2.03e-15,-1.421e-14,0,0.423,0.406,0.44,127,118.4,135.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0936,0.0997,0.00654,0.00581,0.0073,0.00026,0.00023,0.00029,0.217,0.202,0.233,0.0085,0.0079,0.0092,25.26,25.19,25.33,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.22,27.18,31.33,28.34,26.36,30.39,0,0,0,0,0,0,0.157,0,0.0562,0.42,0.58,0.42,35.8
839800800000,1996,8,1995,11,46,7,0.122,0.0562,0.0661,1814.7,25.78,25.78,10.8,1,1,1,202.3,196.4,208.9,109.3,103.4,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.46,0.445,0.474,109.3,103.4,116,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0882,0.0927,0.00504,0.00454,0.00561,0.0002,0.00018,0.00022,0.185,0.175,0.197,0.0072,0.0068,0.0077,25.39,25.35,25.42,0.394,0,0.922,0.416,0,0.97,0.383,0,0.894,11.14,0,26.58,10.8,0,25.78,0,4,0,0,0.571,0,0.06,0.571,0.0559,0.46,0.54,0.46,14.9
840405600000,1996,8,1995,11,47,7,0.114,0.0562,0.0579,0,0,0,0,1,1,1,188.7,183,194.5,95.71,89.97,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.493,0.478,0.508,95.71,89.97,101.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0855,0.0835,0.0876,0.00389,0.0034,0.00437,0.00015,0.00013,0.00017,0.161,0.151,0.171,0.0063,0.0059,0.0067,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.49,0.51,0.49,0
841010400000,1996,8,1995,11,48,7,0.107,0.0544,0.0525,525.745,21.91,21.91,3.129,1,1,1,176.8,171.8,181.1,86.8,81.22,90,72,93,0,-1.421e-14,1.421e-14,0.509,0.419,0.534,86.8,81.22,99.76,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0821,0.0804,0.0849,0.00313,0.00265,0.00423,0.00012,0.0001,0.00017,0.145,0.135,0.166,0.0057,0.0053,0.0065,25.41,25.38,25.41,0.13,0,0.911,0.138,0,0.969,0.126,0,0.882,3.231,0,22.62,3.129,0,21.91,0,6,0,0,0.857,0,0.0174,0.857,0.0545,0.51,0.49,0.51,4.91
841615200000,1996,9,1995,12,49,7,0.0974,0.0435,0.0539,3312.96,21.41,21.41,19.72,1,1,1,161.1,153.4,169.3,89.06,81.44,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.448,0.425,0.469,89.06,81.44,97.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0784,0.084,0.00332,0.00267,0.00402,0.00013,0.0001,0.00016,0.147,0.134,0.162,0.0058,0.0052,0.0063,25.37,25.37,25.38,0.923,0.914,0.932,0.964,0.961,0.968,0.89,0.884,0.895,20.45,18.89,22.13,19.72,18.14,21.41,0,0,0,0,0,0,0.11,0,0.0435,0.45,0.55,0.45,34
842220000000,1996,9,1995,12,50,7,0.0885,0.0435,0.045,2768.34,17.86,17.86,16.48,1,1,1,146.3,140.6,152.1,74.33,68.59,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.492,0.473,0.512,74.33,68.59,80.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0739,0.0779,0.00207,0.00158,0.00256,0.000081,0.000062,0.0001,0.121,0.111,0.131,0.0047,0.0043,0.0051,25.38,25.37,25.39,0.927,0.905,0.938,0.96,0.96,0.96,0.89,0.869,0.901,17.16,15.46,18.6,16.48,14.84,17.86,0,0,0,0,0,0,0.0915,0,0.0435,0.49,0.51,0.49,31.3
842824800000,1996,9,1995,12,51,7,0.0817,0.0435,0.0382,1326.12,14.43,14.43,7.894,1,1,1,135.1,131,139.2,63.12,59.02,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.533,0.517,0.55,63.12,59.02,67.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0734,0.00112,0.000767,0.00146,0.000044,0.00003,0.000057,0.101,0.0938,0.108,0.004,0.0037,0.0042,25.4,25.39,25.41,0.506,0,0.898,0.549,0,0.96,0.486,0,0.862,8.222,0,15.03,7.894,0,14.43,0,3,0,0,0.429,0,0.0439,0.429,0.0435,0.53,0.47,0.53,16.2
843429600000,1996,9,1995,12,52,7,0.0762,0.0435,0.0326,0,0,0,0,1,1,1,125.9,123.1,129.7,53.94,51.09,72,72,72,2.03e-15,0,7.105e-15,0.572,0.555,0.585,53.94,51.09,57.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000335,0.0000927,0.00065,0.000013,0.0000036,0.000025,0.0865,0.0824,0.0918,0.0034,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0436,0.57,0.43,0.57,0
844034400000,1996,9,1995,12,53,7,0.0714,0.0332,0.0382,1682.08,14.77,14.77,10.01,1,1,1,118.1,115.2,122.3,63.23,50.27,54.86,52,72,0,-7.105e-15,7.105e-15,0.464,0.432,0.589,63.23,50.27,68.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00112,0.000023,0.00156,0.000044,9e-7,0.000061,0.0998,0.0812,0.107,0.0039,0.0032,0.0042,25.4,25.39,25.42,0.636,0,0.904,0.686,0,0.96,0.61,0,0.868,10.43,0,15.39,10.01,0,14.77,0,2,0,0,0.286,0,0.0556,0.286,0.0332,0.46,0.54,0.46,23.6
844639200000,1996,10,1996,1,1,7,0.0677,0.0314,0.0362,0,0,0,0,1,1,1,111.9,109.4,114.3,59.88,57.42,52,52,52,-3.045e-15,-7.105e-15,0,0.465,0.455,0.475,59.88,57.42,62.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00084,0.000631,0.00105,0.000033,0.000025,0.000041,0.095,0.0915,0.0985,0.0037,0.0036,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.46,0.53,0.47,0
845244000000,1996,10,1996,1,2,7,0.0645,0.0314,0.0331,0,0,0,0,1,1,1,106.7,104.2,109.1,54.68,52.22,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.487,0.476,0.499,54.68,52.22,57.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000398,0.000189,0.000607,0.000016,0.0000074,0.000024,0.0875,0.084,0.0911,0.0034,0.0033,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.49,0.51,0.49,0
845848800000,1996,10,1996,1,3,7,0.0627,0.0314,0.0313,0,0,0,0,1,1,1,103.8,102.8,104.5,51.75,50.85,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.501,0.498,0.506,51.75,50.85,52.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000149,0.0000723,0.000212,0.0000058,0.0000028,0.0000083,0.0833,0.082,0.0844,0.0033,0.0032,0.0033,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.5,0.5,0.5,0
846453600000,1996,10,1996,1,4,7,0.0632,0.0309,0.0323,0,0,0,0,1,1,1,104.6,102,109.7,53.43,50.03,51.14,50,52,-2.03e-15,-7.105e-15,7.105e-15,0.49,0.456,0.51,53.43,50.03,59.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000292,0.00000255,0.000824,0.000011,1e-7,0.000032,0.0857,0.0809,0.0947,0.0034,0.0032,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0309,0.49,0.51,0.49,0
847058400000,1996,11,1996,2,5,7,0.0704,0.0302,0.0401,2070.7,15.56,15.56,12.33,1,1,1,116.3,112.2,120.9,66.33,62.15,50,50,50,0,-7.105e-15,7.105e-15,0.43,0.414,0.446,66.33,62.15,70.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00139,0.00103,0.00178,0.000054,0.000041,0.00007,0.104,0.0983,0.111,0.0041,0.0039,0.0043,25.4,25.39,25.4,0.769,0,0.918,0.823,0,0.96,0.738,0,0.882,12.84,0,16.21,12.33,0,15.56,0,1,0,0,0.143,0,0.0685,0.143,0.0303,0.43,0.57,0.43,29.4
847663200000,1996,11,1996,2,6,7,0.0788,0.0302,0.0486,3011.27,19.5,19.5,17.92,1,1,1,130.4,125.5,138.1,80.35,75.55,50,50,50,-2.03e-15,-1.421e-14,0,0.384,0.362,0.398,80.35,75.55,88.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0724,0.0769,0.00258,0.00217,0.00324,0.0001,0.000085,0.00013,0.128,0.119,0.142,0.005,0.0047,0.0056,25.37,25.36,25.38,0.933,0.923,0.94,0.961,0.96,0.964,0.897,0.89,0.902,18.66,17.67,20.24,17.92,16.97,19.5,0,0,0,0,0,0,0.0996,0,0.0302,0.38,0.62,0.38,38.2
848268000000,1996,11,1996,2,7,7,0.0872,0.0302,0.057,3485.11,21.34,21.34,20.74,1,1,1,144.2,141.1,147.2,94.22,91.14,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.347,0.34,0.354,94.22,91.14,97.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0779,0.0801,0.00376,0.0035,0.00401,0.00015,0.00014,0.00016,0.152,0.147,0.158,0.006,0.0058,0.0062,25.35,25.34,25.35,0.917,0.914,0.92,0.966,0.965,0.967,0.886,0.884,0.888,21.47,20.85,22.06,20.74,20.12,21.34,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,40
848872800000,1996,11,1996,2,8,7,0.0944,0.031,0.0634,3882.93,24.34,24.34,23.11,1,1,1,156.1,149.1,160,104.8,98.81,51.29,50,59,-2.03e-15,-1.421e-14,0,0.329,0.313,0.374,104.8,98.81,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0807,0.0846,0.00466,0.00415,0.0051,0.00018,0.00016,0.0002,0.172,0.161,0.181,0.0067,0.0063,0.0071,25.34,25.34,25.35,0.915,0.912,0.918,0.969,0.968,0.97,0.887,0.883,0.89,23.84,22.41,25.09,23.11,21.7,24.34,0,0,0,0,0,0,0.128,0,0.031,0.33,0.67,0.33,41.1
849477600000,1996,12,1996,3,9,7,0.098,0.0357,0.0624,3814.06,23.38,23.38,22.7,1,1,1,162.1,158.6,164.9,103.1,99.64,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.364,0.358,0.372,103.1,99.64,105.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0823,0.0846,0.00451,0.00422,0.00475,0.00018,0.00017,0.00019,0.17,0.164,0.175,0.0067,0.0064,0.0068,25.35,25.35,25.36,0.913,0.911,0.915,0.97,0.969,0.97,0.885,0.883,0.888,23.41,22.57,24.1,22.7,21.86,23.38,0,0,0,0,0,0,0.126,0,0.0356,0.36,0.64,0.36,38.9
850082400000,1996,12,1996,3,10,7,0.102,0.0357,0.066,4057.88,24.82,24.82,24.15,1,1,1,168.2,163.3,170.9,109.2,104.3,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.351,0.345,0.361,109.2,104.3,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.084,0.0867,0.00503,0.00461,0.00526,0.0002,0.00018,0.00021,0.181,0.172,0.186,0.0071,0.0067,0.0073,25.36,25.35,25.36,0.917,0.914,0.919,0.97,0.97,0.97,0.89,0.886,0.892,24.9,23.7,25.59,24.15,22.98,24.82,0,0,0,0,0,0,0.134,0,0.036,0.35,0.65,0.35,39.8
850687200000,1996,12,1996,3,11,7,0.105,0.0357,0.0697,4303.62,27.81,27.81,25.62,1,1,1,174.2,168.5,183.2,115.2,109.5,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.339,0.322,0.35,115.2,109.5,124.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0858,0.091,0.00554,0.00506,0.00631,0.00022,0.0002,0.00025,0.191,0.181,0.208,0.0075,0.0071,0.0081,25.36,25.36,25.36,0.922,0.917,0.928,0.97,0.97,0.97,0.894,0.89,0.9,26.41,24.98,28.67,25.62,24.23,27.81,0,0,0,0,0,0,0.142,0,0.0353,0.34,0.66,0.34,41
851292000000,1996,12,1996,3,12,7,0.116,0.0357,0.0807,5040.73,31.65,31.65,30,1,1,1,192.5,186.8,199.4,133.5,127.8,59,59,59,2.03e-15,0,1.421e-14,0.307,0.296,0.316,133.5,127.8,140.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0923,0.0967,0.00709,0.00661,0.00768,0.00028,0.00026,0.0003,0.224,0.214,0.236,0.0088,0.0084,0.0092,25.36,25.36,25.36,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.93,29.55,32.63,30,28.66,31.65,0,0,0,0,0,0,0.167,0,0.0353,0.31,0.7,0.3,43.5
