datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
914191200000,1998,12,1998,3,12,7,0.14,0.0357,0.105,6620.31,44.58,44.58,39.41,1,1,1,232.3,214.7,254.1,173.3,155.7,59,59,59,0,0,0,0.255,0.232,0.275,173.3,155.7,195.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.116,0.0105,0.00898,0.0123,0.00041,0.00035,0.00049,0.295,0.264,0.334,0.012,0.01,0.013,25.11,24.95,25.25,0.946,0.94,0.953,0.976,0.97,0.98,0.923,0.912,0.934,40.38,36.25,45.49,39.41,35.17,44.58,0,0,0,0,0,0,0.219,0,0.035,0.26,0.75,0.25,47.3
914796000000,1998,12,1998,3,13,7,0.172,0.0393,0.133,8176.95,52.12,52.12,48.67,2,1,1.2857142857142858,284.3,262,311.8,219.3,203,65,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.228,0.209,0.25,219.3,203,238.8,990,990,990,964.8,964.7,965,25.2,25,25.3,0.125,0.119,0.133,0.0144,0.013,0.016,0.00057,0.00051,0.00064,0.333,0.242,0.384,0.013,0.0096,0.015,24.83,24.76,24.9,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.06,25.7,51.97,41.39,24.93,48.2,0,0,0,0,0,0,0.27,0,0.039,0.23,0.77,0.23,47.5
915400800000,1999,1,1998,4,14,7,0.213,0.0442,0.169,10227.7,68.87,68.87,60.88,2,2,2,351.9,321.3,389.1,278.9,248.3,73,73,73,-4.06e-15,-2.842e-14,0,0.208,0.188,0.227,278.9,248.3,316.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.137,0.161,0.0307,0.0169,0.0482,0.0012,0.00067,0.002,0.309,0.264,0.365,0.012,0.011,0.015,24.53,24.29,24.73,0.935,0.929,0.943,0.97,0.97,0.97,0.907,0.901,0.915,31.38,27.97,35.5,30.44,27.13,34.44,0,0,0,0,0,0,0.338,0,0.044,0.21,0.79,0.21,48
916005600000,1999,1,1998,4,15,7,0.277,0.0442,0.233,14079.3,95.34,95.34,83.81,2,2,2,457.7,405.3,513,384.7,332.3,73,73,73,0,0,0,0.16,0.142,0.18,384.7,332.3,440,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.185,0.166,0.204,0.0806,0.0558,0.107,0.0033,0.0023,0.0044,0.467,0.389,0.55,0.019,0.016,0.023,23.87,23.54,24.19,0.952,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.938,42.86,37.26,48.64,41.9,36.15,47.67,0,0,0,0,0,0,0.466,0,0.044,0.16,0.84,0.16,50.8
916610400000,1999,1,1998,4,16,7,0.348,0.0504,0.297,17127.5,110.7,110.7,101.9,3,2,2.5714285714285716,574.8,527.5,622.7,491.5,454.5,83.29,73,91,-8.12e-15,-5.684e-14,5.684e-14,0.144,0.131,0.158,491.5,454.5,531.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.229,0.209,0.253,0.132,0.114,0.156,0.0056,0.0047,0.0066,0.571,0.513,0.622,0.024,0.021,0.026,23.24,23.02,23.45,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.916,0.939,42.85,35.06,52.58,40.87,34,48.2,0,0,0,0,0,0,0.566,0,0.051,0.14,0.85,0.15,49.2
917215200000,1999,1,1998,4,17,7,0.419,0.055,0.364,20951,135.9,135.9,124.7,3,3,3,693.6,639.9,754.7,602.6,548.9,91,91,91,0,0,0,0.132,0.121,0.142,602.6,548.9,663.7,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.293,0.263,0.328,0.204,0.168,0.244,0.0087,0.0071,0.011,0.711,0.62,0.814,0.03,0.026,0.035,22.62,22.27,22.92,0.954,0.951,0.957,0.978,0.974,0.98,0.933,0.926,0.938,42.48,39.1,46.23,41.57,38.08,45.3,0,0,0,0,0,0,0.693,0,0.055,0.13,0.87,0.13,50
917820000000,1999,2,1998,5,18,7,0.542,0.0829,0.459,25081.9,174,174,149.3,4,3,3.4285714285714284,895.5,778.5,1049,758.5,641.5,137,137,137,0,0,0,0.155,0.131,0.176,758.5,641.5,912.3,990,990,990,967.5,967,968.1,22.5,21.9,23,0.408,0.322,0.54,0.3,0.229,0.381,0.013,0.01,0.017,0.95,0.783,1.17,0.042,0.034,0.053,21.57,20.77,22.2,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,44.97,39.75,50.28,43.89,38.77,48.2,0,0,0,0,0,0,0.829,0,0.083,0.15,0.85,0.15,46.3
918424800000,1999,2,1998,5,19,7,0.772,0.0915,0.65,32120.6,192.8,192.8,191.2,4,4,4,1277,1115,1400,1125,978.4,151.3,137,162,51.17,0,137.7,0.119,0.111,0.125,1074,978.4,1100,990,990,990,968.8,968.3,969.2,21.2,20.8,21.7,0.77,0.601,0.85,0.596,0.413,0.648,0.028,0.019,0.031,1.66,1.29,1.8,0.078,0.059,0.086,19.57,19.04,20.45,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.12,46.88,50.49,47.8,45.94,48.2,0,0,0,0,0,0,1.06,0,0.122,0.12,0.84,0.16,41.6
919029600000,1999,2,1998,5,20,7,0.873,0.098,0.665,31940,191.2,191.2,190.1,4,4,4,1443,1415,1471,1281,1253,162,162,162,181.1,153.1,209.3,0.112,0.11,0.114,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.868,0.857,0.88,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.83,0.088,0.087,0.089,18.88,18.78,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.5,48.23,48.77,47.53,47.26,47.79,0,0,0,0,0,0,1.06,0,0.208,0.11,0.76,0.24,36.6
919634400000,1999,2,1998,5,21,7,0.921,0.098,0.665,31448,188.7,188.7,187.2,4,4,4,1523,1481,1570,1361,1319,162,162,162,261.1,218.7,308.3,0.106,0.103,0.109,1100,1100,1100,990,990,990,969.6,969.4,969.7,20.4,20.3,20.6,0.894,0.884,0.902,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.85,0.09,0.089,0.091,18.6,18.44,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.75,47.33,48.14,46.8,46.38,47.18,0,0,0,0,0,0,1.04,0,0.256,0.11,0.72,0.28,34.1
920239200000,1999,3,1998,6,22,7,1.01,0.145,0.665,30586.7,184.9,184.9,182.1,4,4,4,1669,1587,1753,1430,1348,239,239,239,330.2,247.6,413.7,0.143,0.136,0.151,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.919,0.912,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.1,17.83,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.44,45.71,47.17,45.52,44.79,46.22,0,0,0,0,0,0,1.01,0,0.345,0.14,0.66,0.34,30.3
920844000000,1999,3,1998,6,23,7,1.09,0.125,0.665,29799.5,178.3,178.3,177.4,4,4,4,1804,1776,1824,1597,1537,207,183,239,497.3,437.5,541.4,0.115,0.1,0.135,1100,1100,1100,990,990,990,970.5,970.4,970.5,19.5,19.5,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.66,17.59,17.75,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.25,45.07,45.49,44.34,44.17,44.58,0,0,0,0,0,0,0.985,0,0.425,0.11,0.61,0.39,27.3
921448800000,1999,3,1998,6,24,7,1.16,0.111,0.665,29128.4,176.3,176.3,173.4,4,4,4,1922,1835,2046,1739,1652,183,183,183,639.1,551.7,762.8,0.0953,0.0895,0.0997,1100,1100,1100,990,990,990,970.8,970.6,971.2,19.2,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.92,17.56,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.23,43.24,44.98,43.35,42.37,44.08,0,0,0,0,0,0,0.963,0,0.495,0.096,0.57,0.43,25.1
922053600000,1999,3,1998,6,25,7,1.41,0.111,0.665,27212.7,167.9,167.9,162,4,4,4,2331,2107,2549,2148,1924,183,183,183,1048,824.1,1266,0.0788,0.0718,0.0868,1100,1100,1100,990,990,990,971.9,971.4,972.4,18.1,17.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.23,15.7,16.77,0.946,0.944,0.947,0.979,0.976,0.98,0.925,0.921,0.928,41.38,39.97,42.84,40.5,39,41.98,0,0,0,0,0,0,0.9,0,0.745,0.079,0.47,0.53,19.3
922658400000,1999,3,1998,6,26,7,1.7,0.122,0.665,24982.2,154,154,148.7,4,4,4,2812,2622,2979,2610,2439,202.4,183,217,1510,1339,1662,0.0719,0.0662,0.0769,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.06,14.66,15.52,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.919,38.24,37.13,39.48,37.18,36.01,38.49,0,0,0,0,0,0,0.826,0,1.035,0.072,0.39,0.61,14.7
923263200000,1999,4,1998,7,27,7,1.94,0.131,0.665,23258.1,142.5,142.5,138.4,4,4,4,3205,3040,3337,2988,2823,217,217,217,1888,1723,2020,0.0678,0.065,0.0714,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.14,13.85,14.51,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.68,34.89,36.72,34.61,33.84,35.62,0,0,0,0,0,0,0.769,0,1.275,0.068,0.34,0.66,12
923868000000,1999,4,1998,7,28,7,2.05,0.131,0.665,22539.4,134.9,134.9,134.2,4,4,4,3391,3358,3409,3174,3141,217,217,217,2074,2041,2092,0.064,0.0637,0.0646,1100,1100,1100,990,990,990,974.4,974.3,974.4,15.6,15.6,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.74,13.7,13.81,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.58,34.48,34.77,33.54,33.44,33.73,0,0,0,0,0,0,0.745,0,1.385,0.064,0.32,0.68,11
924472800000,1999,4,1998,7,29,7,1.99,0.165,0.665,22894.4,138.8,138.8,136.3,4,4,4,3298,3188,3379,3025,2893,272.7,217,295,1925,1793,2062,0.0829,0.0642,0.0925,1100,1100,1100,990,990,990,974.2,974,974.4,15.8,15.6,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.93,13.76,14.17,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.12,34.65,35.76,34.07,33.61,34.69,0,0,0,0,0,0,0.757,0,1.325,0.083,0.33,0.67,11.5
925077600000,1999,4,1998,7,30,7,1.8,0.175,0.665,24195.9,148.3,148.3,144,4,4,4,2984,2827,3143,2695,2551,289.6,276,295,1595,1451,1748,0.0971,0.0939,0.101,1100,1100,1100,990,990,990,973.5,973.1,973.9,16.5,16.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.65,14.27,15.03,0.939,0.937,0.941,0.971,0.97,0.972,0.911,0.909,0.915,37.1,36.04,38.15,36.01,34.96,37.08,0,0,0,0,0,0,0.8,0,1.135,0.097,0.37,0.63,13.4
925682400000,1999,5,1998,8,31,7,1.59,0.167,0.665,25834.8,157.5,157.5,153.8,4,4,4,2630,2495,2775,2354,2219,276,276,276,1254,1119,1399,0.105,0.0994,0.111,1100,1100,1100,990,990,990,972.6,972.3,973,17.4,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.15,15.83,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.922,39.44,38.48,40.32,38.44,37.44,39.38,0,0,0,0,0,0,0.854,0,0.925,0.11,0.42,0.58,16.2
926287200000,1999,5,1998,8,32,7,1.41,0.167,0.665,27256.7,166.2,166.2,162.2,4,4,4,2323,2176,2453,2047,1900,276,276,276,947.4,800.3,1077,0.119,0.113,0.127,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.24,15.93,16.6,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.43,40.59,42.39,40.56,39.67,41.54,0,0,0,0,0,0,0.901,0,0.745,0.12,0.47,0.53,19.3
926892000000,1999,5,1998,8,33,7,1.19,0.167,0.665,28900.9,176.7,176.7,172,4,4,4,1967,1824,2122,1691,1548,276,276,276,591.3,448.4,745.6,0.141,0.13,0.151,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.15,16.73,17.59,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.89,42.74,45.07,43.01,41.89,44.17,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
927496800000,1999,5,1998,8,34,7,1.01,0.167,0.665,30620.5,186.1,186.1,182.3,4,4,4,1664,1554,1780,1388,1278,276,276,276,287.8,178.2,403.9,0.166,0.155,0.178,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.916,0.897,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.096,18.12,17.74,18.5,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.5,45.46,47.48,45.57,44.55,46.53,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
928101600000,1999,5,1998,8,35,7,0.859,0.133,0.665,32012.6,192.8,192.8,190.6,4,4,4,1420,1303,1519,1201,1093,219.4,210,276,101.9,0,173.9,0.154,0.142,0.182,1099,1093,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.853,0.801,0.884,0.646,0.632,0.648,0.031,0.03,0.032,1.8,1.73,1.83,0.087,0.082,0.089,18.97,18.63,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.7,47.83,49.61,47.64,46.88,48.2,0,0,0,0,0,0,1.06,0,0.194,0.15,0.77,0.23,37.3
928706400000,1999,6,1998,9,36,7,0.695,0.127,0.568,29452.1,189.8,189.8,175.3,4,4,4,1149,1054,1259,939.5,844.4,210,210,210,1.624e-14,0,1.137e-13,0.183,0.167,0.199,939.5,844.4,1049,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.597,0.498,0.736,0.407,0.348,0.533,0.019,0.016,0.025,1.26,1.07,1.56,0.058,0.049,0.073,20.37,19.73,20.86,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.933,0.936,44.73,41.19,48.42,43.83,40.3,47.45,0,0,0,0,0,0,0.974,0,0.127,0.18,0.82,0.18,42.4
929311200000,1999,6,1998,9,37,7,0.585,0.127,0.458,24582.4,157.2,157.2,146.3,4,3,3.2857142857142856,967.5,911.2,1031,757.5,701.2,210,210,210,0,0,0,0.218,0.204,0.23,757.5,701.2,821.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.419,0.369,0.477,0.303,0.269,0.337,0.014,0.012,0.015,0.979,0.896,1.04,0.044,0.04,0.047,21.26,20.97,21.56,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,46.48,39.32,51.25,45.08,38.32,48.2,0,0,0,0,0,0,0.813,0,0.127,0.22,0.78,0.22,42
929916000000,1999,6,1998,9,38,7,0.516,0.127,0.389,21700.9,136.5,136.5,129.2,3,3,3,852.8,812.3,895.7,642.8,602.3,210,210,210,0,0,0,0.247,0.234,0.259,642.8,602.3,685.7,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.336,0.313,0.36,0.23,0.203,0.259,0.01,0.0089,0.012,0.798,0.729,0.87,0.035,0.032,0.039,21.89,21.65,22.12,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.935,0.937,43.94,41.56,46.42,43.06,40.71,45.49,0,0,0,0,0,0,0.718,0,0.127,0.25,0.75,0.25,42.1
930520800000,1999,6,1998,9,39,7,0.47,0.119,0.352,19873.9,120.8,120.8,118.3,3,3,3,777.5,751.5,800.5,581.2,565.5,196.3,186,210,0,0,0,0.252,0.239,0.267,581.2,565.5,592.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.298,0.287,0.306,0.189,0.179,0.197,0.0082,0.0077,0.0086,0.691,0.663,0.71,0.03,0.029,0.031,22.3,22.19,22.43,0.953,0.952,0.954,0.977,0.975,0.978,0.931,0.928,0.933,40.37,39.46,41.15,39.43,38.47,40.26,0,0,0,0,0,0,0.657,0,0.118,0.25,0.75,0.25,42.3
931125600000,1999,7,1998,10,40,7,0.427,0.116,0.311,17717.3,112.9,112.9,105.5,3,2,2.857142857142857,705.5,673,739.1,513.7,446,191.9,186,227,-8.12e-15,-5.684e-14,0,0.273,0.252,0.337,513.7,446,553.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.259,0.225,0.28,0.146,0.109,0.17,0.0063,0.0047,0.0074,0.592,0.549,0.642,0.025,0.023,0.028,22.69,22.5,22.83,0.95,0.946,0.958,0.972,0.97,0.98,0.923,0.918,0.938,38.44,35.11,47.81,37.38,34.06,46.85,0,0,0,0,0,0,0.586,0,0.116,0.27,0.73,0.27,41.5
931730400000,1999,7,1998,10,41,7,0.383,0.137,0.246,14457.9,91.65,91.65,86.06,2,2,2,634,606.5,662.3,407,379.5,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.358,0.343,0.374,407,379.5,435.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.198,0.219,0.0911,0.0781,0.104,0.0039,0.0033,0.0045,0.516,0.475,0.56,0.022,0.02,0.024,23.05,22.89,23.2,0.955,0.952,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.92,41.12,46.76,43.03,40.23,45.82,0,0,0,0,0,0,0.478,0,0.137,0.36,0.64,0.36,37.7
932335200000,1999,7,1998,10,42,7,0.347,0.137,0.21,12318.4,78.7,78.7,73.32,2,2,2,573.8,550.5,598.6,346.8,323.5,227,227,227,-1.624e-14,-5.684e-14,0,0.396,0.379,0.412,346.8,323.5,371.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.186,0.178,0.195,0.0627,0.0517,0.0744,0.0026,0.0022,0.0031,0.425,0.39,0.463,0.018,0.016,0.02,23.39,23.24,23.53,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.916,0.929,37.71,35.26,40.29,36.66,34.2,39.35,0,0,0,0,0,0,0.407,0,0.137,0.39,0.61,0.39,35.5
932940000000,1999,7,1998,10,43,7,0.316,0.134,0.182,10719.4,67.62,67.62,63.81,2,2,2,521.7,501,543.1,300.9,280.8,220.9,184,227,2.436e-14,0,5.684e-14,0.423,0.367,0.447,300.9,280.8,317,990,990,990,965.9,965.9,966,24.1,24,24.1,0.169,0.163,0.175,0.041,0.0315,0.0486,0.0017,0.0013,0.002,0.356,0.326,0.379,0.015,0.014,0.016,23.7,23.58,23.79,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.915,32.89,30.69,34.86,31.9,29.77,33.81,0,0,0,0,0,0,0.354,0,0.134,0.42,0.58,0.42,33.9
933544800000,1999,8,1998,11,44,7,0.286,0.111,0.175,10369.1,66.2,66.2,61.72,2,2,2,472.9,453.1,494.1,288.9,269.1,184,184,184,0,0,0,0.39,0.372,0.406,288.9,269.1,310.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.17,0.0353,0.026,0.0454,0.0015,0.0011,0.0019,0.335,0.306,0.367,0.014,0.013,0.015,23.94,23.81,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.81,29.66,34.13,30.86,28.77,33.1,0,0,0,0,0,0,0.343,0,0.111,0.39,0.61,0.39,36.3
934149600000,1999,8,1998,11,45,7,0.26,0.111,0.148,8782.37,56.19,56.19,52.28,2,1,1.8571428571428572,429.1,412.9,446.8,245.1,228.9,184,184,184,-8.12e-15,-2.842e-14,0,0.429,0.412,0.446,245.1,228.9,262.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.141,0.153,0.0177,0.0152,0.0231,0.00072,0.00062,0.00095,0.295,0.259,0.408,0.012,0.011,0.017,24.17,24.09,24.26,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.81,25.75,51.89,29.58,24.98,48.2,0,0,0,0,0,0,0.29,0,0.112,0.43,0.57,0.43,33.8
934754400000,1999,8,1998,11,46,7,0.237,0.111,0.126,7764.59,48.2,48.2,46.22,1,1,1,392.6,378.2,407.7,208.6,194.2,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.469,0.451,0.487,208.6,194.2,223.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.129,0.14,0.0135,0.0123,0.0148,0.00055,0.0005,0.0006,0.372,0.346,0.399,0.015,0.014,0.016,24.27,24.17,24.36,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.47,44.23,50.82,46.22,43.35,48.2,0,0,0,0,0,0,0.257,0,0.111,0.47,0.53,0.47,32.8
935359200000,1999,8,1998,11,47,7,0.219,0.111,0.107,6637.55,42.31,42.31,39.51,1,1,1,361.7,349.5,373.6,177.7,165.5,184,184,184,0,-2.842e-14,2.842e-14,0.509,0.493,0.526,177.7,165.5,189.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.123,0.119,0.127,0.0109,0.00982,0.0119,0.00044,0.00039,0.00048,0.317,0.295,0.338,0.013,0.012,0.014,24.47,24.39,24.56,0.948,0.945,0.952,0.976,0.971,0.98,0.926,0.917,0.933,40.46,37.65,43.17,39.51,36.56,42.31,0,0,0,0,0,0,0.219,0,0.112,0.51,0.49,0.51,30.3
935964000000,1999,8,1998,11,48,7,0.201,0.0914,0.11,6829.27,45.01,45.01,40.65,1,1,1,332.5,319.7,345.4,181.4,157.3,151.1,138,184,8.12e-15,0,2.842e-14,0.454,0.409,0.539,181.4,157.3,199.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.116,0.127,0.0112,0.00912,0.0127,0.00045,0.00037,0.00051,0.32,0.28,0.352,0.013,0.011,0.014,24.62,24.56,24.68,0.949,0.942,0.955,0.977,0.97,0.98,0.928,0.914,0.936,41.59,35.77,45.93,40.65,34.69,45.01,0,0,0,0,0,0,0.226,0,0.091,0.45,0.55,0.45,34
936568800000,1999,9,1998,12,49,7,0.184,0.08,0.104,6447.44,40.07,40.07,38.38,1,1,1,303.5,292.1,315.6,171.2,161.2,132.3,118,138,-8.12e-15,-2.842e-14,0,0.435,0.399,0.461,171.2,161.2,177.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.119,0.0103,0.00945,0.0108,0.00041,0.00038,0.00043,0.3,0.283,0.312,0.012,0.011,0.012,24.78,24.71,24.83,0.946,0.943,0.948,0.975,0.97,0.978,0.922,0.915,0.927,39.37,36.99,40.97,38.38,35.88,40.07,0,0,0,0,0,0,0.213,0,0.08,0.43,0.57,0.43,35
937173600000,1999,9,1998,12,50,7,0.169,0.0714,0.0976,6064.97,38.3,38.3,36.1,1,1,1,279.4,270.5,288.5,161.4,152.5,118,118,118,0,-2.842e-14,2.842e-14,0.422,0.409,0.436,161.4,152.5,170.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.113,0.00947,0.00871,0.0102,0.00038,0.00035,0.00041,0.28,0.264,0.296,0.011,0.01,0.012,24.9,24.85,24.95,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.17,35.08,39.3,36.1,34.02,38.3,0,0,0,0,0,0,0.201,0,0.0714,0.42,0.58,0.42,35.9
937778400000,1999,9,1998,12,51,7,0.157,0.0714,0.0852,5270.98,33.34,33.34,31.37,1,1,1,258.9,251.1,267.5,140.9,133.1,118,118,118,-8.12e-15,-2.842e-14,0,0.456,0.441,0.47,140.9,133.1,149.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00773,0.00706,0.00845,0.00031,0.00028,0.00034,0.243,0.229,0.259,0.0096,0.0091,0.01,25.02,24.97,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.35,30.49,34.37,31.37,29.57,33.34,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.54,0.46,33.6
938383200000,1999,9,1998,12,52,7,0.146,0.0659,0.0805,4979.86,31.95,31.95,29.64,1,1,1,242.1,234.9,248.6,133.1,124.8,109,97,118,2.03e-15,0,1.421e-14,0.45,0.404,0.486,133.1,124.8,142.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0994,0.0972,0.102,0.00706,0.00636,0.00789,0.00028,0.00025,0.00031,0.229,0.215,0.245,0.009,0.0085,0.0097,25.12,25.08,25.15,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.56,28.57,32.93,29.64,27.71,31.95,0,0,0,0,0,0,0.165,0,0.0655,0.45,0.55,0.45,34.1
938988000000,1999,10,1999,1,1,7,0.138,0.0587,0.0794,4924.45,30.76,30.76,29.31,1,1,1,228.3,221,234.7,131.3,124,97,97,97,-2.03e-15,-1.421e-14,0,0.425,0.413,0.439,131.3,124,137.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0952,0.1,0.00691,0.00629,0.00745,0.00027,0.00025,0.00029,0.224,0.211,0.236,0.0088,0.0083,0.0093,25.21,25.16,25.26,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.22,28.5,31.71,29.31,27.65,30.76,0,0,0,0,0,0,0.163,0,0.0586,0.43,0.58,0.42,35.7
939592800000,1999,10,1999,1,2,7,0.128,0.0587,0.0697,4302.61,27.07,27.07,25.61,1,1,1,212.3,205.9,218.5,115.3,108.9,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.457,0.444,0.471,115.3,108.9,121.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.0899,0.0943,0.00555,0.00501,0.00608,0.00022,0.0002,0.00024,0.196,0.184,0.207,0.0077,0.0072,0.0081,25.33,25.28,25.38,0.922,0.917,0.926,0.97,0.97,0.97,0.894,0.889,0.898,26.4,24.86,27.91,25.61,24.12,27.07,0,0,0,0,0,0,0.142,0,0.0583,0.46,0.54,0.46,33.6
940197600000,1999,10,1999,1,3,7,0.12,0.0587,0.0613,568.105,23.67,23.67,3.382,1,1,1,198.3,192.5,204,101.3,95.54,97,97,97,0,-1.421e-14,1.421e-14,0.489,0.475,0.504,101.3,95.54,107,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0851,0.0892,0.00436,0.00387,0.00485,0.00017,0.00015,0.00019,0.171,0.16,0.181,0.0067,0.0063,0.0071,25.42,25.39,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.486,0,24.4,3.382,0,23.67,0,6,0,0,0.857,0,0.0188,0.857,0.0587,0.49,0.51,0.49,4.73
940802400000,1999,10,1999,1,4,7,0.113,0.0587,0.0548,0,0,0,0,1,1,1,187.5,184.1,190.6,90.54,87.06,97,97,97,0,-1.421e-14,1.421e-14,0.517,0.509,0.527,90.54,87.06,93.63,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0834,0.0821,0.0845,0.00345,0.00315,0.00371,0.00013,0.00012,0.00014,0.152,0.145,0.157,0.0059,0.0057,0.0061,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0582,0.52,0.48,0.52,0
941407200000,1999,11,1999,2,5,7,0.114,0.0405,0.0739,4591.7,28.27,28.27,27.33,1,1,1,189.2,183.2,193.1,122.2,116.2,67,67,67,4.06e-15,-1.421e-14,1.421e-14,0.354,0.347,0.366,122.2,116.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0889,0.0924,0.00614,0.00563,0.00647,0.00024,0.00022,0.00025,0.205,0.194,0.212,0.008,0.0076,0.0083,25.37,25.37,25.37,0.926,0.922,0.929,0.97,0.97,0.97,0.899,0.895,0.901,28.18,26.67,29.15,27.33,25.87,28.27,0,0,0,0,0,0,0.152,0,0.0401,0.36,0.65,0.35,40.3
942012000000,1999,11,1999,2,6,7,0.122,0.0405,0.0815,5090.25,31.52,31.52,30.3,1,1,1,201.8,193.9,207,134.8,126.9,67,67,67,0,0,0,0.332,0.324,0.346,134.8,126.9,140,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0927,0.0973,0.0072,0.00654,0.00765,0.00028,0.00026,0.0003,0.227,0.213,0.236,0.0089,0.0083,0.0093,25.35,25.32,25.38,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,31.24,29.35,32.5,30.3,28.47,31.52,0,0,0,0,0,0,0.168,0,0.0405,0.33,0.67,0.33,41.7
942616800000,1999,11,1999,2,7,7,0.123,0.0405,0.0827,5166.27,31.58,31.58,30.75,1,1,1,203.7,201.8,207.3,136.7,134.8,67,67,67,0,0,0,0.329,0.323,0.332,136.7,134.8,140.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0955,0.0974,0.00737,0.00721,0.00768,0.00029,0.00028,0.0003,0.23,0.227,0.237,0.009,0.0089,0.0093,25.35,25.32,25.36,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.7,31.27,32.56,30.75,30.33,31.58,0,0,0,0,0,0,0.171,0,0.0403,0.33,0.67,0.33,42
943221600000,1999,11,1999,2,8,7,0.123,0.0405,0.0828,5176.27,32.4,32.4,30.81,1,1,1,203.9,198.3,210.9,136.9,131.3,67,67,67,0,0,0,0.329,0.318,0.338,136.9,131.3,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0942,0.0987,0.00739,0.00691,0.00798,0.00029,0.00027,0.00031,0.231,0.221,0.243,0.009,0.0086,0.0095,25.34,25.29,25.38,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.76,30.41,33.4,30.81,29.5,32.4,0,0,0,0,0,0,0.171,0,0.0402,0.33,0.67,0.33,42.1
943826400000,1999,11,1999,2,9,7,0.13,0.0371,0.0926,5808.42,35.35,35.35,34.57,1,1,1,214.5,211.7,216.3,153.2,148,61.29,59,67,0,0,0,0.286,0.274,0.312,153.2,148,156.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.102,0.00877,0.00833,0.00905,0.00034,0.00033,0.00035,0.259,0.251,0.265,0.01,0.0098,0.01,25.25,25.24,25.27,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.912,35.64,34.37,36.44,34.57,33.34,35.35,0,0,0,0,0,0,0.192,0,0.0374,0.29,0.71,0.29,44.7
944431200000,1999,12,1999,3,10,7,0.13,0.0357,0.0939,5895.49,36.57,36.57,35.09,1,1,1,214.3,210,220.7,155.3,151,59,59,59,0,0,0,0.275,0.267,0.281,155.3,151,161.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.104,0.00895,0.00859,0.0095,0.00035,0.00034,0.00037,0.263,0.255,0.275,0.01,0.01,0.011,25.25,25.2,25.28,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.911,0.915,36.17,35.16,37.66,35.09,34.11,36.57,0,0,0,0,0,0,0.195,0,0.0361,0.27,0.72,0.28,45.3
945036000000,1999,12,1999,3,11,7,0.135,0.0357,0.0996,6269.96,38.19,38.19,37.32,1,1,1,223.8,220.4,227.3,164.8,161.4,59,59,59,0,0,0,0.264,0.26,0.268,164.8,161.4,168.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.107,0.00975,0.00947,0.0101,0.00038,0.00037,0.0004,0.28,0.274,0.286,0.011,0.011,0.011,25.18,25.15,25.2,0.943,0.942,0.944,0.973,0.971,0.974,0.917,0.915,0.92,38.37,37.6,39.2,37.32,36.5,38.19,0,0,0,0,0,0,0.207,0,0.0354,0.26,0.74,0.26,46.4
945640800000,1999,12,1999,3,12,7,0.137,0.0357,0.101,6394.98,38.53,38.53,38.07,1,1,1,226.8,224,228.6,167.8,165,59,59,59,0,0,0,0.26,0.258,0.263,167.8,165,169.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.107,0.01,0.00977,0.0102,0.00039,0.00038,0.0004,0.285,0.28,0.289,0.011,0.011,0.011,25.15,25.14,25.18,0.944,0.943,0.945,0.974,0.973,0.975,0.92,0.918,0.921,39.08,38.43,39.52,38.07,37.38,38.53,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.7
946245600000,1999,12,1999,3,13,7,0.135,0.0381,0.0974,6118.03,37.92,37.92,36.42,1,1,1,224,221.8,226.2,161,148.8,63,59,73,0,0,0,0.281,0.261,0.329,161,148.8,167.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00943,0.0084,0.00996,0.00037,0.00033,0.00039,0.274,0.253,0.284,0.011,0.0099,0.011,25.18,25.16,25.22,0.942,0.938,0.944,0.972,0.97,0.974,0.916,0.91,0.919,37.46,34.52,38.94,36.42,33.49,37.92,0,0,0,0,0,0,0.202,0,0.0376,0.28,0.72,0.28,45.3
946850400000,2000,1,1999,4,14,7,0.146,0.0442,0.102,6385.98,41.1,41.1,38.01,1,1,1,241,227.3,253.5,168,154.3,73,73,73,0,0,0,0.303,0.288,0.321,168,154.3,180.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.103,0.113,0.01,0.00886,0.0111,0.0004,0.00035,0.00044,0.288,0.263,0.31,0.011,0.01,0.012,25.07,24.98,25.17,0.945,0.94,0.949,0.974,0.97,0.98,0.92,0.912,0.93,39.01,35.81,41.94,38.01,34.73,41.1,0,0,0,0,0,0,0.211,0,0.044,0.3,0.7,0.3,43.7
947455200000,2000,1,1999,4,15,7,0.155,0.0442,0.111,7020.36,43.2,43.2,41.79,1,1,1,256.5,252.2,262.5,183.5,179.2,73,73,73,0,-2.842e-14,2.842e-14,0.285,0.278,0.29,183.5,179.2,189.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.112,0.116,0.0113,0.011,0.0119,0.00045,0.00043,0.00047,0.315,0.308,0.326,0.012,0.012,0.013,24.96,24.92,24.98,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,42.64,41.62,44.08,41.79,40.76,43.2,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.3
948060000000,2000,1,1999,4,16,7,0.171,0.0442,0.127,7880.69,48.2,48.2,46.91,1,1,1,282.5,267.7,298.4,209.5,194.7,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.259,0.245,0.273,209.5,194.7,225.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.118,0.128,0.0136,0.0123,0.0149,0.00054,0.00049,0.00059,0.362,0.335,0.39,0.014,0.013,0.016,24.81,24.72,24.89,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.75,45.31,52.4,46.91,44.4,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.1
948664800000,2000,1,1999,4,17,7,0.197,0.0442,0.153,9278.32,60.73,60.73,55.23,2,2,2,325.9,301.9,351.1,252.9,228.9,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.225,0.208,0.242,252.9,228.9,278.1,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.147,0.0207,0.0152,0.0303,0.00083,0.00061,0.0012,0.272,0.242,0.308,0.011,0.0096,0.012,24.7,24.54,24.85,0.929,0.923,0.935,0.97,0.97,0.97,0.901,0.895,0.907,28.47,25.74,31.3,27.61,24.96,30.36,0,0,0,0,0,0,0.307,0,0.044,0.22,0.78,0.22,47.1
949269600000,2000,1,1999,4,18,7,0.233,0.0504,0.183,11065.3,72.32,72.32,65.87,2,2,2,386,356.9,418.1,302.7,282.5,83.29,73,85,0,0,0,0.216,0.203,0.231,302.7,282.5,333.1,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.157,0.149,0.168,0.0419,0.0324,0.0562,0.0017,0.0013,0.0023,0.345,0.315,0.391,0.014,0.013,0.016,24.33,24.13,24.5,0.94,0.936,0.946,0.97,0.97,0.97,0.912,0.908,0.917,33.95,31.72,37.27,32.93,30.77,36.16,0,0,0,0,0,0,0.366,0,0.05,0.22,0.79,0.21,47.5
949874400000,2000,2,1999,5,19,7,0.291,0.0514,0.24,14461.4,95.77,95.77,86.08,2,2,2,481,435.4,528.3,396,350.4,85,85,85,8.12e-15,0,5.684e-14,0.177,0.161,0.195,396,350.4,443.3,990,990,990,965.8,965.6,966,24.2,24,24.4,0.19,0.174,0.206,0.0859,0.0644,0.108,0.0035,0.0026,0.0045,0.485,0.417,0.556,0.02,0.017,0.023,23.75,23.47,24.02,0.954,0.948,0.958,0.979,0.974,0.98,0.933,0.924,0.939,43.97,39.14,48.86,43.04,38.13,47.88,0,0,0,0,0,0,0.478,0,0.051,0.18,0.82,0.18,49.7
950479200000,2000,2,1999,5,20,7,0.357,0.0514,0.306,17659.6,113.9,113.9,105.1,3,2,2.7142857142857144,590.5,544.5,631.4,505.5,459.5,85,85,85,0,-5.684e-14,5.684e-14,0.144,0.135,0.156,505.5,459.5,546.4,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.237,0.212,0.26,0.141,0.116,0.166,0.0059,0.0048,0.007,0.578,0.526,0.615,0.024,0.022,0.026,23.17,22.96,23.37,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.26,35.45,52.04,39.63,34.39,48.2,0,0,0,0,0,0,0.584,0,0.051,0.14,0.86,0.14,49.5
951084000000,2000,2,1999,5,21,7,0.409,0.0514,0.358,20643.8,127.1,127.1,122.9,3,3,3,676.2,643.2,698.4,591.2,558.2,85,85,85,0,0,0,0.126,0.122,0.132,591.2,558.2,613.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.286,0.267,0.298,0.196,0.174,0.211,0.0084,0.0074,0.009,0.69,0.635,0.728,0.03,0.027,0.031,22.71,22.58,22.89,0.954,0.951,0.955,0.979,0.975,0.98,0.934,0.928,0.936,41.84,39.74,43.24,40.96,38.76,42.37,0,0,0,0,0,0,0.683,0,0.051,0.13,0.88,0.12,50.5
951688800000,2000,2,1999,5,22,7,0.445,0.0609,0.384,21934.3,134.5,134.5,130.6,3,3,3,735.6,706.9,764.9,634.9,619,100.7,85,107,0,0,0,0.137,0.119,0.147,634.9,619,657.9,990,990,990,966.8,966.7,967,23.2,23,23.3,0.314,0.303,0.329,0.225,0.215,0.24,0.0097,0.0092,0.01,0.768,0.742,0.808,0.033,0.032,0.035,22.39,22.23,22.53,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.41,43.4,45.73,43.52,42.53,44.82,0,0,0,0,0,0,0.725,0,0.061,0.14,0.86,0.14,49.3
952293600000,2000,3,1999,6,23,7,0.489,0.0647,0.425,23649.9,144.6,144.6,140.8,3,3,3,808.9,772.7,859.8,701.9,665.7,107,107,107,0,0,0,0.132,0.124,0.138,701.9,665.7,752.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.355,0.333,0.39,0.27,0.246,0.303,0.012,0.011,0.013,0.883,0.821,0.974,0.039,0.036,0.043,21.98,21.69,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.25,46.2,51.07,46.92,45.28,48.2,0,0,0,0,0,0,0.782,0,0.064,0.13,0.87,0.13,48.4
952898400000,2000,3,1999,6,24,7,0.634,0.0647,0.565,29525.6,192.8,192.8,175.7,4,4,4,1048,891.4,1259,941,784.4,107,107,107,7.403,0,51.82,0.103,0.085,0.12,933.6,784.4,1100,990,990,990,968,967.5,968.7,22,21.3,22.5,0.573,0.419,0.794,0.431,0.319,0.648,0.02,0.014,0.03,1.26,0.945,1.74,0.058,0.042,0.082,20.72,19.55,21.59,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,45.09,39.56,50.28,43.94,38.57,48.2,0,0,0,0,0,0,0.976,0,0.069,0.1,0.89,0.11,46.6
953503200000,2000,3,1999,6,25,7,0.993,0.0761,0.665,30764,192.7,192.7,183.1,4,4,4,1642,1375,1957,1516,1268,125.9,107,129,415.9,168.2,727.9,0.0774,0.0659,0.0888,1100,1100,1100,990,990,990,969.9,969.1,971,20.1,19,20.9,0.9,0.842,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.79,1.87,0.092,0.086,0.098,18.21,17.17,19.13,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,46.71,43.91,49.15,45.78,43.03,48.17,0,0,0,0,0,0,1.02,0,0.328,0.077,0.67,0.33,31
954108000000,2000,3,1999,6,26,7,1.45,0.0932,0.665,26928,168.4,168.4,160.3,4,4,4,2393,2089,2630,2239,1960,154.1,129,217,1139,860,1313,0.0639,0.0518,0.0846,1100,1100,1100,990,990,990,972,971.3,972.6,18,17.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.5,16.81,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.919,0.928,40.98,39.43,42.95,40.07,38.44,42.1,0,0,0,0,0,0,0.89,0,0.785,0.064,0.46,0.54,18.6
954712800000,2000,4,1999,7,27,7,1.7,0.131,0.665,25009.7,152.1,152.1,148.9,4,4,4,2807,2689,2895,2590,2472,217,217,217,1490,1372,1578,0.0774,0.075,0.0807,1100,1100,1100,990,990,990,973,972.8,973.3,17,16.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.87,15.36,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.913,0.918,38.28,37.69,39.05,37.22,36.6,38.03,0,0,0,0,0,0,0.827,0,1.035,0.077,0.39,0.61,14.7
955317600000,2000,4,1999,7,28,7,1.76,0.131,0.665,24521.2,146.3,146.3,146,4,4,4,2911,2899,2919,2694,2682,217,217,217,1594,1582,1602,0.0745,0.0743,0.0749,1100,1100,1100,990,990,990,973.3,973.3,973.3,16.7,16.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.81,14.86,0.94,0.94,0.94,0.971,0.971,0.971,0.913,0.912,0.913,37.59,37.53,37.67,36.49,36.43,36.57,0,0,0,0,0,0,0.811,0,1.095,0.074,0.38,0.62,13.9
955922400000,2000,4,1999,7,29,7,1.69,0.131,0.665,25047.4,151.7,151.7,149.1,4,4,4,2799,2704,2879,2582,2487,217,217,217,1482,1387,1562,0.0776,0.0754,0.0802,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.1,14.9,15.33,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.913,0.918,38.33,37.8,38.95,37.27,36.72,37.92,0,0,0,0,0,0,0.828,0,1.025,0.078,0.39,0.61,14.8
956527200000,2000,4,1999,7,30,7,1.55,0.131,0.665,26143,158.7,158.7,155.6,4,4,4,2563,2453,2669,2346,2236,217,217,217,1246,1136,1352,0.0847,0.0813,0.0885,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.67,15.41,15.93,0.944,0.943,0.945,0.976,0.974,0.977,0.921,0.918,0.923,39.87,39.18,40.59,38.9,38.17,39.67,0,0,0,0,0,0,0.865,0,0.885,0.085,0.43,0.57,16.9
957132000000,2000,5,1999,8,31,7,1.38,0.167,0.665,27447.1,167.2,167.2,163.4,4,4,4,2281,2136,2411,2005,1860,276,276,276,905.3,760.1,1035,0.121,0.114,0.129,1100,1100,1100,990,990,990,971.8,971.4,972.1,18.2,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.03,16.7,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.71,40.87,42.65,40.84,39.96,41.8,0,0,0,0,0,0,0.908,0,0.715,0.12,0.48,0.52,19.9
957736800000,2000,5,1999,8,32,7,1.18,0.167,0.665,28976.9,176.8,176.8,172.5,4,4,4,1952,1821,2089,1676,1545,276,276,276,575.6,445,713,0.142,0.132,0.152,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.2,16.81,17.6,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44,42.95,45.1,43.12,42.1,44.2,0,0,0,0,0,0,0.958,0,0.515,0.14,0.56,0.44,24.6
958341600000,2000,5,1999,8,33,7,1.01,0.16,0.665,30560.4,185.5,185.5,181.9,4,4,4,1674,1570,1783,1410,1324,264,192,276,309.7,223.6,407.3,0.158,0.122,0.173,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.918,0.909,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.09,17.73,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.4,45.43,47.31,45.48,44.53,46.37,0,0,0,0,0,0,1.01,0,0.345,0.16,0.66,0.34,30.3
958946400000,2000,5,1999,8,34,7,0.879,0.116,0.665,31868.8,192.8,192.8,189.7,4,4,4,1453,1354,1541,1261,1162,192,192,192,161.5,61.9,249.3,0.132,0.125,0.142,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.866,0.823,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.084,0.091,18.85,18.53,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.57,49.39,47.42,46.62,48.2,0,0,0,0,0,0,1.05,0,0.214,0.13,0.76,0.24,36.3
959551200000,2000,5,1999,8,35,7,0.72,0.105,0.614,31301.3,192.8,192.8,186.3,4,4,4,1191,1094,1303,1017,932.9,174.3,161,192,1.563,0,10.94,0.146,0.136,0.157,1015,932.9,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.674,0.567,0.801,0.486,0.391,0.648,0.023,0.018,0.031,1.44,1.22,1.75,0.067,0.056,0.083,20.06,19.4,20.59,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.63,44.99,49.88,46.58,44.09,48.2,0,0,0,0,0,0,1.04,0,0.106,0.15,0.85,0.15,43.5
960156000000,2000,6,1999,9,36,7,0.607,0.0974,0.51,27067.3,172.8,172.8,161.1,4,3,3.857142857142857,1004,945.6,1070,843,784.6,161,161,161,0,-1.137e-13,1.137e-13,0.16,0.15,0.17,843,784.6,909.1,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.485,0.432,0.546,0.347,0.319,0.379,0.016,0.014,0.017,1.07,0.987,1.17,0.048,0.044,0.054,21.03,20.71,21.28,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.33,39.81,52.18,42,38.84,48.2,0,0,0,0,0,0,0.895,0,0.097,0.16,0.84,0.16,44.6
960760800000,2000,6,1999,9,37,7,0.534,0.0974,0.437,23864.3,144.6,144.6,142,3,3,3,883.6,840,929.4,722.6,679,161,161,161,0,0,0,0.182,0.173,0.192,722.6,679,768.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.379,0.349,0.417,0.283,0.255,0.311,0.013,0.011,0.014,0.929,0.851,1.01,0.041,0.037,0.045,21.64,21.37,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.88,46.49,51.33,47.35,45.56,48.2,0,0,0,0,0,0,0.789,0,0.097,0.18,0.82,0.18,44.7
961365600000,2000,6,1999,9,38,7,0.487,0.0974,0.389,21941.1,135.1,135.1,130.6,3,3,3,804.7,781.1,830.5,643.7,620.1,161,161,161,0,0,0,0.2,0.194,0.206,643.7,620.1,669.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.315,0.343,0.231,0.215,0.248,0.01,0.0094,0.011,0.792,0.752,0.835,0.035,0.033,0.037,22.09,21.94,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.42,43.02,45.94,43.53,42.16,45.02,0,0,0,0,0,0,0.726,0,0.098,0.2,0.8,0.2,45.1
961970400000,2000,6,1999,9,39,7,0.45,0.102,0.349,19819.3,125.4,125.4,118,3,3,3,744.6,711,774.8,576.5,525,168.1,161,186,0,0,0,0.227,0.208,0.262,576.5,525,613.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.291,0.264,0.312,0.186,0.152,0.211,0.0081,0.0065,0.0092,0.679,0.595,0.742,0.029,0.026,0.032,22.44,22.26,22.66,0.952,0.949,0.955,0.976,0.97,0.98,0.93,0.92,0.936,40.27,36.9,42.65,39.32,35.79,41.79,0,0,0,0,0,0,0.655,0,0.101,0.23,0.78,0.22,44
962575200000,2000,7,1999,10,40,7,0.405,0.112,0.292,16560.9,105.2,105.2,98.58,3,2,2.2857142857142856,669.1,639.6,699.8,483.1,453.6,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.278,0.266,0.291,483.1,453.6,513.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.24,0.224,0.258,0.128,0.113,0.144,0.0054,0.0048,0.0062,0.604,0.559,0.653,0.026,0.024,0.028,22.82,22.73,22.96,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.44,35.51,52.53,44.32,34.44,48.2,0,0,0,0,0,0,0.548,0,0.113,0.28,0.72,0.28,40.9
963180000000,2000,7,1999,10,41,7,0.365,0.112,0.253,14943.9,94.05,94.05,88.95,2,2,2,604.1,579.2,630,418.1,393.2,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.308,0.295,0.321,418.1,393.2,444,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.208,0.199,0.218,0.0964,0.0846,0.109,0.0041,0.0036,0.0046,0.529,0.491,0.569,0.022,0.021,0.024,23.16,23.01,23.3,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.38,42.86,47.98,44.48,42,47.02,0,0,0,0,0,0,0.494,0,0.112,0.31,0.69,0.31,40.9
963784800000,2000,7,1999,10,42,7,0.332,0.123,0.209,12381.9,82.39,82.39,73.7,2,2,2,549.7,528,571.3,346.1,301.1,203.6,186,227,-1.624e-14,-5.684e-14,0,0.372,0.326,0.43,346.1,301.1,385.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.184,0.17,0.196,0.0623,0.0411,0.0808,0.0026,0.0017,0.0034,0.422,0.357,0.479,0.018,0.015,0.02,23.5,23.35,23.67,0.948,0.941,0.953,0.975,0.97,0.98,0.924,0.913,0.934,37.8,32.88,42.04,36.85,31.9,41.2,0,0,0,0,0,0,0.409,0,0.123,0.37,0.63,0.37,37.3
964389600000,2000,7,1999,10,43,7,0.304,0.137,0.167,9824.57,62.36,62.36,58.48,2,2,2,502.8,484,521.2,275.8,257,227,227,227,8.12e-15,0,5.684e-14,0.452,0.436,0.469,275.8,257,294.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.161,0.154,0.168,0.0292,0.0203,0.0379,0.0012,0.00084,0.0016,0.319,0.291,0.347,0.013,0.012,0.014,23.82,23.71,23.93,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.14,28.1,32.14,29.24,27.26,31.18,0,0,0,0,0,0,0.325,0,0.137,0.45,0.55,0.45,32.3
964994400000,2000,7,1999,10,44,7,0.278,0.115,0.163,9679.99,61.66,61.66,57.62,2,2,2,460,441.6,478.3,269.8,251.3,190.1,184,227,-4.06e-15,-2.842e-14,0,0.413,0.389,0.475,269.8,251.3,288.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.156,0.152,0.162,0.0264,0.0176,0.0352,0.0011,0.00073,0.0014,0.307,0.282,0.335,0.013,0.012,0.014,24.02,23.94,24.12,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.7,27.48,31.79,28.81,26.65,30.83,0,0,0,0,0,0,0.32,0,0.115,0.41,0.59,0.41,34.8
965599200000,2000,8,1999,11,45,7,0.254,0.104,0.15,8948.93,55.91,55.91,53.27,2,2,2,420.2,404.7,435.9,248.7,236.3,171.6,155,184,8.12e-15,-2.842e-14,2.842e-14,0.408,0.373,0.438,248.7,236.3,260.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.147,0.144,0.149,0.0178,0.0158,0.0218,0.00073,0.00065,0.00089,0.275,0.262,0.289,0.011,0.011,0.012,24.23,24.16,24.31,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.46,26,28.82,26.63,25.22,27.96,0,0,0,0,0,0,0.296,0,0.104,0.41,0.59,0.41,35.2
966204000000,2000,8,1999,11,46,7,0.234,0.0937,0.14,8344.15,52.65,52.65,49.67,2,1,1.4285714285714286,386.8,374.4,400.1,231.8,219.4,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.401,0.387,0.414,231.8,219.4,245.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.134,0.144,0.0155,0.0144,0.0166,0.00063,0.00058,0.00067,0.34,0.258,0.409,0.014,0.01,0.017,24.33,24.26,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.81,26.08,52.66,38.61,25.3,48.2,0,0,0,0,0,0,0.276,0,0.094,0.4,0.6,0.4,35.7
966808800000,2000,8,1999,11,47,7,0.217,0.0937,0.123,7669.31,48.2,48.2,45.65,1,1,1,358.4,347.3,370.3,203.4,192.3,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.433,0.419,0.446,203.4,192.3,215.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.133,0.013,0.0121,0.014,0.00053,0.00049,0.00057,0.359,0.339,0.38,0.014,0.014,0.015,24.45,24.37,24.52,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.59,44.06,49.25,45.65,43.18,48.2,0,0,0,0,0,0,0.254,0,0.094,0.43,0.57,0.43,35.3
967413600000,2000,8,1999,11,48,7,0.201,0.0842,0.117,7297.72,47.58,47.58,43.44,1,1,1,332.1,318.6,343.8,192.9,178.1,139.1,118,155,4.06e-15,-2.842e-14,2.842e-14,0.418,0.359,0.465,192.9,178.1,210.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.123,0.12,0.127,0.0121,0.0109,0.0136,0.00049,0.00044,0.00055,0.339,0.314,0.368,0.014,0.013,0.015,24.6,24.55,24.66,0.952,0.948,0.957,0.98,0.978,0.98,0.933,0.927,0.937,44.34,40.78,48.55,43.44,39.87,47.58,0,0,0,0,0,0,0.241,0,0.084,0.42,0.58,0.42,36.3
968018400000,2000,9,1999,12,49,7,0.181,0.0714,0.11,6888.48,44.21,44.21,41,1,1,1,299.7,287.1,313.4,181.7,169.2,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.394,0.377,0.411,181.7,169.2,195.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.113,0.122,0.0112,0.0101,0.0124,0.00045,0.0004,0.00049,0.316,0.294,0.341,0.013,0.012,0.014,24.78,24.69,24.86,0.949,0.945,0.953,0.978,0.974,0.98,0.928,0.921,0.934,41.91,38.98,45.11,41,37.96,44.21,0,0,0,0,0,0,0.228,0,0.071,0.39,0.61,0.39,38.1
968623200000,2000,9,1999,12,50,7,0.165,0.0714,0.0938,5819.93,36.94,36.94,34.64,1,1,1,273.2,265,283.1,155.2,147,118,118,118,8.12e-15,0,2.842e-14,0.432,0.417,0.445,155.2,147,165.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00894,0.00825,0.00978,0.00035,0.00033,0.00039,0.269,0.254,0.287,0.011,0.01,0.011,24.94,24.88,24.99,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.7,33.79,38.02,34.64,32.77,36.94,0,0,0,0,0,0,0.192,0,0.0712,0.43,0.57,0.43,35.3
969228000000,2000,9,1999,12,51,7,0.155,0.0714,0.0831,5138.71,32.46,32.46,30.59,1,1,1,255.5,246.7,263.6,137.5,128.7,118,118,118,0,-2.842e-14,2.842e-14,0.462,0.448,0.478,137.5,128.7,145.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0986,0.105,0.00744,0.00669,0.00813,0.00029,0.00026,0.00032,0.237,0.221,0.252,0.0094,0.0087,0.01,25.04,24.99,25.1,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.53,29.47,33.46,30.59,28.58,32.46,0,0,0,0,0,0,0.17,0,0.0719,0.46,0.54,0.46,33.2
969832800000,2000,9,1999,12,52,7,0.142,0.0696,0.0726,4473.77,29.08,29.08,26.63,1,1,1,235.1,227.3,243.7,120.1,111.7,115,97,118,-6.09e-15,-1.421e-14,0,0.489,0.427,0.514,120.1,111.7,130.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0953,0.0926,0.0975,0.00596,0.00525,0.00682,0.00023,0.00021,0.00027,0.206,0.191,0.223,0.0081,0.0075,0.0088,25.18,25.12,25.23,0.925,0.92,0.931,0.97,0.97,0.97,0.897,0.892,0.903,27.45,25.43,29.98,26.63,24.66,29.08,0,0,0,0,0,0,0.148,0,0.0694,0.49,0.51,0.49,31.5
970437600000,2000,10,2000,1,1,7,0.132,0.0587,0.0731,4519.12,28.52,28.52,26.9,1,1,1,217.8,211.7,224.8,120.8,114.7,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.445,0.431,0.458,120.8,114.7,127.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0919,0.0965,0.00602,0.0055,0.00661,0.00024,0.00022,0.00026,0.206,0.195,0.218,0.0081,0.0076,0.0086,25.29,25.23,25.34,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.73,26.25,29.41,26.9,25.46,28.52,0,0,0,0,0,0,0.149,0,0.0589,0.44,0.55,0.45,34.2
971042400000,2000,10,2000,1,2,7,0.124,0.0587,0.0649,2339.88,25.01,25.01,13.93,1,1,1,204.3,198.8,209.8,107.3,101.8,97,97,97,6.09e-15,0,1.421e-14,0.475,0.462,0.488,107.3,101.8,112.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0874,0.0912,0.00487,0.00441,0.00534,0.00019,0.00017,0.00021,0.182,0.172,0.191,0.0071,0.0067,0.0075,25.39,25.35,25.43,0.524,0,0.92,0.554,0,0.97,0.509,0,0.892,14.36,0,25.79,13.93,0,25.01,0,3,0,0,0.429,0,0.0774,0.429,0.0591,0.47,0.52,0.48,18.9
971647200000,2000,10,2000,1,3,7,0.116,0.0545,0.0612,1215.58,25.56,25.56,7.236,1,1,1,191.3,186,196.9,101.2,92.26,90.14,73,97,-1.015e-14,-1.421e-14,0,0.471,0.389,0.513,101.2,92.26,114.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.084,0.0895,0.00435,0.00359,0.00552,0.00017,0.00014,0.00022,0.17,0.155,0.193,0.0066,0.006,0.0075,25.41,25.38,25.43,0.263,0,0.921,0.277,0,0.97,0.255,0,0.894,7.459,0,26.35,7.236,0,25.56,0,5,0,0,0.714,0,0.0402,0.714,0.0548,0.47,0.53,0.47,10.5
972252000000,2000,10,2000,1,4,7,0.11,0.0442,0.066,4060.61,24.76,24.76,24.17,1,1,1,182.2,180.2,184.6,109.2,107.2,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.401,0.395,0.405,109.2,107.2,111.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0868,0.0883,0.00503,0.00487,0.00524,0.0002,0.00019,0.0002,0.182,0.179,0.187,0.0071,0.007,0.0073,25.38,25.38,25.38,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.888,0.891,24.92,24.44,25.53,24.17,23.71,24.76,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
972856800000,2000,10,2000,1,5,7,0.11,0.0416,0.0688,4248.49,26.94,26.94,25.29,1,1,1,182.5,177.5,187.6,113.8,104.5,68.71,67,73,-2.03e-15,-1.421e-14,0,0.377,0.357,0.411,113.8,104.5,120.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0858,0.0905,0.00542,0.00463,0.006,0.00021,0.00018,0.00023,0.19,0.174,0.202,0.0074,0.0068,0.0079,25.38,25.37,25.38,0.92,0.914,0.925,0.97,0.97,0.97,0.893,0.886,0.898,26.07,23.77,27.77,25.29,23.06,26.94,0,0,0,0,0,0,0.14,0,0.0412,0.38,0.63,0.37,38.6
973461600000,2000,11,2000,2,6,7,0.118,0.0405,0.078,4860.98,29.76,29.76,28.93,1,1,1,195.9,189.5,199.4,128.9,122.5,67,67,67,2.03e-15,0,1.421e-14,0.342,0.336,0.354,128.9,122.5,132.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0911,0.0946,0.00671,0.00617,0.007,0.00026,0.00024,0.00027,0.217,0.205,0.223,0.0085,0.008,0.0087,25.38,25.37,25.38,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.83,28.25,30.68,28.93,27.41,29.76,0,0,0,0,0,0,0.161,0,0.04,0.34,0.66,0.34,41.2
974066400000,2000,11,2000,2,7,7,0.121,0.0405,0.0807,5042.01,30.52,30.52,30.01,1,1,1,200.5,196.9,202.7,133.5,129.9,67,67,67,0,0,0,0.334,0.331,0.34,133.5,129.9,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0937,0.0958,0.0071,0.00679,0.00728,0.00028,0.00027,0.00028,0.225,0.218,0.229,0.0088,0.0085,0.0089,25.37,25.36,25.38,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.94,30.08,31.46,30.01,29.18,30.52,0,0,0,0,0,0,0.167,0,0.0403,0.33,0.67,0.33,41.7
974671200000,2000,11,2000,2,8,7,0.117,0.0317,0.0858,5374.09,33,33,31.99,1,1,1,194.3,192.8,196.1,141.8,128.6,52.43,50,67,0,0,0,0.27,0.255,0.343,141.8,128.6,146.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0933,0.0973,0.00781,0.00668,0.00817,0.00031,0.00026,0.00032,0.238,0.216,0.245,0.0093,0.0084,0.0096,25.35,25.35,25.38,0.935,0.93,0.937,0.97,0.97,0.97,0.907,0.902,0.909,32.98,29.75,34.02,31.99,28.85,33,0,0,0,0,0,0,0.178,0,0.0312,0.27,0.73,0.27,45.9
975276000000,2000,11,2000,2,9,7,0.128,0.0326,0.0957,6015.24,36.85,36.85,35.8,1,1,1,212.1,201.8,221,158.3,151.8,53.86,50,59,0,0,0,0.254,0.235,0.271,158.3,151.8,162.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0994,0.104,0.0092,0.00866,0.00956,0.00036,0.00034,0.00037,0.268,0.255,0.275,0.01,0.01,0.011,25.26,25.2,25.33,0.941,0.939,0.942,0.97,0.97,0.972,0.913,0.911,0.916,36.9,35.42,37.93,35.8,34.36,36.85,0,0,0,0,0,0,0.199,0,0.0323,0.25,0.75,0.25,47
975880800000,2000,12,2000,3,10,7,0.138,0.0357,0.102,6460.58,40.64,40.64,38.46,1,1,1,228.3,224,237.1,169.3,165,59,59,59,0,0,0,0.258,0.249,0.263,169.3,165,178.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.11,0.0101,0.00977,0.0109,0.0004,0.00038,0.00043,0.288,0.28,0.304,0.011,0.011,0.012,25.14,25.07,25.18,0.945,0.943,0.948,0.975,0.973,0.979,0.921,0.918,0.928,39.45,38.43,41.5,38.46,37.38,40.64,0,0,0,0,0,0,0.214,0,0.036,0.26,0.74,0.26,46.8
