datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
976485600000,2000,12,2000,3,11,7,0.145,0.0357,0.109,6930.75,43,43,41.25,1,1,1,239.7,236.6,247.2,180.7,177.6,59,59,59,0,0,0,0.246,0.239,0.249,180.7,177.6,188.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.114,0.0111,0.0108,0.0117,0.00044,0.00043,0.00046,0.308,0.303,0.322,0.012,0.012,0.013,25.05,24.99,25.08,0.948,0.947,0.951,0.98,0.979,0.98,0.929,0.928,0.932,42.11,41.38,43.88,41.25,40.51,43,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.8
977090400000,2000,12,2000,3,12,7,0.164,0.0357,0.129,7994.3,51.16,51.16,47.59,2,1,1.1428571428571428,271.8,253,292.9,212.8,194,59,59,59,0,-2.842e-14,2.842e-14,0.217,0.201,0.233,212.8,194,233.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.116,0.13,0.0138,0.0122,0.0156,0.00055,0.00048,0.00062,0.343,0.246,0.388,0.014,0.0098,0.015,24.87,24.77,24.96,0.952,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,45.61,26.37,52.54,43.93,25.58,48.2,0,0,0,0,0,0,0.264,0,0.035,0.22,0.79,0.21,48.7
977695200000,2000,12,2000,3,13,7,0.2,0.0357,0.164,9976.58,66.64,66.64,59.38,2,2,2,330.2,300.8,363.7,271.2,241.8,59,59,59,4.06e-15,0,2.842e-14,0.18,0.162,0.196,271.2,241.8,304.7,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.143,0.133,0.155,0.0276,0.0163,0.0428,0.0011,0.00065,0.0017,0.296,0.255,0.346,0.012,0.01,0.014,24.65,24.44,24.84,0.934,0.927,0.941,0.97,0.97,0.97,0.906,0.899,0.913,30.61,27.29,34.35,29.69,26.48,33.32,0,0,0,0,0,0,0.33,0,0.036,0.18,0.82,0.18,49.9
978300000000,2001,1,2000,4,14,7,0.26,0.0442,0.216,13062.6,90.25,90.25,77.75,2,2,2,429.5,379.9,487.6,356.5,306.9,73,73,73,0,0,0,0.171,0.15,0.192,356.5,306.9,414.6,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.175,0.157,0.195,0.0673,0.0438,0.0947,0.0028,0.0018,0.0039,0.425,0.351,0.512,0.017,0.014,0.021,24.04,23.69,24.35,0.949,0.941,0.956,0.975,0.97,0.98,0.925,0.913,0.937,39.86,34.49,46.05,38.88,33.45,45.13,0,0,0,0,0,0,0.432,0,0.044,0.17,0.83,0.17,50.2
978904800000,2001,1,2000,4,15,7,0.334,0.0604,0.274,16059.2,96.4,96.4,95.59,2,2,2,552.4,507,592.3,452.6,434,99.86,73,120,-2.436e-14,-5.684e-14,0,0.179,0.135,0.216,452.6,434,472.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.212,0.202,0.224,0.113,0.104,0.122,0.0047,0.0043,0.0051,0.573,0.541,0.607,0.024,0.022,0.026,23.34,23.13,23.58,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.58,47.62,51.24,47.8,46.66,48.2,0,0,0,0,0,0,0.531,0,0.06,0.18,0.82,0.18,48.1
979509600000,2001,1,2000,4,16,7,0.389,0.0726,0.317,18143.9,116.8,116.8,108,3,2,2.857142857142857,643.7,602.4,684.5,523.7,482.4,120,120,120,-8.12e-15,-5.684e-14,0,0.187,0.175,0.199,523.7,482.4,564.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.253,0.23,0.276,0.151,0.127,0.178,0.0064,0.0053,0.0076,0.598,0.534,0.651,0.025,0.023,0.028,22.93,22.71,23.11,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.917,0.937,39.76,35.34,52.16,38.3,34.28,48.2,0,0,0,0,0,0,0.6,0,0.072,0.19,0.81,0.19,46.6
980114400000,2001,1,2000,4,17,7,0.44,0.0726,0.368,21034.8,131.4,131.4,125.2,3,3,3,728,698.4,762.4,608,578.4,120,120,120,0,0,0,0.165,0.157,0.172,608,578.4,642.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.284,0.321,0.207,0.187,0.23,0.0089,0.008,0.01,0.724,0.674,0.782,0.031,0.029,0.034,22.46,22.27,22.63,0.954,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.61,40.77,44.7,41.74,39.86,43.81,0,0,0,0,0,0,0.696,0,0.072,0.17,0.84,0.16,47.8
980719200000,2001,1,2000,4,18,7,0.485,0.0785,0.407,22916.6,141,141,136.4,3,3,3,802.4,771.7,838.1,672.7,651.7,129.7,120,137,0,0,0,0.162,0.152,0.171,672.7,651.7,701.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.339,0.326,0.356,0.25,0.236,0.269,0.011,0.01,0.012,0.835,0.798,0.883,0.036,0.035,0.039,22.06,21.86,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.4,45.26,47.95,45.47,44.35,46.99,0,0,0,0,0,0,0.758,0,0.078,0.16,0.84,0.16,47.3
981324000000,2001,2,2000,5,19,7,0.558,0.0829,0.475,25529.9,167.4,167.4,152,4,3,3.4285714285714284,922.4,851.8,1006,785.4,714.8,137,137,137,0,0,0,0.149,0.136,0.161,785.4,714.8,869.1,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.425,0.364,0.501,0.318,0.278,0.36,0.014,0.012,0.016,0.997,0.907,1.1,0.045,0.04,0.05,21.41,20.98,21.79,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.57,40.22,52.24,44.86,39.27,48.2,0,0,0,0,0,0,0.844,0,0.083,0.15,0.85,0.15,45.8
981928800000,2001,2,2000,5,20,7,0.727,0.0829,0.624,31506.7,192.8,192.8,187.5,4,4,4,1201,1049,1378,1064,912.3,137,137,137,31.9,0,141.2,0.115,0.0994,0.131,1033,912.3,1100,990,990,990,968.5,968.1,969.1,21.5,20.9,21.9,0.701,0.54,0.838,0.529,0.381,0.648,0.025,0.017,0.031,1.51,1.17,1.79,0.071,0.053,0.085,19.95,19.12,20.77,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.12,44.39,50.41,46.88,43.51,48.2,0,0,0,0,0,0,1.04,0,0.103,0.11,0.86,0.14,43.3
982533600000,2001,2,2000,5,21,7,0.958,0.0937,0.665,31097.3,190.9,190.9,185.1,4,4,4,1585,1424,1790,1430,1287,154.9,137,162,330,187.4,528.1,0.0978,0.0905,0.107,1100,1100,1100,990,990,990,969.8,969.2,970.4,20.2,19.6,20.8,0.896,0.858,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.87,0.091,0.087,0.095,18.4,17.71,18.95,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,47.22,45.39,48.69,46.28,44.48,47.71,0,0,0,0,0,0,1.03,0,0.293,0.098,0.69,0.31,32.5
983138400000,2001,2,2000,5,22,7,1.31,0.125,0.665,27976.7,174.7,174.7,166.5,4,4,4,2166,1883,2392,1960,1721,206,162,239,859.7,621.2,1053,0.0944,0.0775,0.109,1100,1100,1100,990,990,990,971.5,970.7,972,18.5,18,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.64,16.08,17.4,0.947,0.945,0.949,0.98,0.978,0.98,0.928,0.925,0.93,42.5,40.99,44.56,41.63,40.09,43.67,0,0,0,0,0,0,0.925,0,0.645,0.095,0.51,0.49,21.4
983743200000,2001,3,2000,6,23,7,1.6,0.145,0.665,25760.2,158.8,158.8,153.3,4,4,4,2646,2449,2855,2407,2210,239,239,239,1307,1110,1516,0.0906,0.0837,0.0976,1100,1100,1100,990,990,990,972.7,972.2,973.2,17.3,16.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,14.96,15.94,0.943,0.941,0.945,0.975,0.972,0.977,0.919,0.914,0.923,39.33,37.96,40.62,38.33,36.89,39.7,0,0,0,0,0,0,0.852,0,0.935,0.091,0.42,0.58,16.1
984348000000,2001,3,2000,6,24,7,1.92,0.145,0.665,23415.5,145.4,145.4,139.4,4,4,4,3170,2931,3383,2931,2692,239,239,239,1831,1592,2044,0.0756,0.0706,0.0815,1100,1100,1100,990,990,990,973.9,973.3,974.4,16.1,15.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.22,13.75,14.78,0.936,0.934,0.94,0.97,0.97,0.971,0.908,0.906,0.912,35.92,34.62,37.45,34.84,33.58,36.35,0,0,0,0,0,0,0.774,0,1.255,0.076,0.35,0.65,12.2
984952800000,2001,3,2000,6,25,7,2.17,0.145,0.665,21796.8,133.1,133.1,129.7,4,4,4,3588,3438,3719,3349,3199,239,239,239,2249,2099,2380,0.0667,0.0643,0.0695,1100,1100,1100,990,990,990,974.8,974.5,975.1,15.2,14.9,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.32,13.04,13.64,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,33.44,32.68,34.31,32.44,31.7,33.28,0,0,0,0,0,0,0.721,0,1.505,0.067,0.31,0.69,10
985557600000,2001,3,2000,6,26,7,2.35,0.149,0.665,20683.9,125.9,125.9,123.1,4,4,4,3879,3758,3985,3632,3519,247,239,295,2532,2419,2615,0.0636,0.0604,0.074,1100,1100,1100,990,990,990,975.4,975.2,975.6,14.6,14.4,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.7,12.48,12.96,0.926,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,31.73,31.11,32.45,30.78,30.17,31.48,0,0,0,0,0,0,0.684,0,1.685,0.063,0.28,0.72,8.8
986162400000,2001,4,2000,7,27,7,2.48,0.178,0.665,19860.5,120,120,118.2,4,4,4,4107,4016,4193,3812,3721,295,295,295,2712,2621,2798,0.0719,0.0704,0.0735,1100,1100,1100,990,990,990,975.9,975.7,976,14.1,14,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.25,12.09,12.42,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,30.47,30.03,30.94,29.55,29.13,30.01,0,0,0,0,0,0,0.657,0,1.815,0.072,0.27,0.73,8.01
986767200000,2001,4,2000,7,28,7,2.58,0.178,0.665,19352.2,116.1,116.1,115.2,4,4,4,4260,4215,4282,3965,3920,295,295,295,2865,2820,2887,0.0693,0.0689,0.07,1100,1100,1100,990,990,990,976.2,976.1,976.2,13.8,13.8,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.13,0.14,11.97,11.93,12.05,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.892,0.893,29.69,29.58,29.92,28.8,28.69,29.02,0,0,0,0,0,0,0.64,0,1.915,0.069,0.26,0.74,7.5
987372000000,2001,4,2000,7,29,7,2.56,0.178,0.665,19464.5,117.2,117.2,115.9,4,4,4,4226,4157,4273,3931,3862,295,295,295,2831,2762,2878,0.0698,0.069,0.071,1100,1100,1100,990,990,990,976.1,976,976.2,13.9,13.8,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.03,11.95,12.16,0.92,0.919,0.921,0.97,0.97,0.97,0.893,0.892,0.894,29.86,29.62,30.21,28.96,28.73,29.31,0,0,0,0,0,0,0.644,0,1.895,0.07,0.26,0.74,7.6
987976800000,2001,4,2000,7,30,7,2.41,0.178,0.665,20289.9,123.9,123.9,120.8,4,4,4,3986,3845,4117,3691,3550,295,295,295,2591,2450,2722,0.0741,0.0717,0.0767,1100,1100,1100,990,990,990,975.6,975.4,975.9,14.4,14.1,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.49,12.23,12.77,0.924,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,31.13,30.42,31.94,30.19,29.5,30.98,0,0,0,0,0,0,0.671,0,1.745,0.074,0.28,0.72,8.42
988581600000,2001,4,2000,7,31,7,2.19,0.192,0.665,21671.4,132.7,132.7,129,4,4,4,3621,3455,3788,3304,3134,317.3,295,321,2204,2034,2393,0.0878,0.0779,0.0929,1100,1100,1100,990,990,990,974.9,974.5,975.2,15.1,14.8,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.25,12.89,13.6,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,33.25,32.27,34.21,32.25,31.3,33.18,0,0,0,0,0,0,0.717,0,1.525,0.088,0.3,0.7,9.9
989186400000,2001,5,2000,8,32,7,1.95,0.194,0.665,23208.3,143,143,138.1,4,4,4,3219,3020,3400,2898,2699,321,321,321,1798,1599,1979,0.0999,0.0944,0.106,1100,1100,1100,990,990,990,974,973.6,974.4,16,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.11,13.72,14.56,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,35.6,34.53,36.86,34.54,33.49,35.75,0,0,0,0,0,0,0.767,0,1.285,0.099,0.34,0.66,11.9
989791200000,2001,5,2000,8,33,7,1.68,0.194,0.665,25169.5,154.7,154.7,149.8,4,4,4,2772,2595,2951,2451,2274,321,321,321,1351,1174,1530,0.116,0.109,0.124,1100,1100,1100,990,990,990,973,972.5,973.4,17,16.6,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.16,14.73,15.59,0.942,0.939,0.943,0.973,0.97,0.975,0.916,0.911,0.92,38.5,37.32,39.66,37.45,36.21,38.68,0,0,0,0,0,0,0.832,0,1.015,0.12,0.4,0.6,15
990396000000,2001,5,2000,8,34,7,1.45,0.194,0.665,26925.3,164.5,164.5,160.3,4,4,4,2396,2243,2545,2075,1922,321,321,321,974.6,821.6,1124,0.134,0.126,0.143,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.71,16.44,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.97,39.99,41.96,40.07,39.03,41.12,0,0,0,0,0,0,0.89,0,0.785,0.13,0.46,0.54,18.6
991000800000,2001,5,2000,8,35,7,1.21,0.178,0.665,28704.6,176,176,170.9,4,4,4,2007,1845,2180,1714,1588,293.6,257,321,613.5,488.1,759,0.146,0.132,0.16,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.59,17.53,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.59,42.36,44.89,42.72,41.52,43.99,0,0,0,0,0,0,0.949,0,0.545,0.15,0.55,0.45,23.7
991605600000,2001,6,2000,9,36,7,1.01,0.155,0.665,30545.2,185.7,185.7,181.8,4,4,4,1675,1561,1800,1418,1304,257,257,257,318.3,203.6,443.4,0.154,0.143,0.165,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.922,0.914,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.08,17.67,18.46,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.38,45.28,47.38,45.45,44.38,46.43,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.2
992210400000,2001,6,2000,9,37,7,0.86,0.155,0.66,31878.4,192.8,192.8,189.8,4,4,4,1422,1303,1525,1165,1046,257,257,257,73.32,0,168.3,0.181,0.168,0.197,1092,1046,1100,990,990,990,969.2,968.9,969.6,20.8,20.4,21.1,0.848,0.748,0.909,0.63,0.526,0.648,0.03,0.025,0.032,1.78,1.56,1.86,0.086,0.074,0.091,18.99,18.58,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.42,47.7,49.27,47.44,46.74,48.2,0,0,0,0,0,0,1.05,0,0.2,0.18,0.77,0.23,37.1
992815200000,2001,6,2000,9,38,7,0.691,0.155,0.535,27713.5,182.2,182.2,165,4,3,3.857142857142857,1142,1044,1253,884.7,787.1,257,257,257,0,-1.137e-13,1.137e-13,0.226,0.205,0.246,884.7,787.1,996,990,990,990,968.3,968,968.7,21.7,21.3,22,0.55,0.456,0.675,0.367,0.32,0.421,0.017,0.015,0.02,1.17,1.03,1.37,0.054,0.047,0.065,20.48,19.93,20.9,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.937,44.2,39.72,51.41,42.96,38.74,48.2,0,0,0,0,0,0,0.916,0,0.156,0.22,0.77,0.23,40.1
993420000000,2001,6,2000,9,39,7,0.579,0.153,0.427,23173.9,144.6,144.6,137.9,3,3,3,957.9,902.3,1021,705.2,661,252.7,227,257,0,0,0,0.264,0.252,0.28,705.2,661,764.1,990,990,990,967.7,967.5,968,22.3,22,22.5,0.384,0.352,0.435,0.272,0.243,0.309,0.012,0.011,0.014,0.915,0.835,1.03,0.041,0.037,0.047,21.36,21.01,21.64,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.06,44.6,50.19,45.98,43.71,48.2,0,0,0,0,0,0,0.766,0,0.152,0.26,0.74,0.26,40
994024800000,2001,7,2000,10,40,7,0.511,0.137,0.374,20889.4,131.8,131.8,124.3,3,3,3,844.9,805.5,887.1,617.9,578.5,227,227,227,0,0,0,0.269,0.256,0.282,617.9,578.5,660.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.323,0.301,0.347,0.214,0.187,0.242,0.0094,0.0082,0.011,0.758,0.691,0.829,0.033,0.03,0.037,21.96,21.72,22.19,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.34,39.97,44.81,41.45,39.01,43.92,0,0,0,0,0,0,0.691,0,0.137,0.27,0.73,0.27,40.9
994629600000,2001,7,2000,10,41,7,0.468,0.137,0.331,18616.8,115.4,115.4,110.8,3,3,3,773.9,744.9,797.3,546.9,517.9,227,227,227,0,0,0,0.294,0.285,0.305,546.9,517.9,570.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.283,0.266,0.296,0.166,0.147,0.182,0.0072,0.0064,0.0079,0.638,0.589,0.677,0.028,0.025,0.03,22.37,22.23,22.53,0.95,0.948,0.952,0.972,0.97,0.975,0.924,0.92,0.928,38,36.16,39.46,36.94,35.08,38.47,0,0,0,0,0,0,0.616,0,0.137,0.29,0.71,0.29,39.8
995234400000,2001,7,2000,10,42,7,0.424,0.137,0.287,16237.9,103.1,103.1,96.65,3,2,2.142857142857143,700.7,669.1,733.7,473.7,442.1,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.324,0.309,0.339,473.7,442.1,506.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.241,0.223,0.26,0.123,0.108,0.139,0.0053,0.0046,0.006,0.61,0.57,0.662,0.026,0.024,0.029,22.69,22.55,22.85,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.81,35.44,52.32,45.87,34.37,48.2,0,0,0,0,0,0,0.537,0,0.137,0.32,0.68,0.32,38.3
995839200000,2001,7,2000,10,43,7,0.382,0.137,0.245,14400.6,91.23,91.23,85.72,2,2,2,632.3,606,660.1,405.3,379,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.359,0.344,0.375,405.3,379,433.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.207,0.198,0.218,0.0903,0.0779,0.103,0.0038,0.0033,0.0044,0.513,0.474,0.556,0.022,0.02,0.024,23.06,22.9,23.2,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.932,0.938,43.74,41.06,46.54,42.86,40.17,45.61,0,0,0,0,0,0,0.476,0,0.137,0.36,0.64,0.36,37.7
996444000000,2001,7,2000,10,44,7,0.345,0.119,0.227,13412,84.61,84.61,79.83,2,2,2,570.8,544.5,597.5,374.5,360.5,196.3,184,227,0,-5.684e-14,5.684e-14,0.343,0.317,0.385,374.5,360.5,396,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.194,0.188,0.2,0.0758,0.0691,0.0859,0.0032,0.0029,0.0036,0.465,0.443,0.496,0.02,0.018,0.021,23.37,23.25,23.51,0.952,0.95,0.954,0.977,0.975,0.98,0.93,0.926,0.935,40.84,39.3,43.17,39.92,38.3,42.3,0,0,0,0,0,0,0.444,0,0.118,0.34,0.66,0.34,38.9
997048800000,2001,8,2000,11,45,7,0.31,0.111,0.199,11764.8,75.07,75.07,70.03,2,2,2,512.4,490,536,328.4,306,184,184,184,8.12e-15,0,5.684e-14,0.359,0.343,0.375,328.4,306,352,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.169,0.185,0.054,0.0435,0.0651,0.0022,0.0018,0.0027,0.395,0.361,0.43,0.016,0.015,0.018,23.7,23.56,23.83,0.945,0.942,0.949,0.971,0.97,0.973,0.917,0.914,0.923,36.07,33.69,38.58,35.01,32.68,37.54,0,0,0,0,0,0,0.389,0,0.111,0.36,0.64,0.36,38
997653600000,2001,8,2000,11,46,7,0.281,0.111,0.17,10063.6,63.93,63.93,59.9,2,2,2,464.3,445.5,483.2,280.3,261.5,184,184,184,0,0,0,0.397,0.381,0.413,280.3,261.5,299.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.166,0.0313,0.0224,0.0402,0.0013,0.00092,0.0017,0.322,0.294,0.351,0.013,0.012,0.014,23.99,23.87,24.1,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,30.88,28.82,32.95,29.95,27.95,31.97,0,0,0,0,0,0,0.333,0,0.111,0.4,0.6,0.4,35.8
998258400000,2001,8,2000,11,47,7,0.256,0.111,0.145,8589.22,54.68,54.68,51.13,2,1,1.7142857142857142,423.6,408,439.7,239.6,224,184,184,184,0,-2.842e-14,2.842e-14,0.435,0.418,0.451,239.6,224,255.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.151,0.0164,0.0148,0.0197,0.00067,0.0006,0.00081,0.31,0.26,0.409,0.013,0.011,0.017,24.18,24.13,24.26,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,33.95,25.78,51.95,32.45,25.01,48.2,0,0,0,0,0,0,0.284,0,0.111,0.43,0.57,0.43,33.6
998863200000,2001,8,2000,11,48,7,0.238,0.103,0.135,8204.88,53.14,53.14,48.84,2,1,1.2857142857142858,393.4,378.8,405.6,222.5,205.7,170.9,138,184,0,-2.842e-14,2.842e-14,0.433,0.359,0.472,222.5,205.7,246.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.138,0.133,0.143,0.0147,0.0132,0.0167,0.0006,0.00054,0.00068,0.349,0.263,0.395,0.014,0.011,0.016,24.29,24.18,24.44,0.949,0.927,0.958,0.977,0.97,0.98,0.927,0.899,0.939,42.51,26.74,50.34,41.34,25.94,48.2,0,0,0,0,0,0,0.271,0,0.103,0.43,0.57,0.43,34.5
999468000000,2001,9,2000,12,49,7,0.216,0.0835,0.133,8076.42,50.48,50.48,48.07,2,1,1.1428571428571428,357.2,343.5,372.5,219.2,205.5,138,138,138,0,-2.842e-14,2.842e-14,0.387,0.371,0.402,219.2,205.5,234.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.139,0.0144,0.0132,0.0157,0.00058,0.00053,0.00063,0.364,0.256,0.404,0.015,0.01,0.016,24.45,24.36,24.52,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.33,26.02,52.37,44.47,25.24,48.2,0,0,0,0,0,0,0.267,0,0.083,0.39,0.62,0.38,37.4
1000072800000,2001,9,2000,12,50,7,0.199,0.0835,0.115,7211.29,45.38,45.38,42.92,1,1,1,328.6,319.1,339.4,190.6,181.1,138,138,138,0,-2.842e-14,2.842e-14,0.42,0.407,0.432,190.6,181.1,201.4,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.127,0.0119,0.0111,0.0129,0.00048,0.00045,0.00052,0.335,0.318,0.355,0.013,0.013,0.014,24.62,24.55,24.69,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,43.8,41.62,46.3,42.92,40.77,45.38,0,0,0,0,0,0,0.238,0,0.084,0.42,0.58,0.42,36.2
1000677600000,2001,9,2000,12,51,7,0.187,0.0835,0.104,6438.67,40.16,40.16,38.33,1,1,1,309.2,301.4,316.7,171.2,163.4,138,138,138,0,-2.842e-14,2.842e-14,0.446,0.436,0.458,171.2,163.4,178.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.119,0.0103,0.00964,0.0109,0.00041,0.00038,0.00044,0.301,0.287,0.314,0.012,0.011,0.013,24.75,24.7,24.81,0.946,0.944,0.948,0.975,0.971,0.978,0.922,0.916,0.928,39.32,37.5,41.05,38.33,36.4,40.16,0,0,0,0,0,0,0.213,0,0.083,0.45,0.56,0.44,34.4
1001282400000,2001,9,2000,12,52,7,0.175,0.0835,0.0915,5653.6,35.7,35.7,33.65,1,1,1,289.3,280.3,298.4,151.3,142.3,138,138,138,0,-2.842e-14,2.842e-14,0.477,0.463,0.492,151.3,142.3,160.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.00861,0.00785,0.00938,0.00034,0.00031,0.00037,0.265,0.249,0.281,0.011,0.0099,0.011,24.88,24.83,24.93,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.69,32.57,36.8,33.65,31.59,35.7,0,0,0,0,0,0,0.187,0,0.0835,0.48,0.52,0.48,32.3
1001887200000,2001,10,2001,1,1,7,0.165,0.0665,0.0988,6152,37.69,37.69,36.62,1,1,1,273.4,265.8,277.9,163.4,155.8,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.402,0.396,0.414,163.4,155.8,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.00964,0.00899,0.01,0.00038,0.00036,0.0004,0.284,0.27,0.292,0.011,0.011,0.012,24.92,24.9,24.97,0.943,0.941,0.945,0.972,0.97,0.973,0.917,0.913,0.92,37.69,35.9,38.72,36.62,34.82,37.69,0,0,0,0,0,0,0.203,0,0.0662,0.4,0.6,0.4,37.3
1002492000000,2001,10,2001,1,2,7,0.154,0.0665,0.087,5391.77,34.14,34.14,32.09,1,1,1,253.9,245.3,262.8,143.9,135.3,110,110,110,0,0,0,0.433,0.419,0.448,143.9,135.3,152.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00798,0.00725,0.00874,0.00032,0.00029,0.00035,0.249,0.234,0.265,0.0098,0.0092,0.01,25.04,24.98,25.09,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.09,31.07,35.2,32.09,30.14,34.14,0,0,0,0,0,0,0.178,0,0.067,0.43,0.56,0.44,35
1003096800000,2001,10,2001,1,3,7,0.145,0.0665,0.0784,4848.83,29.58,29.58,28.86,1,1,1,239.7,236.6,242.8,129.7,126.6,110,110,110,0,0,0,0.459,0.453,0.465,129.7,126.6,132.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0993,0.0982,0.1,0.00677,0.00651,0.00704,0.00027,0.00026,0.00028,0.224,0.218,0.229,0.0088,0.0086,0.009,25.14,25.11,25.16,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,29.75,29.02,30.49,28.86,28.15,29.58,0,0,0,0,0,0,0.16,0,0.0666,0.46,0.54,0.46,33.4
1003701600000,2001,10,2001,1,4,7,0.143,0.0665,0.0761,4704.01,28.53,28.53,28,1,1,1,235.9,231.9,238.2,125.9,121.9,110,110,110,2.03e-15,-1.421e-14,1.421e-14,0.466,0.462,0.474,125.9,121.9,128.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.098,0.0966,0.0988,0.00645,0.00611,0.00665,0.00025,0.00024,0.00026,0.217,0.21,0.221,0.0085,0.0083,0.0087,25.17,25.15,25.2,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.87,27.92,29.41,28,27.08,28.53,0,0,0,0,0,0,0.156,0,0.0669,0.47,0.53,0.47,32.9
1004306400000,2001,10,2001,1,5,7,0.143,0.0607,0.0819,5076.26,31.95,31.95,30.22,1,1,1,235.6,232.7,239.6,135.3,124.1,100.3,93,110,0,0,0,0.426,0.395,0.47,135.3,124.1,142.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0973,0.101,0.00725,0.0063,0.00788,0.00029,0.00025,0.00031,0.232,0.214,0.245,0.0092,0.0084,0.0096,25.15,25.14,25.18,0.933,0.928,0.936,0.97,0.97,0.97,0.905,0.9,0.908,31.15,28.44,32.94,30.22,27.59,31.95,0,0,0,0,0,0,0.168,0,0.0611,0.42,0.57,0.43,35.5
1004911200000,2001,11,2001,2,6,7,0.146,0.0562,0.0894,5559.83,33.89,33.89,33.09,1,1,1,240.7,236,244.2,147.7,143,93,93,93,0,0,0,0.387,0.381,0.394,147.7,143,151.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00831,0.00791,0.0086,0.00033,0.00031,0.00034,0.253,0.245,0.26,0.01,0.0097,0.01,25.1,25.07,25.14,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.12,33.01,34.93,33.09,32.01,33.89,0,0,0,0,0,0,0.184,0,0.0566,0.38,0.61,0.39,38.1
1005516000000,2001,11,2001,2,7,7,0.153,0.0562,0.0966,6016.57,37.26,37.26,35.81,1,1,1,252.7,247.2,258.7,159.7,154.2,93,93,93,-4.06e-15,-2.842e-14,0,0.368,0.359,0.376,159.7,154.2,165.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00932,0.00886,0.00984,0.00037,0.00035,0.00039,0.275,0.265,0.286,0.011,0.01,0.011,25.02,24.98,25.05,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.9,35.63,38.32,35.81,34.56,37.26,0,0,0,0,0,0,0.199,0,0.0564,0.37,0.63,0.37,39.3
1006120800000,2001,11,2001,2,8,7,0.161,0.0562,0.104,6548.38,39.79,39.79,38.98,1,1,1,265.6,260.1,268.8,172.6,167.1,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.35,0.346,0.358,172.6,167.1,175.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.113,0.0104,0.00995,0.0107,0.00041,0.00039,0.00042,0.298,0.288,0.304,0.012,0.011,0.012,24.94,24.92,24.97,0.946,0.944,0.947,0.976,0.973,0.978,0.923,0.919,0.926,39.94,38.64,40.7,38.98,37.6,39.79,0,0,0,0,0,0,0.217,0,0.057,0.35,0.65,0.35,40.7
1006725600000,2001,11,2001,2,9,7,0.166,0.0581,0.108,6774.18,41.66,41.66,40.32,1,1,1,274.2,272.4,276.5,178.1,170.3,96.14,93,104,8.12e-15,0,2.842e-14,0.35,0.336,0.379,178.1,170.3,183.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.0109,0.0102,0.0113,0.00043,0.00041,0.00045,0.308,0.295,0.317,0.012,0.012,0.013,24.9,24.88,24.91,0.948,0.946,0.95,0.978,0.975,0.98,0.927,0.921,0.931,41.21,39.33,42.51,40.32,38.33,41.66,0,0,0,0,0,0,0.224,0,0.058,0.35,0.65,0.35,40.8
1007330400000,2001,12,2001,3,10,7,0.167,0.0629,0.105,6546.69,40.25,40.25,38.97,1,1,1,276.8,272.4,282,172.8,168.4,104,104,104,-4.06e-15,-2.842e-14,2.842e-14,0.376,0.369,0.382,172.8,168.4,178,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.0104,0.0101,0.0109,0.00041,0.0004,0.00043,0.299,0.291,0.309,0.012,0.012,0.012,24.89,24.86,24.92,0.946,0.945,0.948,0.976,0.974,0.978,0.923,0.92,0.928,39.93,38.88,41.13,38.97,37.86,40.25,0,0,0,0,0,0,0.216,0,0.062,0.38,0.63,0.37,39.2
1007935200000,2001,12,2001,3,11,7,0.171,0.0489,0.122,7723.5,48.2,48.2,45.97,1,1,1,283.1,278.9,291,202.3,176.6,80.86,77,104,8.12e-15,-2.842e-14,2.842e-14,0.286,0.265,0.371,202.3,176.6,214,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.114,0.125,0.0129,0.0108,0.0139,0.00051,0.00043,0.00055,0.35,0.306,0.37,0.014,0.012,0.015,24.82,24.77,24.87,0.955,0.947,0.957,0.98,0.978,0.98,0.935,0.926,0.938,47.01,40.81,49.75,45.97,39.9,48.2,0,0,0,0,0,0,0.255,0,0.049,0.29,0.71,0.29,45.2
1008540000000,2001,12,2001,3,12,7,0.177,0.0419,0.135,8241.66,50.67,50.67,49.06,2,1,1.4285714285714286,292.4,286.9,296.7,223.1,216.7,69.29,59,77,-4.06e-15,-2.842e-14,2.842e-14,0.237,0.203,0.262,223.1,216.7,231.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.126,0.129,0.0147,0.0142,0.0154,0.00059,0.00056,0.00061,0.319,0.239,0.38,0.013,0.0095,0.015,24.81,24.73,24.91,0.943,0.922,0.958,0.976,0.97,0.98,0.92,0.895,0.939,40.08,25.68,51.07,38.3,24.91,48.2,0,0,0,0,0,0,0.273,0,0.042,0.24,0.76,0.24,46.6
1009144800000,2001,12,2001,3,13,7,0.174,0.0357,0.139,8427.31,51.47,51.47,50.16,2,2,2,288.4,285.5,294.3,229.4,226.5,59,59,59,0,-2.842e-14,2.842e-14,0.205,0.201,0.207,229.4,226.5,235.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.127,0.13,0.0153,0.015,0.0157,0.00061,0.0006,0.00063,0.241,0.238,0.247,0.0096,0.0094,0.0098,24.91,24.88,24.92,0.923,0.922,0.925,0.97,0.97,0.97,0.895,0.894,0.897,25.86,25.52,26.53,25.08,24.75,25.74,0,0,0,0,0,0,0.279,0,0.035,0.21,0.8,0.2,48.4
1009749600000,2001,12,2001,3,14,7,0.182,0.0429,0.139,8366.84,52.27,52.27,49.8,2,1,1.7142857142857142,300.5,297.8,302.7,229.5,225.1,71,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.236,0.198,0.245,229.5,225.1,238.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.13,0.128,0.131,0.0153,0.0149,0.016,0.00061,0.00059,0.00064,0.286,0.241,0.391,0.011,0.0096,0.016,24.81,24.71,24.86,0.934,0.922,0.959,0.973,0.97,0.98,0.908,0.895,0.94,33.55,25.67,52.52,31.79,24.9,48.2,0,0,0,0,0,0,0.277,0,0.043,0.24,0.76,0.24,46
1010354400000,2002,1,2001,4,15,7,0.19,0.0442,0.146,8827.26,55.75,55.75,52.54,2,2,2,313.7,303,328.2,240.7,230,73,73,73,0,-2.842e-14,2.842e-14,0.233,0.222,0.241,240.7,230,255.2,990,990,990,965,964.9,965,25,25,25.1,0.134,0.13,0.139,0.0165,0.0153,0.0194,0.00066,0.00061,0.00078,0.255,0.243,0.273,0.01,0.0097,0.011,24.78,24.69,24.84,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.08,25.86,28.74,26.27,25.08,27.88,0,0,0,0,0,0,0.292,0,0.044,0.23,0.77,0.23,46.5
1010959200000,2002,1,2001,4,16,7,0.203,0.0442,0.159,9650.51,59.96,59.96,57.44,2,2,2,336,330.1,347.6,263,257.1,73,73,73,0,0,0,0.217,0.21,0.221,263,257.1,274.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.142,0.14,0.146,0.0231,0.0203,0.0286,0.00093,0.00082,0.0012,0.285,0.276,0.302,0.011,0.011,0.012,24.64,24.56,24.67,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,29.61,28.95,30.91,28.72,28.08,29.98,0,0,0,0,0,0,0.319,0,0.044,0.22,0.78,0.22,47.5
1011564000000,2002,1,2001,4,17,7,0.221,0.0442,0.177,10703.1,66.04,66.04,63.71,2,2,2,364.9,353.3,375.7,291.9,280.3,73,73,73,0,0,0,0.2,0.194,0.207,291.9,280.3,302.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.148,0.156,0.0368,0.0313,0.0419,0.0015,0.0013,0.0017,0.328,0.311,0.345,0.013,0.013,0.014,24.45,24.38,24.52,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,32.84,31.55,34.04,31.85,30.6,33.02,0,0,0,0,0,0,0.354,0,0.044,0.2,0.8,0.2,48.4
1012168800000,2002,1,2001,4,18,7,0.237,0.0473,0.19,11477.7,69.87,69.87,68.32,2,2,2,392,379.9,406.6,313.9,306.9,78.14,73,85,0,0,0,0.199,0.187,0.216,313.9,306.9,321.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.16,0.157,0.164,0.0471,0.0438,0.0508,0.0019,0.0018,0.0021,0.362,0.351,0.374,0.015,0.014,0.015,24.28,24.2,24.35,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,35.22,34.49,36.02,34.16,33.45,34.94,0,0,0,0,0,0,0.38,0,0.047,0.2,0.8,0.2,48.4
1012773600000,2002,2,2001,5,19,7,0.258,0.0514,0.207,12492.1,78.63,78.63,74.36,2,2,2,427,410.7,445.7,342,325.7,85,85,85,0,0,0,0.199,0.191,0.207,342,325.7,360.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.171,0.165,0.177,0.0604,0.0527,0.0693,0.0025,0.0021,0.0028,0.404,0.38,0.433,0.017,0.015,0.018,24.07,23.96,24.17,0.947,0.944,0.95,0.972,0.97,0.977,0.921,0.916,0.928,38.23,36.47,40.26,37.18,35.37,39.32,0,0,0,0,0,0,0.413,0,0.051,0.2,0.8,0.2,48.4
1013378400000,2002,2,2001,5,20,7,0.298,0.0514,0.247,14886.3,96.4,96.4,88.61,2,2,2,493.5,455.3,535.7,408.5,370.3,85,85,85,8.12e-15,0,5.684e-14,0.173,0.159,0.187,408.5,370.3,450.7,990,990,990,965.8,965.6,966,24.2,24,24.4,0.194,0.181,0.209,0.0918,0.0738,0.112,0.0038,0.003,0.0047,0.504,0.447,0.568,0.021,0.018,0.024,23.68,23.42,23.9,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,45.28,41.28,49.6,44.3,40.41,48.2,0,0,0,0,0,0,0.492,0,0.051,0.17,0.83,0.17,50
1013983200000,2002,2,2001,5,21,7,0.36,0.0514,0.309,17797.3,116.6,116.6,105.9,3,2,2.7142857142857144,595.9,550.2,644.8,510.9,465.2,85,85,85,0,-5.684e-14,5.684e-14,0.143,0.132,0.154,510.9,465.2,559.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.24,0.214,0.268,0.144,0.119,0.175,0.0061,0.005,0.0074,0.587,0.531,0.637,0.025,0.022,0.027,23.14,22.88,23.33,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.64,35.69,52.36,39.9,34.62,48.2,0,0,0,0,0,0,0.589,0,0.051,0.14,0.86,0.14,49.4
1014588000000,2002,2,2001,5,22,7,0.436,0.0571,0.379,21701.2,135.4,135.4,129.2,3,3,3,721.1,662,770.3,626.7,577,94.43,85,107,0,0,0,0.131,0.117,0.144,626.7,577,663.3,990,990,990,966.8,966.5,967,23.2,23,23.5,0.308,0.278,0.332,0.22,0.186,0.244,0.0095,0.008,0.011,0.752,0.666,0.817,0.032,0.028,0.035,22.46,22.2,22.79,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.95,40.95,46.06,43.06,40.05,45.14,0,0,0,0,0,0,0.718,0,0.057,0.13,0.87,0.13,49.8
1015192800000,2002,3,2001,6,23,7,0.486,0.0647,0.421,23663.3,144.6,144.6,140.9,3,3,3,803,779.7,828.6,696,672.7,107,107,107,0,0,0,0.133,0.129,0.137,696,672.7,721.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.35,0.337,0.365,0.266,0.25,0.283,0.012,0.011,0.012,0.872,0.833,0.915,0.038,0.036,0.04,22.02,21.87,22.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.94,46.62,49.37,46.95,45.68,48.2,0,0,0,0,0,0,0.783,0,0.065,0.13,0.87,0.13,48.7
1015797600000,2002,3,2001,6,24,7,0.513,0.0647,0.448,24292.8,144.6,144.6,144.6,3,3,3,848.5,834.2,857.8,741.5,727.2,107,107,107,0,0,0,0.126,0.125,0.128,741.5,727.2,750.8,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.38,0.368,0.388,0.296,0.287,0.302,0.013,0.013,0.013,0.952,0.925,0.971,0.042,0.041,0.043,21.75,21.7,21.84,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.45,49.68,50.96,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,47.4
1016402400000,2002,3,2001,6,25,7,0.527,0.0647,0.462,24292.8,144.6,144.6,144.6,3,3,3,871.4,859.8,880.7,764.4,752.8,107,107,107,0,0,0,0.123,0.121,0.124,764.4,752.8,773.7,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.4,0.39,0.409,0.309,0.303,0.313,0.014,0.013,0.014,0.993,0.974,1.01,0.044,0.043,0.045,21.62,21.57,21.69,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.67,51.07,52.16,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.12,0.88,0.12,46.1
1017007200000,2002,3,2001,6,26,7,0.545,0.0647,0.48,25993.2,158.1,158.1,154.7,4,3,3.857142857142857,900.5,882.8,913.5,793.5,775.8,107,107,107,0,0,0,0.119,0.117,0.121,793.5,775.8,806.5,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.427,0.411,0.439,0.323,0.314,0.329,0.014,0.014,0.015,0.972,0.941,1.01,0.043,0.042,0.045,21.53,21.46,21.6,0.954,0.953,0.956,0.977,0.975,0.98,0.931,0.929,0.937,41.8,39.47,52.27,40.4,38.47,48.2,0,0,0,0,0,0,0.86,0,0.065,0.12,0.88,0.12,47.7
1017612000000,2002,4,2001,7,27,7,0.568,0.0756,0.492,26655.5,163.5,163.5,158.7,4,4,4,938.4,915.7,966.9,813.4,790.7,125,125,125,0,0,0,0.134,0.129,0.137,813.4,790.7,841.9,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.453,0.432,0.479,0.333,0.322,0.346,0.015,0.014,0.016,1,0.963,1.05,0.045,0.043,0.047,21.34,21.18,21.47,0.954,0.953,0.954,0.977,0.975,0.98,0.932,0.929,0.935,40.59,39.67,41.72,39.67,38.69,40.87,0,0,0,0,0,0,0.881,0,0.076,0.13,0.87,0.13,46.9
1018216800000,2002,4,2001,7,28,7,0.653,0.0756,0.577,30184.7,192.8,192.8,179.7,4,4,4,1079,983.9,1190,954,858.9,125,125,125,-1.624e-14,-1.137e-13,0,0.116,0.105,0.127,954,858.9,1065,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.593,0.494,0.732,0.424,0.355,0.569,0.019,0.016,0.026,1.28,1.08,1.59,0.059,0.049,0.074,20.57,19.91,21.08,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.9,42.38,49.64,44.92,41.53,48.2,0,0,0,0,0,0,0.998,0,0.076,0.12,0.88,0.12,46.2
1018821600000,2002,4,2001,7,29,7,0.762,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1261,1227,1276,1136,1102,125,125,125,35.55,2.01,51.37,0.0992,0.0979,0.102,1100,1100,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.798,0.784,0.805,0.648,0.648,0.648,0.03,0.03,0.031,1.75,1.73,1.75,0.082,0.081,0.083,19.53,19.48,19.65,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.25,50.1,50.58,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.097,0.099,0.87,0.13,42.5
1019426400000,2002,4,2001,7,30,7,0.723,0.0756,0.646,32346.8,192.8,192.8,192.5,4,4,4,1195,1162,1236,1070,1037,125,125,125,1.52,0,10.64,0.105,0.101,0.108,1069,1037,1100,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.739,0.691,0.788,0.578,0.506,0.648,0.027,0.023,0.03,1.61,1.48,1.74,0.075,0.069,0.081,19.88,19.62,20.11,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.72,48.83,50.49,48.14,47.85,48.2,0,0,0,0,0,0,1.07,0,0.077,0.1,0.89,0.11,44.7
1020031200000,2002,4,2001,7,31,7,0.708,0.0851,0.623,31924.3,191.1,191.1,190,4,4,4,1170,1156,1187,1029,1012,140.7,125,147,-1.624e-14,-1.137e-13,0,0.12,0.108,0.127,1029,1012,1040,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.681,0.656,0.697,0.489,0.451,0.513,0.023,0.021,0.024,1.46,1.39,1.5,0.068,0.064,0.07,20.11,20.01,20.21,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.48,47.92,48.75,47.51,46.96,47.77,0,0,0,0,0,0,1.06,0,0.085,0.12,0.88,0.12,45.1
1020636000000,2002,5,2001,8,32,7,0.7,0.0889,0.611,31479.3,191.4,191.4,187.4,4,4,4,1157,1107,1190,1010,960.3,147,147,147,1.624e-14,0,1.137e-13,0.127,0.124,0.133,1010,960.3,1043,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.654,0.588,0.701,0.461,0.404,0.52,0.021,0.019,0.024,1.4,1.26,1.51,0.065,0.058,0.07,20.21,19.99,20.5,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.8,46.13,48.83,46.84,45.2,47.85,0,0,0,0,0,0,1.04,0,0.089,0.13,0.87,0.13,45
1021240800000,2002,5,2001,8,33,7,0.614,0.0889,0.525,27992.3,177.3,177.3,166.6,4,4,4,1014,947.9,1083,867.5,800.9,147,147,147,3.248e-14,0,1.137e-13,0.145,0.136,0.155,867.5,800.9,936.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.503,0.442,0.566,0.359,0.327,0.392,0.016,0.015,0.018,1.1,0.982,1.22,0.05,0.044,0.056,20.97,20.62,21.33,0.955,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.55,39.92,45.23,41.66,38.96,44.32,0,0,0,0,0,0,0.926,0,0.089,0.14,0.86,0.14,45.6
1021845600000,2002,5,2001,8,34,7,0.526,0.0889,0.437,23811.5,144.6,144.6,141.7,3,3,3,869.6,815.9,927.1,722.6,668.9,147,147,147,0,0,0,0.169,0.159,0.18,722.6,668.9,780.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.376,0.34,0.423,0.283,0.248,0.317,0.013,0.011,0.014,0.925,0.831,1.03,0.041,0.036,0.046,21.7,21.36,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49,46.03,52.09,47.25,45.11,48.2,0,0,0,0,0,0,0.787,0,0.089,0.17,0.83,0.17,45.3
1022450400000,2002,5,2001,8,35,7,0.462,0.0841,0.378,21461.4,132.7,132.7,127.7,3,3,3,763.3,721.9,800.5,624.3,602.9,139,119,147,0,0,0,0.182,0.162,0.195,624.3,602.9,653.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.314,0.3,0.331,0.218,0.204,0.238,0.0095,0.0088,0.01,0.756,0.718,0.806,0.033,0.031,0.035,22.29,22.09,22.49,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.45,42.26,45.13,42.58,41.41,44.23,0,0,0,0,0,0,0.71,0,0.084,0.18,0.82,0.18,46.5
1023055200000,2002,6,2001,9,36,7,0.403,0.072,0.331,19046,121.5,121.5,113.4,3,3,3,666.7,627.6,706.9,547.7,508.6,119,119,119,8.12e-15,0,5.684e-14,0.179,0.168,0.19,547.7,508.6,587.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.269,0.247,0.292,0.167,0.141,0.194,0.0071,0.006,0.0083,0.625,0.559,0.693,0.027,0.024,0.03,22.81,22.58,23.03,0.95,0.947,0.953,0.974,0.97,0.979,0.925,0.919,0.933,38.8,36.27,41.38,37.79,35.18,40.51,0,0,0,0,0,0,0.63,0,0.072,0.18,0.82,0.18,47.3
1023660000000,2002,6,2001,9,37,7,0.353,0.072,0.281,16244.2,103.4,103.4,96.69,3,2,2.142857142857143,583,551.3,616.4,464,432.3,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.204,0.193,0.216,464,432.3,497.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.222,0.208,0.24,0.118,0.103,0.134,0.005,0.0043,0.0057,0.58,0.541,0.632,0.024,0.023,0.027,23.2,23.05,23.37,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.88,35.52,52.46,45.88,34.45,48.2,0,0,0,0,0,0,0.537,0,0.072,0.2,0.8,0.2,46
1024264800000,2002,6,2001,9,38,7,0.312,0.072,0.24,14401.6,91.16,91.16,85.72,2,2,2,515.4,489.8,542.3,396.4,370.8,119,119,119,1.624e-14,0,5.684e-14,0.231,0.219,0.243,396.4,370.8,423.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.186,0.204,0.0861,0.074,0.0988,0.0036,0.0031,0.0041,0.491,0.453,0.531,0.02,0.019,0.022,23.59,23.43,23.74,0.954,0.951,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.75,41.06,46.51,42.86,40.17,45.58,0,0,0,0,0,0,0.476,0,0.072,0.23,0.77,0.23,46.2
1024869600000,2002,6,2001,9,39,7,0.278,0.072,0.206,12389.8,78.55,78.55,73.75,2,2,2,460.4,439.2,481.8,341.4,320.2,119,119,119,0,0,0,0.259,0.247,0.271,341.4,320.2,362.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.168,0.183,0.0601,0.0501,0.0703,0.0025,0.0021,0.0029,0.409,0.377,0.441,0.017,0.015,0.018,23.92,23.79,24.05,0.947,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.928,37.92,35.63,40.22,36.87,34.57,39.27,0,0,0,0,0,0,0.41,0,0.072,0.26,0.74,0.26,44.6
1025474400000,2002,7,2001,10,40,7,0.25,0.0653,0.184,11093.8,70.15,70.15,66.03,2,2,2,412.9,394.1,432.4,304.9,286.1,108,108,108,0,0,0,0.262,0.25,0.274,304.9,286.1,324.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.154,0.168,0.0429,0.034,0.0521,0.0017,0.0014,0.0021,0.352,0.324,0.382,0.014,0.013,0.016,24.19,24.07,24.31,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,34.04,31.96,36.16,33.02,31,35.07,0,0,0,0,0,0,0.367,0,0.066,0.26,0.74,0.26,44.4
1026079200000,2002,7,2001,10,41,7,0.225,0.0653,0.16,9643.25,60.77,60.77,57.4,2,2,2,372.7,357.1,388.3,264.7,249.2,108,108,108,0,-2.842e-14,2.842e-14,0.29,0.278,0.302,264.7,249.2,280.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.141,0.152,0.024,0.0169,0.0313,0.00097,0.00068,0.0013,0.292,0.269,0.315,0.012,0.011,0.013,24.44,24.34,24.55,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,29.59,27.86,31.32,28.7,27.03,30.38,0,0,0,0,0,0,0.319,0,0.065,0.29,0.71,0.29,42.9
1026684000000,2002,7,2001,10,42,7,0.205,0.0653,0.14,8412.08,53.02,53.02,50.07,2,1,1.5714285714285714,339.3,326.8,352.5,231.3,218.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.318,0.306,0.33,231.3,218.8,244.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.131,0.14,0.0154,0.0143,0.0165,0.00062,0.00057,0.00067,0.314,0.248,0.398,0.013,0.01,0.016,24.59,24.53,24.66,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.21,25.74,52.35,35.36,24.97,48.2,0,0,0,0,0,0,0.278,0,0.065,0.32,0.68,0.32,41
1027288800000,2002,7,2001,10,43,7,0.188,0.0653,0.123,7725.42,48.2,48.2,45.98,1,1,1,311.2,300.3,322.7,203.2,192.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.347,0.335,0.36,203.2,192.3,214.7,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.013,0.0121,0.014,0.00052,0.00048,0.00056,0.355,0.336,0.376,0.014,0.013,0.015,24.69,24.61,24.76,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.98,44.47,49.61,45.98,43.58,48.2,0,0,0,0,0,0,0.255,0,0.065,0.35,0.65,0.35,41.1
1027893600000,2002,7,2001,10,44,7,0.173,0.0601,0.113,7122.26,44,44,42.39,1,1,1,286.3,274.9,296.7,186.9,181.8,99.43,93,108,1.218e-14,-2.842e-14,2.842e-14,0.347,0.324,0.372,186.9,181.8,193.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.116,0.12,0.0116,0.0112,0.0122,0.00046,0.00044,0.00049,0.325,0.315,0.336,0.013,0.013,0.013,24.83,24.78,24.89,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.26,42.12,44.89,42.39,41.28,44,0,0,0,0,0,0,0.236,0,0.06,0.35,0.65,0.35,41.2
1028498400000,2002,8,2001,11,45,7,0.158,0.0562,0.102,6371.43,40.41,40.41,37.93,1,1,1,261.3,252.2,271.3,168.3,159.2,93,93,93,8.12e-15,0,2.842e-14,0.356,0.343,0.369,168.3,159.2,178.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.115,0.0101,0.00928,0.0109,0.0004,0.00037,0.00043,0.291,0.275,0.309,0.012,0.011,0.012,24.96,24.91,25.02,0.945,0.942,0.948,0.974,0.97,0.979,0.92,0.914,0.928,38.94,36.78,41.28,37.93,35.68,40.41,0,0,0,0,0,0,0.211,0,0.056,0.36,0.65,0.35,40.3
1029103200000,2002,8,2001,11,46,7,0.146,0.0562,0.0893,5553.13,34.99,34.99,33.05,1,1,1,240.6,232.7,249.1,147.6,139.7,93,93,93,0,0,0,0.387,0.373,0.4,147.6,139.7,156.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.0083,0.00763,0.00902,0.00033,0.0003,0.00036,0.254,0.24,0.269,0.01,0.0094,0.011,25.1,25.04,25.16,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.08,32.23,36.07,33.05,31.27,34.99,0,0,0,0,0,0,0.184,0,0.0567,0.38,0.61,0.39,38
1029708000000,2002,8,2001,11,47,7,0.136,0.0562,0.0793,4920.52,30.95,30.95,29.29,1,1,1,224.1,216.6,231.4,131.1,123.6,93,93,93,0,0,0,0.415,0.402,0.429,131.1,123.6,138.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.098,0.0954,0.101,0.00689,0.00626,0.00751,0.00027,0.00025,0.0003,0.224,0.211,0.237,0.0088,0.0083,0.0093,25.23,25.17,25.29,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.19,28.43,31.91,29.29,27.58,30.95,0,0,0,0,0,0,0.163,0,0.0567,0.41,0.58,0.42,36.2
1030312800000,2002,8,2001,11,48,7,0.127,0.0544,0.0724,4482.85,29.59,29.59,26.68,1,1,1,209.7,203.8,215.2,119.7,113.8,90,72,93,2.03e-15,-1.421e-14,1.421e-14,0.429,0.353,0.45,119.7,113.8,131.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0919,0.0961,0.00593,0.00542,0.00695,0.00023,0.00021,0.00027,0.204,0.193,0.223,0.008,0.0076,0.0087,25.34,25.3,25.37,0.924,0.92,0.931,0.97,0.97,0.97,0.897,0.893,0.903,27.51,26.05,30.5,26.68,25.27,29.59,0,0,0,0,0,0,0.148,0,0.0546,0.43,0.57,0.43,35.3
1030917600000,2002,9,2001,12,49,7,0.116,0.0435,0.0729,4521.85,29.03,29.03,26.92,1,1,1,192.5,184.9,201.3,120.5,112.9,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.374,0.358,0.389,120.5,112.9,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0895,0.0953,0.00599,0.00535,0.00674,0.00023,0.00021,0.00026,0.203,0.19,0.219,0.0079,0.0074,0.0086,25.38,25.37,25.38,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.75,25.84,29.92,26.92,25.07,29.03,0,0,0,0,0,0,0.15,0,0.0431,0.37,0.63,0.37,39
1031522400000,2002,9,2001,12,50,7,0.106,0.0435,0.0628,3849.87,24.61,24.61,22.92,1,1,1,175.9,169.8,183,103.9,97.85,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.41,0.394,0.424,103.9,97.85,111,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0842,0.0888,0.00458,0.00407,0.00518,0.00018,0.00016,0.0002,0.174,0.163,0.186,0.0068,0.0064,0.0073,25.38,25.38,25.38,0.914,0.911,0.918,0.969,0.968,0.97,0.886,0.882,0.891,23.64,22.24,25.37,22.92,21.52,24.61,0,0,0,0,0,0,0.127,0,0.0432,0.41,0.59,0.41,36.3
1032127200000,2002,9,2001,12,51,7,0.0981,0.0435,0.0545,3352.66,21.13,21.13,19.96,1,1,1,162.2,156.4,167.9,90.19,84.45,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.444,0.429,0.46,90.19,84.45,95.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0795,0.0835,0.00342,0.00293,0.0039,0.00013,0.00011,0.00015,0.149,0.139,0.159,0.0058,0.0054,0.0062,25.38,25.37,25.38,0.922,0.915,0.929,0.964,0.962,0.967,0.889,0.885,0.893,20.69,19.51,21.85,19.96,18.77,21.13,0,0,0,0,0,0,0.111,0,0.0436,0.44,0.56,0.44,34.2
1032732000000,2002,9,2001,12,52,7,0.0917,0.0435,0.0482,2987.87,18.49,18.49,17.78,1,1,1,151.7,148,155.1,79.68,75.97,72,72,72,4.06e-15,0,1.421e-14,0.475,0.464,0.487,79.68,75.97,83.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0765,0.079,0.00252,0.00221,0.00281,0.000099,0.000087,0.00011,0.13,0.124,0.136,0.0051,0.0049,0.0053,25.37,25.37,25.38,0.934,0.93,0.939,0.96,0.96,0.961,0.897,0.894,0.901,18.52,17.75,19.23,17.78,17.04,18.49,0,0,0,0,0,0,0.0988,0,0.0435,0.47,0.53,0.47,32.6
1033336800000,2002,9,2001,12,53,7,0.0887,0.0332,0.0556,3403.64,21.32,21.32,20.26,1,1,1,146.7,145,149.1,91.86,74.6,54.86,52,72,4.06e-15,0,1.421e-14,0.374,0.349,0.491,91.86,74.6,97.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.076,0.0804,0.00356,0.00209,0.004,0.00014,0.000082,0.00016,0.149,0.121,0.158,0.0058,0.0048,0.0062,25.35,25.34,25.38,0.919,0.914,0.938,0.965,0.96,0.967,0.888,0.884,0.9,20.98,17.41,22.04,20.26,16.72,21.32,0,0,0,0,0,0,0.113,0,0.0331,0.37,0.63,0.37,38.4
1033941600000,2002,10,2002,1,1,7,0.0848,0.0314,0.0534,3281.14,20.21,20.21,19.53,1,1,1,140.3,135.9,143.6,88.28,83.94,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.371,0.362,0.383,88.28,83.94,91.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0757,0.0784,0.00325,0.00288,0.00354,0.00013,0.00011,0.00014,0.142,0.134,0.148,0.0056,0.0053,0.0058,25.36,25.35,25.37,0.923,0.92,0.929,0.964,0.962,0.965,0.89,0.887,0.893,20.27,19.39,20.94,19.53,18.65,20.21,0,0,0,0,0,0,0.109,0,0.0314,0.37,0.63,0.37,38.7
1034546400000,2002,10,2002,1,2,7,0.0789,0.0314,0.0475,2945.54,18.37,18.37,17.53,1,1,1,130.5,126.4,134.6,78.47,74.37,52,52,52,2.03e-15,0,1.421e-14,0.399,0.386,0.411,78.47,74.37,82.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0724,0.0753,0.00242,0.00207,0.00277,0.000095,0.000081,0.00011,0.125,0.117,0.132,0.0049,0.0046,0.0052,25.38,25.37,25.38,0.935,0.93,0.939,0.96,0.96,0.961,0.898,0.894,0.902,18.26,17.35,19.11,17.53,16.65,18.37,0,0,0,0,0,0,0.0974,0,0.0314,0.4,0.6,0.4,37.3
1035151200000,2002,10,2002,1,3,7,0.0739,0.0314,0.0425,2579.75,16.22,16.22,15.36,1,1,1,122.2,120.6,125,70.23,68.63,52,52,52,0,0,0,0.425,0.416,0.431,70.23,68.63,73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0719,0.00172,0.00158,0.00196,0.000067,0.000062,0.000077,0.11,0.108,0.115,0.0043,0.0042,0.0045,25.39,25.39,25.39,0.915,0.906,0.93,0.96,0.96,0.96,0.878,0.87,0.892,16,15.48,16.9,15.36,14.86,16.22,0,0,0,0,0,0,0.0853,0,0.0314,0.42,0.58,0.42,34.9
1035756000000,2002,10,2002,1,4,7,0.0724,0.0309,0.0415,2497.93,16.42,16.42,14.87,1,1,1,119.8,117.3,123.6,68.63,65.35,51.14,50,52,0,0,0,0.427,0.404,0.443,68.63,65.35,73.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.00158,0.0013,0.00201,0.000062,0.000051,0.000079,0.108,0.103,0.116,0.0042,0.004,0.0045,25.39,25.38,25.4,0.906,0.888,0.933,0.96,0.96,0.96,0.869,0.852,0.896,15.49,14.45,17.11,14.87,13.87,16.42,0,0,0,0,0,0,0.0826,0,0.0309,0.43,0.57,0.43,34.5
1036360800000,2002,11,2002,2,5,7,0.0806,0.0302,0.0503,3109.66,19.17,19.17,18.51,1,1,1,133.2,126.1,136.5,83.25,76.1,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.376,0.366,0.397,83.25,76.1,86.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0726,0.0763,0.00283,0.00222,0.0031,0.00011,0.000087,0.00012,0.133,0.12,0.139,0.0052,0.0047,0.0054,25.37,25.36,25.38,0.93,0.925,0.939,0.962,0.96,0.963,0.894,0.891,0.901,19.25,17.79,19.91,18.51,17.07,19.17,0,0,0,0,0,0,0.103,0,0.0303,0.37,0.62,0.38,38.6
1036965600000,2002,11,2002,2,6,7,0.0834,0.0302,0.0532,3268.05,19.61,19.61,19.45,1,1,1,137.9,137,138.7,87.89,87.03,50,50,50,-2.03e-15,-1.421e-14,0,0.363,0.361,0.365,87.89,87.03,88.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0765,0.0771,0.00322,0.00315,0.00329,0.00013,0.00012,0.00013,0.141,0.14,0.143,0.0055,0.0055,0.0056,25.36,25.36,25.36,0.924,0.923,0.925,0.963,0.963,0.964,0.89,0.889,0.891,20.19,20.02,20.35,19.45,19.28,19.61,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.2
1037570400000,2002,11,2002,2,7,7,0.0823,0.0302,0.052,3205.12,19.5,19.5,19.08,1,1,1,136.1,132.9,138.1,86.06,82.93,50,50,50,4.06e-15,0,1.421e-14,0.368,0.362,0.376,86.06,82.93,88.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.075,0.0769,0.00306,0.0028,0.00324,0.00012,0.00011,0.00013,0.138,0.132,0.142,0.0054,0.0052,0.0056,25.36,25.36,25.37,0.926,0.923,0.93,0.963,0.961,0.964,0.891,0.89,0.894,19.82,19.18,20.24,19.08,18.44,19.5,0,0,0,0,0,0,0.106,0,0.0303,0.37,0.63,0.37,38.9
1038175200000,2002,11,2002,2,8,7,0.0847,0.031,0.0537,3296.19,20.23,20.23,19.62,1,1,1,140,138.7,141.7,88.72,81.59,51.29,50,59,2.03e-15,-1.421e-14,1.421e-14,0.366,0.353,0.42,88.72,81.59,91.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.076,0.0781,0.00329,0.00269,0.00354,0.00013,0.00011,0.00014,0.143,0.131,0.148,0.0056,0.0051,0.0058,25.36,25.35,25.37,0.923,0.919,0.931,0.964,0.961,0.965,0.889,0.887,0.895,20.36,18.91,20.96,19.62,18.16,20.23,0,0,0,0,0,0,0.109,0,0.031,0.37,0.63,0.37,38.9
