datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1038780000000,2002,12,2002,3,9,7,0.0872,0.0357,0.0515,3172.57,21.13,21.13,18.88,1,1,1,144.1,138.1,155.1,85.11,79.13,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.41,0.38,0.427,85.11,79.13,96.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0751,0.0811,0.00298,0.00248,0.00392,0.00012,0.000097,0.00015,0.138,0.127,0.157,0.0054,0.005,0.0062,25.36,25.35,25.37,0.927,0.915,0.935,0.962,0.96,0.967,0.892,0.885,0.897,19.62,18.4,21.86,18.88,17.67,21.13,0,0,0,0,0,0,0.105,0,0.0357,0.41,0.59,0.41,36.4
1039384800000,2002,12,2002,3,10,7,0.0992,0.0357,0.0635,3889.14,23.64,23.64,23.15,1,1,1,164,159.2,166,105,100.2,59,59,59,4.06e-15,0,1.421e-14,0.36,0.355,0.371,105,100.2,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0825,0.0849,0.00467,0.00427,0.00485,0.00018,0.00017,0.00019,0.173,0.165,0.177,0.0068,0.0064,0.0069,25.35,25.35,25.36,0.914,0.911,0.916,0.97,0.969,0.97,0.887,0.883,0.888,23.87,22.69,24.37,23.15,21.98,23.64,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.2
1039989600000,2002,12,2002,3,11,7,0.107,0.0357,0.0713,4410.39,27.74,27.74,26.25,1,1,1,176.8,167.7,183,117.8,108.7,59,59,59,4.06e-15,0,1.421e-14,0.334,0.322,0.352,117.8,108.7,124,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0855,0.0909,0.00577,0.00499,0.00629,0.00023,0.0002,0.00025,0.196,0.18,0.207,0.0077,0.007,0.0081,25.36,25.36,25.36,0.923,0.917,0.928,0.97,0.97,0.97,0.896,0.889,0.9,27.06,24.77,28.6,26.25,24.03,27.74,0,0,0,0,0,0,0.146,0,0.0357,0.33,0.67,0.33,41.2
1040594400000,2002,12,2002,3,12,7,0.117,0.0357,0.0812,5073.4,32.35,32.35,30.2,1,1,1,193.3,184.3,202.4,134.3,125.3,59,59,59,0,0,0,0.306,0.292,0.32,134.3,125.3,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0914,0.0978,0.00716,0.0064,0.00794,0.00028,0.00025,0.00031,0.226,0.21,0.242,0.0088,0.0082,0.0095,25.36,25.34,25.36,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,31.13,28.95,33.35,30.2,28.08,32.35,0,0,0,0,0,0,0.168,0,0.0358,0.31,0.69,0.31,43.4
1041199200000,2002,12,2002,3,13,7,0.126,0.0417,0.0844,5275.15,33.23,33.23,31.4,1,1,1,208.6,205.4,212.2,139.6,133.5,69,59,73,0,0,0,0.331,0.286,0.354,139.6,133.5,147.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.0961,0.0991,0.00761,0.0071,0.00826,0.0003,0.00028,0.00032,0.236,0.226,0.249,0.0092,0.0088,0.0097,25.31,25.29,25.34,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.37,30.91,34.26,31.4,29.98,33.23,0,0,0,0,0,0,0.174,0,0.0416,0.33,0.67,0.33,41.9
1041804000000,2003,1,2002,4,14,7,0.135,0.0442,0.0908,5681.69,37.91,37.91,33.82,1,1,1,223.2,212.8,240.7,150.2,139.8,73,73,73,0,0,0,0.327,0.303,0.343,150.2,139.8,167.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0983,0.108,0.00852,0.00763,0.01,0.00033,0.0003,0.00039,0.256,0.237,0.287,0.01,0.0093,0.011,25.21,25.07,25.29,0.938,0.934,0.944,0.971,0.97,0.974,0.911,0.906,0.92,34.84,32.39,38.93,33.82,31.42,37.91,0,0,0,0,0,0,0.188,0,0.0442,0.33,0.67,0.33,42.1
1042408800000,2003,1,2002,4,15,7,0.165,0.0442,0.121,7568.28,50.35,50.35,45.05,2,1,1.1428571428571428,273.1,247.5,303.8,200.1,174.5,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.268,0.24,0.295,200.1,174.5,230.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.111,0.13,0.0128,0.0106,0.0154,0.00051,0.00042,0.00061,0.323,0.244,0.377,0.013,0.0097,0.015,24.89,24.76,25.02,0.948,0.923,0.958,0.978,0.97,0.98,0.928,0.896,0.939,42.57,25.95,50.7,41.45,25.18,48.2,0,0,0,0,0,0,0.25,0,0.044,0.27,0.73,0.27,45.9
1043013600000,2003,1,2002,4,16,7,0.209,0.0442,0.165,9999.56,65.69,65.69,59.52,2,2,2,345.6,313.4,374.1,272.6,240.4,73,73,73,-8.12e-15,-2.842e-14,0,0.212,0.195,0.233,272.6,240.4,301.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.134,0.155,0.0282,0.0162,0.0411,0.0011,0.00065,0.0017,0.3,0.255,0.342,0.012,0.01,0.014,24.57,24.39,24.78,0.934,0.926,0.94,0.97,0.97,0.97,0.906,0.898,0.912,30.68,27.05,33.86,29.76,26.24,32.85,0,0,0,0,0,0,0.331,0,0.044,0.21,0.79,0.21,47.8
1043618400000,2003,1,2002,4,17,7,0.247,0.0462,0.2,12113.1,75.07,75.07,72.1,2,2,2,407.7,383.7,430.2,331.3,310.7,76.43,73,85,0,0,0,0.187,0.176,0.202,331.3,310.7,345.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.166,0.159,0.172,0.0554,0.0456,0.0619,0.0023,0.0018,0.0025,0.388,0.356,0.409,0.016,0.014,0.017,24.18,24.06,24.33,0.945,0.942,0.948,0.971,0.97,0.973,0.918,0.914,0.922,37.13,34.91,38.58,36.05,33.86,37.54,0,0,0,0,0,0,0.401,0,0.047,0.19,0.81,0.19,49
1044223200000,2003,2,2002,5,18,7,0.272,0.0514,0.221,13375.1,83.83,83.83,79.61,2,2,2,450.2,436.4,469.3,365.2,351.4,85,85,85,0,0,0,0.189,0.181,0.195,365.2,351.4,384.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.179,0.174,0.186,0.0714,0.0649,0.0804,0.0029,0.0027,0.0033,0.439,0.419,0.468,0.018,0.017,0.019,23.94,23.82,24.02,0.95,0.949,0.953,0.977,0.974,0.98,0.929,0.924,0.934,40.73,39.26,42.77,39.81,38.26,41.92,0,0,0,0,0,0,0.442,0,0.051,0.19,0.81,0.19,49.2
1044828000000,2003,2,2002,5,19,7,0.308,0.0514,0.256,15353.4,96.4,96.4,91.39,2,2,2,508.9,476.1,547.7,423.9,391.1,85,85,85,8.12e-15,0,5.684e-14,0.167,0.155,0.179,423.9,391.1,462.7,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.2,0.188,0.213,0.0991,0.0836,0.117,0.0041,0.0034,0.0049,0.527,0.478,0.586,0.022,0.02,0.024,23.58,23.35,23.78,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.86,43.5,50.71,45.69,42.63,48.2,0,0,0,0,0,0,0.508,0,0.052,0.17,0.83,0.17,49.8
1045432800000,2003,2,2002,5,20,7,0.367,0.0514,0.315,18182.8,118.3,118.3,108.2,3,2,2.857142857142857,606,562.8,653,521,477.8,85,85,85,0,-5.684e-14,5.684e-14,0.141,0.13,0.151,521,477.8,568,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.246,0.221,0.273,0.15,0.125,0.18,0.0063,0.0052,0.0077,0.588,0.527,0.651,0.025,0.022,0.028,23.09,22.84,23.27,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.83,35.52,52.09,38.37,34.46,48.2,0,0,0,0,0,0,0.601,0,0.052,0.14,0.86,0.14,49.5
1046037600000,2003,2,2002,5,21,7,0.438,0.0552,0.382,21885,137.3,137.3,130.3,3,3,3,723.6,668,781.1,632.3,583,91.29,85,107,0,0,0,0.126,0.115,0.14,632.3,583,674.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.311,0.281,0.338,0.223,0.19,0.251,0.0096,0.0081,0.011,0.761,0.677,0.835,0.033,0.029,0.036,22.44,22.14,22.75,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.32,41.34,46.7,43.42,40.46,45.76,0,0,0,0,0,0,0.724,0,0.056,0.13,0.87,0.13,50
1046642400000,2003,3,2002,6,22,7,0.526,0.0647,0.462,25199.5,162.4,162.4,150,4,3,3.4285714285714284,870.2,800.5,938.6,763.2,693.5,107,107,107,0,0,0,0.123,0.114,0.134,763.2,693.5,831.6,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.402,0.349,0.462,0.306,0.264,0.341,0.014,0.012,0.015,0.954,0.868,1.03,0.042,0.038,0.046,21.66,21.32,22.03,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.81,39.65,51.61,44.33,38.67,48.2,0,0,0,0,0,0,0.833,0,0.064,0.12,0.88,0.12,47.9
1047247200000,2003,3,2002,6,23,7,0.599,0.0761,0.523,28043.1,169.2,169.2,166.9,4,4,4,990,959.8,1009,864.1,842.7,125.9,107,129,0,0,0,0.127,0.111,0.133,864.1,842.7,879.6,990,990,990,967.9,967.7,967.9,22.1,22.1,22.3,0.496,0.478,0.511,0.357,0.347,0.365,0.016,0.016,0.017,1.09,1.05,1.12,0.049,0.047,0.051,21.05,20.96,21.2,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.58,41.72,43.16,41.73,40.88,42.3,0,0,0,0,0,0,0.927,0,0.076,0.13,0.87,0.13,46.8
1047852000000,2003,3,2002,6,24,7,0.619,0.078,0.541,28802.1,173.1,173.1,171.4,4,4,4,1023,1011,1034,894,882.1,129,129,129,-1.624e-14,-1.137e-13,0,0.126,0.125,0.128,894,882.1,904.9,990,990,990,968,967.9,968,22,22,22.1,0.525,0.514,0.534,0.372,0.366,0.377,0.017,0.017,0.017,1.14,1.12,1.16,0.052,0.051,0.053,20.89,20.83,20.95,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.73,43.26,44.16,42.86,42.4,43.28,0,0,0,0,0,0,0.952,0,0.078,0.13,0.87,0.13,46.5
1048456800000,2003,3,2002,6,25,7,0.629,0.078,0.551,29259.4,176.2,176.2,174.2,4,4,4,1041,1034,1054,911.8,904.9,129,129,129,3.248e-14,-1.137e-13,1.137e-13,0.124,0.122,0.125,911.8,904.9,925.4,990,990,990,968,968,968.1,22,21.9,22,0.541,0.534,0.553,0.38,0.377,0.387,0.017,0.017,0.018,1.17,1.16,1.2,0.053,0.053,0.054,20.8,20.73,20.83,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.43,44.16,44.95,43.54,43.28,44.05,0,0,0,0,0,0,0.968,0,0.078,0.12,0.88,0.12,46.5
1049061600000,2003,3,2002,6,26,7,0.657,0.0759,0.581,30482,185,185,181.4,4,4,4,1086,1062,1110,960.4,933.3,125.6,125,129,1.624e-14,-1.137e-13,1.137e-13,0.116,0.113,0.121,960.4,933.3,985,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.588,0.56,0.615,0.404,0.391,0.416,0.019,0.018,0.019,1.26,1.21,1.31,0.058,0.055,0.06,20.57,20.45,20.7,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.29,45.25,47.19,45.36,44.34,46.25,0,0,0,0,0,0,1.01,0,0.076,0.12,0.88,0.12,46.4
1049666400000,2003,4,2002,7,27,7,0.74,0.0756,0.643,32141.7,192.8,192.8,191.3,4,4,4,1223,1124,1372,1098,998.5,125,125,125,35.32,0,147.1,0.103,0.0911,0.111,1063,998.5,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.743,0.635,0.845,0.564,0.422,0.648,0.026,0.019,0.031,1.6,1.34,1.79,0.075,0.062,0.086,19.8,19.14,20.38,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.19,47.67,50.38,47.83,46.72,48.2,0,0,0,0,0,0,1.06,0,0.097,0.1,0.87,0.13,43.4
1050271200000,2003,4,2002,7,28,7,0.99,0.0756,0.665,30782,190.8,190.8,183.2,4,4,4,1637,1424,1901,1512,1299,125,125,125,411.6,199.4,675.7,0.0771,0.0658,0.0878,1100,1100,1100,990,990,990,969.9,969.2,970.8,20.1,19.2,20.8,0.908,0.867,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.86,1.82,1.87,0.093,0.087,0.098,18.22,17.35,18.94,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.74,44.4,48.66,45.81,43.52,47.69,0,0,0,0,0,0,1.02,0,0.325,0.076,0.67,0.33,31.1
1050876000000,2003,4,2002,7,29,7,1.35,0.0895,0.665,27687.7,170.6,170.6,164.8,4,4,4,2226,2003,2370,2078,1855,148,148,148,978.4,754.9,1122,0.0667,0.0625,0.0739,1100,1100,1100,990,990,990,971.6,971.1,972,18.4,18,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.48,16.13,17.02,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.925,0.929,42.06,41.14,43.51,41.2,40.25,42.64,0,0,0,0,0,0,0.916,0,0.685,0.066,0.49,0.51,20.5
1051480800000,2003,4,2002,7,30,7,1.44,0.134,0.665,26963,161.3,161.3,160.5,4,4,4,2388,2358,2404,2167,2082,221.1,148,276,1067,982.3,1156,0.0928,0.0616,0.117,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.09,16.05,16.16,0.945,0.945,0.945,0.978,0.978,0.979,0.925,0.924,0.925,41.02,40.92,41.21,40.12,40.02,40.33,0,0,0,0,0,0,0.892,0,0.775,0.093,0.46,0.54,18.7
1052085600000,2003,5,2002,8,31,7,1.36,0.167,0.665,27628.1,167.6,167.6,164.5,4,4,4,2241,2118,2339,1965,1842,276,276,276,865.4,742,963.5,0.123,0.118,0.13,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.21,16.74,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.97,41.33,42.77,41.11,40.46,41.91,0,0,0,0,0,0,0.914,0,0.695,0.12,0.49,0.51,20.3
1052690400000,2003,5,2002,8,32,7,1.18,0.167,0.665,28957.3,176.2,176.2,172.4,4,4,4,1954,1838,2071,1678,1562,276,276,276,577.9,462.2,695,0.141,0.133,0.15,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.19,16.85,17.55,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.97,43.07,44.95,43.09,42.21,44.05,0,0,0,0,0,0,0.958,0,0.515,0.14,0.56,0.44,24.5
1053295200000,2003,5,2002,8,33,7,1.02,0.167,0.665,30468.9,185.1,185.1,181.4,4,4,4,1689,1580,1800,1413,1304,276,276,276,313.4,204.1,424.4,0.164,0.153,0.175,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.92,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.04,17.67,18.4,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.27,45.28,47.22,45.34,44.38,46.28,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
1053900000000,2003,5,2002,8,34,7,0.886,0.161,0.665,31838.5,192.7,192.7,189.5,4,4,4,1465,1375,1551,1198,1133,266.6,210,276,98.05,32.92,174.9,0.182,0.153,0.196,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.858,0.831,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.088,0.085,0.091,18.82,18.51,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.35,47.51,49.16,47.38,46.56,48.18,0,0,0,0,0,0,1.05,0,0.221,0.18,0.75,0.25,35.9
1054504800000,2003,6,2002,9,35,7,0.729,0.127,0.6,30587,192.8,192.8,182.1,4,4,4,1205,1102,1324,994.7,891.9,210,210,210,1.971,0,13.8,0.175,0.159,0.191,992.7,891.9,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.663,0.542,0.817,0.469,0.371,0.648,0.022,0.017,0.031,1.41,1.16,1.77,0.066,0.053,0.084,20.05,19.32,20.62,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.51,43.06,49.66,45.52,42.2,48.2,0,0,0,0,0,0,1.01,0,0.129,0.17,0.82,0.18,42
1055109600000,2003,6,2002,9,36,7,0.608,0.106,0.502,26668.8,166.1,166.1,158.7,4,3,3.857142857142857,1005,943.2,1073,830.2,782.2,175,161,210,0,0,0,0.174,0.157,0.2,830.2,782.2,865.2,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.477,0.43,0.515,0.341,0.318,0.358,0.015,0.014,0.016,1.05,0.982,1.11,0.048,0.044,0.051,21.05,20.77,21.29,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.93,0.937,42.72,39.72,52.06,41.41,38.74,48.2,0,0,0,0,0,0,0.882,0,0.106,0.17,0.83,0.17,43.9
1055714400000,2003,6,2002,9,37,7,0.533,0.0974,0.436,23832.6,144.6,144.6,141.9,3,3,3,881.5,838.1,927.1,720.5,677.1,161,161,161,0,0,0,0.183,0.174,0.192,720.5,677.1,766.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.377,0.348,0.415,0.282,0.253,0.31,0.012,0.011,0.014,0.925,0.848,1.01,0.041,0.037,0.045,21.65,21.38,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.77,46.38,51.22,47.29,45.45,48.2,0,0,0,0,0,0,0.788,0,0.097,0.18,0.82,0.18,44.7
1056319200000,2003,6,2002,9,38,7,0.482,0.0974,0.385,21723.6,134.1,134.1,129.3,3,3,3,797.2,774.8,824.9,636.2,613.8,161,161,161,0,0,0,0.202,0.195,0.208,636.2,613.8,663.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.324,0.312,0.34,0.226,0.211,0.244,0.0099,0.0092,0.011,0.779,0.742,0.826,0.034,0.032,0.036,22.13,21.97,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.937,43.98,42.65,45.62,43.1,41.79,44.7,0,0,0,0,0,0,0.718,0,0.097,0.2,0.8,0.2,45.1
1056924000000,2003,6,2002,9,39,7,0.443,0.11,0.332,18874.7,124.3,124.3,112.3,3,3,3,732.1,697,768.7,549.6,511,182.4,161,186,0,0,0,0.25,0.209,0.267,549.6,511,607.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.278,0.256,0.308,0.168,0.142,0.207,0.0073,0.0061,0.009,0.636,0.571,0.731,0.027,0.024,0.032,22.54,22.29,22.74,0.95,0.947,0.955,0.973,0.97,0.98,0.925,0.919,0.935,38.48,35.99,42.27,37.45,34.91,41.43,0,0,0,0,0,0,0.624,0,0.111,0.25,0.75,0.25,42.6
1057528800000,2003,7,2002,10,40,7,0.397,0.112,0.285,16254.9,102.8,102.8,96.76,3,2,2.142857142857143,656.4,627.3,686.9,470.4,441.3,186,186,186,0,-5.684e-14,5.684e-14,0.284,0.271,0.297,470.4,441.3,500.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.233,0.217,0.25,0.121,0.107,0.136,0.0052,0.0045,0.0058,0.598,0.554,0.648,0.025,0.024,0.028,22.88,22.75,23.03,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.88,35.33,52.28,45.93,34.27,48.2,0,0,0,0,0,0,0.538,0,0.112,0.28,0.72,0.28,40.9
1058133600000,2003,7,2002,10,41,7,0.358,0.112,0.246,14548.1,91.64,91.64,86.6,2,2,2,592.3,567.4,617.7,406.3,381.4,186,186,186,0,-5.684e-14,5.684e-14,0.314,0.301,0.328,406.3,381.4,431.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.194,0.212,0.0908,0.079,0.103,0.0038,0.0033,0.0043,0.511,0.473,0.549,0.022,0.02,0.023,23.23,23.08,23.37,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.18,41.64,46.76,43.3,40.79,45.82,0,0,0,0,0,0,0.481,0,0.112,0.31,0.69,0.31,40.6
1058738400000,2003,7,2002,10,42,7,0.326,0.137,0.189,11082.2,70.47,70.47,65.97,2,2,2,538.7,517.4,560.6,311.7,290.4,227,227,227,2.436e-14,-5.684e-14,5.684e-14,0.422,0.405,0.439,311.7,290.4,333.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.174,0.166,0.182,0.0461,0.0361,0.0565,0.0019,0.0015,0.0024,0.373,0.341,0.406,0.016,0.014,0.017,23.6,23.47,23.73,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.918,34,31.73,36.33,32.98,30.78,35.24,0,0,0,0,0,0,0.366,0,0.137,0.42,0.58,0.42,34
1059343200000,2003,7,2002,10,43,7,0.298,0.126,0.171,10130.8,64.39,64.39,60.3,2,2,2,492,471.2,511.6,283.4,265.8,208.6,184,227,0,0,0,0.423,0.379,0.461,283.4,265.8,301.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.162,0.158,0.167,0.0328,0.0244,0.0413,0.0014,0.001,0.0017,0.329,0.304,0.354,0.014,0.013,0.015,23.86,23.77,23.95,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.08,29.05,33.19,30.15,28.18,32.19,0,0,0,0,0,0,0.335,0,0.127,0.42,0.57,0.43,34
1059948000000,2003,8,2002,11,44,7,0.27,0.111,0.158,9409.77,59.92,59.92,56.01,2,2,2,446,427.7,464.3,262,243.7,184,184,184,4.06e-15,0,2.842e-14,0.413,0.396,0.43,262,243.7,280.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.16,0.0231,0.0165,0.0313,0.00095,0.00067,0.0013,0.295,0.27,0.323,0.012,0.011,0.013,24.1,23.99,24.21,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,28.87,26.84,30.89,28.01,26.03,29.96,0,0,0,0,0,0,0.311,0,0.112,0.41,0.59,0.41,34.9
1060552800000,2003,8,2002,11,45,7,0.246,0.111,0.135,8133.76,50.8,50.8,48.42,2,1,1.2857142857142858,406.9,391.9,422,222.9,207.9,184,184,184,0,-2.842e-14,2.842e-14,0.452,0.436,0.47,222.9,207.9,238,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.145,0.0147,0.0134,0.016,0.0006,0.00054,0.00065,0.352,0.258,0.407,0.014,0.011,0.017,24.22,24.14,24.27,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.897,0.939,42.76,25.66,51.73,41.23,24.89,48.2,0,0,0,0,0,0,0.269,0,0.111,0.45,0.55,0.45,33.1
1061157600000,2003,8,2002,11,46,7,0.226,0.101,0.125,7756.95,48.2,48.2,46.17,1,1,1,374.4,362.1,387.2,206.9,193.9,167.4,155,184,0,-2.842e-14,2.842e-14,0.447,0.414,0.487,206.9,193.9,219.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.132,0.129,0.134,0.0133,0.0122,0.0144,0.00054,0.0005,0.00058,0.367,0.346,0.388,0.015,0.014,0.016,24.36,24.3,24.42,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.26,44.17,50.17,46.17,43.29,48.2,0,0,0,0,0,0,0.257,0,0.101,0.45,0.55,0.45,34.3
1061762400000,2003,8,2002,11,47,7,0.21,0.0937,0.116,7219.74,45.57,45.57,42.97,1,1,1,346.4,335.6,358,191.4,180.6,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.448,0.433,0.462,191.4,180.6,203,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.012,0.0111,0.013,0.00048,0.00045,0.00052,0.338,0.318,0.358,0.014,0.013,0.014,24.53,24.45,24.6,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.929,0.936,43.86,41.35,46.5,42.97,40.48,45.57,0,0,0,0,0,0,0.239,0,0.094,0.45,0.55,0.45,34.4
1062367200000,2003,9,2002,12,48,7,0.192,0.0714,0.121,7570.56,48.2,48.2,45.06,1,1,1,317.3,304.1,332,199.3,186.1,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.372,0.355,0.388,199.3,186.1,214,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.119,0.129,0.0127,0.0116,0.0139,0.00051,0.00046,0.00056,0.348,0.324,0.374,0.014,0.013,0.015,24.67,24.57,24.76,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.01,42.95,49.35,45.06,42.09,48.2,0,0,0,0,0,0,0.25,0,0.071,0.37,0.63,0.37,39.4
1062972000000,2003,9,2002,12,49,7,0.174,0.0714,0.103,6421.32,41.15,41.15,38.22,1,1,1,288.2,277,300,170.2,159,118,118,118,-1.218e-14,-2.842e-14,0,0.41,0.393,0.426,170.2,159,182,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.117,0.0102,0.00927,0.0112,0.00041,0.00037,0.00045,0.296,0.276,0.317,0.012,0.011,0.013,24.85,24.78,24.92,0.946,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.22,36.61,41.99,38.22,35.51,41.15,0,0,0,0,0,0,0.212,0,0.071,0.41,0.59,0.41,36.9
1063576800000,2003,9,2002,12,50,7,0.16,0.0714,0.0889,5502.4,34.71,34.71,32.75,1,1,1,264.9,256,273.5,146.9,138,118,118,118,0,-2.842e-14,2.842e-14,0.445,0.431,0.461,146.9,138,155.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00824,0.00748,0.00897,0.00033,0.0003,0.00036,0.254,0.238,0.269,0.01,0.0094,0.011,24.99,24.94,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.77,31.65,35.78,32.75,30.7,34.71,0,0,0,0,0,0,0.182,0,0.0711,0.45,0.56,0.44,34.4
1064181600000,2003,9,2002,12,51,7,0.149,0.0714,0.0772,4759.4,30.01,30.01,28.33,1,1,1,245.6,238.2,253,127.6,120.2,118,118,118,0,-1.421e-14,1.421e-14,0.48,0.466,0.495,127.6,120.2,135,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0982,0.0956,0.101,0.0066,0.00597,0.00722,0.00026,0.00024,0.00029,0.22,0.206,0.233,0.0087,0.0081,0.0092,25.11,25.06,25.16,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.21,27.46,30.94,28.33,26.64,30.01,0,0,0,0,0,0,0.157,0,0.0718,0.48,0.52,0.48,31.9
1064786400000,2003,9,2002,12,52,7,0.138,0.0623,0.0761,4704.67,29.89,29.89,28,1,1,1,228.8,222.6,235.7,125.8,115.3,103,97,118,2.03e-15,0,1.421e-14,0.45,0.42,0.506,125.8,115.3,133.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0963,0.0939,0.0986,0.00644,0.00555,0.00712,0.00025,0.00022,0.00028,0.215,0.198,0.229,0.0085,0.0078,0.009,25.21,25.18,25.25,0.928,0.922,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.87,26.28,30.81,28,25.49,29.89,0,0,0,0,0,0,0.156,0,0.0619,0.45,0.55,0.45,34.1
1065391200000,2003,10,2003,1,1,7,0.13,0.0587,0.0713,4407.26,27.58,27.58,26.23,1,1,1,215,209.2,220.7,118,112.2,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.451,0.439,0.464,118,112.2,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.091,0.0951,0.00578,0.00529,0.00627,0.00023,0.00021,0.00025,0.201,0.19,0.211,0.0079,0.0074,0.0083,25.31,25.26,25.35,0.924,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.05,25.66,28.44,26.23,24.89,27.58,0,0,0,0,0,0,0.146,0,0.0587,0.45,0.55,0.45,33.9
1065996000000,2003,10,2003,1,2,7,0.124,0.0587,0.0654,3463.78,24.5,24.5,20.62,1,1,1,205.1,201.6,207.6,108.1,104.6,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.473,0.467,0.481,108.1,104.6,110.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0883,0.0904,0.00494,0.00464,0.00515,0.00019,0.00018,0.0002,0.183,0.177,0.187,0.0072,0.0069,0.0073,25.39,25.37,25.41,0.786,0,0.918,0.831,0,0.97,0.762,0,0.891,21.26,0,25.26,20.62,0,24.5,0,1,0,0,0.143,0,0.115,0.143,0.0586,0.47,0.53,0.47,27.9
1066600800000,2003,10,2003,1,3,7,0.124,0.0587,0.0658,2943.26,24.82,24.82,17.52,1,1,1,205.8,199.9,208.9,108.8,102.9,97,97,97,-1.015e-14,-1.421e-14,0,0.471,0.464,0.485,108.8,102.9,112,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0877,0.0909,0.005,0.0045,0.00527,0.0002,0.00018,0.00021,0.184,0.174,0.19,0.0072,0.0068,0.0074,25.38,25.36,25.43,0.656,0,0.919,0.693,0,0.97,0.636,0,0.892,18.06,0,25.59,17.52,0,24.82,0,2,0,0,0.286,0,0.0973,0.286,0.0582,0.47,0.53,0.47,23.7
1067205600000,2003,10,2003,1,4,7,0.116,0.0535,0.0623,1297.93,27.07,27.07,7.726,1,1,1,191.5,187.9,197.5,103.1,91.17,88.43,67,97,-8.121e-15,-1.421e-14,1.421e-14,0.461,0.356,0.515,103.1,91.17,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0836,0.0906,0.00451,0.0035,0.00605,0.00018,0.00014,0.00024,0.173,0.153,0.203,0.0068,0.006,0.0079,25.41,25.37,25.43,0.264,0,0.926,0.277,0,0.97,0.257,0,0.898,7.965,0,27.91,7.726,0,27.07,0,5,0,0,0.714,0,0.0429,0.714,0.0537,0.46,0.54,0.46,11.2
1067810400000,2003,11,2003,2,5,7,0.117,0.0405,0.0765,4764.12,29.05,29.05,28.36,1,1,1,193.5,188.4,196.4,126.5,121.4,67,67,67,0,-1.421e-14,1.421e-14,0.347,0.341,0.356,126.5,121.4,129.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0907,0.0935,0.0065,0.00607,0.00675,0.00025,0.00024,0.00026,0.212,0.203,0.217,0.0083,0.0079,0.0085,25.37,25.37,25.38,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,29.23,27.98,29.95,28.36,27.14,29.05,0,0,0,0,0,0,0.158,0,0.0405,0.35,0.65,0.35,40.7
1068415200000,2003,11,2003,2,6,7,0.121,0.0405,0.0804,5021.76,31.21,31.21,29.89,1,1,1,200,193.4,205.7,133,126.4,67,67,67,0,-1.421e-14,1.421e-14,0.335,0.326,0.347,133,126.4,138.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0925,0.0968,0.00706,0.00649,0.00754,0.00028,0.00025,0.00029,0.224,0.212,0.234,0.0088,0.0083,0.0092,25.36,25.33,25.38,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.82,29.21,32.17,29.89,28.33,31.21,0,0,0,0,0,0,0.166,0,0.0406,0.33,0.66,0.34,41.5
1069020000000,2003,11,2003,2,7,7,0.126,0.0405,0.0854,5342.35,32.9,32.9,31.8,1,1,1,208.2,203.8,213.1,141.2,136.8,67,67,67,0,0,0,0.322,0.314,0.329,141.2,136.8,146.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0961,0.0994,0.00776,0.00737,0.00816,0.0003,0.00029,0.00032,0.239,0.231,0.247,0.0093,0.009,0.0097,25.31,25.27,25.35,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.78,31.72,33.92,31.8,30.77,32.9,0,0,0,0,0,0,0.177,0,0.0406,0.32,0.68,0.32,42.4
1069624800000,2003,11,2003,2,8,7,0.134,0.0405,0.0931,5830.33,35.33,35.33,34.7,1,1,1,220.9,217.2,223.7,153.9,150.2,67,67,67,0,0,0,0.303,0.299,0.309,153.9,150.2,156.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00883,0.00851,0.00907,0.00035,0.00033,0.00036,0.261,0.255,0.266,0.01,0.01,0.01,25.21,25.19,25.24,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.78,34.89,36.43,34.7,33.85,35.33,0,0,0,0,0,0,0.193,0,0.0409,0.3,0.69,0.31,43.5
1070229600000,2003,12,2003,3,9,7,0.135,0.0357,0.0989,6220.81,38.26,38.26,37.03,1,1,1,222.5,216.9,227.5,163.5,157.9,59,59,59,0,0,0,0.265,0.259,0.272,163.5,157.9,168.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00965,0.00917,0.0101,0.00038,0.00036,0.0004,0.278,0.268,0.287,0.011,0.01,0.011,25.19,25.15,25.23,0.943,0.941,0.945,0.972,0.97,0.974,0.917,0.913,0.92,38.09,36.77,39.26,37.03,35.66,38.26,0,0,0,0,0,0,0.206,0,0.0361,0.26,0.73,0.27,46.1
1070834400000,2003,12,2003,3,10,7,0.138,0.0357,0.102,6446.99,40.71,40.71,38.37,1,1,1,228,217.2,237.4,169,158.2,59,59,59,0,0,0,0.259,0.249,0.272,169,158.2,178.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.11,0.0101,0.00919,0.0109,0.0004,0.00036,0.00043,0.288,0.268,0.304,0.011,0.011,0.012,25.14,25.07,25.23,0.945,0.941,0.948,0.975,0.97,0.979,0.921,0.913,0.928,39.36,36.83,41.57,38.37,35.72,40.71,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.7
1071439200000,2003,12,2003,3,11,7,0.148,0.0357,0.112,7121.18,43.31,43.31,42.39,1,1,1,244.6,240.4,248.6,185.6,181.4,59,59,59,0,0,0,0.241,0.237,0.245,185.6,181.4,189.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.111,0.114,0.0115,0.0112,0.0119,0.00045,0.00044,0.00047,0.317,0.31,0.324,0.013,0.012,0.013,25.02,24.98,25.05,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,43.25,42.27,44.2,42.39,41.43,43.31,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48.1
1072044000000,2003,12,2003,3,12,7,0.155,0.0357,0.12,7589.89,46.29,46.29,45.18,1,1,1,256.6,250,261.4,197.6,191,59,59,59,-4.06e-15,-2.842e-14,0,0.23,0.226,0.236,197.6,191,202.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.115,0.119,0.0125,0.012,0.013,0.0005,0.00047,0.00051,0.339,0.327,0.347,0.013,0.013,0.014,24.93,24.91,24.97,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.1,44.51,47.23,45.18,43.62,46.29,0,0,0,0,0,0,0.251,0,0.035,0.23,0.77,0.23,49
1072648800000,2003,12,2003,3,13,7,0.162,0.0405,0.121,7686.44,46.47,46.47,45.75,1,1,1,267.4,260.9,274.3,200.4,194.5,67,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.25,0.225,0.273,200.4,194.5,203.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.118,0.12,0.0128,0.0123,0.013,0.00051,0.00049,0.00052,0.345,0.335,0.349,0.014,0.013,0.014,24.89,24.86,24.91,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.69,45.24,47.42,45.75,44.34,46.47,0,0,0,0,0,0,0.254,0,0.041,0.25,0.75,0.25,47.4
1073253600000,2004,1,2003,4,14,7,0.176,0.0442,0.132,8159.04,52.36,52.36,48.57,2,1,1.2857142857142858,291.4,274.6,312.9,218.4,201.6,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.251,0.233,0.266,218.4,201.6,239.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.12,0.134,0.0143,0.0129,0.0161,0.00057,0.00051,0.00064,0.332,0.245,0.388,0.013,0.0098,0.015,24.8,24.72,24.85,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.72,26.08,52.09,41.21,25.3,48.2,0,0,0,0,0,0,0.27,0,0.044,0.25,0.75,0.25,46.4
1073858400000,2004,1,2003,4,15,7,0.212,0.0442,0.168,10204.2,66.33,66.33,60.74,2,2,2,351.2,323.5,377.1,278.2,250.5,73,73,73,-4.06e-15,-2.842e-14,0,0.208,0.194,0.226,278.2,250.5,304.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.137,0.156,0.0303,0.0172,0.0425,0.0012,0.00069,0.0017,0.308,0.266,0.347,0.012,0.011,0.014,24.54,24.37,24.72,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.913,31.31,28.22,34.19,30.37,27.37,33.16,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48.1
1074463200000,2004,1,2003,4,16,7,0.256,0.0442,0.212,12860.7,83.91,83.91,76.55,2,2,2,423.8,390,456.7,350.8,317,73,73,73,0,0,0,0.173,0.16,0.187,350.8,317,383.7,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.161,0.184,0.0646,0.0486,0.0801,0.0026,0.002,0.0033,0.417,0.366,0.466,0.017,0.015,0.019,24.08,23.88,24.28,0.948,0.943,0.953,0.975,0.97,0.98,0.924,0.915,0.934,39.26,35.59,42.81,38.28,34.52,41.95,0,0,0,0,0,0,0.425,0,0.044,0.17,0.83,0.17,50.2
1075068000000,2004,1,2003,4,17,7,0.309,0.0452,0.263,15587.2,96.4,96.4,92.78,2,2,2,510.4,466.8,559.8,435.6,393.8,74.71,73,85,8.12e-15,0,5.684e-14,0.147,0.135,0.156,435.6,393.8,474.8,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.203,0.188,0.22,0.105,0.0849,0.123,0.0043,0.0035,0.0052,0.544,0.481,0.606,0.023,0.02,0.025,23.56,23.28,23.82,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.11,43.89,51.82,46.39,43.01,48.2,0,0,0,0,0,0,0.515,0,0.046,0.15,0.85,0.15,50.4
1075672800000,2004,2,2003,5,18,7,0.381,0.0514,0.33,19095.1,125.3,125.3,113.7,3,3,3,630.3,577.5,688.6,545.3,492.5,85,85,85,-8.12e-15,-5.684e-14,0,0.135,0.123,0.147,545.3,492.5,603.6,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.26,0.23,0.293,0.165,0.131,0.204,0.007,0.0055,0.0087,0.613,0.525,0.711,0.026,0.022,0.03,22.97,22.63,23.28,0.95,0.945,0.955,0.974,0.97,0.98,0.926,0.917,0.936,38.88,35.43,42.63,37.89,34.37,41.78,0,0,0,0,0,0,0.631,0,0.051,0.13,0.87,0.13,50.1
1076277600000,2004,2,2003,5,19,7,0.476,0.06,0.416,23208.1,144.6,144.6,138.1,3,3,3,786.6,711.8,870.1,687.3,626.8,99.29,85,105,0,0,0,0.126,0.115,0.137,687.3,626.8,765.1,990,990,990,967,966.7,967.4,23,22.6,23.3,0.344,0.306,0.398,0.26,0.22,0.309,0.011,0.0094,0.014,0.856,0.75,0.992,0.037,0.032,0.044,22.1,21.63,22.5,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.46,44.06,51.74,46.05,43.17,48.2,0,0,0,0,0,0,0.767,0,0.06,0.13,0.87,0.13,48.8
1076882400000,2004,2,2003,5,20,7,0.597,0.069,0.528,28328.4,176.7,176.7,168.6,4,4,4,987.5,902.3,1067,873.4,797.3,114.1,105,137,-1.624e-14,-1.137e-13,0,0.115,0.103,0.131,873.4,797.3,930.5,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.5,0.428,0.557,0.362,0.325,0.389,0.016,0.014,0.018,1.1,0.964,1.2,0.05,0.043,0.055,21.07,20.69,21.53,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,43.04,40.12,45.09,42.16,39.16,44.19,0,0,0,0,0,0,0.937,0,0.069,0.12,0.88,0.12,47.5
1077487200000,2004,2,2003,5,21,7,0.696,0.0829,0.613,31509.6,192.8,192.8,187.6,4,4,4,1151,1091,1218,1014,954.3,137,137,137,1.624e-14,0,1.137e-13,0.119,0.112,0.126,1014,954.3,1081,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.655,0.579,0.752,0.475,0.401,0.606,0.022,0.018,0.028,1.41,1.24,1.65,0.065,0.057,0.077,20.21,19.76,20.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.98,45.98,50,46.89,45.06,48.2,0,0,0,0,0,0,1.04,0,0.083,0.12,0.88,0.12,45.3
1078092000000,2004,3,2003,6,22,7,0.823,0.111,0.662,32220.2,192.8,192.8,191.8,4,4,4,1361,1250,1468,1178,1067,183,183,183,82.79,0,185.1,0.135,0.125,0.146,1095,1067,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.824,0.748,0.874,0.637,0.574,0.648,0.03,0.027,0.031,1.76,1.62,1.82,0.084,0.076,0.088,19.2,18.8,19.7,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.13,48.27,50.05,47.95,47.31,48.2,0,0,0,0,0,0,1.07,0,0.161,0.13,0.8,0.2,39.1
1078696800000,2004,3,2003,6,23,7,1.01,0.111,0.665,30622.5,187.6,187.6,182.3,4,4,4,1664,1509,1842,1481,1326,183,183,183,380.7,226.3,558.6,0.11,0.0994,0.121,1100,1100,1100,990,990,990,970,969.5,970.6,20,19.4,20.5,0.913,0.897,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.097,18.13,17.54,18.64,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.5,44.92,47.86,45.57,44.02,46.91,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1079301600000,2004,3,2003,6,24,7,1.33,0.111,0.665,27822.9,173.6,173.6,165.6,4,4,4,2197,1915,2503,2014,1732,183,183,183,914.1,631.7,1220,0.084,0.0731,0.0956,1100,1100,1100,990,990,990,971.6,970.8,972.3,18.4,17.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.098,0.11,16.56,15.81,17.3,0.947,0.944,0.949,0.979,0.977,0.98,0.927,0.922,0.93,42.28,40.27,44.28,41.4,39.33,43.4,0,0,0,0,0,0,0.92,0,0.665,0.083,0.5,0.5,20.9
1079906400000,2004,3,2003,6,25,7,1.9,0.111,0.665,23617.9,153.5,153.5,140.6,4,4,4,3137,2638,3621,2954,2455,183,183,183,1854,1355,2338,0.059,0.0505,0.0694,1100,1100,1100,990,990,990,973.8,972.6,974.9,16.2,15.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.32,13.25,15.49,0.937,0.93,0.943,0.971,0.97,0.975,0.91,0.903,0.919,36.19,33.25,39.38,35.15,32.25,38.39,0,0,0,0,0,0,0.781,0,1.235,0.058,0.35,0.65,12.4
1080511200000,2004,3,2003,6,26,7,2.57,0.149,0.665,19430.1,125.4,125.4,115.7,4,4,4,4243,3780,4598,3996,3597,247,183,295,2896,2497,3203,0.0577,0.0443,0.0687,1100,1100,1100,990,990,990,976.1,975.2,976.8,13.9,13.2,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.049,1.87,1.87,1.87,0.14,0.13,0.14,12.01,11.35,12.91,0.92,0.914,0.928,0.97,0.97,0.97,0.892,0.886,0.9,29.81,27.96,32.32,28.91,27.13,31.35,0,0,0,0,0,0,0.643,0,1.905,0.058,0.26,0.74,7.56
1081116000000,2004,4,2003,7,27,7,2.89,0.178,0.665,17284.7,106.7,106.7,102.9,4,4,4,4781,4667,4842,4486,4372,295,295,295,3386,3272,3447,0.0617,0.0609,0.0632,1100,1100,1100,990,990,990,977.1,976.9,977.2,12.9,12.8,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.15,0.14,0.15,11.02,10.9,11.23,0.909,0.907,0.912,0.97,0.97,0.97,0.882,0.879,0.885,27.01,26.66,27.62,25.72,25.19,26.67,0,0,0,0,0,0,0.572,0,2.225,0.062,0.23,0.77,5.98
1081720800000,2004,4,2003,7,28,7,2.89,0.178,0.665,17256.8,105,105,102.7,4,4,4,4787,4718,4837,4492,4423,295,295,295,3392,3323,3442,0.0616,0.061,0.0625,1100,1100,1100,990,990,990,977.1,977,977.2,12.9,12.8,13,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.05,0.051,1.87,1.87,1.87,0.15,0.14,0.15,11.01,10.91,11.13,0.909,0.907,0.911,0.97,0.97,0.97,0.882,0.88,0.884,26.99,26.69,27.36,25.68,25.23,26.26,0,0,0,0,0,0,0.571,0,2.225,0.062,0.23,0.77,5.97
1082325600000,2004,4,2003,7,29,7,2.75,0.208,0.665,18353,112.2,112.2,109.2,4,4,4,4554,4412,4685,4210,4048,344.3,295,364,3110,2948,3290,0.0757,0.063,0.0825,1100,1100,1100,990,990,990,976.7,976.4,976.9,13.3,13.1,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.43,11.19,11.69,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.885,0.889,28.19,27.52,28.91,27.31,26.52,28.04,0,0,0,0,0,0,0.607,0,2.085,0.076,0.24,0.76,6.67
1082930400000,2004,4,2003,7,30,7,2.5,0.213,0.665,19756,122.2,122.2,117.6,4,4,4,4141,3919,4354,3789,3598,351.7,321,364,2689,2498,2890,0.0849,0.0804,0.0895,1100,1100,1100,990,990,990,975.9,975.5,976.3,14.1,13.7,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.19,11.8,12.62,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,30.31,29.21,31.49,29.4,28.33,30.55,0,0,0,0,0,0,0.653,0,1.835,0.085,0.27,0.73,7.9
1083535200000,2004,5,2003,8,31,7,2.19,0.194,0.665,21652.6,133.8,133.8,128.9,4,4,4,3626,3409,3845,3305,3088,321,321,321,2205,1988,2424,0.0887,0.0835,0.0942,1100,1100,1100,990,990,990,974.9,974.4,975.4,15.1,14.6,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.24,12.77,13.7,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,33.22,31.94,34.48,32.22,30.98,33.44,0,0,0,0,0,0,0.716,0,1.525,0.089,0.3,0.7,9.89
1084140000000,2004,5,2003,8,32,7,1.88,0.194,0.665,23663.3,147.1,147.1,140.9,4,4,4,3111,2871,3346,2790,2550,321,321,321,1690,1450,1925,0.103,0.0959,0.112,1100,1100,1100,990,990,990,973.8,973.2,974.3,16.2,15.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,13.83,14.92,0.937,0.934,0.941,0.97,0.97,0.971,0.909,0.906,0.914,36.29,34.84,37.85,35.21,33.8,36.77,0,0,0,0,0,0,0.783,0,1.215,0.1,0.35,0.65,12.6
1084744800000,2004,5,2003,8,33,7,1.57,0.194,0.665,25985.9,160,160,154.7,4,4,4,2597,2407,2795,2276,2086,321,321,321,1176,986.3,1374,0.124,0.115,0.133,1100,1100,1100,990,990,990,972.5,972.1,973,17.5,17,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.58,15.11,16.04,0.943,0.941,0.945,0.975,0.972,0.978,0.92,0.916,0.924,39.65,38.35,40.89,38.67,37.3,39.99,0,0,0,0,0,0,0.859,0,0.905,0.12,0.42,0.58,16.6
1085349600000,2004,5,2003,8,34,7,1.3,0.194,0.665,28025.7,172.6,172.6,166.8,4,4,4,2152,1943,2351,1831,1622,321,321,321,730.7,521.8,929.7,0.15,0.137,0.165,1100,1100,1100,990,990,990,971.5,970.9,971.9,18.5,18.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.67,16.18,17.21,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.925,0.93,42.57,41.26,44.03,41.7,40.38,43.15,0,0,0,0,0,0,0.927,0,0.635,0.15,0.51,0.49,21.6
1085954400000,2004,5,2003,8,35,7,1.04,0.161,0.665,30255.6,185.1,185.1,180.1,4,4,4,1725,1580,1883,1459,1323,266.1,257,321,359.3,223.1,467.4,0.154,0.141,0.17,1100,1100,1100,990,990,990,970.2,969.7,970.7,19.8,19.3,20.3,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.92,17.4,18.39,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.94,44.56,47.21,45.02,43.67,46.27,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.1
1086559200000,2004,6,2003,9,36,7,0.853,0.143,0.661,31938.1,192.8,192.8,190.1,4,4,4,1410,1262,1538,1173,1052,236.9,210,257,80.37,0,181.1,0.168,0.152,0.181,1093,1052,1100,990,990,990,969.2,968.7,969.6,20.8,20.4,21.3,0.845,0.741,0.911,0.632,0.539,0.648,0.03,0.025,0.032,1.78,1.57,1.86,0.085,0.074,0.091,19.03,18.53,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.57,47.58,49.72,47.53,46.63,48.2,0,0,0,0,0,0,1.06,0,0.192,0.17,0.77,0.23,37.4
1087164000000,2004,6,2003,9,37,7,0.657,0.127,0.53,27726.7,183.9,183.9,165,4,3,3.857142857142857,1086,983.9,1207,875.9,773.9,210,210,210,-3.248e-14,-1.137e-13,0,0.194,0.174,0.213,875.9,773.9,997,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.53,0.434,0.66,0.363,0.314,0.422,0.017,0.014,0.02,1.14,0.998,1.36,0.052,0.045,0.063,20.69,20.09,21.13,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,44.18,39.43,51.13,42.98,38.43,48.2,0,0,0,0,0,0,0.917,0,0.127,0.19,0.81,0.19,42.2
1087768800000,2004,6,2003,9,38,7,0.541,0.127,0.414,22813.2,144.6,144.6,135.8,3,3,3,893.9,840,957.4,683.9,630,210,210,210,0,0,0,0.235,0.219,0.25,683.9,630,747.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.362,0.328,0.41,0.258,0.222,0.3,0.011,0.0098,0.013,0.87,0.776,0.989,0.039,0.034,0.044,21.65,21.28,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.27,43.21,49.74,45.26,42.34,48.2,0,0,0,0,0,0,0.754,0,0.127,0.23,0.77,0.23,42.2
1088373600000,2004,6,2003,9,39,7,0.48,0.119,0.361,20378.7,124.7,124.7,121.3,3,3,3,792.9,762.7,826.7,596.6,576.7,196.3,186,210,0,0,0,0.247,0.235,0.262,596.6,576.7,616.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.307,0.293,0.321,0.2,0.186,0.213,0.0087,0.0081,0.0093,0.717,0.682,0.754,0.031,0.03,0.033,22.21,22.04,22.37,0.954,0.953,0.955,0.979,0.976,0.98,0.933,0.93,0.936,41.31,40.16,42.42,40.43,39.21,41.57,0,0,0,0,0,0,0.674,0,0.119,0.25,0.75,0.25,42.5
1088978400000,2004,7,2003,10,40,7,0.429,0.116,0.313,17858.5,114.9,114.9,106.3,3,2,2.857142857142857,709.8,673.2,748.7,517.9,446.2,191.9,186,227,8.12e-15,0,5.684e-14,0.271,0.248,0.337,517.9,446.2,562.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.261,0.226,0.286,0.148,0.11,0.177,0.0064,0.0047,0.0077,0.599,0.551,0.658,0.026,0.024,0.028,22.66,22.45,22.83,0.95,0.946,0.958,0.973,0.97,0.98,0.924,0.918,0.939,38.72,35.2,47.84,37.67,34.15,46.88,0,0,0,0,0,0,0.591,0,0.116,0.27,0.73,0.27,41.6
1089583200000,2004,7,2003,10,41,7,0.382,0.137,0.245,14377.5,91.6,91.6,85.58,2,2,2,631.7,602.4,662,404.7,375.4,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.36,0.343,0.377,404.7,375.4,435,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.207,0.196,0.219,0.09,0.0762,0.104,0.0038,0.0032,0.0044,0.513,0.468,0.56,0.022,0.02,0.024,23.06,22.89,23.22,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.93,0.938,43.68,40.69,46.73,42.79,39.77,45.8,0,0,0,0,0,0,0.475,0,0.137,0.36,0.64,0.36,37.6
1090188000000,2004,7,2003,10,42,7,0.344,0.137,0.207,12140.9,77.56,77.56,72.27,2,2,2,568.8,545.3,593.4,341.8,318.3,227,227,227,-8.12e-15,-5.684e-14,0,0.399,0.383,0.416,341.8,318.3,366.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.184,0.176,0.193,0.0603,0.0492,0.0719,0.0025,0.0021,0.003,0.418,0.383,0.455,0.018,0.016,0.019,23.42,23.27,23.56,0.947,0.944,0.951,0.972,0.97,0.975,0.92,0.915,0.927,37.19,34.71,39.76,36.13,33.67,38.78,0,0,0,0,0,0,0.401,0,0.137,0.4,0.6,0.4,35.3
1090792800000,2004,7,2003,10,43,7,0.313,0.134,0.179,10545.7,66.66,66.66,62.77,2,2,2,516.8,496.3,537.9,295.9,276.7,220.9,184,227,-8.12e-15,-5.684e-14,0,0.427,0.371,0.451,295.9,276.7,312.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.161,0.173,0.0387,0.0296,0.0464,0.0016,0.0012,0.0019,0.349,0.32,0.372,0.014,0.013,0.015,23.73,23.61,23.81,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.36,30.24,34.36,31.39,29.34,33.33,0,0,0,0,0,0,0.349,0,0.134,0.43,0.57,0.43,33.7
1091397600000,2004,8,2003,11,44,7,0.283,0.111,0.172,10203.9,65.24,65.24,60.74,2,2,2,468.2,448.5,489.5,284.2,264.5,184,184,184,0,0,0,0.394,0.376,0.41,284.2,264.5,305.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.168,0.0331,0.0238,0.0432,0.0014,0.00098,0.0018,0.328,0.299,0.36,0.014,0.012,0.015,23.96,23.84,24.08,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,31.31,29.15,33.63,30.37,28.27,32.62,0,0,0,0,0,0,0.337,0,0.111,0.39,0.61,0.39,36.1
1092002400000,2004,8,2003,11,45,7,0.257,0.111,0.146,8633.35,55.2,55.2,51.39,2,1,1.7142857142857142,425.2,409.4,442.2,241.2,225.4,184,184,184,0,-2.842e-14,2.842e-14,0.433,0.416,0.449,241.2,225.4,258.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.14,0.152,0.0168,0.0149,0.0209,0.00069,0.00061,0.00085,0.312,0.261,0.411,0.013,0.011,0.017,24.17,24.12,24.25,0.937,0.925,0.959,0.973,0.97,0.98,0.912,0.897,0.939,34.16,25.93,52.22,32.58,25.16,48.2,0,0,0,0,0,0,0.285,0,0.111,0.43,0.57,0.43,33.6
1092607200000,2004,8,2003,11,46,7,0.236,0.111,0.124,7681.08,48.2,48.2,45.72,1,1,1,389.5,376.3,404.2,205.5,192.3,184,184,184,1.218e-14,0,2.842e-14,0.473,0.455,0.489,205.5,192.3,220.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.128,0.138,0.0132,0.0121,0.0145,0.00054,0.00049,0.00059,0.366,0.343,0.393,0.015,0.014,0.016,24.29,24.19,24.38,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,46.78,43.79,50.04,45.72,42.92,48.2,0,0,0,0,0,0,0.254,0,0.112,0.47,0.53,0.47,32.5
1093212000000,2004,8,2003,11,47,7,0.218,0.111,0.107,6573.57,42,42,39.13,1,1,1,360.1,348.7,372.2,176.1,164.7,184,184,184,0,-2.842e-14,2.842e-14,0.511,0.494,0.528,176.1,164.7,188.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.123,0.119,0.127,0.0107,0.00975,0.0117,0.00043,0.00039,0.00047,0.314,0.293,0.335,0.013,0.012,0.014,24.49,24.4,24.56,0.948,0.944,0.952,0.976,0.971,0.98,0.925,0.917,0.932,40.09,37.46,42.86,39.13,36.36,42,0,0,0,0,0,0,0.217,0,0.111,0.51,0.49,0.51,30.2
1093816800000,2004,8,2003,11,48,7,0.201,0.0914,0.109,6796.83,44.83,44.83,40.46,1,1,1,331.7,317.2,345.1,180.6,157.6,151.1,138,184,4.06e-15,-2.842e-14,2.842e-14,0.455,0.41,0.539,180.6,157.6,198.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.116,0.127,0.0111,0.00914,0.0127,0.00044,0.00037,0.00051,0.319,0.281,0.35,0.013,0.011,0.014,24.62,24.57,24.7,0.949,0.942,0.955,0.977,0.97,0.98,0.927,0.914,0.935,41.4,35.83,45.74,40.46,34.75,44.83,0,0,0,0,0,0,0.225,0,0.092,0.45,0.54,0.46,33.8
1094421600000,2004,9,2003,12,49,7,0.182,0.08,0.102,6311.27,39.18,39.18,37.57,1,1,1,300.2,288,312.6,167.9,158.2,132.3,118,138,0,-2.842e-14,2.842e-14,0.44,0.404,0.466,167.9,158.2,174.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.118,0.01,0.00919,0.0106,0.0004,0.00037,0.00042,0.294,0.277,0.307,0.012,0.011,0.012,24.8,24.73,24.85,0.945,0.942,0.947,0.973,0.97,0.976,0.92,0.914,0.925,38.6,36.29,40.13,37.57,35.2,39.18,0,0,0,0,0,0,0.209,0,0.08,0.44,0.56,0.44,34.7
1095026400000,2004,9,2003,12,50,7,0.166,0.0714,0.095,5891.47,37.28,37.28,35.07,1,1,1,275,266.9,284.4,157,148.9,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.429,0.415,0.442,157,148.9,166.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.0091,0.00841,0.0099,0.00036,0.00033,0.00039,0.272,0.258,0.289,0.011,0.01,0.011,24.93,24.87,24.97,0.941,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.14,34.24,38.34,35.07,33.22,37.28,0,0,0,0,0,0,0.195,0,0.071,0.43,0.57,0.43,35.5
1095631200000,2004,9,2003,12,51,7,0.155,0.0714,0.0837,5173.22,32.77,32.77,30.79,1,1,1,256.4,248.1,265,138.4,130.1,118,118,118,-4.06e-15,-2.842e-14,0,0.46,0.445,0.476,138.4,130.1,147,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0991,0.105,0.00751,0.0068,0.00825,0.0003,0.00027,0.00033,0.239,0.224,0.254,0.0094,0.0088,0.01,25.04,24.99,25.09,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.75,29.78,33.79,30.79,28.89,32.77,0,0,0,0,0,0,0.171,0,0.0713,0.46,0.54,0.46,33.4
1096236000000,2004,9,2003,12,52,7,0.148,0.0659,0.0818,5064.85,32.76,32.76,30.15,1,1,1,244.3,237.4,249.4,135.3,127.6,109,97,118,0,0,0,0.446,0.399,0.48,135.3,127.6,146.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0982,0.103,0.00725,0.0066,0.00819,0.00029,0.00026,0.00032,0.233,0.22,0.251,0.0092,0.0087,0.0099,25.1,25.08,25.13,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.909,31.08,29.21,33.77,30.15,28.33,32.76,0,0,0,0,0,0,0.167,0,0.0662,0.45,0.55,0.45,34.2
1096840800000,2004,10,2004,1,1,7,0.137,0.0587,0.0781,4841.83,30.7,30.7,28.82,1,1,1,226.1,218.5,234.4,129.1,121.5,97,97,97,0,-1.421e-14,1.421e-14,0.429,0.414,0.444,129.1,121.5,137.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.0943,0.0999,0.00673,0.00608,0.00743,0.00026,0.00024,0.00029,0.221,0.207,0.235,0.0087,0.0081,0.0093,25.22,25.16,25.28,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.71,27.91,31.65,28.82,27.07,30.7,0,0,0,0,0,0,0.16,0,0.0589,0.43,0.57,0.43,35.3
1097445600000,2004,10,2004,1,2,7,0.13,0.0587,0.0712,4399.49,26.81,26.81,26.19,1,1,1,214.8,211.1,217.4,117.8,114.1,97,97,97,-6.09e-15,-1.421e-14,0,0.452,0.446,0.459,117.8,114.1,120.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.0917,0.0939,0.00576,0.00545,0.00599,0.00023,0.00021,0.00023,0.2,0.194,0.205,0.0078,0.0076,0.008,25.31,25.29,25.34,0.923,0.921,0.925,0.97,0.97,0.97,0.896,0.893,0.898,27,26.12,27.64,26.19,25.34,26.81,0,0,0,0,0,0,0.145,0,0.0588,0.45,0.55,0.45,33.8
1098050400000,2004,10,2004,1,3,7,0.123,0.0587,0.0641,1750.32,24.89,24.89,10.42,1,1,1,202.9,197.2,209.2,105.9,100.2,97,97,97,4.06e-15,0,1.421e-14,0.478,0.464,0.492,105.9,100.2,112.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0868,0.091,0.00475,0.00427,0.00529,0.00019,0.00017,0.00021,0.179,0.169,0.19,0.007,0.0066,0.0074,25.4,25.35,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.892,10.74,0,25.66,10.42,0,24.89,0,4,0,0,0.571,0,0.0579,0.571,0.0589,0.48,0.52,0.48,14.2
1098655200000,2004,10,2004,1,4,7,0.118,0.0587,0.059,0,0,0,0,1,1,1,194.5,192.5,196.4,97.54,95.54,97,97,97,0,-1.421e-14,1.421e-14,0.499,0.494,0.504,97.54,95.54,99.37,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0858,0.0851,0.0865,0.00404,0.00387,0.0042,0.00016,0.00015,0.00016,0.164,0.16,0.167,0.0064,0.0063,0.0065,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.5,0.5,0.5,0
1099260000000,2004,11,2004,2,5,7,0.116,0.0562,0.0599,0,0,0,0,1,1,1,192,191.4,192.8,98.99,98.45,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.484,0.482,0.486,98.99,98.45,99.81,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0858,0.0863,0.00416,0.00412,0.00423,0.00016,0.00016,0.00017,0.166,0.165,0.168,0.0065,0.0065,0.0066,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.48,0.52,0.48,0
1099864800000,2004,11,2004,2,6,7,0.117,0.0473,0.0698,2720.22,28.47,28.47,16.19,1,1,1,193.5,193.1,193.9,115.4,100.6,78.14,67,93,-2.03e-15,-1.421e-14,1.421e-14,0.404,0.346,0.48,115.4,100.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0866,0.0927,0.00556,0.0043,0.00654,0.00022,0.00017,0.00026,0.194,0.169,0.213,0.0076,0.0066,0.0083,25.39,25.37,25.42,0.531,0,0.929,0.554,0,0.97,0.515,0,0.901,16.69,0,29.35,16.19,0,28.47,0,3,0,0,0.429,0,0.09,0.429,0.0472,0.4,0.6,0.4,23.2
1100469600000,2004,11,2004,2,7,7,0.121,0.0405,0.0801,5000.36,30.46,30.46,29.76,1,1,1,199.4,193.9,202.4,132.4,126.9,67,67,67,0,0,0,0.336,0.331,0.346,132.4,126.9,135.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0927,0.0957,0.00701,0.00654,0.00726,0.00027,0.00026,0.00028,0.223,0.213,0.228,0.0087,0.0083,0.0089,25.37,25.36,25.38,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.68,29.35,31.4,29.76,28.47,30.46,0,0,0,0,0,0,0.165,0,0.0409,0.33,0.66,0.34,41.3
