datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1101074400000,2004,11,2004,2,8,7,0.122,0.0405,0.0816,5098.66,31.58,31.58,30.35,1,1,1,202,196.6,207.3,135,129.6,67,67,67,0,0,0,0.332,0.323,0.341,135,129.6,140.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0936,0.0974,0.00722,0.00677,0.00768,0.00028,0.00026,0.0003,0.227,0.218,0.237,0.0089,0.0085,0.0093,25.35,25.32,25.38,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.29,30.01,32.56,30.35,29.11,31.58,0,0,0,0,0,0,0.169,0,0.0404,0.33,0.67,0.33,41.8
1101679200000,2004,11,2004,2,9,7,0.124,0.0371,0.0865,5419.24,34.42,34.42,32.26,1,1,1,204.3,199.7,211.4,143.1,132.7,61.29,59,67,0,0,0,0.3,0.279,0.336,143.1,132.7,152.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0979,0.0947,0.101,0.00791,0.00703,0.0087,0.00031,0.00027,0.00034,0.241,0.223,0.258,0.0094,0.0087,0.01,25.33,25.27,25.38,0.936,0.931,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.26,30.75,35.48,32.26,29.83,34.42,0,0,0,0,0,0,0.179,0,0.0375,0.3,0.7,0.3,43.7
1102284000000,2004,12,2004,3,10,7,0.134,0.0357,0.0984,6186.79,37.79,37.79,36.83,1,1,1,221.7,216.6,225.6,162.7,157.6,59,59,59,0,0,0,0.266,0.261,0.272,162.7,157.6,166.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.106,0.00958,0.00915,0.00991,0.00038,0.00036,0.00039,0.276,0.267,0.283,0.011,0.01,0.011,25.19,25.16,25.23,0.943,0.941,0.944,0.972,0.97,0.973,0.916,0.913,0.919,37.9,36.7,38.81,36.83,35.6,37.79,0,0,0,0,0,0,0.205,0,0.0356,0.27,0.73,0.27,46.2
1102888800000,2004,12,2004,3,11,7,0.133,0.0357,0.0977,6135.7,36.91,36.91,36.52,1,1,1,220.5,218.5,222.1,161.5,159.5,59,59,59,0,0,0,0.268,0.266,0.27,161.5,159.5,163.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00948,0.00931,0.00961,0.00037,0.00037,0.00038,0.274,0.271,0.277,0.011,0.011,0.011,25.2,25.19,25.22,0.942,0.942,0.943,0.971,0.97,0.972,0.915,0.913,0.916,37.62,37.15,37.98,36.52,36.04,36.91,0,0,0,0,0,0,0.203,0,0.0353,0.27,0.73,0.27,46.1
1103493600000,2004,12,2004,3,12,7,0.138,0.0357,0.103,6469.1,40.58,40.58,38.51,1,1,1,228.5,219.3,236.8,169.5,160.3,59,59,59,0,0,0,0.259,0.249,0.269,169.5,160.3,177.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.11,0.0102,0.00938,0.0109,0.0004,0.00037,0.00043,0.289,0.272,0.303,0.011,0.011,0.012,25.14,25.08,25.21,0.945,0.942,0.948,0.975,0.97,0.979,0.921,0.914,0.928,39.49,37.34,41.44,38.51,36.23,40.58,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,46.9
1104098400000,2004,12,2004,3,13,7,0.152,0.0381,0.114,7233.29,44.71,44.71,43.06,1,1,1,251.6,240.4,261.7,188.6,181.4,63,59,73,4.06e-15,0,2.842e-14,0.25,0.232,0.284,188.6,181.4,195.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.116,0.0118,0.0112,0.0124,0.00047,0.00044,0.00049,0.323,0.31,0.335,0.013,0.012,0.013,24.97,24.93,25.05,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.93,42.27,45.62,43.06,41.43,44.71,0,0,0,0,0,0,0.239,0,0.038,0.25,0.75,0.25,47.6
1104703200000,2005,1,2004,4,14,7,0.165,0.0442,0.121,7646.56,47.84,47.84,45.52,1,1,1,272.6,264.7,282.8,199.6,191.7,73,73,73,0,-2.842e-14,2.842e-14,0.268,0.258,0.276,199.6,191.7,209.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.117,0.123,0.0127,0.012,0.0136,0.0005,0.00048,0.00054,0.344,0.33,0.362,0.014,0.013,0.014,24.87,24.81,24.91,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.44,44.6,48.82,45.52,43.7,47.84,0,0,0,0,0,0,0.253,0,0.044,0.27,0.73,0.27,46.3
1105308000000,2005,1,2004,4,15,7,0.185,0.0442,0.14,8586.83,56.64,56.64,51.11,2,1,1.5714285714285714,305.2,285.2,332.3,232.2,212.2,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.24,0.22,0.256,232.2,212.2,259.3,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.124,0.14,0.016,0.0138,0.0214,0.00064,0.00055,0.00086,0.309,0.242,0.381,0.012,0.0096,0.015,24.76,24.66,24.85,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.895,0.939,37.27,25.74,51.27,35.88,24.96,48.2,0,0,0,0,0,0,0.284,0,0.045,0.24,0.76,0.24,46.4
1105912800000,2005,1,2004,4,16,7,0.224,0.0442,0.18,10925.1,70.78,70.78,65.03,2,2,2,371.2,342.4,398.2,298.2,269.4,73,73,73,0,0,0,0.197,0.183,0.213,298.2,269.4,325.2,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.154,0.144,0.164,0.0397,0.0262,0.0525,0.0016,0.0011,0.0021,0.338,0.295,0.378,0.014,0.012,0.015,24.41,24.23,24.59,0.939,0.933,0.944,0.97,0.97,0.97,0.911,0.905,0.916,33.52,30.33,36.48,32.52,29.42,35.39,0,0,0,0,0,0,0.361,0,0.044,0.2,0.8,0.2,48.8
1106517600000,2005,1,2004,4,17,7,0.254,0.0442,0.21,12696.6,78.63,78.63,75.58,2,2,2,419.6,406.1,432.9,346.6,333.1,73,73,73,0,0,0,0.174,0.169,0.18,346.6,333.1,359.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.171,0.167,0.176,0.0626,0.0562,0.0689,0.0026,0.0023,0.0028,0.41,0.39,0.43,0.017,0.016,0.018,24.1,24.02,24.18,0.948,0.946,0.95,0.973,0.97,0.977,0.923,0.918,0.927,38.82,37.35,40.26,37.79,36.24,39.32,0,0,0,0,0,0,0.42,0,0.044,0.17,0.83,0.17,50
1107122400000,2005,1,2004,4,18,7,0.279,0.0504,0.228,13844.6,85.88,85.88,82.41,2,2,2,460.9,440.3,479.1,377.7,363.8,83.29,73,85,0,0,0,0.181,0.166,0.189,377.7,363.8,394.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.183,0.178,0.189,0.0773,0.0707,0.085,0.0032,0.0029,0.0035,0.458,0.437,0.483,0.019,0.018,0.02,23.87,23.76,23.98,0.952,0.95,0.954,0.979,0.977,0.98,0.932,0.929,0.935,42.08,40.58,43.82,41.2,39.66,42.94,0,0,0,0,0,0,0.458,0,0.051,0.18,0.82,0.18,49.6
1107727200000,2005,2,2004,5,19,7,0.309,0.0514,0.258,15477.1,96.4,96.4,92.13,2,2,2,511.6,485.9,542.3,426.6,400.9,85,85,85,-1.624e-14,-5.684e-14,0,0.167,0.157,0.175,426.6,400.9,457.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.201,0.192,0.211,0.1,0.0882,0.115,0.0042,0.0036,0.0048,0.531,0.493,0.577,0.022,0.02,0.024,23.57,23.38,23.72,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.15,44.54,50.21,46.06,43.65,48.2,0,0,0,0,0,0,0.512,0,0.051,0.17,0.83,0.17,50.1
1108332000000,2005,2,2004,5,20,7,0.358,0.0514,0.306,17609.4,111.3,111.3,104.8,3,2,2.7142857142857144,591.2,553.5,619.1,506.2,468.5,85,85,85,-1.624e-14,-5.684e-14,0,0.144,0.137,0.154,506.2,468.5,534.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.237,0.216,0.253,0.141,0.12,0.158,0.0059,0.005,0.0067,0.579,0.534,0.619,0.024,0.022,0.026,23.16,23.03,23.31,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,41.36,35.8,52.51,39.53,34.72,48.2,0,0,0,0,0,0,0.582,0,0.052,0.14,0.85,0.15,49.2
1108936800000,2005,2,2004,5,21,7,0.383,0.0514,0.332,19205.7,115.1,115.1,114.3,3,3,3,633.6,624.9,637.4,548.6,539.9,85,85,85,0,0,0,0.134,0.133,0.136,548.6,539.9,552.4,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.262,0.257,0.264,0.167,0.162,0.17,0.0071,0.0068,0.0072,0.618,0.604,0.625,0.026,0.026,0.027,22.95,22.93,23,0.951,0.95,0.951,0.974,0.973,0.975,0.926,0.924,0.927,39.12,38.55,39.37,38.11,37.51,38.37,0,0,0,0,0,0,0.635,0,0.051,0.13,0.87,0.13,50.1
1109541600000,2005,2,2004,5,22,7,0.376,0.0628,0.313,18105.6,114.4,114.4,107.8,3,3,3,622.2,610.4,633.9,518.3,503.4,103.9,85,107,-8.12e-15,-5.684e-14,0,0.167,0.134,0.175,518.3,503.4,548.9,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.249,0.241,0.262,0.147,0.137,0.168,0.0062,0.0058,0.0071,0.572,0.547,0.619,0.024,0.023,0.026,23.04,22.95,23.11,0.948,0.947,0.951,0.971,0.97,0.974,0.92,0.918,0.926,37.01,36,39.14,35.92,34.92,38.13,0,0,0,0,0,0,0.599,0,0.063,0.17,0.83,0.17,48.2
1110146400000,2005,3,2004,6,23,7,0.37,0.0647,0.305,17636.3,105.4,105.4,105,3,3,3,611.5,610.1,613.6,504.5,503.1,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.175,0.174,0.175,504.5,503.1,506.6,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.242,0.241,0.243,0.138,0.137,0.139,0.0058,0.0058,0.0059,0.549,0.547,0.553,0.023,0.023,0.023,23.1,23.09,23.11,0.947,0.947,0.947,0.97,0.97,0.97,0.918,0.918,0.918,36.07,35.98,36.22,34.99,34.9,35.13,0,0,0,0,0,0,0.583,0,0.065,0.17,0.82,0.18,47.7
1110751200000,2005,3,2004,6,24,7,0.37,0.0647,0.305,17627.5,105.3,105.3,104.9,3,3,3,611.3,609,613.1,504.3,502,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.175,0.175,0.176,504.3,502,506.1,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.241,0.24,0.243,0.138,0.136,0.139,0.0058,0.0058,0.0059,0.549,0.545,0.552,0.023,0.023,0.023,23.11,23.1,23.12,0.947,0.946,0.947,0.97,0.97,0.97,0.918,0.918,0.918,36.06,35.91,36.18,34.98,34.83,35.09,0,0,0,0,0,0,0.583,0,0.065,0.17,0.82,0.18,47.6
1111356000000,2005,3,2004,6,25,7,0.386,0.0647,0.321,18530.2,117.1,117.1,110.3,3,3,3,638.2,612.8,671.9,531.2,505.8,107,107,107,-8.12e-15,-5.684e-14,0,0.168,0.159,0.175,531.2,505.8,564.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.242,0.276,0.156,0.139,0.178,0.0066,0.0059,0.0076,0.594,0.551,0.651,0.025,0.023,0.028,22.95,22.76,23.1,0.949,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.929,37.82,36.16,40.01,36.77,35.08,39.05,0,0,0,0,0,0,0.613,0,0.065,0.17,0.83,0.17,48
1111960800000,2005,3,2004,6,26,7,0.454,0.0694,0.385,21880.3,139.9,139.9,130.2,3,3,3,750.5,686.9,817.6,635.8,579.9,114.7,107,125,0,0,0,0.153,0.142,0.162,635.8,579.9,692.6,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.318,0.284,0.353,0.226,0.188,0.264,0.0098,0.0081,0.012,0.772,0.676,0.871,0.033,0.029,0.038,22.33,21.96,22.68,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.31,40.97,47.58,43.41,40.07,46.63,0,0,0,0,0,0,0.724,0,0.069,0.15,0.85,0.15,48.2
1112565600000,2005,4,2004,7,27,7,0.574,0.0756,0.498,26813,176.1,176.1,159.6,4,3,3.7142857142857144,948.7,849.8,1049,823.7,724.8,125,125,125,0,0,0,0.132,0.119,0.147,823.7,724.8,924.3,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.462,0.372,0.554,0.337,0.285,0.386,0.015,0.013,0.018,1.04,0.925,1.19,0.047,0.041,0.054,21.27,20.75,21.78,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.56,39.58,51.03,43.34,38.59,48.2,0,0,0,0,0,0,0.887,0,0.076,0.13,0.87,0.13,46.7
1113170400000,2005,4,2004,7,28,7,0.72,0.0756,0.635,31894.2,192.8,192.8,189.8,4,4,4,1191,1083,1297,1066,958.3,125,125,125,16.24,-1.137e-13,72.01,0.105,0.0964,0.115,1049,958.3,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.717,0.585,0.814,0.546,0.403,0.648,0.025,0.018,0.031,1.55,1.25,1.76,0.072,0.057,0.083,19.95,19.4,20.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.94,46.21,50.58,47.46,45.29,48.2,0,0,0,0,0,0,1.05,0,0.085,0.11,0.88,0.12,44.3
1113775200000,2005,4,2004,7,29,7,0.812,0.0835,0.665,32390.4,192.8,192.8,192.8,4,4,4,1343,1318,1360,1205,1188,138.1,125,148,105,87.8,122.8,0.103,0.0927,0.111,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.834,0.822,0.842,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.084,0.085,19.24,19.18,19.33,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.45,49.29,49.7,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.147,0.1,0.82,0.18,39.9
1114380000000,2005,4,2004,7,30,7,0.743,0.0894,0.643,32086.4,192.8,192.8,191,4,4,4,1228,1137,1315,1080,990.2,147.9,147,148,17.25,-1.137e-13,66.84,0.121,0.113,0.129,1063,990.2,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.747,0.624,0.823,0.568,0.418,0.648,0.027,0.019,0.031,1.61,1.32,1.77,0.075,0.061,0.084,19.78,19.34,20.35,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.16,47.21,50.23,47.75,46.26,48.2,0,0,0,0,0,0,1.06,0,0.1,0.12,0.87,0.13,43.2
1114984800000,2005,5,2004,8,31,7,0.618,0.0889,0.529,28189.4,180.8,180.8,167.8,4,4,4,1022,940.9,1107,875.5,793.9,147,147,147,0,0,0,0.144,0.133,0.156,875.5,793.9,960.3,990,990,990,968,967.7,968.2,22,21.8,22.3,0.51,0.436,0.588,0.363,0.323,0.404,0.016,0.014,0.019,1.11,0.969,1.26,0.05,0.043,0.058,20.93,20.5,21.37,0.955,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.85,39.63,46.13,41.95,38.65,45.2,0,0,0,0,0,0,0.932,0,0.089,0.14,0.86,0.14,45.6
1115589600000,2005,5,2004,8,32,7,0.518,0.0889,0.429,23600.7,144.6,144.6,140.5,3,3,3,856.1,803.8,915.7,709.1,656.8,147,147,147,0,0,0,0.172,0.161,0.183,709.1,656.8,768.7,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.366,0.333,0.413,0.274,0.24,0.311,0.012,0.01,0.014,0.902,0.811,1.01,0.04,0.035,0.045,21.77,21.43,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.26,45.33,51.5,46.83,44.42,48.2,0,0,0,0,0,0,0.78,0,0.089,0.17,0.83,0.17,45.6
1116194400000,2005,5,2004,8,33,7,0.453,0.0889,0.364,20728.8,130.8,130.8,123.4,3,3,3,749.3,704.7,789.6,602.3,557.7,147,147,147,0,0,0,0.196,0.186,0.209,602.3,557.7,642.6,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.302,0.277,0.325,0.203,0.174,0.23,0.0088,0.0075,0.01,0.719,0.644,0.787,0.031,0.028,0.034,22.38,22.15,22.64,0.954,0.951,0.956,0.978,0.974,0.98,0.933,0.927,0.937,42.03,39.26,44.48,41.13,38.25,43.59,0,0,0,0,0,0,0.685,0,0.089,0.2,0.8,0.2,45.8
1116799200000,2005,5,2004,8,34,7,0.393,0.0889,0.304,17265.6,111.7,111.7,102.8,3,2,2.5714285714285716,649.1,611.5,689.6,502.1,464.4,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.227,0.213,0.24,502.1,464.4,542.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.245,0.224,0.268,0.138,0.118,0.163,0.0059,0.005,0.007,0.598,0.548,0.639,0.025,0.023,0.027,22.91,22.72,23.06,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,43.11,35.57,52.48,41.14,34.51,48.2,0,0,0,0,0,0,0.571,0,0.089,0.23,0.77,0.23,43.9
1117404000000,2005,5,2004,8,35,7,0.343,0.0768,0.266,15817.9,96.4,96.4,94.15,2,2,2,567.5,537.4,599.7,440.5,418.4,127,119,147,-8.12e-15,-5.684e-14,5.684e-14,0.223,0.206,0.25,440.5,418.4,458.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.211,0.203,0.219,0.107,0.0965,0.116,0.0045,0.004,0.0049,0.558,0.524,0.586,0.023,0.022,0.025,23.29,23.12,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.16,46.01,50.01,47.08,45.09,48.2,0,0,0,0,0,0,0.523,0,0.077,0.22,0.78,0.22,46.1
1118008800000,2005,6,2004,9,36,7,0.303,0.072,0.231,13906.3,88.28,88.28,82.78,2,2,2,501.4,476.4,527.8,382.4,357.4,119,119,119,8.12e-15,0,5.684e-14,0.238,0.225,0.25,382.4,357.4,408.8,990,990,990,965.9,965.7,966,24.1,24,24.3,0.19,0.181,0.199,0.0795,0.0677,0.0919,0.0033,0.0028,0.0038,0.47,0.432,0.51,0.019,0.018,0.021,23.67,23.52,23.82,0.953,0.949,0.956,0.979,0.975,0.98,0.932,0.926,0.936,42.28,39.64,45.04,41.39,38.66,44.14,0,0,0,0,0,0,0.46,0,0.072,0.24,0.76,0.24,45.9
1118613600000,2005,6,2004,9,37,7,0.271,0.072,0.199,11943.6,75.77,75.77,71.09,2,2,2,448.2,428.5,469.5,329.2,309.5,119,119,119,0,0,0,0.266,0.253,0.278,329.2,309.5,350.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.179,0.0544,0.0451,0.0645,0.0022,0.0018,0.0027,0.39,0.361,0.422,0.016,0.015,0.017,23.99,23.86,24.11,0.945,0.942,0.949,0.971,0.97,0.974,0.918,0.914,0.924,36.61,34.48,38.91,35.55,33.44,37.88,0,0,0,0,0,0,0.395,0,0.072,0.27,0.73,0.27,44.1
1119218400000,2005,6,2004,9,38,7,0.245,0.072,0.173,10375.5,65.56,65.56,61.76,2,2,2,404.5,388.3,422.2,285.5,269.3,119,119,119,0,0,0,0.294,0.282,0.306,285.5,269.3,303.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.15,0.162,0.0338,0.0261,0.0421,0.0014,0.0011,0.0017,0.325,0.3,0.351,0.013,0.012,0.014,24.26,24.15,24.36,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.83,30.04,33.79,30.88,29.14,32.78,0,0,0,0,0,0,0.343,0,0.072,0.29,0.71,0.29,42.3
1119823200000,2005,6,2004,9,39,7,0.223,0.0691,0.154,9241.07,57.16,57.16,55.01,2,2,2,368.2,354.7,383.1,253.9,246.7,114.3,108,119,4.06e-15,0,2.842e-14,0.31,0.298,0.324,253.9,246.7,264.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.141,0.148,0.0191,0.0167,0.0237,0.00077,0.00067,0.00096,0.277,0.266,0.293,0.011,0.011,0.012,24.48,24.39,24.56,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.901,0.905,28.35,27.58,29.46,27.5,26.75,28.58,0,0,0,0,0,0,0.306,0,0.069,0.31,0.69,0.31,41.4
1120428000000,2005,7,2004,10,40,7,0.205,0.0653,0.139,8388.8,52.6,52.6,49.93,2,1,1.5714285714285714,338.3,326,350.6,230.3,218,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.319,0.308,0.331,230.3,218,242.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.13,0.139,0.0153,0.0143,0.0164,0.00062,0.00057,0.00066,0.312,0.248,0.396,0.013,0.01,0.016,24.6,24.53,24.66,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.06,25.71,52.18,35.3,24.93,48.2,0,0,0,0,0,0,0.277,0,0.066,0.32,0.68,0.32,40.9
1121032800000,2005,7,2004,10,41,7,0.189,0.0653,0.123,7755.08,48.2,48.2,46.16,1,1,1,311.9,302.2,322.4,203.9,194.2,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.346,0.335,0.357,203.9,194.2,214.4,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.129,0.0131,0.0123,0.014,0.00052,0.00049,0.00056,0.356,0.339,0.375,0.014,0.014,0.015,24.68,24.61,24.75,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.15,44.92,49.55,46.16,44.02,48.2,0,0,0,0,0,0,0.256,0,0.066,0.35,0.65,0.35,41
1121637600000,2005,7,2004,10,42,7,0.175,0.0653,0.11,6922.91,43.33,43.33,41.21,1,1,1,290.2,281.1,299.2,182.2,173.1,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.372,0.361,0.384,182.2,173.1,191.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0112,0.0105,0.012,0.00045,0.00042,0.00048,0.317,0.301,0.334,0.013,0.012,0.013,24.82,24.77,24.87,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.09,39.97,44.21,41.21,39.01,43.33,0,0,0,0,0,0,0.229,0,0.065,0.37,0.63,0.37,39.6
1122242400000,2005,7,2004,10,43,7,0.163,0.0653,0.0979,6092.33,38.26,38.26,36.26,1,1,1,269.9,262.3,278.1,161.9,154.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.4,0.388,0.412,161.9,154.3,170.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.108,0.114,0.00951,0.00886,0.0102,0.00038,0.00035,0.00041,0.281,0.268,0.296,0.011,0.011,0.012,24.94,24.89,24.98,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.912,0.921,37.33,35.55,39.27,36.26,34.48,38.26,0,0,0,0,0,0,0.201,0,0.0651,0.4,0.6,0.4,37.4
1122847200000,2005,8,2004,11,44,7,0.151,0.0562,0.0944,5880.3,37.54,37.54,35,1,1,1,249.1,239.6,259.8,156.1,146.6,93,93,93,0,0,0,0.374,0.358,0.388,156.1,146.6,166.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.103,0.111,0.00902,0.00821,0.00993,0.00036,0.00032,0.00039,0.269,0.252,0.288,0.011,0.0099,0.011,25.04,24.97,25.11,0.941,0.938,0.944,0.971,0.97,0.973,0.913,0.909,0.919,36.06,33.84,38.58,35,32.83,37.54,0,0,0,0,0,0,0.194,0,0.0566,0.37,0.63,0.37,38.9
1123452000000,2005,8,2004,11,45,7,0.138,0.0562,0.0817,5071.66,32.14,32.14,30.19,1,1,1,228,220.2,236.6,135,127.2,93,93,93,0,0,0,0.408,0.393,0.422,135,127.2,143.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0966,0.102,0.00723,0.00656,0.00795,0.00028,0.00026,0.00031,0.231,0.217,0.247,0.0091,0.0085,0.0097,25.2,25.13,25.26,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.12,29.28,33.13,30.19,28.4,32.14,0,0,0,0,0,0,0.168,0,0.0563,0.41,0.59,0.41,36.8
1124056800000,2005,8,2004,11,46,7,0.128,0.0562,0.0714,4413.15,27.84,27.84,26.27,1,1,1,211,205.1,217.7,118,112.1,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.441,0.427,0.453,118,112.1,124.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0934,0.0913,0.0958,0.00578,0.00528,0.00635,0.00023,0.00021,0.00025,0.201,0.19,0.213,0.0079,0.0074,0.0084,25.33,25.28,25.38,0.924,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.08,25.65,28.7,26.27,24.88,27.84,0,0,0,0,0,0,0.146,0,0.0566,0.44,0.56,0.44,34.5
1124661600000,2005,8,2004,11,47,7,0.119,0.0562,0.0632,586.423,24.43,24.43,3.491,1,1,1,197.5,191.7,203.2,104.5,98.72,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.471,0.458,0.485,104.5,98.72,110.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0866,0.0907,0.00463,0.00414,0.00512,0.00018,0.00016,0.0002,0.177,0.167,0.187,0.0069,0.0065,0.0073,25.41,25.39,25.42,0.131,0,0.918,0.139,0,0.97,0.127,0,0.89,3.599,0,25.19,3.491,0,24.43,0,6,0,0,0.857,0,0.0194,0.857,0.0558,0.47,0.53,0.47,4.93
1125266400000,2005,8,2004,11,48,7,0.111,0.049,0.0615,2267.69,24.61,24.61,13.5,1,1,1,182.7,174.5,189.8,101.7,92.98,81,72,93,-4.06e-15,-1.421e-14,1.421e-14,0.442,0.394,0.5,101.7,92.98,111,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0846,0.0888,0.0044,0.00365,0.00518,0.00017,0.00014,0.0002,0.171,0.156,0.186,0.0067,0.0061,0.0073,25.39,25.38,25.42,0.523,0,0.918,0.554,0,0.97,0.507,0,0.891,13.92,0,25.37,13.5,0,24.61,0,3,0,0,0.429,0,0.075,0.429,0.0495,0.44,0.55,0.45,20.4
1125871200000,2005,9,2004,12,49,7,0.0991,0.0435,0.0555,3407.64,21.85,21.85,20.28,1,1,1,163.8,157.3,171.5,91.79,85.27,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.44,0.42,0.458,91.79,85.27,99.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0797,0.0848,0.00355,0.003,0.00421,0.00014,0.00012,0.00016,0.152,0.14,0.166,0.006,0.0055,0.0065,25.38,25.37,25.38,0.92,0.911,0.928,0.965,0.962,0.969,0.888,0.883,0.893,21.01,19.68,22.56,20.28,18.94,21.85,0,0,0,0,0,0,0.113,0,0.0436,0.44,0.56,0.44,34.4
1126476000000,2005,9,2004,12,50,7,0.0905,0.0435,0.0469,2906.19,18.54,18.54,17.3,1,1,1,149.6,143.9,155.3,77.61,71.87,72,72,72,0,-1.421e-14,1.421e-14,0.481,0.463,0.5,77.61,71.87,83.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.075,0.0791,0.00235,0.00186,0.00283,0.000092,0.000073,0.00011,0.127,0.116,0.137,0.005,0.0046,0.0054,25.38,25.37,25.38,0.933,0.923,0.939,0.96,0.96,0.961,0.896,0.886,0.901,18.01,16.52,19.29,17.3,15.86,18.54,0,0,0,0,0,0,0.0961,0,0.0436,0.48,0.52,0.48,32.1
1127080800000,2005,9,2004,12,51,7,0.0831,0.0435,0.0395,1715.91,15.26,15.26,10.21,1,1,1,137.4,133.2,142,65.39,61.21,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.524,0.507,0.54,65.39,61.21,69.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0713,0.0743,0.00131,0.000953,0.0017,0.000051,0.000037,0.000067,0.105,0.0973,0.113,0.0041,0.0038,0.0044,25.4,25.39,25.4,0.639,0,0.913,0.686,0,0.96,0.614,0,0.876,10.64,0,15.9,10.21,0,15.26,0,2,0,0,0.286,0,0.0567,0.286,0.0436,0.52,0.48,0.52,20.6
1127685600000,2005,9,2004,12,52,7,0.0779,0.0401,0.0378,789.007,16.74,16.74,4.696,1,1,1,128.8,124.7,131.8,62.55,56.56,66.29,52,72,-3.045e-15,-1.421e-14,0,0.514,0.411,0.56,62.55,56.56,74.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0725,0.00107,0.000558,0.00209,0.000042,0.000022,0.000082,0.0992,0.0902,0.118,0.0039,0.0035,0.0046,25.4,25.38,25.41,0.267,0,0.939,0.274,0,0.96,0.256,0,0.901,4.892,0,17.44,4.696,0,16.74,0,5,0,0,0.714,0,0.0261,0.714,0.0401,0.51,0.49,0.51,10.1
1128290400000,2005,10,2005,1,1,7,0.0713,0.0314,0.0398,1735.88,15.53,15.53,10.33,1,1,1,117.9,113.5,122.8,65.85,61.52,52,52,52,-1.015e-15,-7.105e-15,0,0.441,0.423,0.458,65.85,61.52,70.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00135,0.000979,0.00177,0.000053,0.000038,0.000069,0.104,0.0974,0.111,0.0041,0.0038,0.0044,25.4,25.39,25.4,0.642,0,0.918,0.686,0,0.96,0.616,0,0.881,10.76,0,16.18,10.33,0,15.53,0,2,0,0,0.286,0,0.0574,0.286,0.0315,0.44,0.56,0.44,24.3
1128895200000,2005,10,2005,1,2,7,0.0658,0.0314,0.0343,0,0,0,0,1,1,1,108.8,106.1,112.2,56.75,54.14,52,52,52,0,-7.105e-15,7.105e-15,0.478,0.464,0.49,56.75,54.14,60.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000574,0.000352,0.000863,0.000023,0.000014,0.000034,0.0905,0.0868,0.0954,0.0035,0.0034,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.48,0.52,0.48,0
1129500000000,2005,10,2005,1,3,7,0.0623,0.0314,0.0181,0,0,0,0,1,0,0.5714285714285714,102.9,100.4,105.3,50.93,48.39,52,52,52,21.01,0,49.49,0.505,0.494,0.518,29.92,0,53.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000114,0,0.000281,0.0000045,0,0.000011,0.0785,0.0708,0.0856,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.0442,0.5,0.29,0.71,0
1130104800000,2005,10,2005,1,4,7,0.0588,0.0314,0,0,0,0,0,0,0,0,97.27,95.2,99.57,45.27,43.2,52,52,52,45.27,43.2,47.57,0.535,0.522,0.546,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0588,0.53,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0627,0.0304,0.0206,327.543,13.65,13.65,1.95,1,0,0.5714285714285714,103.7,94.92,114.6,53.43,42.92,50.29,50,52,19.4,-7.105e-15,47.66,0.487,0.436,0.548,34.03,0,64.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000464,0,0.00124,0.000018,0,0.000049,0.0844,0.0708,0.102,0.0033,0.0028,0.004,25.42,25.4,25.43,0.126,0,0.883,0.137,0,0.96,0.121,0,0.848,2.031,0,14.22,1.95,0,13.65,3,6,0,0.429,0.857,0,0.0108,1.29,0.0421,0.48,0.33,0.67,5.22
1131314400000,2005,11,2005,2,6,7,0.08,0.0302,0.0498,3061.64,21.01,21.01,18.22,1,1,1,132.3,119.3,145.5,82.27,69.26,50,50,50,-2.03e-15,-1.421e-14,0,0.38,0.344,0.419,82.27,69.26,95.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0708,0.0795,0.00274,0.00164,0.00387,0.00011,0.000064,0.00015,0.131,0.108,0.155,0.0051,0.0043,0.0061,25.37,25.35,25.39,0.926,0.909,0.939,0.962,0.96,0.967,0.89,0.873,0.901,18.94,15.68,21.73,18.22,15.05,21.01,0,0,0,0,0,0,0.101,0,0.0302,0.38,0.62,0.38,38.3
1131919200000,2005,11,2005,2,7,7,0.0885,0.0302,0.0582,3557,22.1,22.1,21.17,1,1,1,146.3,143.6,150.7,96.29,93.6,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.342,0.332,0.348,96.29,93.6,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0788,0.0813,0.00393,0.00371,0.00431,0.00015,0.00015,0.00017,0.156,0.151,0.164,0.0061,0.0059,0.0064,25.34,25.34,25.35,0.915,0.911,0.917,0.967,0.966,0.969,0.885,0.883,0.886,21.89,21.35,22.81,21.17,20.62,22.1,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.2
1132524000000,2005,11,2005,2,8,7,0.0916,0.0302,0.0613,3751.27,24.8,24.8,22.33,1,1,1,151.4,145.5,161.9,101.4,95.51,50,50,50,-6.09e-15,-1.421e-14,1.421e-14,0.331,0.309,0.344,101.4,95.51,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0795,0.0853,0.00437,0.00387,0.00526,0.00017,0.00015,0.00021,0.165,0.155,0.184,0.0065,0.0061,0.0072,25.34,25.34,25.35,0.915,0.912,0.919,0.969,0.967,0.97,0.886,0.883,0.892,23.05,21.73,25.57,22.33,21.01,24.8,0,0,0,0,0,0,0.124,0,0.0303,0.33,0.67,0.33,41
1133128800000,2005,11,2005,2,9,7,0.102,0.0334,0.0689,4247.86,26.59,26.59,25.28,1,1,1,169,165.5,173.1,113.9,109.8,55.14,50,59,0,-1.421e-14,1.421e-14,0.326,0.295,0.35,113.9,109.8,119.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0859,0.0879,0.00543,0.00508,0.00589,0.00021,0.0002,0.00023,0.188,0.182,0.197,0.0074,0.0071,0.0077,25.35,25.34,25.36,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.89,0.897,26.07,25.04,27.41,25.28,24.29,26.59,0,0,0,0,0,0,0.14,0,0.0331,0.33,0.68,0.32,41.6
1133733600000,2005,12,2005,3,10,7,0.108,0.0357,0.0723,4481.62,27.34,27.34,26.68,1,1,1,178.6,176.1,181.3,119.6,117.1,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.33,0.325,0.335,119.6,117.1,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0885,0.0904,0.00592,0.00571,0.00615,0.00023,0.00022,0.00024,0.199,0.195,0.204,0.0078,0.0076,0.008,25.36,25.36,25.36,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.5,26.88,28.19,26.68,26.08,27.34,0,0,0,0,0,0,0.148,0,0.0357,0.33,0.67,0.33,41.5
1134338400000,2005,12,2005,3,11,7,0.111,0.0357,0.075,4664.34,29.44,29.44,27.76,1,1,1,183.1,180.2,190.1,124.1,121.2,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.322,0.31,0.327,124.1,121.2,131.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.09,0.0934,0.0063,0.00606,0.00689,0.00025,0.00024,0.00027,0.207,0.202,0.22,0.0081,0.0079,0.0086,25.36,25.36,25.36,0.927,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,28.62,27.91,30.35,27.76,27.08,29.44,0,0,0,0,0,0,0.154,0,0.036,0.32,0.68,0.32,42
1134943200000,2005,12,2005,3,12,7,0.119,0.0357,0.0832,5201.57,31.78,31.78,30.96,1,1,1,196.5,192,199.9,137.5,133,59,59,59,0,0,0,0.3,0.295,0.307,137.5,133,140.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0941,0.0969,0.00744,0.00705,0.00773,0.00029,0.00028,0.0003,0.231,0.223,0.237,0.009,0.0087,0.0093,25.36,25.36,25.36,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.92,30.81,32.76,30.96,29.89,31.78,0,0,0,0,0,0,0.172,0,0.0358,0.3,0.7,0.3,43.7
1135548000000,2005,12,2005,3,13,7,0.126,0.0369,0.0895,5611.19,34.98,34.98,33.4,1,1,1,209,201.6,216.3,148,142.6,61,59,73,0,0,0,0.292,0.276,0.337,148,142.6,154.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0997,0.0975,0.102,0.00833,0.00787,0.00891,0.00033,0.00031,0.00035,0.25,0.24,0.262,0.0098,0.0094,0.01,25.3,25.25,25.35,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.43,33.15,36.06,33.4,32.16,34.98,0,0,0,0,0,0,0.186,0,0.0365,0.29,0.71,0.29,44.5
1136152800000,2006,1,2005,4,14,7,0.139,0.0442,0.0945,5918.01,38.45,38.45,35.23,1,1,1,229.3,218.8,242.8,156.3,145.8,73,73,73,0,0,0,0.319,0.301,0.334,156.3,145.8,169.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.1,0.109,0.00904,0.00814,0.0102,0.00036,0.00032,0.0004,0.267,0.248,0.291,0.01,0.0097,0.011,25.16,25.05,25.24,0.941,0.937,0.945,0.971,0.97,0.975,0.913,0.909,0.921,36.28,33.81,39.44,35.23,32.8,38.45,0,0,0,0,0,0,0.196,0,0.0445,0.32,0.68,0.32,42.6
1136757600000,2006,1,2005,4,15,7,0.161,0.0442,0.117,7393.04,48.2,48.2,44.01,1,1,1,266.5,247.5,286.9,193.5,174.5,73,73,73,-4.06e-15,-2.842e-14,0,0.275,0.254,0.295,193.5,174.5,213.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.111,0.124,0.0122,0.0106,0.0139,0.00048,0.00042,0.00055,0.333,0.299,0.37,0.013,0.012,0.015,24.9,24.78,25.02,0.952,0.947,0.957,0.98,0.977,0.98,0.933,0.925,0.938,45,40.53,49.76,44.01,39.6,48.2,0,0,0,0,0,0,0.244,0,0.044,0.27,0.73,0.27,45.9
1137362400000,2006,1,2005,4,16,7,0.2,0.0442,0.156,9470.49,64.4,64.4,56.37,2,1,1.8571428571428572,331.5,295.9,368.1,258.5,222.9,73,73,73,0,-2.842e-14,2.842e-14,0.221,0.198,0.247,258.5,222.9,295.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.128,0.153,0.0235,0.0147,0.0383,0.00094,0.00059,0.0015,0.302,0.248,0.386,0.012,0.0099,0.015,24.64,24.43,24.81,0.936,0.924,0.959,0.971,0.97,0.98,0.909,0.897,0.94,32.91,26.39,51.84,31.63,25.6,48.2,0,0,0,0,0,0,0.313,0,0.044,0.22,0.78,0.22,47.4
1137967200000,2006,1,2005,4,17,7,0.255,0.0442,0.21,12759.7,84.65,84.65,75.95,2,2,2,421,380.9,460.2,348,307.9,73,73,73,0,0,0,0.174,0.159,0.192,348,307.9,387.2,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.158,0.186,0.0632,0.0443,0.0818,0.0026,0.0018,0.0034,0.412,0.352,0.471,0.017,0.014,0.019,24.1,23.86,24.34,0.948,0.942,0.953,0.975,0.97,0.98,0.924,0.913,0.934,38.96,34.61,43.19,37.98,33.57,42.33,0,0,0,0,0,0,0.422,0,0.045,0.17,0.82,0.18,50
1138572000000,2006,1,2005,4,18,7,0.311,0.0493,0.261,15592.6,96.4,96.4,92.81,2,2,2,513.7,474.7,551.8,432.1,401.7,81.57,73,85,8.12e-15,-5.684e-14,5.684e-14,0.159,0.149,0.169,432.1,401.7,466.8,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.191,0.215,0.103,0.0886,0.119,0.0043,0.0037,0.005,0.539,0.493,0.592,0.022,0.02,0.025,23.55,23.32,23.77,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.72,44.72,51.09,46.41,43.83,48.2,0,0,0,0,0,0,0.516,0,0.05,0.16,0.84,0.16,50.1
1139176800000,2006,2,2005,5,19,7,0.365,0.0514,0.313,18065.7,116.6,116.6,107.5,3,2,2.857142857142857,602.9,565.2,644.5,517.9,480.2,85,85,85,0,0,0,0.141,0.132,0.15,517.9,480.2,559.5,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.244,0.223,0.268,0.148,0.126,0.175,0.0062,0.0053,0.0074,0.583,0.527,0.637,0.025,0.022,0.027,23.11,22.89,23.27,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.63,35.5,52.32,38.14,34.44,48.2,0,0,0,0,0,0,0.597,0,0.052,0.14,0.86,0.14,49.5
1139781600000,2006,2,2005,5,20,7,0.428,0.0514,0.377,21622.9,138.5,138.5,128.7,3,3,3,708,657.9,762.9,623,572.9,85,85,85,0,0,0,0.12,0.111,0.129,623,572.9,677.9,990,990,990,966.7,966.5,967,23.3,23,23.5,0.304,0.275,0.335,0.217,0.184,0.254,0.0093,0.0078,0.011,0.744,0.659,0.837,0.032,0.028,0.036,22.52,22.21,22.81,0.955,0.952,0.957,0.98,0.978,0.98,0.936,0.931,0.938,43.8,40.69,47.12,42.9,39.77,46.18,0,0,0,0,0,0,0.715,0,0.051,0.12,0.88,0.12,50.5
1140386400000,2006,2,2005,5,21,7,0.511,0.0618,0.449,24731.4,162.5,162.5,147.2,4,3,3.2857142857142856,845.1,776,936.3,743,686.1,102.1,85,105,0,0,0,0.121,0.11,0.133,743,686.1,831.3,990,990,990,967.3,967,967.6,22.7,22.4,23,0.384,0.343,0.459,0.294,0.259,0.341,0.013,0.011,0.015,0.928,0.854,1.02,0.041,0.037,0.046,21.79,21.33,22.14,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.67,39.93,51.52,45.28,38.97,48.2,0,0,0,0,0,0,0.818,0,0.062,0.12,0.88,0.12,48.4
1140991200000,2006,2,2005,5,22,7,0.702,0.0972,0.599,30669.9,192.8,192.8,182.6,4,4,4,1161,986.3,1351,1001,881.3,160.7,105,183,9.696,0,67.87,0.137,0.101,0.166,991,881.3,1100,990,990,990,968.4,967.8,969,21.6,21,22.2,0.649,0.505,0.825,0.477,0.366,0.648,0.022,0.017,0.031,1.4,1.11,1.77,0.065,0.05,0.084,20.2,19.22,21.04,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.73,43.44,50.05,45.64,42.57,48.2,0,0,0,0,0,0,1.01,0,0.103,0.14,0.85,0.15,43.7
1141596000000,2006,3,2005,6,23,7,0.917,0.111,0.665,31500,191.7,191.7,187.5,4,4,4,1516,1403,1639,1333,1220,183,183,183,233.1,119.8,356,0.121,0.112,0.13,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.887,0.847,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.086,0.093,18.63,18.21,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.83,46.72,48.9,46.87,45.79,47.92,0,0,0,0,0,0,1.04,0,0.252,0.12,0.73,0.27,34.4
1142200800000,2006,3,2005,6,24,7,1.07,0.111,0.665,29978.3,181.7,181.7,178.4,4,4,4,1774,1682,1859,1591,1499,183,183,183,491.4,399.1,575.9,0.103,0.0984,0.109,1100,1100,1100,990,990,990,970.4,970.1,970.6,19.6,19.4,19.9,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.094,0.097,17.76,17.48,18.06,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.52,44.77,46.35,44.61,43.87,45.42,0,0,0,0,0,0,0.991,0,0.405,0.1,0.62,0.38,28
1142805600000,2006,3,2005,6,25,7,1.2,0.111,0.665,28810.5,174.4,174.4,171.5,4,4,4,1980,1890,2082,1797,1707,183,183,183,697.5,607.2,798.8,0.0925,0.0879,0.0968,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.83,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.75,43,44.5,42.87,42.14,43.61,0,0,0,0,0,0,0.953,0,0.535,0.092,0.55,0.45,24
1143410400000,2006,3,2005,6,26,7,1.34,0.117,0.665,27718,167.6,167.6,165,4,4,4,2222,2122,2291,2029,1939,192.7,183,217,929,838.6,978.1,0.0867,0.0809,0.0952,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.32,16.73,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.09,41.65,42.74,41.25,40.79,41.89,0,0,0,0,0,0,0.917,0,0.675,0.087,0.5,0.5,20.7
1144015200000,2006,4,2005,7,27,7,1.4,0.131,0.665,27309.5,162.9,162.9,162.6,4,4,4,2313,2302,2324,2096,2085,217,217,217,996.3,985,1007,0.0938,0.0934,0.0943,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.24,16.3,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.5,41.43,41.57,40.64,40.56,40.72,0,0,0,0,0,0,0.903,0,0.735,0.094,0.48,0.52,19.5
1144620000000,2006,4,2005,7,28,7,1.41,0.131,0.665,27187.7,162.1,162.1,161.8,4,4,4,2339,2328,2351,2122,2111,217,217,217,1022,1011,1034,0.0928,0.0923,0.0932,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.21,16.18,16.23,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.925,0.926,41.33,41.26,41.4,40.46,40.38,40.54,0,0,0,0,0,0,0.899,0,0.745,0.093,0.47,0.53,19.3
1145224800000,2006,4,2005,7,29,7,1.42,0.131,0.665,27130.4,162,162,161.5,4,4,4,2352,2332,2362,2135,2115,217,217,217,1035,1015,1045,0.0923,0.0919,0.0931,1100,1100,1100,990,990,990,971.9,971.9,972,18.1,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,16.15,16.22,0.946,0.945,0.946,0.979,0.979,0.979,0.925,0.925,0.926,41.25,41.18,41.38,40.37,40.3,40.51,0,0,0,0,0,0,0.897,0,0.755,0.092,0.47,0.53,19.1
1145829600000,2006,4,2005,7,30,7,1.35,0.131,0.665,27647.6,167.2,167.2,164.6,4,4,4,2238,2136,2313,2021,1919,217,217,217,920.6,819.1,996.3,0.0971,0.0938,0.102,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.27,16.7,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.99,41.5,42.65,41.14,40.64,41.8,0,0,0,0,0,0,0.914,0,0.685,0.097,0.49,0.51,20.5
1146434400000,2006,5,2005,8,31,7,1.2,0.116,0.665,28828.8,175.4,175.4,171.6,4,4,4,1979,1862,2096,1787,1670,192,192,192,686.6,570.4,804.2,0.0972,0.0916,0.103,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.79,17.47,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.78,42.91,44.74,42.9,42.05,43.84,0,0,0,0,0,0,0.953,0,0.535,0.097,0.55,0.45,24
1147039200000,2006,5,2005,8,32,7,1.04,0.116,0.665,30302.2,183.7,183.7,180.4,4,4,4,1719,1623,1824,1527,1431,192,192,192,426.5,330.6,532.4,0.112,0.105,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.94,17.59,18.26,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.01,45.07,46.86,45.09,44.17,45.92,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1147644000000,2006,5,2005,8,33,7,0.911,0.116,0.665,31554.6,191,191,187.8,4,4,4,1507,1421,1593,1315,1229,192,192,192,214.6,129.3,301.1,0.128,0.121,0.135,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.886,0.851,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.09,0.087,0.092,18.66,18.36,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.11,48.73,46.96,46.17,47.76,0,0,0,0,0,0,1.04,0,0.246,0.13,0.73,0.27,34.6
1148248800000,2006,5,2005,8,34,7,0.766,0.116,0.635,31729.5,192.8,192.8,188.9,4,4,4,1266,1154,1394,1074,961.7,192,192,192,24.05,0,101.5,0.152,0.138,0.166,1050,961.7,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.734,0.597,0.839,0.547,0.404,0.648,0.026,0.019,0.031,1.57,1.27,1.79,0.074,0.059,0.086,19.69,19.07,20.35,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.32,45.83,49.88,47.22,44.91,48.2,0,0,0,0,0,0,1.05,0,0.131,0.15,0.83,0.17,41.4
1148853600000,2006,5,2005,8,35,7,0.634,0.105,0.529,28041.8,175.3,175.3,166.9,4,4,4,1048,979,1124,874,818,174.3,161,192,1.624e-14,-1.137e-13,1.137e-13,0.166,0.154,0.179,874,818,931.5,990,990,990,968,967.8,968.3,22,21.7,22.2,0.515,0.462,0.569,0.362,0.335,0.39,0.016,0.015,0.018,1.11,1.02,1.22,0.051,0.046,0.056,20.84,20.5,21.17,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.6,40.48,44.71,41.73,39.55,43.82,0,0,0,0,0,0,0.927,0,0.105,0.17,0.83,0.17,44.2
1149458400000,2006,6,2005,9,36,7,0.553,0.0974,0.456,24448.5,155.4,155.4,145.5,4,3,3.142857142857143,914.2,868.1,962.1,753.2,707.1,161,161,161,0,0,0,0.176,0.167,0.185,753.2,707.1,801.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.404,0.365,0.447,0.301,0.273,0.327,0.013,0.012,0.015,0.972,0.899,1.04,0.043,0.04,0.047,21.47,21.26,21.73,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.63,39.81,52.18,46.66,38.84,48.2,0,0,0,0,0,0,0.808,0,0.097,0.18,0.82,0.18,44.2
1150063200000,2006,6,2005,9,37,7,0.497,0.0974,0.4,22455.4,138.9,138.9,133.7,3,3,3,822.5,795.7,853.8,661.5,634.7,161,161,161,0,0,0,0.196,0.189,0.202,661.5,634.7,692.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.339,0.324,0.357,0.243,0.225,0.264,0.011,0.0098,0.012,0.822,0.777,0.875,0.036,0.034,0.039,21.99,21.81,22.14,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.46,43.89,47.26,44.55,43.02,46.31,0,0,0,0,0,0,0.743,0,0.097,0.2,0.8,0.2,45.2
1150668000000,2006,6,2005,9,38,7,0.462,0.0974,0.365,20703.2,127.7,127.7,123.2,3,3,3,763.7,732.9,788.1,602.7,571.9,161,161,161,0,0,0,0.211,0.204,0.22,602.7,571.9,627.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.305,0.288,0.319,0.204,0.183,0.22,0.0088,0.0079,0.0096,0.723,0.671,0.764,0.031,0.029,0.033,22.32,22.18,22.5,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,41.96,40.05,43.44,41.08,39.09,42.57,0,0,0,0,0,0,0.685,0,0.097,0.21,0.79,0.21,44.8
1151272800000,2006,6,2005,9,39,7,0.417,0.102,0.316,17914.1,114.9,114.9,106.6,3,2,2.7142857142857144,689.8,658.8,721.1,521.7,472.8,168.1,161,186,0,0,0,0.244,0.223,0.282,521.7,472.8,560.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.26,0.234,0.281,0.151,0.122,0.175,0.0065,0.0052,0.0075,0.619,0.58,0.651,0.027,0.025,0.028,22.72,22.56,22.85,0.952,0.948,0.957,0.974,0.97,0.98,0.927,0.92,0.938,41.73,36.61,51.6,40.13,35.51,48.2,0,0,0,0,0,0,0.592,0,0.101,0.24,0.76,0.24,43
1151877600000,2006,7,2005,10,40,7,0.376,0.112,0.264,15492.6,96.4,96.4,92.22,2,2,2,621.9,595.6,649.7,435.9,409.6,186,186,186,0,-5.684e-14,5.684e-14,0.299,0.286,0.312,435.9,409.6,463.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.204,0.229,0.105,0.0923,0.118,0.0044,0.0039,0.005,0.557,0.516,0.603,0.024,0.022,0.026,23.06,22.9,23.2,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.14,44.53,49.84,46.11,43.64,48.2,0,0,0,0,0,0,0.512,0,0.112,0.3,0.7,0.3,41.2
1152482400000,2006,7,2005,10,41,7,0.341,0.112,0.228,13548,85.6,85.6,80.64,2,2,2,563.6,541.2,587.1,377.6,355.2,186,186,186,0,-5.684e-14,5.684e-14,0.33,0.317,0.344,377.6,355.2,401.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.185,0.201,0.0772,0.0666,0.0883,0.0032,0.0028,0.0037,0.468,0.434,0.503,0.02,0.018,0.021,23.4,23.25,23.53,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.23,38.9,43.68,40.32,37.88,42.8,0,0,0,0,0,0,0.448,0,0.113,0.33,0.67,0.33,39.7
1153087200000,2006,7,2005,10,42,7,0.311,0.112,0.199,11756.6,74.11,74.11,69.98,2,2,2,514.4,495.5,533.8,328.4,309.5,186,186,186,0,-5.684e-14,5.684e-14,0.362,0.348,0.375,328.4,309.5,347.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.183,0.054,0.0451,0.0632,0.0022,0.0019,0.0026,0.394,0.366,0.423,0.016,0.015,0.018,23.69,23.57,23.8,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.922,36.06,34.05,38.12,34.99,33.03,37.06,0,0,0,0,0,0,0.389,0,0.112,0.36,0.64,0.36,37.8
1153692000000,2006,7,2005,10,43,7,0.285,0.112,0.173,10261.9,64.74,64.74,61.08,2,2,2,471.9,455.9,489.2,285.9,269.9,186,186,186,0,0,0,0.394,0.38,0.408,285.9,269.9,303.2,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.155,0.167,0.034,0.0264,0.0421,0.0014,0.0011,0.0017,0.33,0.306,0.356,0.014,0.013,0.015,23.95,23.84,24.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.49,29.73,33.37,30.54,28.84,32.37,0,0,0,0,0,0,0.339,0,0.112,0.39,0.61,0.39,36
1154296800000,2006,7,2005,10,44,7,0.262,0.0964,0.165,9857.45,62.18,62.18,58.68,2,2,2,432.7,415.1,450.7,273.2,260.1,159.4,155,186,0,0,0,0.368,0.349,0.413,273.2,260.1,289.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.154,0.149,0.159,0.028,0.0218,0.0356,0.0011,0.00089,0.0015,0.309,0.289,0.333,0.013,0.012,0.014,24.14,24.07,24.24,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,30.24,28.82,32.05,29.34,27.96,31.09,0,0,0,0,0,0,0.326,0,0.097,0.37,0.63,0.37,37.6
1154901600000,2006,8,2005,11,45,7,0.239,0.0937,0.145,8631.17,54.92,54.92,51.38,2,1,1.7142857142857142,395.1,380.4,410.5,240.1,225.4,155,155,155,0,-2.842e-14,2.842e-14,0.393,0.378,0.407,240.1,225.4,255.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.137,0.147,0.0165,0.0149,0.0196,0.00067,0.0006,0.0008,0.307,0.257,0.407,0.012,0.01,0.016,24.32,24.27,24.4,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.23,25.96,52.44,32.57,25.18,48.2,0,0,0,0,0,0,0.285,0,0.094,0.39,0.61,0.39,36.1
1155506400000,2006,8,2005,11,46,7,0.22,0.0937,0.126,7831.83,48.2,48.2,46.62,1,1,1,363.9,351.7,375.7,208.9,196.7,155,155,155,-8.12e-15,-2.842e-14,0,0.426,0.413,0.441,208.9,196.7,220.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.135,0.0135,0.0125,0.0145,0.00055,0.0005,0.00059,0.369,0.347,0.39,0.015,0.014,0.016,24.41,24.33,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.82,45.07,50.47,46.62,44.17,48.2,0,0,0,0,0,0,0.259,0,0.094,0.43,0.57,0.43,35.6
1156111200000,2006,8,2005,11,47,7,0.204,0.0937,0.11,6847.54,43.24,43.24,40.76,1,1,1,336.9,326.3,347.6,181.9,171.3,155,155,155,0,-2.842e-14,2.842e-14,0.46,0.446,0.475,181.9,171.3,192.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.125,0.0112,0.0103,0.0121,0.00045,0.00041,0.00049,0.321,0.301,0.34,0.013,0.012,0.014,24.59,24.52,24.67,0.949,0.946,0.953,0.978,0.974,0.98,0.929,0.922,0.934,41.66,39.2,44.12,40.76,38.19,43.24,0,0,0,0,0,0,0.226,0,0.094,0.46,0.54,0.46,33.6
1156716000000,2006,8,2005,11,48,7,0.19,0.0842,0.106,6566.42,43.59,43.59,39.09,1,1,1,313.6,301.9,323.8,174.5,159.8,139.1,118,155,4.06e-15,-2.842e-14,2.842e-14,0.443,0.38,0.492,174.5,159.8,192.7,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.121,0.0106,0.00933,0.0121,0.00042,0.00037,0.00048,0.306,0.281,0.336,0.012,0.011,0.013,24.73,24.68,24.77,0.947,0.943,0.953,0.975,0.97,0.98,0.923,0.914,0.933,40.08,36.55,44.48,39.09,35.45,43.59,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.6
1157320800000,2006,9,2005,12,49,7,0.173,0.0714,0.102,6332.05,40.61,40.61,37.69,1,1,1,286,274.9,297.8,168,156.8,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.413,0.396,0.429,168,156.8,179.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.117,0.01,0.00908,0.011,0.0004,0.00036,0.00044,0.292,0.272,0.313,0.012,0.011,0.012,24.86,24.8,24.93,0.945,0.941,0.949,0.974,0.97,0.979,0.92,0.913,0.929,38.7,36.1,41.48,37.69,35.02,40.61,0,0,0,0,0,0,0.209,0,0.071,0.41,0.59,0.41,36.6
1157925600000,2006,9,2005,12,50,7,0.159,0.0714,0.0875,5418.26,34.21,34.21,32.25,1,1,1,262.7,253.8,271.3,144.7,135.8,118,118,118,0,-2.842e-14,2.842e-14,0.449,0.435,0.465,144.7,135.8,153.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00805,0.00729,0.00878,0.00032,0.00029,0.00035,0.25,0.234,0.265,0.0099,0.0093,0.011,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.25,31.13,35.27,32.25,30.2,34.21,0,0,0,0,0,0,0.179,0,0.0715,0.45,0.55,0.45,34.1
1158530400000,2006,9,2005,12,51,7,0.147,0.0714,0.0758,4675.04,29.51,29.51,27.83,1,1,1,243.4,236,250.8,125.4,118,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.485,0.471,0.5,125.4,118,132.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0974,0.0948,0.1,0.00641,0.00578,0.00704,0.00025,0.00023,0.00028,0.216,0.202,0.229,0.0085,0.008,0.009,25.12,25.07,25.18,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,28.69,26.93,30.42,27.83,26.13,29.51,0,0,0,0,0,0,0.155,0,0.0712,0.49,0.52,0.48,31.8
1159135200000,2006,9,2005,12,52,7,0.138,0.0696,0.0687,4216.82,28.03,28.03,25.1,1,1,1,228.5,222.6,233.6,113.5,107.6,115,97,118,-2.03e-15,-1.421e-14,1.421e-14,0.503,0.436,0.523,113.5,107.6,125.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.093,0.0912,0.0957,0.0054,0.0049,0.00643,0.00021,0.00019,0.00025,0.194,0.184,0.214,0.0076,0.0072,0.0084,25.23,25.2,25.26,0.921,0.917,0.929,0.97,0.97,0.97,0.893,0.889,0.901,25.88,24.45,28.89,25.1,23.71,28.03,0,0,0,0,0,0,0.139,0,0.0693,0.5,0.5,0.5,30.6
1159740000000,2006,10,2006,1,1,7,0.132,0.0587,0.0729,4505.76,27.45,27.45,26.82,1,1,1,217.5,214.1,220.2,120.5,117.1,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.446,0.441,0.453,120.5,117.1,123.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0928,0.0949,0.00599,0.00571,0.00622,0.00023,0.00022,0.00024,0.205,0.199,0.21,0.008,0.0078,0.0082,25.29,25.27,25.32,0.925,0.923,0.927,0.97,0.97,0.97,0.898,0.895,0.899,27.65,26.85,28.3,26.82,26.04,27.45,0,0,0,0,0,0,0.149,0,0.0591,0.44,0.55,0.45,34.1
1160344800000,2006,10,2006,1,2,7,0.123,0.0587,0.0647,1776.51,25.34,25.34,10.57,1,1,1,204,198,211.1,107,101,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.476,0.459,0.49,107,101,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0871,0.0917,0.00484,0.00434,0.00545,0.00019,0.00017,0.00021,0.181,0.17,0.194,0.0071,0.0067,0.0076,25.39,25.34,25.43,0.394,0,0.921,0.416,0,0.97,0.382,0,0.893,10.9,0,26.12,10.57,0,25.34,0,4,0,0,0.571,0,0.0587,0.571,0.0583,0.48,0.53,0.47,14.4
1160949600000,2006,10,2006,1,3,7,0.117,0.0545,0.0625,1263.37,26.55,26.55,7.52,1,1,1,193.6,190.1,196.1,103.4,96.91,90.14,73,97,2.03e-15,-1.421e-14,1.421e-14,0.465,0.38,0.5,103.4,96.91,119,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0856,0.0909,0.00454,0.00399,0.00586,0.00018,0.00016,0.00023,0.174,0.163,0.2,0.0068,0.0064,0.0078,25.41,25.38,25.43,0.264,0,0.924,0.277,0,0.97,0.256,0,0.896,7.753,0,27.37,7.52,0,26.55,0,5,0,0,0.714,0,0.0418,0.714,0.0545,0.47,0.53,0.47,10.8
1161554400000,2006,10,2006,1,4,7,0.11,0.0442,0.0663,4078.37,25.62,25.62,24.28,1,1,1,182.6,177.8,188.2,109.6,104.8,73,73,73,-6.09e-15,-1.421e-14,0,0.4,0.388,0.411,109.6,104.8,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0859,0.0896,0.00506,0.00466,0.00554,0.0002,0.00018,0.00022,0.183,0.175,0.193,0.0072,0.0068,0.0076,25.38,25.38,25.38,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.894,25.03,23.84,26.42,24.28,23.12,25.62,0,0,0,0,0,0,0.135,0,0.0437,0.4,0.6,0.4,37.1
1162159200000,2006,10,2006,1,5,7,0.111,0.0416,0.0696,4304.63,27.94,27.94,25.62,1,1,1,183.9,177,191.7,115.2,104,68.71,67,73,2.03e-15,0,1.421e-14,0.374,0.349,0.413,115.2,104,124.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0856,0.0919,0.00554,0.00459,0.00635,0.00022,0.00018,0.00025,0.192,0.173,0.209,0.0075,0.0068,0.0082,25.38,25.37,25.38,0.921,0.913,0.928,0.97,0.97,0.97,0.894,0.886,0.9,26.42,23.64,28.81,25.62,22.93,27.94,0,0,0,0,0,0,0.142,0,0.0414,0.37,0.63,0.37,38.8
