datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1411941600000,2014,9,2013,12,52,7,0.136,0.0623,0.0735,4542.04,28.9,28.9,27.04,1,1,1,224.5,221,230.3,121.5,109.8,103,97,118,-2.03e-15,-1.421e-14,1.421e-14,0.458,0.428,0.518,121.5,109.8,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0948,0.0919,0.0971,0.00608,0.00508,0.00675,0.00024,0.0002,0.00027,0.207,0.188,0.221,0.0082,0.0074,0.0087,25.25,25.22,25.26,0.926,0.918,0.93,0.97,0.97,0.97,0.898,0.891,0.903,27.87,24.97,29.79,27.04,24.22,28.9,0,0,0,0,0,0,0.15,0,0.0625,0.46,0.54,0.46,33.4
1412546400000,2014,10,2014,1,1,7,0.128,0.0587,0.0694,4278.01,27.07,27.07,25.46,1,1,1,211.7,204.8,218.5,114.7,107.8,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.458,0.444,0.474,114.7,107.8,121.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0895,0.0943,0.0055,0.00492,0.00608,0.00022,0.00019,0.00024,0.195,0.182,0.207,0.0076,0.0071,0.0081,25.34,25.28,25.39,0.921,0.916,0.926,0.97,0.97,0.97,0.894,0.889,0.898,26.25,24.6,27.91,25.46,23.86,27.07,0,0,0,0,0,0,0.141,0,0.0586,0.46,0.54,0.46,33.4
1413151200000,2014,10,2014,1,2,7,0.12,0.0587,0.0617,0,0,0,0,1,1,1,199.1,194.7,202.4,102.1,97.73,97,97,97,-8.121e-15,-1.421e-14,1.421e-14,0.487,0.479,0.498,102.1,97.73,105.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0859,0.0886,0.00443,0.00406,0.00471,0.00017,0.00016,0.00018,0.172,0.164,0.178,0.0067,0.0064,0.007,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0583,0.49,0.51,0.49,0
1413756000000,2014,10,2014,1,3,7,0.113,0.0462,0.0669,3618.42,26.29,26.29,21.54,1,1,1,187.1,181.3,192.8,110.6,95.81,76.43,73,97,6.09e-15,0,1.421e-14,0.408,0.382,0.503,110.6,95.81,117.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0852,0.0906,0.00515,0.00389,0.00577,0.0002,0.00015,0.00023,0.185,0.161,0.198,0.0072,0.0063,0.0077,25.39,25.38,25.42,0.789,0,0.923,0.831,0,0.97,0.765,0,0.896,22.2,0,27.1,21.54,0,26.29,0,1,0,0,0.143,0,0.12,0.143,0.0461,0.41,0.59,0.41,32
1414360800000,2014,10,2014,1,4,7,0.106,0.0431,0.0632,3872.32,23.76,23.76,23.05,1,1,1,175.8,172.8,180,104.5,99.85,71.29,67,73,6.09e-15,0,1.421e-14,0.406,0.384,0.422,104.5,99.85,107.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0855,0.0842,0.0867,0.00463,0.00424,0.00489,0.00018,0.00017,0.00019,0.174,0.166,0.178,0.0068,0.0065,0.007,25.38,25.37,25.38,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.882,0.889,23.77,22.64,24.5,23.05,21.93,23.76,0,0,0,0,0,0,0.128,0,0.0428,0.41,0.6,0.4,36.5
1414965600000,2014,11,2014,2,5,7,0.112,0.0405,0.0714,4420.7,27.81,27.81,26.31,1,1,1,185,178.1,191.2,118,111,67,67,67,0,-1.421e-14,1.421e-14,0.362,0.35,0.376,118,111,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0871,0.0917,0.00578,0.00519,0.0063,0.00023,0.0002,0.00025,0.197,0.185,0.208,0.0077,0.0072,0.0081,25.37,25.37,25.37,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.9,27.13,25.38,28.67,26.31,24.62,27.81,0,0,0,0,0,0,0.146,0,0.0406,0.36,0.64,0.36,39.5
1415570400000,2014,11,2014,2,6,7,0.121,0.0405,0.0805,5027.01,30.39,30.39,29.92,1,1,1,200.1,197.5,202.1,133.1,130.5,67,67,67,0,0,0,0.335,0.332,0.339,133.1,130.5,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0939,0.0956,0.00706,0.00684,0.00723,0.00028,0.00027,0.00028,0.224,0.219,0.228,0.0088,0.0086,0.0089,25.37,25.36,25.38,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.85,30.21,31.33,29.92,29.31,30.39,0,0,0,0,0,0,0.166,0,0.0405,0.33,0.67,0.33,41.5
1416175200000,2014,11,2014,2,7,7,0.119,0.0361,0.0833,5210.28,33.79,33.79,31.01,1,1,1,197.4,195.6,199.4,137.7,129.4,59.71,50,67,0,0,0,0.303,0.251,0.341,137.7,129.4,149.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0935,0.0985,0.00745,0.00675,0.00845,0.00029,0.00026,0.00033,0.231,0.217,0.251,0.009,0.0085,0.0098,25.36,25.35,25.38,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.91,31.97,29.95,34.84,31.01,29.05,33.79,0,0,0,0,0,0,0.172,0,0.0357,0.3,0.7,0.3,43.8
1416780000000,2014,11,2014,2,8,7,0.121,0.0302,0.0904,5679.24,34.24,34.24,33.8,1,1,1,199.5,197.5,201.3,149.5,147.5,50,50,50,0,0,0,0.251,0.248,0.253,149.5,147.5,151.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0985,0.0978,0.0992,0.00845,0.00828,0.00861,0.00033,0.00032,0.00034,0.251,0.248,0.255,0.0098,0.0097,0.0099,25.34,25.34,25.35,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.85,34.36,35.29,33.8,33.33,34.24,0,0,0,0,0,0,0.188,0,0.0306,0.25,0.75,0.25,46.9
1417384800000,2014,12,2014,3,9,7,0.127,0.0357,0.091,5705.07,36.16,36.16,33.96,1,1,1,209.4,199.4,219.1,150.4,140.4,59,59,59,0,0,0,0.282,0.269,0.296,150.4,140.4,160.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0967,0.104,0.00854,0.00768,0.00936,0.00033,0.0003,0.00037,0.254,0.236,0.272,0.01,0.0092,0.011,25.29,25.21,25.36,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,35.01,32.63,37.28,33.96,31.65,36.16,0,0,0,0,0,0,0.189,0,0.036,0.28,0.72,0.28,44.9
1417989600000,2014,12,2014,3,10,7,0.133,0.0357,0.0974,6118.38,37.11,37.11,36.42,1,1,1,220.1,217.4,222.9,161.1,158.4,59,59,59,0,0,0,0.268,0.265,0.271,161.1,158.4,163.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00944,0.00922,0.00968,0.00037,0.00036,0.00038,0.273,0.269,0.278,0.011,0.011,0.011,25.21,25.18,25.23,0.942,0.941,0.943,0.971,0.97,0.972,0.915,0.913,0.917,37.52,36.89,38.17,36.42,35.79,37.11,0,0,0,0,0,0,0.202,0,0.0356,0.27,0.73,0.27,46
1418594400000,2014,12,2014,3,11,7,0.139,0.0357,0.103,6490.05,40.92,40.92,38.63,1,1,1,229,220.7,238.2,170,161.7,59,59,59,0,0,0,0.258,0.248,0.267,170,161.7,179.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.11,0.0102,0.0095,0.011,0.0004,0.00037,0.00043,0.289,0.275,0.306,0.011,0.011,0.012,25.14,25.06,25.2,0.945,0.942,0.948,0.975,0.971,0.98,0.922,0.915,0.929,39.61,37.66,41.76,38.63,36.57,40.92,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.7
1419199200000,2014,12,2014,3,12,7,0.147,0.0357,0.111,7059.41,42.68,42.68,42.02,1,1,1,243,238.5,245.9,184,179.5,59,59,59,0,0,0,0.243,0.24,0.247,184,179.5,186.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.113,0.0114,0.011,0.0116,0.00045,0.00043,0.00046,0.314,0.306,0.32,0.012,0.012,0.013,25.03,25.01,25.06,0.95,0.948,0.95,0.98,0.98,0.98,0.931,0.929,0.931,42.88,41.83,43.55,42.02,40.99,42.68,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1419804000000,2014,12,2014,3,13,7,0.154,0.0405,0.113,7172.86,44.28,44.28,42.7,1,1,1,254.2,243.7,267.2,187.2,181.9,67,59,73,-4.06e-15,-2.842e-14,0,0.263,0.236,0.286,187.2,181.9,194.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.112,0.117,0.0117,0.0112,0.0123,0.00046,0.00044,0.00049,0.321,0.312,0.334,0.013,0.012,0.013,24.97,24.9,25.02,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.57,42.27,45.18,42.7,41.42,44.28,0,0,0,0,0,0,0.237,0,0.041,0.26,0.73,0.27,46.6
1420408800000,2015,1,2014,4,14,7,0.17,0.0442,0.126,7868.89,48.2,48.2,46.84,1,1,1,281.2,269.6,296.4,208.2,196.7,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.26,0.246,0.271,208.2,196.7,223.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.118,0.128,0.0134,0.0125,0.0147,0.00053,0.00049,0.00059,0.359,0.339,0.387,0.014,0.013,0.015,24.82,24.73,24.88,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.44,45.76,51.96,46.84,44.85,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.3
1421013600000,2015,1,2014,4,15,7,0.196,0.0442,0.152,9222.53,60.55,60.55,54.9,2,2,2,324.4,302.2,350.3,251.4,229.2,73,73,73,0,0,0,0.225,0.208,0.242,251.4,229.2,277.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.147,0.0201,0.0152,0.0299,0.0008,0.00061,0.0012,0.27,0.242,0.306,0.011,0.0097,0.012,24.71,24.54,24.85,0.929,0.923,0.935,0.97,0.97,0.97,0.901,0.895,0.907,28.3,25.77,31.21,27.45,24.99,30.27,0,0,0,0,0,0,0.305,0,0.044,0.23,0.78,0.22,47.1
1421618400000,2015,1,2014,4,16,7,0.237,0.0442,0.193,11703.2,76.44,76.44,69.66,2,2,2,392.6,361,423.3,319.6,288,73,73,73,0,0,0,0.186,0.172,0.202,319.6,288,350.3,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.162,0.151,0.173,0.0498,0.0349,0.0644,0.002,0.0014,0.0026,0.37,0.322,0.416,0.015,0.013,0.017,24.27,24.08,24.47,0.943,0.938,0.948,0.971,0.97,0.974,0.916,0.909,0.924,35.87,32.4,39.23,34.83,31.43,38.22,0,0,0,0,0,0,0.387,0,0.044,0.19,0.81,0.19,49.4
1422223200000,2015,1,2014,4,17,7,0.298,0.0452,0.252,15022,96.4,96.4,89.42,2,2,2,492.1,436.2,559.8,417.4,363.2,74.71,73,85,0,0,0,0.153,0.137,0.167,417.4,363.2,474.8,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.197,0.177,0.22,0.096,0.0704,0.123,0.004,0.0029,0.0052,0.517,0.435,0.606,0.021,0.018,0.025,23.67,23.28,24,0.955,0.95,0.957,0.98,0.977,0.98,0.935,0.929,0.938,46.21,40.61,51.82,44.71,39.69,48.2,0,0,0,0,0,0,0.497,0,0.046,0.15,0.85,0.15,50.4
1422828000000,2015,2,2014,5,18,7,0.407,0.0514,0.355,20440,138.9,138.9,121.7,3,3,3,672.3,587.4,765.1,587.3,502.4,85,85,85,0,0,0,0.128,0.111,0.145,587.3,502.4,680.1,990,990,990,966.6,966.2,967,23.4,23,23.8,0.284,0.235,0.336,0.193,0.137,0.255,0.0083,0.0057,0.011,0.684,0.54,0.84,0.029,0.023,0.036,22.73,22.2,23.22,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,41.52,36.09,47.24,40.56,35,46.3,0,0,0,0,0,0,0.676,0,0.052,0.13,0.87,0.13,50.2
1423432800000,2015,2,2014,5,19,7,0.533,0.0739,0.459,24963.9,163.9,163.9,148.6,4,3,3.2857142857142856,881,789.6,983.9,758.9,704.6,122.1,85,137,0,0,0,0.138,0.104,0.163,758.9,704.6,846.9,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.4,0.35,0.481,0.303,0.272,0.349,0.013,0.012,0.016,0.96,0.881,1.06,0.043,0.038,0.048,21.62,21.11,22.06,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,47.3,40.4,52.01,45.7,39.47,48.2,0,0,0,0,0,0,0.826,0,0.074,0.14,0.86,0.14,46.8
1424037600000,2015,2,2014,5,20,7,0.683,0.0872,0.596,30857.6,192.8,192.8,183.7,4,4,4,1129,1021,1227,984.7,884.1,144.1,137,162,1.624e-14,0,1.137e-13,0.128,0.118,0.135,984.7,884.1,1065,990,990,990,968.3,968,968.6,21.7,21.4,22,0.627,0.515,0.741,0.448,0.367,0.569,0.021,0.017,0.027,1.35,1.12,1.6,0.062,0.051,0.075,20.35,19.78,20.91,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.87,43.29,49.31,45.92,42.43,48.2,0,0,0,0,0,0,1.02,0,0.087,0.13,0.87,0.13,45.2
1424642400000,2015,2,2014,5,21,7,0.779,0.0998,0.665,32390.4,192.8,192.8,192.8,4,4,4,1289,1253,1306,1124,1091,165,162,183,24.92,0,40.94,0.128,0.124,0.14,1099,1091,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.801,0.779,0.809,0.645,0.628,0.648,0.03,0.029,0.031,1.75,1.71,1.76,0.082,0.08,0.083,19.45,19.38,19.6,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.95,49.85,50.15,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.114,0.13,0.85,0.15,41.6
1425247200000,2015,3,2014,6,22,7,0.797,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1318,1309,1327,1135,1126,183,183,183,34.83,25.88,43.79,0.139,0.138,0.14,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.811,0.808,0.815,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.76,0.083,0.083,0.084,19.34,19.31,19.37,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.73,49.64,49.82,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.132,0.14,0.83,0.17,40.6
1425852000000,2015,3,2014,6,23,7,0.817,0.111,0.665,32386.6,192.8,192.8,192.8,4,4,4,1350,1330,1378,1167,1147,183,183,183,67.05,46.79,95.22,0.136,0.133,0.138,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.825,0.816,0.837,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.78,0.084,0.084,0.085,19.23,19.12,19.3,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.42,49.14,49.62,48.19,48.16,48.2,0,0,0,0,0,0,1.07,0,0.152,0.14,0.81,0.19,39.6
1426456800000,2015,3,2014,6,24,7,0.876,0.101,0.665,31906.2,192,192,189.9,4,4,4,1449,1394,1512,1282,1211,167.6,129,183,181.6,110.5,283.5,0.116,0.0853,0.131,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.869,0.843,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.09,18.86,18.63,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.45,47.83,48.99,47.48,46.88,48.01,0,0,0,0,0,0,1.06,0,0.211,0.12,0.76,0.24,36.4
1427061600000,2015,3,2014,6,25,7,0.975,0.078,0.665,30927.1,186.5,186.5,184.1,4,4,4,1612,1541,1659,1483,1412,129,129,129,382.5,312.3,429.9,0.0801,0.0778,0.0837,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.91,0.903,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.093,18.3,18.14,18.53,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,46.55,47.58,46.02,45.62,46.62,0,0,0,0,0,0,1.02,0,0.31,0.08,0.68,0.32,31.7
1427666400000,2015,3,2014,6,26,7,0.996,0.0862,0.665,30718.2,183.6,183.6,182.8,4,4,4,1647,1623,1662,1504,1475,142.6,129,148,404,374.6,433.2,0.0866,0.0776,0.0912,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.917,0.914,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.093,0.093,18.18,18.13,18.25,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.64,46.52,46.85,45.71,45.59,45.91,0,0,0,0,0,0,1.02,0,0.331,0.087,0.67,0.33,30.8
1428271200000,2015,4,2014,7,27,7,0.959,0.0895,0.665,31061,185.5,185.5,184.9,4,4,4,1586,1567,1613,1438,1419,148,148,148,338.1,319.1,364.7,0.0933,0.0918,0.0944,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.914,0.913,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.37,18.29,18.44,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.17,46.93,47.33,46.22,46,46.38,0,0,0,0,0,0,1.03,0,0.294,0.093,0.69,0.31,32.4
1428876000000,2015,4,2014,7,28,7,0.968,0.0895,0.665,30978,185.4,185.4,184.4,4,4,4,1601,1570,1649,1453,1422,148,148,148,352.6,322.3,400.9,0.0925,0.0898,0.0942,1100,1100,1100,990,990,990,969.8,969.7,970,20.2,20,20.3,0.915,0.913,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.092,0.093,18.33,18.17,18.43,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.04,46.62,47.3,46.1,45.69,46.36,0,0,0,0,0,0,1.02,0,0.303,0.092,0.69,0.31,32
1429480800000,2015,4,2014,7,29,7,1.04,0.0895,0.665,30298.4,182,182,180.3,4,4,4,1719,1672,1753,1571,1524,148,148,148,470.6,424.1,504.7,0.0861,0.0844,0.0885,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.94,17.82,18.09,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.01,45.7,46.42,45.09,44.79,45.49,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1430085600000,2015,4,2014,7,30,7,1.04,0.101,0.665,30264.6,181.9,181.9,180.1,4,4,4,1725,1675,1756,1558,1483,166.9,148,192,457.9,383.5,508.1,0.097,0.0843,0.115,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.92,17.81,18.08,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.96,45.67,46.4,45.04,44.76,45.47,0,0,0,0,0,0,1,0,0.375,0.097,0.64,0.36,29.1
1430690400000,2015,5,2014,8,31,7,0.956,0.116,0.665,31102.3,187.9,187.9,185.1,4,4,4,1581,1503,1652,1389,1311,192,192,192,288.9,210.9,360.2,0.122,0.116,0.128,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.907,0.886,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.83,1.86,0.092,0.089,0.093,18.4,18.16,18.67,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.23,46.6,47.95,46.28,45.67,46.99,0,0,0,0,0,0,1.03,0,0.291,0.12,0.7,0.3,32.5
1431295200000,2015,5,2014,8,32,7,0.84,0.116,0.664,32163.7,192.8,192.8,191.5,4,4,4,1389,1279,1474,1197,1087,192,192,192,98.38,0,182.4,0.139,0.13,0.15,1098,1087,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.835,0.778,0.873,0.644,0.619,0.648,0.031,0.029,0.031,1.78,1.69,1.82,0.085,0.08,0.088,19.1,18.78,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.99,48.22,49.68,47.86,47.26,48.2,0,0,0,0,0,0,1.06,0,0.176,0.14,0.79,0.21,38.3
1431900000000,2015,5,2014,8,33,7,0.694,0.116,0.577,29941.4,190.6,190.6,178.2,4,4,4,1147,1065,1241,954.8,872.9,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.168,0.155,0.18,954.8,872.9,1049,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.602,0.515,0.723,0.417,0.361,0.534,0.019,0.017,0.025,1.28,1.11,1.55,0.059,0.051,0.072,20.36,19.79,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.46,42.45,48.62,44.56,41.61,47.64,0,0,0,0,0,0,0.99,0,0.117,0.17,0.83,0.17,43.1
1432504800000,2015,5,2014,8,34,7,0.601,0.116,0.485,25588.2,162.7,162.7,152.3,4,3,3.5714285714285716,993.4,952.6,1042,801.4,760.6,192,192,192,0,0,0,0.194,0.184,0.202,801.4,760.6,849.5,990,990,990,967.9,967.7,968,22.1,22,22.3,0.45,0.413,0.494,0.327,0.307,0.35,0.015,0.014,0.016,1.03,0.982,1.07,0.046,0.044,0.049,21.11,20.9,21.29,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,45.08,39.39,51.88,43.24,38.4,48.2,0,0,0,0,0,0,0.846,0,0.116,0.19,0.81,0.19,42.6
1433109600000,2015,6,2014,9,35,7,0.558,0.072,0.486,26401,160.3,160.3,157.1,4,4,4,922.3,909,940.9,803.3,790,119,119,119,0,0,0,0.129,0.126,0.131,803.3,790,821.9,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.441,0.428,0.458,0.328,0.321,0.337,0.015,0.014,0.015,0.982,0.959,1.01,0.044,0.043,0.045,21.43,21.32,21.51,0.953,0.953,0.954,0.977,0.975,0.978,0.931,0.929,0.933,40.23,39.69,40.98,39.29,38.71,40.09,0,0,0,0,0,0,0.873,0,0.072,0.13,0.87,0.13,47.3
1433714400000,2015,6,2014,9,36,7,0.542,0.0865,0.456,24936.7,154.5,154.5,148.4,4,3,3.4285714285714284,896.4,880.7,906.8,753.4,719.7,143,119,161,0,0,0,0.16,0.131,0.183,753.4,719.7,787.8,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.4,0.372,0.426,0.301,0.282,0.32,0.013,0.012,0.014,0.945,0.92,0.96,0.042,0.041,0.043,21.57,21.52,21.66,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.08,39.41,49.79,43.98,38.42,48.2,0,0,0,0,0,0,0.825,0,0.086,0.16,0.84,0.16,46
1434319200000,2015,6,2014,9,37,7,0.513,0.0974,0.415,23169.9,142.3,142.3,137.9,3,3,3,847.7,819.4,874.3,686.7,658.4,161,161,161,0,0,0,0.19,0.184,0.196,686.7,658.4,713.3,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.353,0.337,0.368,0.26,0.241,0.277,0.011,0.011,0.012,0.864,0.817,0.909,0.038,0.036,0.04,21.84,21.69,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.91,45.3,48.4,45.97,44.39,47.43,0,0,0,0,0,0,0.766,0,0.098,0.19,0.81,0.19,45.2
1434924000000,2015,6,2014,9,38,7,0.476,0.0974,0.379,21439.9,131.6,131.6,127.6,3,3,3,787.6,766.2,810.6,626.6,605.2,161,161,161,0,0,0,0.205,0.199,0.21,626.6,605.2,649.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.319,0.307,0.332,0.22,0.205,0.235,0.0096,0.0089,0.01,0.763,0.727,0.802,0.033,0.032,0.035,22.19,22.06,22.31,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.41,42.12,44.78,42.54,41.28,43.88,0,0,0,0,0,0,0.709,0,0.097,0.2,0.8,0.2,45
1435528800000,2015,6,2014,9,39,7,0.434,0.108,0.326,18529.3,121.5,121.5,110.3,3,3,3,717.4,681.7,753.9,538.5,495.7,178.9,161,186,0,0,0,0.25,0.214,0.273,538.5,495.7,592.9,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.271,0.247,0.3,0.161,0.133,0.197,0.0069,0.0057,0.0085,0.617,0.546,0.706,0.027,0.023,0.031,22.61,22.38,22.83,0.95,0.946,0.954,0.973,0.97,0.979,0.924,0.917,0.934,37.79,34.99,41.37,36.76,33.94,40.5,0,0,0,0,0,0,0.613,0,0.108,0.25,0.75,0.25,42.7
1436133600000,2015,7,2014,10,40,7,0.386,0.112,0.274,15829.6,96.4,96.4,94.22,2,2,2,638.3,608.2,670,452.3,422.2,186,186,186,0,-5.684e-14,5.684e-14,0.292,0.278,0.306,452.3,422.2,484,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.223,0.209,0.241,0.112,0.0983,0.127,0.0048,0.0042,0.0054,0.584,0.535,0.637,0.025,0.023,0.027,22.96,22.78,23.13,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.73,45.79,51.7,47.11,44.88,48.2,0,0,0,0,0,0,0.523,0,0.112,0.29,0.71,0.29,41
1436738400000,2015,7,2014,10,41,7,0.346,0.112,0.233,13822.7,87.86,87.86,82.28,2,2,2,571.4,545.5,598.6,385.4,359.6,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.326,0.311,0.341,385.4,359.6,412.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.187,0.206,0.0809,0.0687,0.0937,0.0034,0.0029,0.004,0.479,0.441,0.52,0.02,0.018,0.022,23.35,23.19,23.5,0.953,0.95,0.956,0.979,0.975,0.98,0.932,0.926,0.937,42.04,39.36,44.83,41.14,38.36,43.93,0,0,0,0,0,0,0.457,0,0.113,0.32,0.67,0.33,40
1437343200000,2015,7,2014,10,42,7,0.311,0.112,0.199,11758.5,74.84,74.84,69.99,2,2,2,514.4,492.2,537.1,328.4,306.2,186,186,186,1.624e-14,0,5.684e-14,0.362,0.346,0.378,328.4,306.2,351.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.168,0.184,0.054,0.0435,0.0647,0.0022,0.0018,0.0027,0.394,0.361,0.428,0.016,0.015,0.018,23.69,23.56,23.82,0.945,0.942,0.949,0.971,0.97,0.973,0.917,0.914,0.923,36.06,33.7,38.47,35,32.68,37.42,0,0,0,0,0,0,0.389,0,0.112,0.36,0.64,0.36,37.8
1437948000000,2015,7,2014,10,43,7,0.282,0.107,0.175,10387,63.99,63.99,61.83,2,2,2,466.1,446,485.4,288.9,274.2,177.1,155,186,0,0,0,0.38,0.342,0.404,288.9,274.2,299.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.157,0.166,0.0354,0.0284,0.0403,0.0015,0.0012,0.0017,0.334,0.313,0.35,0.014,0.013,0.014,23.97,23.87,24.06,0.939,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.87,30.21,32.99,30.91,29.3,32,0,0,0,0,0,0,0.343,0,0.107,0.38,0.62,0.38,36.8
1438552800000,2015,8,2014,11,44,7,0.254,0.0937,0.16,9539.89,60.95,60.95,56.79,2,2,2,419.2,400.4,438.6,264.2,245.3,155,155,155,4.06e-15,0,2.842e-14,0.37,0.353,0.387,264.2,245.3,283.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.144,0.157,0.024,0.0166,0.0329,0.00098,0.00068,0.0013,0.295,0.268,0.324,0.012,0.011,0.013,24.22,24.1,24.33,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.27,27.17,31.42,28.39,26.35,30.48,0,0,0,0,0,0,0.315,0,0.094,0.37,0.63,0.37,37.6
1439157600000,2015,8,2014,11,45,7,0.229,0.0937,0.135,8181.64,51.44,51.44,48.7,2,1,1.2857142857142858,378.9,363.4,394.6,223.9,208.4,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.409,0.393,0.426,223.9,208.4,239.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.142,0.0148,0.0135,0.0161,0.0006,0.00054,0.00065,0.35,0.256,0.405,0.014,0.01,0.016,24.36,24.27,24.41,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.22,25.87,52.27,41.44,25.09,48.2,0,0,0,0,0,0,0.271,0,0.094,0.41,0.59,0.41,35.7
1439762400000,2015,8,2014,11,46,7,0.209,0.0937,0.115,7199.42,45.75,45.75,42.85,1,1,1,345.9,333.6,358.8,190.9,178.6,155,155,155,0,-2.842e-14,2.842e-14,0.448,0.432,0.465,190.9,178.6,203.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.129,0.012,0.0109,0.0131,0.00048,0.00044,0.00053,0.337,0.315,0.36,0.014,0.013,0.014,24.53,24.45,24.62,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.74,40.91,46.68,42.85,40,45.75,0,0,0,0,0,0,0.238,0,0.094,0.45,0.55,0.45,34.4
1440367200000,2015,8,2014,11,47,7,0.192,0.0937,0.0986,6088.77,39,39,36.24,1,1,1,318,307.1,329.5,163,152.1,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.488,0.47,0.505,163,152.1,174.5,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.119,0.00961,0.00868,0.0106,0.00038,0.00035,0.00042,0.287,0.267,0.307,0.011,0.011,0.012,24.72,24.64,24.8,0.944,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.3,34.78,39.96,36.24,33.74,39,0,0,0,0,0,0,0.201,0,0.0934,0.49,0.51,0.49,31.7
1440972000000,2015,8,2014,11,48,7,0.175,0.0746,0.1,6251.22,40.89,40.89,37.21,1,1,1,289.3,275.7,303.6,166,148.6,123.3,118,155,4.06e-15,-2.842e-14,2.842e-14,0.426,0.395,0.511,166,148.6,180.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.117,0.00986,0.00838,0.0111,0.00039,0.00033,0.00044,0.289,0.261,0.315,0.011,0.01,0.013,24.85,24.79,24.92,0.944,0.939,0.949,0.973,0.97,0.98,0.919,0.911,0.93,38.22,33.95,41.74,37.21,32.94,40.89,0,0,0,0,0,0,0.207,0,0.075,0.43,0.57,0.43,35.7
1441576800000,2015,9,2014,12,49,7,0.156,0.0714,0.0851,5263.59,34.02,34.02,31.33,1,1,1,258.7,247,270.5,140.7,129,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.456,0.436,0.478,140.7,129,152.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0987,0.107,0.00771,0.00671,0.00871,0.00031,0.00027,0.00035,0.243,0.222,0.264,0.0096,0.0088,0.01,25.02,24.95,25.1,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,32.3,29.53,35.08,31.33,28.64,34.02,0,0,0,0,0,0,0.174,0,0.0709,0.46,0.55,0.45,33.7
1442181600000,2015,9,2014,12,50,7,0.142,0.0714,0.0703,4322.1,27.84,27.84,25.73,1,1,1,234.3,225.3,243.4,116.3,107.3,118,118,118,0,-1.421e-14,1.421e-14,0.504,0.485,0.524,116.3,107.3,125.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0942,0.0911,0.0974,0.00564,0.00487,0.00641,0.00022,0.00019,0.00025,0.199,0.183,0.216,0.0079,0.0072,0.0085,25.19,25.12,25.26,0.923,0.917,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.52,24.38,28.7,25.73,23.65,27.84,0,0,0,0,0,0,0.143,0,0.0717,0.5,0.5,0.5,30.4
1442786400000,2015,9,2014,12,51,7,0.129,0.055,0.0745,4614.41,29.37,29.37,27.47,1,1,1,214.1,206.5,222.3,123.1,115.5,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.425,0.409,0.441,123.1,115.5,131.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0945,0.0918,0.0974,0.00621,0.00557,0.00691,0.00024,0.00022,0.00027,0.209,0.196,0.224,0.0082,0.0077,0.0088,25.31,25.24,25.37,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.32,26.48,30.28,27.47,25.69,29.37,0,0,0,0,0,0,0.153,0,0.0545,0.43,0.58,0.42,35.8
1443391200000,2015,9,2014,12,52,7,0.12,0.0488,0.0715,3849.21,28.22,28.22,22.91,1,1,1,199,194.7,204,118.3,109.7,80.71,73,91,0,-1.421e-14,1.421e-14,0.405,0.367,0.453,118.3,109.7,125.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0898,0.0934,0.0058,0.00508,0.00645,0.00023,0.0002,0.00025,0.2,0.186,0.212,0.0078,0.0072,0.0083,25.39,25.38,25.41,0.792,0,0.929,0.831,0,0.97,0.769,0,0.901,23.62,0,29.09,22.91,0,28.22,0,1,0,0,0.143,0,0.127,0.143,0.0485,0.41,0.6,0.4,32.1
1443996000000,2015,10,2015,1,1,7,0.113,0.0442,0.0693,4282.83,26.89,26.89,25.49,1,1,1,187.6,181.9,193.4,114.6,108.9,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.389,0.378,0.401,114.6,108.9,120.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0874,0.0914,0.00549,0.005,0.00598,0.00021,0.0002,0.00023,0.192,0.182,0.202,0.0075,0.0071,0.0079,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.28,24.85,27.72,25.49,24.11,26.89,0,0,0,0,0,0,0.142,0,0.0437,0.39,0.61,0.39,37.9
1444600800000,2015,10,2015,1,2,7,0.106,0.0442,0.0623,3813.7,23.64,23.64,22.7,1,1,1,176,172.3,180,103,99.31,73,73,73,0,-1.421e-14,1.421e-14,0.415,0.406,0.424,103,99.31,107,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.084,0.0867,0.00451,0.00419,0.00484,0.00018,0.00016,0.00019,0.171,0.165,0.178,0.0067,0.0064,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.97,0.968,0.97,0.885,0.883,0.888,23.41,22.53,24.38,22.7,21.82,23.64,0,0,0,0,0,0,0.126,0,0.0437,0.42,0.59,0.41,36
1445205600000,2015,10,2015,1,3,7,0.0996,0.0442,0.0554,3403.77,21.43,21.43,20.26,1,1,1,164.7,158.9,170.4,91.65,85.91,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.443,0.428,0.459,91.65,85.91,97.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0793,0.0833,0.00354,0.00305,0.00403,0.00014,0.00012,0.00016,0.151,0.141,0.161,0.0059,0.0055,0.0063,25.38,25.38,25.38,0.92,0.914,0.927,0.965,0.963,0.968,0.888,0.884,0.892,20.99,19.82,22.15,20.26,19.08,21.43,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.2
1445810400000,2015,10,2015,1,4,7,0.0935,0.0422,0.0513,3172.37,23.1,23.1,18.88,1,1,1,154.6,152.3,157.5,84.9,79.35,69.71,50,73,-6.09e-15,-1.421e-14,1.421e-14,0.451,0.323,0.479,84.9,79.35,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0769,0.0828,0.00297,0.00249,0.00466,0.00012,0.000098,0.00018,0.139,0.129,0.171,0.0054,0.0051,0.0067,25.37,25.34,25.38,0.93,0.914,0.935,0.962,0.96,0.97,0.894,0.887,0.897,19.62,18.46,23.81,18.88,17.72,23.1,0,0,0,0,0,0,0.105,0,0.0422,0.45,0.55,0.45,33.9
1446415200000,2015,11,2015,2,5,7,0.099,0.0302,0.0688,4239.34,25.92,25.92,25.23,1,1,1,163.7,160,166.6,113.7,110,50,50,50,4.06e-15,0,1.421e-14,0.306,0.3,0.313,113.7,110,116.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0846,0.0869,0.00542,0.0051,0.00566,0.00021,0.0002,0.00022,0.187,0.181,0.192,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,26.01,25.09,26.72,25.23,24.34,25.92,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.8
1447020000000,2015,11,2015,2,6,7,0.104,0.0302,0.0734,4553.16,27.85,27.85,27.1,1,1,1,171.4,167.9,174.5,121.4,117.9,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.292,0.287,0.298,121.4,117.9,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0886,0.0874,0.0897,0.00607,0.00577,0.00633,0.00024,0.00023,0.00025,0.201,0.195,0.207,0.0079,0.0076,0.0081,25.34,25.34,25.34,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.94,27.07,28.72,27.1,26.25,27.85,0,0,0,0,0,0,0.151,0,0.0306,0.29,0.71,0.29,43.8
1447624800000,2015,11,2015,2,7,7,0.112,0.0302,0.0822,5135.71,33.4,33.4,30.57,1,1,1,185.9,174.8,197.7,135.9,124.8,50,50,50,2.03e-15,0,1.421e-14,0.269,0.253,0.286,135.9,124.8,147.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0937,0.0898,0.0979,0.0073,0.00636,0.00831,0.00029,0.00025,0.00032,0.227,0.207,0.248,0.0089,0.0081,0.0097,25.34,25.34,25.35,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.909,31.52,28.79,34.43,30.57,27.92,33.4,0,0,0,0,0,0,0.17,0,0.0298,0.27,0.73,0.27,45.9
1448229600000,2015,11,2015,2,8,7,0.122,0.0302,0.0921,5792.06,34.92,34.92,34.48,1,1,1,202.3,200.2,204.3,152.3,150.2,50,50,50,0,0,0,0.247,0.245,0.25,152.3,150.2,154.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0995,0.0988,0.1,0.0087,0.00852,0.00887,0.00034,0.00033,0.00035,0.256,0.253,0.26,0.01,0.0099,0.01,25.33,25.31,25.35,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.54,35.04,36,34.48,33.99,34.92,0,0,0,0,0,0,0.192,0,0.0299,0.25,0.75,0.25,47.5
1448834400000,2015,11,2015,2,9,7,0.127,0.0349,0.0924,5799.43,36.7,36.7,34.52,1,1,1,210.5,203.2,221.3,152.8,145.8,57.71,50,59,0,0,0,0.274,0.246,0.288,152.8,145.8,162.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0987,0.104,0.00874,0.00815,0.00954,0.00034,0.00032,0.00037,0.258,0.246,0.276,0.01,0.0096,0.011,25.28,25.2,25.32,0.939,0.937,0.943,0.97,0.97,0.971,0.911,0.909,0.915,35.58,33.93,37.79,34.52,32.92,36.7,0,0,0,0,0,0,0.192,0,0.0346,0.27,0.73,0.27,45.7
1449439200000,2015,12,2015,3,10,7,0.14,0.0357,0.104,6601.02,41.74,41.74,39.29,1,1,1,231.7,223.2,241.8,172.7,164.2,59,59,59,0,0,0,0.255,0.244,0.264,172.7,164.2,182.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.105,0.112,0.0104,0.0097,0.0113,0.00041,0.00038,0.00045,0.294,0.279,0.312,0.012,0.011,0.012,25.12,25.04,25.18,0.946,0.943,0.949,0.976,0.972,0.98,0.923,0.917,0.93,40.24,38.24,42.59,39.29,37.18,41.74,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.2
1450044000000,2015,12,2015,3,11,7,0.153,0.0357,0.117,7424.14,46.72,46.72,44.19,1,1,1,252.4,241.5,263.4,193.4,182.5,59,59,59,0,0,0,0.234,0.224,0.244,193.4,182.5,204.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.112,0.119,0.0122,0.0113,0.0131,0.00048,0.00044,0.00052,0.331,0.312,0.351,0.013,0.012,0.014,24.96,24.9,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,45.09,42.53,47.67,44.19,41.68,46.72,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.5
1450648800000,2015,12,2015,3,12,7,0.164,0.0357,0.128,7979.13,48.2,48.2,47.49,1,1,1,271.3,261.7,283.3,212.3,202.7,59,59,59,8.12e-15,0,2.842e-14,0.218,0.208,0.225,212.3,202.7,224.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.119,0.126,0.0138,0.013,0.0148,0.00055,0.00051,0.00059,0.365,0.348,0.386,0.014,0.014,0.015,24.85,24.78,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.52,47.29,52.29,47.49,46.35,48.2,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,48.7
1451253600000,2015,12,2015,3,13,7,0.181,0.0393,0.142,8597.62,52.34,52.34,51.18,2,2,2,299.2,289.6,310.4,234.2,227,65,59,73,-4.06e-15,-2.842e-14,0,0.217,0.198,0.243,234.2,227,239.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.129,0.133,0.0157,0.015,0.0161,0.00062,0.0006,0.00064,0.247,0.24,0.252,0.0098,0.0096,0.01,24.85,24.8,24.9,0.924,0.922,0.926,0.97,0.97,0.97,0.897,0.894,0.898,26.38,25.52,26.98,25.59,24.75,26.17,0,0,0,0,0,0,0.284,0,0.039,0.22,0.78,0.22,47.5
1451858400000,2016,1,2015,4,14,7,0.207,0.0442,0.163,9873.21,63.92,63.92,58.77,2,2,2,342.1,321.1,365.9,269.1,248.1,73,73,73,0,0,0,0.214,0.2,0.227,269.1,248.1,292.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.136,0.152,0.0261,0.0168,0.0372,0.0011,0.00067,0.0015,0.294,0.263,0.33,0.012,0.011,0.013,24.6,24.44,24.73,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.91,30.29,27.94,32.95,29.38,27.1,31.96,0,0,0,0,0,0,0.326,0,0.044,0.21,0.79,0.21,47.7
1452463200000,2016,1,2015,4,15,7,0.247,0.0442,0.203,12304.7,81.01,81.01,73.24,2,2,2,408.8,376,443.3,335.8,303,73,73,73,0,0,0,0.179,0.165,0.194,335.8,303,370.3,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.167,0.156,0.18,0.0575,0.042,0.0738,0.0023,0.0017,0.003,0.394,0.345,0.446,0.016,0.014,0.018,24.17,23.96,24.37,0.946,0.941,0.951,0.973,0.97,0.979,0.92,0.912,0.931,37.64,34.07,41.38,36.62,33.05,40.51,0,0,0,0,0,0,0.407,0,0.044,0.18,0.82,0.18,49.8
1453068000000,2016,1,2015,4,16,7,0.286,0.0442,0.242,14660.6,91.18,91.18,87.27,2,2,2,473,453.4,492.2,400,380.4,73,73,73,0,0,0,0.154,0.148,0.161,400,380.4,419.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.19,0.183,0.197,0.0878,0.0785,0.0969,0.0036,0.0032,0.004,0.49,0.461,0.519,0.02,0.019,0.021,23.78,23.67,23.9,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.52,42.46,46.52,43.63,41.61,45.59,0,0,0,0,0,0,0.485,0,0.044,0.15,0.85,0.15,51.3
1453672800000,2016,1,2015,4,17,7,0.312,0.0442,0.268,15933.3,96.4,96.4,94.84,2,2,2,516.4,497.4,542.8,443.4,424.4,73,73,73,-8.12e-15,-5.684e-14,0,0.141,0.134,0.147,443.4,424.4,469.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.205,0.199,0.215,0.108,0.0993,0.121,0.0045,0.0041,0.005,0.556,0.527,0.595,0.023,0.022,0.025,23.52,23.36,23.63,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.94,47.05,51.48,47.42,46.11,48.2,0,0,0,0,0,0,0.527,0,0.044,0.14,0.86,0.14,51.1
1454277600000,2016,2,2015,5,18,7,0.365,0.0514,0.314,18020.3,118.8,118.8,107.3,3,2,2.7142857142857144,603.7,555.7,655.2,518.7,470.7,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.141,0.13,0.153,518.7,470.7,570.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.245,0.217,0.274,0.149,0.121,0.182,0.0063,0.0051,0.0077,0.6,0.537,0.655,0.025,0.023,0.028,23.09,22.82,23.3,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.918,0.937,42.18,35.94,52.66,40.35,34.86,48.2,0,0,0,0,0,0,0.596,0,0.051,0.14,0.86,0.14,49.4
1454882400000,2016,2,2015,5,19,7,0.438,0.0583,0.38,21732.9,137.2,137.2,129.4,3,3,3,724.3,672.4,778.5,627.8,587.4,96.43,85,105,0,0,0,0.133,0.121,0.146,627.8,587.4,673.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.309,0.284,0.336,0.22,0.193,0.251,0.0095,0.0083,0.011,0.754,0.684,0.832,0.033,0.029,0.036,22.45,22.15,22.73,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,44,41.61,46.68,43.12,40.76,45.75,0,0,0,0,0,0,0.719,0,0.058,0.13,0.87,0.13,49.6
1455487200000,2016,2,2015,5,20,7,0.531,0.0663,0.465,25311.5,162.5,162.5,150.7,4,3,3.4285714285714284,878.5,797.3,971.7,768.9,692.3,109.6,105,137,0,0,0,0.125,0.112,0.141,768.9,692.3,834.7,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.406,0.347,0.469,0.308,0.263,0.343,0.014,0.011,0.015,0.963,0.864,1.04,0.043,0.038,0.047,21.62,21.18,22.05,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.03,40.12,51.96,44.49,39.16,48.2,0,0,0,0,0,0,0.837,0,0.066,0.12,0.88,0.12,47.7
1456092000000,2016,2,2015,5,21,7,0.684,0.0829,0.599,30825.7,192.8,192.8,183.5,4,4,4,1130,1014,1253,993.5,876.6,137,137,137,2.286,-1.137e-13,16,0.122,0.109,0.135,991.2,876.6,1100,990,990,990,968.3,967.9,968.7,21.7,21.3,22.1,0.635,0.508,0.786,0.47,0.363,0.648,0.022,0.016,0.03,1.38,1.11,1.73,0.064,0.05,0.081,20.31,19.57,20.95,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.06,42.99,50.35,45.87,42.13,48.2,0,0,0,0,0,0,1.02,0,0.085,0.12,0.88,0.12,45.1
1456696800000,2016,2,2015,5,22,7,0.851,0.107,0.665,32079.4,192.8,192.8,190.9,4,4,4,1407,1297,1493,1231,1159,176.4,137,183,130.6,58.82,210.4,0.125,0.106,0.136,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.849,0.804,0.886,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.83,0.086,0.083,0.089,19.02,18.7,19.41,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.86,48.03,49.93,47.74,47.07,48.2,0,0,0,0,0,0,1.06,0,0.186,0.13,0.78,0.22,37.7
1457301600000,2016,3,2015,6,23,7,0.962,0.111,0.665,31049.8,187.2,187.2,184.8,4,4,4,1590,1522,1659,1407,1339,183,183,183,307.1,239.1,375.9,0.115,0.11,0.12,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.908,0.899,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.09,0.093,18.37,18.14,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.15,46.55,47.75,46.21,45.62,46.79,0,0,0,0,0,0,1.03,0,0.297,0.12,0.69,0.31,32.3
1457906400000,2016,3,2015,6,24,7,1.1,0.111,0.665,29748.7,181.4,181.4,177.1,4,4,4,1814,1689,1971,1631,1506,183,183,183,531.1,405.8,688,0.101,0.0928,0.108,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.099,17.63,17.12,18.04,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.17,43.79,46.29,44.27,42.91,45.36,0,0,0,0,0,0,0.984,0,0.435,0.1,0.6,0.4,27
1458511200000,2016,3,2015,6,25,7,1.35,0.111,0.665,27669.4,169.7,169.7,164.7,4,4,4,2230,2039,2392,2047,1856,183,183,183,947.5,755.6,1109,0.0823,0.0765,0.0898,1100,1100,1100,990,990,990,971.7,971.2,972,18.3,18,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.08,16.93,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.925,0.929,42.04,40.99,43.28,41.17,40.09,42.42,0,0,0,0,0,0,0.915,0,0.685,0.082,0.49,0.51,20.5
1459116000000,2016,3,2015,6,26,7,1.52,0.119,0.665,26377.7,159.2,159.2,157,4,4,4,2513,2434,2572,2316,2251,197.6,183,217,1216,1151,1255,0.0785,0.0726,0.0854,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.79,15.65,15.98,0.944,0.944,0.945,0.976,0.976,0.978,0.922,0.921,0.924,40.2,39.81,40.72,39.25,38.84,39.81,0,0,0,0,0,0,0.872,0,0.855,0.078,0.44,0.56,17.4
1459720800000,2016,4,2015,7,27,7,1.58,0.131,0.665,25885.4,155.1,155.1,154.1,4,4,4,2618,2584,2654,2401,2367,217,217,217,1301,1267,1337,0.0829,0.0818,0.084,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.45,15.62,0.943,0.943,0.943,0.975,0.974,0.975,0.92,0.919,0.92,39.51,39.28,39.74,38.52,38.28,38.76,0,0,0,0,0,0,0.856,0,0.915,0.083,0.42,0.58,16.4
1460325600000,2016,4,2015,7,28,7,1.63,0.131,0.665,25540.1,152.8,152.8,152,4,4,4,2693,2665,2708,2476,2448,217,217,217,1376,1348,1391,0.0806,0.0801,0.0814,1100,1100,1100,990,990,990,972.8,972.7,972.8,17.2,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.35,15.32,15.42,0.942,0.942,0.943,0.974,0.974,0.974,0.918,0.917,0.918,39.02,38.92,39.2,38.01,37.9,38.2,0,0,0,0,0,0,0.845,0,0.965,0.08,0.41,0.59,15.7
1460930400000,2016,4,2015,7,29,7,1.6,0.131,0.665,25776.3,155.5,155.5,153.4,4,4,4,2642,2568,2700,2425,2351,217,217,217,1325,1251,1383,0.0822,0.0804,0.0845,1100,1100,1100,990,990,990,972.6,972.5,972.8,17.4,17.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.48,15.33,15.65,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.36,38.97,39.84,38.36,37.95,38.87,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
1461535200000,2016,4,2015,7,30,7,1.48,0.136,0.665,26698.4,161.7,161.7,158.9,4,4,4,2444,2343,2541,2219,2067,225.4,217,276,1119,967.2,1224,0.0925,0.0854,0.118,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.72,16.2,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.926,40.65,40.02,41.31,39.73,39.06,40.43,0,0,0,0,0,0,0.883,0,0.815,0.092,0.45,0.55,18
1462140000000,2016,5,2015,8,31,7,1.32,0.167,0.665,27902,169.7,169.7,166.1,4,4,4,2179,2039,2310,1903,1763,276,276,276,802.5,662.6,933.5,0.127,0.12,0.135,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.28,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.37,41.52,43.28,41.52,40.66,42.42,0,0,0,0,0,0,0.923,0,0.655,0.13,0.5,0.5,21.1
1462744800000,2016,5,2015,8,32,7,1.13,0.167,0.665,29414.9,179.1,179.1,175.1,4,4,4,1871,1756,1992,1595,1480,276,276,276,494.9,380.1,616.3,0.148,0.139,0.157,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.44,17.05,17.81,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.67,43.6,45.68,43.77,42.73,44.76,0,0,0,0,0,0,0.973,0,0.465,0.15,0.59,0.41,26
1463349600000,2016,5,2015,8,33,7,0.979,0.152,0.665,30875.9,186.9,186.9,183.8,4,4,4,1619,1528,1719,1367,1311,252,192,276,267.3,210.6,342.9,0.155,0.123,0.174,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.914,0.904,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.094,18.27,17.94,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,46.01,47.68,45.95,45.09,46.73,0,0,0,0,0,0,1.02,0,0.314,0.16,0.68,0.32,31.5
1463954400000,2016,5,2015,8,34,7,0.85,0.116,0.665,32078.6,192.8,192.8,190.9,4,4,4,1406,1291,1500,1214,1099,192,192,192,114.3,0,207.8,0.137,0.128,0.149,1100,1099,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.844,0.795,0.884,0.648,0.646,0.648,0.031,0.03,0.032,1.79,1.74,1.83,0.086,0.082,0.089,19.03,18.68,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.88,47.98,49.97,47.74,47.02,48.2,0,0,0,0,0,0,1.06,0,0.185,0.14,0.78,0.22,37.7
1464559200000,2016,5,2015,8,35,7,0.694,0.103,0.591,30579.2,191.2,191.2,182,4,4,4,1147,1060,1247,977.1,898.6,169.9,161,192,3.248e-14,-1.137e-13,1.137e-13,0.148,0.137,0.159,977.1,898.6,1055,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.624,0.536,0.731,0.433,0.374,0.547,0.02,0.017,0.026,1.33,1.16,1.57,0.061,0.053,0.074,20.31,19.75,20.76,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.43,43.69,48.78,45.5,42.81,47.8,0,0,0,0,0,0,1.01,0,0.103,0.15,0.85,0.15,44.1
1465164000000,2016,6,2015,9,36,7,0.589,0.0974,0.492,26195.3,167.6,167.6,155.9,4,3,3.7142857142857144,974.2,920.2,1036,813.2,759.2,161,161,161,1.624e-14,0,1.137e-13,0.165,0.155,0.175,813.2,759.2,875.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.458,0.409,0.515,0.333,0.306,0.363,0.015,0.014,0.016,1.03,0.97,1.12,0.046,0.044,0.051,21.18,20.87,21.42,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.95,39.42,51.7,42.42,38.43,48.2,0,0,0,0,0,0,0.866,0,0.097,0.17,0.84,0.16,44.5
1465768800000,2016,6,2015,9,37,7,0.521,0.0974,0.423,23463.1,144.6,144.6,139.7,3,3,3,860.8,819.4,904.5,699.8,658.4,161,161,161,0,0,0,0.187,0.178,0.196,699.8,658.4,743.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.362,0.337,0.394,0.268,0.241,0.298,0.012,0.011,0.013,0.888,0.817,0.969,0.039,0.036,0.043,21.77,21.51,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.63,45.3,50.03,46.55,44.39,48.2,0,0,0,0,0,0,0.776,0,0.098,0.19,0.81,0.19,45
1466373600000,2016,6,2015,9,38,7,0.476,0.0974,0.379,21439.9,131.6,131.6,127.6,3,3,3,787.6,766.2,810.6,626.6,605.2,161,161,161,0,0,0,0.205,0.199,0.21,626.6,605.2,649.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.319,0.307,0.332,0.22,0.205,0.235,0.0096,0.0089,0.01,0.763,0.727,0.802,0.033,0.032,0.035,22.19,22.06,22.31,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.41,42.12,44.78,42.54,41.28,43.88,0,0,0,0,0,0,0.709,0,0.097,0.2,0.8,0.2,45
1466978400000,2016,6,2015,9,39,7,0.434,0.104,0.331,18830,121.4,121.4,112.1,3,3,3,718.4,685,753.4,546.7,499,171.7,161,186,0,0,0,0.24,0.214,0.272,546.7,499,592.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.275,0.249,0.3,0.166,0.135,0.197,0.0072,0.0058,0.0085,0.63,0.551,0.705,0.027,0.024,0.031,22.6,22.38,22.81,0.95,0.946,0.954,0.974,0.97,0.979,0.925,0.918,0.934,38.36,35.2,41.33,37.36,34.15,40.46,0,0,0,0,0,0,0.623,0,0.103,0.24,0.76,0.24,43.4
1467583200000,2016,7,2015,10,40,7,0.39,0.112,0.277,15952.6,96.4,96.4,94.96,2,2,2,644.2,615.3,674.3,458.2,429.3,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.289,0.276,0.302,458.2,429.3,488.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.226,0.211,0.243,0.115,0.102,0.129,0.0049,0.0043,0.0055,0.593,0.545,0.645,0.025,0.023,0.028,22.93,22.76,23.09,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.3,46.51,52.1,47.48,45.58,48.2,0,0,0,0,0,0,0.528,0,0.113,0.29,0.71,0.29,40.9
1468188000000,2016,7,2015,10,41,7,0.352,0.112,0.239,14179.3,89.38,89.38,84.4,2,2,2,581.5,557,606.3,395.5,371,186,186,186,1.624e-14,0,5.684e-14,0.32,0.307,0.334,395.5,371,420.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.208,0.0857,0.0741,0.0974,0.0036,0.0031,0.0041,0.495,0.458,0.532,0.021,0.019,0.022,23.29,23.14,23.44,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.93,0.937,43.08,40.56,45.6,42.2,39.64,44.69,0,0,0,0,0,0,0.469,0,0.113,0.32,0.68,0.32,40.3
1468792800000,2016,7,2015,10,42,7,0.32,0.112,0.207,12265,77.75,77.75,73.01,2,2,2,528.5,507.5,550.2,342.5,321.5,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.352,0.338,0.366,342.5,321.5,364.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.188,0.0607,0.0508,0.0709,0.0025,0.0021,0.003,0.415,0.384,0.448,0.017,0.016,0.019,23.61,23.48,23.73,0.947,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.56,35.33,39.85,36.5,34.27,38.88,0,0,0,0,0,0,0.406,0,0.113,0.35,0.65,0.35,38.3
1469397600000,2016,7,2015,10,43,7,0.292,0.112,0.18,10660.4,67.35,67.35,63.45,2,2,2,483.2,465.2,501.8,297.2,279.2,186,186,186,0,0,0,0.385,0.371,0.4,297.2,279.2,315.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.171,0.0393,0.0308,0.0481,0.0016,0.0013,0.002,0.347,0.32,0.375,0.014,0.013,0.016,23.88,23.77,23.99,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.71,30.75,34.72,31.73,29.83,33.68,0,0,0,0,0,0,0.353,0,0.112,0.38,0.62,0.38,36.5
1470002400000,2016,8,2015,11,44,7,0.266,0.0937,0.172,10291,65.38,65.38,61.26,2,2,2,440.1,421.7,459.4,285.1,266.7,155,155,155,0,0,0,0.352,0.337,0.368,285.1,266.7,304.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.158,0.151,0.164,0.0336,0.0249,0.0427,0.0014,0.001,0.0018,0.326,0.299,0.355,0.013,0.012,0.015,24.09,23.98,24.2,0.938,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,31.58,29.55,33.7,30.63,28.66,32.69,0,0,0,0,0,0,0.34,0,0.094,0.35,0.65,0.35,38.7
1470607200000,2016,8,2015,11,45,7,0.242,0.0937,0.148,8824.77,56.09,56.09,52.53,2,1,1.8571428571428572,400.3,384.8,415.9,245.3,229.8,155,155,155,0,-2.842e-14,2.842e-14,0.387,0.373,0.403,245.3,229.8,260.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.138,0.149,0.0175,0.0153,0.0222,0.00071,0.00062,0.0009,0.291,0.257,0.406,0.012,0.01,0.016,24.31,24.24,24.39,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,31.01,25.99,52.39,29.71,25.21,48.2,0,0,0,0,0,0,0.292,0,0.094,0.39,0.61,0.39,36.5
1471212000000,2016,8,2015,11,46,7,0.222,0.0937,0.128,7896.85,48.2,48.2,47.01,1,1,1,366.9,354.4,380.1,211.9,199.4,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.423,0.408,0.437,211.9,199.4,225.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.137,0.0138,0.0127,0.0149,0.00056,0.00051,0.0006,0.374,0.352,0.398,0.015,0.014,0.016,24.39,24.3,24.48,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.49,45.7,51.44,47.01,44.79,48.2,0,0,0,0,0,0,0.261,0,0.094,0.42,0.58,0.42,35.6
1471816800000,2016,8,2015,11,47,7,0.205,0.0937,0.111,6908.78,43.86,43.86,41.12,1,1,1,338.5,327.4,350.3,183.5,172.3,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.458,0.442,0.473,183.5,172.3,195.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.118,0.126,0.0113,0.0104,0.0124,0.00046,0.00042,0.0005,0.323,0.303,0.345,0.013,0.012,0.014,24.58,24.5,24.66,0.95,0.947,0.953,0.979,0.975,0.98,0.93,0.923,0.934,42.02,39.45,44.75,41.12,38.46,43.86,0,0,0,0,0,0,0.228,0,0.094,0.46,0.54,0.46,33.7
1472421600000,2016,8,2015,11,48,7,0.189,0.081,0.108,6714.33,44.15,44.15,39.97,1,1,1,311.8,298.1,323.8,177.9,161.7,133.9,118,155,0,-2.842e-14,2.842e-14,0.428,0.377,0.489,177.9,161.7,195.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0109,0.00949,0.0123,0.00043,0.00038,0.00049,0.311,0.284,0.34,0.012,0.011,0.014,24.73,24.68,24.79,0.948,0.943,0.953,0.976,0.97,0.98,0.926,0.915,0.934,40.93,36.99,45.05,39.97,35.88,44.15,0,0,0,0,0,0,0.222,0,0.081,0.43,0.57,0.43,35.5
1473026400000,2016,9,2015,12,49,7,0.17,0.0714,0.0991,6164.94,39.52,39.52,36.7,1,1,1,281.8,270.5,293.4,163.8,152.5,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.419,0.402,0.436,163.8,152.5,175.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.115,0.00968,0.00871,0.0107,0.00038,0.00035,0.00042,0.284,0.264,0.305,0.011,0.01,0.012,24.89,24.82,24.95,0.944,0.94,0.947,0.972,0.97,0.977,0.917,0.912,0.925,37.74,35.08,40.45,36.7,34.02,39.52,0,0,0,0,0,0,0.204,0,0.0709,0.42,0.58,0.42,36.3
1473631200000,2016,9,2015,12,50,7,0.156,0.0714,0.0846,5228.9,33.22,33.22,31.12,1,1,1,257.8,248.9,266.9,139.8,130.9,118,118,118,0,-2.842e-14,2.842e-14,0.458,0.442,0.474,139.8,130.9,148.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0994,0.106,0.00763,0.00687,0.00841,0.0003,0.00027,0.00033,0.241,0.225,0.258,0.0096,0.0089,0.01,25.03,24.97,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.09,29.98,34.24,31.12,29.08,33.22,0,0,0,0,0,0,0.173,0,0.0714,0.46,0.54,0.46,33.5
