datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1474236000000,2016,9,2015,12,51,7,0.144,0.0714,0.0725,4460.25,28.52,28.52,26.55,1,1,1,237.9,230,246.4,119.9,112,118,118,118,-4.06e-15,-1.421e-14,1.421e-14,0.496,0.479,0.513,119.9,112,128.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0955,0.0927,0.0985,0.00594,0.00527,0.00666,0.00023,0.00021,0.00026,0.206,0.192,0.221,0.0081,0.0075,0.0087,25.17,25.1,25.23,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.37,25.49,29.4,26.55,24.73,28.52,0,0,0,0,0,0,0.147,0,0.0715,0.5,0.5,0.5,31
1474840800000,2016,9,2015,12,52,7,0.133,0.0636,0.0698,4294.98,31.98,31.98,25.57,1,1,1,220.5,215,227.5,115.3,99.7,105.1,73,118,-2.03e-15,-1.421e-14,1.421e-14,0.476,0.339,0.542,115.3,99.7,142.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0927,0.0884,0.0991,0.00555,0.00422,0.00784,0.00022,0.00017,0.00031,0.196,0.17,0.242,0.0077,0.0067,0.0095,25.28,25.25,25.32,0.921,0.911,0.935,0.97,0.969,0.97,0.893,0.883,0.907,26.36,22.57,32.97,25.57,21.86,31.98,0,0,0,0,0,0,0.142,0,0.0632,0.48,0.52,0.48,32.3
1475445600000,2016,10,2016,1,1,7,0.125,0.0442,0.081,5053.16,31.73,31.73,30.08,1,1,1,206.9,202.1,214.1,133.9,129.1,73,73,73,0,0,0,0.353,0.341,0.361,133.9,129.1,141.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0945,0.0988,0.00713,0.00672,0.00775,0.00028,0.00026,0.0003,0.227,0.218,0.24,0.0089,0.0085,0.0094,25.33,25.28,25.37,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.01,29.88,32.71,30.08,28.98,31.73,0,0,0,0,0,0,0.167,0,0.044,0.35,0.65,0.35,40.4
1476050400000,2016,10,2016,1,2,7,0.116,0.0442,0.0722,4475.77,28.54,28.54,26.64,1,1,1,192.3,184.9,200.2,119.3,111.9,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.38,0.365,0.395,119.3,111.9,127.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0884,0.0938,0.00589,0.00526,0.00656,0.00023,0.00021,0.00026,0.201,0.187,0.215,0.0078,0.0073,0.0084,25.38,25.38,25.39,0.924,0.919,0.929,0.97,0.97,0.97,0.897,0.891,0.901,27.47,25.6,29.43,26.64,24.83,28.54,0,0,0,0,0,0,0.148,0,0.0438,0.38,0.62,0.38,38.6
1476655200000,2016,10,2016,1,3,7,0.108,0.0442,0.0634,3884.6,24.5,24.5,23.12,1,1,1,177.8,172,183.5,104.8,99.03,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.411,0.398,0.424,104.8,99.03,110.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0839,0.0879,0.00466,0.00417,0.00514,0.00018,0.00016,0.0002,0.175,0.164,0.185,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.968,0.97,0.887,0.883,0.891,23.85,22.47,25.26,23.12,21.76,24.5,0,0,0,0,0,0,0.128,0,0.0446,0.41,0.59,0.41,36
1477260000000,2016,10,2016,1,4,7,0.1,0.0442,0.0561,3440.33,21.38,21.38,20.48,1,1,1,165.7,161.9,170.1,92.71,88.92,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.441,0.429,0.451,92.71,88.92,97.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0803,0.0832,0.00363,0.00331,0.00401,0.00014,0.00013,0.00016,0.153,0.146,0.161,0.006,0.0057,0.0063,25.38,25.38,25.38,0.919,0.914,0.924,0.966,0.964,0.968,0.888,0.884,0.89,21.21,20.44,22.09,20.48,19.7,21.38,0,0,0,0,0,0,0.114,0,0.0439,0.44,0.56,0.44,34.4
1477864800000,2016,10,2016,1,5,7,0.103,0.0322,0.0707,4380.71,30.13,30.13,26.08,1,1,1,170.2,160.6,184.1,116.9,87.55,53.29,50,73,2.03e-15,-1.421e-14,1.421e-14,0.315,0.272,0.455,116.9,87.55,134.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0798,0.0931,0.00569,0.00319,0.00715,0.00022,0.00013,0.00028,0.193,0.144,0.224,0.0076,0.0056,0.0087,25.35,25.34,25.38,0.925,0.92,0.932,0.969,0.963,0.97,0.897,0.891,0.904,26.9,20.16,31.06,26.08,19.42,30.13,0,0,0,0,0,0,0.145,0,0.0323,0.31,0.69,0.31,42.5
1478469600000,2016,11,2016,2,6,7,0.116,0.0346,0.0814,5088.45,32.48,32.48,30.29,1,1,1,192,183.5,200.2,134.7,129.4,57.29,50,67,0,0,0,0.297,0.258,0.341,134.7,129.4,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0929,0.0966,0.0072,0.00675,0.00798,0.00028,0.00026,0.00031,0.226,0.217,0.241,0.0088,0.0085,0.0094,25.36,25.34,25.38,0.932,0.93,0.936,0.97,0.97,0.97,0.904,0.902,0.908,31.23,29.95,33.48,30.29,29.05,32.48,0,0,0,0,0,0,0.168,0,0.0346,0.3,0.7,0.3,43.9
1479074400000,2016,11,2016,2,7,7,0.12,0.0405,0.0793,4950.6,30.89,30.89,29.47,1,1,1,198.2,194.5,204.3,131.2,127.5,67,67,67,0,-1.421e-14,1.421e-14,0.338,0.328,0.345,131.2,127.5,137.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0929,0.0963,0.0069,0.00658,0.00742,0.00027,0.00026,0.00029,0.221,0.214,0.232,0.0086,0.0084,0.0091,25.37,25.34,25.38,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.38,29.48,31.85,29.47,28.6,30.89,0,0,0,0,0,0,0.164,0,0.0407,0.34,0.66,0.34,41.3
1479679200000,2016,11,2016,2,8,7,0.127,0.0302,0.097,6105.88,37.25,37.25,36.34,1,1,1,210.4,205.7,214.1,160.4,155.7,50,50,50,0,0,0,0.238,0.233,0.243,160.4,155.7,164.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.101,0.104,0.00938,0.00898,0.0097,0.00037,0.00035,0.00038,0.271,0.262,0.277,0.011,0.01,0.011,25.27,25.24,25.3,0.942,0.94,0.943,0.971,0.97,0.972,0.914,0.912,0.917,37.43,36.32,38.31,36.34,35.23,37.25,0,0,0,0,0,0,0.202,0,0.03,0.24,0.76,0.24,48.1
1480284000000,2016,11,2016,2,9,7,0.127,0.0334,0.0935,5871.88,36.58,36.58,34.95,1,1,1,209.7,208.1,211.7,154.6,150.2,55.14,50,59,0,0,0,0.263,0.237,0.282,154.6,150.2,161.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.1,0.103,0.00889,0.00852,0.00947,0.00035,0.00033,0.00037,0.261,0.254,0.273,0.01,0.0099,0.011,25.28,25.26,25.29,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.91,0.915,36.03,34.97,37.67,34.95,33.92,36.58,0,0,0,0,0,0,0.194,0,0.0335,0.26,0.74,0.26,46.2
1480888800000,2016,12,2016,3,10,7,0.127,0.0357,0.0918,5758.32,35.85,35.85,34.28,1,1,1,210.8,207,217.7,151.8,148,59,59,59,0,0,0,0.28,0.271,0.285,151.8,148,158.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0994,0.103,0.00865,0.00833,0.00924,0.00034,0.00033,0.00036,0.257,0.25,0.269,0.01,0.0098,0.011,25.28,25.22,25.31,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.34,34.45,36.96,34.28,33.42,35.85,0,0,0,0,0,0,0.19,0,0.0352,0.28,0.72,0.28,45.3
1481493600000,2016,12,2016,3,11,7,0.138,0.0357,0.103,6480.36,40.92,40.92,38.57,1,1,1,228.8,220.2,238.2,169.8,161.2,59,59,59,0,0,0,0.258,0.248,0.268,169.8,161.2,179.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.11,0.0102,0.00945,0.011,0.0004,0.00037,0.00043,0.289,0.274,0.306,0.011,0.011,0.012,25.14,25.06,25.21,0.945,0.942,0.948,0.975,0.971,0.98,0.921,0.915,0.929,39.56,37.53,41.76,38.57,36.43,40.92,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,47
1482098400000,2016,12,2016,3,12,7,0.152,0.0357,0.116,7356.16,45.79,45.79,43.79,1,1,1,250.6,241.8,259.3,191.6,182.8,59,59,59,0,0,0,0.236,0.228,0.244,191.6,182.8,200.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.118,0.012,0.0113,0.0128,0.00048,0.00045,0.00051,0.328,0.312,0.343,0.013,0.012,0.014,24.97,24.92,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.68,42.59,46.72,43.79,41.74,45.79,0,0,0,0,0,0,0.243,0,0.036,0.23,0.76,0.24,48.4
1482703200000,2016,12,2016,3,13,7,0.161,0.0369,0.124,7862.2,48.2,48.2,46.8,1,1,1,265.9,258.4,276.5,204.9,199.4,61,59,73,0,-2.842e-14,2.842e-14,0.229,0.218,0.264,204.9,199.4,211.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.122,0.0132,0.0127,0.0137,0.00052,0.0005,0.00055,0.352,0.342,0.364,0.014,0.014,0.014,24.88,24.84,24.92,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.78,46.53,49.38,46.8,45.6,48.2,0,0,0,0,0,0,0.26,0,0.037,0.23,0.77,0.23,48.8
1483308000000,2017,1,2016,4,14,7,0.183,0.0442,0.139,8474.06,54.2,54.2,50.44,2,1,1.5714285714285714,303.1,283.9,321.1,230,210.9,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.241,0.227,0.257,230,210.9,248.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.123,0.136,0.0153,0.0137,0.0168,0.00061,0.00054,0.00067,0.306,0.245,0.392,0.012,0.0098,0.016,24.77,24.71,24.83,0.94,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.12,26.08,52.57,35.54,25.3,48.2,0,0,0,0,0,0,0.28,0,0.044,0.24,0.76,0.24,46.3
1483912800000,2017,1,2016,4,15,7,0.219,0.0442,0.175,10589.3,70.72,70.72,63.03,2,2,2,361.9,330.6,397.9,288.9,257.6,73,73,73,0,0,0,0.202,0.183,0.221,288.9,257.6,324.9,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.14,0.164,0.0354,0.0206,0.0523,0.0014,0.00083,0.0021,0.324,0.277,0.378,0.013,0.011,0.015,24.47,24.23,24.67,0.937,0.931,0.944,0.97,0.97,0.97,0.909,0.903,0.916,32.49,29.01,36.45,31.52,28.14,35.36,0,0,0,0,0,0,0.35,0,0.044,0.2,0.8,0.2,48.4
1484517600000,2017,1,2016,4,16,7,0.267,0.0442,0.223,13543.6,87.33,87.33,80.62,2,2,2,442.1,408.6,473.1,369.1,335.6,73,73,73,0,0,0,0.166,0.154,0.179,369.1,335.6,400.1,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.179,0.167,0.19,0.0732,0.0574,0.0878,0.003,0.0023,0.0036,0.444,0.394,0.491,0.018,0.016,0.02,23.97,23.78,24.17,0.951,0.946,0.955,0.977,0.971,0.98,0.929,0.918,0.936,41.24,37.62,44.56,40.31,36.52,43.66,0,0,0,0,0,0,0.448,0,0.044,0.17,0.84,0.16,50.7
1485122400000,2017,1,2016,4,17,7,0.307,0.0442,0.263,15743.5,96.4,96.4,93.71,2,2,2,507.6,483.8,531.9,434.6,410.8,73,73,73,8.12e-15,0,5.684e-14,0.144,0.137,0.151,434.6,410.8,458.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.202,0.194,0.211,0.104,0.0929,0.116,0.0043,0.0038,0.0048,0.542,0.507,0.579,0.022,0.021,0.024,23.57,23.43,23.72,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.08,45.65,50.47,46.86,44.74,48.2,0,0,0,0,0,0,0.521,0,0.044,0.14,0.86,0.14,51.3
1485727200000,2017,1,2016,4,18,7,0.348,0.0493,0.298,17135.4,109.9,109.9,102,3,2,2.5714285714285716,574.8,539.8,612,493.2,466.8,81.57,73,85,8.12e-15,-5.684e-14,5.684e-14,0.142,0.133,0.151,493.2,466.8,527,990,990,990,966.2,966,966.3,23.8,23.7,24,0.23,0.214,0.249,0.133,0.119,0.153,0.0056,0.005,0.0065,0.573,0.519,0.608,0.024,0.022,0.025,23.24,23.07,23.38,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,43.02,35.16,52.03,40.88,34.1,48.2,0,0,0,0,0,0,0.567,0,0.05,0.14,0.86,0.14,49.2
1486332000000,2017,2,2016,5,19,7,0.399,0.0549,0.345,19910.4,122.5,122.5,118.5,3,3,3,660.4,622.1,695.9,569.7,537.1,90.71,85,105,0,0,0,0.137,0.126,0.153,569.7,537.1,590.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.275,0.255,0.289,0.182,0.16,0.196,0.0077,0.0068,0.0084,0.655,0.599,0.693,0.028,0.025,0.03,22.8,22.62,23.01,0.952,0.95,0.954,0.977,0.973,0.98,0.93,0.924,0.934,40.43,38.38,41.68,39.5,37.32,40.84,0,0,0,0,0,0,0.658,0,0.054,0.14,0.86,0.14,49.9
1486936800000,2017,2,2016,5,20,7,0.455,0.0635,0.392,22296.1,141.5,141.5,132.7,3,3,3,753,708.8,803.8,648,603.8,105,105,105,0,0,0,0.14,0.131,0.148,648,603.8,698.8,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.321,0.296,0.35,0.234,0.204,0.268,0.01,0.0088,0.012,0.789,0.715,0.875,0.034,0.031,0.038,22.3,22.01,22.55,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.14,42.49,48.12,44.24,41.64,47.16,0,0,0,0,0,0,0.737,0,0.063,0.14,0.86,0.14,49
1487541600000,2017,2,2016,5,21,7,0.57,0.0635,0.507,27259.9,183.6,183.6,162.3,4,3,3.7142857142857144,942.9,830.5,1075,837.9,725.5,105,105,105,-1.624e-14,-1.137e-13,0,0.112,0.0976,0.126,837.9,725.5,970.4,990,990,990,967.7,967.2,968.1,22.3,21.9,22.8,0.466,0.366,0.586,0.344,0.286,0.409,0.015,0.013,0.019,1.06,0.92,1.26,0.047,0.04,0.058,21.28,20.6,21.86,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.28,39.84,51.2,44.01,38.87,48.2,0,0,0,0,0,0,0.901,0,0.063,0.11,0.89,0.11,47.8
1488146400000,2017,2,2016,5,22,7,0.792,0.0972,0.653,32152,192.8,192.8,191.4,4,4,4,1310,1126,1481,1149,1021,160.7,105,183,68.82,0,197.7,0.122,0.0887,0.147,1080,1021,1100,990,990,990,968.9,968.3,969.4,21.1,20.6,21.7,0.788,0.652,0.88,0.604,0.471,0.648,0.029,0.022,0.031,1.69,1.41,1.83,0.08,0.065,0.089,19.44,18.75,20.3,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,49.06,48.15,50.24,47.85,47.19,48.2,0,0,0,0,0,0,1.06,0,0.139,0.12,0.82,0.18,40.6
1488751200000,2017,3,2016,6,23,7,1.04,0.111,0.665,30257.9,186.7,186.7,180.1,4,4,4,1726,1535,1946,1543,1352,183,183,183,443.3,251.9,663.3,0.107,0.094,0.119,1100,1100,1100,990,990,990,970.2,969.6,970.9,19.8,19.1,20.4,0.917,0.901,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.094,0.091,0.098,17.92,17.2,18.55,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.95,44,47.63,45.03,43.12,46.68,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1489356000000,2017,3,2016,6,24,7,1.44,0.111,0.665,26941.4,169.6,169.6,160.4,4,4,4,2388,2042,2752,2205,1859,183,183,183,1105,759.2,1469,0.0774,0.0665,0.0896,1100,1100,1100,990,990,990,972,971.2,972.9,18,17.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.21,16.92,0.945,0.942,0.948,0.978,0.973,0.98,0.924,0.917,0.929,41.01,38.64,43.26,40.09,37.6,42.39,0,0,0,0,0,0,0.891,0,0.775,0.077,0.46,0.54,18.7
1489960800000,2017,3,2016,6,25,7,2.03,0.111,0.665,22729.2,146.5,146.5,135.3,4,4,4,3351,2891,3793,3168,2708,183,183,183,2068,1608,2510,0.055,0.0482,0.0633,1100,1100,1100,990,990,990,974.3,973.3,975.2,15.7,14.8,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.84,12.88,14.88,0.934,0.928,0.94,0.97,0.97,0.971,0.906,0.9,0.913,34.86,32.25,37.72,33.82,31.28,36.63,0,0,0,0,0,0,0.752,0,1.365,0.055,0.33,0.67,11.2
1490565600000,2017,3,2016,6,26,7,2.57,0.13,0.665,19367.5,121.8,121.8,115.3,4,4,4,4257,3937,4480,4042,3754,215,183,295,2942,2654,3098,0.0502,0.0418,0.0664,1100,1100,1100,990,990,990,976.1,975.5,976.6,13.9,13.4,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.98,11.57,12.58,0.92,0.916,0.925,0.97,0.97,0.97,0.892,0.888,0.897,29.71,28.56,31.39,28.82,27.71,30.45,0,0,0,0,0,0,0.64,0,1.905,0.051,0.26,0.74,7.54
1491170400000,2017,4,2016,7,27,7,2.75,0.178,0.665,18400.3,110.2,110.2,109.5,4,4,4,4546,4512,4562,4251,4217,295,295,295,3151,3117,3167,0.0649,0.0647,0.0654,1100,1100,1100,990,990,990,976.7,976.6,976.7,13.3,13.3,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.45,11.42,11.51,0.914,0.914,0.915,0.97,0.97,0.97,0.887,0.887,0.888,28.23,28.15,28.4,27.38,27.3,27.55,0,0,0,0,0,0,0.608,0,2.085,0.065,0.24,0.76,6.69
1491775200000,2017,4,2016,7,28,7,2.73,0.178,0.665,18505.7,111.4,111.4,110.2,4,4,4,4515,4453,4553,4220,4158,295,295,295,3120,3058,3158,0.0654,0.0648,0.0662,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.5,11.43,11.62,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.889,28.39,28.2,28.7,27.54,27.35,27.84,0,0,0,0,0,0,0.612,0,2.065,0.065,0.24,0.76,6.78
1492380000000,2017,4,2016,7,29,7,2.58,0.178,0.665,19307.8,118.2,118.2,114.9,4,4,4,4273,4108,4421,3978,3813,295,295,295,2878,2713,3026,0.0691,0.0667,0.0718,1100,1100,1100,990,990,990,976.2,975.9,976.5,13.8,13.5,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.95,11.67,12.25,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.895,29.62,28.86,30.46,28.73,28,29.55,0,0,0,0,0,0,0.638,0,1.915,0.069,0.26,0.74,7.48
1492984800000,2017,4,2016,7,30,7,2.35,0.178,0.665,20684.2,127,127,123.1,4,4,4,3880,3711,4051,3585,3416,295,295,295,2485,2316,2656,0.0761,0.0728,0.0795,1100,1100,1100,990,990,990,975.4,975.1,975.8,14.6,14.2,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.7,12.35,13.06,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,31.73,30.76,32.73,30.78,29.83,31.75,0,0,0,0,0,0,0.684,0,1.685,0.076,0.28,0.72,8.8
1493589600000,2017,5,2016,8,31,7,2.12,0.194,0.665,22101.3,134.7,134.7,131.6,4,4,4,3507,3367,3655,3186,3046,321,321,321,2086,1946,2234,0.0916,0.0878,0.0953,1100,1100,1100,990,990,990,974.6,974.3,974.9,15.4,15.1,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.49,13.18,13.79,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.91,33.05,34.72,32.89,32.06,33.68,0,0,0,0,0,0,0.731,0,1.455,0.092,0.31,0.69,10.4
1494194400000,2017,5,2016,8,32,7,1.93,0.194,0.665,23331.7,142.3,142.3,138.9,4,4,4,3186,3048,3321,2865,2727,321,321,321,1765,1627,1900,0.101,0.0967,0.105,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.18,13.89,14.49,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.79,34.99,36.67,34.72,33.94,35.57,0,0,0,0,0,0,0.772,0,1.265,0.1,0.34,0.66,12.1
1494799200000,2017,5,2016,8,33,7,1.72,0.194,0.665,24819.6,152,152,147.7,4,4,4,2848,2693,3004,2527,2372,321,321,321,1427,1272,1583,0.113,0.107,0.119,1100,1100,1100,990,990,990,973.1,972.8,973.5,16.9,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.6,15.35,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.91,0.918,38,36.97,39.02,36.93,35.86,38.01,0,0,0,0,0,0,0.821,0,1.055,0.11,0.39,0.61,14.4
1495404000000,2017,5,2016,8,34,7,1.51,0.194,0.665,26477.7,161.7,161.7,157.6,4,4,4,2492,2343,2642,2171,2022,321,321,321,1071,922.2,1221,0.129,0.122,0.137,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.48,16.2,0.944,0.943,0.946,0.977,0.975,0.979,0.922,0.919,0.926,40.34,39.36,41.31,39.4,38.36,40.43,0,0,0,0,0,0,0.876,0,0.845,0.13,0.44,0.56,17.5
1496008800000,2017,5,2016,8,35,7,1.29,0.172,0.665,28115.1,172,172,167.4,4,4,4,2131,1960,2302,1847,1703,284.4,257,321,746.6,603.4,881,0.133,0.121,0.147,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.71,16.3,17.15,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.7,41.57,43.88,41.84,40.72,43,0,0,0,0,0,0,0.93,0,0.625,0.13,0.52,0.48,21.8
1496613600000,2017,6,2016,9,36,7,1.07,0.155,0.665,29970.4,182.7,182.7,178.4,4,4,4,1775,1649,1908,1518,1392,257,257,257,417.9,291.9,550.7,0.145,0.135,0.156,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.75,17.32,18.17,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.51,44.34,46.61,44.6,43.46,45.68,0,0,0,0,0,0,0.991,0,0.405,0.14,0.62,0.38,28
1497218400000,2017,6,2016,9,37,7,0.912,0.155,0.665,31542.8,191.5,191.5,187.8,4,4,4,1508,1409,1613,1251,1152,257,257,257,150.7,51.92,255.7,0.171,0.159,0.182,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.889,0.849,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.086,0.093,18.65,18.29,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.9,46.93,48.84,46.94,45.99,47.86,0,0,0,0,0,0,1.04,0,0.247,0.17,0.73,0.27,34.6
1497823200000,2017,6,2016,9,38,7,0.741,0.155,0.585,29767,192.8,192.8,177.2,4,4,4,1226,1105,1369,968.9,847.6,257,257,257,1.726,-1.137e-13,12.08,0.211,0.188,0.233,967.2,847.6,1100,990,990,990,968.6,968.2,969.1,21.4,20.9,21.8,0.648,0.511,0.833,0.447,0.349,0.648,0.021,0.016,0.031,1.36,1.09,1.78,0.064,0.05,0.085,20.03,19.16,20.68,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,45.22,40.99,49.23,44.3,40.09,48.2,0,0,0,0,0,0,0.984,0,0.156,0.21,0.79,0.21,40.2
1498428000000,2017,6,2016,9,39,7,0.606,0.15,0.456,24308.3,155.4,155.4,144.7,4,3,3.142857142857143,1003,936.3,1075,754.4,709.3,248.4,227,257,0,-1.137e-13,1.137e-13,0.248,0.237,0.263,754.4,709.3,818.4,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.424,0.377,0.485,0.302,0.275,0.335,0.014,0.012,0.015,0.993,0.914,1.07,0.045,0.041,0.049,21.11,20.82,21.44,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,47.85,39.82,51.55,46.38,38.85,48.2,0,0,0,0,0,0,0.804,0,0.15,0.25,0.75,0.25,40.1
1499032800000,2017,7,2016,10,40,7,0.527,0.137,0.39,21663.9,136.5,136.5,129,3,3,3,871,828.6,915.7,644,601.6,227,227,227,0,0,0,0.261,0.248,0.274,644,601.6,688.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.338,0.314,0.363,0.231,0.203,0.261,0.01,0.0089,0.012,0.802,0.73,0.877,0.035,0.032,0.039,21.81,21.56,22.06,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.87,41.38,46.43,42.98,40.52,45.5,0,0,0,0,0,0,0.716,0,0.137,0.26,0.74,0.26,41.1
1499637600000,2017,7,2016,10,41,7,0.476,0.137,0.339,19051.2,119.1,119.1,113.4,3,3,3,787.2,763.8,815.9,560.2,536.8,227,227,227,0,0,0,0.288,0.278,0.297,560.2,536.8,588.9,990,990,990,967,967,967.2,23,22.8,23,0.29,0.277,0.307,0.175,0.16,0.194,0.0076,0.0069,0.0085,0.66,0.621,0.708,0.029,0.027,0.031,22.29,22.13,22.42,0.951,0.95,0.953,0.973,0.97,0.977,0.926,0.921,0.932,38.83,37.36,40.61,37.8,36.25,39.69,0,0,0,0,0,0,0.63,0,0.137,0.29,0.71,0.29,40
1500242400000,2017,7,2016,10,42,7,0.434,0.137,0.297,16752.9,106.5,106.5,99.72,3,2,2.4285714285714284,717.5,684.7,751.5,490.5,457.7,227,227,227,0,0,0,0.317,0.302,0.332,490.5,457.7,524.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.251,0.232,0.27,0.132,0.115,0.151,0.0057,0.0049,0.0066,0.606,0.561,0.653,0.026,0.024,0.028,22.62,22.49,22.76,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.15,35.1,51.85,42.41,34.05,48.2,0,0,0,0,0,0,0.554,0,0.137,0.32,0.68,0.32,38.6
1500847200000,2017,7,2016,10,43,7,0.39,0.137,0.253,14837.8,93.92,93.92,88.32,2,2,2,645.4,617.2,674.1,418.4,390.2,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.352,0.337,0.368,418.4,390.2,447.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.212,0.201,0.226,0.0965,0.0832,0.11,0.0041,0.0035,0.0047,0.534,0.491,0.58,0.023,0.021,0.025,22.98,22.82,23.14,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.06,42.22,47.92,44.16,41.38,46.96,0,0,0,0,0,0,0.491,0,0.137,0.35,0.65,0.35,38
1501452000000,2017,7,2016,10,44,7,0.352,0.115,0.237,14020,88.5,88.5,83.45,2,2,2,581.3,554.6,609.3,391.2,370.6,190.1,184,227,8.12e-15,-5.684e-14,5.684e-14,0.327,0.307,0.373,391.2,370.6,415.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.207,0.0836,0.0739,0.0952,0.0035,0.0031,0.004,0.489,0.458,0.526,0.021,0.019,0.022,23.3,23.18,23.45,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.61,40.53,45.15,41.73,39.6,44.25,0,0,0,0,0,0,0.464,0,0.115,0.33,0.67,0.33,39.8
1502056800000,2017,8,2016,11,45,7,0.316,0.111,0.205,12140.3,77.32,77.32,72.26,2,2,2,522.9,500.7,546.1,338.9,316.7,184,184,184,8.12e-15,0,5.684e-14,0.352,0.337,0.367,338.9,316.7,362.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.172,0.188,0.059,0.0485,0.0699,0.0025,0.002,0.0029,0.41,0.377,0.445,0.017,0.016,0.019,23.64,23.5,23.77,0.947,0.943,0.95,0.971,0.97,0.975,0.92,0.915,0.927,37.19,34.83,39.64,36.13,33.78,38.66,0,0,0,0,0,0,0.401,0,0.111,0.35,0.65,0.35,38.4
1502661600000,2017,8,2016,11,46,7,0.287,0.111,0.176,10443,66.15,66.15,62.16,2,2,2,474.9,456.1,493.9,290.9,272.1,184,184,184,0,0,0,0.388,0.373,0.403,290.9,272.1,309.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.17,0.0363,0.0275,0.0453,0.0015,0.0011,0.0019,0.338,0.31,0.367,0.014,0.013,0.015,23.92,23.81,24.04,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.04,29.99,34.1,31.08,29.09,33.07,0,0,0,0,0,0,0.345,0,0.111,0.39,0.61,0.39,36.4
1503266400000,2017,8,2016,11,47,7,0.263,0.111,0.151,8984.27,56.95,56.95,53.48,2,2,2,434.3,418.7,450.4,250.3,234.7,184,184,184,8.12e-15,0,2.842e-14,0.424,0.409,0.439,250.3,234.7,266.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0188,0.0157,0.0247,0.00077,0.00064,0.001,0.279,0.26,0.302,0.011,0.011,0.012,24.17,24.07,24.26,0.929,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.57,25.81,29.36,26.74,25.04,28.48,0,0,0,0,0,0,0.297,0,0.112,0.42,0.57,0.43,34.2
1503871200000,2017,8,2016,11,48,7,0.241,0.0994,0.141,8490.61,55.04,55.04,50.54,2,1,1.4285714285714286,398,381.2,413.5,233.8,215,164.3,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.351,0.461,233.8,215,255.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.141,0.136,0.146,0.0159,0.014,0.0195,0.00065,0.00057,0.00079,0.343,0.265,0.409,0.014,0.011,0.017,24.27,24.13,24.43,0.946,0.927,0.959,0.976,0.97,0.98,0.923,0.9,0.939,40.7,27.02,52,39.02,26.21,48.2,0,0,0,0,0,0,0.281,0,0.1,0.41,0.59,0.41,35.2
1504476000000,2017,9,2016,12,49,7,0.217,0.0835,0.134,8135.4,51.03,51.03,48.42,2,1,1.2857142857142858,358.8,343.2,374.9,220.8,205.2,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.385,0.368,0.402,220.8,205.2,236.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.14,0.0145,0.0132,0.0159,0.00059,0.00053,0.00064,0.344,0.252,0.398,0.014,0.01,0.016,24.46,24.39,24.52,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.76,25.65,51.69,41.23,24.88,48.2,0,0,0,0,0,0,0.269,0,0.083,0.38,0.62,0.38,37.5
1505080800000,2017,9,2016,12,50,7,0.197,0.0835,0.114,7098.57,45.2,45.2,42.25,1,1,1,325.7,313.4,338.6,187.7,175.4,138,138,138,0,-2.842e-14,2.842e-14,0.424,0.408,0.44,187.7,175.4,200.6,990,990,990,965,965,965.1,25,24.9,25,0.123,0.118,0.127,0.0117,0.0107,0.0128,0.00047,0.00043,0.00051,0.33,0.308,0.353,0.013,0.012,0.014,24.64,24.55,24.72,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.14,40.29,46.12,42.25,39.35,45.2,0,0,0,0,0,0,0.235,0,0.083,0.42,0.58,0.42,36
1505685600000,2017,9,2016,12,51,7,0.18,0.0835,0.0969,5996.86,38.34,38.34,35.7,1,1,1,298.2,287.4,309.3,160.2,149.4,138,138,138,0,-2.842e-14,2.842e-14,0.463,0.446,0.48,160.2,149.4,171.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.117,0.00936,0.00845,0.0103,0.00037,0.00034,0.00041,0.281,0.262,0.301,0.011,0.01,0.012,24.82,24.75,24.89,0.943,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.75,34.25,39.34,35.7,33.22,38.34,0,0,0,0,0,0,0.198,0,0.0831,0.46,0.54,0.46,33.3
1506290400000,2017,9,2016,12,52,7,0.167,0.081,0.0858,5297.08,35.07,35.07,31.53,1,1,1,275.9,266.9,285,141.9,131.9,134,110,138,0,-2.842e-14,2.842e-14,0.485,0.412,0.511,141.9,131.9,156.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.103,0.109,0.00781,0.00696,0.00909,0.00031,0.00028,0.00036,0.248,0.23,0.272,0.0098,0.0091,0.011,24.95,24.9,24.99,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,32.51,30.12,36.16,31.53,29.22,35.07,0,0,0,0,0,0,0.175,0,0.0812,0.49,0.51,0.49,31.7
1506895200000,2017,10,2017,1,1,7,0.156,0.0665,0.0898,5569.23,34.52,34.52,33.15,1,1,1,258.5,254.3,264.5,148.5,144.3,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.426,0.416,0.432,148.5,144.3,154.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.108,0.00837,0.00802,0.00888,0.00033,0.00032,0.00035,0.257,0.25,0.268,0.01,0.0099,0.011,25.01,24.97,25.03,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.912,34.18,33.2,35.58,33.15,32.2,34.52,0,0,0,0,0,0,0.184,0,0.0662,0.43,0.58,0.42,35.7
1507500000000,2017,10,2017,1,2,7,0.15,0.0665,0.0834,5159.09,32.33,32.33,30.71,1,1,1,247.8,240.7,254.9,137.8,130.7,110,110,110,0,0,0,0.444,0.432,0.457,137.8,130.7,144.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0996,0.105,0.00746,0.00686,0.00807,0.00029,0.00027,0.00032,0.238,0.225,0.251,0.0094,0.0089,0.0099,25.08,25.03,25.13,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.66,29.98,33.33,30.71,29.08,32.33,0,0,0,0,0,0,0.171,0,0.0666,0.44,0.56,0.44,34.4
1508104800000,2017,10,2017,1,3,7,0.14,0.0643,0.0757,4681.89,29.14,29.14,27.87,1,1,1,231.5,225.6,238.2,125.2,119.5,106.3,97,110,4.06e-15,0,1.421e-14,0.459,0.426,0.479,125.2,119.5,130.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0971,0.0957,0.0988,0.0064,0.0059,0.00685,0.00025,0.00023,0.00027,0.215,0.205,0.223,0.0085,0.0081,0.0088,25.2,25.15,25.23,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.73,27.33,30.05,27.87,26.51,29.14,0,0,0,0,0,0,0.155,0,0.0643,0.46,0.54,0.46,33.4
1508709600000,2017,10,2017,1,4,7,0.132,0.0587,0.0736,4553.24,28.27,28.27,27.1,1,1,1,218.7,215.5,223.7,121.7,118.5,97,97,97,0,-1.421e-14,1.421e-14,0.444,0.434,0.45,121.7,118.5,126.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0932,0.0961,0.00609,0.00582,0.00652,0.00024,0.00023,0.00026,0.207,0.202,0.216,0.0081,0.0079,0.0085,25.28,25.24,25.31,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,27.94,27.18,29.15,27.1,26.36,28.27,0,0,0,0,0,0,0.151,0,0.0584,0.44,0.56,0.44,34.5
1509314400000,2017,10,2017,1,5,7,0.131,0.0569,0.0745,4613.36,29.09,29.09,27.46,1,1,1,217.3,213.1,223.2,123.2,116.9,94.14,93,97,4.06e-15,-1.421e-14,1.421e-14,0.434,0.417,0.454,123.2,116.9,130.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0946,0.0927,0.097,0.00622,0.00568,0.00681,0.00024,0.00022,0.00027,0.21,0.199,0.222,0.0082,0.0078,0.0087,25.29,25.24,25.32,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.31,26.78,29.99,27.46,25.98,29.09,0,0,0,0,0,0,0.153,0,0.0565,0.43,0.57,0.43,35.2
1509919200000,2017,11,2017,2,6,7,0.137,0.0562,0.0807,5013.64,31.95,31.95,29.84,1,1,1,226.5,219.9,235.7,133.5,126.9,93,93,93,0,-1.421e-14,1.421e-14,0.411,0.395,0.423,133.5,126.9,142.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0958,0.101,0.0071,0.00654,0.00788,0.00028,0.00026,0.00031,0.228,0.216,0.245,0.009,0.0085,0.0096,25.21,25.14,25.26,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.77,29.22,32.94,29.84,28.34,31.95,0,0,0,0,0,0,0.166,0,0.0563,0.41,0.59,0.41,36.6
1510524000000,2017,11,2017,2,7,7,0.141,0.0562,0.0843,5242.13,31.76,31.76,31.2,1,1,1,232.5,230,234.9,139.5,137,93,93,93,0,0,0,0.4,0.396,0.404,139.5,137,141.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0994,0.101,0.0076,0.0074,0.00781,0.0003,0.00029,0.00031,0.239,0.234,0.243,0.0094,0.0092,0.0096,25.17,25.15,25.19,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.17,31.59,32.75,31.2,30.64,31.76,0,0,0,0,0,0,0.173,0,0.0567,0.4,0.6,0.4,37.2
1511128800000,2017,11,2017,2,8,7,0.141,0.0428,0.0984,6178.74,39.86,39.86,36.78,1,1,1,233.4,225.6,242.3,162.6,134,70.71,67,93,0,0,0,0.304,0.277,0.41,162.6,134,175.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.0983,0.11,0.00958,0.00714,0.0107,0.00038,0.00028,0.00042,0.277,0.229,0.3,0.011,0.009,0.012,25.12,25.05,25.21,0.943,0.932,0.947,0.973,0.97,0.978,0.917,0.904,0.926,37.78,30.88,40.77,36.78,29.96,39.86,0,0,0,0,0,0,0.204,0,0.0426,0.3,0.7,0.3,43.8
1511733600000,2017,11,2017,2,9,7,0.141,0.0431,0.0983,6170.9,39.11,39.11,36.73,1,1,1,233.9,230.6,239.3,162.6,153.6,71.29,67,77,0,0,0,0.305,0.28,0.334,162.6,153.6,172.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.103,0.109,0.00957,0.0088,0.0104,0.00038,0.00035,0.00041,0.277,0.262,0.294,0.011,0.01,0.012,25.12,25.07,25.15,0.943,0.94,0.946,0.973,0.97,0.976,0.917,0.912,0.923,37.76,35.6,40.07,36.73,34.54,39.11,0,0,0,0,0,0,0.204,0,0.0427,0.31,0.7,0.3,43.8
1512338400000,2017,12,2017,3,10,7,0.148,0.0466,0.101,6353.44,40.28,40.28,37.82,1,1,1,244.4,233,254.3,167.4,156,77,77,77,0,0,0,0.315,0.303,0.33,167.4,156,177.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.104,0.112,0.00998,0.00901,0.0108,0.00039,0.00035,0.00043,0.287,0.266,0.305,0.011,0.01,0.012,25.05,24.98,25.14,0.944,0.941,0.948,0.974,0.97,0.979,0.92,0.913,0.927,38.83,36.18,41.16,37.82,35.09,40.28,0,0,0,0,0,0,0.21,0,0.047,0.31,0.68,0.32,42.9
1512943200000,2017,12,2017,3,11,7,0.158,0.0357,0.123,7784.77,47.84,47.84,46.34,1,1,1,261.7,257.4,268.3,202.7,198.3,59,59,59,0,-2.842e-14,2.842e-14,0.225,0.22,0.229,202.7,198.3,209.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.117,0.121,0.013,0.0126,0.0135,0.00051,0.0005,0.00054,0.348,0.34,0.36,0.014,0.013,0.014,24.91,24.87,24.93,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.28,46.27,48.81,46.34,45.35,47.84,0,0,0,0,0,0,0.257,0,0.035,0.23,0.78,0.22,49.3
1513548000000,2017,12,2017,3,12,7,0.172,0.0357,0.136,8235.46,51.84,51.84,49.02,2,1,1.2857142857142858,284.1,273.5,295.9,225.1,214.5,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.208,0.199,0.216,225.1,214.5,236.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.123,0.131,0.0149,0.014,0.0159,0.00059,0.00055,0.00063,0.343,0.241,0.389,0.014,0.0096,0.015,24.82,24.77,24.9,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.45,25.93,52.65,41.72,25.15,48.2,0,0,0,0,0,0,0.272,0,0.036,0.21,0.79,0.21,47.9
1514152800000,2017,12,2017,3,13,7,0.197,0.0357,0.162,9825.3,63.52,63.52,58.48,2,2,2,326.1,303.3,349.2,267.1,244.3,59,59,59,0,-2.842e-14,2.842e-14,0.181,0.169,0.195,267.1,244.3,290.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.141,0.133,0.15,0.0254,0.0165,0.036,0.001,0.00066,0.0014,0.29,0.257,0.324,0.012,0.01,0.013,24.68,24.53,24.83,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.9,0.91,30.15,27.58,32.74,29.24,26.75,31.76,0,0,0,0,0,0,0.325,0,0.035,0.18,0.82,0.18,49.9
1514757600000,2018,1,2017,4,14,7,0.236,0.0442,0.192,11600.4,75.06,75.06,69.05,2,2,2,389.8,359.3,417.3,316.8,286.3,73,73,73,0,0,0,0.188,0.175,0.203,316.8,286.3,344.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.161,0.15,0.17,0.0486,0.0342,0.0615,0.002,0.0014,0.0025,0.366,0.32,0.407,0.015,0.013,0.017,24.29,24.12,24.48,0.943,0.937,0.947,0.971,0.97,0.973,0.915,0.909,0.922,35.57,32.22,38.57,34.53,31.25,37.53,0,0,0,0,0,0,0.384,0,0.044,0.19,0.81,0.19,49.2
1515362400000,2018,1,2017,4,15,7,0.278,0.0442,0.234,14196.8,90.8,90.8,84.5,2,2,2,460.1,426.3,490.3,387.1,353.3,73,73,73,0,0,0,0.159,0.149,0.171,387.1,353.3,417.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.186,0.174,0.196,0.0817,0.0658,0.096,0.0034,0.0027,0.004,0.471,0.42,0.516,0.019,0.017,0.021,23.86,23.68,24.06,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,43.16,39.55,46.33,42.25,38.56,45.4,0,0,0,0,0,0,0.469,0,0.044,0.16,0.84,0.16,51.1
1515967200000,2018,1,2017,4,16,7,0.319,0.0457,0.273,16064.3,96.4,96.4,95.62,2,2,2,527.2,499.9,547.5,451.6,426.9,75.57,73,91,8.12e-15,-5.684e-14,5.684e-14,0.143,0.134,0.166,451.6,426.9,469.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.209,0.2,0.215,0.112,0.1,0.121,0.0047,0.0042,0.005,0.568,0.531,0.595,0.024,0.022,0.025,23.46,23.36,23.62,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.73,47.31,51.48,47.81,46.36,48.2,0,0,0,0,0,0,0.531,0,0.046,0.14,0.86,0.14,50.4
1516572000000,2018,1,2017,4,17,7,0.347,0.055,0.292,16689.5,104.4,104.4,99.34,3,2,2.4285714285714284,573.6,554.9,590.9,482.6,463.9,91,91,91,1.624e-14,0,5.684e-14,0.159,0.154,0.164,482.6,463.9,499.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.225,0.215,0.235,0.127,0.118,0.135,0.0053,0.0049,0.0057,0.573,0.519,0.62,0.024,0.022,0.026,23.25,23.2,23.32,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.74,35.04,52.48,42.3,33.99,48.2,0,0,0,0,0,0,0.552,0,0.055,0.16,0.84,0.16,48.1
1517176800000,2018,1,2017,4,18,7,0.374,0.0599,0.314,18164.3,112.1,112.1,108.1,3,3,3,618.7,596.1,644.8,519.7,505.1,99,91,105,8.12e-15,0,5.684e-14,0.16,0.15,0.17,519.7,505.1,539.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.248,0.238,0.26,0.148,0.138,0.162,0.0063,0.0058,0.0069,0.572,0.546,0.607,0.024,0.023,0.026,23.05,22.91,23.17,0.948,0.947,0.95,0.971,0.97,0.973,0.92,0.918,0.924,37.13,36.22,38.41,36.04,35.14,37.36,0,0,0,0,0,0,0.601,0,0.06,0.16,0.84,0.16,48.6
1517781600000,2018,2,2017,5,19,7,0.427,0.0635,0.364,20872.8,134,134,124.2,3,3,3,706.8,657.1,759.9,601.8,552.1,105,105,105,0,0,0,0.149,0.138,0.16,601.8,552.1,654.9,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.295,0.267,0.325,0.203,0.17,0.238,0.0087,0.0072,0.01,0.711,0.628,0.801,0.031,0.027,0.035,22.56,22.26,22.84,0.954,0.951,0.956,0.978,0.974,0.98,0.933,0.926,0.937,42.32,39.2,45.58,41.41,38.2,44.67,0,0,0,0,0,0,0.69,0,0.063,0.15,0.85,0.15,48.9
1518386400000,2018,2,2017,5,20,7,0.512,0.0635,0.448,24660.6,164.4,164.4,146.8,4,3,3.2857142857142856,845.9,772.7,947.9,740.9,667.7,105,105,105,0,0,0,0.125,0.111,0.136,740.9,667.7,842.9,990,990,990,967.3,967,967.7,22.7,22.3,23,0.384,0.333,0.47,0.292,0.247,0.347,0.013,0.011,0.016,0.925,0.823,1.04,0.041,0.036,0.047,21.79,21.26,22.19,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.48,40.21,51.63,45.1,39.26,48.2,0,0,0,0,0,0,0.815,0,0.064,0.12,0.88,0.12,48.2
1518991200000,2018,2,2017,5,21,7,0.732,0.0773,0.622,31362,192.8,192.8,186.7,4,4,4,1210,998.6,1434,1082,893.6,127.9,105,137,54.31,0,196.7,0.106,0.0956,0.122,1028,893.6,1100,990,990,990,968.6,967.9,969.3,21.4,20.7,22.1,0.703,0.516,0.862,0.528,0.372,0.648,0.025,0.017,0.031,1.51,1.13,1.81,0.071,0.051,0.087,19.93,18.92,20.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.79,43.91,50.07,46.67,43.03,48.2,0,0,0,0,0,0,1.04,0,0.11,0.11,0.85,0.15,42.8
1519596000000,2018,2,2017,5,22,7,1.01,0.118,0.665,30616.6,188.5,188.5,182.2,4,4,4,1665,1487,1845,1470,1350,195.3,137,239,370.1,250.1,506.1,0.116,0.0855,0.144,1100,1100,1100,990,990,990,970,969.4,970.6,20,19.4,20.6,0.911,0.884,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.097,18.12,17.53,18.73,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.49,44.89,48.09,45.56,43.99,47.12,0,0,0,0,0,0,1.01,0,0.345,0.12,0.66,0.34,30.3
1520200800000,2018,3,2017,6,23,7,1.24,0.14,0.665,28470.6,173.9,173.9,169.5,4,4,4,2053,1904,2213,1822,1665,231,183,239,722.3,565.2,930,0.113,0.0827,0.126,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.51,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.23,42.15,44.37,42.37,41.31,43.49,0,0,0,0,0,0,0.941,0,0.575,0.11,0.54,0.46,23
1520805600000,2018,3,2017,6,24,7,1.45,0.111,0.665,26934.8,163.8,163.8,160.3,4,4,4,2394,2269,2526,2211,2086,183,183,183,1111,985.5,1243,0.0765,0.0725,0.0807,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.76,16.38,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.98,40.12,41.79,40.08,39.17,40.95,0,0,0,0,0,0,0.891,0,0.785,0.077,0.46,0.54,18.6
1521410400000,2018,3,2017,6,25,7,1.64,0.111,0.665,25473.9,155.3,155.3,151.6,4,4,4,2707,2576,2827,2524,2393,183,183,183,1424,1293,1544,0.0677,0.0647,0.071,1100,1100,1100,990,990,990,972.8,972.5,973.1,17.2,16.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.32,15.03,15.64,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.92,38.93,38.15,39.79,37.91,37.08,38.82,0,0,0,0,0,0,0.842,0,0.975,0.068,0.41,0.59,15.5
1522015200000,2018,3,2017,6,26,7,1.79,0.114,0.665,24299.7,147.5,147.5,144.6,4,4,4,2960,2855,3081,2772,2672,187.9,183,217,1672,1572,1764,0.0634,0.0603,0.0704,1100,1100,1100,990,990,990,973.4,973.2,973.7,16.6,16.3,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.71,14.42,14.96,0.939,0.937,0.941,0.971,0.97,0.972,0.912,0.909,0.914,37.26,36.45,37.96,36.16,35.36,36.89,0,0,0,0,0,0,0.804,0,1.125,0.064,0.37,0.63,13.6
1522620000000,2018,4,2017,7,27,7,1.99,0.131,0.665,22934.5,140.3,140.3,136.5,4,4,4,3288,3126,3442,3071,2909,217,217,217,1971,1809,2125,0.066,0.063,0.0694,1100,1100,1100,990,990,990,974.2,973.8,974.5,15.8,15.5,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.63,14.31,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.18,34.28,36.15,34.13,33.25,35.07,0,0,0,0,0,0,0.758,0,1.325,0.066,0.33,0.67,11.5
1523224800000,2018,4,2017,7,28,7,2.21,0.165,0.665,21551.8,131.8,131.8,128.3,4,4,4,3653,3497,3788,3380,3280,272.7,217,295,2280,2180,2393,0.0745,0.0611,0.0818,1100,1100,1100,990,990,990,974.9,974.6,975.2,15.1,14.8,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.89,13.51,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.06,32.27,33.96,32.07,31.3,32.94,0,0,0,0,0,0,0.713,0,1.545,0.075,0.3,0.7,9.75
1523829600000,2018,4,2017,7,29,7,2.34,0.178,0.665,20698.7,124.5,124.5,123.2,4,4,4,3875,3819,3906,3580,3524,295,295,295,2480,2424,2511,0.0761,0.0755,0.0772,1100,1100,1100,990,990,990,975.4,975.3,975.5,14.6,14.5,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.71,12.65,12.83,0.926,0.926,0.927,0.97,0.97,0.97,0.899,0.898,0.9,31.75,31.57,32.09,30.8,30.63,31.13,0,0,0,0,0,0,0.684,0,1.675,0.076,0.28,0.72,8.85
1524434400000,2018,4,2017,7,30,7,2.34,0.178,0.665,20696.3,124,124,123.2,4,4,4,3876,3841,3902,3581,3546,295,295,295,2481,2446,2507,0.0761,0.0756,0.0768,1100,1100,1100,990,990,990,975.4,975.3,975.5,14.6,14.5,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.71,12.65,12.78,0.926,0.926,0.927,0.97,0.97,0.97,0.899,0.898,0.899,31.75,31.6,31.96,30.8,30.65,31,0,0,0,0,0,0,0.684,0,1.675,0.076,0.28,0.72,8.84
1525039200000,2018,4,2017,7,31,7,2.28,0.192,0.665,21121.2,127.5,127.5,125.7,4,4,4,3766,3689,3828,3449,3368,317.3,295,321,2349,2268,2433,0.0843,0.0771,0.087,1100,1100,1100,990,990,990,975.2,975,975.3,14.8,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.94,12.81,13.1,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,32.4,32.04,32.85,31.43,31.08,31.87,0,0,0,0,0,0,0.698,0,1.615,0.084,0.29,0.71,9.26
1525644000000,2018,5,2017,8,32,7,2.14,0.199,0.665,22007.7,134.1,134.1,131,4,4,4,3532,3396,3659,3203,3056,329.1,321,340,2103,1956,2238,0.0933,0.0877,0.1,1100,1100,1100,990,990,990,974.7,974.4,975,15.3,15,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.44,13.17,13.73,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,33.76,33.03,34.55,32.75,32.04,33.51,0,0,0,0,0,0,0.728,0,1.475,0.093,0.31,0.69,10.3
1526248800000,2018,5,2017,8,33,7,1.93,0.206,0.665,23348.8,143.4,143.4,139,4,4,4,3184,3004,3350,2844,2664,340,340,340,1744,1564,1910,0.107,0.101,0.113,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.19,13.82,14.6,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,35.82,34.82,36.97,34.75,33.77,35.86,0,0,0,0,0,0,0.772,0,1.265,0.11,0.34,0.66,12.1
1526853600000,2018,5,2017,8,34,7,1.67,0.194,0.665,25206.4,154.9,154.9,150,4,4,4,2764,2587,2943,2443,2266,321,321,321,1343,1166,1522,0.116,0.109,0.124,1100,1100,1100,990,990,990,972.9,972.5,973.4,17.1,16.6,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.75,15.61,0.942,0.939,0.943,0.973,0.97,0.975,0.916,0.912,0.92,38.55,37.37,39.71,37.51,36.26,38.74,0,0,0,0,0,0,0.834,0,1.005,0.12,0.4,0.6,15.1
1527458400000,2018,5,2017,8,35,7,1.44,0.178,0.665,26960.1,164.7,164.7,160.5,4,4,4,2388,2235,2537,2094,1978,293.6,257,321,994.4,878.2,1116,0.123,0.11,0.134,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.73,16.46,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.921,0.927,41.01,40.04,42.01,40.12,39.08,41.17,0,0,0,0,0,0,0.892,0,0.775,0.12,0.46,0.54,18.7
1528063200000,2018,6,2017,9,36,7,1.21,0.155,0.665,28740.4,176.2,176.2,171.1,4,4,4,2000,1838,2173,1743,1581,257,257,257,643,481.2,815.6,0.129,0.118,0.14,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.06,16.61,17.55,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.64,42.41,44.95,42.77,41.56,44.05,0,0,0,0,0,0,0.95,0,0.545,0.13,0.55,0.45,23.8
1528668000000,2018,6,2017,9,37,7,1.01,0.155,0.665,30583.6,186,186,182,4,4,4,1669,1554,1794,1412,1297,257,257,257,311.6,197.2,436.5,0.154,0.143,0.165,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.921,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.1,17.69,18.48,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.44,45.34,47.44,45.51,44.44,46.49,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
1529272800000,2018,6,2017,9,38,7,0.855,0.155,0.658,31855.4,192.1,192.1,189.6,4,4,4,1414,1291,1519,1157,1034,257,257,257,68.84,0,161.9,0.182,0.169,0.199,1088,1034,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.841,0.731,0.904,0.622,0.5,0.648,0.03,0.024,0.032,1.76,1.52,1.85,0.085,0.072,0.091,19.03,18.6,19.67,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.37,47.59,48.99,47.4,46.64,48.01,0,0,0,0,0,0,1.05,0,0.197,0.18,0.77,0.23,37.3
1529877600000,2018,6,2017,9,39,7,0.685,0.153,0.532,27768.9,180.6,180.6,165.3,4,4,4,1133,1039,1241,880.3,810.5,252.7,227,257,0,-1.137e-13,1.137e-13,0.223,0.207,0.241,880.3,810.5,984.4,990,990,990,968.3,968,968.7,21.7,21.3,22,0.543,0.471,0.658,0.365,0.331,0.415,0.017,0.015,0.019,1.15,1.02,1.35,0.053,0.046,0.063,20.53,19.99,20.96,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,42.24,39.51,46.08,41.32,38.52,45.16,0,0,0,0,0,0,0.918,0,0.153,0.22,0.78,0.22,40.5
1530482400000,2018,7,2017,10,40,7,0.574,0.137,0.436,23551.2,144.6,144.6,140.2,3,3,3,948.5,893.6,1011,721.5,666.6,227,227,227,0,0,0,0.24,0.225,0.254,721.5,666.6,784.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.392,0.351,0.446,0.282,0.246,0.318,0.013,0.011,0.014,0.939,0.839,1.05,0.042,0.037,0.048,21.37,21.01,21.69,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.18,45.19,51.51,46.73,44.28,48.2,0,0,0,0,0,0,0.779,0,0.138,0.24,0.76,0.24,41
1531087200000,2018,7,2017,10,41,7,0.506,0.137,0.369,20656.1,130.3,130.3,123,3,3,3,837.3,798.9,878.5,610.3,571.9,227,227,227,0,0,0,0.271,0.258,0.284,610.3,571.9,651.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.319,0.297,0.342,0.209,0.183,0.236,0.0092,0.008,0.01,0.745,0.68,0.814,0.033,0.03,0.036,22.01,21.77,22.22,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,41.88,39.56,44.32,40.98,38.57,43.43,0,0,0,0,0,0,0.683,0,0.137,0.27,0.73,0.27,40.8
1531692000000,2018,7,2017,10,42,7,0.464,0.137,0.327,18408,114.2,114.2,109.6,3,3,3,767.5,738.3,791.1,540.5,511.3,227,227,227,8.12e-15,0,5.684e-14,0.296,0.287,0.307,540.5,511.3,564.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.279,0.263,0.293,0.162,0.143,0.178,0.007,0.0062,0.0078,0.627,0.578,0.667,0.027,0.025,0.029,22.4,22.27,22.57,0.95,0.947,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.59,35.74,39.07,36.52,34.66,38.06,0,0,0,0,0,0,0.609,0,0.137,0.3,0.7,0.3,39.7
1532296800000,2018,7,2017,10,43,7,0.42,0.137,0.282,16119.7,101.8,101.8,95.95,3,2,2.142857142857143,693.6,662,726.6,466.6,435,227,227,227,-2.436e-14,-5.684e-14,0,0.328,0.312,0.343,466.6,435,499.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.237,0.219,0.256,0.119,0.104,0.135,0.0051,0.0044,0.0058,0.598,0.558,0.65,0.026,0.024,0.028,22.73,22.59,22.89,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,47.18,34.97,51.68,45.55,33.93,48.2,0,0,0,0,0,0,0.533,0,0.138,0.33,0.67,0.33,38.4
1532901600000,2018,7,2017,10,44,7,0.377,0.126,0.25,14742.8,91.18,91.18,87.75,2,2,2,623.1,594,653,414,391.9,209.1,202,227,0,-5.684e-14,5.684e-14,0.336,0.319,0.353,414,391.9,430.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.209,0.201,0.216,0.0944,0.084,0.102,0.004,0.0035,0.0043,0.526,0.492,0.551,0.022,0.021,0.023,23.08,22.94,23.23,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.77,42.59,46.52,43.88,41.74,45.59,0,0,0,0,0,0,0.488,0,0.127,0.33,0.66,0.34,39.1
1533506400000,2018,8,2017,11,45,7,0.338,0.122,0.216,12756.2,81.5,81.5,75.93,2,2,2,559.1,534.6,584.4,357.1,332.6,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.362,0.346,0.378,357.1,332.6,382.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.18,0.198,0.0676,0.056,0.0795,0.0028,0.0023,0.0033,0.44,0.403,0.478,0.018,0.017,0.02,23.44,23.29,23.59,0.949,0.946,0.953,0.974,0.97,0.979,0.925,0.918,0.933,38.97,36.4,41.61,37.96,35.3,40.75,0,0,0,0,0,0,0.422,0,0.122,0.36,0.64,0.36,37.7
1534111200000,2018,8,2017,11,46,7,0.306,0.122,0.184,10875.4,69.2,69.2,64.73,2,2,2,506.3,486.2,527.8,304.3,284.2,202,202,202,0,0,0,0.399,0.383,0.415,304.3,284.2,325.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.17,0.163,0.178,0.0426,0.0331,0.0528,0.0018,0.0014,0.0022,0.361,0.331,0.393,0.015,0.014,0.016,23.76,23.63,23.88,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.909,0.917,33.37,31.2,35.67,32.37,30.27,34.6,0,0,0,0,0,0,0.36,0,0.122,0.4,0.6,0.4,35.5
1534716000000,2018,8,2017,11,47,7,0.279,0.113,0.166,9874.7,61.9,61.9,58.78,2,2,2,461.7,444.9,479.9,275.1,260.9,186.6,184,202,0,0,0,0.404,0.388,0.421,275.1,260.9,289.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.153,0.163,0.0289,0.0222,0.0357,0.0012,0.00091,0.0015,0.315,0.293,0.337,0.013,0.012,0.014,24.01,23.92,24.1,0.936,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.3,28.75,31.91,29.39,27.89,30.95,0,0,0,0,0,0,0.327,0,0.113,0.41,0.59,0.41,35.4
1535320800000,2018,8,2017,11,48,7,0.257,0.103,0.153,9116.49,59.56,59.56,54.26,2,2,2,424.1,408,439.7,253.3,234.9,170.9,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.402,0.333,0.439,253.3,234.9,276.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.144,0.154,0.0202,0.0157,0.0294,0.00082,0.00064,0.0012,0.282,0.26,0.312,0.012,0.011,0.013,24.21,24.14,24.26,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,27.97,25.84,30.7,27.13,25.07,29.78,0,0,0,0,0,0,0.301,0,0.104,0.4,0.6,0.4,35.5
1535925600000,2018,9,2017,12,49,7,0.234,0.0835,0.15,8996.56,56.86,56.86,53.55,2,2,2,386.4,372.7,401.7,248.4,234.7,138,138,138,0,-2.842e-14,2.842e-14,0.357,0.344,0.37,248.4,234.7,263.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.139,0.149,0.0183,0.0157,0.0235,0.00074,0.00063,0.00095,0.272,0.256,0.293,0.011,0.01,0.012,24.4,24.3,24.48,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.6,26.05,29.31,26.78,25.27,28.43,0,0,0,0,0,0,0.298,0,0.084,0.36,0.64,0.36,38.4
