datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1599429600000,2020,9,2019,12,49,7,0.204,0.0835,0.12,7519.7,47.97,47.97,44.76,1,1,1,336.7,323.8,351.1,198.7,185.8,138,138,138,8.12e-15,0,2.842e-14,0.41,0.393,0.426,198.7,185.8,213.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.122,0.132,0.0126,0.0115,0.0139,0.00051,0.00046,0.00056,0.35,0.327,0.376,0.014,0.013,0.015,24.57,24.47,24.65,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.67,42.7,48.95,44.76,41.85,47.97,0,0,0,0,0,0,0.249,0,0.084,0.41,0.59,0.41,36.9
1600034400000,2020,9,2019,12,50,7,0.186,0.0835,0.103,6396.91,40.91,40.91,38.08,1,1,1,308.2,297.3,319.7,170.2,159.3,138,138,138,-8.12e-15,-2.842e-14,0,0.448,0.432,0.464,170.2,159.3,181.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0102,0.00929,0.0112,0.00041,0.00037,0.00045,0.299,0.279,0.319,0.012,0.011,0.013,24.76,24.68,24.83,0.946,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.08,36.55,41.75,38.08,35.45,40.91,0,0,0,0,0,0,0.212,0,0.083,0.45,0.55,0.45,34.4
1600639200000,2020,9,2019,12,51,7,0.172,0.0835,0.0887,5475.78,34.65,34.65,32.59,1,1,1,284.7,275.7,293.7,146.7,137.7,138,138,138,0,-2.842e-14,2.842e-14,0.485,0.47,0.501,146.7,137.7,155.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00822,0.00745,0.00899,0.00033,0.0003,0.00036,0.257,0.241,0.273,0.01,0.0096,0.011,24.9,24.85,24.96,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.6,31.48,35.72,32.59,30.53,34.65,0,0,0,0,0,0,0.181,0,0.0833,0.49,0.52,0.48,31.8
1601244000000,2020,9,2019,12,52,7,0.16,0.0738,0.0863,5335.12,34.58,34.58,31.76,1,1,1,264.7,255.7,273.2,142.7,129.7,122,110,138,0,-2.842e-14,2.842e-14,0.46,0.416,0.515,142.7,129.7,154.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00788,0.00678,0.0089,0.00031,0.00027,0.00035,0.248,0.227,0.268,0.0098,0.009,0.011,24.99,24.97,25.02,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.912,32.74,29.61,35.65,31.76,28.72,34.58,0,0,0,0,0,0,0.176,0,0.0737,0.46,0.54,0.46,33.3
1601848800000,2020,10,2020,1,1,7,0.148,0.0654,0.0823,5091.77,31.82,31.82,30.31,1,1,1,244.1,236.3,252.7,136,128.8,108.1,97,110,0,0,0,0.443,0.411,0.461,136,128.8,142.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.099,0.104,0.00731,0.00669,0.00788,0.00029,0.00026,0.00031,0.235,0.222,0.247,0.0093,0.0088,0.0098,25.1,25.04,25.15,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.25,29.54,32.81,30.31,28.65,31.82,0,0,0,0,0,0,0.168,0,0.0657,0.44,0.56,0.44,34.4
1602453600000,2020,10,2020,1,2,7,0.138,0.0587,0.0792,4914.15,30.57,30.57,29.25,1,1,1,228,221.8,233.8,131,124.8,97,97,97,0,-1.421e-14,1.421e-14,0.426,0.415,0.437,131,124.8,136.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0955,0.0997,0.00689,0.00636,0.00738,0.00027,0.00025,0.00029,0.224,0.213,0.234,0.0088,0.0084,0.0092,25.21,25.16,25.26,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.16,28.7,31.52,29.25,27.84,30.57,0,0,0,0,0,0,0.163,0,0.0588,0.43,0.57,0.43,35.6
1603058400000,2020,10,2020,1,3,7,0.129,0.0587,0.07,4316.44,27.26,27.26,25.69,1,1,1,212.7,206.8,219.3,115.7,109.8,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.456,0.442,0.469,115.7,109.8,122.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.0902,0.0946,0.00558,0.00508,0.00615,0.00022,0.0002,0.00024,0.196,0.186,0.208,0.0077,0.0073,0.0082,25.33,25.28,25.37,0.922,0.918,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.49,25.06,28.1,25.69,24.31,27.26,0,0,0,0,0,0,0.143,0,0.059,0.46,0.54,0.46,33.5
1603663200000,2020,10,2020,1,4,7,0.121,0.0583,0.0624,572.708,23.86,23.86,3.409,1,1,1,199.7,195.6,204.8,103.2,99.37,96.43,93,97,6.09e-15,0,1.421e-14,0.483,0.474,0.494,103.2,99.37,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0865,0.0895,0.00452,0.0042,0.00492,0.00018,0.00016,0.00019,0.174,0.167,0.182,0.0068,0.0065,0.0071,25.42,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.889,3.514,0,24.6,3.409,0,23.86,0,6,0,0,0.857,0,0.0189,0.857,0.0586,0.48,0.52,0.48,4.73
1604268000000,2020,11,2020,2,5,7,0.124,0.0562,0.0675,2468.94,26.23,26.23,14.7,1,1,1,204.5,196.4,210.9,111.5,103.4,93,93,93,0,-1.421e-14,1.421e-14,0.455,0.441,0.474,111.5,103.4,117.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0875,0.0927,0.00523,0.00454,0.00577,0.0002,0.00018,0.00023,0.189,0.174,0.2,0.0074,0.0068,0.0078,25.38,25.33,25.42,0.527,0,0.923,0.554,0,0.97,0.511,0,0.896,15.15,0,27.04,14.7,0,26.23,0,3,0,0,0.429,0,0.0816,0.429,0.0565,0.45,0.54,0.46,19.9
1604872800000,2020,11,2020,2,6,7,0.132,0.045,0.0866,5409.29,36.28,36.28,32.2,1,1,1,217.7,208.9,227.8,143.3,116,74.43,67,93,-2.03e-15,-1.421e-14,0,0.343,0.294,0.445,143.3,116,160.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0994,0.092,0.105,0.00793,0.00561,0.00942,0.00031,0.00022,0.00037,0.243,0.197,0.274,0.0095,0.0077,0.011,25.25,25.16,25.35,0.935,0.922,0.942,0.97,0.97,0.97,0.907,0.894,0.914,33.19,26.58,37.38,32.2,25.78,36.28,0,0,0,0,0,0,0.179,0,0.0454,0.34,0.66,0.34,41
1605477600000,2020,11,2020,2,7,7,0.142,0.045,0.0974,6109.28,38.84,38.84,36.36,1,1,1,235.5,229.7,238.2,161,143,74.43,67,93,0,0,0,0.316,0.281,0.394,161,143,171.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.102,0.108,0.00944,0.00791,0.0103,0.00037,0.00031,0.00041,0.275,0.245,0.292,0.011,0.0097,0.012,25.11,25.08,25.14,0.942,0.936,0.946,0.973,0.97,0.976,0.917,0.908,0.922,37.38,33.01,39.81,36.36,32.01,38.84,0,0,0,0,0,0,0.202,0,0.0446,0.32,0.69,0.31,43
1606082400000,2020,11,2020,2,8,7,0.149,0.0562,0.0926,5765.25,35.74,35.74,34.32,1,1,1,246.1,241.5,252.4,153.1,148.5,93,93,93,0,0,0,0.378,0.368,0.385,153.1,148.5,159.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.00877,0.00837,0.0093,0.00035,0.00033,0.00037,0.263,0.255,0.274,0.01,0.01,0.011,25.06,25.02,25.1,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.38,34.29,36.84,34.32,33.27,35.74,0,0,0,0,0,0,0.191,0,0.0564,0.38,0.62,0.38,38.7
1606687200000,2020,11,2020,2,9,7,0.16,0.048,0.112,7060.53,45.91,45.91,42.03,1,1,1,264.2,252.2,278.4,184.9,159.2,79.29,77,93,-4.06e-15,-2.842e-14,2.842e-14,0.301,0.277,0.369,184.9,159.2,201.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.107,0.12,0.0115,0.00928,0.0129,0.00045,0.00037,0.00051,0.318,0.274,0.348,0.013,0.011,0.014,24.92,24.84,25.02,0.95,0.942,0.955,0.978,0.97,0.98,0.929,0.914,0.936,42.95,36.78,46.85,42.03,35.68,45.91,0,0,0,0,0,0,0.233,0,0.048,0.3,0.7,0.3,44.1
1607292000000,2020,12,2020,3,10,7,0.183,0.0466,0.136,8329.8,53.2,53.2,49.58,2,1,1.4285714285714286,302,284.1,320.8,225,207.1,77,77,77,-8.12e-15,-2.842e-14,0,0.255,0.24,0.271,225,207.1,243.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.122,0.135,0.0149,0.0134,0.0165,0.00059,0.00053,0.00066,0.321,0.245,0.388,0.013,0.0098,0.015,24.76,24.71,24.81,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.09,25.98,52.01,38.49,25.2,48.2,0,0,0,0,0,0,0.275,0,0.047,0.25,0.74,0.26,45.5
1607896800000,2020,12,2020,3,11,7,0.216,0.0466,0.169,10264.2,67.69,67.69,61.1,2,2,2,357.1,328.7,387.8,280.1,251.7,77,77,77,-4.06e-15,-2.842e-14,0,0.216,0.199,0.234,280.1,251.7,310.8,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.138,0.159,0.0312,0.0178,0.0457,0.0013,0.00071,0.0019,0.311,0.268,0.357,0.013,0.011,0.014,24.5,24.3,24.69,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,31.49,28.33,34.89,30.55,27.48,33.84,0,0,0,0,0,0,0.339,0,0.047,0.22,0.78,0.22,47.5
1608501600000,2020,12,2020,3,12,7,0.273,0.0466,0.227,13718.9,93.76,93.76,81.66,2,2,2,451.9,399,509.5,374.9,322,77,77,77,0,0,0,0.171,0.151,0.193,374.9,322,432.5,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.182,0.163,0.202,0.076,0.051,0.103,0.0031,0.0021,0.0043,0.453,0.374,0.539,0.019,0.015,0.022,23.91,23.57,24.23,0.951,0.944,0.957,0.977,0.97,0.98,0.929,0.916,0.938,41.79,36.11,47.84,40.83,35.03,46.88,0,0,0,0,0,0,0.454,0,0.046,0.17,0.83,0.17,50.3
1609106400000,2020,12,2020,3,13,7,0.361,0.0626,0.299,17148.5,109,109,102.1,3,2,2.5714285714285716,597.4,532.1,667.2,493.9,455.1,103.6,77,139,0,-5.684e-14,5.684e-14,0.171,0.129,0.225,493.9,455.1,528.2,990,990,990,966.3,966,966.6,23.7,23.4,24,0.235,0.21,0.26,0.134,0.114,0.154,0.0056,0.0047,0.0066,0.578,0.528,0.625,0.024,0.022,0.026,23.14,22.84,23.43,0.951,0.946,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.85,35.66,51.98,40.91,34.59,48.2,0,0,0,0,0,0,0.567,0,0.062,0.17,0.83,0.17,47.5
1609711200000,2021,1,2020,4,14,7,0.451,0.0841,0.367,20899.6,132.9,132.9,124.4,3,3,3,746.1,690.5,792.6,607.1,551.5,139,139,139,0,0,0,0.187,0.175,0.201,607.1,551.5,653.6,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.305,0.273,0.331,0.207,0.169,0.238,0.0089,0.0073,0.01,0.727,0.633,0.806,0.031,0.027,0.035,22.39,22.12,22.7,0.954,0.951,0.956,0.978,0.974,0.98,0.934,0.926,0.937,42.38,38.92,45.2,41.47,37.89,44.3,0,0,0,0,0,0,0.691,0,0.084,0.19,0.81,0.19,46.3
1610316000000,2021,1,2020,4,15,7,0.526,0.0841,0.442,24123.3,155,155,143.6,4,3,3.142857142857143,870.4,807.2,934,731.4,668.2,139,139,139,0,0,0,0.16,0.149,0.172,731.4,668.2,795,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.384,0.34,0.437,0.288,0.247,0.324,0.013,0.011,0.014,0.929,0.83,1.02,0.041,0.036,0.045,21.69,21.39,22.04,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.66,39.74,51.88,46.02,38.76,48.2,0,0,0,0,0,0,0.798,0,0.084,0.16,0.84,0.16,45.9
1610920800000,2021,1,2020,4,16,7,0.629,0.0841,0.545,28891.2,186,186,172,4,4,4,1040,959.8,1134,900.9,820.8,139,139,139,1.624e-14,-1.137e-13,1.137e-13,0.134,0.123,0.145,900.9,820.8,995.4,990,990,990,968,967.7,968.3,22,21.7,22.3,0.535,0.46,0.632,0.375,0.336,0.421,0.017,0.015,0.019,1.16,1.02,1.33,0.053,0.046,0.061,20.82,20.35,21.24,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.936,43.89,40.77,47.45,42.99,39.86,46.5,0,0,0,0,0,0,0.955,0,0.084,0.13,0.87,0.13,45.9
1611525600000,2021,1,2020,4,17,7,0.778,0.0841,0.658,32332.2,192.8,192.8,192.5,4,4,4,1287,1176,1387,1148,1037,139,139,139,59.6,0,148.4,0.108,0.1,0.118,1088,1037,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.792,0.693,0.847,0.621,0.506,0.648,0.029,0.023,0.031,1.71,1.49,1.8,0.081,0.069,0.086,19.49,19.08,20.06,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.57,48.71,50.31,48.11,47.74,48.2,0,0,0,0,0,0,1.07,0,0.12,0.11,0.85,0.15,41.6
1612130400000,2021,2,2020,5,18,7,0.862,0.119,0.665,32050.3,191.9,191.9,190.8,4,4,4,1425,1397,1459,1228,1200,197,197,197,128.3,99.6,161.7,0.138,0.135,0.141,1100,1100,1100,990,990,990,969.2,969.2,969.4,20.8,20.6,20.8,0.862,0.85,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.086,0.088,18.95,18.82,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.67,48.35,48.95,47.69,47.38,47.97,0,0,0,0,0,0,1.06,0,0.197,0.14,0.77,0.23,37.2
1612735200000,2021,2,2020,5,19,7,0.931,0.107,0.665,31348,188.9,188.9,186.6,4,4,4,1540,1474,1623,1363,1277,177,162,197,262.8,177.4,360.6,0.115,0.0998,0.134,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.898,0.883,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.54,18.26,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.6,46.87,48.2,46.65,45.93,47.23,0,0,0,0,0,0,1.04,0,0.266,0.11,0.71,0.29,33.7
1613340000000,2021,2,2020,5,20,7,1.13,0.098,0.665,29436.5,182.3,182.3,175.2,4,4,4,1873,1665,2103,1711,1503,162,162,162,611,403.5,841.5,0.087,0.077,0.0973,1100,1100,1100,990,990,990,970.7,970,971.3,19.3,18.7,20,0.922,0.912,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.45,16.78,18.12,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.7,42.86,46.5,43.8,42,45.57,0,0,0,0,0,0,0.973,0,0.465,0.087,0.59,0.41,26.1
1613944800000,2021,2,2020,5,21,7,1.45,0.098,0.665,26896.6,165.9,165.9,160.1,4,4,4,2401,2187,2595,2239,2025,162,162,162,1139,925.3,1333,0.0677,0.0624,0.0741,1100,1100,1100,990,990,990,972.1,971.6,972.5,17.9,17.5,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.59,16.57,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.92,0.928,40.93,39.66,42.32,40.02,38.68,41.47,0,0,0,0,0,0,0.889,0,0.785,0.068,0.46,0.54,18.5
1614549600000,2021,3,2020,6,22,7,1.62,0.145,0.665,25589.5,153.5,153.5,152.3,4,4,4,2682,2638,2700,2443,2399,239,239,239,1343,1299,1361,0.0891,0.0885,0.0906,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.33,15.49,0.943,0.942,0.943,0.974,0.974,0.975,0.918,0.918,0.919,39.09,38.97,39.38,38.08,37.95,38.39,0,0,0,0,0,0,0.846,0,0.955,0.09,0.41,0.59,15.8
1615154400000,2021,3,2020,6,23,7,1.62,0.145,0.665,25613,152.8,152.8,152.5,4,4,4,2677,2665,2689,2438,2426,239,239,239,1338,1326,1350,0.0893,0.0889,0.0897,1100,1100,1100,990,990,990,972.7,972.7,972.8,17.3,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.39,15.36,15.42,0.943,0.942,0.943,0.974,0.974,0.974,0.918,0.918,0.918,39.13,39.05,39.2,38.11,38.03,38.2,0,0,0,0,0,0,0.847,0,0.955,0.09,0.41,0.59,15.8
1615759200000,2021,3,2020,6,24,7,1.59,0.14,0.665,25823.3,154.4,154.4,153.7,4,4,4,2632,2607,2654,2401,2372,231,183,239,1301,1272,1324,0.0877,0.0702,0.0915,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.45,15.56,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.92,39.42,39.28,39.59,38.43,38.28,38.6,0,0,0,0,0,0,0.854,0,0.925,0.088,0.42,0.58,16.2
1616364000000,2021,3,2020,6,25,7,1.58,0.111,0.665,25898.4,154.6,154.6,154.2,4,4,4,2616,2599,2650,2433,2416,183,183,183,1333,1316,1367,0.07,0.0691,0.0704,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.46,15.58,0.943,0.943,0.943,0.975,0.975,0.975,0.92,0.919,0.92,39.53,39.31,39.64,38.54,38.3,38.65,0,0,0,0,0,0,0.856,0,0.915,0.07,0.42,0.58,16.4
1616968800000,2021,3,2020,6,26,7,1.66,0.122,0.665,25265.8,152.7,152.7,150.4,4,4,4,2752,2669,2835,2549,2486,202.4,183,217,1449,1386,1518,0.0735,0.0672,0.0789,1100,1100,1100,990,990,990,972.9,972.7,973.1,17.1,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.21,15.01,15.41,0.942,0.941,0.943,0.973,0.972,0.974,0.917,0.915,0.918,38.64,38.1,39.18,37.6,37.03,38.17,0,0,0,0,0,0,0.836,0,0.995,0.073,0.4,0.6,15.2
1617573600000,2021,4,2020,7,27,7,1.79,0.131,0.665,24278,147.3,147.3,144.5,4,4,4,2965,2863,3073,2748,2646,217,217,217,1648,1546,1756,0.0732,0.0706,0.0758,1100,1100,1100,990,990,990,973.4,973.2,973.7,16.6,16.3,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.7,14.44,14.94,0.939,0.938,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.23,36.5,37.91,36.13,35.41,36.83,0,0,0,0,0,0,0.803,0,1.125,0.073,0.37,0.63,13.6
1618178400000,2021,4,2020,7,28,7,1.93,0.131,0.665,23275,140.7,140.7,138.5,4,4,4,3199,3110,3266,2982,2893,217,217,217,1882,1793,1949,0.0679,0.0664,0.0698,1100,1100,1100,990,990,990,974,973.8,974.1,16,15.9,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.15,14,14.35,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.71,35.3,36.26,34.64,34.24,35.17,0,0,0,0,0,0,0.77,0,1.265,0.068,0.34,0.66,12.1
1618783200000,2021,4,2020,7,29,7,1.97,0.165,0.665,23070.5,138.8,138.8,137.3,4,4,4,3251,3188,3283,2978,2893,272.7,217,295,1878,1793,1966,0.084,0.0661,0.0925,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.03,13.96,14.17,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.39,35.21,35.76,34.33,34.15,34.69,0,0,0,0,0,0,0.763,0,1.305,0.084,0.34,0.66,11.7
1619388000000,2021,4,2020,7,30,7,1.84,0.183,0.665,23937.7,145.4,145.4,142.5,4,4,4,3041,2931,3151,2738,2610,302.4,295,321,1638,1510,1756,0.0996,0.0936,0.11,1100,1100,1100,990,990,990,973.6,973.3,973.9,16.4,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.25,14.78,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.912,36.72,35.99,37.45,35.62,34.91,36.35,0,0,0,0,0,0,0.792,0,1.175,0.099,0.36,0.64,13
1619992800000,2021,5,2020,8,31,7,1.68,0.194,0.665,25114.9,152.8,152.8,149.5,4,4,4,2784,2665,2895,2463,2344,321,321,321,1363,1244,1474,0.115,0.111,0.12,1100,1100,1100,990,990,990,973,972.7,973.3,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.13,14.87,15.42,0.941,0.94,0.943,0.973,0.971,0.974,0.916,0.913,0.918,38.42,37.69,39.2,37.37,36.6,38.2,0,0,0,0,0,0,0.831,0,1.015,0.12,0.4,0.6,14.9
1620597600000,2021,5,2020,8,32,7,1.52,0.194,0.665,26384.7,160,160,157.1,4,4,4,2512,2407,2622,2191,2086,321,321,321,1091,986.3,1201,0.128,0.122,0.133,1100,1100,1100,990,990,990,972.3,972.1,972.6,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.79,15.52,16.04,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.924,40.21,39.48,40.89,39.26,38.49,39.99,0,0,0,0,0,0,0.873,0,0.855,0.13,0.44,0.56,17.4
1621202400000,2021,5,2020,8,33,7,1.38,0.194,0.665,27480.6,166.3,166.3,163.6,4,4,4,2275,2173,2373,1954,1852,321,321,321,853.7,751.6,952.3,0.141,0.135,0.148,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.12,16.61,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.75,41.11,42.41,40.89,40.22,41.56,0,0,0,0,0,0,0.909,0,0.715,0.14,0.48,0.52,19.9
1621807200000,2021,5,2020,8,34,7,1.22,0.194,0.665,28649.6,174.2,174.2,170.5,4,4,4,2014,1897,2133,1693,1576,321,321,321,593.2,476.2,711.5,0.16,0.151,0.169,1100,1100,1100,990,990,990,971.1,970.8,971.4,18.9,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.01,16.71,17.36,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.5,42.67,44.43,42.63,41.82,43.55,0,0,0,0,0,0,0.947,0,0.555,0.16,0.55,0.45,23.5
1622412000000,2021,5,2020,8,35,7,1.06,0.137,0.665,30135.3,183.2,183.2,179.4,4,4,4,1747,1636,1859,1521,1426,225.9,210,321,420.7,325.7,511,0.129,0.115,0.173,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.85,17.48,18.21,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.76,44.77,46.73,44.84,43.87,45.8,0,0,0,0,0,0,0.997,0,0.395,0.13,0.63,0.37,28.4
1623016800000,2021,6,2020,9,36,7,0.915,0.139,0.665,31506.6,190.8,190.8,187.5,4,4,4,1513,1428,1600,1283,1171,230.1,210,257,182.8,70.5,289.6,0.153,0.131,0.18,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.893,0.857,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.63,18.33,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.84,47.05,48.66,46.88,46.11,47.69,0,0,0,0,0,0,1.04,0,0.25,0.15,0.73,0.27,34.4
1623621600000,2021,6,2020,9,37,7,0.765,0.155,0.606,30500.8,192.8,192.8,181.6,4,4,4,1265,1143,1400,1008,885.7,257,257,257,6.097,-1.137e-13,42.68,0.204,0.184,0.225,1002,885.7,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.692,0.546,0.845,0.485,0.368,0.648,0.023,0.017,0.031,1.45,1.16,1.79,0.068,0.053,0.086,19.81,19.05,20.5,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.33,42.48,49.27,45.39,41.63,48.2,0,0,0,0,0,0,1.01,0,0.159,0.2,0.79,0.21,39.9
1624226400000,2021,6,2020,9,38,7,0.626,0.155,0.47,24793.5,161.7,161.7,147.6,4,3,3.2857142857142856,1034,964.5,1113,777.4,707.5,257,257,257,0,0,0,0.249,0.231,0.266,777.4,707.5,855.7,990,990,990,968,967.8,968.3,22,21.7,22.2,0.447,0.383,0.519,0.314,0.274,0.353,0.014,0.012,0.016,1.02,0.918,1.1,0.047,0.041,0.051,20.97,20.64,21.32,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.937,47.02,40.14,51.96,45.4,39.19,48.2,0,0,0,0,0,0,0.82,0,0.156,0.25,0.75,0.25,39.6
1624831200000,2021,6,2020,9,39,7,0.545,0.145,0.4,22100,136.1,136.1,131.5,3,3,3,900.9,855.8,947.9,661,628.8,239.9,227,257,0,0,0,0.266,0.252,0.281,661,628.8,690.9,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.35,0.329,0.369,0.243,0.221,0.263,0.011,0.0097,0.012,0.832,0.776,0.885,0.037,0.034,0.04,21.66,21.42,21.9,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.74,42.99,46.28,43.85,42.13,45.35,0,0,0,0,0,0,0.731,0,0.145,0.27,0.73,0.27,40.6
1625436000000,2021,7,2020,10,40,7,0.488,0.137,0.351,19691,124,124,117.2,3,3,3,806.6,778.5,841.9,579.6,551.5,227,227,227,0,0,0,0.282,0.27,0.292,579.6,551.5,614.9,990,990,990,967.1,967,967.3,22.9,22.7,23,0.301,0.285,0.321,0.188,0.169,0.212,0.0082,0.0074,0.0093,0.693,0.645,0.752,0.03,0.028,0.033,22.18,21.98,22.34,0.953,0.951,0.955,0.976,0.972,0.98,0.93,0.924,0.935,40.03,38.29,42.18,39.07,37.23,41.33,0,0,0,0,0,0,0.651,0,0.137,0.28,0.72,0.28,40.4
1626040800000,2021,7,2020,10,41,7,0.447,0.137,0.31,17391.4,110.1,110.1,103.5,3,2,2.7142857142857144,739.5,705.5,770.6,512.5,478.5,227,227,227,0,0,0,0.307,0.295,0.322,512.5,478.5,543.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.263,0.244,0.281,0.144,0.125,0.164,0.0062,0.0054,0.0071,0.612,0.561,0.653,0.026,0.024,0.028,22.53,22.39,22.64,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.937,40.77,35.1,51.85,39.1,34.05,48.2,0,0,0,0,0,0,0.575,0,0.137,0.31,0.69,0.31,38.9
1626645600000,2021,7,2020,10,42,7,0.402,0.137,0.264,15416.2,96.4,96.4,91.76,2,2,2,664.3,634.7,695.4,437.3,407.7,227,227,227,0,-5.684e-14,5.684e-14,0.342,0.326,0.358,437.3,407.7,468.4,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.221,0.208,0.238,0.105,0.0914,0.12,0.0045,0.0039,0.0051,0.564,0.517,0.617,0.024,0.022,0.026,22.88,22.7,23.04,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.92,44.01,49.9,45.88,43.13,48.2,0,0,0,0,0,0,0.51,0,0.138,0.34,0.66,0.34,38.3
1627250400000,2021,7,2020,10,43,7,0.362,0.134,0.229,13475,84.36,84.36,80.21,2,2,2,599,572.6,625.1,378.1,355.2,220.9,184,227,8.12e-15,-5.684e-14,5.684e-14,0.368,0.321,0.39,378.1,355.2,398.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.197,0.189,0.204,0.0775,0.0666,0.0869,0.0033,0.0028,0.0037,0.472,0.438,0.502,0.02,0.018,0.021,23.24,23.1,23.34,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.935,41.02,38.59,43.04,40.1,37.55,42.18,0,0,0,0,0,0,0.446,0,0.133,0.37,0.63,0.37,37.2
1627855200000,2021,8,2020,11,44,7,0.325,0.111,0.214,12662.9,81.2,81.2,75.37,2,2,2,537.2,512.2,563.6,353.2,328.2,184,184,184,1.624e-14,0,5.684e-14,0.343,0.326,0.359,353.2,328.2,379.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.176,0.195,0.0657,0.0539,0.0782,0.0027,0.0022,0.0033,0.432,0.394,0.471,0.018,0.016,0.02,23.55,23.39,23.7,0.949,0.945,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.7,36.05,41.47,37.69,34.97,40.6,0,0,0,0,0,0,0.419,0,0.111,0.34,0.66,0.34,39
1628460000000,2021,8,2020,11,45,7,0.293,0.111,0.181,10757.6,68.53,68.53,64.03,2,2,2,483.8,463.8,505.4,299.8,279.8,184,184,184,0,0,0,0.381,0.364,0.397,299.8,279.8,321.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.174,0.0405,0.0311,0.0507,0.0017,0.0013,0.0021,0.352,0.322,0.384,0.015,0.013,0.016,23.87,23.74,23.99,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.01,30.83,35.32,32.02,29.9,34.26,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.7
1629064800000,2021,8,2020,11,46,7,0.266,0.111,0.154,9159.54,58.47,58.47,54.52,2,2,2,439.1,421.4,457.5,255.1,237.4,184,184,184,0,-2.842e-14,2.842e-14,0.419,0.402,0.437,255.1,237.4,273.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.144,0.157,0.0205,0.0159,0.0281,0.00084,0.00065,0.0012,0.286,0.263,0.312,0.012,0.011,0.013,24.14,24.03,24.24,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.1,26.12,30.14,27.26,25.34,29.23,0,0,0,0,0,0,0.303,0,0.112,0.42,0.58,0.42,34.4
1629669600000,2021,8,2020,11,47,7,0.243,0.111,0.131,7951.05,48.2,48.2,47.33,1,1,1,401.3,386.1,416.8,217.3,202.1,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.459,0.442,0.477,217.3,202.1,232.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.143,0.0142,0.0129,0.0155,0.00058,0.00052,0.00063,0.387,0.36,0.415,0.016,0.015,0.017,24.21,24.11,24.31,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.36,46.03,52.66,47.33,45.11,48.2,0,0,0,0,0,0,0.263,0,0.112,0.46,0.54,0.46,32.7
1630274400000,2021,8,2020,11,48,7,0.221,0.0914,0.13,7912.74,50.42,50.42,47.1,2,1,1.1428571428571428,365.6,349.2,381.5,214.4,192.8,151.1,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.371,0.488,214.4,192.8,234.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.133,0.129,0.139,0.014,0.0121,0.0157,0.00056,0.00049,0.00063,0.357,0.255,0.402,0.014,0.01,0.016,24.42,24.34,24.48,0.952,0.924,0.958,0.979,0.97,0.98,0.931,0.897,0.939,45.15,25.99,52.2,43.5,25.21,48.2,0,0,0,0,0,0,0.262,0,0.091,0.41,0.59,0.41,35.8
1630879200000,2021,9,2020,12,49,7,0.199,0.0835,0.116,7227.62,46.4,46.4,43.02,1,1,1,329.1,315.6,344,191.1,177.6,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.42,0.401,0.437,191.1,177.6,206,990,990,990,965,965,965.1,25,24.9,25,0.124,0.119,0.129,0.012,0.0108,0.0133,0.00048,0.00043,0.00053,0.336,0.312,0.363,0.013,0.012,0.015,24.62,24.52,24.71,0.952,0.948,0.956,0.98,0.978,0.98,0.933,0.927,0.937,43.92,40.8,47.35,43.02,39.89,46.4,0,0,0,0,0,0,0.239,0,0.083,0.42,0.58,0.42,36.3
1631484000000,2021,9,2020,12,50,7,0.181,0.0835,0.0976,6047.17,38.88,38.88,36,1,1,1,299.4,288,311.5,161.4,150,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.461,0.443,0.479,161.4,150,173.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.113,0.109,0.118,0.00947,0.0085,0.0105,0.00038,0.00034,0.00042,0.283,0.263,0.305,0.011,0.01,0.012,24.82,24.74,24.89,0.943,0.939,0.947,0.972,0.97,0.976,0.916,0.911,0.924,37.05,34.38,39.85,36,33.35,38.88,0,0,0,0,0,0,0.2,0,0.0834,0.46,0.54,0.46,33.4
1632088800000,2021,9,2020,12,51,7,0.166,0.0835,0.0828,5098.25,32.54,32.54,30.35,1,1,1,274.8,265.8,284.4,136.8,127.8,138,138,138,0,-2.842e-14,2.842e-14,0.502,0.485,0.519,136.8,127.8,146.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.101,0.108,0.00738,0.00661,0.0082,0.00029,0.00026,0.00033,0.239,0.223,0.256,0.0095,0.0088,0.01,24.96,24.91,25.01,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.29,29.16,33.54,30.35,28.29,32.54,0,0,0,0,0,0,0.169,0,0.0832,0.5,0.5,0.5,30.7
1632693600000,2021,9,2020,12,52,7,0.155,0.0728,0.0822,5074.52,35.68,35.68,30.21,1,1,1,256.3,250.8,262.8,135.9,115.8,120.4,97,138,0,-1.421e-14,1.421e-14,0.469,0.379,0.544,135.9,115.8,159.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0972,0.108,0.0073,0.00559,0.00929,0.00029,0.00022,0.00037,0.235,0.202,0.274,0.0093,0.008,0.011,25.04,25,25.08,0.932,0.923,0.942,0.97,0.97,0.97,0.904,0.895,0.914,31.14,26.29,36.78,30.21,25.5,35.68,0,0,0,0,0,0,0.168,0,0.0728,0.47,0.53,0.47,32.7
1633298400000,2021,10,2021,1,1,7,0.151,0.0587,0.092,5722.37,35.49,35.49,34.06,1,1,1,249.1,241.2,255.4,152.1,144.2,97,97,97,0,0,0,0.39,0.38,0.402,152.1,144.2,158.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.107,0.00868,0.00801,0.00922,0.00034,0.00032,0.00036,0.262,0.248,0.273,0.01,0.0098,0.011,25.05,25.01,25.11,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,35.12,33.25,36.59,34.06,32.26,35.49,0,0,0,0,0,0,0.189,0,0.059,0.39,0.61,0.39,37.9
1633903200000,2021,10,2021,1,2,7,0.139,0.0587,0.0802,4973.97,31.57,31.57,29.61,1,1,1,229.6,222.3,238.2,132.6,125.3,97,97,97,2.03e-15,0,1.421e-14,0.423,0.407,0.436,132.6,125.3,141.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0957,0.101,0.00702,0.0064,0.00775,0.00028,0.00025,0.00031,0.227,0.214,0.242,0.0089,0.0084,0.0095,25.2,25.13,25.25,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.52,28.83,32.55,29.61,27.97,31.57,0,0,0,0,0,0,0.164,0,0.0588,0.42,0.58,0.42,35.8
1634508000000,2021,10,2021,1,3,7,0.131,0.0587,0.0722,4464.18,27.52,27.52,26.57,1,1,1,216.4,212.2,220.4,119.4,115.2,97,97,97,-8.121e-15,-1.421e-14,0,0.448,0.44,0.457,119.4,115.2,123.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0921,0.095,0.0059,0.00554,0.00624,0.00023,0.00022,0.00024,0.203,0.196,0.21,0.008,0.0077,0.0083,25.3,25.27,25.33,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.39,26.38,28.37,26.57,25.59,27.52,0,0,0,0,0,0,0.148,0,0.0588,0.45,0.55,0.45,34.1
1635112800000,2021,10,2021,1,4,7,0.131,0.0587,0.0727,4496.45,27.2,27.2,26.76,1,1,1,217.2,215.5,219.1,120.2,118.5,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.447,0.443,0.45,120.2,118.5,122.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0932,0.0945,0.00597,0.00582,0.00613,0.00023,0.00023,0.00024,0.205,0.202,0.208,0.008,0.0079,0.0082,25.29,25.28,25.31,0.925,0.924,0.927,0.97,0.97,0.97,0.897,0.896,0.899,27.59,27.18,28.04,26.76,26.36,27.2,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
1635717600000,2021,11,2021,2,5,7,0.135,0.0562,0.0792,4917.02,30.83,30.83,29.27,1,1,1,224,214.4,230.8,131,121.4,93,93,93,-2.03e-15,-1.421e-14,0,0.416,0.403,0.434,131,121.4,137.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0939,0.0997,0.00688,0.00607,0.00746,0.00027,0.00024,0.00029,0.224,0.206,0.236,0.0088,0.0081,0.0093,25.23,25.18,25.31,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.17,27.91,31.78,29.27,27.07,30.83,0,0,0,0,0,0,0.163,0,0.0558,0.42,0.59,0.41,36.4
1636322400000,2021,11,2021,2,6,7,0.135,0.0562,0.0791,4910.4,31.14,31.14,29.23,1,1,1,223.8,219.9,232.2,130.8,126.9,93,93,93,-2.03e-15,-1.421e-14,0,0.416,0.401,0.423,130.8,126.9,139.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0972,0.0958,0.1,0.00687,0.00654,0.00758,0.00027,0.00026,0.0003,0.223,0.216,0.238,0.0088,0.0085,0.0094,25.23,25.17,25.26,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.13,29.22,32.1,29.23,28.34,31.14,0,0,0,0,0,0,0.162,0,0.0559,0.42,0.59,0.41,36.4
1636927200000,2021,11,2021,2,7,7,0.141,0.054,0.0866,5393.66,37.83,37.83,32.11,1,1,1,232.5,229.5,235.2,143.2,136.5,89.29,67,93,0,0,0,0.384,0.286,0.405,143.2,136.5,167.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0992,0.107,0.00792,0.00735,0.00995,0.00031,0.00029,0.00039,0.245,0.233,0.285,0.0096,0.0092,0.011,25.16,25.11,25.19,0.936,0.933,0.944,0.971,0.97,0.974,0.908,0.905,0.919,33.08,31.46,38.85,32.11,30.52,37.83,0,0,0,0,0,0,0.178,0,0.0544,0.38,0.61,0.39,38.3
1637532000000,2021,11,2021,2,8,7,0.141,0.0405,0.101,6332.26,38.43,38.43,37.69,1,1,1,233.6,230.8,236.6,166.6,163.8,67,67,67,0,0,0,0.287,0.283,0.29,166.6,163.8,169.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.00991,0.00967,0.0102,0.00039,0.00038,0.0004,0.284,0.279,0.289,0.011,0.011,0.011,25.11,25.09,25.14,0.944,0.943,0.945,0.973,0.972,0.975,0.919,0.917,0.921,38.73,38.09,39.43,37.69,37.02,38.43,0,0,0,0,0,0,0.209,0,0.04,0.29,0.72,0.28,44.9
1638136800000,2021,11,2021,2,9,7,0.14,0.0448,0.0953,5965.6,37.96,37.96,35.51,1,1,1,231.7,230,234.7,157.6,153,74.14,67,77,0,0,0,0.32,0.286,0.335,157.6,153,167.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.103,0.107,0.00914,0.00876,0.01,0.00036,0.00034,0.00039,0.269,0.261,0.286,0.011,0.01,0.011,25.14,25.11,25.16,0.941,0.94,0.944,0.971,0.97,0.974,0.914,0.912,0.92,36.57,35.48,38.98,35.51,34.41,37.96,0,0,0,0,0,0,0.197,0,0.0447,0.32,0.68,0.32,42.6
1638741600000,2021,12,2021,3,10,7,0.147,0.0435,0.103,6491.81,43.31,43.31,38.64,1,1,1,242.5,233.3,248.6,170.7,156.3,71.86,59,77,0,0,0,0.297,0.237,0.33,170.7,156.3,189.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.104,0.114,0.0103,0.00903,0.0119,0.0004,0.00036,0.00047,0.292,0.267,0.324,0.012,0.011,0.013,25.05,24.98,25.13,0.945,0.941,0.951,0.974,0.97,0.98,0.921,0.913,0.932,39.65,36.24,44.2,38.64,35.15,43.31,0,0,0,0,0,0,0.215,0,0.044,0.3,0.7,0.3,44.2
1639346400000,2021,12,2021,3,11,7,0.156,0.0357,0.121,7667,48.15,48.15,45.64,1,1,1,258.7,250.5,269.6,199.7,191.5,59,59,59,0,-2.842e-14,2.842e-14,0.228,0.219,0.236,199.7,191.5,210.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.122,0.0127,0.012,0.0137,0.0005,0.00048,0.00054,0.342,0.328,0.362,0.014,0.013,0.014,24.92,24.86,24.97,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,46.57,44.65,49.13,45.64,43.75,48.15,0,0,0,0,0,0,0.254,0,0.035,0.23,0.78,0.22,49.1
1639951200000,2021,12,2021,3,12,7,0.17,0.0357,0.134,8136.28,49.81,49.81,48.43,2,1,1.1428571428571428,281,272.1,286.9,222,213.1,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.21,0.206,0.217,222,213.1,227.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.126,0.122,0.128,0.0146,0.0139,0.0151,0.00058,0.00055,0.0006,0.36,0.239,0.389,0.014,0.0095,0.015,24.82,24.77,24.91,0.953,0.922,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.83,25.68,52.65,44.87,24.91,48.2,0,0,0,0,0,0,0.269,0,0.036,0.21,0.79,0.21,47.9
1640556000000,2021,12,2021,3,13,7,0.18,0.0381,0.141,8591.76,52.95,52.95,51.14,2,2,2,297,288.2,308.5,234,229.2,63,59,73,4.06e-15,-2.842e-14,2.842e-14,0.212,0.196,0.239,234,229.2,241.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.13,0.128,0.133,0.0156,0.0152,0.0163,0.00062,0.00061,0.00065,0.246,0.241,0.255,0.0098,0.0096,0.01,24.86,24.81,24.91,0.924,0.923,0.927,0.97,0.97,0.97,0.896,0.895,0.899,26.36,25.83,27.29,25.57,25.06,26.48,0,0,0,0,0,0,0.284,0,0.039,0.21,0.78,0.22,47.7
1641160800000,2022,1,2021,4,14,7,0.206,0.0442,0.162,9796.95,63.74,63.74,58.32,2,2,2,340,315.9,365.1,267,242.9,73,73,73,0,0,0,0.215,0.2,0.231,267,242.9,292.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.135,0.152,0.0254,0.0164,0.0369,0.001,0.00066,0.0015,0.291,0.257,0.329,0.012,0.01,0.013,24.61,24.45,24.76,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.899,0.91,30.06,27.34,32.86,29.16,26.52,31.87,0,0,0,0,0,0,0.324,0,0.044,0.21,0.79,0.21,47.6
1641765600000,2022,1,2021,4,15,7,0.235,0.0442,0.19,11528.8,70.2,70.2,68.62,2,2,2,388,371.9,395.4,315,298.9,73,73,73,0,0,0,0.188,0.185,0.196,315,298.9,322.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.16,0.154,0.163,0.0477,0.0401,0.0512,0.0019,0.0016,0.0021,0.363,0.339,0.374,0.015,0.014,0.015,24.3,24.25,24.4,0.943,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,35.37,33.62,36.19,34.31,32.61,35.1,0,0,0,0,0,0,0.381,0,0.045,0.19,0.81,0.19,49.1
1642370400000,2022,1,2021,4,16,7,0.25,0.0442,0.205,12440.6,77.63,77.63,74.05,2,2,2,412.8,395.7,428.5,339.8,322.7,73,73,73,0,0,0,0.177,0.17,0.184,339.8,322.7,355.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.169,0.163,0.174,0.0594,0.0513,0.0668,0.0024,0.0021,0.0027,0.4,0.374,0.424,0.016,0.015,0.017,24.14,24.05,24.25,0.947,0.944,0.949,0.972,0.97,0.976,0.92,0.916,0.926,38.08,36.22,39.79,37.03,35.13,38.82,0,0,0,0,0,0,0.411,0,0.045,0.18,0.82,0.18,49.8
1642975200000,2022,1,2021,4,17,7,0.283,0.0442,0.239,14451.6,94.03,94.03,86.02,2,2,2,467.4,434.3,506.4,394.4,361.3,73,73,73,0,0,0,0.157,0.144,0.168,394.4,361.3,433.4,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.176,0.202,0.0852,0.0695,0.104,0.0035,0.0028,0.0043,0.482,0.432,0.541,0.02,0.018,0.022,23.81,23.58,24.01,0.954,0.95,0.957,0.979,0.977,0.98,0.934,0.928,0.938,43.92,40.41,47.97,43.01,39.47,47.01,0,0,0,0,0,0,0.478,0,0.044,0.16,0.84,0.16,51.1
1643580000000,2022,1,2021,4,18,7,0.337,0.0504,0.287,16741.2,106.1,106.1,99.65,3,2,2.4285714285714284,557.3,519.3,593.1,474,446.3,83.29,73,85,1.624e-14,-5.684e-14,5.684e-14,0.15,0.141,0.16,474,446.3,508.1,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.22,0.206,0.239,0.123,0.11,0.14,0.0051,0.0046,0.0059,0.558,0.515,0.602,0.023,0.022,0.025,23.33,23.18,23.5,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.98,34.98,51.64,42.4,33.93,48.2,0,0,0,0,0,0,0.554,0,0.05,0.15,0.85,0.15,49.7
1644184800000,2022,2,2021,5,19,7,0.382,0.0514,0.33,19111.1,120.1,120.1,113.8,3,3,3,630.9,602.7,661.8,545.9,517.7,85,85,85,0,0,0,0.135,0.128,0.141,545.9,517.7,576.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.26,0.244,0.278,0.166,0.147,0.186,0.007,0.0062,0.0079,0.614,0.566,0.666,0.026,0.024,0.028,22.96,22.79,23.12,0.95,0.948,0.953,0.974,0.97,0.978,0.925,0.92,0.932,38.94,37.1,40.93,37.92,35.99,40.03,0,0,0,0,0,0,0.632,0,0.052,0.13,0.86,0.14,50
1644789600000,2022,2,2021,5,20,7,0.441,0.0514,0.39,22271.5,142.5,142.5,132.6,3,3,3,729.6,674.1,786.6,644.6,589.1,85,85,85,0,0,0,0.117,0.108,0.126,644.6,589.1,701.6,990,990,990,966.8,966.6,967,23.2,23,23.4,0.316,0.285,0.349,0.232,0.194,0.27,0.01,0.0083,0.012,0.78,0.687,0.876,0.034,0.029,0.038,22.4,22.08,22.72,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.09,41.72,48.46,44.19,40.87,47.49,0,0,0,0,0,0,0.736,0,0.051,0.12,0.88,0.12,50.5
1645394400000,2022,2,2021,5,21,7,0.557,0.0635,0.493,26645.1,181.7,181.7,158.6,4,3,3.5714285714285716,921,807.2,1062,816,702.2,105,105,105,0,0,0,0.115,0.0988,0.13,816,702.2,957.3,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.447,0.352,0.574,0.332,0.27,0.402,0.015,0.012,0.018,1.03,0.881,1.24,0.046,0.039,0.057,21.39,20.66,21.99,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.16,40.39,51.63,44.78,39.45,48.2,0,0,0,0,0,0,0.881,0,0.064,0.11,0.89,0.11,47.8
1645999200000,2022,2,2021,5,22,7,0.735,0.104,0.628,31725.9,192.8,192.8,188.8,4,4,4,1215,1107,1312,1043,965.2,171.9,105,183,4.123,0,28.86,0.141,0.0948,0.159,1039,965.2,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.705,0.6,0.809,0.52,0.406,0.648,0.024,0.019,0.031,1.51,1.27,1.76,0.071,0.059,0.083,19.91,19.36,20.43,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.38,46.03,49.97,47.21,45.11,48.2,0,0,0,0,0,0,1.05,0,0.107,0.14,0.85,0.15,43.2
1646604000000,2022,3,2021,6,23,7,0.86,0.111,0.665,32058.9,192.8,192.8,190.8,4,4,4,1422,1351,1474,1239,1168,183,183,183,139.4,67.87,191.4,0.129,0.124,0.135,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.855,0.825,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.83,0.087,0.084,0.089,18.96,18.77,19.22,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.71,48.21,49.41,47.71,47.25,48.2,0,0,0,0,0,0,1.06,0,0.195,0.13,0.77,0.23,37.3
1647208800000,2022,3,2021,6,24,7,0.915,0.111,0.665,31507.3,188.6,188.6,187.5,4,4,4,1513,1484,1541,1330,1301,183,183,183,229.5,200.9,258.3,0.121,0.119,0.123,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.894,0.881,0.902,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.85,0.09,0.089,0.091,18.63,18.53,18.74,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.84,47.58,48.12,46.89,46.63,47.16,0,0,0,0,0,0,1.04,0,0.25,0.12,0.73,0.27,34.4
1647813600000,2022,3,2021,6,25,7,0.984,0.111,0.665,30835.3,186.2,186.2,183.5,4,4,4,1627,1551,1729,1444,1368,183,183,183,344.2,267.9,446.1,0.113,0.106,0.118,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.912,0.904,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.094,18.24,17.91,18.5,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.82,45.93,47.49,45.89,45.01,46.54,0,0,0,0,0,0,1.02,0,0.319,0.11,0.68,0.32,31.3
1648418400000,2022,3,2021,6,26,7,1.14,0.102,0.665,29295.2,178.7,178.7,174.4,4,4,4,1892,1766,2017,1724,1583,168,148,183,624.4,483.3,769.2,0.0893,0.0734,0.104,1100,1100,1100,990,990,990,970.8,970.3,971.1,19.2,18.9,19.7,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.38,16.98,17.78,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.48,43.42,45.59,43.59,42.55,44.68,0,0,0,0,0,0,0.969,0,0.475,0.089,0.58,0.42,25.7
1649023200000,2022,4,2021,7,27,7,1.31,0.0895,0.665,27979.4,169.2,169.2,166.5,4,4,4,2161,2057,2276,2013,1909,148,148,148,913.1,808.6,1028,0.0686,0.065,0.072,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.36,16.89,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.49,41.74,43.17,41.64,40.9,42.3,0,0,0,0,0,0,0.925,0,0.645,0.068,0.51,0.49,21.4
1649628000000,2022,4,2021,7,28,7,1.45,0.131,0.665,26883.5,162.7,162.7,160,4,4,4,2405,2310,2491,2188,2093,217,217,217,1088,992.5,1174,0.0903,0.0871,0.094,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.84,16.28,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.91,40.34,41.52,40.01,39.41,40.66,0,0,0,0,0,0,0.889,0,0.785,0.09,0.46,0.54,18.5
1650232800000,2022,4,2021,7,29,7,1.55,0.131,0.665,26177.3,157.1,157.1,155.8,4,4,4,2556,2510,2587,2339,2293,217,217,217,1239,1193,1270,0.0849,0.0839,0.0864,1100,1100,1100,990,990,990,972.4,972.3,972.5,17.6,17.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.68,15.61,15.79,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.92,0.922,39.92,39.71,40.22,38.95,38.74,39.27,0,0,0,0,0,0,0.866,0,0.885,0.085,0.43,0.57,16.9
1650837600000,2022,4,2021,7,30,7,1.58,0.136,0.665,25880.3,154.8,154.8,154,4,4,4,2620,2591,2638,2394,2362,225.4,217,276,1294,1262,1317,0.0861,0.0824,0.105,1100,1100,1100,990,990,990,972.6,972.5,972.6,17.4,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.49,15.6,0.943,0.943,0.943,0.975,0.975,0.975,0.919,0.919,0.92,39.5,39.38,39.69,38.51,38.39,38.71,0,0,0,0,0,0,0.856,0,0.915,0.086,0.42,0.58,16.4
1651442400000,2022,5,2021,8,31,7,1.57,0.167,0.665,25960.4,155.8,155.8,154.5,4,4,4,2602,2556,2634,2326,2280,276,276,276,1226,1180,1258,0.106,0.105,0.108,1100,1100,1100,990,990,990,972.6,972.4,972.6,17.4,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.5,15.68,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.61,39.41,39.92,38.63,38.41,38.95,0,0,0,0,0,0,0.858,0,0.905,0.11,0.42,0.58,16.5
1652047200000,2022,5,2021,8,32,7,1.47,0.167,0.665,26751.7,162,162,159.2,4,4,4,2433,2332,2529,2157,2056,276,276,276,1057,956,1153,0.113,0.109,0.118,1100,1100,1100,990,990,990,972.1,971.9,972.4,17.9,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.75,16.22,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.72,40.09,41.38,39.81,39.14,40.51,0,0,0,0,0,0,0.885,0,0.805,0.11,0.45,0.55,18.2
1652652000000,2022,5,2021,8,33,7,1.3,0.167,0.665,28040.5,170.9,170.9,166.9,4,4,4,2147,1992,2298,1871,1716,276,276,276,770.9,616.3,922.3,0.129,0.12,0.139,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.67,16.31,17.05,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.58,41.6,43.6,41.73,40.74,42.73,0,0,0,0,0,0,0.927,0,0.635,0.13,0.51,0.49,21.6
1653256800000,2022,5,2021,8,34,7,1.1,0.167,0.665,29744,181.3,181.3,177,4,4,4,1814,1692,1946,1538,1416,276,276,276,438.4,316.1,570.3,0.152,0.142,0.163,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.63,17.2,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.17,44,46.25,44.26,43.12,45.33,0,0,0,0,0,0,0.984,0,0.435,0.15,0.6,0.4,27
1653861600000,2022,5,2021,8,35,7,0.938,0.138,0.665,31276.5,189.7,189.7,186.2,4,4,4,1551,1456,1656,1322,1246,228.9,210,276,222.3,145.6,279.5,0.147,0.133,0.17,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.903,0.872,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.5,18.15,18.84,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.49,46.57,48.38,46.54,45.64,47.42,0,0,0,0,0,0,1.03,0,0.273,0.15,0.71,0.29,33.3
1654466400000,2022,6,2021,9,36,7,0.789,0.127,0.641,31747.7,192.8,192.8,189,4,4,4,1305,1179,1428,1095,968.8,210,210,210,35.87,0,117.5,0.162,0.147,0.178,1059,968.8,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.767,0.619,0.861,0.565,0.408,0.648,0.027,0.019,0.031,1.62,1.3,1.81,0.077,0.06,0.087,19.52,18.94,20.24,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.3,45.92,49.61,47.24,45,48.2,0,0,0,0,0,0,1.05,0,0.148,0.16,0.81,0.19,40.2
1655071200000,2022,6,2021,9,37,7,0.638,0.127,0.511,26771.9,174.9,174.9,159.4,4,3,3.7142857142857144,1055,981.4,1143,845.5,771.4,210,210,210,1.624e-14,0,1.137e-13,0.2,0.184,0.214,845.5,771.4,932.7,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.499,0.432,0.579,0.348,0.312,0.39,0.016,0.014,0.018,1.1,1.02,1.23,0.05,0.046,0.057,20.83,20.42,21.14,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.88,40.05,52.16,43.28,39.09,48.2,0,0,0,0,0,0,0.885,0,0.127,0.2,0.8,0.2,42
1655676000000,2022,6,2021,9,38,7,0.549,0.127,0.422,23202.7,144.6,144.6,138.1,3,3,3,908.2,861.9,959.8,698.2,651.9,210,210,210,0,0,0,0.232,0.219,0.244,698.2,651.9,749.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.371,0.341,0.412,0.267,0.236,0.302,0.012,0.01,0.014,0.895,0.813,0.994,0.04,0.036,0.045,21.57,21.27,21.84,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.07,44.49,49.87,46.04,43.6,48.2,0,0,0,0,0,0,0.767,0,0.127,0.23,0.77,0.23,42.3
1656280800000,2022,6,2021,9,39,7,0.49,0.121,0.369,20805,128.4,128.4,123.8,3,3,3,810.5,777.2,847.8,610.8,591.2,199.7,186,210,0,0,0,0.246,0.233,0.26,610.8,591.2,637.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.315,0.302,0.333,0.209,0.196,0.227,0.0091,0.0085,0.01,0.742,0.706,0.789,0.032,0.031,0.035,22.12,21.92,22.28,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.14,41.07,43.66,41.28,40.18,42.79,0,0,0,0,0,0,0.688,0,0.121,0.25,0.75,0.25,42.5
1656885600000,2022,7,2021,10,40,7,0.444,0.112,0.331,18811.2,119.2,119.2,112,3,3,3,734.1,699.2,770.3,548.1,513.2,186,186,186,0,0,0,0.254,0.241,0.266,548.1,513.2,584.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.277,0.257,0.298,0.167,0.144,0.191,0.0072,0.0062,0.0083,0.633,0.575,0.695,0.027,0.025,0.03,22.53,22.32,22.73,0.95,0.948,0.953,0.973,0.97,0.977,0.925,0.919,0.932,38.36,36.13,40.64,37.32,35.05,39.72,0,0,0,0,0,0,0.622,0,0.113,0.25,0.75,0.25,42.4
1657490400000,2022,7,2021,10,41,7,0.398,0.137,0.261,15252.1,96.4,96.4,90.79,2,2,2,658.3,629,689.1,431.3,401.9,227,227,227,0,-5.684e-14,5.684e-14,0.345,0.329,0.361,431.3,401.9,462.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.218,0.206,0.235,0.103,0.0887,0.117,0.0044,0.0038,0.005,0.555,0.508,0.606,0.024,0.022,0.026,22.91,22.74,23.08,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.34,43.43,49.32,45.39,42.56,48.2,0,0,0,0,0,0,0.504,0,0.137,0.34,0.66,0.34,38.3
1658095200000,2022,7,2021,10,42,7,0.359,0.137,0.222,13029.4,83.19,83.19,77.56,2,2,2,593.4,568,619.4,366.4,341,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.383,0.366,0.4,366.4,341,392.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.193,0.184,0.202,0.0719,0.0599,0.0842,0.003,0.0025,0.0036,0.455,0.417,0.494,0.019,0.017,0.021,23.28,23.13,23.43,0.951,0.947,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.75,37.1,42.45,38.78,35.99,41.6,0,0,0,0,0,0,0.431,0,0.137,0.38,0.62,0.38,36.3
1658700000000,2022,7,2021,10,43,7,0.325,0.137,0.188,11054.9,70.36,70.36,65.8,2,2,2,537.9,516.3,560,310.9,289.3,227,227,227,-1.624e-14,-5.684e-14,0,0.422,0.405,0.44,310.9,289.3,333,990,990,990,966,965.9,966.1,24,23.9,24.1,0.173,0.166,0.181,0.0457,0.0355,0.0562,0.0019,0.0015,0.0024,0.372,0.339,0.405,0.015,0.014,0.017,23.61,23.48,23.74,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.918,33.92,31.61,36.27,32.9,30.66,35.18,0,0,0,0,0,0,0.366,0,0.137,0.42,0.58,0.42,34
1659304800000,2022,8,2021,11,44,7,0.294,0.111,0.183,10863.3,69.38,69.38,64.66,2,2,2,486.8,465.2,509.5,302.8,281.2,184,184,184,0,0,0,0.378,0.361,0.396,302.8,281.2,325.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.175,0.0419,0.0317,0.0526,0.0017,0.0013,0.0022,0.356,0.324,0.39,0.015,0.013,0.016,23.85,23.72,23.98,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.916,33.33,30.98,35.76,32.33,30.05,34.69,0,0,0,0,0,0,0.359,0,0.111,0.38,0.62,0.38,37
1659909600000,2022,8,2021,11,45,7,0.266,0.111,0.155,9197.76,58.64,58.64,54.75,2,2,2,440.2,422.2,458.3,256.2,238.2,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.418,0.401,0.436,256.2,238.2,274.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.157,0.0209,0.016,0.0285,0.00086,0.00065,0.0012,0.287,0.264,0.314,0.012,0.011,0.013,24.13,24.02,24.24,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.22,26.21,30.23,27.37,25.43,29.32,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.6
1660514400000,2022,8,2021,11,46,7,0.243,0.111,0.131,7952.46,48.2,48.2,47.34,1,1,1,401.4,385.9,416.5,217.4,201.9,184,184,184,-4.06e-15,-2.842e-14,0,0.459,0.442,0.477,217.4,201.9,232.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.143,0.0142,0.0129,0.0155,0.00058,0.00052,0.00063,0.387,0.36,0.415,0.016,0.015,0.017,24.21,24.11,24.31,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.38,45.97,52.6,47.34,45.05,48.2,0,0,0,0,0,0,0.263,0,0.112,0.46,0.54,0.46,32.7
1661119200000,2022,8,2021,11,47,7,0.223,0.111,0.111,6884.74,44.02,44.02,40.98,1,1,1,368,355.5,381.2,184,171.5,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.501,0.483,0.518,184,171.5,197.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.121,0.13,0.0114,0.0103,0.0125,0.00046,0.00042,0.00051,0.328,0.305,0.351,0.013,0.012,0.014,24.43,24.34,24.52,0.95,0.947,0.954,0.978,0.974,0.98,0.93,0.922,0.935,41.89,39.03,44.92,40.98,38.02,44.02,0,0,0,0,0,0,0.228,0,0.112,0.5,0.5,0.5,30.9
1661724000000,2022,8,2021,11,48,7,0.204,0.0954,0.109,6750.6,45.07,45.07,40.18,1,1,1,337.5,322.4,351.4,179.8,159.2,157.7,138,184,0,-2.842e-14,2.842e-14,0.466,0.408,0.536,179.8,159.2,200,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.117,0.127,0.011,0.00928,0.0128,0.00044,0.00037,0.00051,0.318,0.283,0.352,0.013,0.011,0.014,24.59,24.54,24.66,0.949,0.943,0.955,0.976,0.97,0.98,0.926,0.914,0.936,41.15,36.21,45.99,40.18,35.12,45.07,0,0,0,0,0,0,0.223,0,0.095,0.47,0.53,0.47,33.1
1662328800000,2022,9,2021,12,49,7,0.184,0.0817,0.102,6328.01,40.3,40.3,37.67,1,1,1,303.5,291,317.2,168.4,157.1,135.1,118,138,0,-2.842e-14,2.842e-14,0.445,0.406,0.468,168.4,157.1,179.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.12,0.0101,0.0091,0.011,0.0004,0.00036,0.00044,0.295,0.275,0.315,0.012,0.011,0.013,24.79,24.7,24.84,0.945,0.942,0.949,0.974,0.97,0.979,0.92,0.913,0.928,38.68,36.04,41.18,37.67,34.96,40.3,0,0,0,0,0,0,0.209,0,0.082,0.44,0.55,0.45,34.4
1662933600000,2022,9,2021,12,50,7,0.167,0.0714,0.0954,5921.68,37.89,37.89,35.25,1,1,1,275.7,265,286.9,157.7,147,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.428,0.411,0.445,157.7,147,168.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.113,0.00916,0.00825,0.0101,0.00036,0.00033,0.0004,0.273,0.254,0.293,0.011,0.01,0.012,24.92,24.86,24.99,0.942,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.92,36.31,33.79,38.91,35.25,32.77,37.89,0,0,0,0,0,0,0.196,0,0.0716,0.43,0.57,0.43,35.5
1663538400000,2022,9,2021,12,51,7,0.154,0.0714,0.0824,5090.64,32.21,32.21,30.3,1,1,1,254.2,245.6,262.5,136.2,127.6,118,118,118,0,-2.842e-14,2.842e-14,0.464,0.449,0.48,136.2,127.6,144.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.101,0.0982,0.104,0.00733,0.0066,0.00804,0.00029,0.00026,0.00032,0.235,0.22,0.25,0.0093,0.0087,0.0099,25.05,25,25.11,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.24,29.21,33.2,30.3,28.33,32.21,0,0,0,0,0,0,0.168,0,0.0716,0.46,0.54,0.46,33.1
1664143200000,2022,9,2021,12,52,7,0.142,0.0677,0.0742,4578.02,29.64,29.64,27.25,1,1,1,234.7,227.3,242.6,122.7,114.2,112,97,118,4.06e-15,0,1.421e-14,0.477,0.422,0.508,122.7,114.2,132.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.096,0.0935,0.0983,0.00618,0.00546,0.00703,0.00024,0.00021,0.00028,0.21,0.196,0.227,0.0083,0.0077,0.0089,25.18,25.13,25.21,0.927,0.921,0.932,0.97,0.97,0.97,0.899,0.894,0.904,28.09,26.02,30.56,27.25,25.24,29.64,0,0,0,0,0,0,0.151,0,0.0678,0.48,0.52,0.48,32.2
1664748000000,2022,10,2022,1,1,7,0.132,0.0587,0.0731,4519.12,28.52,28.52,26.9,1,1,1,217.8,211.7,224.8,120.8,114.7,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.445,0.431,0.458,120.8,114.7,127.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0919,0.0965,0.00602,0.0055,0.00661,0.00024,0.00022,0.00026,0.206,0.195,0.218,0.0081,0.0076,0.0086,25.29,25.23,25.34,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.73,26.25,29.41,26.9,25.46,28.52,0,0,0,0,0,0,0.149,0,0.0589,0.44,0.55,0.45,34.2
1665352800000,2022,10,2022,1,2,7,0.123,0.0587,0.0647,2336.85,25.01,25.01,13.91,1,1,1,204,198.3,209.8,107,101.3,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.476,0.462,0.489,107,101.3,112.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0872,0.0912,0.00485,0.00436,0.00534,0.00019,0.00017,0.00021,0.181,0.171,0.191,0.0071,0.0067,0.0075,25.39,25.35,25.43,0.524,0,0.92,0.554,0,0.97,0.509,0,0.892,14.34,0,25.79,13.91,0,25.01,0,3,0,0,0.429,0,0.0773,0.429,0.0583,0.48,0.53,0.47,19
1665957600000,2022,10,2022,1,3,7,0.116,0.0524,0.0636,1856.04,26.02,26.02,11.05,1,1,1,191.9,188.2,196.4,105.2,94.72,86.71,73,97,-4.06e-15,-1.421e-14,0,0.451,0.385,0.506,105.2,94.72,116.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0848,0.0902,0.00469,0.0038,0.00568,0.00018,0.00015,0.00022,0.177,0.159,0.196,0.0069,0.0062,0.0077,25.41,25.38,25.43,0.395,0,0.923,0.416,0,0.97,0.383,0,0.895,11.39,0,26.83,11.05,0,26.02,0,4,0,0,0.571,0,0.0614,0.571,0.0524,0.45,0.55,0.45,16
1666562400000,2022,10,2022,1,4,7,0.112,0.0442,0.0683,4215.69,25.56,25.56,25.09,1,1,1,186,184.3,187.9,113,111.3,73,73,73,0,-1.421e-14,1.421e-14,0.393,0.389,0.396,113,111.3,114.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0882,0.0895,0.00535,0.00521,0.00552,0.00021,0.0002,0.00022,0.189,0.186,0.193,0.0074,0.0073,0.0075,25.38,25.38,25.38,0.92,0.919,0.921,0.97,0.97,0.97,0.892,0.891,0.894,25.87,25.46,26.35,25.09,24.7,25.56,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.6
1667167200000,2022,10,2022,1,5,7,0.117,0.041,0.0764,4755.14,31.46,31.46,28.3,1,1,1,194.2,185.4,206.8,126.4,112.4,67.86,67,73,0,0,0,0.35,0.324,0.394,126.4,112.4,139.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0886,0.0972,0.00649,0.00531,0.00763,0.00025,0.00021,0.0003,0.212,0.188,0.236,0.0083,0.0074,0.0092,25.37,25.32,25.38,0.928,0.919,0.934,0.97,0.97,0.97,0.9,0.892,0.906,29.18,25.73,32.43,28.3,24.96,31.46,0,0,0,0,0,0,0.157,0,0.0406,0.35,0.65,0.35,40.6
1667772000000,2022,11,2022,2,6,7,0.135,0.0473,0.0874,5453.41,34.96,34.96,32.46,1,1,1,222.6,212.5,234.4,144.5,133.7,78.14,67,93,0,0,0,0.35,0.302,0.41,144.5,133.7,155.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0983,0.103,0.00803,0.00712,0.00893,0.00032,0.00028,0.00035,0.246,0.228,0.263,0.0097,0.009,0.01,25.22,25.15,25.28,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.46,30.82,36.04,32.46,29.89,34.96,0,0,0,0,0,0,0.18,0,0.0476,0.35,0.65,0.35,40.4
1668376800000,2022,11,2022,2,7,7,0.142,0.0562,0.0853,5300.66,32.76,32.76,31.55,1,1,1,234,226.4,239.3,141,133.4,93,93,93,0,0,0,0.398,0.389,0.411,141,133.4,146.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0982,0.103,0.00773,0.00709,0.00819,0.0003,0.00028,0.00032,0.241,0.228,0.251,0.0095,0.009,0.0099,25.15,25.11,25.21,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.53,30.76,33.78,31.55,29.83,32.76,0,0,0,0,0,0,0.175,0,0.0567,0.4,0.6,0.4,37.3
1668981600000,2022,11,2022,2,8,7,0.144,0.0405,0.103,6507.71,41.9,41.9,38.74,1,1,1,237.8,225.6,250.8,170.8,158.6,67,67,67,0,0,0,0.282,0.267,0.297,170.8,158.6,183.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.113,0.0103,0.00923,0.0114,0.0004,0.00036,0.00045,0.291,0.27,0.315,0.011,0.011,0.012,25.08,24.98,25.18,0.945,0.941,0.95,0.975,0.97,0.98,0.922,0.913,0.931,39.71,36.87,42.76,38.74,35.77,41.9,0,0,0,0,0,0,0.215,0,0.041,0.28,0.72,0.28,45.2
1669586400000,2022,11,2022,2,9,7,0.155,0.044,0.111,7013.74,42.98,42.98,41.75,1,1,1,256,253.2,258.2,183.3,179.3,72.71,67,77,8.12e-15,0,2.842e-14,0.284,0.262,0.3,183.3,179.3,188.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.113,0.114,0.0113,0.011,0.0118,0.00045,0.00043,0.00047,0.315,0.308,0.323,0.012,0.012,0.013,24.96,24.96,24.97,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.929,0.932,42.6,41.62,43.86,41.75,40.76,42.98,0,0,0,0,0,0,0.232,0,0.044,0.28,0.72,0.28,45.2
1670191200000,2022,12,2022,3,10,7,0.171,0.0466,0.124,7742.78,49.54,49.54,46.09,2,1,1.1428571428571428,282.1,260.1,304.4,205.1,183.1,77,77,77,-8.12e-15,-2.842e-14,0,0.274,0.253,0.296,205.1,183.1,227.4,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.114,0.13,0.0132,0.0113,0.0151,0.00052,0.00045,0.0006,0.332,0.241,0.381,0.013,0.0096,0.015,24.84,24.73,24.94,0.95,0.922,0.958,0.979,0.97,0.98,0.929,0.895,0.939,43.77,25.54,51.13,42.55,24.77,48.2,0,0,0,0,0,0,0.256,0,0.047,0.27,0.73,0.27,45.3
1670796000000,2022,12,2022,3,11,7,0.202,0.0466,0.155,9398.1,61,61,55.94,2,2,2,333.4,311.8,356.6,256.4,234.8,77,77,77,4.06e-15,0,2.842e-14,0.231,0.216,0.247,256.4,234.8,279.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.14,0.132,0.148,0.0213,0.0157,0.031,0.00086,0.00063,0.0012,0.277,0.249,0.31,0.011,0.0099,0.012,24.66,24.51,24.79,0.93,0.924,0.936,0.97,0.97,0.97,0.902,0.897,0.908,28.84,26.38,31.44,27.97,25.59,30.5,0,0,0,0,0,0,0.311,0,0.047,0.23,0.77,0.23,46.5
1671400800000,2022,12,2022,3,12,7,0.236,0.0466,0.189,11455.1,73.64,73.64,68.19,2,2,2,390.1,366.7,415.4,313.1,289.7,77,77,77,0,0,0,0.198,0.185,0.21,313.1,289.7,338.4,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.16,0.152,0.169,0.0468,0.0357,0.0587,0.0019,0.0014,0.0024,0.36,0.325,0.398,0.015,0.013,0.016,24.29,24.13,24.44,0.942,0.938,0.946,0.97,0.97,0.972,0.914,0.91,0.919,35.14,32.57,37.9,34.09,31.59,36.82,0,0,0,0,0,0,0.379,0,0.047,0.2,0.8,0.2,48.5
1672005600000,2022,12,2022,3,13,6,0.232,0.0399,0.192,11646.4,88.27,88.27,80.88,2,2,2,447.6,422.8,482.1,370.6,345.8,77,77,77,0,0,0,0.172,0.16,0.182,370.6,345.8,405.1,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.18,0.171,0.192,0.0739,0.0622,0.0902,0.003,0.0025,0.0037,0.447,0.409,0.498,0.018,0.017,0.021,23.94,23.73,24.09,0.951,0.948,0.955,0.977,0.973,0.98,0.93,0.922,0.936,41.37,38.7,45.04,40.44,37.67,44.14,0,0,0,0,0,0,0.449,0,0.04,0.17,0.83,0.17,50.2