datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1257026400000,2009,11,2009,2,30,0.533,0.174,0.36,22461.9,35.95,35.95,31.2,1,1,1,205.8,177.8,226.4,138.8,110.8,67,67,67,4.737e-16,-1.421e-14,1.421e-14,0.327,0.296,0.377,138.8,110.8,159.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0969,0.087,0.104,0.00754,0.00516,0.0093,0.0003,0.0002,0.00037,0.234,0.184,0.271,0.0092,0.0072,0.011,25.31,25.17,25.38,0.934,0.918,0.942,0.97,0.97,0.97,0.906,0.891,0.913,32.16,25.31,37.06,31.2,24.55,35.95,0,0,0,0,0,0,0.173,0,0.173,0.33,0.68,0.32,42.1
1259618400000,2009,12,2009,3,31,0.667,0.158,0.509,32247.9,48.2,48.2,43.34,1,1,1,249,226.4,272.9,190,167.4,59,59,59,3.667e-15,0,2.842e-14,0.238,0.216,0.261,190,167.4,213.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.106,0.123,0.0119,0.00998,0.0139,0.00047,0.00039,0.00055,0.325,0.285,0.368,0.013,0.011,0.015,24.99,24.84,25.16,0.951,0.944,0.957,0.979,0.974,0.98,0.931,0.92,0.938,44.3,39,49.89,43.34,37.98,48.2,0,0,0,0,0,0,0.241,0,0.158,0.24,0.76,0.24,48.3
1262296800000,2010,1,2009,4,31,0.996,0.196,0.801,48451.8,96.4,96.4,65.12,2,1,1.7741935483870968,371.9,277,552.1,298.9,204,73,73,73,2.036e-31,-2.842e-14,5.684e-14,0.205,0.132,0.264,298.9,204,479.1,990,990,990,965.3,964.8,966.1,24.7,23.9,25.2,0.155,0.121,0.22,0.0442,0.0131,0.125,0.0018,0.00052,0.0052,0.375,0.241,0.611,0.015,0.0096,0.026,24.37,23.3,24.86,0.945,0.922,0.959,0.975,0.97,0.98,0.921,0.895,0.939,39.15,25.61,52.33,37.93,24.84,48.2,0,0,0,0,0,0,0.362,0,0.195,0.2,0.8,0.2,48.6
1264975200000,2010,2,2009,5,28,2.28,0.259,1.92,101250,192.8,192.8,150.7,4,2,3.392857142857143,944.4,568.2,1567,837.4,483.2,107,85,137,45.84,-1.137e-13,329.9,0.118,0.0874,0.15,791.6,483.2,1100,990,990,990,967.6,966.2,969.7,22.4,20.3,23.8,0.483,0.224,0.898,0.353,0.127,0.648,0.016,0.0053,0.032,1.08,0.538,1.85,0.05,0.023,0.091,21.33,18.45,23.22,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.51,35.99,52.59,44.23,34.91,48.2,0,0,0,0,0,0,0.837,0,0.36,0.11,0.84,0.16,44.4
1267394400000,2010,3,2009,6,31,6.49,0.539,2.95,118765,184.1,184.1,159.6,4,4,4,2425,1609,2891,2224,1370,201.1,183,239,1124,270.3,1608,0.0881,0.0633,0.149,1100,1100,1100,990,990,990,972.1,969.8,973.3,17.9,16.7,20.2,0.925,0.914,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.86,1.87,0.1,0.092,0.11,16.04,14.88,18.3,0.945,0.94,0.952,0.976,0.971,0.98,0.922,0.913,0.933,40.88,37.72,46.97,39.91,36.63,46.03,0,0,0,0,0,0,0.887,0,3.54,0.083,0.45,0.55,18.3
1270072800000,2010,4,2009,7,30,7.9,0.63,2.85,102467,146.9,146.9,142.3,4,4,4,3048,2879,3159,2805,2662,243,217,295,1705,1562,1842,0.0797,0.0687,0.0973,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.5,14.23,14.9,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.67,35.93,37.8,35.58,34.85,36.72,0,0,0,0,0,0,0.791,0,5.05,0.08,0.36,0.64,13
1272664800000,2010,5,2009,8,31,6.44,0.86,2.95,119076,180.8,180.8,160,4,4,4,2406,1705,3012,2085,1384,321,321,321,984.9,284.4,1591,0.138,0.107,0.188,1100,1100,1100,990,990,990,972.1,970.1,973.5,17.9,16.5,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.094,0.11,16.08,14.58,17.98,0.945,0.939,0.951,0.976,0.97,0.98,0.922,0.91,0.932,40.97,36.91,46.12,40.01,35.81,45.2,0,0,0,0,0,0,0.889,0,3.49,0.13,0.46,0.54,18.5
1275343200000,2010,6,2009,9,30,3.12,0.544,2.39,120896,192.8,192.8,167.9,4,3,3.7,1202,857.7,1669,992,647.7,210,210,210,69.78,0,358.6,0.183,0.126,0.245,922.3,647.7,1100,990,990,990,968.5,967.3,970,21.5,20,22.7,0.631,0.338,0.921,0.454,0.234,0.648,0.021,0.01,0.032,1.36,0.806,1.87,0.064,0.036,0.094,20.12,18.1,21.86,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.52,39.21,51.12,45.45,38.21,48.2,0,0,0,0,0,0,0.933,0,0.73,0.17,0.77,0.23,38.7
1277935200000,2010,7,2009,10,31,1.87,0.573,1.3,74472.2,132.4,132.4,100.1,3,2,2.4193548387096775,699.8,562.8,843.8,486.1,335.8,213.8,186,227,0,-5.684e-14,5.684e-14,0.313,0.22,0.403,486.1,335.8,657.8,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.25,0.182,0.34,0.136,0.0575,0.24,0.0059,0.0024,0.011,0.601,0.409,0.818,0.026,0.017,0.036,22.7,21.91,23.46,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.77,35.31,52.15,41.63,34.25,48.2,0,0,0,0,0,0,0.556,0,0.57,0.31,0.7,0.3,39.8
1280613600000,2010,8,2009,11,31,1.23,0.493,0.735,43819.1,79.14,79.14,58.9,2,1,1.7096774193548387,458.3,381.5,554.3,274.3,197.5,184,184,184,4.584e-15,-5.684e-14,5.684e-14,0.406,0.332,0.482,274.3,197.5,370.3,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.157,0.13,0.191,0.0327,0.0125,0.0738,0.0014,0.00051,0.0031,0.36,0.263,0.457,0.015,0.011,0.019,23.98,23.45,24.34,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,37.47,26.15,52.6,36.26,25.37,48.2,0,0,0,0,0,0,0.327,0,0.495,0.4,0.6,0.4,35.6
1283292000000,2010,9,2009,12,30,0.81,0.358,0.452,27892.7,51.33,51.33,38.74,2,1,1.0666666666666667,312.5,262.8,376.3,174.5,124.8,138,138,138,-2.368e-15,-2.842e-14,2.842e-14,0.447,0.367,0.525,174.5,124.8,238.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.118,0.1,0.14,0.0106,0.00636,0.016,0.00042,0.00025,0.00065,0.296,0.218,0.399,0.012,0.0086,0.016,24.73,24.38,25.03,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,38.16,25.74,51.86,37.05,24.97,48.2,0,0,0,0,0,0,0.215,0,0.358,0.44,0.56,0.44,34.4
1285884000000,2010,10,2010,1,31,0.606,0.271,0.335,19605.7,33.58,33.58,26.35,1,1,1,226.3,200.7,260.3,125.1,103.7,101.2,97,110,-2.75e-15,-2.842e-14,1.421e-14,0.448,0.416,0.483,125.1,103.7,150.3,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0962,0.088,0.107,0.00638,0.00457,0.00853,0.00025,0.00018,0.00034,0.214,0.175,0.261,0.0084,0.0068,0.01,25.23,25,25.42,0.868,0,0.939,0.907,0,0.97,0.842,0,0.911,27.17,0,34.62,26.35,0,33.58,0,2,0,0,0.0645,0,0.146,0.0645,0.271,0.45,0.55,0.45,32.4
1288562400000,2010,11,2010,2,30,0.554,0.196,0.358,21757.2,35.95,35.95,30.22,1,1,1,213.8,199.9,226.4,138.1,106.9,75.67,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.355,0.296,0.465,138.1,106.9,159.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.0888,0.104,0.00749,0.00484,0.0093,0.00029,0.00019,0.00037,0.234,0.18,0.271,0.0092,0.007,0.011,25.28,25.17,25.42,0.902,0,0.942,0.938,0,0.97,0.875,0,0.913,31.15,0,37.06,30.22,0,35.95,0,1,0,0,0.0333,0,0.168,0.0333,0.196,0.35,0.65,0.35,39.3
1291154400000,2010,12,2010,3,31,0.739,0.158,0.581,36174.3,67.51,67.51,48.62,2,1,1.3225806451612903,275.8,228.9,367.8,216.8,169.9,59,59,59,6.418e-15,0,2.842e-14,0.217,0.16,0.258,216.8,169.9,308.8,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.124,0.107,0.156,0.0162,0.0102,0.0448,0.00065,0.0004,0.0018,0.319,0.238,0.38,0.013,0.0095,0.015,24.88,24.41,25.14,0.946,0.922,0.959,0.977,0.97,0.98,0.924,0.894,0.939,40.46,25.58,51.46,39.44,24.81,48.2,0,0,0,0,0,0,0.27,0,0.158,0.21,0.79,0.21,49
1293832800000,2011,1,2010,4,31,1.75,0.256,1.49,85100.3,167.5,167.5,114.4,4,2,2.7096774193548385,652.2,380.1,986.2,556.7,307.1,95.48,73,120,0,-5.684e-14,5.684e-14,0.15,0.122,0.192,556.7,307.1,866.2,990,990,990,966.5,965.3,967.8,23.5,22.2,24.7,0.279,0.157,0.495,0.18,0.044,0.358,0.0078,0.0018,0.016,0.676,0.351,1.09,0.029,0.014,0.049,22.84,21.07,24.35,0.953,0.941,0.958,0.977,0.97,0.98,0.932,0.913,0.939,43.34,34.52,51.68,42.18,33.48,48.2,0,0,0,0,0,0,0.635,0,0.26,0.15,0.85,0.15,48.6
1296511200000,2011,2,2010,5,28,3.86,0.392,2.61,121671,192.8,192.8,181.1,4,4,4,1597,1029,1894,1435,866.6,162,162,162,357.5,-1.137e-13,631.5,0.105,0.0856,0.157,1078,866.6,1100,990,990,990,969.8,968,970.8,20.2,19.2,22,0.856,0.507,0.926,0.613,0.358,0.648,0.031,0.016,0.034,1.76,1.1,1.87,0.088,0.05,0.097,18.43,17.37,20.91,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,46.24,42.41,50.01,45.26,41.56,48.2,0,0,0,0,0,0,1.01,0,1.25,0.1,0.68,0.32,31.5
1298930400000,2011,3,2010,6,31,5.52,0.539,2.95,125938,174.2,174.2,169.3,4,4,4,2062,1897,2347,1861,1658,201.1,183,239,760.6,558,1064,0.0984,0.078,0.126,1100,1100,1100,990,990,990,971.2,970.8,971.9,18.8,18.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.9,16.19,17.36,0.948,0.946,0.949,0.98,0.979,0.98,0.929,0.926,0.93,43.18,41.28,44.44,42.32,40.41,43.55,0,0,0,0,0,0,0.94,0,2.57,0.098,0.53,0.47,22.8
1301608800000,2011,4,2010,7,30,7.37,0.562,2.85,106444,160.5,160.5,147.8,4,4,4,2845,2388,3073,2628,2171,217,217,217,1528,1071,1756,0.0767,0.0706,0.0909,1100,1100,1100,990,990,990,973.1,972,973.7,16.9,16.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.11,14.99,14.44,16.09,0.941,0.938,0.945,0.972,0.97,0.978,0.914,0.909,0.925,38.02,36.51,41.02,36.96,35.41,40.12,0,0,0,0,0,0,0.821,0,4.52,0.076,0.39,0.61,14.4
1304200800000,2011,5,2010,8,31,5.33,0.739,2.95,128195,190.8,190.8,172.3,4,4,4,1992,1430,2634,1716,1154,276,276,276,615.5,54.45,1258,0.144,0.105,0.193,1100,1100,1100,990,990,990,970.9,969.3,972.6,19.1,17.4,20.7,0.915,0.84,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.79,1.87,0.098,0.086,0.11,17.2,15.5,18.95,0.948,0.943,0.952,0.979,0.975,0.98,0.929,0.919,0.933,43.99,39.41,48.68,43.08,38.41,47.71,0,0,0,0,0,0,0.957,0,2.38,0.14,0.55,0.45,24.1
1306879200000,2011,6,2010,9,30,2.57,0.502,2.06,109140,192.8,192.8,151.6,4,3,3.5,991.6,770.6,1403,798,560.6,193.7,161,210,4.905,-1.137e-13,92.6,0.201,0.15,0.273,793.1,560.6,1100,990,990,990,967.8,967,969.2,22.2,20.8,23,0.473,0.289,0.85,0.335,0.175,0.648,0.015,0.0076,0.031,1.05,0.659,1.8,0.048,0.029,0.086,21.14,19.03,22.36,0.954,0.951,0.957,0.979,0.974,0.98,0.934,0.926,0.938,44.37,38.98,51.57,43.26,37.96,48.2,0,0,0,0,0,0,0.842,0,0.51,0.2,0.8,0.2,42.5
1309471200000,2011,7,2010,10,31,1.64,0.537,1.11,64107.2,117.1,117.1,86.17,3,2,2.2580645161290325,613.6,496.3,759.9,413.1,269.3,200.5,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.336,0.245,0.457,413.1,269.3,573.9,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.213,0.159,0.292,0.0957,0.0261,0.184,0.0041,0.0011,0.008,0.499,0.309,0.677,0.021,0.013,0.029,23.16,22.38,23.86,0.949,0.934,0.958,0.974,0.97,0.98,0.925,0.906,0.939,39.53,29.44,51.78,38.39,28.56,48.2,0,0,0,0,0,0,0.479,0,0.53,0.33,0.68,0.32,39.1
1312149600000,2011,8,2010,11,31,1.09,0.493,0.6,36199.8,65.35,65.35,48.66,2,1,1.4193548387096775,407.9,341.8,490,223.9,157.8,184,184,184,3.667e-15,-2.842e-14,2.842e-14,0.456,0.375,0.538,223.9,157.8,306,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.14,0.116,0.169,0.0182,0.00916,0.0434,0.00074,0.00037,0.0018,0.327,0.26,0.41,0.013,0.011,0.017,24.25,23.83,24.61,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.73,25.84,52.06,36.63,25.06,48.2,0,0,0,0,0,0,0.27,0,0.49,0.45,0.55,0.45,33.2
1314828000000,2011,9,2010,12,30,0.73,0.323,0.407,25274.3,45.13,45.13,35.1,1,1,1,281.7,238.5,338.3,157,120.5,124.7,118,138,-4.737e-16,-2.842e-14,2.842e-14,0.444,0.402,0.495,157,120.5,200.3,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0957,0.127,0.0091,0.00599,0.0128,0.00036,0.00024,0.00051,0.273,0.207,0.353,0.011,0.0082,0.014,24.9,24.56,25.16,0.941,0.926,0.955,0.973,0.97,0.98,0.915,0.898,0.936,36.07,27.52,46.05,35.1,26.7,45.13,0,0,0,0,0,0,0.195,0,0.323,0.44,0.56,0.44,34.6
1317420000000,2011,10,2011,1,31,0.563,0.26,0.303,12513.4,31.44,31.44,16.82,1,1,1,210.2,184.1,237.6,113.2,87.05,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.464,0.408,0.527,113.2,87.05,140.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0914,0.0821,0.101,0.00538,0.00315,0.0077,0.00021,0.00012,0.0003,0.192,0.145,0.241,0.0075,0.0057,0.0095,25.33,25.13,25.43,0.568,0,0.935,0.595,0,0.97,0.551,0,0.907,17.34,0,32.42,16.82,0,31.44,0,12,0,0,0.387,0,0.0934,0.387,0.26,0.46,0.54,0.46,22.2
1320098400000,2011,11,2011,2,30,0.509,0.159,0.35,21878.6,39.02,39.02,30.39,1,1,1,196.4,183.2,221.2,135.1,116.2,61.33,50,67,-9.474e-16,-1.421e-14,1.421e-14,0.315,0.226,0.366,135.1,116.2,171.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0949,0.0889,0.106,0.00723,0.00563,0.0103,0.00028,0.00022,0.0004,0.227,0.194,0.29,0.0089,0.0076,0.011,25.34,25.18,25.38,0.932,0.922,0.945,0.971,0.97,0.976,0.904,0.895,0.923,31.3,26.67,39.98,30.39,25.87,39.02,0,0,0,0,0,0,0.169,0,0.159,0.31,0.69,0.31,43
1322690400000,2011,12,2011,3,31,0.69,0.158,0.532,33228.4,49.99,49.99,44.66,2,1,1.032258064516129,257.8,222.1,287.7,198.8,163.1,59,59,59,3.667e-15,-2.842e-14,2.842e-14,0.231,0.205,0.266,198.8,163.1,228.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.117,0.105,0.128,0.0126,0.00961,0.0152,0.0005,0.00038,0.0006,0.336,0.24,0.388,0.013,0.0095,0.015,24.95,24.78,25.19,0.952,0.923,0.959,0.978,0.97,0.98,0.931,0.895,0.94,45.46,25.77,52.47,43.86,25,48.2,0,0,0,0,0,0,0.248,0,0.158,0.23,0.77,0.23,48.2
1325368800000,2012,1,2011,4,31,0.925,0.196,0.729,44222.5,80.39,80.39,59.44,2,1,1.8064516129032258,345.2,289.1,440.5,272.2,216.1,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.215,0.166,0.253,272.2,216.1,367.5,990,990,990,965.1,964.9,965.6,24.9,24.4,25.1,0.145,0.125,0.179,0.0307,0.0141,0.0725,0.0012,0.00056,0.003,0.331,0.241,0.442,0.013,0.0096,0.018,24.54,23.98,24.85,0.94,0.922,0.959,0.973,0.97,0.98,0.915,0.895,0.94,35.71,25.64,52.45,34.38,24.87,48.2,0,0,0,0,0,0,0.33,0,0.196,0.21,0.79,0.21,47.8
1328047200000,2012,2,2011,5,29,1.42,0.213,1.2,70197.2,111.1,111.1,100.9,3,2,2.6206896551724137,565.5,453.9,618,480.5,368.9,85,85,85,0,-5.684e-14,5.684e-14,0.151,0.138,0.187,480.5,368.9,533,990,990,990,966.1,965.6,966.4,23.9,23.6,24.4,0.226,0.18,0.253,0.127,0.0731,0.157,0.0053,0.003,0.0066,0.549,0.445,0.618,0.023,0.018,0.026,23.31,23.04,23.91,0.95,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.939,40.74,35.08,52.49,39.39,34.03,48.2,0,0,0,0,0,0,0.56,0,0.22,0.15,0.85,0.15,49.4
1330552800000,2012,3,2011,6,31,2.22,0.287,1.94,106963,174.8,174.8,143.8,4,3,3.4193548387096775,830.3,624.8,1019,723.3,517.8,107,107,107,0,0,0,0.132,0.105,0.171,723.3,517.8,911.5,990,990,990,967.2,966.4,968,22.8,22,23.6,0.383,0.249,0.535,0.277,0.147,0.38,0.012,0.0062,0.017,0.888,0.572,1.17,0.039,0.024,0.053,21.89,20.88,23.03,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,43.3,36.96,51.93,42.19,35.85,48.2,0,0,0,0,0,0,0.799,0,0.28,0.13,0.87,0.13,48.2
1333231200000,2012,4,2011,7,30,2.96,0.324,2.63,133995,192.8,192.8,186.1,4,4,4,1143,1024,1259,1018,898.5,125,125,125,5.152,-1.137e-13,33.68,0.11,0.0993,0.122,1013,898.5,1100,990,990,990,968.4,968,968.7,21.6,21.3,22,0.667,0.531,0.798,0.497,0.374,0.648,0.023,0.017,0.03,1.44,1.15,1.75,0.067,0.052,0.082,20.21,19.54,20.88,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.86,43.94,50.52,46.53,43.06,48.2,0,0,0,0,0,0,1.03,0,0.33,0.11,0.89,0.11,45.3
1335823200000,2012,5,2011,8,31,2.03,0.394,1.64,91885.2,164.7,164.7,123.5,4,2,2.903225806451613,759,571,1001,612,424,147,147,147,0,-5.684e-14,5.684e-14,0.199,0.147,0.257,612,424,854,990,990,990,966.9,966.2,967.9,23.1,22.1,23.8,0.313,0.206,0.491,0.21,0.0991,0.352,0.0092,0.0042,0.016,0.752,0.534,1.07,0.033,0.022,0.049,22.31,21.02,23.3,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.31,35.43,52.38,43.02,34.36,48.2,0,0,0,0,0,0,0.686,0,0.39,0.19,0.81,0.19,45.3
1338501600000,2012,6,2011,9,30,1.19,0.308,0.88,52805.8,94.93,94.93,73.34,2,2,2,458.4,376.8,561.4,339.4,257.8,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.263,0.212,0.316,339.4,257.8,442.4,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.175,0.146,0.211,0.0592,0.0207,0.108,0.0024,0.00084,0.0045,0.406,0.283,0.56,0.017,0.011,0.023,23.93,23.31,24.43,0.946,0.931,0.958,0.974,0.97,0.98,0.921,0.903,0.939,37.63,28.77,48.43,36.67,27.9,47.47,0,0,0,0,0,0,0.407,0,0.31,0.26,0.74,0.26,44.4
1341093600000,2012,7,2011,10,31,0.859,0.289,0.57,35090.6,57.53,57.53,47.16,2,1,1.3225806451612903,320.9,277.6,373.3,212.9,169.6,108,108,108,0,-2.842e-14,2.842e-14,0.339,0.289,0.389,212.9,169.6,265.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.129,0.113,0.147,0.0143,0.0102,0.0242,0.00057,0.0004,0.00098,0.319,0.248,0.397,0.013,0.0099,0.016,24.67,24.44,24.89,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,39.68,25.67,52.24,38.52,24.9,48.2,0,0,0,0,0,0,0.262,0,0.289,0.34,0.66,0.34,40.9
1343772000000,2012,8,2011,11,31,0.636,0.249,0.387,24111.5,41.34,41.34,32.41,1,1,1,237.6,207.3,275.1,144.6,114.3,93,93,93,-1.834e-15,-2.842e-14,2.842e-14,0.394,0.338,0.449,144.6,114.3,182.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0921,0.116,0.00804,0.00546,0.0112,0.00032,0.00021,0.00045,0.248,0.194,0.316,0.0098,0.0076,0.013,25.13,24.88,25.36,0.936,0.921,0.949,0.971,0.97,0.98,0.909,0.893,0.93,33.35,26.18,42.18,32.41,25.39,41.34,0,0,0,0,0,0,0.18,0,0.249,0.39,0.61,0.39,37.9
1346450400000,2012,9,2011,12,30,0.449,0.187,0.262,16179.3,29.84,29.84,22.47,1,1,1,173.2,151,204.8,101.2,78.97,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.419,0.352,0.477,101.2,78.97,132.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0775,0.0965,0.00435,0.00246,0.00704,0.00017,0.000097,0.00028,0.169,0.129,0.225,0.0066,0.0051,0.0088,25.38,25.35,25.38,0.923,0.911,0.935,0.967,0.96,0.97,0.892,0.882,0.904,23.24,18.37,30.76,22.47,17.63,29.84,0,0,0,0,0,0,0.125,0,0.187,0.42,0.58,0.42,36
1349042400000,2012,10,2012,1,31,0.366,0.139,0.227,13977.7,21.32,21.32,18.79,1,1,1,136.6,126.6,149.1,84.62,74.63,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.381,0.349,0.411,84.62,74.63,97.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0725,0.0804,0.00294,0.00209,0.004,0.00012,0.000082,0.00016,0.136,0.118,0.158,0.0053,0.0046,0.0062,25.36,25.34,25.38,0.928,0.914,0.94,0.962,0.96,0.967,0.893,0.884,0.902,19.52,17.43,22.04,18.79,16.74,21.32,0,0,0,0,0,0,0.104,0,0.139,0.38,0.62,0.38,38.2
1351720800000,2012,11,2012,2,30,0.365,0.13,0.235,14469.6,25.92,25.92,20.1,1,1,1,140.8,129.1,166.6,90.77,79.09,50,50,50,2.368e-15,-1.421e-14,1.421e-14,0.357,0.3,0.387,90.77,79.09,116.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0737,0.0869,0.00347,0.00247,0.00566,0.00014,0.000097,0.00022,0.146,0.125,0.192,0.0057,0.0049,0.0075,25.36,25.34,25.37,0.924,0.913,0.935,0.964,0.96,0.97,0.891,0.883,0.897,20.84,18.4,26.72,20.1,17.66,25.92,0,0,0,0,0,0,0.112,0,0.13,0.36,0.64,0.36,39.6
1354312800000,2012,12,2012,3,31,0.526,0.158,0.368,23015.1,41.99,41.99,30.93,1,1,1,196.5,170.7,242.8,137.5,111.7,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.303,0.243,0.346,137.5,111.7,183.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0957,0.0866,0.112,0.00744,0.00524,0.0114,0.00029,0.00021,0.00045,0.231,0.185,0.314,0.0091,0.0072,0.012,25.31,25.03,25.36,0.933,0.919,0.95,0.971,0.97,0.98,0.905,0.891,0.931,31.85,25.52,42.85,30.93,24.75,41.99,0,0,0,0,0,0,0.172,0,0.158,0.3,0.7,0.3,43.8
1356991200000,2013,1,2012,4,31,1.17,0.196,0.976,58113.2,135.7,135.7,78.11,3,1,2.032258064516129,437.4,246.4,733.1,364.4,173.4,73,73,73,4.584e-15,-5.684e-14,5.684e-14,0.187,0.0996,0.296,364.4,173.4,660.1,990,990,990,965.5,964.7,966.8,24.5,23.2,25.3,0.184,0.11,0.323,0.0805,0.0105,0.242,0.0034,0.00041,0.01,0.448,0.24,0.805,0.019,0.0096,0.035,24.01,22.36,25.02,0.947,0.922,0.958,0.976,0.97,0.98,0.924,0.894,0.939,39.88,25.54,51.63,38.81,24.78,48.2,0,0,0,0,0,0,0.434,0,0.194,0.17,0.83,0.17,49.7
1359669600000,2013,2,2012,5,28,2.18,0.304,1.88,101132,172.5,172.5,150.5,4,3,3.4285714285714284,902.5,754.2,1039,776.9,649.2,125.6,105,137,-4.06e-15,-1.137e-13,0,0.139,0.118,0.153,776.9,649.2,901.8,990,990,990,967.5,966.9,968,22.5,22,23.1,0.417,0.322,0.531,0.313,0.235,0.375,0.014,0.01,0.017,0.981,0.791,1.15,0.044,0.034,0.052,21.51,20.82,22.29,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.26,39.36,52.28,44.43,38.37,48.2,0,0,0,0,0,0,0.836,0,0.3,0.14,0.86,0.14,46.4
1362088800000,2013,3,2012,6,31,3.94,0.439,2.82,135422,192.8,192.8,182,4,4,4,1470,1057,2268,1306,873.9,163.8,129,183,253.1,-1.137e-13,1039,0.121,0.0569,0.173,1053,873.9,1100,990,990,990,969.4,968.1,971.7,20.6,18.3,21.9,0.784,0.516,0.926,0.568,0.362,0.648,0.028,0.017,0.036,1.64,1.12,1.87,0.08,0.051,0.1,18.98,16.38,20.81,0.952,0.946,0.955,0.98,0.98,0.98,0.933,0.927,0.936,46.51,41.79,50.02,45.5,40.95,48.2,0,0,0,0,0,0,1.01,0,1.12,0.11,0.72,0.28,34.4
1364767200000,2013,4,2012,7,30,5.65,0.503,2.85,119722,180.7,180.7,166.3,4,4,4,2181,1709,2430,1987,1561,194,148,217,887.4,460.7,1113,0.0885,0.0713,0.103,1100,1100,1100,990,990,990,971.5,970.2,972.1,18.5,17.9,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.094,0.1,16.62,15.99,17.97,0.947,0.945,0.951,0.979,0.978,0.98,0.927,0.924,0.932,42.45,40.75,46.1,41.57,39.83,45.18,0,0,0,0,0,0,0.924,0,2.8,0.089,0.5,0.5,21.2
1367359200000,2013,5,2012,8,31,3.16,0.471,2.49,126220,192.8,192.8,169.7,4,3,3.7419354838709675,1181,823,1672,1005,676,176,147,192,75.04,-1.137e-13,380,0.153,0.115,0.19,929.6,676,1100,990,990,990,968.4,967.2,970,21.6,20,22.8,0.625,0.344,0.917,0.458,0.253,0.648,0.022,0.011,0.032,1.35,0.843,1.87,0.064,0.037,0.093,20.2,18.09,21.96,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.65,39.82,51.97,45.47,38.85,48.2,0,0,0,0,0,0,0.943,0,0.67,0.15,0.79,0.21,39.9
1370037600000,2013,6,2012,9,30,1.73,0.345,1.38,79855.6,139.9,139.9,110.9,3,2,2.6666666666666665,667,537.3,810.5,534,376.3,133,119,161,0,-5.684e-14,5.684e-14,0.206,0.147,0.3,534,376.3,691.5,990,990,990,966.6,966,967.1,23.4,22.9,24,0.265,0.191,0.351,0.164,0.0766,0.263,0.007,0.0032,0.012,0.642,0.464,0.867,0.027,0.019,0.038,22.79,21.99,23.52,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,42.8,35.61,48.57,41.86,34.54,47.59,0,0,0,0,0,0,0.616,0,0.35,0.2,0.8,0.2,46.2
1372629600000,2013,7,2012,10,31,1.19,0.362,0.826,49442,85.21,85.21,66.45,2,2,2,443.2,371.9,530,308.2,236.9,135,135,135,1.834e-15,-2.842e-14,5.684e-14,0.308,0.255,0.363,308.2,236.9,394.9,990,990,990,965.6,965.3,966,24.4,24,24.7,0.165,0.14,0.196,0.0448,0.0159,0.0854,0.0018,0.00064,0.0036,0.361,0.258,0.49,0.015,0.01,0.02,24.05,23.52,24.48,0.941,0.925,0.954,0.972,0.97,0.98,0.914,0.898,0.935,34.17,26.32,43.48,33.23,25.53,42.61,0,0,0,0,0,0,0.369,0,0.364,0.3,0.69,0.31,41.5
1375308000000,2013,8,2012,11,31,0.836,0.308,0.527,32567.1,54.77,54.77,43.77,2,1,1.1935483870967742,311.9,267.7,367.8,196.9,152.7,115,115,115,2.036e-31,-2.842e-14,2.842e-14,0.372,0.313,0.43,196.9,152.7,252.8,990,990,990,965,964.8,965.2,25,24.8,25.2,0.123,0.107,0.143,0.0125,0.00873,0.0183,0.0005,0.00035,0.00074,0.312,0.248,0.397,0.012,0.01,0.016,24.72,24.49,24.96,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.87,25.71,52.18,38.72,24.94,48.2,0,0,0,0,0,0,0.243,0,0.309,0.37,0.63,0.37,39
1377986400000,2013,9,2012,12,30,0.577,0.236,0.342,17873.7,39.41,39.41,24.82,1,1,1,222.8,191.2,265.3,131.8,100.2,91,91,91,1.421e-15,-1.421e-14,2.842e-14,0.412,0.343,0.476,131.8,100.2,174.3,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0976,0.0864,0.113,0.00695,0.00426,0.0106,0.00027,0.00017,0.00042,0.225,0.168,0.301,0.0088,0.0066,0.012,25.23,24.94,25.42,0.746,0,0.947,0.776,0,0.977,0.725,0,0.925,25.57,0,40.35,24.82,0,39.41,0,6,0,0,0.2,0,0.138,0.2,0.235,0.41,0.59,0.41,31
1380578400000,2013,10,2013,1,31,0.454,0.139,0.315,19456.9,31.02,31.02,26.15,1,1,1,169.5,158.1,189.8,117.5,106.1,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.308,0.274,0.329,117.5,106.1,137.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0836,0.0947,0.00574,0.00477,0.00746,0.00022,0.00019,0.00029,0.194,0.174,0.231,0.0076,0.0068,0.009,25.34,25.34,25.35,0.923,0.915,0.934,0.97,0.97,0.97,0.895,0.888,0.906,26.96,24.13,31.98,26.15,23.4,31.02,0,0,0,0,0,0,0.145,0,0.139,0.31,0.69,0.31,42.9
1383256800000,2013,11,2013,2,30,0.448,0.13,0.318,19745.5,30.25,30.25,27.42,1,1,1,172.8,157.8,184.6,122.8,107.8,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.29,0.271,0.317,122.8,107.8,134.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0838,0.0933,0.00619,0.00491,0.00719,0.00024,0.00019,0.00028,0.204,0.177,0.225,0.008,0.0069,0.0088,25.34,25.34,25.34,0.926,0.916,0.932,0.97,0.97,0.97,0.899,0.889,0.904,28.27,24.55,31.19,27.42,23.81,30.25,0,0,0,0,0,0,0.152,0,0.13,0.29,0.71,0.29,44.1
1385848800000,2013,12,2013,3,31,0.601,0.158,0.443,27813.5,48.2,48.2,37.38,1,1,1,224.3,181.9,283.6,165.3,122.9,59,59,59,4.584e-16,-2.842e-14,2.842e-14,0.267,0.208,0.324,165.3,122.9,224.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.106,0.0905,0.126,0.0098,0.00619,0.0148,0.00039,0.00024,0.00059,0.281,0.205,0.387,0.011,0.008,0.015,25.16,24.78,25.36,0.943,0.927,0.959,0.974,0.97,0.98,0.919,0.899,0.94,38.48,28.32,52.35,37.38,27.47,48.2,0,0,0,0,0,0,0.208,0,0.158,0.26,0.74,0.26,46.3
1388527200000,2014,1,2013,4,31,1.27,0.196,1.08,63823,138.8,138.8,85.78,3,1,2.2580645161290325,476,294.3,750.9,403,221.3,73,73,73,3.667e-15,-5.684e-14,5.684e-14,0.166,0.0972,0.248,403,221.3,677.9,990,990,990,965.7,964.9,966.9,24.3,23.1,25.1,0.198,0.127,0.333,0.0946,0.0146,0.254,0.004,0.00058,0.011,0.474,0.245,0.835,0.02,0.0098,0.036,23.8,22.26,24.83,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.896,0.939,38.99,26.02,52.03,37.83,25.23,48.2,0,0,0,0,0,0,0.477,0,0.19,0.15,0.85,0.15,50.3
1391205600000,2014,2,2013,5,28,2.31,0.331,1.98,106622,170.9,170.9,158.7,4,3,3.75,954.3,773.7,1029,817.3,636.7,137,137,137,-4.06e-15,-1.137e-13,1.137e-13,0.145,0.133,0.177,817.3,636.7,891.6,990,990,990,967.7,967,968,22.3,22,23,0.456,0.32,0.521,0.332,0.226,0.371,0.015,0.0098,0.017,1.03,0.775,1.14,0.046,0.034,0.052,21.26,20.87,22.23,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,43.62,39.27,51.54,42.57,38.27,48.2,0,0,0,0,0,0,0.881,0,0.33,0.14,0.86,0.14,46.2
1393624800000,2014,3,2013,6,31,3.57,0.346,2.71,133540,192.8,192.8,179.5,4,4,4,1332,962,1967,1203,833,129,129,129,189.7,-1.137e-13,738.3,0.102,0.0656,0.134,1013,833,1100,990,990,990,968.9,967.7,971,21.1,19,22.3,0.731,0.469,0.926,0.533,0.342,0.648,0.026,0.015,0.034,1.54,1.03,1.87,0.074,0.046,0.099,19.51,17.13,21.22,0.953,0.948,0.956,0.98,0.979,0.98,0.934,0.929,0.936,45.9,41.34,50.39,44.87,40.47,48.2,0,0,0,0,0,0,0.997,0,0.86,0.097,0.76,0.24,37.4
1396303200000,2014,4,2013,7,30,5.64,0.443,2.85,119621,170.1,170.1,166.1,4,4,4,2177,2021,2220,2006,1873,171,148,217,906.1,772.6,972.2,0.0785,0.0667,0.0992,1100,1100,1100,990,990,990,971.5,971.1,971.6,18.5,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.6,16.49,16.98,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.38,42.1,43.4,41.53,41.26,42.53,0,0,0,0,0,0,0.923,0,2.79,0.079,0.51,0.49,21.2
1398895200000,2014,5,2013,8,31,4.49,0.514,2.92,134480,192.8,192.8,180.8,4,4,4,1677,1170,2136,1485,978.2,192,192,192,393.3,-1.137e-13,844,0.118,0.0899,0.164,1092,978.2,1100,990,990,990,970,968.4,971.4,20,18.6,21.6,0.88,0.618,0.926,0.63,0.412,0.648,0.032,0.019,0.035,1.81,1.3,1.87,0.091,0.06,0.1,18.14,16.7,20.26,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.14,42.65,49.88,45.19,41.8,48.2,0,0,0,0,0,0,1,0,1.57,0.11,0.65,0.35,30
1401573600000,2014,6,2013,9,30,2.24,0.417,1.82,99929.3,182.2,182.2,138.8,4,3,3.2666666666666666,863,680.3,1134,702,519.3,161,161,161,0,0,0,0.191,0.142,0.237,702,519.3,973.3,990,990,990,967.3,966.6,968.3,22.7,21.7,23.4,0.378,0.258,0.607,0.263,0.148,0.41,0.012,0.0063,0.019,0.874,0.582,1.29,0.039,0.025,0.059,21.79,20.39,22.8,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.64,36.7,51.69,42.53,35.6,48.2,0,0,0,0,0,0,0.771,0,0.42,0.19,0.81,0.19,44.6
1404165600000,2014,7,2013,10,31,1.46,0.498,0.961,56576,96.4,96.4,76.04,2,2,2,544.8,444.4,669.7,358.8,258.4,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.347,0.278,0.419,358.8,258.4,483.7,990,990,990,966,965.6,966.6,24,23.4,24.4,0.187,0.151,0.241,0.0683,0.0209,0.127,0.0029,0.00086,0.0054,0.44,0.289,0.637,0.018,0.012,0.027,23.51,22.78,24.11,0.948,0.932,0.958,0.975,0.97,0.98,0.924,0.904,0.939,39.13,28.46,51.68,38.02,27.61,48.2,0,0,0,0,0,0,0.422,0,0.499,0.34,0.66,0.34,38.8
1406844000000,2014,8,2013,11,31,0.981,0.415,0.566,34458.9,60.83,60.83,46.32,2,1,1.3225806451612903,366.3,309,438.1,211.3,154,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.428,0.354,0.502,211.3,154,283.1,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.132,0.111,0.157,0.0151,0.00884,0.0326,0.00061,0.00035,0.0013,0.318,0.256,0.406,0.013,0.01,0.016,24.45,24.11,24.78,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.53,25.89,52.33,37.38,25.12,48.2,0,0,0,0,0,0,0.257,0,0.415,0.42,0.58,0.42,35.1
1409522400000,2014,9,2013,12,30,0.662,0.306,0.356,22049.9,42.27,42.27,30.62,1,1,1,255.5,217.7,304.9,137.5,99.68,118,118,118,4.737e-16,-2.842e-14,2.842e-14,0.467,0.387,0.542,137.5,99.68,186.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.102,0.0884,0.119,0.00744,0.00422,0.0116,0.00029,0.00017,0.00046,0.237,0.17,0.326,0.0094,0.0067,0.013,25.06,24.75,25.32,0.932,0.911,0.951,0.971,0.969,0.98,0.905,0.883,0.932,31.52,22.56,43.13,30.62,21.85,42.27,0,0,0,0,0,0,0.17,0,0.306,0.46,0.54,0.46,33.3
1412114400000,2014,10,2014,1,31,0.506,0.196,0.31,19185.7,32.1,32.1,25.79,1,1,1,188.8,164.9,215.8,115.8,91.91,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.389,0.338,0.443,115.8,91.91,142.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0814,0.0993,0.00559,0.00356,0.00789,0.00022,0.00014,0.00031,0.194,0.152,0.242,0.0076,0.0059,0.0095,25.37,25.26,25.39,0.923,0.911,0.936,0.969,0.965,0.97,0.894,0.883,0.908,26.6,21.05,33.1,25.79,20.32,32.1,0,0,0,0,0,0,0.143,0,0.196,0.39,0.61,0.39,37.9
1414792800000,2014,11,2014,2,30,0.46,0.13,0.33,20564,30.45,30.45,28.56,1,1,1,177.5,164.6,185.4,127.5,114.6,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.282,0.27,0.304,127.5,114.6,135.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0862,0.0936,0.00659,0.00549,0.00726,0.00026,0.00022,0.00028,0.212,0.189,0.226,0.0083,0.0074,0.0088,25.34,25.34,25.34,0.929,0.921,0.933,0.97,0.97,0.97,0.901,0.894,0.905,29.44,26.24,31.39,28.56,25.46,30.45,0,0,0,0,0,0,0.159,0,0.13,0.28,0.72,0.28,44.7
1417384800000,2014,12,2014,3,31,0.548,0.158,0.39,24444.8,36.9,36.9,32.86,1,1,1,204.7,179.4,222.1,145.7,120.4,59,59,59,4.584e-16,0,1.421e-14,0.289,0.266,0.329,145.7,120.4,163.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0986,0.0897,0.105,0.00814,0.00598,0.00961,0.00032,0.00023,0.00038,0.246,0.201,0.277,0.0096,0.0079,0.011,25.3,25.19,25.36,0.936,0.925,0.943,0.97,0.97,0.972,0.908,0.897,0.916,33.87,27.7,37.98,32.86,26.87,36.9,0,0,0,0,0,0,0.183,0,0.158,0.29,0.71,0.29,44.6
1420063200000,2015,1,2014,4,31,0.797,0.196,0.601,37032.5,78.38,78.38,49.77,2,1,1.4193548387096775,297.5,225.6,431.8,224.5,152.6,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.255,0.169,0.324,224.5,152.6,358.8,990,990,990,964.9,964.6,965.5,25.1,24.5,25.4,0.128,0.103,0.176,0.021,0.00872,0.0683,0.00084,0.00034,0.0028,0.314,0.245,0.429,0.013,0.0098,0.018,24.78,24.03,25.19,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.79,26.08,52.08,36.7,25.3,48.2,0,0,0,0,0,0,0.277,0,0.196,0.25,0.75,0.25,46.5
1422741600000,2015,2,2014,5,28,1.79,0.219,1.57,88154.6,168.4,168.4,131.2,4,2,3.107142857142857,741,451.2,974,650.3,366.2,90.71,85,105,2.03e-15,-5.684e-14,5.684e-14,0.128,0.0982,0.188,650.3,366.2,869,990,990,990,966.9,965.6,967.8,23.1,22.2,24.4,0.333,0.179,0.493,0.234,0.0718,0.36,0.01,0.0029,0.016,0.793,0.441,1.09,0.035,0.018,0.049,22.35,21.11,23.93,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,43.77,35.28,51.81,42.6,34.23,48.2,0,0,0,0,0,0,0.729,0,0.22,0.12,0.88,0.12,49.2
1425160800000,2015,3,2014,6,31,2.97,0.346,2.56,132538,192.8,192.8,178.1,4,4,4,1109,976.5,1345,979.9,847.5,129,129,129,22.56,0,115.7,0.118,0.0959,0.132,957.4,847.5,1100,990,990,990,968.2,967.8,969,21.8,21,22.2,0.613,0.482,0.829,0.456,0.349,0.648,0.021,0.016,0.031,1.33,1.06,1.78,0.061,0.048,0.085,20.43,19.24,21.13,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,45.61,41.91,50.45,44.54,41.07,48.2,0,0,0,0,0,0,0.99,0,0.41,0.12,0.86,0.14,44.6
1427839200000,2015,4,2014,7,30,3.39,0.364,2.83,138561,192.8,192.8,192.4,4,4,4,1307,1201,1412,1167,1053,140.3,125,148,75.86,0,186.9,0.108,0.0885,0.123,1091,1053,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.81,0.727,0.862,0.628,0.543,0.648,0.03,0.025,0.031,1.74,1.56,1.81,0.082,0.073,0.087,19.4,18.99,19.91,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.46,48.78,50.34,48.11,47.81,48.2,0,0,0,0,0,0,1.07,0,0.56,0.11,0.83,0.17,40.9
1430431200000,2015,5,2014,8,31,2.73,0.433,2.29,120541,192.8,192.8,162,4,3,3.5806451612903225,1019,798.8,1360,857.5,651.8,161.5,147,192,3.942,-1.137e-13,67.81,0.16,0.134,0.184,853.5,651.8,1100,990,990,990,967.9,967.1,969,22.1,21,22.9,0.511,0.33,0.825,0.376,0.236,0.648,0.017,0.01,0.031,1.15,0.803,1.77,0.052,0.035,0.085,20.95,19.2,22.1,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,46.59,39.72,52.09,45.38,38.75,48.2,0,0,0,0,0,0,0.9,0,0.44,0.16,0.84,0.16,44.2
1433109600000,2015,6,2014,9,30,1.93,0.381,1.55,87657.5,137.1,137.1,121.7,3,2,2.933333333333333,743.2,636.9,794.1,596.2,475.9,147,119,161,1.895e-15,-5.684e-14,5.684e-14,0.2,0.15,0.253,596.2,475.9,675.1,990,990,990,966.9,966.4,967.1,23.1,22.9,23.6,0.3,0.233,0.341,0.2,0.124,0.252,0.0086,0.0052,0.011,0.718,0.541,0.84,0.031,0.023,0.037,22.41,22.08,22.94,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.76,35.06,52.06,41.65,34.01,48.2,0,0,0,0,0,0,0.676,0,0.38,0.2,0.8,0.2,45.4
1435701600000,2015,7,2014,10,31,1.36,0.498,0.859,50894.5,93.51,93.51,68.41,2,1,1.935483870967742,506.8,410.2,627.3,320.8,224.2,186,186,186,-4.584e-15,-5.684e-14,5.684e-14,0.373,0.297,0.453,320.8,224.2,441.3,990,990,990,965.9,965.4,966.4,24.1,23.6,24.6,0.173,0.139,0.217,0.0514,0.0148,0.107,0.0021,0.0006,0.0045,0.393,0.259,0.564,0.016,0.011,0.024,23.73,23.03,24.25,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,36.84,25.79,51.97,35.76,25.02,48.2,0,0,0,0,0,0,0.38,0,0.501,0.37,0.63,0.37,37.4
1438380000000,2015,8,2014,11,31,0.903,0.415,0.488,29940.5,53.74,53.74,40.24,2,1,1.1290322580645162,337.3,284.1,405,182.3,129.1,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.465,0.383,0.546,182.3,129.1,250,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.103,0.145,0.0112,0.00673,0.017,0.00045,0.00027,0.00069,0.3,0.226,0.403,0.012,0.009,0.016,24.61,24.28,24.94,0.943,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,38.01,25.8,52.05,36.9,25.03,48.2,0,0,0,0,0,0,0.224,0,0.415,0.46,0.54,0.46,33.2
1441058400000,2015,9,2014,12,30,0.598,0.259,0.338,18697.8,36.2,36.2,25.97,1,1,1,230.6,194.4,280,130.6,103.4,100,91,118,1.421e-15,-2.842e-14,2.842e-14,0.434,0.379,0.484,130.6,103.4,162,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0979,0.0876,0.11,0.00685,0.00454,0.00952,0.00027,0.00018,0.00038,0.223,0.174,0.281,0.0088,0.0068,0.011,25.2,24.9,25.42,0.808,0,0.943,0.841,0,0.97,0.783,0,0.915,26.77,0,37.31,25.97,0,36.2,0,4,0,0,0.133,0,0.144,0.133,0.26,0.43,0.57,0.43,31.3
1443650400000,2015,10,2015,1,31,0.446,0.176,0.271,16596.9,26.68,26.68,22.31,1,1,1,166.6,146,192.5,101,86.99,65.55,52,73,9.168e-16,-1.421e-14,1.421e-14,0.392,0.329,0.456,101,86.99,119.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0793,0.0911,0.00434,0.00314,0.00591,0.00017,0.00012,0.00023,0.167,0.143,0.201,0.0065,0.0056,0.0079,25.37,25.34,25.38,0.917,0.911,0.926,0.968,0.963,0.97,0.887,0.882,0.897,23.04,20.04,27.51,22.31,19.31,26.68,0,0,0,0,0,0,0.124,0,0.175,0.39,0.61,0.39,37.2
1446328800000,2015,11,2015,2,30,0.424,0.13,0.294,18149.4,29.28,29.28,25.21,1,1,1,163.6,147.4,180.5,113.6,97.41,50,50,50,-1.895e-15,-1.421e-14,1.421e-14,0.307,0.277,0.339,113.6,97.41,130.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0801,0.0918,0.0054,0.00403,0.00684,0.00021,0.00016,0.00027,0.187,0.158,0.217,0.0073,0.0062,0.0085,25.34,25.34,25.34,0.92,0.911,0.931,0.97,0.968,0.97,0.893,0.883,0.903,25.99,22.11,30.19,25.21,21.4,29.28,0,0,0,0,0,0,0.14,0,0.13,0.31,0.69,0.31,42.8
1448920800000,2015,12,2015,3,31,0.562,0.158,0.404,25329.8,41.36,41.36,34.05,1,1,1,209.7,176.7,240.1,150.7,117.7,59,59,59,-4.584e-16,-1.421e-14,0,0.284,0.246,0.334,150.7,117.7,181.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0887,0.111,0.00856,0.00575,0.0111,0.00034,0.00023,0.00044,0.255,0.196,0.309,0.01,0.0077,0.012,25.26,25.05,25.36,0.938,0.923,0.949,0.972,0.97,0.98,0.912,0.896,0.93,35.02,27.02,42.21,34.05,26.21,41.36,0,0,0,0,0,0,0.189,0,0.158,0.28,0.72,0.28,45.1
1451599200000,2016,1,2015,4,31,0.864,0.196,0.669,40945.5,74.42,74.42,55.03,2,1,1.5806451612903225,322.6,239,414.6,249.6,166,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.233,0.176,0.305,249.6,166,341.6,990,990,990,965,964.6,965.5,25,24.5,25.4,0.137,0.108,0.169,0.0263,0.00986,0.0602,0.0011,0.00039,0.0025,0.329,0.248,0.403,0.013,0.0099,0.016,24.65,24.13,25.08,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.8,26.33,52.57,36.65,25.54,48.2,0,0,0,0,0,0,0.306,0,0.195,0.23,0.77,0.23,47.4
1454277600000,2016,2,2015,5,29,1.55,0.213,1.34,77108.5,154.4,154.4,110.8,4,2,2.586206896551724,619,422.5,865.9,534,337.5,85,85,85,3.92e-15,-5.684e-14,5.684e-14,0.144,0.0982,0.201,534,337.5,780.9,990,990,990,966.4,965.5,967.4,23.6,22.6,24.5,0.26,0.169,0.407,0.166,0.0583,0.317,0.0071,0.0024,0.014,0.646,0.398,0.969,0.028,0.016,0.043,23,21.71,24.1,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.29,35.87,52.56,43.02,34.79,48.2,0,0,0,0,0,0,0.615,0,0.21,0.14,0.86,0.14,49.7
1456783200000,2016,3,2015,6,31,3.59,0.346,2.75,134754,192.8,192.8,181.1,4,3,3.967741935483871,1339,893.5,1859,1210,764.5,129,129,129,183.7,-1.137e-13,629.8,0.101,0.0694,0.144,1026,764.5,1100,990,990,990,969,967.5,970.6,21,19.4,22.5,0.745,0.406,0.926,0.545,0.309,0.648,0.026,0.014,0.033,1.57,0.966,1.87,0.076,0.043,0.097,19.46,17.48,21.53,0.953,0.95,0.956,0.98,0.975,0.98,0.934,0.93,0.937,46.81,39.75,51.45,45.67,38.78,48.2,0,0,0,0,0,0,1.01,0,0.84,0.096,0.77,0.23,37.5
1459461600000,2016,4,2015,7,30,5.01,0.384,2.85,124556,180,180,173,4,4,4,1933,1729,2028,1785,1581,148,148,148,685,480.9,779.7,0.0767,0.073,0.0856,1100,1100,1100,990,990,990,970.9,970.2,971.2,19.1,18.8,19.8,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.1,17.25,16.96,17.9,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.13,43.35,45.92,43.25,42.49,45,0,0,0,0,0,0,0.961,0,2.16,0.077,0.57,0.43,24.9
1462053600000,2016,5,2015,8,31,3.36,0.514,2.58,129104,192.8,192.8,173.5,4,3,3.806451612903226,1255,887,1699,1063,695,192,192,192,97.86,-1.137e-13,406.6,0.16,0.113,0.216,964.8,695,1100,990,990,990,968.7,967.4,970.1,21.3,19.9,22.6,0.673,0.36,0.92,0.491,0.265,0.648,0.023,0.012,0.033,1.44,0.88,1.87,0.068,0.039,0.094,19.86,18.01,21.67,0.954,0.951,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.79,39.19,51.37,45.68,38.18,48.2,0,0,0,0,0,0,0.964,0,0.78,0.15,0.77,0.23,38.4
1464732000000,2016,6,2015,9,30,1.88,0.381,1.5,84754.9,144.6,144.6,117.7,3,2,2.7333333333333334,724.3,586,872.1,577.3,425,147,119,161,0,-5.684e-14,5.684e-14,0.208,0.136,0.275,577.3,425,753.1,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.29,0.208,0.395,0.189,0.0996,0.304,0.0082,0.0042,0.013,0.709,0.537,0.979,0.031,0.023,0.043,22.49,21.63,23.23,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.76,35.17,52.21,43.45,34.12,48.2,0,0,0,0,0,0,0.654,0,0.38,0.2,0.8,0.2,45.1
1467324000000,2016,7,2015,10,31,1.29,0.454,0.835,49735.3,94.66,94.66,66.85,2,1,1.8709677419354838,481.2,402.5,577.5,311.6,216.5,169.5,135,186,-1.834e-15,-5.684e-14,2.842e-14,0.361,0.234,0.462,311.6,216.5,442.5,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.169,0.136,0.213,0.0479,0.0142,0.108,0.002,0.00058,0.0045,0.389,0.258,0.562,0.016,0.011,0.024,23.85,23.24,24.25,0.945,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.939,37.62,25.67,51.86,36.53,24.9,48.2,0,0,0,0,0,0,0.371,0,0.455,0.35,0.65,0.35,38.6
1470002400000,2016,8,2015,11,31,0.906,0.415,0.491,30148.5,52.04,52.04,40.52,2,1,1.096774193548387,338.2,290.1,397.3,183.2,135.1,155,155,155,0,-2.842e-14,2.842e-14,0.462,0.39,0.534,183.2,135.1,242.3,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.122,0.105,0.143,0.0113,0.00724,0.0163,0.00046,0.00029,0.00066,0.307,0.237,0.403,0.012,0.0094,0.016,24.6,24.28,24.9,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.19,25.71,51.99,38.06,24.94,48.2,0,0,0,0,0,0,0.225,0,0.415,0.46,0.54,0.46,33.3
1472680800000,2016,9,2015,12,30,0.627,0.259,0.368,22861.6,37.82,37.82,31.75,1,1,1,242,208.7,286.6,142,117.7,100,91,118,0,-2.842e-14,2.842e-14,0.413,0.362,0.463,142,117.7,168.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0926,0.113,0.00782,0.00575,0.0101,0.00031,0.00023,0.0004,0.244,0.2,0.293,0.0096,0.0078,0.012,25.12,24.86,25.35,0.935,0.923,0.945,0.97,0.97,0.974,0.907,0.896,0.92,32.73,27.01,38.85,31.75,26.2,37.82,0,0,0,0,0,0,0.176,0,0.259,0.41,0.59,0.41,36.5
1475272800000,2016,10,2016,1,31,0.477,0.196,0.281,17372.7,29.79,29.79,23.35,1,1,1,178.1,154.8,205.7,105.1,81.79,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.413,0.355,0.472,105.1,81.79,132.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0778,0.0958,0.00468,0.0027,0.00703,0.00018,0.00011,0.00027,0.175,0.133,0.224,0.0068,0.0052,0.0088,25.38,25.34,25.39,0.922,0.911,0.932,0.968,0.961,0.97,0.892,0.882,0.904,24.12,18.97,30.71,23.35,18.22,29.79,0,0,0,0,0,0,0.13,0,0.196,0.41,0.59,0.41,36.4
1477951200000,2016,11,2016,2,30,0.463,0.13,0.333,20755.5,31.88,31.88,28.83,1,1,1,178.6,155.6,191.4,128.6,105.6,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.281,0.261,0.321,128.6,105.6,141.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.083,0.0957,0.00668,0.00473,0.00777,0.00026,0.00019,0.0003,0.214,0.173,0.237,0.0084,0.0068,0.0093,25.34,25.34,25.35,0.929,0.915,0.935,0.97,0.97,0.97,0.901,0.887,0.907,29.72,24.01,32.87,28.83,23.29,31.88,0,0,0,0,0,0,0.16,0,0.13,0.28,0.72,0.28,44.8
1480543200000,2016,12,2016,3,31,0.565,0.158,0.407,25545.1,41.3,41.3,34.33,1,1,1,210.8,187.1,239.8,151.8,128.1,59,59,59,0,0,0,0.282,0.246,0.315,151.8,128.1,180.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0924,0.111,0.00865,0.00664,0.0111,0.00034,0.00026,0.00044,0.257,0.214,0.309,0.01,0.0084,0.012,25.25,25.05,25.36,0.939,0.93,0.949,0.972,0.97,0.98,0.913,0.902,0.93,35.3,29.61,42.14,34.33,28.72,41.3,0,0,0,0,0,0,0.191,0,0.158,0.28,0.72,0.28,45.2
1483221600000,2017,1,2016,4,31,0.909,0.196,0.714,43685.1,80.95,80.95,58.72,2,1,1.6451612903225807,339.5,244.5,443,266.5,171.5,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.223,0.165,0.299,266.5,171.5,370,990,990,990,965.1,964.7,965.6,24.9,24.4,25.3,0.143,0.109,0.18,0.0327,0.0103,0.0736,0.0013,0.00041,0.003,0.345,0.24,0.445,0.014,0.0096,0.018,24.55,23.96,25.04,0.944,0.922,0.958,0.974,0.97,0.98,0.92,0.894,0.939,38.27,25.51,51.33,37.23,24.75,48.2,0,0,0,0,0,0,0.326,0,0.195,0.22,0.79,0.21,48.1
1485900000000,2017,2,2016,5,28,1.47,0.206,1.26,73101.6,144.6,144.6,108.8,3,2,2.5357142857142856,607.4,453.1,843.8,522.4,368.1,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.145,0.101,0.188,522.4,368.1,758.8,990,990,990,966.3,965.6,967.3,23.7,22.7,24.4,0.251,0.18,0.387,0.157,0.0727,0.306,0.0067,0.003,0.013,0.63,0.444,0.976,0.027,0.018,0.043,23.06,21.75,23.92,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.62,34.99,52.16,43.29,33.94,48.2,0,0,0,0,0,0,0.604,0,0.21,0.14,0.86,0.14,49.7
1488319200000,2017,3,2016,6,31,5.17,0.443,2.81,124356,192.8,192.8,167.1,4,3,3.967741935483871,1930,874.2,3400,1765,745.2,165.6,129,183,714.1,-1.137e-13,2117,0.0967,0.0538,0.148,1051,745.2,1100,990,990,990,970.6,967.4,974.4,19.4,15.6,22.6,0.816,0.388,0.926,0.586,0.299,0.648,0.031,0.013,0.042,1.69,0.946,1.87,0.09,0.042,0.12,17.7,13.72,21.64,0.948,0.933,0.957,0.977,0.97,0.98,0.926,0.905,0.938,43.25,34.53,50.51,42.18,33.49,48.2,0,0,0,0,0,0,0.929,0,2.36,0.086,0.54,0.46,24.1
1490997600000,2017,4,2016,7,30,8.78,0.697,2.85,96758,146.5,146.5,134.4,4,4,4,3386,2891,3573,3117,2596,269,217,295,2017,1496,2256,0.0801,0.0607,0.102,1100,1100,1100,990,990,990,974.4,973.3,974.8,15.6,15.2,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.75,13.35,14.88,0.934,0.931,0.94,0.97,0.97,0.971,0.906,0.903,0.913,34.63,33.52,37.72,33.6,32.52,36.63,0,0,0,0,0,0,0.747,0,5.93,0.079,0.32,0.68,11
1493589600000,2017,5,2016,8,31,6.17,0.739,2.95,121204,180.3,180.3,162.9,4,4,4,2302,1722,2847,2026,1446,276,276,276,926.4,346.1,1471,0.123,0.097,0.16,1100,1100,1100,990,990,990,971.8,970.2,973.1,18.2,16.9,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.1,0.094,0.11,16.33,14.98,17.93,0.946,0.941,0.951,0.978,0.972,0.98,0.925,0.914,0.932,41.65,38.02,45.98,40.73,36.94,45.06,0,0,0,0,0,0,0.905,0,3.22,0.12,0.48,0.52,19.6
1496268000000,2017,6,2016,9,30,3.16,0.544,2.41,121490,192.8,192.8,168.7,4,3,3.7,1219,863.8,1685,1009,653.8,210,210,210,78.04,-1.137e-13,375.3,0.18,0.125,0.243,931.3,653.8,1100,990,990,990,968.6,967.4,970.1,21.4,19.9,22.6,0.644,0.342,0.922,0.463,0.238,0.648,0.022,0.01,0.033,1.38,0.816,1.87,0.065,0.036,0.094,20.04,18.05,21.83,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.79,39.73,51.76,45.68,38.76,48.2,0,0,0,0,0,0,0.937,0,0.75,0.17,0.76,0.24,38.4
1498860000000,2017,7,2016,10,31,1.89,0.573,1.32,75117,133.4,133.4,101,3,2,2.4193548387096775,704.9,569.6,849.7,491.1,342.6,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.31,0.219,0.399,491.1,342.6,663.7,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.252,0.185,0.343,0.139,0.0607,0.244,0.006,0.0025,0.011,0.609,0.419,0.828,0.026,0.018,0.036,22.67,21.87,23.42,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.938,43.23,35.65,52.62,42.03,34.58,48.2,0,0,0,0,0,0,0.561,0,0.57,0.3,0.7,0.3,39.7
1501538400000,2017,8,2016,11,31,1.25,0.493,0.754,44926.6,80.65,80.65,60.39,2,1,1.7741935483870968,465.7,389.4,561.1,281.7,205.4,184,184,184,-5.501e-15,-5.684e-14,5.684e-14,0.4,0.328,0.473,281.7,205.4,377.1,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.16,0.133,0.194,0.0351,0.0132,0.077,0.0015,0.00054,0.0032,0.361,0.261,0.468,0.015,0.011,0.02,23.94,23.41,24.29,0.944,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.73,25.87,52.22,35.56,25.1,48.2,0,0,0,0,0,0,0.335,0,0.496,0.39,0.6,0.4,35.9
1504216800000,2017,9,2016,12,30,0.833,0.358,0.475,29247,53.08,53.08,40.62,2,1,1.1,321.3,272.4,384.2,183.3,134.4,138,138,138,9.474e-16,-2.842e-14,2.842e-14,0.434,0.359,0.507,183.3,134.4,246.2,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.104,0.143,0.0113,0.00717,0.0167,0.00045,0.00028,0.00068,0.306,0.235,0.406,0.012,0.0093,0.016,24.68,24.35,24.98,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.23,26.05,52.64,38.03,25.27,48.2,0,0,0,0,0,0,0.226,0,0.358,0.43,0.57,0.43,35.1
1506808800000,2017,10,2017,1,31,0.642,0.282,0.36,22291.8,35.75,35.75,29.96,1,1,1,239.8,214.7,269.9,134.4,117.7,105.4,97,110,4.584e-16,-2.842e-14,2.842e-14,0.44,0.408,0.475,134.4,117.7,159.9,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0929,0.11,0.00717,0.00575,0.00934,0.00028,0.00023,0.00037,0.231,0.2,0.278,0.0091,0.0078,0.011,25.14,24.94,25.31,0.932,0.923,0.942,0.97,0.97,0.97,0.904,0.896,0.914,30.89,26.98,36.86,29.96,26.17,35.75,0,0,0,0,0,0,0.166,0,0.282,0.44,0.56,0.44,34.7
1509487200000,2017,11,2017,2,30,0.576,0.219,0.358,22288.6,37.28,37.28,30.96,1,1,1,222.4,213.9,231.9,138.1,120.9,84.33,67,93,0,-1.421e-14,1.421e-14,0.38,0.289,0.435,138.1,120.9,164.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0987,0.0937,0.106,0.00749,0.00602,0.00977,0.00029,0.00024,0.00038,0.235,0.205,0.281,0.0092,0.008,0.011,25.23,25.13,25.31,0.934,0.926,0.943,0.97,0.97,0.972,0.906,0.898,0.917,31.91,27.77,38.34,30.96,26.94,37.28,0,0,0,0,0,0,0.172,0,0.218,0.38,0.62,0.38,38.7
1512079200000,2017,12,2017,3,31,0.676,0.158,0.518,32434.4,53.32,53.32,43.59,2,1,1.1290322580645162,252.2,219.3,302.4,193.2,160.3,59,59,59,0,-2.842e-14,2.842e-14,0.236,0.195,0.269,193.2,160.3,243.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.115,0.104,0.133,0.0122,0.00938,0.0164,0.00048,0.00037,0.00066,0.31,0.241,0.385,0.012,0.0096,0.015,25,24.78,25.21,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.37,25.93,52.16,40.26,25.15,48.2,0,0,0,0,0,0,0.242,0,0.158,0.23,0.77,0.23,48
1514757600000,2018,1,2017,4,31,1.1,0.196,0.9,54531.5,91.45,91.45,73.29,2,2,2,408.9,309.3,493.6,335.9,236.3,73,73,73,9.168e-16,0,2.842e-14,0.182,0.148,0.236,335.9,236.3,420.6,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.167,0.132,0.197,0.0578,0.0158,0.0975,0.0024,0.00063,0.004,0.394,0.25,0.521,0.016,0.01,0.022,24.18,23.66,24.8,0.945,0.925,0.956,0.975,0.97,0.98,0.921,0.897,0.937,37.58,26.58,46.66,36.65,25.78,45.73,0,0,0,0,0,0,0.407,0,0.2,0.18,0.82,0.18,49.6
1517436000000,2018,2,2017,5,28,1.77,0.219,1.55,86159.4,192.8,192.8,128.2,4,2,2.9285714285714284,730.4,501.5,1213,639.7,416.5,90.71,85,105,0.2696,-1.137e-13,7.55,0.13,0.0866,0.169,639.4,416.5,1100,990,990,990,966.8,965.9,968.6,23.2,21.4,24.1,0.336,0.197,0.771,0.232,0.0956,0.648,0.01,0.004,0.03,0.803,0.516,1.72,0.035,0.021,0.08,22.4,19.71,23.63,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,45.44,35.79,52.66,44.04,34.72,48.2,0,0,0,0,0,0,0.712,0,0.22,0.12,0.88,0.12,48.7
1519855200000,2018,3,2017,6,31,4.76,0.49,2.95,132948,192.8,192.8,178.7,4,4,4,1776,1279,2261,1593,1096,183,183,183,492.7,0,977.9,0.106,0.0809,0.143,1100,1096,1100,990,990,990,970.3,968.8,971.7,19.7,18.3,21.2,0.904,0.791,0.926,0.648,0.639,0.648,0.033,0.03,0.035,1.85,1.73,1.87,0.094,0.081,0.1,17.8,16.4,19.49,0.95,0.946,0.954,0.98,0.98,0.98,0.931,0.927,0.935,45.62,41.84,49.96,44.67,41,48.2,0,0,0,0,0,0,0.993,0,1.81,0.1,0.62,0.38,27.9
