datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
914796000000,1998,12,1998,3,13,7,0.147,0.0393,0.108,6816.51,43.51,43.51,40.57,1,1,1,243.2,227.3,263.9,178.2,168.3,65,59,73,0,0,0,0.267,0.245,0.294,178.2,168.3,190.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.107,0.116,0.0109,0.0101,0.012,0.00043,0.0004,0.00047,0.305,0.286,0.328,0.012,0.011,0.013,25.04,24.92,25.15,0.948,0.944,0.952,0.978,0.974,0.98,0.927,0.92,0.933,41.48,39.19,44.4,40.57,38.19,43.51,0,0,0,0,0,0,0.225,0,0.039,0.27,0.73,0.27,46.4
915400800000,1999,1,1998,4,14,7,0.176,0.0442,0.132,8163.67,53.58,53.58,48.59,2,1,1.2857142857142858,291.2,269.6,318.3,218.2,196.6,73,73,73,-8.12e-15,-2.842e-14,0,0.252,0.229,0.271,218.2,196.6,245.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.118,0.136,0.0143,0.0125,0.0166,0.00057,0.00049,0.00066,0.331,0.247,0.386,0.013,0.0099,0.015,24.8,24.73,24.88,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.54,26.27,51.83,41.13,25.48,48.2,0,0,0,0,0,0,0.27,0,0.044,0.25,0.75,0.25,46.4
916005600000,1999,1,1998,4,15,7,0.223,0.0442,0.179,10817,72.98,72.98,64.39,2,2,2,368.2,329.5,408.3,295.2,256.5,73,73,73,0,0,0,0.199,0.179,0.222,295.2,256.5,335.3,990,990,990,965.2,965,965.4,24.8,24.6,25,0.153,0.139,0.167,0.0383,0.0201,0.0572,0.0016,0.0008,0.0023,0.333,0.275,0.393,0.013,0.011,0.016,24.43,24.17,24.68,0.939,0.931,0.946,0.97,0.97,0.971,0.911,0.903,0.918,33.18,28.89,37.59,32.19,28.02,36.49,0,0,0,0,0,0,0.358,0,0.044,0.2,0.8,0.2,48.5
916610400000,1999,1,1998,4,16,7,0.275,0.0442,0.231,13998.4,91.18,91.18,83.32,2,2,2,454.8,418.9,492.2,381.8,345.9,73,73,73,0,0,0,0.161,0.148,0.174,381.8,345.9,419.2,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.184,0.171,0.197,0.0792,0.0623,0.0969,0.0033,0.0025,0.004,0.463,0.409,0.519,0.019,0.017,0.021,23.89,23.67,24.11,0.952,0.948,0.956,0.978,0.973,0.98,0.932,0.922,0.937,42.58,38.75,46.52,41.66,37.71,45.59,0,0,0,0,0,0,0.463,0,0.044,0.16,0.84,0.16,50.9
917215200000,1999,1,1998,4,17,7,0.33,0.0442,0.286,16748,108.1,108.1,99.69,3,2,2.4285714285714284,546.3,506.2,590.4,473.3,433.2,73,73,73,-8.12e-15,-5.684e-14,5.684e-14,0.134,0.124,0.144,473.3,433.2,517.4,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.219,0.202,0.242,0.123,0.103,0.147,0.0051,0.0043,0.0062,0.556,0.512,0.6,0.023,0.021,0.025,23.39,23.18,23.58,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.94,34.98,51.71,42.35,33.93,48.2,0,0,0,0,0,0,0.554,0,0.044,0.13,0.87,0.13,50.8
917820000000,1999,2,1998,5,18,7,0.426,0.0635,0.363,20753.8,140.4,140.4,123.5,3,3,3,704.9,613.6,797.2,599.9,508.6,105,105,105,0,0,0,0.15,0.132,0.171,599.9,508.6,692.2,990,990,990,966.7,966.4,967.1,23.3,22.9,23.6,0.294,0.242,0.347,0.202,0.141,0.263,0.0087,0.006,0.011,0.708,0.554,0.864,0.03,0.023,0.038,22.57,22.05,23.09,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,42.14,36.36,47.75,41.18,35.27,46.79,0,0,0,0,0,0,0.686,0,0.063,0.15,0.85,0.15,48.7
918424800000,1999,2,1998,5,19,7,0.572,0.0746,0.497,26717.3,173.2,173.2,159,4,3,3.7142857142857144,945.8,834.1,1044,822.5,729.1,123.3,105,137,0,0,0,0.13,0.115,0.144,822.5,729.1,907,990,990,990,967.7,967.2,968,22.3,22,22.8,0.455,0.368,0.536,0.337,0.288,0.378,0.015,0.013,0.017,1.04,0.926,1.16,0.046,0.041,0.053,21.29,20.8,21.84,0.955,0.954,0.957,0.979,0.977,0.98,0.935,0.932,0.938,44.58,40.56,51.84,43.2,39.64,48.2,0,0,0,0,0,0,0.884,0,0.075,0.13,0.87,0.13,46.7
919029600000,1999,2,1998,5,20,7,0.672,0.085,0.587,30653.4,187.1,187.1,182.5,4,4,4,1111,1067,1148,970.7,930.4,140.6,137,162,-3.248e-14,-1.137e-13,1.137e-13,0.126,0.12,0.141,970.7,930.4,1003,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.599,0.557,0.637,0.41,0.389,0.429,0.019,0.018,0.02,1.28,1.2,1.35,0.059,0.055,0.062,20.47,20.31,20.69,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.55,45.08,47.73,45.62,44.18,46.77,0,0,0,0,0,0,1.01,0,0.085,0.13,0.87,0.13,45.6
919634400000,1999,2,1998,5,21,7,0.715,0.098,0.617,31607.1,191.1,191.1,188.1,4,4,4,1182,1156,1207,1020,994.3,162,162,162,1.624e-14,-1.137e-13,1.137e-13,0.137,0.134,0.14,1020,994.3,1045,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.674,0.637,0.711,0.468,0.42,0.524,0.022,0.019,0.024,1.43,1.34,1.52,0.066,0.062,0.071,20.1,19.93,20.27,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.99,47.22,48.74,47.03,46.28,47.77,0,0,0,0,0,0,1.05,0,0.098,0.14,0.86,0.14,44.2
920239200000,1999,3,1998,6,22,7,0.779,0.111,0.654,32275.4,192.8,192.8,192.1,4,4,4,1288,1221,1357,1105,1038,183,183,183,23.3,0,73.78,0.142,0.135,0.15,1081,1038,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.779,0.706,0.828,0.606,0.509,0.648,0.029,0.024,0.031,1.68,1.5,1.78,0.079,0.07,0.085,19.51,19.2,19.9,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.33,48.37,50.02,48.03,47.4,48.2,0,0,0,0,0,0,1.07,0,0.125,0.14,0.84,0.16,41.4
920844000000,1999,3,1998,6,23,7,0.834,0.111,0.665,32359.7,192.8,192.8,192.6,4,4,4,1379,1372,1384,1196,1189,183,183,183,95.51,88.97,101.2,0.133,0.132,0.133,1100,1100,1100,990,990,990,969.1,969.1,969.1,20.9,20.9,20.9,0.837,0.834,0.839,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.78,1.79,0.085,0.085,0.086,19.12,19.1,19.15,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.14,49.08,49.2,48.15,48.1,48.2,0,0,0,0,0,0,1.07,0,0.169,0.13,0.8,0.2,38.8
921448800000,1999,3,1998,6,24,7,0.875,0.111,0.665,31922.1,192.1,192.1,190,4,4,4,1447,1393,1525,1264,1210,183,183,183,164.2,110.4,242.1,0.126,0.12,0.131,1100,1100,1100,990,990,990,969.3,969.1,969.6,20.7,20.4,20.9,0.866,0.843,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.85,0.088,0.086,0.09,18.87,18.59,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,47.72,48.99,47.5,46.77,48.01,0,0,0,0,0,0,1.06,0,0.21,0.13,0.76,0.24,36.5
922053600000,1999,3,1998,6,25,7,1.07,0.111,0.665,30016.7,185.6,185.6,178.7,4,4,4,1768,1567,1996,1585,1384,183,183,183,484.9,283.9,712.6,0.104,0.0917,0.117,1100,1100,1100,990,990,990,970.4,969.7,971.1,19.6,18.9,20.3,0.919,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.091,0.099,17.78,17.04,18.45,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.58,43.57,47.35,44.67,42.7,46.4,0,0,0,0,0,0,0.993,0,0.405,0.1,0.62,0.38,28.1
922658400000,1999,3,1998,6,26,7,1.37,0.122,0.665,27539.1,168.7,168.7,163.9,4,4,4,2260,2078,2403,2058,1895,202.4,183,217,957.8,795,1086,0.0895,0.0823,0.0952,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.05,16.84,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.84,40.92,43.03,40.98,40.02,42.17,0,0,0,0,0,0,0.911,0,0.705,0.089,0.49,0.51,20.1
923263200000,1999,4,1998,7,27,7,1.56,0.131,0.665,26097.2,158.9,158.9,155.3,4,4,4,2573,2445,2685,2356,2228,217,217,217,1256,1128,1368,0.0844,0.0808,0.0887,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.64,15.37,15.95,0.944,0.942,0.945,0.976,0.974,0.977,0.921,0.918,0.923,39.81,39.08,40.65,38.84,38.06,39.73,0,0,0,0,0,0,0.863,0,0.895,0.084,0.43,0.57,16.7
923868000000,1999,4,1998,7,28,7,1.66,0.131,0.665,25275,151.5,151.5,150.4,4,4,4,2750,2712,2767,2533,2495,217,217,217,1433,1395,1450,0.0789,0.0784,0.08,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.22,15.17,15.31,0.942,0.942,0.942,0.973,0.973,0.974,0.917,0.916,0.917,38.65,38.54,38.9,37.61,37.49,37.87,0,0,0,0,0,0,0.836,0,0.995,0.079,0.4,0.6,15.2
924472800000,1999,4,1998,7,29,7,1.62,0.131,0.665,25626.4,155.1,155.1,152.5,4,4,4,2674,2583,2748,2457,2366,217,217,217,1357,1266,1431,0.0812,0.079,0.084,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.22,15.62,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.92,39.14,38.67,39.74,38.13,37.63,38.76,0,0,0,0,0,0,0.847,0,0.955,0.081,0.41,0.59,15.8
925077600000,1999,4,1998,7,30,7,1.47,0.141,0.665,26744.2,162.6,162.6,159.2,4,4,4,2435,2313,2549,2201,2037,233.9,217,276,1101,937.1,1232,0.0964,0.0851,0.119,1100,1100,1100,990,990,990,972.1,971.9,972.4,17.9,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.98,15.7,16.27,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.71,39.97,41.5,39.8,39.01,40.64,0,0,0,0,0,0,0.884,0,0.805,0.096,0.45,0.55,18.2
925682400000,1999,5,1998,8,31,7,1.28,0.167,0.665,28141,171.3,171.3,167.5,4,4,4,2124,1981,2272,1848,1705,276,276,276,748.3,605.4,896.1,0.13,0.121,0.139,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.73,16.37,17.09,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.73,41.77,43.7,41.88,40.92,42.82,0,0,0,0,0,0,0.931,0,0.615,0.13,0.52,0.48,22
926287200000,1999,5,1998,8,32,7,1.1,0.167,0.665,29737,181,181,177,4,4,4,1816,1702,1936,1540,1426,276,276,276,439.5,326,559.5,0.152,0.143,0.162,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.62,17.23,17.99,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.15,44.1,46.16,44.25,43.22,45.24,0,0,0,0,0,0,0.983,0,0.435,0.15,0.6,0.4,27
926892000000,1999,5,1998,8,33,7,0.946,0.145,0.665,31211.9,189.1,189.1,185.8,4,4,4,1563,1471,1665,1323,1279,240,192,276,223.4,179.1,289.3,0.153,0.126,0.177,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.901,0.872,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.46,18.12,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.39,46.48,48.25,46.45,45.55,47.29,0,0,0,0,0,0,1.03,0,0.281,0.15,0.7,0.3,33
927496800000,1999,5,1998,8,34,7,0.804,0.116,0.653,32071.7,192.8,192.8,190.9,4,4,4,1330,1204,1443,1138,1012,192,192,192,58.96,0,150.9,0.145,0.133,0.159,1079,1012,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.791,0.668,0.86,0.601,0.45,0.648,0.029,0.021,0.031,1.69,1.4,1.81,0.08,0.065,0.087,19.37,18.89,20.06,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.84,47.54,49.81,47.73,46.59,48.2,0,0,0,0,0,0,1.06,0,0.151,0.14,0.81,0.19,39.9
928101600000,1999,5,1998,8,35,7,0.653,0.1,0.552,29091.3,181.9,181.9,173.2,4,4,4,1079,1003,1167,913.4,842.5,165.4,161,192,-3.248e-14,-1.137e-13,1.137e-13,0.153,0.142,0.164,913.4,842.5,975.4,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.551,0.485,0.614,0.381,0.347,0.411,0.017,0.016,0.019,1.18,1.06,1.3,0.054,0.048,0.06,20.67,20.28,21.03,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.18,41.44,46.39,43.29,40.58,45.46,0,0,0,0,0,0,0.962,0,0.101,0.15,0.85,0.15,44.6
928706400000,1999,6,1998,9,36,7,0.561,0.0974,0.464,24845.4,158.6,158.6,147.9,4,3,3.2857142857142856,928.3,880.5,981.3,767.3,719.5,161,161,161,0,0,0,0.174,0.164,0.183,767.3,719.5,820.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.416,0.372,0.464,0.309,0.282,0.336,0.014,0.012,0.015,0.986,0.92,1.04,0.044,0.041,0.046,21.4,21.15,21.66,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.46,39.71,52.05,45.56,38.73,48.2,0,0,0,0,0,0,0.822,0,0.097,0.17,0.83,0.17,44.3
929311200000,1999,6,1998,9,37,7,0.5,0.0974,0.403,22593.3,140.9,140.9,134.5,3,3,3,827.4,795.6,865.9,666.4,634.6,161,161,161,0,0,0,0.195,0.186,0.202,666.4,634.6,704.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.342,0.324,0.363,0.246,0.225,0.272,0.011,0.0098,0.012,0.83,0.777,0.895,0.036,0.034,0.04,21.96,21.74,22.14,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.74,43.89,47.93,44.83,43.01,46.97,0,0,0,0,0,0,0.747,0,0.097,0.19,0.81,0.19,45.2
929916000000,1999,6,1998,9,38,7,0.46,0.0974,0.362,20589.1,127.7,127.7,122.6,3,3,3,760.1,728.5,788,599.1,567.5,161,161,161,0,0,0,0.212,0.204,0.221,599.1,567.5,627,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.303,0.285,0.319,0.201,0.18,0.22,0.0087,0.0078,0.0096,0.717,0.663,0.764,0.031,0.029,0.033,22.34,22.18,22.52,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,41.74,39.77,43.44,40.85,38.8,42.57,0,0,0,0,0,0,0.681,0,0.098,0.21,0.79,0.21,44.8
930520800000,1999,6,1998,9,39,7,0.414,0.106,0.308,17450.9,114,114,103.9,3,2,2.5714285714285716,685,654.9,716.7,509.7,468.9,175.3,161,186,-2.436e-14,-5.684e-14,0,0.257,0.225,0.284,509.7,468.9,555.7,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.254,0.232,0.279,0.143,0.12,0.172,0.0061,0.0051,0.0074,0.616,0.55,0.644,0.026,0.024,0.028,22.74,22.59,22.87,0.952,0.946,0.957,0.975,0.97,0.98,0.929,0.918,0.938,43.39,35.18,52.08,41.51,34.13,48.2,0,0,0,0,0,0,0.577,0,0.106,0.26,0.74,0.26,42.2
931125600000,1999,7,1998,10,40,7,0.374,0.112,0.262,15403.5,96.4,96.4,91.69,2,2,2,618.5,592.8,645.3,432.5,406.8,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.301,0.288,0.314,432.5,406.8,459.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.214,0.203,0.227,0.103,0.091,0.116,0.0044,0.0038,0.0049,0.551,0.512,0.595,0.023,0.022,0.025,23.08,22.92,23.22,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.82,44.25,49.44,45.84,43.37,48.2,0,0,0,0,0,0,0.509,0,0.112,0.3,0.7,0.3,41.2
931730400000,1999,7,1998,10,41,7,0.342,0.112,0.23,13642.6,85.05,85.05,81.21,2,2,2,566,546.6,584.4,380,360.6,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.329,0.318,0.34,380,360.6,398.4,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.194,0.187,0.2,0.0784,0.0692,0.087,0.0033,0.0029,0.0037,0.471,0.442,0.499,0.02,0.018,0.021,23.38,23.27,23.5,0.952,0.95,0.955,0.978,0.975,0.98,0.932,0.926,0.936,41.49,39.47,43.39,40.6,38.48,42.53,0,0,0,0,0,0,0.451,0,0.112,0.33,0.67,0.33,39.9
932335200000,1999,7,1998,10,42,7,0.313,0.112,0.201,11895.8,75.33,75.33,70.81,2,2,2,518.3,498.8,539.3,332.3,312.8,186,186,186,0,0,0,0.359,0.345,0.373,332.3,312.8,353.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.185,0.0558,0.0466,0.0657,0.0023,0.0019,0.0027,0.4,0.371,0.431,0.017,0.015,0.018,23.67,23.54,23.78,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.924,36.47,34.4,38.7,35.4,33.36,37.66,0,0,0,0,0,0,0.393,0,0.112,0.36,0.64,0.36,38
932940000000,1999,7,1998,10,43,7,0.287,0.11,0.177,10517.3,65.42,65.42,62.6,2,2,2,474.4,456.9,492.5,292.8,276.7,181.6,155,186,0,0,0,0.383,0.339,0.402,292.8,276.7,306.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.158,0.168,0.0372,0.0296,0.0437,0.0015,0.0012,0.0018,0.34,0.316,0.361,0.014,0.013,0.015,23.92,23.82,24,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.27,30.48,33.72,31.3,29.56,32.71,0,0,0,0,0,0,0.348,0,0.11,0.38,0.62,0.38,36.6
933544800000,1999,8,1998,11,44,7,0.262,0.0937,0.168,10054.9,63.64,63.64,59.85,2,2,2,433.5,417.3,451.2,278.5,262.3,155,155,155,0,0,0,0.358,0.344,0.371,278.5,262.3,296.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.155,0.15,0.162,0.0305,0.0228,0.0388,0.0012,0.00093,0.0016,0.316,0.292,0.343,0.013,0.012,0.014,24.13,24.03,24.23,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.85,29.06,32.8,29.93,28.19,31.82,0,0,0,0,0,0,0.333,0,0.094,0.36,0.64,0.36,38.4
934149600000,1999,8,1998,11,45,7,0.24,0.0937,0.147,8724.07,55.26,55.26,51.93,2,1,1.8571428571428572,397.3,383.1,412.1,242.3,228.1,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.39,0.376,0.405,242.3,228.1,257.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.138,0.148,0.0168,0.0151,0.0204,0.00068,0.00061,0.00083,0.287,0.254,0.403,0.012,0.01,0.016,24.33,24.26,24.41,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.65,25.74,52.05,29.41,24.97,48.2,0,0,0,0,0,0,0.288,0,0.093,0.39,0.61,0.39,36.4
934754400000,1999,8,1998,11,46,7,0.222,0.0937,0.128,7910.98,48.2,48.2,47.09,1,1,1,367.3,354.9,379.6,212.3,199.9,155,155,155,-8.12e-15,-2.842e-14,0,0.422,0.408,0.437,212.3,199.9,224.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.136,0.0138,0.0127,0.0148,0.00056,0.00051,0.0006,0.375,0.353,0.397,0.015,0.014,0.016,24.39,24.31,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.57,45.82,51.32,47.09,44.91,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.58,0.42,35.6
935359200000,1999,8,1998,11,47,7,0.206,0.0937,0.112,6998.22,44.1,44.1,41.66,1,1,1,340.7,330.1,351.4,185.7,175.1,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.455,0.441,0.47,185.7,175.1,196.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.126,0.0115,0.0106,0.0124,0.00046,0.00043,0.0005,0.327,0.308,0.346,0.013,0.012,0.014,24.57,24.5,24.64,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.925,0.935,42.54,40.08,45,41.66,39.13,44.1,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,34
935964000000,1999,8,1998,11,48,7,0.191,0.0778,0.114,7117.96,45.81,45.81,42.37,1,1,1,316.6,304.6,327.6,188,169.6,128.6,118,155,0,-2.842e-14,2.842e-14,0.405,0.368,0.478,188,169.6,202.5,990,990,990,965,964.9,965,25,25,25.1,0.121,0.117,0.125,0.0117,0.0102,0.013,0.00047,0.00041,0.00052,0.329,0.299,0.353,0.013,0.012,0.014,24.69,24.64,24.75,0.951,0.946,0.955,0.978,0.973,0.98,0.931,0.921,0.936,43.3,38.82,46.75,42.37,37.79,45.81,0,0,0,0,0,0,0.235,0,0.077,0.41,0.6,0.4,37.3
936568800000,1999,9,1998,12,49,7,0.176,0.0714,0.105,6542.54,41.4,41.4,38.94,1,1,1,291.1,281.9,301.1,173.1,163.9,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.406,0.392,0.419,173.1,163.9,183.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.118,0.0105,0.00968,0.0113,0.00042,0.00038,0.00045,0.301,0.285,0.319,0.012,0.011,0.013,24.83,24.78,24.89,0.946,0.944,0.95,0.976,0.971,0.98,0.924,0.916,0.931,39.91,37.76,42.24,38.94,36.67,41.4,0,0,0,0,0,0,0.216,0,0.071,0.41,0.6,0.4,37.2
937173600000,1999,9,1998,12,50,7,0.163,0.0714,0.092,5702.68,35.94,35.94,33.94,1,1,1,270.1,262,278.9,152.1,144,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.437,0.423,0.45,152.1,144,160.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00868,0.00799,0.00943,0.00034,0.00032,0.00037,0.263,0.249,0.279,0.01,0.0099,0.011,24.96,24.91,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,34.99,33.07,37.05,33.94,32.08,35.94,0,0,0,0,0,0,0.189,0,0.071,0.44,0.56,0.44,35
937778400000,1999,9,1998,12,51,7,0.152,0.0714,0.0811,5010.66,31.51,31.51,29.83,1,1,1,252.1,244.8,259.5,134.1,126.8,118,118,118,-4.06e-15,-2.842e-14,0,0.468,0.455,0.482,134.1,126.8,141.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0979,0.103,0.00715,0.00652,0.00778,0.00028,0.00026,0.00031,0.231,0.218,0.244,0.0091,0.0086,0.0097,25.06,25.02,25.11,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.75,29.02,32.49,29.83,28.14,31.51,0,0,0,0,0,0,0.166,0,0.0709,0.47,0.53,0.47,33
938383200000,1999,9,1998,12,52,7,0.143,0.0659,0.0774,4782.74,30.76,30.76,28.47,1,1,1,236.9,229.7,243.4,127.9,119.6,109,97,118,-4.06e-15,-1.421e-14,0,0.46,0.413,0.497,127.9,119.6,137.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0976,0.0954,0.1,0.00663,0.00592,0.00745,0.00026,0.00023,0.00029,0.219,0.205,0.236,0.0086,0.0081,0.0093,25.16,25.12,25.19,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.35,27.32,31.71,28.47,26.5,30.76,0,0,0,0,0,0,0.158,0,0.0656,0.46,0.54,0.46,33.4
938988000000,1999,10,1999,1,1,7,0.134,0.0587,0.0755,4678.42,29.33,29.33,27.85,1,1,1,221.9,214.7,228.3,124.9,117.7,97,97,97,0,-1.421e-14,1.421e-14,0.437,0.425,0.452,124.9,117.7,131.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0955,0.0929,0.0978,0.00637,0.00575,0.00691,0.00025,0.00023,0.00027,0.213,0.2,0.225,0.0084,0.0078,0.0088,25.26,25.21,25.31,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.71,26.98,30.23,27.85,26.17,29.33,0,0,0,0,0,0,0.155,0,0.0585,0.44,0.56,0.44,34.9
939592800000,1999,10,1999,1,2,7,0.125,0.0587,0.0665,2975.28,25.59,25.59,17.71,1,1,1,206.9,201.3,212.2,109.9,104.3,97,97,97,4.06e-15,0,1.421e-14,0.469,0.457,0.482,109.9,104.3,115.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0882,0.0921,0.0051,0.00461,0.00554,0.0002,0.00018,0.00022,0.186,0.176,0.196,0.0073,0.0069,0.0077,25.37,25.33,25.42,0.657,0,0.922,0.693,0,0.97,0.637,0,0.894,18.26,0,26.38,17.71,0,25.59,0,2,0,0,0.286,0,0.0984,0.286,0.0585,0.47,0.53,0.47,23.8
940197600000,1999,10,1999,1,3,7,0.117,0.0504,0.0668,2523.35,26.95,26.95,15.02,1,1,1,193.7,188.4,199.4,110.4,98.54,83.29,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.429,0.377,0.496,110.4,98.54,120.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0862,0.0915,0.00514,0.00413,0.006,0.0002,0.00016,0.00023,0.186,0.166,0.203,0.0073,0.0065,0.0079,25.4,25.38,25.43,0.528,0,0.925,0.554,0,0.97,0.512,0,0.898,15.48,0,27.78,15.02,0,26.95,0,3,0,0,0.429,0,0.0834,0.429,0.0502,0.43,0.57,0.43,21.6
940802400000,1999,10,1999,1,4,7,0.111,0.0442,0.0671,4134.4,25.35,25.35,24.61,1,1,1,184,180.5,187.1,111,107.5,73,73,73,-4.06e-15,-1.421e-14,0,0.397,0.39,0.404,111,107.5,114.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0869,0.0892,0.00518,0.00489,0.00545,0.0002,0.00019,0.00021,0.186,0.179,0.191,0.0073,0.007,0.0075,25.38,25.38,25.38,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.37,24.51,26.14,24.61,23.77,25.35,0,0,0,0,0,0,0.137,0,0.0439,0.4,0.6,0.4,37.2
941407200000,1999,11,1999,2,5,7,0.111,0.0405,0.0701,4330.5,26.2,26.2,25.78,1,1,1,182.8,180.2,184.6,115.8,113.2,67,67,67,0,-1.421e-14,1.421e-14,0.367,0.363,0.372,115.8,113.2,117.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0878,0.0894,0.0056,0.00537,0.00575,0.00022,0.00021,0.00022,0.193,0.189,0.196,0.0076,0.0074,0.0077,25.37,25.37,25.37,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.57,25.92,27.01,25.78,25.14,26.2,0,0,0,0,0,0,0.143,0,0.0409,0.36,0.63,0.37,39
942012000000,1999,11,1999,2,6,7,0.115,0.0405,0.074,4597.52,28.27,28.27,27.37,1,1,1,189.4,184.3,193.1,122.4,117.3,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.354,0.347,0.363,122.4,117.3,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0893,0.0924,0.00615,0.00572,0.00647,0.00024,0.00022,0.00025,0.205,0.196,0.212,0.008,0.0077,0.0083,25.37,25.37,25.37,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,28.21,26.94,29.14,27.37,26.14,28.27,0,0,0,0,0,0,0.152,0,0.041,0.35,0.64,0.36,40
942616800000,1999,11,1999,2,7,7,0.113,0.0391,0.0744,4622.62,30.38,30.38,27.52,1,1,1,187.6,185.1,191.2,123,119,64.57,50,67,0,-1.421e-14,1.421e-14,0.344,0.27,0.36,123,119,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0899,0.0935,0.00621,0.00586,0.00724,0.00024,0.00023,0.00028,0.206,0.199,0.226,0.008,0.0078,0.0088,25.37,25.34,25.37,0.927,0.924,0.933,0.97,0.97,0.97,0.899,0.896,0.905,28.37,27.36,31.32,27.52,26.54,30.38,0,0,0,0,0,0,0.153,0,0.0386,0.35,0.66,0.34,40.9
943221600000,1999,11,1999,2,8,7,0.112,0.0302,0.0822,5135.98,31.76,31.76,30.57,1,1,1,185.9,181,190.9,135.9,131,50,50,50,0,0,0,0.269,0.262,0.276,135.9,131,140.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.092,0.0955,0.0073,0.00689,0.00773,0.00029,0.00027,0.0003,0.227,0.218,0.236,0.0089,0.0085,0.0092,25.34,25.34,25.35,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.52,30.32,32.74,30.57,29.41,31.76,0,0,0,0,0,0,0.17,0,0.0298,0.27,0.73,0.27,45.9
943826400000,1999,11,1999,2,9,7,0.118,0.0341,0.0837,5236.07,32.93,32.93,31.17,1,1,1,194.8,192.8,196.4,138.4,133.8,56.43,50,59,0,0,0,0.29,0.255,0.306,138.4,133.8,145.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0944,0.0972,0.00751,0.00712,0.00814,0.00029,0.00028,0.00032,0.232,0.225,0.245,0.0091,0.0088,0.0096,25.36,25.35,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.13,31.01,33.95,31.17,30.08,32.93,0,0,0,0,0,0,0.173,0,0.0343,0.29,0.71,0.29,44.4
944431200000,1999,12,1999,3,10,7,0.119,0.0357,0.0832,5206.63,32.47,32.47,30.99,1,1,1,196.6,191.7,202.9,137.6,132.7,59,59,59,0,0,0,0.3,0.291,0.308,137.6,132.7,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.094,0.098,0.00745,0.00703,0.00798,0.00029,0.00027,0.00031,0.232,0.223,0.243,0.009,0.0087,0.0095,25.36,25.34,25.36,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,31.95,30.75,33.48,30.99,29.82,32.47,0,0,0,0,0,0,0.172,0,0.0358,0.3,0.7,0.3,43.8
945036000000,1999,12,1999,3,11,7,0.124,0.0357,0.0887,5561,33.86,33.86,33.1,1,1,1,205.7,202.6,208.9,146.7,143.6,59,59,59,0,0,0,0.287,0.282,0.291,146.7,143.6,149.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0989,0.0979,0.1,0.00822,0.00796,0.00849,0.00032,0.00031,0.00033,0.248,0.242,0.253,0.0097,0.0095,0.0099,25.32,25.29,25.34,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.91,34.12,33.41,34.9,33.1,32.41,33.86,0,0,0,0,0,0,0.184,0,0.0353,0.29,0.72,0.28,44.8
945640800000,1999,12,1999,3,12,7,0.126,0.0357,0.0904,5668.1,34.17,34.17,33.74,1,1,1,208.4,205.7,210.3,149.4,146.7,59,59,59,0,0,0,0.283,0.281,0.287,149.4,146.7,151.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0989,0.101,0.00845,0.00822,0.00861,0.00033,0.00032,0.00034,0.253,0.248,0.256,0.0099,0.0097,0.01,25.3,25.28,25.32,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.78,34.12,35.22,33.74,33.1,34.17,0,0,0,0,0,0,0.187,0,0.0356,0.28,0.72,0.28,45
946245600000,1999,12,1999,3,13,7,0.124,0.0381,0.0861,5393.15,33.61,33.61,32.1,1,1,1,205.4,203.5,207.8,142.4,130.5,63,59,73,0,0,0,0.307,0.284,0.359,142.4,130.5,148.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0979,0.095,0.0997,0.00786,0.00684,0.0084,0.00031,0.00027,0.00033,0.241,0.22,0.252,0.0094,0.0086,0.0098,25.33,25.3,25.36,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,33.09,30.2,34.64,32.1,29.29,33.61,0,0,0,0,0,0,0.178,0,0.0379,0.31,0.69,0.31,43.5
946850400000,2000,1,1999,4,14,7,0.133,0.0442,0.089,5561.24,35.78,35.78,33.1,1,1,1,220.1,207.8,231.9,147.1,134.8,73,73,73,0,0,0,0.332,0.315,0.351,147.1,134.8,158.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0965,0.105,0.00826,0.00721,0.00926,0.00032,0.00028,0.00036,0.25,0.228,0.271,0.0098,0.0089,0.011,25.23,25.14,25.32,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.913,34.13,31.23,36.89,33.1,30.29,35.78,0,0,0,0,0,0,0.184,0,0.044,0.33,0.67,0.33,41.8
947455200000,2000,1,1999,4,15,7,0.141,0.0442,0.0968,6058.91,37.3,37.3,36.06,1,1,1,233.1,229.4,238.2,160.1,156.4,73,73,73,0,0,0,0.313,0.306,0.318,160.1,156.4,165.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.107,0.00936,0.00905,0.00979,0.00037,0.00036,0.00039,0.273,0.267,0.283,0.011,0.01,0.011,25.13,25.09,25.16,0.942,0.941,0.944,0.971,0.97,0.972,0.914,0.913,0.918,37.16,36.31,38.35,36.06,35.22,37.3,0,0,0,0,0,0,0.2,0,0.0442,0.31,0.69,0.31,43
948060000000,2000,1,1999,4,16,7,0.154,0.0442,0.11,6940.73,44.46,44.46,41.31,1,1,1,254.7,241.8,268,181.7,168.8,73,73,73,0,0,0,0.287,0.272,0.302,181.7,168.8,195,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.108,0.118,0.0112,0.0101,0.0123,0.00044,0.0004,0.00049,0.312,0.289,0.336,0.012,0.011,0.013,24.97,24.89,25.06,0.949,0.945,0.953,0.978,0.974,0.98,0.928,0.92,0.934,42.22,39.18,45.37,41.31,38.18,44.46,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.1
948664800000,2000,1,1999,4,17,7,0.175,0.0442,0.131,8074.35,51.2,51.2,48.06,2,1,1.2857142857142858,288.9,270.5,307.6,215.9,197.5,73,73,73,-8.12e-15,-2.842e-14,0,0.253,0.237,0.27,215.9,197.5,234.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.119,0.132,0.0141,0.0125,0.0157,0.00056,0.0005,0.00063,0.328,0.243,0.385,0.013,0.0097,0.015,24.81,24.73,24.88,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,42.25,25.8,51.77,40.83,25.02,48.2,0,0,0,0,0,0,0.267,0,0.044,0.25,0.75,0.25,46.1
949269600000,2000,1,1999,4,18,7,0.201,0.0504,0.15,9106.03,58.93,58.93,54.2,2,2,2,332,311.2,355.5,248.7,233.6,83.29,73,85,-4.06e-15,-2.842e-14,0,0.251,0.235,0.267,248.7,233.6,270.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.132,0.145,0.0188,0.0156,0.0267,0.00075,0.00062,0.0011,0.267,0.248,0.297,0.011,0.0099,0.012,24.67,24.53,24.79,0.928,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,27.94,26.21,30.38,27.1,25.42,29.47,0,0,0,0,0,0,0.301,0,0.051,0.25,0.75,0.25,45.3
949874400000,2000,2,1999,5,19,7,0.242,0.0514,0.191,11515.9,75.7,75.7,68.55,2,2,2,400.2,368.4,432.9,315.2,283.4,85,85,85,0,0,0,0.213,0.196,0.231,315.2,283.4,347.9,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.15,0.173,0.0478,0.0327,0.0632,0.0019,0.0013,0.0026,0.364,0.317,0.413,0.015,0.013,0.017,24.24,24.04,24.44,0.943,0.937,0.948,0.971,0.97,0.974,0.915,0.909,0.923,35.31,31.81,38.87,34.27,30.85,37.85,0,0,0,0,0,0,0.381,0,0.051,0.21,0.79,0.21,47.6
950479200000,2000,2,1999,5,20,7,0.29,0.0514,0.238,14406.2,91.96,91.96,85.75,2,2,2,479,444.1,509.2,394,359.1,85,85,85,0,0,0,0.178,0.167,0.191,394,359.1,424.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.189,0.177,0.2,0.085,0.0685,0.0992,0.0035,0.0028,0.0041,0.482,0.43,0.528,0.02,0.018,0.022,23.76,23.58,23.97,0.954,0.95,0.957,0.979,0.976,0.98,0.934,0.927,0.937,43.78,40.08,46.92,42.88,39.13,45.98,0,0,0,0,0,0,0.476,0,0.052,0.18,0.82,0.18,49.7
951084000000,2000,2,1999,5,21,7,0.327,0.0514,0.276,16111.2,96.4,96.4,95.9,2,2,2,540.6,517.6,554.3,455.6,432.6,85,85,85,-1.624e-14,-5.684e-14,0,0.157,0.153,0.164,455.6,432.6,469.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.211,0.203,0.217,0.114,0.103,0.121,0.0048,0.0043,0.005,0.575,0.54,0.596,0.024,0.022,0.025,23.39,23.31,23.53,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.02,47.78,51.31,47.95,46.82,48.2,0,0,0,0,0,0,0.533,0,0.051,0.16,0.84,0.16,49.3
951688800000,2000,2,1999,5,22,7,0.351,0.0609,0.29,16349.6,102.8,102.8,97.32,3,2,2.142857142857143,580.2,560,600.5,479.5,467.3,100.7,85,107,-8.12e-15,-5.684e-14,0,0.173,0.15,0.186,479.5,467.3,493.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.22,0.235,0.125,0.12,0.132,0.0053,0.005,0.0056,0.602,0.532,0.631,0.025,0.022,0.027,23.19,23.1,23.27,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49.52,35.34,52.68,46.21,34.28,48.2,0,0,0,0,0,0,0.541,0,0.061,0.17,0.83,0.17,46.6
952293600000,2000,3,1999,6,23,7,0.387,0.0647,0.322,18567.2,118.5,118.5,110.5,3,3,3,639.2,609,678.4,532.2,502,107,107,107,0,0,0,0.168,0.158,0.176,532.2,502,571.4,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.257,0.24,0.28,0.157,0.136,0.183,0.0067,0.0058,0.0078,0.596,0.545,0.662,0.025,0.023,0.028,22.95,22.72,23.12,0.949,0.946,0.952,0.972,0.97,0.977,0.923,0.918,0.93,37.89,35.9,40.42,36.84,34.83,39.49,0,0,0,0,0,0,0.614,0,0.065,0.17,0.83,0.17,48
952898400000,2000,3,1999,6,24,7,0.479,0.0647,0.415,23190.5,158.5,158.5,138,4,3,3.142857142857143,792.7,700,915.6,685.7,593,107,107,107,0,0,0,0.136,0.117,0.153,685.7,593,808.6,990,990,990,967.1,966.7,967.6,22.9,22.4,23.3,0.349,0.292,0.441,0.258,0.197,0.33,0.011,0.0085,0.015,0.845,0.698,0.987,0.037,0.03,0.044,22.08,21.45,22.6,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,45.3,40.55,50.95,44.13,39.63,48.2,0,0,0,0,0,0,0.767,0,0.064,0.14,0.87,0.13,48.4
953503200000,2000,3,1999,6,25,7,0.793,0.0647,0.636,31283.6,192.8,192.8,186.2,4,4,4,1312,993.6,1613,1205,886.6,107,107,107,152.8,0,405.5,0.0839,0.0664,0.108,1052,886.6,1100,990,990,990,968.9,967.9,969.8,21.1,20.2,22.1,0.768,0.512,0.909,0.573,0.368,0.648,0.027,0.017,0.032,1.63,1.12,1.86,0.078,0.051,0.092,19.49,18.29,21,0.954,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,47.76,43.61,50.62,46.55,42.74,48.2,0,0,0,0,0,0,1.03,0,0.157,0.082,0.8,0.2,39.4
954108000000,2000,3,1999,6,26,7,1.21,0.0718,0.665,28790,180.5,180.5,171.4,4,4,4,2000,1715,2246,1881,1608,118.7,107,148,780.8,508.4,998.1,0.0593,0.051,0.068,1100,1100,1100,990,990,990,971,970.2,971.7,19,18.3,19.8,0.925,0.917,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.094,0.1,17.09,16.43,17.95,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.72,41.94,46.06,42.84,41.1,45.13,0,0,0,0,0,0,0.952,0,0.545,0.059,0.55,0.45,23.8
954712800000,2000,4,1999,7,27,7,1.44,0.0895,0.665,27010.8,163.1,163.1,160.8,4,4,4,2378,2294,2437,2230,2146,148,148,148,1130,1046,1189,0.0623,0.0607,0.0645,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.97,16.32,0.945,0.945,0.946,0.978,0.978,0.98,0.925,0.924,0.927,41.08,40.7,41.62,40.19,39.78,40.77,0,0,0,0,0,0,0.893,0,0.775,0.062,0.46,0.54,18.8
955317600000,2000,4,1999,7,28,7,1.47,0.125,0.665,26727.2,159.6,159.6,159.1,4,4,4,2439,2419,2449,2231,2202,207.1,148,217,1131,1102,1193,0.0849,0.0606,0.0897,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.94,16.02,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.69,40.62,40.82,39.77,39.7,39.91,0,0,0,0,0,0,0.884,0,0.805,0.085,0.45,0.55,18.2
955922400000,2000,4,1999,7,29,7,1.42,0.131,0.665,27185.5,163.9,163.9,161.8,4,4,4,2340,2265,2407,2123,2048,217,217,217,1023,947.6,1090,0.0928,0.0901,0.0958,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.21,16.04,16.39,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.33,40.89,41.82,40.45,39.99,40.98,0,0,0,0,0,0,0.899,0,0.755,0.092,0.47,0.53,19.1
956527200000,2000,4,1999,7,30,7,1.27,0.131,0.665,28228.3,171.2,171.2,168,4,4,4,2104,1985,2224,1887,1768,217,217,217,786.8,668,906.9,0.103,0.0976,0.109,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.78,16.49,17.07,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.86,42.08,43.66,42.01,41.24,42.79,0,0,0,0,0,0,0.933,0,0.605,0.1,0.52,0.48,22.2
957132000000,2000,5,1999,8,31,7,1.11,0.116,0.665,29643.2,180.4,180.4,176.4,4,4,4,1832,1719,1946,1640,1527,192,192,192,539.7,426.8,654.1,0.105,0.0987,0.112,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.57,17.2,17.94,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.01,44.01,46.02,44.11,43.13,45.1,0,0,0,0,0,0,0.98,0,0.445,0.1,0.6,0.4,26.7
957736800000,2000,5,1999,8,32,7,0.964,0.116,0.665,31030.1,187.8,187.8,184.7,4,4,4,1593,1506,1682,1401,1314,192,192,192,301.4,213.9,389.9,0.121,0.114,0.127,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.909,0.888,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.36,18.06,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.12,46.34,47.91,46.18,45.41,46.96,0,0,0,0,0,0,1.03,0,0.299,0.12,0.69,0.31,32.2
958341600000,2000,5,1999,8,33,7,0.834,0.116,0.662,32161.7,192.8,192.8,191.4,4,4,4,1379,1259,1477,1187,1067,192,192,192,91.37,0,185.4,0.14,0.13,0.153,1095,1067,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.828,0.748,0.875,0.637,0.573,0.648,0.03,0.027,0.031,1.76,1.61,1.82,0.084,0.076,0.089,19.14,18.77,19.67,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.98,48.19,49.89,47.86,47.23,48.2,0,0,0,0,0,0,1.06,0,0.172,0.14,0.79,0.21,38.6
958946400000,2000,5,1999,8,34,7,0.682,0.116,0.566,29488.7,188.3,188.3,175.5,4,4,4,1128,1047,1221,935.5,854.5,192,192,192,1.624e-14,0,1.137e-13,0.171,0.157,0.183,935.5,854.5,1029,990,990,990,968.3,968,968.6,21.7,21.4,22,0.58,0.499,0.693,0.399,0.353,0.489,0.018,0.016,0.023,1.24,1.08,1.47,0.057,0.049,0.069,20.46,19.94,20.87,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.78,41.73,48.04,43.88,40.88,47.08,0,0,0,0,0,0,0.975,0,0.116,0.17,0.83,0.17,43.2
959551200000,2000,5,1999,8,35,7,0.584,0.105,0.478,25175.1,159.6,159.6,149.9,4,3,3.4285714285714284,964.8,913.4,1024,790.5,752.4,174.3,161,192,0,0,0,0.18,0.167,0.196,790.5,752.4,831.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.438,0.402,0.477,0.322,0.303,0.341,0.014,0.014,0.016,1.02,0.986,1.05,0.046,0.044,0.047,21.23,20.98,21.46,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,46.64,39.81,52.18,44.35,38.84,48.2,0,0,0,0,0,0,0.833,0,0.106,0.18,0.82,0.18,43.1
960156000000,2000,6,1999,9,36,7,0.52,0.0974,0.423,23474.5,144.6,144.6,139.7,3,3,3,860,828.5,897.8,699,667.5,161,161,161,0,0,0,0.187,0.179,0.194,699,667.5,736.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.361,0.342,0.388,0.268,0.247,0.293,0.012,0.011,0.013,0.886,0.832,0.955,0.039,0.037,0.042,21.77,21.55,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.6,45.83,49.67,46.58,44.91,48.2,0,0,0,0,0,0,0.776,0,0.097,0.19,0.81,0.19,45.1
960760800000,2000,6,1999,9,37,7,0.481,0.0974,0.384,21661.6,133.2,133.2,128.9,3,3,3,795.1,773.7,819.3,634.1,612.7,161,161,161,0,0,0,0.203,0.196,0.208,634.1,612.7,658.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.323,0.311,0.337,0.225,0.21,0.241,0.0098,0.0091,0.011,0.776,0.74,0.817,0.034,0.032,0.036,22.14,22.01,22.27,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.86,42.57,45.29,42.98,41.72,44.39,0,0,0,0,0,0,0.716,0,0.097,0.2,0.8,0.2,45
961365600000,2000,6,1999,9,38,7,0.443,0.0974,0.345,19678.1,123.8,123.8,117.1,3,3,3,732.3,699.5,766.2,571.3,538.5,161,161,161,0,0,0,0.22,0.21,0.23,571.3,538.5,605.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.288,0.269,0.307,0.183,0.161,0.205,0.0079,0.0069,0.0089,0.67,0.614,0.727,0.029,0.026,0.032,22.5,22.31,22.69,0.952,0.95,0.954,0.976,0.972,0.98,0.929,0.923,0.935,40,37.93,42.12,39.04,36.85,41.28,0,0,0,0,0,0,0.651,0,0.098,0.22,0.78,0.22,44.4
961970400000,2000,6,1999,9,39,7,0.399,0.102,0.298,17032.6,108.4,108.4,101.4,3,2,2.5714285714285716,660.3,632.5,688.8,492.1,446.5,168.1,161,186,-1.624e-14,-5.684e-14,0,0.255,0.234,0.294,492.1,446.5,527.8,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.243,0.219,0.263,0.133,0.11,0.154,0.0057,0.0047,0.0066,0.585,0.548,0.644,0.025,0.023,0.027,22.87,22.75,23,0.952,0.946,0.958,0.974,0.97,0.98,0.927,0.918,0.939,42.14,35.37,52.44,40.63,34.31,48.2,0,0,0,0,0,0,0.563,0,0.101,0.26,0.75,0.25,42.7
962575200000,2000,7,1999,10,40,7,0.362,0.112,0.25,14777.5,92.77,92.77,87.96,2,2,2,599.1,575.9,623.5,413.1,389.9,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.311,0.298,0.323,413.1,389.9,437.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.197,0.214,0.094,0.083,0.105,0.004,0.0035,0.0045,0.521,0.486,0.558,0.022,0.02,0.024,23.19,23.05,23.32,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.88,42.52,47.33,43.98,41.67,46.38,0,0,0,0,0,0,0.489,0,0.112,0.31,0.69,0.31,40.8
963180000000,2000,7,1999,10,41,7,0.331,0.112,0.218,12942.4,81.82,81.82,77.04,2,2,2,547,526.9,568.5,361,340.9,186,186,186,0,-5.684e-14,5.684e-14,0.34,0.327,0.353,361,340.9,382.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.18,0.195,0.0694,0.0599,0.0795,0.0029,0.0025,0.0033,0.443,0.413,0.475,0.019,0.017,0.02,23.5,23.37,23.62,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.933,39.5,37.4,41.75,38.52,36.29,40.91,0,0,0,0,0,0,0.428,0,0.113,0.34,0.66,0.34,39.1
963784800000,2000,7,1999,10,42,7,0.304,0.112,0.191,11322.4,71.25,71.25,67.4,2,2,2,502,484,520.6,316,298,186,186,186,0,0,0,0.371,0.357,0.384,316,298,334.6,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.165,0.178,0.0482,0.0397,0.057,0.002,0.0016,0.0024,0.375,0.348,0.403,0.016,0.014,0.017,23.77,23.65,23.87,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.74,32.81,36.73,33.7,31.83,35.63,0,0,0,0,0,0,0.374,0,0.113,0.37,0.63,0.37,37.2
964389600000,2000,7,1999,10,43,7,0.28,0.112,0.168,9949.23,62.44,62.44,59.22,2,2,2,463.2,447.6,478.3,277.2,261.6,186,186,186,0,0,0,0.402,0.389,0.416,277.2,261.6,292.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.163,0.0298,0.0225,0.037,0.0012,0.00092,0.0015,0.317,0.294,0.34,0.013,0.012,0.014,24,23.91,24.09,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.53,28.82,32.18,29.61,27.96,31.22,0,0,0,0,0,0,0.329,0,0.112,0.4,0.6,0.4,35.5
964994400000,2000,7,1999,10,44,7,0.259,0.0964,0.162,9688.45,60.89,60.89,57.67,2,2,2,428,412.9,443,268.5,257,159.4,155,186,0,0,0,0.372,0.354,0.42,268.5,257,283.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.152,0.148,0.157,0.0257,0.0203,0.0327,0.0011,0.00083,0.0013,0.302,0.285,0.324,0.012,0.012,0.013,24.17,24.1,24.26,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,29.73,28.31,31.39,28.83,27.47,30.44,0,0,0,0,0,0,0.32,0,0.097,0.37,0.63,0.37,37.4
965599200000,2000,8,1999,11,45,7,0.239,0.0937,0.145,8655.37,54.44,54.44,51.52,2,1,1.8571428571428572,395.4,383.1,408.3,240.4,228.1,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.392,0.38,0.405,240.4,228.1,253.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.138,0.146,0.0164,0.0151,0.0185,0.00066,0.00061,0.00075,0.285,0.254,0.403,0.012,0.01,0.016,24.34,24.28,24.41,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.44,25.68,52.05,29.2,24.91,48.2,0,0,0,0,0,0,0.286,0,0.094,0.39,0.61,0.39,36.2
966204000000,2000,8,1999,11,46,7,0.222,0.0937,0.129,7928.28,48.2,48.2,47.19,1,1,1,367.5,356.6,379,212.5,201.6,155,155,155,0,-2.842e-14,2.842e-14,0.422,0.409,0.435,212.5,201.6,224,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.136,0.0138,0.0129,0.0148,0.00056,0.00052,0.0006,0.375,0.356,0.396,0.015,0.014,0.016,24.39,24.31,24.46,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.63,46.19,51.2,47.19,45.27,48.2,0,0,0,0,0,0,0.262,0,0.093,0.42,0.58,0.42,35.7
966808800000,2000,8,1999,11,47,7,0.208,0.0937,0.114,7124.49,44.47,44.47,42.41,1,1,1,343.9,335,353,188.9,180,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.451,0.439,0.463,188.9,180,198,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.121,0.127,0.0118,0.011,0.0126,0.00047,0.00044,0.00051,0.333,0.317,0.349,0.013,0.013,0.014,24.55,24.49,24.61,0.952,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.28,41.22,45.38,42.41,40.34,44.47,0,0,0,0,0,0,0.236,0,0.094,0.45,0.55,0.45,34.3
967413600000,2000,8,1999,11,48,7,0.195,0.0842,0.11,6885.39,45.45,45.45,40.98,1,1,1,321.6,309,332,182.5,168,139.1,118,155,1.218e-14,-2.842e-14,2.842e-14,0.432,0.37,0.48,182.5,168,200.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.116,0.124,0.0113,0.01,0.0128,0.00045,0.0004,0.00051,0.32,0.296,0.351,0.013,0.012,0.014,24.67,24.63,24.72,0.95,0.945,0.955,0.977,0.973,0.98,0.928,0.919,0.936,41.94,38.44,46.38,40.98,37.39,45.45,0,0,0,0,0,0,0.228,0,0.085,0.43,0.56,0.44,35.3
968018400000,2000,9,1999,12,49,7,0.177,0.0714,0.106,6602.56,42.15,42.15,39.3,1,1,1,292.6,280.9,304.4,174.6,162.8,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.404,0.388,0.42,174.6,162.8,186.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0106,0.00959,0.0116,0.00042,0.00038,0.00046,0.304,0.283,0.325,0.012,0.011,0.013,24.83,24.75,24.89,0.947,0.943,0.951,0.976,0.971,0.98,0.924,0.916,0.932,40.26,37.5,43.01,39.3,36.4,42.15,0,0,0,0,0,0,0.218,0,0.071,0.4,0.6,0.4,37.3
968623200000,2000,9,1999,12,50,7,0.162,0.0714,0.0908,5627.79,35.57,35.57,33.5,1,1,1,268.2,259.3,277.3,150.2,141.3,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.44,0.426,0.455,150.2,141.3,159.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00852,0.00776,0.00929,0.00034,0.00031,0.00037,0.26,0.244,0.276,0.01,0.0097,0.011,24.97,24.91,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.53,32.42,36.67,33.5,31.45,35.57,0,0,0,0,0,0,0.186,0,0.0712,0.44,0.56,0.44,34.7
969228000000,2000,9,1999,12,51,7,0.151,0.0714,0.0795,4905.79,30.89,30.89,29.2,1,1,1,249.4,242,256.8,131.4,124,118,118,118,4.06e-15,-1.421e-14,2.842e-14,0.474,0.46,0.488,131.4,124,138.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0996,0.0969,0.102,0.00692,0.00629,0.00755,0.00027,0.00025,0.0003,0.226,0.213,0.24,0.0089,0.0084,0.0095,25.08,25.03,25.13,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.906,30.1,28.37,31.84,29.2,27.52,30.89,0,0,0,0,0,0,0.162,0,0.0715,0.47,0.53,0.47,32.5
969832800000,2000,9,1999,12,52,7,0.141,0.0696,0.0712,4380.48,28.77,28.77,26.07,1,1,1,232.7,225.9,239.6,117.7,110.9,115,97,118,-4.06e-15,-1.421e-14,0,0.494,0.429,0.516,117.7,110.9,128.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0945,0.0923,0.0969,0.00576,0.00518,0.00671,0.00023,0.0002,0.00026,0.202,0.19,0.22,0.0079,0.0075,0.0087,25.2,25.15,25.24,0.924,0.919,0.93,0.97,0.97,0.97,0.896,0.892,0.902,26.88,25.23,29.66,26.07,24.47,28.77,0,0,0,0,0,0,0.145,0,0.0698,0.49,0.5,0.5,31.1
970437600000,2000,10,2000,1,1,7,0.131,0.0587,0.0722,4464.97,28.21,28.21,26.58,1,1,1,216.4,210.3,223.4,119.4,113.3,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.448,0.434,0.461,119.4,113.3,126.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0914,0.096,0.0059,0.00538,0.0065,0.00023,0.00021,0.00026,0.203,0.192,0.216,0.008,0.0075,0.0085,25.3,25.24,25.35,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.4,25.92,29.08,26.58,25.14,28.21,0,0,0,0,0,0,0.148,0,0.0588,0.45,0.55,0.45,34.1
971042400000,2000,10,2000,1,2,7,0.123,0.0587,0.0641,1745.48,24.69,24.69,10.39,1,1,1,203,197.4,208.4,106,100.5,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.478,0.465,0.491,106,100.5,111.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0869,0.0907,0.00476,0.00429,0.00522,0.00019,0.00017,0.0002,0.179,0.169,0.189,0.007,0.0066,0.0074,25.4,25.36,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.71,0,25.46,10.39,0,24.69,0,4,0,0,0.571,0,0.0577,0.571,0.0589,0.48,0.52,0.48,14.2
971647200000,2000,10,2000,1,3,7,0.115,0.0545,0.0606,1209.07,25.35,25.35,7.197,1,1,1,190.3,185.7,195.5,100.1,91.43,90.14,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.473,0.39,0.515,100.1,91.43,114.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0837,0.0892,0.00426,0.00352,0.00545,0.00017,0.00014,0.00021,0.168,0.153,0.191,0.0066,0.006,0.0075,25.41,25.38,25.43,0.263,0,0.921,0.277,0,0.97,0.255,0,0.893,7.419,0,26.14,7.197,0,25.35,0,5,0,0,0.714,0,0.04,0.714,0.0544,0.47,0.53,0.47,10.5
972252000000,2000,10,2000,1,4,7,0.11,0.0442,0.0658,4045.8,24.69,24.69,24.08,1,1,1,181.8,179.4,184.3,108.8,106.4,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.402,0.396,0.407,108.8,106.4,111.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0865,0.0882,0.005,0.00479,0.00521,0.0002,0.00019,0.0002,0.182,0.177,0.186,0.0071,0.0069,0.0073,25.38,25.38,25.38,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.891,24.83,24.24,25.46,24.08,23.51,24.69,0,0,0,0,0,0,0.134,0,0.0442,0.4,0.6,0.4,36.8
972856800000,2000,10,2000,1,5,7,0.108,0.0416,0.0668,4115.9,25.67,25.67,24.5,1,1,1,179.2,176.1,182.4,110.5,103.1,68.71,67,73,4.06e-15,0,1.421e-14,0.383,0.367,0.414,110.5,103.1,115.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0853,0.0886,0.00515,0.00452,0.00556,0.0002,0.00018,0.00022,0.184,0.172,0.192,0.0072,0.0067,0.0075,25.37,25.37,25.38,0.918,0.913,0.922,0.97,0.97,0.97,0.891,0.885,0.894,25.26,23.43,26.47,24.5,22.73,25.67,0,0,0,0,0,0,0.136,0,0.0412,0.39,0.62,0.38,38.1
973461600000,2000,11,2000,2,6,7,0.113,0.0405,0.0727,4507.94,27.47,27.47,26.83,1,1,1,187.2,182.7,189.8,120.2,115.7,67,67,67,-2.03e-15,-1.421e-14,0,0.358,0.353,0.367,120.2,115.7,122.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0887,0.0912,0.00597,0.00558,0.00619,0.00023,0.00022,0.00024,0.201,0.193,0.206,0.0079,0.0075,0.008,25.37,25.37,25.37,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.66,26.53,28.32,26.83,25.74,27.47,0,0,0,0,0,0,0.149,0,0.0403,0.36,0.64,0.36,39.9
974066400000,2000,11,2000,2,7,7,0.114,0.0405,0.0737,4576.78,27.87,27.87,27.24,1,1,1,188.9,185.1,191.4,121.9,118.1,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.355,0.35,0.362,121.9,118.1,124.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0896,0.0918,0.00611,0.00579,0.00633,0.00024,0.00023,0.00025,0.204,0.197,0.209,0.008,0.0077,0.0082,25.37,25.37,25.37,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,28.09,27.15,28.74,27.24,26.34,27.87,0,0,0,0,0,0,0.151,0,0.0403,0.36,0.65,0.35,40.1
974671200000,2000,11,2000,2,8,7,0.11,0.0317,0.0783,4879.32,29.93,29.93,29.04,1,1,1,181.9,180.8,183.8,129.5,116.8,52.43,50,67,0,0,0,0.288,0.273,0.365,129.5,116.8,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0891,0.0928,0.00676,0.00568,0.00707,0.00026,0.00022,0.00028,0.216,0.195,0.222,0.0084,0.0076,0.0087,25.35,25.34,25.37,0.93,0.923,0.932,0.97,0.97,0.97,0.902,0.895,0.904,29.94,26.81,30.85,29.04,26,29.93,0,0,0,0,0,0,0.161,0,0.0317,0.29,0.71,0.29,44.4
975276000000,2000,11,2000,2,9,7,0.12,0.0326,0.0877,5497.72,33.72,33.72,32.72,1,1,1,198.9,189,207.6,145,139,53.86,50,59,0,0,0,0.27,0.251,0.289,145,139,149.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0948,0.0996,0.00807,0.00756,0.00842,0.00032,0.0003,0.00033,0.244,0.232,0.251,0.0095,0.0091,0.0098,25.33,25.3,25.35,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.74,32.26,34.77,32.72,31.3,33.72,0,0,0,0,0,0,0.182,0,0.0323,0.27,0.73,0.27,45.8
975880800000,2000,12,2000,3,10,7,0.13,0.0357,0.0942,5912.56,37.17,37.17,35.19,1,1,1,214.8,210.6,223.2,155.8,151.6,59,59,59,0,0,0,0.275,0.264,0.28,155.8,151.6,164.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.105,0.00899,0.00863,0.0097,0.00035,0.00034,0.00038,0.264,0.256,0.279,0.01,0.01,0.011,25.25,25.18,25.28,0.94,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.27,35.29,38.23,35.19,34.23,37.17,0,0,0,0,0,0,0.196,0,0.0358,0.27,0.72,0.28,45.5
976485600000,2000,12,2000,3,11,7,0.135,0.0357,0.0996,6267.85,38.73,38.73,37.31,1,1,1,223.7,221.2,229.4,164.7,162.2,59,59,59,0,0,0,0.264,0.257,0.267,164.7,162.2,170.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.107,0.00975,0.00954,0.0102,0.00038,0.00037,0.0004,0.28,0.276,0.29,0.011,0.011,0.011,25.18,25.13,25.2,0.943,0.943,0.945,0.973,0.971,0.975,0.917,0.915,0.922,38.36,37.79,39.71,37.31,36.7,38.73,0,0,0,0,0,0,0.207,0,0.0354,0.26,0.74,0.26,46.4
