datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1536530400000,2018,9,2017,12,50,7,0.205,0.0835,0.122,7626.86,48.02,48.02,45.4,1,1,1,339.6,327.3,351.4,201.6,189.3,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.407,0.393,0.422,201.6,189.3,213.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.132,0.0129,0.0118,0.0139,0.00052,0.00047,0.00056,0.355,0.333,0.376,0.014,0.013,0.015,24.55,24.47,24.63,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.32,43.52,49,45.4,42.65,48.02,0,0,0,0,0,0,0.252,0,0.083,0.41,0.6,0.4,37.2
1537135200000,2018,9,2017,12,51,7,0.19,0.0835,0.106,6614.15,41.84,41.84,39.37,1,1,1,313.5,304.1,323.8,175.5,166.1,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.44,0.426,0.454,175.5,166.1,185.8,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.122,0.0107,0.00987,0.0115,0.00043,0.00039,0.00046,0.308,0.292,0.327,0.012,0.012,0.013,24.72,24.65,24.79,0.947,0.944,0.951,0.976,0.972,0.98,0.925,0.918,0.932,40.32,38.13,42.7,39.37,37.07,41.84,0,0,0,0,0,0,0.219,0,0.084,0.44,0.56,0.44,34.8
1537740000000,2018,9,2017,12,52,7,0.177,0.0835,0.0932,5757.91,36.33,36.33,34.27,1,1,1,292.1,283,301.1,154.1,145,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.473,0.458,0.488,154.1,145,163.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.114,0.00884,0.00808,0.00961,0.00035,0.00032,0.00038,0.27,0.254,0.286,0.011,0.01,0.011,24.86,24.81,24.91,0.941,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.33,33.22,37.43,34.27,32.22,36.33,0,0,0,0,0,0,0.19,0,0.0838,0.47,0.53,0.47,32.5
1538344800000,2018,10,2018,1,1,7,0.164,0.0665,0.097,6034.87,38.23,38.23,35.92,1,1,1,270.5,261.4,280,160.5,151.4,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.407,0.393,0.421,160.5,151.4,170,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.114,0.00939,0.00862,0.0102,0.00037,0.00034,0.00041,0.279,0.263,0.296,0.011,0.01,0.012,24.94,24.88,24.99,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.911,0.921,36.99,34.87,39.23,35.92,33.83,38.23,0,0,0,0,0,0,0.2,0,0.067,0.41,0.59,0.41,36.8
1538949600000,2018,10,2018,1,2,7,0.152,0.0665,0.085,5265.11,33.14,33.14,31.34,1,1,1,250.6,243.1,258.4,140.6,133.1,110,110,110,0,0,0,0.439,0.426,0.452,140.6,133.1,148.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.0077,0.00706,0.00837,0.0003,0.00028,0.00033,0.243,0.23,0.257,0.0096,0.0091,0.01,25.06,25.01,25.11,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.31,30.55,34.17,31.34,29.64,33.14,0,0,0,0,0,0,0.174,0,0.067,0.44,0.56,0.44,34.6
1539554400000,2018,10,2018,1,3,7,0.143,0.0665,0.0769,4749.12,29.58,29.58,28.27,1,1,1,237.1,230.8,242.8,127.1,120.8,110,110,110,-2.03e-15,-1.421e-14,0,0.464,0.453,0.477,127.1,120.8,132.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0984,0.0962,0.1,0.00655,0.00602,0.00704,0.00026,0.00024,0.00028,0.219,0.208,0.229,0.0086,0.0082,0.009,25.16,25.11,25.21,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.14,27.65,30.49,28.27,26.82,29.58,0,0,0,0,0,0,0.157,0,0.0661,0.47,0.54,0.46,33.2
1540159200000,2018,10,2018,1,4,7,0.135,0.0665,0.0684,4206.07,26.37,26.37,25.04,1,1,1,223.2,217.4,228.9,113.2,107.4,110,110,110,-2.03e-15,-1.421e-14,1.421e-14,0.493,0.481,0.506,113.2,107.4,118.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0935,0.0914,0.0955,0.00537,0.00488,0.00586,0.00021,0.00019,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.27,25.22,25.31,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.81,24.43,27.19,25.04,23.7,26.37,0,0,0,0,0,0,0.139,0,0.0666,0.49,0.51,0.49,31.2
1540764000000,2018,10,2018,1,5,7,0.129,0.0607,0.068,4190.88,27.06,27.06,24.95,1,1,1,212.8,210.8,215.5,112.5,101.7,100.3,93,110,2.03e-15,-1.421e-14,1.421e-14,0.471,0.434,0.52,112.5,101.7,121.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0918,0.0894,0.0939,0.00531,0.00439,0.00607,0.00021,0.00017,0.00024,0.192,0.174,0.206,0.0075,0.0068,0.0081,25.33,25.31,25.36,0.92,0.912,0.926,0.97,0.97,0.97,0.892,0.884,0.898,25.72,23.06,27.9,24.95,22.36,27.06,0,0,0,0,0,0,0.139,0,0.061,0.47,0.53,0.47,32.5
1541368800000,2018,11,2018,2,6,7,0.133,0.0562,0.0764,4742.33,28.77,28.77,28.23,1,1,1,219.4,216.3,221.8,126.4,123.3,93,93,93,-2.03e-15,-1.421e-14,0,0.424,0.419,0.43,126.4,123.3,128.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0946,0.0965,0.00649,0.00623,0.0067,0.00025,0.00024,0.00026,0.215,0.21,0.22,0.0084,0.0082,0.0086,25.27,25.25,25.29,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.1,28.37,29.66,28.23,27.52,28.77,0,0,0,0,0,0,0.157,0,0.0566,0.42,0.57,0.43,35.7
1541973600000,2018,11,2018,2,7,7,0.132,0.0562,0.0761,4722.92,28.52,28.52,28.11,1,1,1,218.9,216.6,220.7,125.9,123.6,93,93,93,-6.09e-15,-1.421e-14,0,0.425,0.421,0.429,125.9,123.6,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0947,0.0961,0.00645,0.00626,0.0066,0.00025,0.00025,0.00026,0.214,0.21,0.218,0.0084,0.0082,0.0085,25.27,25.26,25.29,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.98,28.43,29.41,28.11,27.58,28.52,0,0,0,0,0,0,0.156,0,0.0559,0.43,0.58,0.42,35.8
1542578400000,2018,11,2018,2,8,7,0.131,0.045,0.0861,5378.63,34.4,34.4,32.02,1,1,1,216.8,215.2,219.6,142.4,123.6,74.43,67,93,2.03e-15,0,1.421e-14,0.343,0.305,0.429,142.4,123.6,152.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.099,0.0947,0.102,0.00785,0.00626,0.00872,0.00031,0.00025,0.00034,0.242,0.21,0.259,0.0095,0.0082,0.01,25.26,25.22,25.29,0.935,0.928,0.939,0.97,0.97,0.97,0.907,0.9,0.911,33.01,28.43,35.46,32.02,27.58,34.4,0,0,0,0,0,0,0.178,0,0.0449,0.34,0.66,0.34,41.1
1543183200000,2018,11,2018,2,9,7,0.136,0.0391,0.097,6089.37,38.53,38.53,36.25,1,1,1,225.1,221.5,228.6,160.4,154.5,64.71,59,67,0,0,0,0.287,0.258,0.302,160.4,154.5,169.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.107,0.00939,0.00888,0.0102,0.00037,0.00035,0.0004,0.273,0.262,0.289,0.011,0.01,0.011,25.18,25.14,25.21,0.942,0.94,0.945,0.971,0.97,0.975,0.915,0.912,0.921,37.32,35.91,39.52,36.25,34.83,38.53,0,0,0,0,0,0,0.201,0,0.039,0.29,0.71,0.29,44.8
1543788000000,2018,12,2018,3,10,7,0.144,0.0357,0.108,6875.09,42.43,42.43,40.92,1,1,1,238.4,230.5,244.8,179.4,171.5,59,59,59,0,0,0,0.248,0.241,0.256,179.4,171.5,185.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.113,0.011,0.0103,0.0115,0.00043,0.00041,0.00046,0.306,0.292,0.318,0.012,0.011,0.013,25.06,25.01,25.12,0.948,0.946,0.95,0.979,0.976,0.98,0.928,0.923,0.931,41.8,39.96,43.29,40.92,39,42.43,0,0,0,0,0,0,0.227,0,0.036,0.25,0.75,0.25,47.7
1544392800000,2018,12,2018,3,11,7,0.144,0.0357,0.108,6865.79,42.12,42.12,40.87,1,1,1,238.1,234.1,243.4,179.1,175.1,59,59,59,0,0,0,0.248,0.242,0.252,179.1,175.1,184.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.109,0.112,0.011,0.0106,0.0114,0.00043,0.00042,0.00045,0.306,0.298,0.315,0.012,0.012,0.012,25.07,25.02,25.1,0.948,0.947,0.95,0.979,0.978,0.98,0.928,0.926,0.931,41.74,40.8,42.98,40.87,39.89,42.12,0,0,0,0,0,0,0.227,0,0.036,0.25,0.75,0.25,47.7
1544997600000,2018,12,2018,3,12,7,0.141,0.0357,0.105,6652.11,40.09,40.09,39.6,1,1,1,232.9,230.5,234.9,173.9,171.5,59,59,59,0,0,0,0.253,0.251,0.256,173.9,171.5,175.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.109,0.0105,0.0103,0.0107,0.00041,0.00041,0.00042,0.296,0.292,0.3,0.012,0.011,0.012,25.11,25.09,25.12,0.946,0.946,0.947,0.977,0.976,0.978,0.925,0.923,0.926,40.52,39.96,40.99,39.6,39,40.09,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.2
1545602400000,2018,12,2018,3,13,7,0.144,0.0357,0.109,6885.18,42.37,42.37,40.98,1,1,1,238.6,234.4,244.5,179.6,175.4,59,59,59,0,0,0,0.247,0.241,0.252,179.6,175.4,185.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.113,0.011,0.0107,0.0115,0.00043,0.00042,0.00045,0.307,0.299,0.317,0.012,0.012,0.013,25.06,25.02,25.09,0.948,0.947,0.95,0.979,0.978,0.98,0.929,0.926,0.931,41.85,40.86,43.23,40.98,39.95,42.37,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.8
1546207200000,2018,12,2018,3,14,7,0.151,0.0429,0.108,6809.44,42.93,42.93,40.53,1,1,1,249.2,245.8,253.5,178.2,172.8,71,59,73,0,0,0,0.285,0.239,0.297,178.2,172.8,187.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.11,0.114,0.0109,0.0104,0.0117,0.00043,0.00041,0.00046,0.306,0.296,0.321,0.012,0.012,0.013,25,24.98,25.03,0.948,0.946,0.951,0.978,0.976,0.98,0.927,0.924,0.932,41.42,40.14,43.81,40.53,39.19,42.93,0,0,0,0,0,0,0.225,0,0.043,0.28,0.72,0.28,45.1
1546812000000,2019,1,2018,4,15,7,0.156,0.0442,0.111,7050.89,43.19,43.19,41.97,1,1,1,257.3,254.3,262.5,184.3,181.3,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.284,0.278,0.287,184.3,181.3,189.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.113,0.116,0.0114,0.0112,0.0119,0.00045,0.00044,0.00047,0.317,0.311,0.326,0.013,0.012,0.013,24.95,24.92,24.97,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,42.83,42.13,44.08,41.97,41.29,43.19,0,0,0,0,0,0,0.233,0,0.045,0.28,0.71,0.29,45.2
1547416800000,2019,1,2018,4,16,7,0.163,0.0442,0.118,7497.24,45.67,45.67,44.63,1,1,1,268.7,265.5,273.2,195.7,192.5,73,73,73,0,-2.842e-14,2.842e-14,0.272,0.267,0.275,195.7,192.5,200.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.117,0.12,0.0124,0.0121,0.0128,0.00049,0.00048,0.00051,0.337,0.331,0.345,0.013,0.013,0.014,24.89,24.86,24.91,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.54,44.79,46.6,44.63,43.89,45.67,0,0,0,0,0,0,0.248,0,0.045,0.27,0.72,0.28,46
1548021600000,2019,1,2018,4,17,7,0.176,0.0442,0.132,8116.73,50.41,50.41,48.31,2,1,1.1428571428571428,290.5,278.9,304.1,217.5,205.9,73,73,73,-1.218e-14,-2.842e-14,2.842e-14,0.252,0.24,0.262,217.5,205.9,231.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.122,0.131,0.0142,0.0133,0.0154,0.00057,0.00053,0.00061,0.354,0.244,0.39,0.014,0.0097,0.016,24.78,24.72,24.84,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.64,25.98,52.39,44.71,25.2,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46.1
1548626400000,2019,1,2018,4,18,7,0.205,0.0473,0.158,9575.99,61,61,57,2,2,2,339.4,312.6,365.1,261.3,239.6,78.14,73,85,4.06e-15,0,2.842e-14,0.23,0.215,0.245,261.3,239.6,280.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.133,0.149,0.0229,0.0161,0.0312,0.00092,0.00064,0.0013,0.283,0.254,0.312,0.011,0.01,0.013,24.62,24.46,24.78,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,29.38,26.96,31.44,28.5,26.15,30.5,0,0,0,0,0,0,0.317,0,0.047,0.23,0.77,0.23,46.7
1549231200000,2019,2,2018,5,19,7,0.243,0.0514,0.191,11547.8,74.63,74.63,68.74,2,2,2,401.2,374.6,428.2,316.2,289.6,85,85,85,0,0,0,0.212,0.198,0.227,316.2,289.6,343.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.152,0.171,0.0482,0.0357,0.061,0.002,0.0014,0.0025,0.366,0.326,0.406,0.015,0.013,0.017,24.23,24.07,24.4,0.943,0.938,0.947,0.97,0.97,0.973,0.915,0.91,0.921,35.42,32.51,38.37,34.37,31.53,37.31,0,0,0,0,0,0,0.382,0,0.052,0.21,0.79,0.21,47.5
1549836000000,2019,2,2018,5,20,7,0.285,0.0514,0.234,14140.9,90.81,90.81,84.17,2,2,2,471.5,438.4,503.4,386.5,353.4,85,85,85,0,0,0,0.181,0.169,0.194,386.5,353.4,418.4,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.186,0.175,0.198,0.0814,0.0658,0.0965,0.0034,0.0027,0.004,0.471,0.422,0.519,0.019,0.017,0.022,23.81,23.62,24.01,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,42.99,39.47,46.33,42.09,38.47,45.4,0,0,0,0,0,0,0.468,0,0.051,0.18,0.82,0.18,49.6
1550440800000,2019,2,2018,5,21,7,0.336,0.0514,0.285,16531.9,105.7,105.7,98.4,3,2,2.2857142857142856,555.7,516.8,591.2,470.7,431.8,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.153,0.144,0.164,470.7,431.8,506.2,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.219,0.202,0.237,0.121,0.103,0.139,0.0051,0.0043,0.0059,0.568,0.532,0.621,0.024,0.022,0.026,23.33,23.19,23.54,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.2,35.74,52.64,44.21,34.67,48.2,0,0,0,0,0,0,0.547,0,0.051,0.15,0.85,0.15,49.2
1551045600000,2019,2,2018,5,22,7,0.377,0.0571,0.32,18471,112.3,112.3,109.9,3,3,3,622.8,599.1,648.4,528.3,514.1,94.43,85,107,0,0,0,0.151,0.137,0.17,528.3,514.1,541.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.252,0.242,0.263,0.154,0.144,0.163,0.0065,0.0061,0.0069,0.586,0.56,0.611,0.025,0.024,0.026,23.02,22.9,23.14,0.949,0.948,0.95,0.971,0.97,0.973,0.922,0.919,0.924,37.73,36.86,38.49,36.65,35.76,37.45,0,0,0,0,0,0,0.611,0,0.057,0.15,0.85,0.15,49
1551650400000,2019,3,2018,6,23,7,0.415,0.0647,0.35,20154.3,124.5,124.5,120,3,3,3,685.9,657.4,708.8,578.9,550.4,107,107,107,0,0,0,0.156,0.151,0.163,578.9,550.4,601.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.284,0.268,0.297,0.188,0.169,0.203,0.008,0.0072,0.0087,0.675,0.627,0.713,0.029,0.027,0.031,22.68,22.55,22.84,0.953,0.951,0.954,0.978,0.974,0.98,0.932,0.926,0.935,40.9,39.08,42.34,39.99,38.06,41.5,0,0,0,0,0,0,0.666,0,0.065,0.16,0.84,0.16,48.6
1552255200000,2019,3,2018,6,24,7,0.433,0.0647,0.368,21136.7,126.6,126.6,125.8,3,3,3,716.1,710.7,720.5,609.1,603.7,107,107,107,0,0,0,0.149,0.148,0.151,609.1,603.7,613.5,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.301,0.298,0.304,0.208,0.204,0.211,0.0089,0.0088,0.0091,0.726,0.716,0.733,0.031,0.031,0.032,22.51,22.48,22.54,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.79,42.46,43.06,41.94,41.61,42.2,0,0,0,0,0,0,0.699,0,0.065,0.15,0.85,0.15,48.8
1552860000000,2019,3,2018,6,25,7,0.418,0.0647,0.353,20309.3,124.6,124.6,120.9,3,3,3,690.5,671,709.3,583.5,564,107,107,107,0,0,0,0.155,0.151,0.159,583.5,564,602.3,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.287,0.275,0.297,0.191,0.178,0.203,0.0082,0.0076,0.0087,0.682,0.65,0.714,0.029,0.028,0.031,22.66,22.55,22.77,0.953,0.952,0.954,0.978,0.976,0.98,0.933,0.929,0.935,41.19,39.95,42.38,40.3,38.99,41.53,0,0,0,0,0,0,0.672,0,0.065,0.15,0.84,0.16,48.6
1553464800000,2019,3,2018,6,26,7,0.399,0.0647,0.334,19260.5,115.9,115.9,114.6,3,3,3,659.6,656,665.9,552.6,549,107,107,107,0,0,0,0.162,0.161,0.163,552.6,549,558.9,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.269,0.267,0.273,0.17,0.168,0.174,0.0073,0.0071,0.0074,0.63,0.624,0.641,0.027,0.027,0.027,22.83,22.8,22.85,0.951,0.951,0.951,0.974,0.974,0.975,0.927,0.926,0.928,39.22,38.99,39.62,38.22,37.97,38.64,0,0,0,0,0,0,0.637,0,0.065,0.16,0.84,0.16,48.3
1554069600000,2019,4,2018,7,27,7,0.409,0.0756,0.333,19144.3,117.5,117.5,114,3,3,3,676.3,662.8,694,551.3,537.8,125,125,125,0,0,0,0.185,0.18,0.189,551.3,537.8,569,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.273,0.265,0.283,0.169,0.16,0.181,0.0072,0.0068,0.0078,0.633,0.61,0.662,0.027,0.026,0.028,22.76,22.66,22.84,0.951,0.95,0.952,0.974,0.972,0.976,0.926,0.923,0.93,39,38.14,40.13,37.98,37.07,39.18,0,0,0,0,0,0,0.633,0,0.076,0.18,0.81,0.19,46.8
1554674400000,2019,4,2018,7,28,7,0.431,0.0756,0.356,20390.2,122.6,122.6,121.4,3,3,3,712.9,700.3,719.2,587.9,575.3,125,125,125,0,0,0,0.175,0.174,0.178,587.9,575.3,594.2,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.294,0.286,0.297,0.194,0.185,0.198,0.0083,0.008,0.0085,0.694,0.673,0.705,0.03,0.029,0.03,22.55,22.52,22.63,0.953,0.953,0.954,0.979,0.977,0.98,0.933,0.931,0.935,41.33,40.53,41.72,40.46,39.61,40.88,0,0,0,0,0,0,0.674,0,0.075,0.18,0.83,0.17,47.3
1555279200000,2019,4,2018,7,29,7,0.435,0.0756,0.359,20580.5,123.5,123.5,122.5,3,3,3,718.6,710.4,723.8,593.6,585.4,125,125,125,0,0,0,0.174,0.173,0.176,593.6,585.4,598.8,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.297,0.292,0.3,0.198,0.192,0.201,0.0085,0.0083,0.0087,0.704,0.69,0.713,0.03,0.03,0.031,22.52,22.49,22.57,0.954,0.953,0.954,0.98,0.979,0.98,0.934,0.933,0.935,41.69,41.17,42.02,40.83,40.29,41.17,0,0,0,0,0,0,0.681,0,0.076,0.17,0.83,0.17,47.3
1555884000000,2019,4,2018,7,30,7,0.418,0.0756,0.342,19646.4,120.4,120.4,116.9,3,3,3,691,670.2,708,566,545.2,125,125,125,0,0,0,0.181,0.177,0.187,566,545.2,583,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.281,0.269,0.291,0.179,0.165,0.19,0.0077,0.0071,0.0082,0.657,0.622,0.686,0.028,0.027,0.029,22.68,22.58,22.8,0.952,0.95,0.953,0.976,0.973,0.978,0.929,0.925,0.932,39.94,38.61,41.02,38.98,37.57,40.12,0,0,0,0,0,0,0.65,0,0.076,0.18,0.82,0.18,47
1556488800000,2019,4,2018,7,31,7,0.388,0.0851,0.303,17179.9,111.2,111.2,102.3,3,2,2.5714285714285716,641.9,622.4,662.8,501.1,475.4,140.7,125,147,1.624e-14,-5.684e-14,5.684e-14,0.22,0.189,0.236,501.1,475.4,537.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.245,0.23,0.265,0.137,0.123,0.16,0.0058,0.0052,0.0068,0.597,0.537,0.639,0.025,0.023,0.027,22.94,22.84,23,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.917,0.937,43.15,35.1,52.43,40.97,34.05,48.2,0,0,0,0,0,0,0.568,0,0.085,0.22,0.78,0.22,44.3
1557093600000,2019,5,2018,8,32,7,0.362,0.0889,0.273,15988,96.4,96.4,95.17,2,2,2,598.2,577.8,616.6,451.2,430.8,147,147,147,-1.624e-14,-5.684e-14,0,0.246,0.238,0.254,451.2,430.8,469.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.217,0.208,0.227,0.112,0.102,0.121,0.0047,0.0043,0.0051,0.576,0.544,0.607,0.024,0.023,0.026,23.13,23.03,23.26,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.99,47.01,50.74,47.58,46.07,48.2,0,0,0,0,0,0,0.529,0,0.089,0.25,0.75,0.25,44.2
1557698400000,2019,5,2018,8,33,7,0.33,0.0889,0.241,14409.1,90.69,90.69,85.77,2,2,2,545.9,521.2,570.4,398.9,374.2,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.27,0.258,0.282,398.9,374.2,423.4,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.197,0.188,0.206,0.0873,0.0756,0.0989,0.0036,0.0031,0.0041,0.496,0.459,0.533,0.021,0.019,0.022,23.45,23.3,23.6,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.931,0.937,43.77,41.2,46.27,42.88,40.32,45.34,0,0,0,0,0,0,0.476,0,0.089,0.27,0.73,0.27,43.7
1558303200000,2019,5,2018,8,34,7,0.296,0.0889,0.207,12331.1,78.74,78.74,73.4,2,2,2,488.6,465.7,512.7,341.6,318.7,147,147,147,0,0,0,0.301,0.287,0.316,341.6,318.7,365.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.177,0.169,0.185,0.0602,0.0494,0.0716,0.0025,0.002,0.003,0.41,0.376,0.446,0.017,0.015,0.019,23.79,23.65,23.93,0.947,0.944,0.951,0.972,0.97,0.977,0.921,0.915,0.928,37.74,35.29,40.31,36.7,34.23,39.37,0,0,0,0,0,0,0.408,0,0.089,0.3,0.7,0.3,41.7
1558908000000,2019,5,2018,8,35,7,0.264,0.0841,0.18,10786.4,66.92,66.92,64.2,2,2,2,437,417.3,458.3,298,282.3,139,119,147,0,0,0,0.318,0.281,0.342,298,282.3,311.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.156,0.166,0.0397,0.0323,0.0459,0.0016,0.0013,0.0019,0.344,0.321,0.365,0.014,0.013,0.015,24.09,23.97,24.18,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.1,31.32,34.49,32.1,30.38,33.46,0,0,0,0,0,0,0.357,0,0.084,0.32,0.68,0.32,40.9
1559512800000,2019,6,2018,9,36,7,0.238,0.072,0.166,9984.36,63.15,63.15,59.43,2,2,2,393.7,377.6,411,274.7,258.6,119,119,119,0,0,0,0.303,0.29,0.315,274.7,258.6,292,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.152,0.146,0.158,0.0287,0.0211,0.0368,0.0012,0.00085,0.0015,0.308,0.284,0.334,0.013,0.012,0.014,24.32,24.22,24.43,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.63,28.86,32.55,29.72,27.99,31.58,0,0,0,0,0,0,0.33,0,0.072,0.3,0.7,0.3,42
1560117600000,2019,6,2018,9,37,7,0.216,0.072,0.144,8632.03,54.87,54.87,51.38,2,1,1.7142857142857142,357.6,343.5,372.4,238.6,224.5,119,119,119,8.12e-15,0,2.842e-14,0.333,0.32,0.346,238.6,224.5,253.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.134,0.144,0.0162,0.0148,0.0186,0.00065,0.0006,0.00075,0.303,0.253,0.403,0.012,0.01,0.016,24.51,24.46,24.58,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.29,26.04,52.66,32.58,25.26,48.2,0,0,0,0,0,0,0.285,0,0.072,0.33,0.67,0.33,40
1560722400000,2019,6,2018,9,38,7,0.198,0.072,0.126,7862.53,48.2,48.2,46.8,1,1,1,327.6,315.3,339.9,208.6,196.3,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.363,0.35,0.377,208.6,196.3,220.9,990,990,990,965,965,965.1,25,24.9,25,0.129,0.124,0.133,0.0135,0.0124,0.0145,0.00054,0.0005,0.00058,0.366,0.344,0.388,0.015,0.014,0.016,24.6,24.51,24.68,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.11,45.31,50.89,46.8,44.4,48.2,0,0,0,0,0,0,0.26,0,0.072,0.36,0.64,0.36,39.7
1561327200000,2019,6,2018,9,39,7,0.182,0.072,0.11,6921,43.59,43.59,41.2,1,1,1,301.5,292.1,311.8,182.5,173.1,119,119,119,-8.12e-15,-2.842e-14,0,0.395,0.382,0.407,182.5,173.1,192.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0113,0.0105,0.0121,0.00045,0.00042,0.00048,0.319,0.303,0.338,0.013,0.012,0.013,24.77,24.7,24.83,0.949,0.946,0.953,0.979,0.976,0.98,0.929,0.924,0.934,42.09,39.89,44.48,41.2,38.92,43.59,0,0,0,0,0,0,0.229,0,0.072,0.4,0.6,0.4,38
1561932000000,2019,7,2018,10,40,7,0.168,0.0653,0.103,6439.93,40.72,40.72,38.33,1,1,1,278.4,269.4,288,170.4,161.4,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.388,0.375,0.401,170.4,161.4,180,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.11,0.117,0.0102,0.00947,0.011,0.00041,0.00038,0.00044,0.296,0.28,0.314,0.012,0.011,0.012,24.89,24.83,24.94,0.946,0.943,0.949,0.975,0.97,0.979,0.922,0.914,0.929,39.33,37.21,41.58,38.33,36.1,40.72,0,0,0,0,0,0,0.213,0,0.065,0.39,0.61,0.39,38.3
1562536800000,2019,7,2018,10,41,7,0.156,0.0653,0.0905,5612.3,35.41,35.41,33.41,1,1,1,257.6,249.4,266.4,149.6,141.4,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.42,0.405,0.433,149.6,141.4,158.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.109,0.00846,0.00777,0.00921,0.00033,0.00031,0.00036,0.259,0.245,0.275,0.01,0.0097,0.011,25.01,24.96,25.06,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.44,32.51,36.51,33.41,31.53,35.41,0,0,0,0,0,0,0.186,0,0.0655,0.42,0.58,0.42,36
1563141600000,2019,7,2018,10,42,7,0.145,0.0653,0.0796,4922.31,30.98,30.98,29.3,1,1,1,239.6,232.2,246.9,131.6,124.2,108,108,108,-2.03e-15,-1.421e-14,0,0.451,0.437,0.465,131.6,124.2,138.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0974,0.103,0.00693,0.00631,0.00756,0.00027,0.00025,0.0003,0.227,0.214,0.24,0.009,0.0084,0.0095,25.14,25.08,25.19,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.906,30.21,28.48,31.93,29.3,27.62,30.98,0,0,0,0,0,0,0.163,0,0.0654,0.45,0.55,0.45,33.9
1563746400000,2019,7,2018,10,43,7,0.136,0.0653,0.0708,4361.25,27.3,27.3,25.96,1,1,1,225.1,219.3,230.8,117.1,111.3,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.48,0.468,0.492,117.1,111.3,122.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0948,0.0928,0.0969,0.0057,0.00521,0.00619,0.00022,0.0002,0.00024,0.201,0.191,0.211,0.0079,0.0075,0.0083,25.25,25.2,25.29,0.923,0.919,0.927,0.97,0.97,0.97,0.896,0.892,0.899,26.76,25.38,28.15,25.96,24.62,27.3,0,0,0,0,0,0,0.144,0,0.0652,0.48,0.52,0.48,32.1
1564351200000,2019,7,2018,10,44,7,0.128,0.0601,0.0675,4152.35,26.42,26.42,24.72,1,1,1,211,203.7,217.4,111.5,105.6,99.43,93,108,0,-1.421e-14,1.421e-14,0.471,0.439,0.506,111.5,105.6,118.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0908,0.0936,0.00523,0.00472,0.00584,0.0002,0.00019,0.00023,0.19,0.181,0.202,0.0074,0.0071,0.0079,25.34,25.31,25.39,0.919,0.915,0.924,0.97,0.97,0.97,0.891,0.887,0.896,25.48,24,27.24,24.72,23.28,26.42,0,0,0,0,0,0,0.137,0,0.0605,0.47,0.53,0.47,32.4
1564956000000,2019,8,2018,11,45,7,0.119,0.0562,0.0623,0,0,0,0,1,1,1,196,190.3,201.3,103,97.34,93,93,93,0,-1.421e-14,1.421e-14,0.475,0.462,0.489,103,97.34,108.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0861,0.09,0.00451,0.00402,0.00495,0.00018,0.00016,0.00019,0.174,0.164,0.184,0.0068,0.0064,0.0072,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.47,0.52,0.48,0
1565560800000,2019,8,2018,11,46,7,0.111,0.0562,0.0544,0,0,0,0,1,1,1,182.9,178,188.4,89.92,85.04,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.509,0.494,0.522,89.92,85.04,95.43,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0835,0.0818,0.0854,0.00339,0.00298,0.00386,0.00013,0.00012,0.00015,0.151,0.142,0.161,0.0059,0.0056,0.0063,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.51,0.49,0.51,0
1566165600000,2019,8,2018,11,47,7,0.104,0.0562,0.0481,0,0,0,0,1,1,1,172.6,168.5,176.7,79.57,75.47,93,93,93,0,-1.421e-14,1.421e-14,0.539,0.526,0.552,79.57,75.47,83.67,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0798,0.0784,0.0813,0.00251,0.00216,0.00286,0.000098,0.000085,0.00011,0.132,0.125,0.14,0.0052,0.0049,0.0055,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.54,0.46,0.54,0
1566770400000,2019,8,2018,11,48,7,0.0986,0.0544,0.0441,462.689,19.28,19.28,2.754,1,1,1,163,158.9,167.1,73,67.26,90,72,93,-4.06e-15,-1.421e-14,1.421e-14,0.552,0.453,0.58,73,67.26,86.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0755,0.0803,0.00195,0.00147,0.00314,0.000077,0.000057,0.00012,0.12,0.11,0.143,0.0047,0.0043,0.0056,25.41,25.37,25.41,0.132,0,0.926,0.138,0,0.963,0.127,0,0.892,2.86,0,20.02,2.754,0,19.28,0,6,0,0,0.857,0,0.0153,0.857,0.0545,0.55,0.45,0.55,4.69
1567375200000,2019,9,2018,12,49,7,0.0908,0.0435,0.0472,2924.55,18.66,18.66,17.41,1,1,1,150.1,144.4,155.9,78.07,72.4,72,72,72,-6.09e-15,-1.421e-14,0,0.48,0.462,0.499,78.07,72.4,83.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0752,0.0793,0.00239,0.0019,0.00288,0.000094,0.000075,0.00011,0.127,0.117,0.138,0.005,0.0046,0.0054,25.38,25.37,25.38,0.933,0.926,0.938,0.96,0.96,0.962,0.896,0.889,0.901,18.13,16.69,19.4,17.41,16.02,18.66,0,0,0,0,0,0,0.0967,0,0.0436,0.48,0.52,0.48,32.2
1567980000000,2019,9,2018,12,50,7,0.0834,0.0435,0.0399,2052.05,15.43,15.43,12.21,1,1,1,137.9,133.7,142.5,65.92,61.74,72,72,72,7.105e-15,0,1.421e-14,0.522,0.505,0.538,65.92,61.74,70.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0714,0.0745,0.00135,0.000998,0.00174,0.000053,0.000039,0.000068,0.106,0.0983,0.114,0.0041,0.0039,0.0045,25.39,25.39,25.4,0.767,0,0.916,0.823,0,0.96,0.736,0,0.879,12.72,0,16.07,12.21,0,15.43,0,1,0,0,0.143,0,0.0679,0.143,0.0435,0.52,0.48,0.52,24.6
1568584800000,2019,9,2018,12,51,7,0.0777,0.0435,0.0341,0,0,0,0,1,1,1,128.4,125.3,132.4,56.43,53.26,72,72,72,3.045e-15,-1.421e-14,7.105e-15,0.561,0.544,0.575,56.43,53.26,60.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.071,0.000546,0.000277,0.000881,0.000021,0.000011,0.000035,0.0901,0.0855,0.0958,0.0035,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0436,0.56,0.44,0.56,0
1569189600000,2019,9,2018,12,52,7,0.0738,0.0435,0.0134,0,0,0,0,1,0,0.42857142857142855,122,119.5,124.4,49.98,47.52,72,72,72,27.86,0,49.98,0.59,0.579,0.602,22.12,0,52.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000059,0,0.000207,0.0000023,0,0.0000081,0.0761,0.0708,0.0843,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.0604,0.59,0.18,0.82,0
1569794400000,2019,9,2018,12,53,7,0.0687,0.0332,0.0315,647.931,13.7,13.7,3.857,1,0,0.8571428571428571,113.6,108.9,118.7,58.73,46.7,54.86,52,72,6.671,0,46.7,0.482,0.445,0.607,52.05,0,64.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000782,0,0.00126,0.000031,0,0.000049,0.0926,0.0708,0.102,0.0036,0.0028,0.004,25.41,25.4,25.43,0.252,0,0.884,0.274,0,0.96,0.242,0,0.849,4.017,0,14.27,3.857,0,13.7,1,5,0,0.143,0.714,0,0.0214,0.857,0.0372,0.48,0.46,0.54,9.43
1570399200000,2019,10,2019,1,1,7,0.0643,0.0314,0.0328,0,0,0,0,1,1,1,106.3,105.3,107.5,54.28,53.3,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.489,0.484,0.494,54.28,53.3,55.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000364,0.00028,0.000467,0.000014,0.000011,0.000018,0.087,0.0856,0.0887,0.0034,0.0034,0.0035,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1571004000000,2019,10,2019,1,2,7,0.06,0.0314,0.00876,0,0,0,0,1,0,0.2857142857142857,99.29,95.18,103.4,47.29,43.18,52,52,52,32.8,-7.105e-15,48.65,0.524,0.503,0.546,14.49,0,51.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000171,0,0.000118,6.7e-7,0,0.0000046,0.074,0.0708,0.0828,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.05124,0.52,0.15,0.85,0
1571608800000,2019,10,2019,1,3,7,0.0558,0.0314,0,0,0,0,0,0,0,0,92.3,91.36,93.82,40.3,39.36,52,52,52,40.3,39.36,41.82,0.563,0.554,0.569,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0558,0.56,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0548,0.0309,0,0,0,0,0,0,0,0,90.62,89.99,91.36,39.47,37.99,51.14,50,52,39.47,37.99,41.36,0.564,0.547,0.578,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0548,0.56,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0579,0.0302,0.00873,0,0,0,0,1,0,0.2857142857142857,95.73,92.18,100.9,45.73,42.18,50,50,50,31.3,0,47.1,0.523,0.495,0.542,14.43,0,50.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000126,0,0.000079,5e-7,0,0.0000031,0.0739,0.0708,0.0822,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.04917,0.52,0.15,0.85,0
1573423200000,2019,11,2019,2,6,7,0.0647,0.0302,0.0345,0,0,0,0,1,1,1,107,101.8,112.1,57.02,51.75,50,50,50,-3.045e-15,-7.105e-15,0,0.468,0.446,0.491,57.02,51.75,62.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000597,0.000149,0.00103,0.000023,0.0000058,0.00004,0.0909,0.0833,0.0982,0.0036,0.0033,0.0039,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
1574028000000,2019,11,2019,2,7,7,0.0737,0.0302,0.0434,2664.65,16.77,16.77,15.86,1,1,1,121.8,115.1,124.7,71.82,65.14,50,50,50,0,0,0,0.411,0.401,0.434,71.82,65.14,74.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0721,0.00186,0.00129,0.0021,0.000073,0.00005,0.000082,0.113,0.103,0.118,0.0044,0.004,0.0046,25.39,25.38,25.4,0.923,0.886,0.939,0.96,0.96,0.96,0.886,0.851,0.901,16.52,14.38,17.47,15.86,13.81,16.77,0,0,0,0,0,0,0.0881,0,0.0303,0.41,0.59,0.41,36.2
1574632800000,2019,11,2019,2,8,7,0.078,0.031,0.047,2907.52,17.99,17.99,17.31,1,1,1,129,123.6,130.7,77.69,71.73,51.29,50,59,-4.06e-15,-1.421e-14,0,0.397,0.382,0.451,77.69,71.73,80.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0717,0.0743,0.00235,0.00185,0.00261,0.000092,0.000072,0.0001,0.123,0.114,0.128,0.0048,0.0045,0.005,25.38,25.37,25.39,0.932,0.923,0.937,0.96,0.96,0.96,0.895,0.886,0.899,18.03,16.48,18.73,17.31,15.82,17.99,0,0,0,0,0,0,0.0961,0,0.031,0.4,0.6,0.4,37.3
1575237600000,2019,12,2019,3,9,7,0.0892,0.0357,0.0535,3290.95,21.58,21.58,19.59,1,1,1,147.5,134.8,157.3,88.53,75.83,59,59,59,0,-1.421e-14,1.421e-14,0.401,0.375,0.438,88.53,75.83,98.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0739,0.0819,0.00327,0.0022,0.0041,0.00013,0.000086,0.00016,0.144,0.121,0.161,0.0056,0.0047,0.0063,25.36,25.35,25.38,0.924,0.913,0.939,0.964,0.96,0.968,0.89,0.883,0.902,20.32,17.73,22.29,19.59,17.02,21.58,0,0,0,0,0,0,0.109,0,0.0357,0.4,0.6,0.4,36.9
1575842400000,2019,12,2019,3,10,7,0.0939,0.0357,0.0582,3558.16,21.75,21.75,21.18,1,1,1,155.3,154,158.1,96.3,94.97,59,59,59,0,0,0,0.38,0.373,0.383,96.3,94.97,99.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0807,0.0821,0.00394,0.00382,0.00417,0.00015,0.00015,0.00016,0.158,0.155,0.163,0.0062,0.0061,0.0064,25.35,25.35,25.35,0.915,0.912,0.916,0.967,0.967,0.968,0.885,0.883,0.885,21.9,21.63,22.46,21.18,20.91,21.75,0,0,0,0,0,0,0.118,0,0.0357,0.38,0.62,0.38,37.9
1576447200000,2019,12,2019,3,11,7,0.0971,0.0357,0.0614,3752.94,23.77,23.77,22.34,1,1,1,160.6,156.7,166.6,101.6,97.71,59,59,59,0,-1.421e-14,1.421e-14,0.368,0.354,0.376,101.6,97.71,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0817,0.0851,0.00438,0.00406,0.00489,0.00017,0.00016,0.00019,0.167,0.16,0.178,0.0065,0.0063,0.007,25.35,25.35,25.36,0.913,0.911,0.916,0.969,0.968,0.97,0.884,0.883,0.889,23.05,22.19,24.5,22.34,21.47,23.77,0,0,0,0,0,0,0.124,0,0.0357,0.37,0.63,0.37,38.7
1577052000000,2019,12,2019,3,12,7,0.103,0.0357,0.0675,4158.07,28.07,28.07,24.75,1,1,1,170.6,163.5,184.3,111.6,104.5,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.346,0.32,0.361,111.6,104.5,125.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0866,0.0841,0.0914,0.00524,0.00464,0.0064,0.00021,0.00018,0.00025,0.185,0.172,0.209,0.0072,0.0068,0.0082,25.36,25.35,25.36,0.919,0.914,0.929,0.97,0.97,0.97,0.891,0.887,0.901,25.52,23.76,28.94,24.75,23.05,28.07,0,0,0,0,0,0,0.138,0,0.0355,0.35,0.66,0.34,40.4
1577656800000,2019,12,2019,3,13,7,0.12,0.0417,0.0781,4864.41,30.73,30.73,28.95,1,1,1,198.1,186.8,209.8,129.1,120.9,69,59,73,-6.09e-15,-1.421e-14,0,0.348,0.312,0.377,129.1,120.9,136.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.094,0.0916,0.0972,0.00672,0.00603,0.00737,0.00026,0.00024,0.00029,0.217,0.203,0.232,0.0085,0.0079,0.0091,25.36,25.31,25.39,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.85,27.85,31.68,28.95,27.02,30.73,0,0,0,0,0,0,0.161,0,0.0419,0.35,0.65,0.35,40.5
1578261600000,2020,1,2019,4,14,7,0.133,0.0442,0.0889,5555.67,35.29,35.29,33.07,1,1,1,220,212.2,229.7,147,139.2,73,73,73,0,0,0,0.332,0.318,0.344,147,139.2,156.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0981,0.104,0.00824,0.00758,0.00907,0.00032,0.0003,0.00036,0.25,0.236,0.267,0.0098,0.0092,0.011,25.23,25.15,25.29,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,34.09,32.26,36.38,33.07,31.29,35.29,0,0,0,0,0,0,0.184,0,0.0441,0.33,0.67,0.33,41.8
1578866400000,2020,1,2019,4,15,7,0.148,0.0442,0.104,6561.99,42.11,42.11,39.06,1,1,1,245.3,233.3,257.9,172.3,160.3,73,73,73,0,0,0,0.298,0.283,0.313,172.3,160.3,184.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.106,0.114,0.0104,0.00937,0.0115,0.00041,0.00037,0.00045,0.295,0.274,0.318,0.012,0.011,0.013,25.04,24.95,25.13,0.946,0.942,0.95,0.976,0.97,0.98,0.923,0.914,0.931,40.03,37.21,42.97,39.06,36.09,42.11,0,0,0,0,0,0,0.217,0,0.044,0.3,0.7,0.3,44.3
1579471200000,2020,1,2019,4,16,7,0.171,0.0442,0.127,7897.1,49.92,49.92,47.01,2,1,1.1428571428571428,282.4,262.5,301.9,209.4,189.5,73,73,73,0,-2.842e-14,2.842e-14,0.259,0.242,0.278,209.4,189.5,228.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.116,0.13,0.0135,0.0119,0.0152,0.00054,0.00047,0.00061,0.34,0.242,0.382,0.013,0.0096,0.015,24.83,24.74,24.92,0.951,0.923,0.959,0.979,0.97,0.98,0.931,0.895,0.939,44.79,25.73,51.39,43.44,24.96,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.2
1580076000000,2020,1,2019,4,17,7,0.207,0.0462,0.161,9756.94,64.42,64.42,58.08,2,2,2,342.6,311.5,380.9,266.2,238.5,76.43,73,85,-4.06e-15,-2.842e-14,2.842e-14,0.223,0.207,0.234,266.2,238.5,295.9,990,990,990,965.1,965,965.3,24.9,24.7,25,0.143,0.133,0.154,0.0255,0.016,0.0387,0.001,0.00064,0.0016,0.291,0.253,0.335,0.012,0.01,0.014,24.6,24.36,24.79,0.933,0.926,0.939,0.97,0.97,0.97,0.905,0.898,0.911,29.94,26.83,33.21,29.04,26.03,32.21,0,0,0,0,0,0,0.323,0,0.046,0.22,0.78,0.22,47.1
1580680800000,2020,2,2019,5,18,7,0.261,0.0514,0.21,12691.3,84.86,84.86,75.54,2,2,2,432,393.8,474.2,347,308.8,85,85,85,0,0,0,0.197,0.179,0.216,347,308.8,389.2,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.172,0.159,0.187,0.0628,0.0447,0.0827,0.0026,0.0018,0.0034,0.412,0.355,0.475,0.017,0.014,0.02,24.04,23.79,24.28,0.948,0.942,0.954,0.974,0.97,0.98,0.923,0.913,0.935,38.76,34.62,43.29,37.77,33.58,42.43,0,0,0,0,0,0,0.42,0,0.051,0.2,0.8,0.2,48.6
1581285600000,2020,2,2019,5,19,7,0.335,0.0514,0.284,16703.7,114.4,114.4,99.43,3,2,2.4285714285714284,554,492.5,634.1,469,407.5,85,85,85,0,0,0,0.155,0.134,0.173,469,407.5,549.1,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.22,0.194,0.262,0.122,0.0913,0.168,0.0051,0.0038,0.0071,0.552,0.503,0.619,0.023,0.021,0.026,23.36,22.94,23.68,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.939,43.19,34.94,50.48,42.01,33.89,48.2,0,0,0,0,0,0,0.552,0,0.051,0.15,0.85,0.15,49.9
1581890400000,2020,2,2019,5,20,7,0.48,0.0566,0.423,23528.3,160.5,160.5,140,4,3,3.142857142857143,793.4,668.3,924.7,699.8,583.3,93.57,85,105,0,0,0,0.118,0.107,0.127,699.8,583.3,819.7,990,990,990,967.1,966.6,967.6,22.9,22.4,23.4,0.355,0.281,0.448,0.266,0.191,0.336,0.012,0.0081,0.015,0.865,0.677,1,0.038,0.029,0.045,22.06,21.4,22.75,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.17,41.02,51.95,44.77,40.12,48.2,0,0,0,0,0,0,0.778,0,0.057,0.12,0.88,0.12,49
1582495200000,2020,2,2019,5,21,7,0.668,0.0702,0.598,30981.9,192.8,192.8,184.4,4,4,4,1104,974,1207,988.1,869,116.1,105,183,-3.248e-14,-1.137e-13,0,0.105,0.0889,0.152,988.1,869,1076,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.623,0.493,0.733,0.457,0.36,0.595,0.021,0.016,0.028,1.35,1.09,1.62,0.062,0.049,0.075,20.42,19.91,21.11,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.2,42.96,50.16,46.1,42.1,48.2,0,0,0,0,0,0,1.02,0,0.07,0.11,0.9,0.1,46.4
1583100000000,2020,3,2019,6,22,7,0.794,0.111,0.657,32301.9,192.8,192.8,192.3,4,4,4,1313,1227,1400,1130,1044,183,183,183,43.14,0,116.5,0.14,0.131,0.149,1087,1044,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.796,0.714,0.846,0.619,0.522,0.648,0.029,0.024,0.031,1.71,1.52,1.79,0.081,0.071,0.086,19.4,19.05,19.86,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.3,48.53,49.96,48.07,47.56,48.2,0,0,0,0,0,0,1.07,0,0.137,0.14,0.83,0.17,40.7
1583704800000,2020,3,2019,6,23,7,0.913,0.111,0.665,31531.9,191,191,187.7,4,4,4,1510,1421,1613,1327,1238,183,183,183,227.2,138.1,329.5,0.121,0.113,0.129,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.888,0.855,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.65,18.29,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.88,46.95,48.72,46.92,46.01,47.75,0,0,0,0,0,0,1.04,0,0.248,0.12,0.73,0.27,34.5
1584309600000,2020,3,2019,6,24,7,1.09,0.111,0.665,29806.2,182.4,182.4,177.4,4,4,4,1804,1662,1936,1621,1479,183,183,183,521,379,652.5,0.102,0.0945,0.11,1100,1100,1100,990,990,990,970.5,970,970.9,19.5,19.1,20,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.098,17.66,17.23,18.13,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.26,44.1,46.52,44.35,43.22,45.59,0,0,0,0,0,0,0.986,0,0.425,0.1,0.61,0.39,27.3
1584914400000,2020,3,2019,6,25,7,1.28,0.111,0.665,28199.2,171.3,171.3,167.9,4,4,4,2111,1981,2265,1928,1798,183,183,183,827.7,698.4,981.6,0.0869,0.0808,0.0924,1100,1100,1100,990,990,990,971.4,971,971.7,18.6,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.76,16.39,17.09,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.82,41.82,43.7,41.96,40.98,42.82,0,0,0,0,0,0,0.933,0,0.615,0.087,0.52,0.48,22
1585519200000,2020,3,2019,6,26,7,1.52,0.125,0.665,26347.6,162.6,162.6,156.8,4,4,4,2520,2313,2744,2312,2130,207.3,183,217,1212,1030,1427,0.0823,0.0772,0.0889,1100,1100,1100,990,990,990,972.4,971.9,972.9,17.6,17.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.77,15.23,16.27,0.944,0.942,0.946,0.976,0.973,0.979,0.922,0.917,0.926,40.16,38.69,41.5,39.21,37.65,40.64,0,0,0,0,0,0,0.871,0,0.855,0.082,0.44,0.56,17.3
1586124000000,2020,4,2019,7,27,7,1.83,0.131,0.665,24025.9,148.5,148.5,143,4,4,4,3024,2819,3208,2807,2602,217,217,217,1707,1502,1891,0.0719,0.0676,0.077,1100,1100,1100,990,990,990,973.6,973.1,974,16.4,16,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.56,14.12,15.05,0.938,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.915,36.84,35.64,38.2,35.75,34.57,37.14,0,0,0,0,0,0,0.795,0,1.165,0.072,0.36,0.64,13.1
1586728800000,2020,4,2019,7,28,7,2.02,0.131,0.665,22746.2,137.3,137.3,135.4,4,4,4,3337,3254,3404,3120,3037,217,217,217,2020,1937,2087,0.065,0.0637,0.0667,1100,1100,1100,990,990,990,974.3,974.1,974.4,15.7,15.6,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.85,13.71,14.03,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.9,34.5,35.38,33.85,33.47,34.32,0,0,0,0,0,0,0.752,0,1.355,0.065,0.33,0.67,11.3
1587333600000,2020,4,2019,7,29,7,2.07,0.172,0.665,22426.6,134.5,134.5,133.5,4,4,4,3421,3375,3442,3137,3080,283.9,217,295,2037,1980,2108,0.083,0.0634,0.0874,1100,1100,1100,990,990,990,974.5,974.4,974.5,15.5,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.67,13.63,13.77,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.41,34.28,34.67,33.37,33.25,33.63,0,0,0,0,0,0,0.742,0,1.405,0.083,0.32,0.68,10.8
1587938400000,2020,4,2019,7,30,7,1.94,0.185,0.665,23239.2,142.1,142.1,138.3,4,4,4,3210,3056,3345,2904,2735,306.1,295,321,1804,1635,1950,0.0955,0.0882,0.105,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.13,13.83,14.48,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.65,34.84,36.61,34.58,33.8,35.52,0,0,0,0,0,0,0.768,0,1.275,0.095,0.34,0.66,12
1588543200000,2020,5,2019,8,31,7,1.72,0.194,0.665,24847,152.2,152.2,147.9,4,4,4,2842,2685,3004,2521,2364,321,321,321,1421,1264,1583,0.113,0.107,0.12,1100,1100,1100,990,990,990,973.1,972.8,973.5,16.9,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.99,14.6,15.37,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.91,0.918,38.04,36.97,39.08,36.97,35.86,38.06,0,0,0,0,0,0,0.822,0,1.055,0.11,0.39,0.61,14.4
1589148000000,2020,5,2019,8,32,7,1.5,0.194,0.665,26514.3,161.9,161.9,157.8,4,4,4,2484,2336,2634,2163,2015,321,321,321,1063,914.5,1213,0.129,0.122,0.137,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.5,16.22,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.39,39.41,41.36,39.46,38.41,40.49,0,0,0,0,0,0,0.877,0,0.835,0.13,0.44,0.56,17.7
1589752800000,2020,5,2019,8,33,7,1.28,0.179,0.665,28195.4,172.5,172.5,167.8,4,4,4,2113,1946,2287,1818,1670,295.3,276,321,717.9,570.1,865.9,0.14,0.131,0.148,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.76,16.33,17.2,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.82,41.67,44.01,41.96,40.82,43.13,0,0,0,0,0,0,0.932,0,0.615,0.14,0.52,0.48,22
1590357600000,2020,5,2019,8,34,7,1.07,0.167,0.665,30053.1,183.2,183.2,178.9,4,4,4,1761,1636,1894,1485,1360,276,276,276,385.1,259.5,517.5,0.157,0.146,0.169,1100,1100,1100,990,990,990,970.3,969.9,970.8,19.7,19.2,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.8,17.37,18.21,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.63,44.47,46.74,44.72,43.58,45.81,0,0,0,0,0,0,0.994,0,0.405,0.16,0.62,0.38,28.1
1590962400000,2020,6,2019,9,35,7,0.907,0.127,0.665,31590.2,191.4,191.4,188,4,4,4,1499,1409,1599,1289,1199,210,210,210,189.3,98.77,289.4,0.14,0.131,0.149,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.889,0.853,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.68,18.33,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.97,47.05,48.83,47.01,46.11,47.86,0,0,0,0,0,0,1.04,0,0.242,0.14,0.73,0.27,34.8
1591567200000,2020,6,2019,9,36,7,0.746,0.127,0.613,30965.7,192.8,192.8,184.3,4,4,4,1233,1115,1369,1023,905.3,210,210,210,9.513,0,58.92,0.171,0.153,0.188,1014,905.3,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.694,0.554,0.836,0.498,0.377,0.648,0.023,0.017,0.031,1.47,1.18,1.78,0.069,0.054,0.085,19.9,19.15,20.56,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.1,43.58,49.72,46.08,42.7,48.2,0,0,0,0,0,0,1.02,0,0.133,0.17,0.82,0.18,41.5
1592172000000,2020,6,2019,9,37,7,0.61,0.127,0.483,25690.5,166.3,166.3,152.9,4,3,3.5714285714285716,1009,940.8,1086,799.1,730.8,210,210,210,3.248e-14,0,1.137e-13,0.208,0.193,0.223,799.1,730.8,875.8,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.457,0.394,0.527,0.325,0.289,0.363,0.015,0.013,0.017,1.03,0.955,1.13,0.047,0.043,0.052,21.06,20.7,21.38,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.72,39.21,51.12,43.38,38.21,48.2,0,0,0,0,0,0,0.85,0,0.127,0.21,0.79,0.21,42.1
1592776800000,2020,6,2019,9,38,7,0.532,0.127,0.405,22454.3,141.1,141.1,133.7,3,3,3,879.3,836,924.7,669.3,626,210,210,210,0,0,0,0.239,0.227,0.251,669.3,626,714.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.351,0.326,0.38,0.248,0.219,0.278,0.011,0.0096,0.012,0.843,0.769,0.922,0.037,0.034,0.041,21.74,21.48,21.99,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.46,42.97,48,44.55,42.11,47.04,0,0,0,0,0,0,0.743,0,0.127,0.24,0.76,0.24,42.2
1593381600000,2020,6,2019,9,39,7,0.48,0.117,0.363,20505,124.6,124.6,122.1,3,3,3,792.9,768.7,823,600.1,582.7,192.9,186,210,0,0,0,0.243,0.233,0.259,600.1,582.7,613,990,990,990,967.1,967,967.2,22.9,22.8,23,0.308,0.297,0.319,0.202,0.19,0.21,0.0088,0.0083,0.0092,0.722,0.692,0.747,0.032,0.03,0.033,22.21,22.06,22.33,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.55,40.54,42.38,40.68,39.61,41.54,0,0,0,0,0,0,0.678,0,0.117,0.24,0.76,0.24,42.7
1593986400000,2020,7,2019,10,40,7,0.436,0.12,0.317,18028.7,116.3,116.3,107.3,3,2,2.7142857142857144,721.6,688.5,755.8,523.9,461.5,197.7,186,227,0,-5.684e-14,5.684e-14,0.275,0.246,0.33,523.9,461.5,569.8,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.265,0.234,0.29,0.153,0.117,0.182,0.0066,0.005,0.0079,0.626,0.592,0.67,0.027,0.025,0.029,22.59,22.41,22.74,0.952,0.949,0.957,0.975,0.97,0.98,0.928,0.92,0.938,41.56,36.79,50.25,40.36,35.69,48.2,0,0,0,0,0,0,0.596,0,0.119,0.28,0.73,0.27,41.4
1594591200000,2020,7,2019,10,41,7,0.392,0.137,0.255,14932.4,94.64,94.64,88.88,2,2,2,648.2,619.9,677.9,421.2,392.9,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.35,0.335,0.366,421.2,392.9,450.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.214,0.202,0.228,0.0978,0.0845,0.112,0.0042,0.0036,0.0048,0.538,0.495,0.587,0.023,0.021,0.025,22.97,22.8,23.13,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.35,42.5,48.29,44.44,41.65,47.32,0,0,0,0,0,0,0.494,0,0.137,0.35,0.65,0.35,38.1
1595196000000,2020,7,2019,10,42,7,0.355,0.137,0.217,12766.2,81.42,81.42,75.99,2,2,2,586.2,561.7,610.9,359.2,334.7,227,227,227,0,-5.684e-14,5.684e-14,0.388,0.372,0.404,359.2,334.7,383.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.191,0.182,0.199,0.0685,0.057,0.0802,0.0029,0.0024,0.0034,0.444,0.407,0.481,0.019,0.017,0.02,23.32,23.18,23.47,0.95,0.946,0.953,0.974,0.97,0.979,0.925,0.918,0.933,39,36.44,41.57,37.99,35.35,40.71,0,0,0,0,0,0,0.422,0,0.138,0.39,0.61,0.39,36
1595800800000,2020,7,2019,10,43,7,0.322,0.13,0.193,11342.1,71.35,71.35,67.51,2,2,2,533.1,511.6,554.8,318.4,298.9,214.7,184,227,1.624e-14,-5.684e-14,5.684e-14,0.402,0.355,0.432,318.4,298.9,335,990,990,990,966,965.9,966.1,24,23.9,24.1,0.175,0.169,0.179,0.0493,0.0401,0.0571,0.0021,0.0017,0.0024,0.382,0.354,0.405,0.016,0.015,0.017,23.62,23.51,23.7,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,34.8,32.65,36.78,33.76,31.67,35.68,0,0,0,0,0,0,0.375,0,0.129,0.4,0.6,0.4,35.2
1596405600000,2020,8,2019,11,44,7,0.292,0.111,0.181,10738,68.3,68.3,63.92,2,2,2,483.3,463.8,504.3,299.3,279.8,184,184,184,0,0,0,0.381,0.365,0.397,299.3,279.8,320.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.174,0.0403,0.0311,0.0502,0.0017,0.0013,0.0021,0.351,0.322,0.382,0.014,0.013,0.016,23.87,23.75,23.99,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.908,0.916,32.95,30.83,35.21,31.96,29.9,34.15,0,0,0,0,0,0,0.355,0,0.111,0.38,0.62,0.38,36.8
1597010400000,2020,8,2019,11,45,7,0.266,0.111,0.155,9199.37,58.46,58.46,54.76,2,2,2,440.2,424.1,457.5,256.2,240.1,184,184,184,8.12e-15,0,2.842e-14,0.418,0.402,0.434,256.2,240.1,273.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.157,0.0207,0.0162,0.0281,0.00085,0.00066,0.0012,0.287,0.266,0.312,0.012,0.011,0.013,24.13,24.03,24.23,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.23,26.43,30.14,27.38,25.64,29.23,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.6
1597615200000,2020,8,2019,11,46,7,0.244,0.111,0.133,8045.61,50.13,50.13,47.89,2,1,1.1428571428571428,403.8,389.4,418.9,219.8,205.4,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.456,0.439,0.473,219.8,205.4,234.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.144,0.0144,0.0132,0.0157,0.00059,0.00054,0.00064,0.369,0.26,0.41,0.015,0.011,0.017,24.21,24.13,24.29,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.02,25.84,52.06,44.31,25.06,48.2,0,0,0,0,0,0,0.266,0,0.111,0.45,0.55,0.45,33
1598220000000,2020,8,2019,11,47,7,0.225,0.111,0.114,7057.07,44.81,44.81,42.01,1,1,1,372.4,360.1,384.8,188.4,176.1,184,184,184,4.06e-15,0,2.842e-14,0.494,0.478,0.511,188.4,176.1,200.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.127,0.123,0.131,0.0118,0.0107,0.0128,0.00048,0.00043,0.00052,0.336,0.314,0.358,0.014,0.013,0.014,24.4,24.32,24.49,0.952,0.948,0.955,0.979,0.976,0.98,0.932,0.925,0.936,42.9,40.1,45.73,42.01,39.14,44.81,0,0,0,0,0,0,0.233,0,0.111,0.49,0.51,0.49,31.4
1598824800000,2020,8,2019,11,48,7,0.206,0.0874,0.119,7415.45,47.91,47.91,44.14,1,1,1,340.9,326,356,196.4,172,144.6,138,184,1.218e-14,0,2.842e-14,0.424,0.393,0.517,196.4,172,212.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.121,0.131,0.0124,0.0104,0.0138,0.0005,0.00042,0.00056,0.346,0.306,0.375,0.014,0.012,0.015,24.55,24.47,24.64,0.953,0.947,0.957,0.979,0.974,0.98,0.933,0.922,0.938,45.07,39.15,48.88,44.14,38.14,47.91,0,0,0,0,0,0,0.245,0,0.087,0.42,0.58,0.42,36
