datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1259618400000,2009,12,2009,3,31,0.662,0.158,0.504,31934.8,46.31,46.31,42.92,1,1,1,247,229.8,261.5,188,170.8,59,59,59,9.168e-16,0,2.842e-14,0.239,0.226,0.257,188,170.8,202.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.107,0.119,0.0117,0.0103,0.013,0.00046,0.0004,0.00051,0.322,0.291,0.348,0.013,0.011,0.014,25,24.91,25.13,0.951,0.945,0.955,0.979,0.976,0.98,0.931,0.922,0.936,43.83,39.8,47.25,42.92,38.82,46.31,0,0,0,0,0,0,0.238,0,0.158,0.24,0.76,0.24,48.2
1262296800000,2010,1,2009,4,31,0.911,0.196,0.715,43764.8,95.63,95.63,58.82,2,1,1.6129032258064515,340,264,514.5,267,191,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.224,0.142,0.277,267,191,441.5,990,990,990,965.1,964.8,965.9,24.9,24.1,25.2,0.143,0.116,0.205,0.0329,0.012,0.107,0.0013,0.00047,0.0045,0.352,0.242,0.553,0.014,0.0096,0.023,24.55,23.53,24.92,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.39,25.71,52.11,38.29,24.94,48.2,0,0,0,0,0,0,0.327,0,0.196,0.22,0.78,0.22,48
1264975200000,2010,2,2009,5,28,2.4,0.259,1.95,101751,192.8,192.8,151.4,4,2,3.392857142857143,993,532.8,1713,886,447.8,107,85,137,78.44,-1.137e-13,476.4,0.115,0.08,0.16,807.6,447.8,1100,990,990,990,967.7,966,970.2,22.3,19.8,24,0.513,0.208,0.912,0.374,0.11,0.648,0.017,0.0046,0.033,1.14,0.521,1.86,0.053,0.022,0.094,21.12,17.97,23.44,0.954,0.945,0.958,0.979,0.97,0.98,0.933,0.917,0.939,45.77,35.25,52.33,44.49,34.2,48.2,0,0,0,0,0,0,0.841,0,0.45,0.11,0.81,0.19,42.4
1267394400000,2010,3,2009,6,31,7.52,0.64,2.95,111192,178.5,178.5,149.5,4,4,4,2808,1771,3524,2569,1532,239,239,239,1469,431.8,2185,0.0894,0.0678,0.135,1100,1100,1100,990,990,990,973,970.4,974.7,17,15.3,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.042,1.87,1.87,1.87,0.11,0.095,0.12,15.12,13.45,17.77,0.94,0.932,0.951,0.974,0.97,0.98,0.916,0.904,0.932,38.35,33.81,45.54,37.36,32.79,44.63,0,0,0,0,0,0,0.83,0,4.57,0.085,0.39,0.61,14.8
1270072800000,2010,4,2009,7,30,10.4,0.765,2.85,86982,130.9,130.9,120.8,4,4,4,3994,3537,4230,3699,3242,295,295,295,2599,2142,2835,0.0742,0.0697,0.0834,1100,1100,1100,990,990,990,975.6,974.7,976.1,14.4,13.9,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.042,0.047,1.87,1.87,1.87,0.13,0.12,0.13,12.49,12.03,13.43,0.924,0.92,0.932,0.97,0.97,0.97,0.896,0.893,0.904,31.14,29.84,33.73,30.2,28.95,32.72,0,0,0,0,0,0,0.671,0,7.55,0.074,0.27,0.73,8.36
1272664800000,2010,5,2009,8,31,8.97,0.894,2.95,101040,158.9,158.9,135.8,4,4,4,3348,2447,4119,3014,2107,333.9,321,340,1914,1007,2698,0.103,0.0779,0.139,1100,1100,1100,990,990,990,974.3,972.2,975.9,15.7,14.1,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.036,0.046,1.87,1.87,1.87,0.12,0.11,0.13,13.87,12.23,15.95,0.934,0.922,0.945,0.971,0.97,0.977,0.907,0.894,0.923,34.95,30.41,40.64,33.95,29.5,39.72,0,0,0,0,0,0,0.754,0,6.02,0.1,0.33,0.67,11.3
1275343200000,2010,6,2009,9,30,4.36,0.697,2.75,126914,192.5,192.5,176.3,4,4,4,1684,1087,2397,1415,829.9,269,257,293,352.5,-1.137e-13,1004,0.167,0.122,0.236,1062,829.9,1100,990,990,990,970,968.2,972.1,20,17.9,21.8,0.842,0.495,0.926,0.594,0.341,0.648,0.03,0.016,0.036,1.73,1.06,1.87,0.087,0.048,0.1,18.24,16.07,20.77,0.951,0.945,0.955,0.98,0.977,0.98,0.931,0.924,0.936,44.98,40.28,49.1,44.07,39.34,48.12,0,0,0,0,0,0,0.979,0,1.61,0.16,0.63,0.37,29.1
1277935200000,2010,7,2009,10,31,2.18,0.608,1.57,87219.9,158.4,158.4,117.2,4,2,2.774193548387097,813,642.2,1058,586,415.2,227,227,227,6.452e-21,-5.684e-14,1.137e-13,0.285,0.215,0.353,586,415.2,830.9,990,990,990,967.1,966.5,968.1,22.9,21.9,23.5,0.309,0.21,0.489,0.194,0.095,0.341,0.0086,0.004,0.016,0.733,0.528,1.05,0.032,0.022,0.048,22.12,20.86,23,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.938,44.06,35.65,52.63,42.77,34.59,48.2,0,0,0,0,0,0,0.651,0,0.61,0.28,0.72,0.28,40
1280613600000,2010,8,2009,11,31,1.36,0.524,0.837,49469.3,90.93,90.93,66.49,2,1,1.935483870967742,508.2,411.7,631.5,312.6,227.7,195.6,184,202,3.667e-15,-5.684e-14,5.684e-14,0.389,0.32,0.447,312.6,227.7,429.5,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.173,0.141,0.215,0.0473,0.0151,0.102,0.002,0.00062,0.0043,0.383,0.264,0.549,0.016,0.011,0.023,23.73,23.02,24.24,0.943,0.926,0.958,0.973,0.97,0.98,0.918,0.898,0.939,35.93,26.19,52.68,34.8,25.41,48.2,0,0,0,0,0,0,0.369,0,0.523,0.39,0.62,0.38,36.4
1283292000000,2010,9,2009,12,30,0.862,0.358,0.505,30927.4,57.64,57.64,42.95,2,1,1.2333333333333334,332.6,276,405.4,194.6,138,138,138,138,2.104e-31,-2.842e-14,2.842e-14,0.42,0.34,0.5,194.6,138,267.4,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.125,0.105,0.151,0.0127,0.00748,0.0252,0.00051,0.0003,0.001,0.304,0.241,0.4,0.012,0.0096,0.016,24.63,24.28,24.95,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.79,25.66,51.94,36.69,24.89,48.2,0,0,0,0,0,0,0.239,0,0.357,0.42,0.59,0.41,35.9
1285884000000,2010,10,2010,1,31,0.643,0.282,0.36,22316.5,36.49,36.49,30,1,1,1,239.9,212.9,273,134.5,115.9,105.4,97,110,-2.75e-15,-2.842e-14,2.842e-14,0.44,0.403,0.477,134.5,115.9,163,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0923,0.111,0.00719,0.0056,0.00961,0.00028,0.00022,0.00038,0.232,0.197,0.283,0.0091,0.0077,0.011,25.14,24.92,25.33,0.932,0.922,0.943,0.97,0.97,0.971,0.904,0.894,0.916,30.92,26.54,37.59,30,25.74,36.49,0,0,0,0,0,0,0.167,0,0.283,0.44,0.56,0.44,34.7
1288562400000,2010,11,2010,2,30,0.579,0.219,0.361,22478.7,37.45,37.45,31.22,1,1,1,223.5,211.5,232.6,139.2,118.5,84.33,67,93,0,-1.421e-14,1.421e-14,0.378,0.288,0.44,139.2,118.5,165.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0991,0.0929,0.106,0.00758,0.00582,0.00982,0.0003,0.00023,0.00039,0.237,0.201,0.282,0.0093,0.0079,0.011,25.22,25.12,25.33,0.934,0.924,0.944,0.97,0.97,0.973,0.906,0.896,0.918,32.17,27.2,38.49,31.22,26.38,37.45,0,0,0,0,0,0,0.173,0,0.218,0.38,0.62,0.38,38.8
1291154400000,2010,12,2010,3,31,0.728,0.158,0.57,35532.2,59.62,59.62,47.76,2,1,1.2258064516129032,271.8,235.6,331.3,212.8,176.6,59,59,59,3.667e-15,-2.842e-14,2.842e-14,0.219,0.178,0.25,212.8,176.6,272.3,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.122,0.109,0.143,0.0143,0.0108,0.0275,0.00057,0.00042,0.0011,0.329,0.239,0.389,0.013,0.0095,0.015,24.88,24.65,25.09,0.949,0.922,0.959,0.978,0.97,0.98,0.927,0.895,0.94,42.9,25.69,52.56,41.63,24.92,48.2,0,0,0,0,0,0,0.265,0,0.158,0.22,0.78,0.22,48.8
1293832800000,2011,1,2010,4,31,1.42,0.213,1.21,71026.6,144.6,144.6,95.47,3,2,2.4193548387096775,532,339.2,825.5,452.6,266.2,79.39,73,91,-1.834e-15,-5.684e-14,5.684e-14,0.157,0.11,0.215,452.6,266.2,734.5,990,990,990,966,965.1,967.2,24,22.8,24.9,0.221,0.143,0.368,0.12,0.0246,0.292,0.0051,0.00099,0.013,0.533,0.29,0.933,0.022,0.012,0.041,23.5,21.86,24.61,0.949,0.933,0.958,0.975,0.97,0.98,0.925,0.905,0.939,40.28,29.97,51.24,39.2,29.07,48.2,0,0,0,0,0,0,0.53,0,0.21,0.15,0.85,0.15,50
1296511200000,2011,2,2010,5,28,3.81,0.37,2.55,119098,192.8,192.8,177.2,4,3,3.9285714285714284,1577,866.7,1951,1424,729.7,153.1,137,162,369.9,-1.137e-13,689,0.101,0.083,0.158,1054,729.7,1100,990,990,990,969.7,967.4,970.9,20.3,19.1,22.6,0.823,0.373,0.926,0.591,0.288,0.648,0.03,0.013,0.034,1.71,0.933,1.87,0.085,0.041,0.098,18.56,17.18,21.7,0.952,0.949,0.957,0.98,0.98,0.98,0.933,0.93,0.938,46.25,41.66,52.17,45.17,40.81,48.2,0,0,0,0,0,0,0.985,0,1.26,0.097,0.67,0.33,31.3
1298930400000,2011,3,2010,6,31,5.99,0.539,2.95,122382,172,172,164.5,4,4,4,2236,1962,2718,2035,1723,201.1,183,239,934.9,622.6,1435,0.0915,0.0673,0.122,1100,1100,1100,990,990,990,971.7,971,972.8,18.3,17.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.038,1.87,1.87,1.87,0.1,0.099,0.11,16.46,15.29,17.15,0.946,0.942,0.948,0.979,0.974,0.98,0.926,0.917,0.93,42.01,38.86,43.87,41.12,37.83,42.99,0,0,0,0,0,0,0.914,0,3.04,0.09,0.49,0.51,20.4
1301608800000,2011,4,2010,7,30,9.3,0.697,2.85,93476.9,149.3,149.3,129.8,4,4,4,3589,2793,3899,3320,2576,269,217,295,2220,1476,2504,0.0748,0.0599,0.0836,1100,1100,1100,990,990,990,974.8,973,975.5,15.2,14.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.33,12.66,15.11,0.931,0.926,0.941,0.97,0.97,0.973,0.903,0.898,0.916,33.46,31.62,38.37,32.46,30.67,37.32,0,0,0,0,0,0,0.721,0,6.45,0.075,0.31,0.69,10.1
1304200800000,2011,5,2010,8,31,7.18,0.86,2.95,113503,174.5,174.5,152.6,4,4,4,2682,1888,3482,2361,1567,321,321,321,1261,466.9,2061,0.124,0.0922,0.17,1100,1100,1100,990,990,990,972.7,970.7,974.6,17.3,15.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.097,0.12,15.4,13.54,17.39,0.942,0.932,0.949,0.975,0.97,0.98,0.918,0.904,0.93,39.12,34.05,44.52,38.14,33.03,43.63,0,0,0,0,0,0,0.848,0,4.23,0.12,0.41,0.59,15.8
1306879200000,2011,6,2010,9,30,3.39,0.666,2.44,120609,192.8,192.8,167.5,4,3,3.7,1307,890,1843,1050,633,257,257,257,108.7,-1.137e-13,485.8,0.207,0.139,0.289,941.5,633,1100,990,990,990,968.9,967.5,970.6,21.1,19.4,22.5,0.675,0.336,0.926,0.477,0.224,0.648,0.023,0.0099,0.033,1.43,0.787,1.87,0.069,0.035,0.097,19.71,17.53,21.75,0.954,0.95,0.957,0.98,0.976,0.98,0.934,0.93,0.937,46.37,40.07,51.87,45.31,39.12,48.2,0,0,0,0,0,0,0.931,0,0.95,0.2,0.72,0.28,35.6
1309471200000,2011,7,2010,10,31,1.9,0.608,1.29,73675.6,129.7,129.7,99.03,3,2,2.4516129032258065,709.1,564.8,875,482.1,337.8,227,227,227,7.335e-15,-5.684e-14,5.684e-14,0.326,0.259,0.402,482.1,337.8,648,990,990,990,966.7,966.1,967.4,23.3,22.6,23.9,0.249,0.183,0.34,0.133,0.0584,0.234,0.0057,0.0024,0.01,0.592,0.412,0.808,0.026,0.017,0.036,22.67,21.79,23.45,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,41.97,35.11,51.86,40.84,34.05,48.2,0,0,0,0,0,0,0.55,0,0.61,0.32,0.68,0.32,38.8
1312149600000,2011,8,2010,11,31,1.21,0.493,0.716,42851.6,79.71,79.71,57.6,2,1,1.6774193548387097,451.5,368.2,556.9,267.5,184.2,184,184,184,-4.584e-15,-5.684e-14,2.842e-14,0.414,0.33,0.5,267.5,184.2,372.9,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.155,0.126,0.192,0.0312,0.0114,0.075,0.0013,0.00046,0.0031,0.354,0.259,0.461,0.015,0.011,0.019,24.02,23.43,24.43,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.2,25.67,51.75,36.12,24.9,48.2,0,0,0,0,0,0,0.32,0,0.494,0.41,0.59,0.41,35.4
1314828000000,2011,9,2010,12,30,0.776,0.358,0.418,25843.9,48.2,48.2,35.89,1,1,1,299.3,249.5,363.5,161.3,111.5,138,138,138,-2.842e-15,-2.842e-14,2.842e-14,0.467,0.38,0.553,161.3,111.5,225.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.0957,0.136,0.00946,0.00523,0.0149,0.00038,0.00021,0.0006,0.283,0.194,0.398,0.011,0.0077,0.016,24.81,24.38,25.11,0.941,0.92,0.959,0.974,0.97,0.98,0.917,0.893,0.94,36.95,25.27,51.71,35.89,24.51,48.2,0,0,0,0,0,0,0.199,0,0.358,0.46,0.54,0.46,33.3
1317420000000,2011,10,2011,1,31,0.597,0.26,0.337,18708.6,34.46,34.46,25.15,1,1,1,223,196.7,250.9,126,99.74,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.437,0.387,0.493,126,99.74,153.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0959,0.0866,0.106,0.00646,0.00423,0.00883,0.00025,0.00017,0.00035,0.215,0.168,0.265,0.0084,0.0066,0.01,25.25,25.03,25.43,0.809,0,0.94,0.845,0,0.97,0.785,0,0.912,25.92,0,35.52,25.15,0,34.46,0,4,0,0,0.129,0,0.14,0.129,0.26,0.44,0.56,0.44,31.3
1320098400000,2011,11,2011,2,30,0.537,0.196,0.34,16151.8,36.84,36.84,22.43,1,1,1,207,195.9,230.1,131.4,102.9,75.67,67,93,-1.895e-15,-1.421e-14,1.421e-14,0.368,0.291,0.475,131.4,102.9,163.1,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0953,0.0874,0.105,0.00692,0.0045,0.00961,0.00027,0.00018,0.00038,0.222,0.173,0.278,0.0087,0.0068,0.011,25.33,25.14,25.42,0.655,0,0.943,0.679,0,0.972,0.635,0,0.916,23.12,0,37.92,22.43,0,36.84,0,9,0,0,0.3,0,0.125,0.3,0.197,0.36,0.63,0.37,30.1
1322690400000,2011,12,2011,3,31,0.696,0.158,0.538,33801.7,48.2,48.2,45.43,1,1,1,260,229.8,278.2,201,170.8,59,59,59,2.75e-15,-2.842e-14,2.842e-14,0.228,0.212,0.257,201,170.8,219.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.118,0.107,0.125,0.0128,0.0103,0.0144,0.00051,0.0004,0.00057,0.345,0.291,0.377,0.014,0.011,0.015,24.92,24.81,25.13,0.954,0.945,0.958,0.98,0.976,0.98,0.934,0.922,0.939,46.87,39.8,51.11,45.43,38.82,48.2,0,0,0,0,0,0,0.252,0,0.158,0.23,0.77,0.23,48.6
1325368800000,2012,1,2011,4,31,0.845,0.196,0.649,39863.8,72.01,72.01,53.58,2,1,1.5483870967741935,315.5,277.1,404,242.5,204.1,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.234,0.181,0.263,242.5,204.1,331,990,990,990,965,964.8,965.4,25,24.6,25.2,0.135,0.121,0.166,0.0211,0.0131,0.0552,0.00085,0.00052,0.0022,0.326,0.242,0.389,0.013,0.0096,0.016,24.69,24.2,24.85,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.74,25.71,52.24,37.53,24.94,48.2,0,0,0,0,0,0,0.298,0,0.196,0.23,0.77,0.23,47.2
1328047200000,2012,2,2011,5,29,1.39,0.213,1.18,69026.9,115,115,99.18,3,2,2.5517241379310347,556.1,417.9,636.7,471.1,332.9,85,85,85,3.92e-15,-5.684e-14,5.684e-14,0.155,0.134,0.203,471.1,332.9,551.7,990,990,990,966.1,965.5,966.4,23.9,23.6,24.5,0.223,0.168,0.263,0.123,0.0562,0.17,0.0052,0.0023,0.0072,0.542,0.391,0.624,0.023,0.016,0.026,23.36,22.93,24.13,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.916,0.939,40.96,34.98,52.05,39.65,33.93,48.2,0,0,0,0,0,0,0.551,0,0.21,0.15,0.85,0.15,49.7
1330552800000,2012,3,2011,6,31,2.52,0.307,2.21,117740,192.8,192.8,158.3,4,3,3.5483870967741935,942.6,646.3,1295,827.7,539.3,114.8,107,129,3.466,-1.137e-13,66.07,0.125,0.0996,0.166,824.3,539.3,1100,990,990,990,967.6,966.5,968.8,22.4,21.2,23.5,0.484,0.261,0.808,0.356,0.161,0.648,0.016,0.0069,0.031,1.09,0.608,1.76,0.049,0.026,0.083,21.29,19.42,22.91,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.924,0.938,45.72,38.36,51.98,44.5,37.3,48.2,0,0,0,0,0,0,0.879,0,0.31,0.12,0.88,0.12,46.7
1333231200000,2012,4,2011,7,30,3.94,0.384,2.85,134767,192.8,192.8,187.2,4,4,4,1520,1322,1650,1372,1174,148,148,148,272.2,73.84,402.1,0.0978,0.0897,0.112,1100,1100,1100,990,990,990,969.6,968.9,970,20.4,20,21.1,0.895,0.826,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.77,1.87,0.09,0.084,0.093,18.61,18.16,19.31,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.78,46.61,49.66,46.79,45.68,48.2,0,0,0,0,0,0,1.04,0,1.09,0.097,0.72,0.28,34.2
1335823200000,2012,5,2011,8,31,2.6,0.433,2.15,114468,192.8,192.8,153.9,4,3,3.4838709677419355,972.3,714.4,1419,810.8,567.4,161.5,147,192,8.859,0,127.3,0.169,0.135,0.206,801.9,567.4,1100,990,990,990,967.7,966.8,969.2,22.3,20.8,23.2,0.473,0.282,0.85,0.345,0.18,0.648,0.016,0.0077,0.031,1.07,0.66,1.8,0.048,0.028,0.087,21.21,18.98,22.58,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.25,39.38,51.42,44.18,38.38,48.2,0,0,0,0,0,0,0.855,0,0.45,0.17,0.83,0.17,44
1338501600000,2012,6,2011,9,30,1.46,0.308,1.15,67329.3,120.4,120.4,93.51,3,2,2.3,561.8,451.9,701.5,442.8,332.9,119,119,119,3.79e-15,-5.684e-14,5.684e-14,0.215,0.17,0.263,442.8,332.9,582.5,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.217,0.172,0.289,0.11,0.0561,0.19,0.0046,0.0023,0.0082,0.533,0.396,0.684,0.022,0.016,0.029,23.35,22.61,23.97,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.43,35.25,52.35,41.2,34.19,48.2,0,0,0,0,0,0,0.52,0,0.31,0.21,0.79,0.21,46.1
1341093600000,2012,7,2011,10,31,1,0.362,0.638,38761.4,67.02,67.02,52.1,2,1,1.5483870967741935,373.4,314.9,446.1,238.4,179.9,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.366,0.303,0.429,238.4,179.9,311.1,990,990,990,965.3,965,965.6,24.7,24.4,25,0.14,0.12,0.166,0.0206,0.011,0.0458,0.00084,0.00044,0.0019,0.326,0.251,0.4,0.013,0.01,0.016,24.41,24.03,24.71,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.32,25.61,51.97,36.23,24.84,48.2,0,0,0,0,0,0,0.289,0,0.362,0.36,0.64,0.36,38.8
1343772000000,2012,8,2011,11,31,0.694,0.249,0.445,27837.6,48.2,48.2,37.42,1,1,1,259.1,220.5,310.8,166.1,127.5,93,93,93,2.75e-15,-2.842e-14,2.842e-14,0.363,0.299,0.422,166.1,127.5,217.8,990,990,990,964.7,964.5,965,25.3,25,25.5,0.11,0.0968,0.129,0.00987,0.00659,0.0143,0.00039,0.00026,0.00057,0.287,0.218,0.379,0.011,0.0086,0.015,24.99,24.67,25.26,0.943,0.93,0.958,0.974,0.97,0.98,0.919,0.902,0.939,38.43,29.37,50.46,37.42,28.49,48.2,0,0,0,0,0,0,0.208,0,0.249,0.36,0.64,0.36,40.1
1346450400000,2012,9,2011,12,30,0.471,0.187,0.284,17549.2,32.74,32.74,24.37,1,1,1,181.5,156.5,217.5,109.5,84.54,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.401,0.331,0.46,109.5,84.54,145.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0795,0.101,0.00506,0.00294,0.00812,0.0002,0.00012,0.00032,0.184,0.139,0.248,0.0072,0.0055,0.0097,25.36,25.25,25.38,0.923,0.911,0.937,0.968,0.962,0.97,0.894,0.883,0.909,25.17,19.53,33.75,24.37,18.79,32.74,0,0,0,0,0,0,0.135,0,0.187,0.4,0.6,0.4,37.3
1349042400000,2012,10,2012,1,31,0.389,0.139,0.25,15312.5,22.58,22.58,20.58,1,1,1,145.4,134.9,154.6,93.39,82.94,52,52,52,-3.667e-15,-1.421e-14,1.421e-14,0.358,0.336,0.385,93.39,82.94,102.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0754,0.0823,0.00369,0.0028,0.00447,0.00014,0.00011,0.00018,0.151,0.133,0.168,0.0059,0.0052,0.0066,25.35,25.34,25.37,0.918,0.911,0.93,0.966,0.961,0.97,0.887,0.882,0.894,21.31,19.18,23.28,20.58,18.44,22.58,0,0,0,0,0,0,0.114,0,0.139,0.36,0.64,0.36,39.4
1351720800000,2012,11,2012,2,30,0.386,0.13,0.257,15727.6,27.95,27.95,21.84,1,1,1,149,137.9,174.9,99.02,87.95,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.337,0.286,0.362,99.02,87.95,124.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0768,0.0898,0.00417,0.00323,0.00636,0.00016,0.00013,0.00025,0.161,0.141,0.207,0.0063,0.0055,0.0081,25.35,25.34,25.36,0.917,0.911,0.928,0.967,0.963,0.97,0.887,0.883,0.901,22.58,20.2,28.81,21.84,19.46,27.95,0,0,0,0,0,0,0.121,0,0.129,0.34,0.67,0.33,40.7
1354312800000,2012,12,2012,3,31,0.538,0.158,0.38,23812.1,40.46,40.46,32.01,1,1,1,201,179,236.4,142,120,59,59,59,9.168e-16,0,1.421e-14,0.295,0.25,0.33,142,120,177.4,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0973,0.0895,0.11,0.00782,0.00595,0.0108,0.00031,0.00023,0.00043,0.239,0.2,0.303,0.0094,0.0078,0.012,25.31,25.08,25.36,0.935,0.925,0.947,0.971,0.97,0.979,0.908,0.897,0.927,32.97,27.59,41.34,32.01,26.76,40.46,0,0,0,0,0,0,0.178,0,0.158,0.29,0.71,0.29,44.3
1356991200000,2013,1,2012,4,31,1.01,0.196,0.818,49314.9,119.3,119.3,66.28,3,1,1.7741935483870968,378.3,239.4,644.6,305.3,166.4,73,73,73,-3.667e-15,-5.684e-14,2.842e-14,0.212,0.113,0.305,305.3,166.4,571.6,990,990,990,965.3,964.6,966.5,24.7,23.5,25.4,0.159,0.108,0.273,0.0527,0.00989,0.183,0.0022,0.00039,0.0078,0.39,0.245,0.656,0.016,0.0097,0.028,24.33,22.87,25.08,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.896,0.939,39.46,26,51.54,38.34,25.22,48.2,0,0,0,0,0,0,0.368,0,0.192,0.19,0.81,0.19,48.8
1359669600000,2013,2,2012,5,28,2.14,0.304,1.84,99993.1,179.6,179.6,148.8,4,3,3.357142857142857,885.1,669,1087,759.6,564,125.6,105,137,-4.06e-15,-1.137e-13,1.137e-13,0.142,0.124,0.16,759.6,564,949.9,990,990,990,967.4,966.6,968.2,22.6,21.8,23.4,0.407,0.274,0.575,0.301,0.178,0.399,0.013,0.0076,0.018,0.957,0.648,1.24,0.043,0.028,0.057,21.61,20.59,22.78,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.07,39.68,52.28,44.67,38.71,48.2,0,0,0,0,0,0,0.827,0,0.3,0.14,0.86,0.14,46.7
1362088800000,2013,3,2012,6,31,4.49,0.49,2.89,133658,192.8,192.8,179.6,4,4,4,1676,1111,2769,1493,927.9,183,183,183,413.4,-1.137e-13,1486,0.118,0.0661,0.165,1079,927.9,1100,990,990,990,970,968.2,973,20,17,21.8,0.837,0.566,0.926,0.609,0.388,0.648,0.031,0.018,0.038,1.74,1.21,1.87,0.088,0.056,0.11,18.3,15.17,20.54,0.951,0.942,0.955,0.979,0.973,0.98,0.931,0.916,0.936,45.95,38.53,50.01,44.91,37.48,48.2,0,0,0,0,0,0,0.998,0,1.6,0.11,0.64,0.36,29.8
1364767200000,2013,4,2012,7,30,7.39,0.562,2.85,106325,161.5,161.5,147.7,4,4,4,2852,2352,3115,2635,2135,217,217,217,1535,1035,1798,0.0766,0.0697,0.0923,1100,1100,1100,990,990,990,973.2,971.9,973.8,16.8,16.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,14.97,14.33,16.18,0.94,0.937,0.946,0.972,0.97,0.979,0.914,0.909,0.925,37.97,36.22,41.25,36.92,35.14,40.37,0,0,0,0,0,0,0.82,0,4.54,0.076,0.39,0.61,14.4
1367359200000,2013,5,2012,8,31,4.3,0.587,2.84,132493,192.8,192.8,178.1,4,4,4,1606,1019,2311,1387,827.5,219.1,192,276,328.7,-1.137e-13,934.8,0.14,0.108,0.188,1058,827.5,1100,990,990,990,969.8,968,971.9,20.2,18.1,22,0.822,0.474,0.926,0.588,0.34,0.648,0.029,0.015,0.036,1.7,1.04,1.87,0.085,0.047,0.1,18.5,16.28,21,0.951,0.946,0.955,0.98,0.977,0.98,0.932,0.926,0.936,45.46,40.64,49.79,44.52,39.72,48.2,0,0,0,0,0,0,0.989,0,1.46,0.14,0.66,0.34,30.8
1370037600000,2013,6,2012,9,30,2.04,0.417,1.62,90559,161.2,161.2,125.8,4,2,3,787.7,626,997,626.7,465,161,161,161,1.895e-15,-5.684e-14,5.684e-14,0.208,0.161,0.257,626.7,465,836,990,990,990,967.1,966.4,967.9,22.9,22.1,23.6,0.324,0.227,0.479,0.219,0.118,0.344,0.0096,0.005,0.016,0.768,0.539,1.05,0.034,0.023,0.047,22.18,21.06,22.99,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.52,34.98,51.95,42.22,33.93,48.2,0,0,0,0,0,0,0.699,0,0.42,0.2,0.79,0.21,44.4
1372629600000,2013,7,2012,10,31,1.35,0.498,0.849,50281.2,91.39,91.39,67.58,2,1,1.935483870967742,502.9,411.4,616.5,316.9,225.4,186,186,186,3.667e-15,-5.684e-14,5.684e-14,0.375,0.302,0.452,316.9,225.4,430.5,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.172,0.139,0.212,0.0495,0.0149,0.102,0.0021,0.00061,0.0043,0.387,0.261,0.547,0.016,0.011,0.023,23.75,23.09,24.24,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.939,36.45,25.93,52.2,35.35,25.15,48.2,0,0,0,0,0,0,0.375,0,0.501,0.37,0.63,0.37,37.2
1375308000000,2013,8,2012,11,31,0.896,0.415,0.481,29507.5,53.88,53.88,39.66,2,1,1.1290322580645162,334.7,279.3,405.6,179.7,124.3,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.469,0.382,0.555,179.7,124.3,250.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.12,0.101,0.146,0.011,0.00632,0.0173,0.00044,0.00025,0.0007,0.296,0.218,0.401,0.012,0.0086,0.016,24.63,24.29,24.97,0.943,0.924,0.958,0.974,0.97,0.98,0.918,0.896,0.939,37.41,25.75,51.85,36.31,24.98,48.2,0,0,0,0,0,0,0.22,0,0.415,0.46,0.54,0.46,32.9
1377986400000,2013,9,2012,12,30,0.594,0.236,0.358,19997.7,41.84,41.84,27.77,1,1,1,229.1,195.1,275.2,138.1,104.1,91,91,91,0,-2.842e-14,2.842e-14,0.402,0.331,0.466,138.1,104.1,184.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0998,0.0878,0.116,0.00749,0.0046,0.0114,0.00029,0.00018,0.00045,0.236,0.175,0.319,0.0093,0.0069,0.013,25.19,24.88,25.42,0.81,0,0.95,0.842,0,0.98,0.787,0,0.931,28.58,0,42.69,27.77,0,41.84,0,4,0,0,0.133,0,0.154,0.133,0.236,0.4,0.6,0.4,33.7
1380578400000,2013,10,2013,1,31,0.473,0.196,0.277,17014,26.98,26.98,22.87,1,1,1,176.5,166.4,193.7,103.5,93.39,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.415,0.377,0.439,103.5,93.39,120.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0855,0.0819,0.0916,0.00455,0.00369,0.00601,0.00018,0.00014,0.00023,0.172,0.154,0.203,0.0067,0.006,0.0079,25.38,25.38,25.38,0.916,0.911,0.925,0.969,0.966,0.97,0.887,0.882,0.898,23.61,21.35,27.81,22.87,20.62,26.98,0,0,0,0,0,0,0.127,0,0.196,0.41,0.59,0.41,36
1383256800000,2013,11,2013,2,30,0.464,0.144,0.32,19853.7,31.71,31.71,27.57,1,1,1,179.1,165,190.7,123.4,105.7,55.67,50,67,0,-1.421e-14,1.421e-14,0.312,0.262,0.388,123.4,105.7,140.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0852,0.0954,0.00624,0.00473,0.00771,0.00024,0.00019,0.0003,0.205,0.175,0.236,0.008,0.0069,0.0092,25.35,25.34,25.37,0.926,0.915,0.935,0.97,0.97,0.97,0.898,0.887,0.907,28.43,24.05,32.7,27.57,23.33,31.71,0,0,0,0,0,0,0.153,0,0.144,0.31,0.69,0.31,42.8
1385848800000,2013,12,2013,3,31,0.596,0.158,0.438,27627.9,46.49,46.49,37.13,1,1,1,222.6,186.3,262.4,163.6,127.3,59,59,59,0,0,0,0.267,0.225,0.317,163.6,127.3,203.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0921,0.119,0.00966,0.00657,0.013,0.00038,0.00026,0.00052,0.278,0.213,0.349,0.011,0.0083,0.014,25.18,24.9,25.36,0.943,0.929,0.955,0.974,0.97,0.98,0.918,0.902,0.936,38.09,29.44,47.44,37.13,28.55,46.49,0,0,0,0,0,0,0.206,0,0.158,0.27,0.73,0.27,46.4
1388527200000,2014,1,2013,4,31,1.06,0.196,0.864,52036.5,119.3,119.3,69.94,3,1,1.903225806451613,395.7,269.7,644.4,322.7,196.7,73,73,73,2.75e-15,-2.842e-14,5.684e-14,0.197,0.113,0.271,322.7,196.7,571.4,990,990,990,965.4,964.8,966.5,24.6,23.5,25.2,0.164,0.118,0.273,0.0561,0.0125,0.183,0.0023,0.00049,0.0078,0.398,0.244,0.655,0.016,0.0097,0.028,24.24,22.87,24.88,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.12,25.96,51.98,37.95,25.19,48.2,0,0,0,0,0,0,0.389,0,0.196,0.18,0.82,0.18,49.1
1391205600000,2014,2,2013,5,28,2.23,0.304,1.92,104177,170.2,170.2,155,4,3,3.642857142857143,920.4,676.9,1025,794.9,571.9,125.6,105,137,0,0,0,0.136,0.119,0.155,794.9,571.9,887.5,990,990,990,967.6,966.6,968,22.4,22,23.4,0.437,0.278,0.518,0.319,0.183,0.369,0.014,0.0078,0.017,0.995,0.661,1.13,0.044,0.028,0.051,21.43,20.89,22.73,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.99,39.31,51.78,42.84,38.3,48.2,0,0,0,0,0,0,0.861,0,0.31,0.14,0.86,0.14,46.7
1393624800000,2014,3,2013,6,31,3.92,0.397,2.75,132086,192.8,192.8,177.5,4,4,4,1465,972.6,2378,1317,843.6,148.2,129,183,290.1,0,1095,0.106,0.0769,0.133,1027,843.6,1100,990,990,990,969.4,967.8,972,20.6,18,22.2,0.759,0.478,0.926,0.55,0.347,0.648,0.027,0.016,0.036,1.59,1.05,1.87,0.078,0.047,0.1,19.06,16.11,21.16,0.952,0.945,0.956,0.98,0.978,0.98,0.933,0.925,0.936,45.38,41.08,50.38,44.38,40.19,48.2,0,0,0,0,0,0,0.986,0,1.17,0.1,0.7,0.3,33.7
1396303200000,2014,4,2013,7,30,7.25,0.562,2.85,107402,159,159,149.2,4,4,4,2796,2443,2941,2579,2226,217,217,217,1479,1126,1624,0.0778,0.0738,0.0888,1100,1100,1100,990,990,990,973,972.2,973.4,17,16.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.76,15.96,0.941,0.94,0.945,0.972,0.97,0.977,0.915,0.912,0.924,38.35,37.39,40.66,37.29,36.28,39.74,0,0,0,0,0,0,0.829,0,4.4,0.078,0.39,0.61,14.8
1398895200000,2014,5,2013,8,31,6.21,0.778,2.95,120929,182.7,182.7,162.5,4,4,4,2319,1650,2920,2029,1374,290.5,276,321,928.7,274.1,1544,0.129,0.0945,0.167,1100,1100,1100,990,990,990,971.8,970,973.3,18.2,16.7,20,0.926,0.917,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.86,1.87,0.1,0.093,0.11,16.3,14.8,18.17,0.946,0.94,0.951,0.977,0.971,0.98,0.924,0.912,0.932,41.58,37.52,46.62,40.63,36.42,45.68,0,0,0,0,0,0,0.903,0,3.26,0.13,0.48,0.52,19.5
1401573600000,2014,6,2013,9,30,2.94,0.544,2.27,116471,192.8,192.8,161.8,4,3,3.6,1136,807.8,1614,925.8,597.8,210,210,210,49.71,-1.137e-13,303.8,0.194,0.13,0.26,876.1,597.8,1100,990,990,990,968.3,967.1,969.9,21.7,20.1,22.9,0.58,0.31,0.917,0.415,0.2,0.648,0.019,0.0088,0.032,1.26,0.722,1.86,0.059,0.032,0.093,20.45,18.28,22.15,0.954,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,45.95,39.26,51.17,44.91,38.25,48.2,0,0,0,0,0,0,0.899,0,0.67,0.19,0.77,0.23,39.6
1404165600000,2014,7,2013,10,31,1.72,0.573,1.15,66317.9,124.2,124.2,89.14,3,2,2.3225806451612905,641.8,509,796.3,428,282,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.343,0.234,0.446,428,282,610.3,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.223,0.163,0.313,0.105,0.0321,0.209,0.0045,0.0013,0.0091,0.518,0.328,0.738,0.022,0.014,0.032,23.02,22.18,23.78,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,39.37,30.82,48.95,38.39,29.89,47.97,0,0,0,0,0,0,0.495,0,0.57,0.33,0.67,0.33,38.6
1406844000000,2014,8,2013,11,31,1.09,0.465,0.623,37724.8,67.87,67.87,50.71,2,1,1.4193548387096775,406.2,331.5,502.2,232.5,176.5,173.7,155,184,1.834e-15,-2.842e-14,2.842e-14,0.431,0.366,0.484,232.5,176.5,318.2,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.141,0.119,0.173,0.0197,0.0108,0.0492,0.0008,0.00043,0.002,0.34,0.259,0.406,0.014,0.011,0.017,24.24,23.76,24.63,0.946,0.924,0.958,0.976,0.97,0.98,0.923,0.897,0.939,39.53,25.67,51.64,38.46,24.9,48.2,0,0,0,0,0,0,0.282,0,0.467,0.43,0.57,0.43,34.6
1409522400000,2014,9,2013,12,30,0.701,0.306,0.395,24531.2,47.11,47.11,34.07,1,1,1,270.3,225.4,326.4,152.3,107.5,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.442,0.362,0.523,152.3,107.5,208.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0911,0.127,0.00869,0.00488,0.0135,0.00035,0.00019,0.00054,0.264,0.184,0.364,0.01,0.0072,0.015,24.96,24.6,25.26,0.938,0.917,0.956,0.973,0.97,0.98,0.913,0.889,0.937,34.99,24.4,48.07,34.07,23.67,47.11,0,0,0,0,0,0,0.189,0,0.306,0.44,0.56,0.44,35
1412114400000,2014,10,2014,1,31,0.533,0.237,0.296,13917.8,28.36,28.36,18.71,1,1,1,198.8,174.3,224.1,110.4,95.64,88.48,73,97,9.168e-16,-1.421e-14,1.421e-14,0.444,0.383,0.504,110.4,95.64,127.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0847,0.0963,0.00513,0.00388,0.00655,0.0002,0.00015,0.00026,0.186,0.161,0.217,0.0073,0.0063,0.0085,25.36,25.24,25.43,0.683,0,0.929,0.72,0,0.97,0.662,0,0.902,19.29,0,29.23,18.71,0,28.36,0,8,0,0,0.258,0,0.104,0.258,0.237,0.44,0.56,0.44,26.1
1414792800000,2014,11,2014,2,30,0.479,0.159,0.32,19884.4,30.54,30.54,27.62,1,1,1,184.8,174,193.2,123.5,107,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.332,0.269,0.385,123.5,107,135.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0857,0.0937,0.00625,0.00485,0.00729,0.00024,0.00019,0.00029,0.206,0.178,0.227,0.0081,0.0069,0.0089,25.36,25.34,25.37,0.926,0.916,0.933,0.97,0.97,0.97,0.899,0.888,0.905,28.47,24.39,31.48,27.62,23.66,30.54,0,0,0,0,0,0,0.153,0,0.159,0.33,0.67,0.33,41.5
1417384800000,2014,12,2014,3,31,0.553,0.158,0.395,24722.6,36.53,36.53,33.23,1,1,1,206.3,183.9,220.5,147.3,124.9,59,59,59,0,-1.421e-14,1.421e-14,0.287,0.268,0.321,147.3,124.9,161.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0992,0.0913,0.104,0.00827,0.00637,0.00948,0.00032,0.00025,0.00037,0.249,0.209,0.274,0.0097,0.0082,0.011,25.3,25.2,25.36,0.937,0.928,0.942,0.97,0.97,0.971,0.909,0.901,0.915,34.25,28.84,37.62,33.23,27.97,36.53,0,0,0,0,0,0,0.185,0,0.158,0.29,0.71,0.29,44.7
1420063200000,2015,1,2014,4,31,0.737,0.196,0.542,33528.2,70.97,70.97,45.06,2,1,1.2903225806451613,275.3,221.9,399.1,202.3,148.9,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.273,0.183,0.329,202.3,148.9,326.1,990,990,990,964.8,964.5,965.4,25.2,24.6,25.5,0.12,0.101,0.164,0.0156,0.00841,0.0529,0.00062,0.00033,0.0022,0.299,0.243,0.386,0.012,0.0097,0.015,24.9,24.23,25.22,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.94,37.63,25.84,51.86,36.53,25.06,48.2,0,0,0,0,0,0,0.25,0,0.195,0.27,0.74,0.26,45.5
1422741600000,2015,2,2014,5,28,1.88,0.242,1.64,90599.1,179.6,179.6,134.8,4,2,3.142857142857143,776.4,419,1087,676.5,334,99.86,85,137,-4.06e-15,-1.137e-13,1.137e-13,0.134,0.0907,0.203,676.5,334,949.9,990,990,990,967,965.5,968.2,23,21.8,24.5,0.361,0.168,0.575,0.248,0.0567,0.399,0.011,0.0023,0.018,0.839,0.393,1.24,0.037,0.016,0.057,22.18,20.59,24.12,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,44.18,36.51,52.1,42.99,35.41,48.2,0,0,0,0,0,0,0.749,0,0.24,0.13,0.87,0.13,48.2
1425160800000,2015,3,2014,6,31,3.49,0.439,2.73,135970,192.8,192.8,182.8,4,4,4,1302,1095,1643,1138,911.8,163.8,129,183,118.2,-1.137e-13,414.4,0.131,0.0785,0.167,1020,911.8,1100,990,990,990,968.9,968.2,969.9,21.1,20.1,21.8,0.724,0.551,0.912,0.517,0.38,0.648,0.025,0.017,0.032,1.52,1.18,1.86,0.072,0.054,0.093,19.62,18.19,20.62,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.932,0.936,46.66,44.03,49.92,45.69,43.15,48.2,0,0,0,0,0,0,1.02,0,0.76,0.13,0.78,0.22,39
1427839200000,2015,4,2014,7,30,4.58,0.384,2.85,128678,184.1,184.1,178.7,4,4,4,1766,1611,1997,1618,1463,148,148,148,517.7,362.6,749,0.0844,0.0741,0.0919,1100,1100,1100,990,990,990,970.3,969.8,971.1,19.7,18.9,20.2,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.099,17.79,17.04,18.29,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.59,43.56,46.95,44.68,42.69,46.01,0,0,0,0,0,0,0.993,0,1.73,0.084,0.62,0.38,28.1
1430431200000,2015,5,2014,8,31,4.06,0.514,2.84,134754,192.8,192.8,181.1,4,4,4,1517,1040,1962,1325,847.9,192,192,192,265.5,-1.137e-13,669.6,0.131,0.0979,0.185,1060,847.9,1100,990,990,990,969.5,968,971,20.5,19,22,0.819,0.492,0.926,0.588,0.349,0.648,0.029,0.016,0.034,1.7,1.07,1.87,0.084,0.049,0.099,18.76,17.15,20.9,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.93,0.936,46.24,41.46,49.96,45.28,40.59,48.2,0,0,0,0,0,0,1.01,0,1.22,0.13,0.7,0.3,33.2
1433109600000,2015,6,2014,9,30,2.17,0.417,1.76,97254.7,164.6,164.6,135.1,4,3,3.1666666666666665,838.3,692.2,1017,677.3,531.2,161,161,161,0,0,0,0.194,0.158,0.233,677.3,531.2,856,990,990,990,967.3,966.7,968,22.7,22,23.3,0.355,0.265,0.497,0.251,0.156,0.353,0.011,0.0067,0.016,0.838,0.602,1.08,0.037,0.026,0.049,21.91,20.96,22.73,0.955,0.949,0.957,0.978,0.971,0.98,0.934,0.921,0.938,43.92,37.47,51.5,42.82,36.36,48.2,0,0,0,0,0,0,0.75,0,0.41,0.19,0.81,0.19,44.8
1435701600000,2015,7,2014,10,31,1.47,0.498,0.977,57394.7,101.8,101.8,77.14,3,2,2.032258064516129,550.6,445.8,681.5,364.6,259.8,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.343,0.273,0.417,364.6,259.8,495.5,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.19,0.152,0.247,0.0711,0.0216,0.133,0.003,0.00089,0.0057,0.446,0.291,0.639,0.019,0.012,0.027,23.48,22.78,24.1,0.948,0.932,0.958,0.975,0.97,0.98,0.924,0.904,0.939,39.15,28.63,51.79,38.02,27.77,48.2,0,0,0,0,0,0,0.429,0,0.493,0.34,0.66,0.34,39
1438380000000,2015,8,2014,11,31,0.969,0.415,0.554,33763.1,61.26,61.26,45.38,2,1,1.3225806451612903,361.9,300.6,440.1,206.9,145.6,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.434,0.352,0.516,206.9,145.6,285.1,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.13,0.108,0.158,0.0147,0.00813,0.0336,0.0006,0.00032,0.0014,0.311,0.253,0.4,0.013,0.01,0.016,24.48,24.09,24.84,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.55,25.63,51.74,36.47,24.86,48.2,0,0,0,0,0,0,0.252,0,0.415,0.43,0.57,0.43,34.8
1441058400000,2015,9,2014,12,30,0.631,0.283,0.348,21546.2,40.3,40.3,29.93,1,1,1,243.3,203.8,296.5,134.3,108.8,109,91,118,1.895e-15,-2.842e-14,2.842e-14,0.449,0.398,0.52,134.3,108.8,178.5,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0999,0.0909,0.116,0.00716,0.005,0.0109,0.00028,0.0002,0.00044,0.231,0.186,0.311,0.0091,0.0073,0.012,25.13,24.8,25.39,0.931,0.918,0.948,0.971,0.97,0.979,0.904,0.89,0.928,30.82,24.73,41.18,29.93,23.99,40.3,0,0,0,0,0,0,0.166,0,0.283,0.45,0.55,0.45,34.1
1443650400000,2015,10,2015,1,31,0.479,0.196,0.283,17458.3,28.94,28.94,23.47,1,1,1,178.7,158.2,201.9,105.7,85.18,73,73,73,2.292e-15,-1.421e-14,1.421e-14,0.411,0.362,0.461,105.7,85.18,128.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.079,0.0944,0.00473,0.00299,0.00671,0.00019,0.00012,0.00026,0.176,0.139,0.218,0.0069,0.0055,0.0085,25.38,25.37,25.39,0.921,0.911,0.93,0.968,0.962,0.97,0.891,0.882,0.902,24.23,19.67,29.83,23.47,18.93,28.94,0,0,0,0,0,0,0.13,0,0.196,0.41,0.59,0.41,36.4
1446328800000,2015,11,2015,2,30,0.453,0.13,0.324,20114.2,31.91,31.91,27.94,1,1,1,174.9,159.6,191.5,124.9,109.5,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.287,0.261,0.313,124.9,109.5,141.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0899,0.0844,0.0957,0.00637,0.00506,0.00778,0.00025,0.0002,0.0003,0.207,0.18,0.237,0.0081,0.007,0.0093,25.34,25.34,25.35,0.927,0.918,0.935,0.97,0.97,0.97,0.899,0.89,0.907,28.8,24.98,32.9,27.94,24.23,31.91,0,0,0,0,0,0,0.155,0,0.129,0.29,0.72,0.28,44.4
1448920800000,2015,12,2015,3,31,0.573,0.158,0.415,26037,39.71,39.71,35,1,1,1,213.8,187.2,233.4,154.8,128.2,59,59,59,0,0,0,0.277,0.253,0.315,154.8,128.2,174.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0924,0.109,0.00891,0.00664,0.0106,0.00035,0.00026,0.00042,0.262,0.215,0.297,0.01,0.0084,0.012,25.24,25.1,25.36,0.94,0.93,0.946,0.972,0.97,0.977,0.913,0.902,0.925,36.02,29.64,40.63,35,28.75,39.71,0,0,0,0,0,0,0.194,0,0.158,0.28,0.72,0.28,45.4
1451599200000,2016,1,2015,4,31,0.757,0.196,0.561,34650.6,62.41,62.41,46.57,2,1,1.3548387096774193,282.5,229.3,358.9,209.5,156.3,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.263,0.203,0.318,209.5,156.3,285.9,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.123,0.104,0.15,0.0148,0.00903,0.0339,0.00059,0.00036,0.0014,0.302,0.243,0.388,0.012,0.0097,0.015,24.86,24.49,25.16,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.91,25.81,52.17,36.74,25.03,48.2,0,0,0,0,0,0,0.259,0,0.196,0.26,0.74,0.26,45.8
1454277600000,2016,2,2015,5,29,1.51,0.213,1.3,74643.2,162.1,162.1,107.2,4,2,2.586206896551724,602.5,368.5,909.8,517.5,283.5,85,85,85,3.92e-15,0,5.684e-14,0.152,0.0934,0.231,517.5,283.5,824.8,990,990,990,966.3,965.2,967.5,23.7,22.5,24.8,0.256,0.15,0.447,0.158,0.0328,0.338,0.0068,0.0013,0.015,0.623,0.317,1.01,0.027,0.013,0.045,23.1,21.45,24.44,0.952,0.937,0.958,0.977,0.97,0.98,0.93,0.909,0.939,42.49,31.82,51.75,41.28,30.87,48.2,0,0,0,0,0,0,0.596,0,0.21,0.14,0.86,0.14,49.4
1456783200000,2016,3,2015,6,31,4.14,0.443,2.83,133622,192.8,192.8,179.6,4,4,4,1545,944,2360,1379,815,165.6,129,183,323,-1.137e-13,1077,0.112,0.0776,0.144,1056,815,1100,990,990,990,969.6,967.7,972,20.4,18,22.3,0.8,0.452,0.926,0.584,0.333,0.648,0.029,0.015,0.036,1.67,1,1.87,0.083,0.045,0.1,18.73,16.16,21.32,0.952,0.945,0.956,0.98,0.977,0.98,0.932,0.925,0.936,45.95,40.63,50.44,44.9,39.71,48.2,0,0,0,0,0,0,0.998,0,1.31,0.11,0.68,0.32,32.3
1459461600000,2016,4,2015,7,30,6.75,0.562,2.85,111231,160.3,160.3,154.5,4,4,4,2604,2393,2745,2387,2176,217,217,217,1287,1076,1428,0.0835,0.079,0.0907,1100,1100,1100,990,990,990,972.6,972,972.9,17.4,17.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.57,15.23,16.08,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.917,0.925,39.6,38.68,40.98,38.62,37.64,40.08,0,0,0,0,0,0,0.858,0,3.9,0.083,0.42,0.58,16.5
1462053600000,2016,5,2015,8,31,4.97,0.739,2.94,131042,192.1,192.1,176.1,4,4,4,1854,1301,2439,1578,1025,276,276,276,481.3,0,1063,0.154,0.113,0.212,1097,1025,1100,990,990,990,970.6,968.8,972.2,19.4,17.8,21.2,0.899,0.707,0.926,0.641,0.479,0.648,0.033,0.023,0.036,1.84,1.47,1.87,0.095,0.07,0.11,17.6,15.97,19.68,0.95,0.945,0.954,0.98,0.977,0.98,0.93,0.924,0.935,44.94,40.69,49,44.03,39.77,48.02,0,0,0,0,0,0,0.979,0,2.03,0.15,0.59,0.41,26.4
1464732000000,2016,6,2015,9,30,2.41,0.417,1.99,107479,192.8,192.8,149.3,4,3,3.4,928.7,740.9,1257,767.7,579.9,161,161,161,3.79e-15,-1.137e-13,1.137e-13,0.177,0.128,0.217,767.7,579.9,1096,990,990,990,967.6,966.9,968.7,22.4,21.3,23.1,0.434,0.292,0.786,0.311,0.188,0.639,0.014,0.0081,0.03,0.99,0.684,1.72,0.044,0.03,0.081,21.43,19.57,22.45,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.09,39.36,51.62,43.98,38.36,48.2,0,0,0,0,0,0,0.829,0,0.42,0.17,0.83,0.17,44.6
1467324000000,2016,7,2015,10,31,1.58,0.537,1.04,60537.5,110.9,110.9,81.37,3,2,2.161290322580645,588.9,477,729.1,388.3,250,200.5,186,227,5.501e-15,-5.684e-14,5.684e-14,0.35,0.255,0.476,388.3,250,543.1,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.202,0.152,0.274,0.0829,0.017,0.164,0.0035,0.0007,0.0071,0.471,0.28,0.644,0.02,0.012,0.027,23.29,22.56,23.97,0.948,0.93,0.958,0.975,0.97,0.98,0.924,0.902,0.939,38.96,27.34,52.04,37.82,26.52,48.2,0,0,0,0,0,0,0.452,0,0.54,0.34,0.66,0.34,38.3
1470002400000,2016,8,2015,11,31,1.04,0.44,0.6,36299.9,61.39,61.39,48.79,2,1,1.4516129032258065,388.5,323.1,471.3,224.2,168.1,164.4,155,184,1.834e-15,-2.842e-14,2.842e-14,0.425,0.379,0.48,224.2,168.1,287.3,990,990,990,965.3,965,965.7,24.7,24.3,25,0.137,0.116,0.162,0.0164,0.01,0.0346,0.00067,0.0004,0.0014,0.321,0.255,0.41,0.013,0.01,0.017,24.34,23.95,24.69,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.897,0.939,37.66,25.85,52.13,36.47,25.07,48.2,0,0,0,0,0,0,0.271,0,0.44,0.42,0.58,0.42,34.9
1472680800000,2016,9,2015,12,30,0.691,0.306,0.385,23914.3,45.59,45.59,33.21,1,1,1,266.6,225.2,319.5,148.6,107.2,118,118,118,4.737e-16,-2.842e-14,2.842e-14,0.447,0.369,0.524,148.6,107.2,201.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.091,0.124,0.00838,0.00486,0.0129,0.00033,0.00019,0.00052,0.257,0.183,0.352,0.01,0.0072,0.014,24.98,24.65,25.27,0.937,0.916,0.955,0.972,0.97,0.98,0.911,0.889,0.936,34.13,24.34,46.52,33.21,23.61,45.59,0,0,0,0,0,0,0.185,0,0.306,0.44,0.56,0.44,34.6
1475272800000,2016,10,2016,1,31,0.525,0.237,0.288,12990.5,28.05,28.05,17.46,1,1,1,195.9,170.8,222.7,107.4,90.99,88.48,73,97,-9.168e-16,-1.421e-14,1.421e-14,0.451,0.392,0.516,107.4,90.99,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0885,0.0834,0.0958,0.00488,0.00348,0.00644,0.00019,0.00014,0.00025,0.181,0.152,0.214,0.0071,0.006,0.0084,25.37,25.25,25.43,0.652,0,0.929,0.688,0,0.97,0.632,0,0.901,18,0,28.91,17.46,0,28.05,0,9,0,0,0.29,0,0.097,0.29,0.237,0.45,0.55,0.45,24.7
1477951200000,2016,11,2016,2,30,0.502,0.159,0.343,21394.6,35.25,35.25,29.71,1,1,1,193.6,171.6,205.8,132.3,104.6,61.33,50,67,1.421e-15,-1.421e-14,1.421e-14,0.319,0.243,0.39,132.3,104.6,155.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0939,0.0848,0.101,0.007,0.00464,0.00899,0.00027,0.00018,0.00035,0.222,0.173,0.263,0.0087,0.0068,0.01,25.36,25.3,25.38,0.93,0.914,0.94,0.97,0.97,0.97,0.902,0.887,0.912,30.63,23.78,36.34,29.71,23.07,35.25,0,0,0,0,0,0,0.165,0,0.159,0.32,0.68,0.32,42.6
1480543200000,2016,12,2016,3,31,0.588,0.158,0.43,27102.8,41.45,41.45,36.43,1,1,1,219.6,199.2,240.5,160.6,140.2,59,59,59,0,0,0,0.27,0.245,0.296,160.6,140.2,181.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.104,0.0967,0.111,0.0094,0.00767,0.0112,0.00037,0.0003,0.00044,0.273,0.236,0.31,0.011,0.0092,0.012,25.21,25.05,25.36,0.942,0.934,0.949,0.974,0.97,0.98,0.917,0.906,0.93,37.4,32.59,42.3,36.43,31.61,41.45,0,0,0,0,0,0,0.202,0,0.158,0.27,0.73,0.27,46.1
1483221600000,2017,1,2016,4,31,0.828,0.196,0.632,38890.3,70.91,70.91,52.27,2,1,1.5161290322580645,309,244,398.8,236,171,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.242,0.183,0.299,236,171,325.8,990,990,990,965,964.7,965.4,25,24.6,25.3,0.132,0.109,0.164,0.0216,0.0103,0.0528,0.00087,0.00041,0.0021,0.319,0.24,0.384,0.013,0.0096,0.015,24.72,24.23,25.04,0.943,0.922,0.959,0.975,0.97,0.98,0.919,0.894,0.94,37.76,25.53,51.61,36.72,24.76,48.2,0,0,0,0,0,0,0.29,0,0.196,0.24,0.76,0.24,47
1485900000000,2017,2,2016,5,28,1.46,0.206,1.25,72407.9,160.2,160.2,107.7,4,2,2.5714285714285716,602.6,410.6,898.7,517.6,325.6,85,85,85,-4.06e-15,-5.684e-14,5.684e-14,0.149,0.0946,0.207,517.6,325.6,813.7,990,990,990,966.3,965.4,967.5,23.7,22.5,24.6,0.252,0.165,0.437,0.156,0.0527,0.333,0.0067,0.0021,0.015,0.622,0.38,0.987,0.026,0.015,0.044,23.1,21.52,24.17,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.38,35.13,51.9,42.17,34.07,48.2,0,0,0,0,0,0,0.599,0,0.21,0.14,0.86,0.14,49.6
1488319200000,2017,3,2016,6,31,6.18,0.443,2.87,119461,192.8,192.8,160.6,4,4,4,2309,937.1,4378,2143,808.1,165.6,129,183,1074,-1.137e-13,3095,0.0845,0.0418,0.138,1070,808.1,1100,990,990,990,971.5,967.6,976.4,18.5,13.6,22.4,0.849,0.446,0.926,0.607,0.33,0.648,0.034,0.015,0.048,1.75,0.991,1.87,0.098,0.044,0.14,16.72,11.75,21.36,0.944,0.918,0.956,0.976,0.97,0.98,0.921,0.89,0.936,41.15,29.09,50.52,40.14,28.21,48.2,0,0,0,0,0,0,0.892,0,3.31,0.072,0.46,0.54,19.3
1490997600000,2017,4,2016,7,30,11.7,0.824,2.85,79374.7,120.9,120.9,110.2,4,4,4,4498,3977,4705,4180,3613,318,295,364,3080,2513,3310,0.0712,0.0627,0.0915,1100,1100,1100,990,990,990,976.6,975.6,977,13.4,13,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.53,11.15,12.49,0.915,0.912,0.924,0.97,0.97,0.97,0.888,0.884,0.897,28.48,27.42,31.15,27.56,26.36,30.21,0,0,0,0,0,0,0.612,0,8.85,0.07,0.24,0.76,6.78
1493589600000,2017,5,2016,8,31,8.61,0.86,2.95,103337,158.5,158.5,138.9,4,4,4,3214,2458,3921,2893,2137,321,321,321,1793,1037,2500,0.102,0.0819,0.131,1100,1100,1100,990,990,990,974,972.2,975.5,16,14.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.036,0.045,1.87,1.87,1.87,0.12,0.11,0.13,14.16,12.61,15.92,0.936,0.926,0.945,0.971,0.97,0.977,0.909,0.898,0.923,35.74,31.49,40.56,34.72,30.54,39.64,0,0,0,0,0,0,0.772,0,5.66,0.1,0.34,0.66,12
1496268000000,2017,6,2016,9,30,4.39,0.666,2.76,126744,192.4,192.4,176,4,4,4,1695,1090,2409,1438,832.5,257,257,257,374.8,0,1052,0.16,0.107,0.236,1063,832.5,1100,990,990,990,970.1,968.2,972.1,19.9,17.9,21.8,0.843,0.498,0.926,0.594,0.342,0.648,0.03,0.016,0.036,1.73,1.06,1.87,0.088,0.049,0.1,18.2,16.04,20.76,0.951,0.945,0.955,0.98,0.977,0.98,0.931,0.924,0.936,44.92,40.39,49.07,44.01,39.45,48.09,0,0,0,0,0,0,0.978,0,1.63,0.15,0.63,0.37,28.9
1498860000000,2017,7,2016,10,31,2.18,0.608,1.57,87212.9,158.9,158.9,117.2,4,2,2.774193548387097,812.8,640.3,1061,585.8,413.3,227,227,227,7.335e-15,-5.684e-14,1.137e-13,0.285,0.214,0.355,585.8,413.3,833.5,990,990,990,967.1,966.5,968.1,22.9,21.9,23.5,0.31,0.21,0.491,0.194,0.0941,0.342,0.0086,0.004,0.016,0.733,0.525,1.06,0.032,0.022,0.048,22.12,20.85,23.01,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.02,35.42,52.31,42.75,34.36,48.2,0,0,0,0,0,0,0.651,0,0.61,0.28,0.72,0.28,40
1501538400000,2017,8,2016,11,31,1.36,0.524,0.838,49538.4,90.56,90.56,66.58,2,1,1.967741935483871,508.4,413,629.6,312.8,229,195.6,184,202,8.251e-15,-5.684e-14,5.684e-14,0.389,0.321,0.445,312.8,229,427.6,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.173,0.141,0.214,0.0473,0.0152,0.101,0.002,0.00062,0.0043,0.379,0.26,0.546,0.016,0.011,0.023,23.73,23.04,24.26,0.942,0.925,0.958,0.973,0.97,0.98,0.917,0.897,0.939,35.09,25.76,51.91,34.07,24.99,48.2,0,0,0,0,0,0,0.37,0,0.522,0.39,0.62,0.38,36.4
1504216800000,2017,9,2016,12,30,0.871,0.358,0.514,31474.9,57.94,57.94,43.72,2,1,1.2333333333333334,336.2,281.2,406.7,198.2,143.2,138,138,138,0,-2.842e-14,2.842e-14,0.415,0.339,0.491,198.2,143.2,268.7,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.126,0.107,0.151,0.0131,0.00792,0.0258,0.00053,0.00031,0.0011,0.31,0.251,0.404,0.012,0.01,0.016,24.61,24.27,24.92,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.56,26,52.44,37.4,25.22,48.2,0,0,0,0,0,0,0.243,0,0.357,0.41,0.59,0.41,36.1
1506808800000,2017,10,2017,1,31,0.667,0.295,0.372,23058.2,37.78,37.78,30.99,1,1,1,249,223.5,278.2,139,113.5,110,110,110,-4.584e-16,-2.842e-14,2.842e-14,0.444,0.395,0.492,139,113.5,168.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.103,0.0936,0.113,0.00757,0.0054,0.01,0.0003,0.00021,0.0004,0.24,0.195,0.293,0.0095,0.0077,0.012,25.08,24.89,25.26,0.934,0.921,0.945,0.97,0.97,0.973,0.906,0.893,0.92,31.94,25.9,38.81,30.99,25.12,37.78,0,0,0,0,0,0,0.172,0,0.295,0.44,0.56,0.44,34.6
1509487200000,2017,11,2017,2,30,0.595,0.219,0.376,23451.2,38.93,38.93,32.57,1,1,1,229.4,222.2,238.6,145,129.7,84.33,67,93,0,0,0,0.368,0.281,0.418,145,129.7,171.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0968,0.108,0.00808,0.00678,0.0103,0.00032,0.00027,0.00041,0.248,0.221,0.293,0.0097,0.0087,0.012,25.18,25.08,25.24,0.936,0.93,0.946,0.971,0.97,0.976,0.909,0.903,0.923,33.54,29.88,39.9,32.57,28.98,38.93,0,0,0,0,0,0,0.181,0,0.219,0.37,0.63,0.37,39.4
1512079200000,2017,12,2017,3,31,0.677,0.174,0.503,31476.3,48.2,48.2,42.31,1,1,1,252.6,224.3,285.1,187.8,147.3,64.81,59,77,-1.834e-15,-2.842e-14,2.842e-14,0.26,0.207,0.343,187.8,147.3,226.1,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.114,0.101,0.127,0.0117,0.00827,0.015,0.00046,0.00033,0.00059,0.322,0.251,0.39,0.013,0.0099,0.015,24.98,24.77,25.2,0.95,0.938,0.959,0.977,0.97,0.98,0.928,0.91,0.94,43.73,34.15,52.68,42.31,33.13,48.2,0,0,0,0,0,0,0.235,0,0.174,0.26,0.74,0.26,46.5
1514757600000,2018,1,2017,4,31,0.944,0.196,0.749,45361.3,76.9,76.9,60.97,2,1,1.903225806451613,352.5,288.6,425.3,279.5,215.6,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.21,0.172,0.253,279.5,215.6,352.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.148,0.125,0.173,0.0331,0.0141,0.0653,0.0013,0.00056,0.0027,0.326,0.242,0.419,0.013,0.0096,0.017,24.51,24.07,24.85,0.938,0.923,0.959,0.971,0.97,0.98,0.912,0.895,0.94,33.99,25.75,52.54,32.82,24.97,48.2,0,0,0,0,0,0,0.339,0,0.195,0.21,0.79,0.21,48.1
1517436000000,2018,2,2017,5,28,1.71,0.219,1.49,82765.8,192.8,192.8,123.2,4,2,2.8214285714285716,707.6,434.9,1266,616.9,349.9,90.71,85,105,2.166,-5.684e-14,60.66,0.138,0.083,0.195,614.7,349.9,1100,990,990,990,966.7,965.6,968.7,23.3,21.3,24.4,0.329,0.173,0.793,0.223,0.0642,0.648,0.0098,0.0026,0.03,0.783,0.416,1.74,0.034,0.017,0.082,22.53,19.52,24.03,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.86,35.64,52.3,43.54,34.57,48.2,0,0,0,0,0,0,0.684,0,0.22,0.13,0.87,0.13,48.4
1519855200000,2018,3,2017,6,31,5.27,0.49,2.95,128818,192.8,192.8,173.1,4,4,4,1966,1340,2643,1783,1157,183,183,183,683.2,56.84,1360,0.097,0.0692,0.137,1100,1100,1100,990,990,990,970.9,969,972.7,19.1,17.3,21,0.912,0.821,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.77,1.87,0.098,0.084,0.11,17.28,15.47,19.26,0.949,0.943,0.953,0.979,0.975,0.98,0.929,0.919,0.934,44.21,39.35,49.52,43.29,38.35,48.2,0,0,0,0,0,0,0.962,0,2.32,0.093,0.56,0.44,24.4
1522533600000,2018,4,2017,7,30,9.58,0.63,2.85,91872.6,151.6,151.6,127.6,4,4,4,3696,2710,4154,3453,2493,243,217,295,2353,1393,2759,0.0661,0.0533,0.0801,1100,1100,1100,990,990,990,975,972.8,976,15,14,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.046,1.87,1.87,1.87,0.13,0.11,0.13,13.12,12.16,15.31,0.929,0.921,0.942,0.97,0.97,0.974,0.901,0.894,0.917,32.88,30.23,38.91,31.9,29.32,37.89,0,0,0,0,0,0,0.709,0,6.73,0.066,0.3,0.7,9.59
