datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
912981600000,1998,12,1998,3,10,7,0.118,0.0357,0.0826,5167.81,31.48,31.48,30.76,1,1,1,195.6,192.1,198.7,136.6,133.1,59,59,59,0,0,0,0.302,0.297,0.307,136.6,133.1,139.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0941,0.0965,0.00736,0.00706,0.00762,0.00029,0.00028,0.0003,0.23,0.223,0.235,0.009,0.0087,0.0092,25.36,25.36,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.71,30.84,32.45,30.76,29.91,31.48,0,0,0,0,0,0,0.171,0,0.0354,0.3,0.7,0.3,43.8
913586400000,1998,12,1998,3,11,7,0.121,0.0357,0.0853,5343.6,32.5,32.5,31.81,1,1,1,200.1,197.8,203,141.1,138.8,59,59,59,0,0,0,0.295,0.291,0.298,141.1,138.8,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.097,0.0962,0.098,0.00774,0.00755,0.00799,0.0003,0.00029,0.00031,0.238,0.234,0.243,0.0093,0.0091,0.0095,25.36,25.34,25.36,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.79,32.25,33.5,31.81,31.28,32.5,0,0,0,0,0,0,0.177,0,0.0357,0.3,0.7,0.3,44.2
914191200000,1998,12,1998,3,12,7,0.129,0.0357,0.0935,5869.16,38.42,38.42,34.94,1,1,1,213.5,200.8,228.2,154.5,141.8,59,59,59,0,0,0,0.277,0.259,0.294,154.5,141.8,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0972,0.107,0.00889,0.00781,0.0101,0.00035,0.0003,0.0004,0.262,0.239,0.288,0.01,0.0093,0.011,25.26,25.14,25.36,0.94,0.935,0.945,0.971,0.97,0.975,0.913,0.907,0.921,35.97,32.98,39.41,34.94,31.99,38.42,0,0,0,0,0,0,0.194,0,0.0355,0.28,0.72,0.28,45.5
914796000000,1998,12,1998,3,13,7,0.148,0.0393,0.108,6846.78,42.27,42.27,40.75,1,1,1,243.9,233.4,258.5,178.9,174.1,65,59,73,-4.06e-15,-2.842e-14,0,0.266,0.244,0.295,178.9,174.1,185.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.109,0.114,0.011,0.0105,0.0115,0.00043,0.00042,0.00046,0.306,0.297,0.319,0.012,0.012,0.013,25.03,24.95,25.1,0.948,0.946,0.95,0.979,0.977,0.98,0.928,0.925,0.931,41.63,40.42,43.13,40.75,39.49,42.27,0,0,0,0,0,0,0.226,0,0.04,0.27,0.73,0.27,46.3
915400800000,1999,1,1998,4,14,7,0.166,0.0442,0.121,7657.31,48.2,48.2,45.58,1,1,1,273.8,262.1,290.5,200.8,189.1,73,73,73,-1.218e-14,-2.842e-14,0,0.267,0.251,0.279,200.8,189.1,217.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.116,0.126,0.0128,0.0118,0.0142,0.00051,0.00047,0.00057,0.346,0.325,0.376,0.014,0.013,0.015,24.86,24.76,24.93,0.954,0.951,0.958,0.98,0.98,0.98,0.935,0.932,0.939,46.71,43.97,50.6,45.58,43.09,48.2,0,0,0,0,0,0,0.253,0,0.045,0.27,0.73,0.27,46.1
916005600000,1999,1,1998,4,15,7,0.195,0.0442,0.151,9139.22,60.21,60.21,54.4,2,1,1.8571428571428572,322.7,297.9,348.8,249.7,224.9,73,73,73,8.12e-15,0,2.842e-14,0.227,0.209,0.245,249.7,224.9,275.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.128,0.146,0.0198,0.0149,0.0292,0.00079,0.00059,0.0012,0.29,0.247,0.389,0.012,0.0099,0.016,24.7,24.55,24.82,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.96,26.25,52.3,30.64,25.46,48.2,0,0,0,0,0,0,0.302,0,0.044,0.23,0.77,0.23,46.9
916610400000,1999,1,1998,4,16,7,0.231,0.0442,0.187,11332.8,74.32,74.32,67.46,2,2,2,382.4,355.1,414.1,309.4,282.1,73,73,73,0,0,0,0.192,0.176,0.206,309.4,282.1,341.1,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.158,0.148,0.169,0.0451,0.0321,0.06,0.0018,0.0013,0.0024,0.355,0.314,0.402,0.014,0.013,0.016,24.33,24.13,24.51,0.941,0.936,0.947,0.97,0.97,0.972,0.914,0.908,0.921,34.76,31.74,38.22,33.73,30.79,37.16,0,0,0,0,0,0,0.375,0,0.044,0.19,0.81,0.19,49.1
917215200000,1999,1,1998,4,17,7,0.284,0.0442,0.24,14536.4,96.4,96.4,86.53,2,2,2,470.1,427,518.9,397.1,354,73,73,73,0,0,0,0.156,0.141,0.171,397.1,354,445.9,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.189,0.174,0.206,0.0864,0.0661,0.109,0.0036,0.0027,0.0045,0.486,0.421,0.559,0.02,0.017,0.023,23.8,23.51,24.06,0.954,0.949,0.958,0.979,0.975,0.98,0.934,0.925,0.939,44.19,39.62,49.23,43.26,38.64,48.2,0,0,0,0,0,0,0.481,0,0.044,0.16,0.85,0.15,51.2
917820000000,1999,2,1998,5,18,7,0.394,0.0514,0.343,19741,139.8,139.8,117.5,3,2,2.857142857142857,651.6,544.8,770.7,566.6,459.8,85,85,85,0,-5.684e-14,5.684e-14,0.132,0.11,0.156,566.6,459.8,685.7,990,990,990,966.5,966.1,967,23.5,23,23.9,0.272,0.212,0.339,0.181,0.116,0.259,0.0077,0.0048,0.011,0.665,0.522,0.85,0.028,0.022,0.037,22.83,22.17,23.37,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.62,35.27,50.44,41.46,34.21,48.2,0,0,0,0,0,0,0.653,0,0.051,0.13,0.87,0.13,50.1
918424800000,1999,2,1998,5,19,7,0.567,0.0694,0.498,26818.1,176.5,176.5,159.6,4,3,3.7142857142857144,938,802.7,1066,823.3,717.7,114.7,85,137,-1.624e-14,-1.137e-13,0,0.121,0.0953,0.145,823.3,717.7,928.8,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.455,0.358,0.555,0.337,0.28,0.389,0.015,0.012,0.018,1.04,0.904,1.2,0.046,0.039,0.055,21.32,20.69,21.99,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,44.65,40.25,51.65,43.35,39.31,48.2,0,0,0,0,0,0,0.887,0,0.069,0.12,0.88,0.12,47.3
919029600000,1999,2,1998,5,20,7,0.703,0.085,0.618,31702.2,192.8,192.8,188.7,4,4,4,1162,1100,1217,1021,963.2,140.6,137,162,0,-1.137e-13,1.137e-13,0.121,0.114,0.133,1021,963.2,1065,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.667,0.587,0.728,0.483,0.405,0.57,0.022,0.019,0.027,1.43,1.26,1.59,0.066,0.058,0.074,20.16,19.86,20.53,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.19,46.31,49.56,47.18,45.39,48.2,0,0,0,0,0,0,1.05,0,0.085,0.12,0.88,0.12,45.1
919634400000,1999,2,1998,5,21,7,0.771,0.098,0.661,32390.4,192.8,192.8,192.8,4,4,4,1275,1231,1319,1113,1069,162,162,162,19.77,0,56.85,0.127,0.123,0.132,1093,1069,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.79,0.747,0.816,0.632,0.578,0.648,0.03,0.027,0.031,1.72,1.62,1.76,0.081,0.076,0.084,19.52,19.33,19.76,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.87,49.41,50.2,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.11,0.13,0.86,0.14,42
920239200000,1999,3,1998,6,22,7,0.845,0.111,0.665,32188,192.8,192.8,191.6,4,4,4,1397,1334,1450,1214,1151,183,183,183,114.1,50.83,167.4,0.131,0.126,0.137,1100,1100,1100,990,990,990,969.2,968.9,969.3,20.8,20.7,21.1,0.845,0.818,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.81,0.086,0.084,0.088,19.06,18.86,19.28,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.96,48.44,49.58,47.9,47.47,48.2,0,0,0,0,0,0,1.06,0,0.18,0.13,0.79,0.21,38.1
920844000000,1999,3,1998,6,23,7,0.896,0.111,0.665,31702.4,189.3,189.3,188.7,4,4,4,1482,1466,1498,1299,1283,183,183,183,198.8,183.1,214.7,0.123,0.122,0.125,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.88,0.874,0.889,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.84,0.089,0.088,0.089,18.75,18.69,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.14,47.98,48.29,47.18,47.02,47.33,0,0,0,0,0,0,1.05,0,0.231,0.12,0.74,0.26,35.4
921448800000,1999,3,1998,6,24,7,0.977,0.111,0.665,30902.6,187.5,187.5,183.9,4,4,4,1616,1514,1757,1433,1331,183,183,183,332.6,230.6,474.3,0.113,0.104,0.121,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.91,0.898,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.095,18.28,17.81,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.92,45.67,47.82,45.99,44.76,46.87,0,0,0,0,0,0,1.02,0,0.312,0.11,0.68,0.32,31.6
922053600000,1999,3,1998,6,25,7,1.3,0.111,0.665,28034.7,176.3,176.3,166.9,4,4,4,2156,1836,2469,1973,1653,183,183,183,872.7,552.9,1186,0.0858,0.0741,0.0997,1100,1100,1100,990,990,990,971.4,970.6,972.2,18.6,17.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.11,16.68,15.89,17.56,0.947,0.945,0.95,0.979,0.977,0.98,0.927,0.923,0.931,42.6,40.49,44.97,41.72,39.56,44.07,0,0,0,0,0,0,0.927,0,0.635,0.085,0.51,0.49,21.6
922658400000,1999,3,1998,6,26,7,1.71,0.122,0.665,24946.9,155.6,155.6,148.5,4,4,4,2821,2565,3066,2618,2382,202.4,183,217,1518,1282,1749,0.0717,0.0667,0.0767,1100,1100,1100,990,990,990,973.1,972.5,973.7,16.9,16.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,15.04,14.45,15.66,0.941,0.938,0.944,0.972,0.97,0.976,0.915,0.91,0.921,38.18,36.55,39.86,37.12,35.45,38.89,0,0,0,0,0,0,0.825,0,1.045,0.071,0.39,0.61,14.6
923263200000,1999,4,1998,7,27,7,2.05,0.131,0.665,22559.1,139.4,139.4,134.3,4,4,4,3386,3160,3579,3169,2943,217,217,217,2069,1843,2262,0.0642,0.0606,0.0687,1100,1100,1100,990,990,990,974.4,973.9,974.8,15.6,15.2,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.75,13.34,14.22,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.61,33.49,35.92,33.57,32.48,34.84,0,0,0,0,0,0,0.746,0,1.385,0.064,0.32,0.68,11
923868000000,1999,4,1998,7,28,7,2.25,0.131,0.665,21306.6,128.9,128.9,126.8,4,4,4,3718,3626,3773,3501,3409,217,217,217,2401,2309,2456,0.0584,0.0575,0.0598,1100,1100,1100,990,990,990,975.1,974.9,975.2,14.9,14.8,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.04,12.93,13.24,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.903,32.69,32.37,33.22,31.71,31.4,32.22,0,0,0,0,0,0,0.705,0,1.585,0.058,0.3,0.7,9.47
924472800000,1999,4,1998,7,29,7,2.24,0.165,0.665,21365.1,129.2,129.2,127.2,4,4,4,3702,3614,3768,3430,3319,272.7,217,295,2330,2219,2451,0.0738,0.0576,0.0816,1100,1100,1100,990,990,990,975,974.9,975.2,15,14.8,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.08,12.94,13.26,0.929,0.928,0.931,0.97,0.97,0.97,0.902,0.901,0.903,32.78,32.39,33.29,31.79,31.42,32.29,0,0,0,0,0,0,0.707,0,1.575,0.074,0.3,0.7,9.54
925077600000,1999,4,1998,7,30,7,2.08,0.183,0.665,22371.7,136.3,136.3,133.2,4,4,4,3436,3297,3575,3133,2976,302.4,295,321,2033,1876,2180,0.0882,0.0825,0.0974,1100,1100,1100,990,990,990,974.5,974.2,974.8,15.5,15.2,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.64,13.35,13.94,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.32,33.51,35.13,33.29,32.51,34.07,0,0,0,0,0,0,0.74,0,1.415,0.088,0.32,0.68,10.8
925682400000,1999,5,1998,8,31,7,1.85,0.194,0.665,23871.7,146.9,146.9,142.1,4,4,4,3059,2876,3243,2738,2555,321,321,321,1638,1455,1822,0.105,0.099,0.112,1100,1100,1100,990,990,990,973.7,973.2,974.1,16.3,15.9,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.05,14.91,0.938,0.935,0.94,0.97,0.97,0.971,0.91,0.907,0.914,36.61,35.44,37.82,35.52,34.38,36.73,0,0,0,0,0,0,0.789,0,1.185,0.1,0.36,0.64,12.9
926287200000,1999,5,1998,8,32,7,1.62,0.194,0.665,25641.5,156.8,156.8,152.6,4,4,4,2671,2519,2824,2350,2198,321,321,321,1250,1098,1403,0.12,0.114,0.127,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,15.04,15.77,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.922,39.17,38.16,40.16,38.16,37.1,39.21,0,0,0,0,0,0,0.848,0,0.955,0.12,0.41,0.59,15.8
926892000000,1999,5,1998,8,33,7,1.4,0.194,0.665,27286.3,166.9,166.9,162.4,4,4,4,2316,2148,2469,1995,1827,321,321,321,895.4,727.3,1048,0.139,0.13,0.149,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.26,15.89,16.67,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.48,40.49,42.57,40.6,39.56,41.72,0,0,0,0,0,0,0.902,0,0.735,0.14,0.48,0.52,19.5
927496800000,1999,5,1998,8,34,7,1.17,0.194,0.665,29096.8,178.1,178.1,173.2,4,4,4,1930,1784,2087,1609,1463,321,321,321,509.4,363.5,665.6,0.167,0.154,0.18,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.26,16.82,17.72,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.18,42.97,45.42,43.3,42.11,44.52,0,0,0,0,0,0,0.962,0,0.505,0.17,0.57,0.43,24.9
928101600000,1999,5,1998,8,35,7,0.983,0.137,0.665,30835.4,187.3,187.3,183.5,4,4,4,1625,1517,1740,1399,1307,225.9,210,321,299.4,206.8,386.6,0.138,0.124,0.184,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.917,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.25,17.86,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.82,45.81,47.77,45.89,44.9,46.81,0,0,0,0,0,0,1.02,0,0.318,0.14,0.68,0.32,31.4
928706400000,1999,6,1998,9,36,7,0.829,0.127,0.657,32031.6,192.8,192.8,190.7,4,4,4,1371,1240,1482,1161,1030,210,210,210,74.81,0,171.8,0.154,0.142,0.169,1086,1030,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.822,0.708,0.883,0.617,0.489,0.648,0.029,0.023,0.031,1.74,1.48,1.83,0.083,0.069,0.089,19.19,18.74,19.86,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.69,47.87,49.57,47.67,46.91,48.2,0,0,0,0,0,0,1.06,0,0.172,0.15,0.79,0.21,38.6
929311200000,1999,6,1998,9,37,7,0.665,0.127,0.538,28212.1,182.5,182.5,167.9,4,4,4,1099,1014,1197,889.1,804.5,210,210,210,0,-1.137e-13,1.137e-13,0.192,0.175,0.207,889.1,804.5,986.6,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.542,0.462,0.645,0.369,0.328,0.417,0.017,0.015,0.019,1.15,1,1.34,0.053,0.046,0.062,20.64,20.14,21.05,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.89,39.57,46.55,41.98,38.58,45.61,0,0,0,0,0,0,0.933,0,0.127,0.19,0.81,0.19,42.4
929916000000,1999,6,1998,9,38,7,0.564,0.127,0.437,23645.7,144.6,144.6,140.7,3,3,3,932.7,881.4,992.1,722.7,671.4,210,210,210,0,0,0,0.225,0.212,0.238,722.7,671.4,782.1,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.39,0.352,0.441,0.283,0.249,0.318,0.013,0.011,0.014,0.939,0.846,1.05,0.042,0.037,0.047,21.43,21.08,21.73,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.4,45.62,51.55,46.92,44.7,48.2,0,0,0,0,0,0,0.782,0,0.127,0.23,0.77,0.23,41.9
930520800000,1999,6,1998,9,39,7,0.5,0.119,0.381,21408.5,131.6,131.6,127.4,3,3,3,826.8,790.1,866.7,630.5,604.1,196.3,186,210,0,0,0,0.237,0.225,0.25,630.5,604.1,656.7,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.326,0.309,0.343,0.222,0.205,0.24,0.0097,0.0089,0.011,0.774,0.728,0.821,0.034,0.032,0.036,22.02,21.81,22.21,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.34,41.86,44.77,42.48,41.02,43.87,0,0,0,0,0,0,0.708,0,0.119,0.24,0.76,0.24,42.8
931125600000,1999,7,1998,10,40,7,0.456,0.116,0.34,19147.7,121.7,121.7,114,3,2,2.857142857142857,753.4,719.8,782.9,561.5,492.8,191.9,186,227,8.12e-15,0,5.684e-14,0.255,0.238,0.315,561.5,492.8,596.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.286,0.252,0.305,0.176,0.132,0.2,0.0076,0.0057,0.0087,0.673,0.629,0.716,0.029,0.027,0.031,22.41,22.25,22.56,0.953,0.95,0.956,0.976,0.972,0.98,0.93,0.924,0.937,41.67,38.21,52.13,40.29,37.15,48.2,0,0,0,0,0,0,0.633,0,0.116,0.25,0.75,0.25,42
931730400000,1999,7,1998,10,41,7,0.41,0.137,0.273,15737.6,96.4,96.4,93.68,2,2,2,677.7,647.9,708.6,450.7,420.9,227,227,227,-2.436e-14,-5.684e-14,5.684e-14,0.335,0.32,0.35,450.7,420.9,481.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.228,0.212,0.246,0.112,0.0977,0.126,0.0048,0.0042,0.0054,0.587,0.537,0.64,0.025,0.023,0.027,22.8,22.63,22.97,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.21,45.33,51.11,46.84,44.42,48.2,0,0,0,0,0,0,0.52,0,0.137,0.33,0.67,0.33,38.4
932335200000,1999,7,1998,10,42,7,0.37,0.137,0.233,13680.1,86.97,86.97,81.43,2,2,2,611.5,585.8,638.3,384.5,358.8,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.372,0.356,0.387,384.5,358.8,411.3,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.199,0.19,0.209,0.0805,0.0684,0.0932,0.0034,0.0029,0.004,0.482,0.444,0.522,0.02,0.019,0.022,23.17,23.02,23.32,0.953,0.95,0.955,0.978,0.974,0.98,0.932,0.925,0.936,41.62,38.97,44.37,40.71,37.95,43.49,0,0,0,0,0,0,0.452,0,0.137,0.37,0.63,0.37,37
932940000000,1999,7,1998,10,43,7,0.335,0.134,0.202,11862.8,74.06,74.06,70.61,2,2,2,554.5,531.4,577.4,333.7,312.9,220.9,184,227,-2.436e-14,-5.684e-14,0,0.398,0.346,0.42,333.7,312.9,350.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.174,0.187,0.0565,0.0467,0.0644,0.0024,0.0019,0.0027,0.405,0.375,0.431,0.017,0.016,0.018,23.5,23.37,23.6,0.946,0.943,0.949,0.971,0.97,0.972,0.918,0.915,0.922,36.38,34.14,38.1,35.31,33.11,37.03,0,0,0,0,0,0,0.392,0,0.133,0.4,0.6,0.4,35.4
933544800000,1999,8,1998,11,44,7,0.303,0.111,0.191,11336.7,72.28,72.28,67.48,2,2,2,500.3,478.1,523.5,316.3,294.1,184,184,184,0,0,0,0.368,0.351,0.385,316.3,294.1,339.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.164,0.18,0.0483,0.0378,0.0592,0.002,0.0016,0.0025,0.377,0.343,0.411,0.016,0.014,0.017,23.77,23.63,23.91,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.911,0.919,34.78,32.39,37.26,33.74,31.42,36.14,0,0,0,0,0,0,0.375,0,0.112,0.37,0.63,0.37,37.4
934149600000,1999,8,1998,11,45,7,0.274,0.111,0.162,9639.42,61.39,61.39,57.38,2,2,2,452.4,434.1,471.3,268.4,250.1,184,184,184,-4.06e-15,-2.842e-14,0,0.407,0.39,0.424,268.4,250.1,287.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.162,0.0257,0.017,0.0346,0.0011,0.0007,0.0014,0.305,0.277,0.333,0.013,0.011,0.014,24.06,23.95,24.17,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.58,27.56,31.65,28.69,26.74,30.7,0,0,0,0,0,0,0.319,0,0.112,0.41,0.59,0.41,35.2
934754400000,1999,8,1998,11,46,7,0.25,0.111,0.138,8284.02,52.2,52.2,49.31,2,1,1.4285714285714286,412.7,397.2,428.3,228.7,213.2,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.446,0.43,0.463,228.7,213.2,244.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.147,0.0152,0.0139,0.0165,0.00062,0.00056,0.00067,0.339,0.259,0.408,0.014,0.011,0.017,24.2,24.13,24.26,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.897,0.939,39.95,25.73,51.86,38.38,24.96,48.2,0,0,0,0,0,0,0.274,0,0.112,0.44,0.55,0.45,33.1
935359200000,1999,8,1998,11,47,7,0.229,0.111,0.118,7287.61,46.38,46.38,43.38,1,1,1,378.4,365.7,392,194.4,181.7,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.487,0.469,0.503,194.4,181.7,208,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.129,0.125,0.134,0.0123,0.0112,0.0134,0.0005,0.00045,0.00054,0.346,0.324,0.371,0.014,0.013,0.015,24.36,24.27,24.45,0.953,0.95,0.956,0.98,0.979,0.98,0.934,0.93,0.937,44.27,41.37,47.33,43.38,40.5,46.38,0,0,0,0,0,0,0.241,0,0.111,0.48,0.52,0.48,31.8
935964000000,1999,8,1998,11,48,7,0.21,0.0914,0.119,7418.43,48.2,48.2,44.16,1,1,1,347.9,334.8,361.6,196.8,173.5,151.1,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.434,0.392,0.515,196.8,173.5,214.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.122,0.132,0.0125,0.0105,0.014,0.0005,0.00042,0.00056,0.348,0.309,0.378,0.014,0.012,0.015,24.51,24.46,24.58,0.953,0.947,0.957,0.979,0.975,0.98,0.933,0.923,0.938,45.11,39.49,49.21,44.16,38.5,48.2,0,0,0,0,0,0,0.245,0,0.091,0.44,0.57,0.43,35.3
936568800000,1999,9,1998,12,49,7,0.193,0.0835,0.109,6813.48,43.42,43.42,40.56,1,1,1,318.5,306.7,330.7,180.5,168.7,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.434,0.417,0.45,180.5,168.7,192.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.116,0.124,0.0111,0.0101,0.0121,0.00044,0.0004,0.00049,0.317,0.296,0.339,0.013,0.012,0.014,24.69,24.61,24.77,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.92,0.934,41.47,38.73,44.31,40.56,37.69,43.42,0,0,0,0,0,0,0.225,0,0.084,0.43,0.56,0.44,35.3
937173600000,1999,9,1998,12,50,7,0.177,0.0835,0.0938,5800.04,36.82,36.82,34.52,1,1,1,293.1,284,303.1,155.1,146,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.471,0.455,0.486,155.1,146,165.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.00894,0.00816,0.00978,0.00036,0.00032,0.00039,0.272,0.256,0.29,0.011,0.01,0.012,24.86,24.79,24.91,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.58,33.43,37.9,34.52,32.43,36.82,0,0,0,0,0,0,0.192,0,0.0832,0.47,0.53,0.47,32.8
937778400000,1999,9,1998,12,51,7,0.165,0.0835,0.0811,4989.49,31.74,31.74,29.7,1,1,1,272,263.5,281,134,125.5,138,138,138,0,-2.842e-14,2.842e-14,0.507,0.491,0.524,134,125.5,143,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.104,0.101,0.107,0.00714,0.00641,0.0079,0.00028,0.00025,0.00031,0.234,0.219,0.25,0.0093,0.0087,0.0099,24.98,24.93,25.03,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,30.62,28.61,32.72,29.7,27.75,31.74,0,0,0,0,0,0,0.165,0,0.0839,0.51,0.49,0.51,30.2
938383200000,1999,9,1998,12,52,7,0.154,0.0728,0.0808,4986.93,34.64,34.64,29.68,1,1,1,254,246.8,261,133.6,116.7,120.4,97,138,1.429e-20,-2.842e-14,1.421e-14,0.473,0.385,0.542,133.6,116.7,154.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0975,0.106,0.0071,0.00567,0.0089,0.00028,0.00022,0.00035,0.231,0.203,0.266,0.0091,0.008,0.011,25.05,25.03,25.08,0.932,0.924,0.941,0.97,0.97,0.97,0.904,0.896,0.912,30.6,26.51,35.71,29.68,25.72,34.64,0,0,0,0,0,0,0.165,0,0.0732,0.47,0.52,0.48,32.4
938988000000,1999,10,1999,1,1,7,0.145,0.0587,0.0866,5378.04,33.47,33.47,32.01,1,1,1,240.1,232.8,246.5,143.1,135.8,97,97,97,0,0,0,0.404,0.394,0.417,143.1,135.8,149.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0994,0.104,0.00792,0.0073,0.00846,0.00031,0.00029,0.00033,0.246,0.233,0.257,0.0097,0.0092,0.01,25.11,25.06,25.17,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33,31.29,34.5,32.01,30.35,33.47,0,0,0,0,0,0,0.178,0,0.0584,0.4,0.6,0.4,37.1
939592800000,1999,10,1999,1,2,7,0.136,0.0587,0.0775,4802.32,29.79,29.79,28.59,1,1,1,225.1,219.4,230.4,128.1,122.4,97,97,97,-2.03e-15,-1.421e-14,0,0.431,0.421,0.442,128.1,122.4,133.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0966,0.0946,0.0985,0.00664,0.00616,0.00709,0.00026,0.00024,0.00028,0.219,0.209,0.228,0.0086,0.0082,0.009,25.23,25.19,25.27,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.47,28.13,30.71,28.59,27.28,29.79,0,0,0,0,0,0,0.159,0,0.0585,0.43,0.57,0.43,35.3
940197600000,1999,10,1999,1,3,7,0.128,0.0587,0.0694,4281.59,26.83,26.83,25.49,1,1,1,211.8,206,217.5,114.8,109,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.458,0.446,0.471,114.8,109,120.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0899,0.0939,0.00551,0.00502,0.00599,0.00022,0.0002,0.00024,0.195,0.185,0.205,0.0076,0.0072,0.008,25.33,25.29,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.898,26.27,24.89,27.66,25.49,24.14,26.83,0,0,0,0,0,0,0.142,0,0.0586,0.46,0.54,0.46,33.4
940802400000,1999,10,1999,1,4,7,0.121,0.0587,0.0623,568.61,23.69,23.69,3.385,1,1,1,200,195.9,204.1,103,98.92,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.485,0.475,0.495,103,98.92,107.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0863,0.0892,0.00451,0.00416,0.00486,0.00018,0.00016,0.00019,0.174,0.167,0.181,0.0068,0.0065,0.0071,25.42,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.888,3.489,0,24.42,3.385,0,23.69,0,6,0,0,0.857,0,0.0188,0.857,0.0587,0.49,0.51,0.49,4.7
941407200000,1999,11,1999,2,5,7,0.119,0.0562,0.0631,0,0,0,0,1,1,1,197.3,195.1,198.4,104.3,102.1,93,93,93,2.03e-15,0,1.421e-14,0.471,0.469,0.477,104.3,102.1,105.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0871,0.0883,0.00462,0.00443,0.00471,0.00018,0.00017,0.00018,0.176,0.172,0.178,0.0069,0.0067,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.47,0.53,0.47,0
942012000000,1999,11,1999,2,6,7,0.123,0.0473,0.0754,2989.06,31.36,31.36,17.79,1,1,1,202.8,198.1,206.3,124.7,105.1,78.14,67,93,-4.06e-15,-1.421e-14,0,0.386,0.325,0.469,124.7,105.1,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0882,0.0971,0.00635,0.00468,0.00759,0.00025,0.00018,0.0003,0.21,0.177,0.235,0.0082,0.0069,0.0092,25.37,25.33,25.42,0.534,0,0.934,0.554,0,0.97,0.518,0,0.906,18.34,0,32.33,17.79,0,31.36,0,3,0,0,0.429,0,0.0988,0.429,0.0476,0.38,0.61,0.39,24.3
942616800000,1999,11,1999,2,7,7,0.121,0.0405,0.0809,5056.54,30.92,30.92,30.1,1,1,1,200.8,198.4,204.4,133.8,131.4,67,67,67,0,0,0,0.334,0.328,0.338,133.8,131.4,137.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0943,0.0964,0.00713,0.00692,0.00743,0.00028,0.00027,0.00029,0.225,0.221,0.232,0.0088,0.0086,0.0091,25.37,25.34,25.38,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.03,30.44,31.87,30.1,29.53,30.92,0,0,0,0,0,0,0.167,0,0.0401,0.33,0.67,0.33,41.8
943221600000,1999,11,1999,2,8,7,0.12,0.0405,0.0795,4962.02,30.6,30.6,29.54,1,1,1,198.5,194.3,203,131.5,127.3,67,67,67,0,0,0,0.338,0.33,0.345,131.5,127.3,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0928,0.0959,0.00692,0.00657,0.00731,0.00027,0.00026,0.00029,0.221,0.214,0.229,0.0086,0.0084,0.009,25.37,25.35,25.38,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.45,29.44,31.55,29.54,28.55,30.6,0,0,0,0,0,0,0.164,0,0.0405,0.34,0.66,0.34,41.4
943826400000,1999,11,1999,2,9,7,0.125,0.0371,0.0875,5483.16,33.44,33.44,32.64,1,1,1,206,203.3,207.9,144.7,139,61.29,59,67,0,0,0,0.297,0.285,0.325,144.7,139,148.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0985,0.097,0.0995,0.00805,0.00757,0.00834,0.00031,0.0003,0.00033,0.244,0.235,0.25,0.0096,0.0092,0.0098,25.32,25.31,25.34,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.65,32.26,34.48,32.64,31.29,33.44,0,0,0,0,0,0,0.181,0,0.0375,0.3,0.7,0.3,43.9
944431200000,1999,12,1999,3,10,7,0.125,0.0357,0.0889,5572.41,34.63,34.63,33.17,1,1,1,206,201.7,212.3,147,142.7,59,59,59,0,0,0,0.287,0.278,0.293,147,142.7,153.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0975,0.101,0.00824,0.00788,0.00878,0.00032,0.00031,0.00034,0.248,0.24,0.26,0.0097,0.0094,0.01,25.32,25.27,25.35,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,34.19,33.18,35.7,33.17,32.18,34.63,0,0,0,0,0,0,0.184,0,0.0361,0.29,0.71,0.29,44.6
945036000000,1999,12,1999,3,11,7,0.13,0.0357,0.0941,5903.86,35.99,35.99,35.14,1,1,1,214.6,211,218.3,155.6,152,59,59,59,0,0,0,0.275,0.27,0.28,155.6,152,159.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00898,0.00867,0.00929,0.00035,0.00034,0.00036,0.264,0.257,0.27,0.01,0.01,0.011,25.25,25.22,25.28,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,36.23,35.38,37.11,35.14,34.32,35.99,0,0,0,0,0,0,0.195,0,0.0359,0.27,0.72,0.28,45.4
945640800000,1999,12,1999,3,12,7,0.13,0.0357,0.0941,5905.34,35.68,35.68,35.15,1,1,1,214.6,212.9,217,155.6,153.9,59,59,59,0,0,0,0.275,0.272,0.277,155.6,153.9,158,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00898,0.00883,0.00918,0.00035,0.00035,0.00036,0.264,0.261,0.268,0.01,0.01,0.011,25.25,25.23,25.26,0.94,0.94,0.941,0.97,0.97,0.97,0.912,0.912,0.913,36.24,35.83,36.79,35.15,34.75,35.68,0,0,0,0,0,0,0.195,0,0.0359,0.27,0.72,0.28,45.4
946245600000,1999,12,1999,3,13,7,0.126,0.0381,0.0877,5493.69,34.32,34.32,32.7,1,1,1,208,205.8,211,145,132.8,63,59,73,0,0,0,0.303,0.28,0.355,145,132.8,152,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0989,0.0958,0.101,0.00808,0.00703,0.00867,0.00032,0.00028,0.00034,0.245,0.225,0.257,0.0096,0.0088,0.01,25.31,25.28,25.34,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.71,30.74,35.38,32.7,29.81,34.32,0,0,0,0,0,0,0.182,0,0.0383,0.3,0.7,0.3,43.6
946850400000,2000,1,1999,4,14,7,0.134,0.0442,0.0902,5637.34,35.93,35.93,33.56,1,1,1,222.1,210.1,232.6,149.1,137.1,73,73,73,0,0,0,0.329,0.314,0.347,149.1,137.1,159.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0973,0.105,0.00843,0.00741,0.00931,0.00033,0.00029,0.00037,0.254,0.232,0.272,0.01,0.0091,0.011,25.21,25.13,25.31,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,34.59,31.77,37.04,33.56,30.82,35.93,0,0,0,0,0,0,0.186,0,0.0438,0.33,0.67,0.33,42.1
947455200000,2000,1,1999,4,15,7,0.142,0.0442,0.0974,6094.03,37.46,37.46,36.27,1,1,1,234,230.6,238.8,161,157.6,73,73,73,0,0,0,0.312,0.306,0.317,161,157.6,165.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.00943,0.00915,0.00985,0.00037,0.00036,0.00039,0.275,0.269,0.284,0.011,0.011,0.011,25.12,25.08,25.15,0.942,0.941,0.944,0.971,0.97,0.973,0.915,0.913,0.918,37.37,36.59,38.51,36.27,35.49,37.46,0,0,0,0,0,0,0.202,0,0.0446,0.31,0.69,0.31,42.9
948060000000,2000,1,1999,4,16,7,0.154,0.0442,0.11,6933.09,44.23,44.23,41.27,1,1,1,254.5,242.4,267,181.5,169.4,73,73,73,-4.06e-15,-2.842e-14,0,0.287,0.273,0.301,181.5,169.4,194,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.109,0.117,0.0112,0.0101,0.0122,0.00044,0.0004,0.00049,0.312,0.29,0.334,0.012,0.011,0.013,24.97,24.9,25.06,0.949,0.945,0.953,0.978,0.975,0.98,0.928,0.921,0.934,42.17,39.34,45.14,41.27,38.34,44.23,0,0,0,0,0,0,0.229,0,0.044,0.29,0.71,0.29,45
948664800000,2000,1,1999,4,17,7,0.175,0.0442,0.13,8073.99,51.35,51.35,48.06,2,1,1.2857142857142858,288.7,269.5,308.3,215.7,196.5,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.253,0.237,0.271,215.7,196.5,235.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.118,0.132,0.0141,0.0124,0.0158,0.00056,0.00049,0.00063,0.328,0.244,0.384,0.013,0.0097,0.015,24.82,24.73,24.88,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,42.19,25.93,51.67,40.8,25.16,48.2,0,0,0,0,0,0,0.267,0,0.045,0.25,0.74,0.26,46.1
949269600000,2000,1,1999,4,18,7,0.204,0.0504,0.154,9319.33,61.2,61.2,55.47,2,2,2,337.8,313.5,366,254.5,237,83.29,73,85,8.12e-15,0,2.842e-14,0.247,0.232,0.264,254.5,237,281,990,990,990,965.1,965,965.2,24.9,24.8,25,0.14,0.134,0.149,0.0207,0.0159,0.0316,0.00083,0.00064,0.0013,0.275,0.252,0.313,0.011,0.01,0.013,24.64,24.46,24.78,0.93,0.925,0.936,0.97,0.97,0.97,0.902,0.897,0.908,28.59,26.59,31.55,27.74,25.8,30.6,0,0,0,0,0,0,0.308,0,0.05,0.25,0.75,0.25,45.7
949874400000,2000,2,1999,5,19,7,0.255,0.0514,0.204,12340.4,83,83,73.45,2,2,2,422.4,381,465.3,337.4,296,85,85,85,0,0,0,0.202,0.183,0.223,337.4,296,380.3,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.169,0.154,0.184,0.0583,0.0387,0.0785,0.0024,0.0016,0.0032,0.398,0.336,0.462,0.016,0.014,0.019,24.1,23.84,24.36,0.946,0.939,0.952,0.973,0.97,0.98,0.921,0.911,0.933,37.72,33.22,42.35,36.73,32.22,41.5,0,0,0,0,0,0,0.408,0,0.051,0.2,0.8,0.2,48.4
950479200000,2000,2,1999,5,20,7,0.318,0.0514,0.267,15682.3,96.4,96.4,93.35,2,2,2,525.7,480.3,566.1,440.7,395.3,85,85,85,8.12e-15,0,5.684e-14,0.162,0.15,0.177,440.7,395.3,481.1,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.19,0.223,0.107,0.0856,0.126,0.0045,0.0035,0.0053,0.553,0.484,0.617,0.023,0.02,0.026,23.48,23.24,23.75,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.51,43.94,52.4,46.67,43.06,48.2,0,0,0,0,0,0,0.519,0,0.051,0.16,0.84,0.16,49.3
951084000000,2000,2,1999,5,21,7,0.367,0.0514,0.316,18290.8,113,113,108.9,3,3,3,606.8,576.3,627.1,521.8,491.3,85,85,85,8.12e-15,0,5.684e-14,0.14,0.136,0.148,521.8,491.3,542.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.246,0.229,0.258,0.15,0.131,0.163,0.0063,0.0055,0.0069,0.573,0.523,0.608,0.024,0.022,0.026,23.1,22.98,23.28,0.948,0.945,0.95,0.971,0.97,0.973,0.921,0.917,0.925,37.36,35.35,38.7,36.29,34.29,37.67,0,0,0,0,0,0,0.605,0,0.051,0.14,0.86,0.14,49.8
951688800000,2000,2,1999,5,22,7,0.399,0.0609,0.338,19502.7,119.9,119.9,116.1,3,3,3,659.7,634,685.4,559,544.5,100.7,85,107,0,0,0,0.152,0.132,0.164,559,544.5,578.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.271,0.262,0.284,0.174,0.165,0.187,0.0074,0.007,0.008,0.64,0.617,0.674,0.027,0.026,0.029,22.82,22.68,22.95,0.951,0.95,0.953,0.975,0.973,0.978,0.928,0.925,0.932,39.67,38.69,40.87,38.7,37.66,39.96,0,0,0,0,0,0,0.645,0,0.061,0.15,0.85,0.15,48.9
952293600000,2000,3,1999,6,23,7,0.446,0.0647,0.381,21747.1,137.8,137.8,129.4,3,3,3,736.8,696,784.3,629.8,589,107,107,107,0,0,0,0.145,0.136,0.154,629.8,589,677.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.313,0.29,0.34,0.222,0.194,0.253,0.0096,0.0083,0.011,0.76,0.692,0.841,0.033,0.03,0.037,22.39,22.12,22.62,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,44.03,41.54,46.88,43.15,40.68,45.94,0,0,0,0,0,0,0.719,0,0.065,0.15,0.85,0.15,48.8
952898400000,2000,3,1999,6,24,7,0.594,0.0647,0.527,27908.9,192.8,192.8,166.1,4,3,3.7142857142857144,982.4,807.8,1240,875.4,700.8,107,107,107,4.646,-1.137e-13,32.52,0.111,0.0863,0.132,870.8,700.8,1100,990,990,990,967.8,967.1,968.7,22.2,21.3,22.9,0.513,0.353,0.785,0.387,0.269,0.648,0.018,0.012,0.03,1.16,0.88,1.73,0.052,0.038,0.081,21.06,19.61,21.99,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.21,39.5,50.47,44.94,38.51,48.2,0,0,0,0,0,0,0.923,0,0.067,0.11,0.89,0.11,47
953503200000,2000,3,1999,6,25,7,1.07,0.0761,0.665,30102.2,192.1,192.1,179.2,4,4,4,1766,1392,2244,1640,1285,125.9,107,129,540.3,184.5,1015,0.0727,0.0575,0.0871,1100,1100,1100,990,990,990,970.3,969.1,971.7,19.7,18.3,20.9,0.906,0.849,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.8,1.87,0.094,0.086,0.1,17.84,16.44,19.07,0.95,0.946,0.953,0.98,0.98,0.98,0.931,0.927,0.934,45.71,41.95,48.99,44.79,41.11,48.01,0,0,0,0,0,0,0.995,0,0.405,0.071,0.62,0.38,28.1
954108000000,2000,3,1999,6,26,7,1.71,0.0932,0.665,24956.8,160.4,160.4,148.6,4,4,4,2822,2390,3222,2668,2261,154.1,129,217,1568,1161,1905,0.0541,0.0433,0.0699,1100,1100,1100,990,990,990,973.1,972,974,16.9,16,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.04,14.09,16.09,0.941,0.936,0.945,0.973,0.97,0.978,0.915,0.907,0.925,38.17,35.56,41.01,37.14,34.49,40.11,0,0,0,0,0,0,0.825,0,1.045,0.055,0.39,0.61,14.6
954712800000,2000,4,1999,7,27,7,2.13,0.131,0.665,22067.8,135.8,135.8,131.4,4,4,4,3516,3318,3674,3299,3101,217,217,217,2199,2001,2357,0.0618,0.0591,0.0654,1100,1100,1100,990,990,990,974.7,974.2,975,15.3,15,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.47,13.14,13.89,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.85,32.94,35,32.84,31.96,33.95,0,0,0,0,0,0,0.73,0,1.465,0.062,0.31,0.69,10.4
955317600000,2000,4,1999,7,28,7,2.28,0.172,0.665,21128.1,127.2,127.2,125.8,4,4,4,3765,3704,3799,3481,3439,283.9,217,295,2381,2339,2404,0.0754,0.0586,0.079,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.94,12.87,13.07,0.928,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.902,32.41,32.21,32.77,31.44,31.25,31.79,0,0,0,0,0,0,0.699,0,1.615,0.075,0.29,0.71,9.27
955922400000,2000,4,1999,7,29,7,2.26,0.178,0.665,21238.5,128.2,128.2,126.4,4,4,4,3736,3656,3794,3441,3361,295,295,295,2341,2261,2399,0.079,0.0777,0.0807,1100,1100,1100,990,990,990,975.1,975,975.2,14.9,14.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.01,12.88,13.17,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,32.58,32.24,33.04,31.6,31.27,32.05,0,0,0,0,0,0,0.702,0,1.595,0.079,0.29,0.71,9.4
956527200000,2000,4,1999,7,30,7,2.12,0.178,0.665,22112,134.6,134.6,131.6,4,4,4,3504,3372,3626,3209,3077,295,295,295,2109,1977,2231,0.0842,0.0813,0.0875,1100,1100,1100,990,990,990,974.6,974.3,974.9,15.4,15.1,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.5,13.24,13.78,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.903,0.906,33.92,33.22,34.69,32.9,32.22,33.65,0,0,0,0,0,0,0.731,0,1.455,0.084,0.31,0.69,10.4
957132000000,2000,5,1999,8,31,7,1.91,0.194,0.665,23467.1,144.2,144.2,139.7,4,4,4,3155,2973,3326,2834,2652,321,321,321,1734,1552,1905,0.102,0.0965,0.108,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.25,13.87,14.68,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,36,34.96,37.17,34.92,33.91,36.06,0,0,0,0,0,0,0.776,0,1.245,0.1,0.35,0.65,12.3
957736800000,2000,5,1999,8,32,7,1.66,0.194,0.665,25295.8,154.9,154.9,150.6,4,4,4,2745,2589,2912,2424,2268,321,321,321,1324,1168,1491,0.117,0.11,0.124,1100,1100,1100,990,990,990,972.9,972.5,973.3,17.1,16.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.23,14.82,15.6,0.942,0.94,0.943,0.973,0.971,0.975,0.917,0.913,0.92,38.68,37.58,39.7,37.64,36.48,38.73,0,0,0,0,0,0,0.837,0,0.995,0.12,0.4,0.6,15.2
958341600000,2000,5,1999,8,33,7,1.45,0.194,0.665,26954.1,164.6,164.6,160.4,4,4,4,2389,2236,2538,2068,1915,321,321,321,968.3,815.5,1117,0.135,0.126,0.144,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.73,16.45,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.921,0.927,41.01,40.03,42,40.11,39.08,41.16,0,0,0,0,0,0,0.891,0,0.785,0.13,0.46,0.54,18.6
958946400000,2000,5,1999,8,34,7,1.21,0.194,0.665,28701.8,175.7,175.7,170.8,4,4,4,2007,1853,2174,1686,1532,321,321,321,586.2,432.2,752.9,0.16,0.148,0.173,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.61,17.5,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.58,42.4,44.82,42.71,41.56,43.92,0,0,0,0,0,0,0.949,0,0.545,0.16,0.55,0.45,23.7
959551200000,2000,5,1999,8,35,7,1.02,0.156,0.665,30501.6,185.5,185.5,181.6,4,4,4,1683,1568,1808,1426,1358,257.6,210,321,325.5,258.2,387.4,0.152,0.125,0.187,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.05,17.64,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.32,45.21,47.32,45.39,44.31,46.37,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
960156000000,2000,6,1999,9,36,7,0.869,0.127,0.665,31937.2,192.8,192.8,190.1,4,4,4,1437,1328,1533,1227,1118,210,210,210,127.3,17.83,222.8,0.146,0.137,0.158,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.866,0.819,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.86,0.088,0.084,0.091,18.9,18.55,19.3,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.56,47.63,49.63,47.53,46.68,48.2,0,0,0,0,0,0,1.06,0,0.204,0.15,0.77,0.23,36.8
960760800000,2000,6,1999,9,37,7,0.702,0.127,0.575,29703,191.8,191.8,176.8,4,4,4,1161,1061,1277,950.8,850.5,210,210,210,1.624e-14,0,1.137e-13,0.182,0.164,0.198,950.8,850.5,1067,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.612,0.504,0.764,0.422,0.351,0.575,0.02,0.016,0.027,1.3,1.08,1.63,0.06,0.049,0.077,20.3,19.6,20.83,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,45.11,41.43,48.93,44.2,40.56,47.95,0,0,0,0,0,0,0.982,0,0.127,0.18,0.82,0.18,42.3
961365600000,2000,6,1999,9,38,7,0.589,0.127,0.462,24685.8,158.3,158.3,146.9,4,3,3.2857142857142856,973.1,916.5,1037,763.1,706.5,210,210,210,0,0,0,0.216,0.202,0.229,763.1,706.5,827.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.424,0.372,0.483,0.306,0.273,0.339,0.014,0.012,0.015,0.989,0.906,1.05,0.045,0.04,0.047,21.23,20.94,21.53,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.76,39.57,51.55,45.26,38.58,48.2,0,0,0,0,0,0,0.816,0,0.127,0.22,0.78,0.22,41.9
961970400000,2000,6,1999,9,39,7,0.519,0.123,0.396,22065.9,137.3,137.3,131.3,3,3,3,857.5,816.5,900.9,654.3,630.5,203.1,186,210,0,0,0,0.237,0.224,0.249,654.3,630.5,690.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.341,0.324,0.363,0.238,0.222,0.263,0.011,0.0097,0.012,0.816,0.772,0.879,0.036,0.034,0.039,21.85,21.62,22.06,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.67,43.36,46.7,43.78,42.49,45.77,0,0,0,0,0,0,0.73,0,0.123,0.24,0.76,0.24,42.5
962575200000,2000,7,1999,10,40,7,0.472,0.112,0.359,20334.1,125.6,125.6,121,3,3,3,780.1,752.1,804.4,594.1,566.1,186,186,186,0,0,0,0.239,0.231,0.247,594.1,566.1,618.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.303,0.287,0.317,0.198,0.179,0.214,0.0086,0.0078,0.0094,0.711,0.664,0.752,0.031,0.029,0.033,22.27,22.13,22.43,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.24,39.5,42.72,40.35,38.51,41.86,0,0,0,0,0,0,0.672,0,0.113,0.24,0.76,0.24,43.1
963180000000,2000,7,1999,10,41,7,0.428,0.134,0.294,16675.1,113.3,113.3,99.26,3,2,2.2857142857142856,707.1,674.7,740.9,485.9,447.7,221.1,186,227,8.12e-15,0,5.684e-14,0.313,0.251,0.336,485.9,447.7,554.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.247,0.226,0.281,0.13,0.11,0.172,0.0056,0.0047,0.0074,0.614,0.562,0.655,0.026,0.024,0.028,22.66,22.49,22.82,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,46.23,35.14,51.91,44.5,34.09,48.2,0,0,0,0,0,0,0.551,0,0.134,0.31,0.69,0.31,39
963784800000,2000,7,1999,10,42,7,0.385,0.137,0.248,14567.3,92.09,92.09,86.71,2,2,2,637.2,611,664.6,410.2,384,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.357,0.342,0.372,410.2,384,437.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.209,0.199,0.221,0.0926,0.0802,0.106,0.0039,0.0034,0.0045,0.521,0.481,0.564,0.022,0.02,0.024,23.03,22.88,23.17,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.24,41.58,46.98,43.36,40.72,46.05,0,0,0,0,0,0,0.482,0,0.137,0.36,0.64,0.36,37.8
964389600000,2000,7,1999,10,43,7,0.35,0.137,0.213,12489.7,79.57,79.57,74.34,2,2,2,578.6,556,602.5,351.6,329,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.393,0.377,0.408,351.6,329,375.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.18,0.196,0.0649,0.0543,0.0762,0.0027,0.0023,0.0032,0.433,0.399,0.469,0.018,0.017,0.02,23.36,23.22,23.5,0.949,0.945,0.952,0.973,0.97,0.978,0.923,0.917,0.93,38.21,35.84,40.7,37.17,34.77,39.78,0,0,0,0,0,0,0.413,0,0.137,0.39,0.61,0.39,35.7
964994400000,2000,7,1999,10,44,7,0.318,0.115,0.203,12002.1,76.25,76.25,71.44,2,2,2,525.6,503.3,548.6,335.5,319.3,190.1,184,227,-8.12e-15,-5.684e-14,0,0.362,0.34,0.414,335.5,319.3,357.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.173,0.187,0.0574,0.0497,0.0676,0.0024,0.0021,0.0028,0.406,0.381,0.438,0.017,0.016,0.018,23.63,23.53,23.75,0.946,0.944,0.95,0.971,0.97,0.974,0.919,0.916,0.925,36.79,35.06,39.13,35.72,34.01,38.12,0,0,0,0,0,0,0.397,0,0.115,0.36,0.64,0.36,37.7
965599200000,2000,8,1999,11,45,7,0.288,0.111,0.177,10497.6,66.56,66.56,62.49,2,2,2,476.5,457.6,495.9,292.5,273.6,184,184,184,0,0,0,0.386,0.371,0.402,292.5,273.6,311.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.171,0.037,0.0281,0.0462,0.0015,0.0012,0.0019,0.341,0.312,0.37,0.014,0.013,0.015,23.92,23.8,24.03,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.21,30.15,34.31,31.24,29.24,33.28,0,0,0,0,0,0,0.347,0,0.111,0.39,0.61,0.39,36.5
966204000000,2000,8,1999,11,46,7,0.264,0.111,0.152,9037.45,57.26,57.26,53.79,2,2,2,435.7,420.1,451.9,251.7,236.1,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.407,0.438,251.7,236.1,267.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.155,0.0192,0.0158,0.0254,0.00079,0.00065,0.001,0.281,0.262,0.304,0.012,0.011,0.012,24.16,24.06,24.25,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.73,25.98,29.52,26.9,25.2,28.63,0,0,0,0,0,0,0.299,0,0.112,0.42,0.58,0.42,34.2
966808800000,2000,8,1999,11,47,7,0.242,0.111,0.131,7959.68,48.2,48.2,47.38,1,1,1,400.7,387.6,414.9,216.7,203.6,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.459,0.443,0.475,216.7,203.6,230.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.142,0.0142,0.0131,0.0154,0.00058,0.00053,0.00063,0.386,0.363,0.412,0.016,0.015,0.017,24.21,24.12,24.3,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.24,46.36,52.3,47.38,45.43,48.2,0,0,0,0,0,0,0.263,0,0.111,0.46,0.54,0.46,32.9
967413600000,2000,8,1999,11,48,7,0.224,0.0994,0.124,7613.18,48.2,48.2,45.32,1,1,1,369.9,354,383.5,205.6,187.2,164.3,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.443,0.377,0.496,205.6,187.2,228,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.137,0.0132,0.0117,0.0151,0.00053,0.00047,0.00061,0.365,0.334,0.402,0.015,0.013,0.016,24.39,24.33,24.45,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.97,42.63,52.22,45.32,41.77,48.2,0,0,0,0,0,0,0.252,0,0.1,0.44,0.55,0.45,34
968018400000,2000,9,1999,12,49,7,0.202,0.0835,0.119,7430.27,47.57,47.57,44.23,1,1,1,334.4,320.9,349.3,196.4,182.9,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.413,0.395,0.43,196.4,182.9,211.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.121,0.131,0.0124,0.0113,0.0137,0.0005,0.00045,0.00055,0.346,0.322,0.372,0.014,0.013,0.015,24.58,24.48,24.67,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.938,45.13,42.03,48.54,44.23,41.19,47.57,0,0,0,0,0,0,0.246,0,0.083,0.41,0.59,0.41,36.8
968623200000,2000,9,1999,12,50,7,0.185,0.0835,0.101,6272.56,40.19,40.19,37.34,1,1,1,305.1,294.9,316.8,167.1,156.9,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.453,0.436,0.468,167.1,156.9,178.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.119,0.00995,0.00909,0.0109,0.0004,0.00036,0.00044,0.293,0.275,0.314,0.012,0.011,0.013,24.78,24.7,24.85,0.945,0.942,0.948,0.973,0.97,0.978,0.919,0.913,0.928,38.36,36,41.08,37.34,34.92,40.19,0,0,0,0,0,0,0.207,0,0.084,0.45,0.55,0.45,33.9
969228000000,2000,9,1999,12,51,7,0.171,0.0835,0.0875,5400.04,34.36,34.36,32.14,1,1,1,282.7,273.3,292.4,144.7,135.3,138,138,138,0,-2.842e-14,2.842e-14,0.488,0.472,0.505,144.7,135.3,154.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.111,0.00805,0.00725,0.00888,0.00032,0.00029,0.00035,0.253,0.237,0.271,0.01,0.0094,0.011,24.92,24.86,24.97,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.14,30.92,35.42,32.14,29.99,34.36,0,0,0,0,0,0,0.179,0,0.0835,0.49,0.51,0.49,31.6
969832800000,2000,9,1999,12,52,7,0.158,0.0799,0.0781,4806.09,34.76,34.76,28.61,1,1,1,261.3,252.2,270.3,129.1,117.3,132.1,97,138,-8.121e-15,-2.842e-14,2.842e-14,0.505,0.385,0.541,129.1,117.3,155.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.101,0.0977,0.106,0.00673,0.00572,0.00895,0.00027,0.00023,0.00035,0.225,0.204,0.267,0.0089,0.0081,0.011,25.03,24.99,25.07,0.93,0.924,0.941,0.97,0.97,0.97,0.902,0.896,0.913,29.49,26.64,35.84,28.61,25.84,34.76,0,0,0,0,0,0,0.159,0,0.0799,0.51,0.49,0.51,30.4
970437600000,2000,10,2000,1,1,7,0.147,0.0587,0.0882,5479.64,34.21,34.21,32.62,1,1,1,242.8,236.7,249.8,145.8,139.7,97,97,97,0,0,0,0.4,0.388,0.41,145.8,139.7,152.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00814,0.00762,0.00874,0.00032,0.0003,0.00035,0.25,0.239,0.263,0.0099,0.0094,0.01,25.09,25.04,25.14,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.63,32.18,35.26,32.62,31.22,34.21,0,0,0,0,0,0,0.181,0,0.0588,0.4,0.6,0.4,37.3
971042400000,2000,10,2000,1,2,7,0.139,0.0587,0.0798,4952.05,30.78,30.78,29.48,1,1,1,229,223.3,234.7,132,126.3,97,97,97,-2.03e-15,-1.421e-14,0,0.424,0.413,0.434,132,126.3,137.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.096,0.1,0.00697,0.00648,0.00746,0.00027,0.00025,0.00029,0.226,0.215,0.236,0.0089,0.0085,0.0093,25.2,25.16,25.25,0.931,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.39,29.04,31.73,29.48,28.17,30.78,0,0,0,0,0,0,0.164,0,0.0592,0.42,0.57,0.43,35.6
971647200000,2000,10,2000,1,3,7,0.13,0.0587,0.0717,4432.49,27.73,27.73,26.38,1,1,1,215.6,209.9,221.3,118.6,112.9,97,97,97,4.06e-15,0,1.421e-14,0.45,0.438,0.462,118.6,112.9,124.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0912,0.0953,0.00583,0.00534,0.00632,0.00023,0.00021,0.00025,0.202,0.191,0.212,0.0079,0.0075,0.0083,25.3,25.26,25.35,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.2,25.81,28.59,26.38,25.04,27.73,0,0,0,0,0,0,0.147,0,0.0583,0.45,0.55,0.45,34.1
972252000000,2000,10,2000,1,4,7,0.123,0.0587,0.0646,2305.16,24.59,24.59,13.72,1,1,1,203.8,200.8,207.9,106.8,103.8,97,97,97,-2.03e-15,-1.421e-14,0,0.476,0.466,0.483,106.8,103.8,111,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0881,0.0906,0.00483,0.00458,0.00518,0.00019,0.00018,0.0002,0.181,0.175,0.188,0.0071,0.0068,0.0074,25.4,25.36,25.42,0.524,0,0.918,0.554,0,0.97,0.508,0,0.891,14.15,0,25.35,13.72,0,24.59,0,3,0,0,0.429,0,0.0762,0.429,0.0584,0.48,0.53,0.47,18.7
972856800000,2000,10,2000,1,5,7,0.121,0.0569,0.0641,583.847,24.33,24.33,3.475,1,1,1,200.1,197.3,202.8,106,100.6,94.14,93,97,-6.09e-15,-1.421e-14,0,0.47,0.459,0.491,106,100.6,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0869,0.0898,0.00476,0.0043,0.00508,0.00019,0.00017,0.0002,0.179,0.169,0.186,0.007,0.0066,0.0073,25.41,25.4,25.43,0.131,0,0.917,0.139,0,0.97,0.127,0,0.89,3.583,0,25.08,3.475,0,24.33,0,6,0,0,0.857,0,0.0193,0.857,0.0569,0.47,0.53,0.47,4.83
973461600000,2000,11,2000,2,6,7,0.125,0.0518,0.0731,4531.81,31.86,31.86,26.98,1,1,1,206.5,203,208.5,120.9,110,85.57,67,93,-4.06e-15,-1.421e-14,0,0.415,0.321,0.458,120.9,110,141.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0899,0.0978,0.00603,0.0051,0.00778,0.00024,0.0002,0.0003,0.205,0.186,0.239,0.008,0.0073,0.0094,25.36,25.31,25.4,0.924,0.918,0.935,0.97,0.97,0.97,0.896,0.89,0.907,27.81,25.15,32.84,26.98,24.39,31.86,0,0,0,0,0,0,0.15,0,0.0519,0.41,0.58,0.42,36.3
974066400000,2000,11,2000,2,7,7,0.125,0.0405,0.0845,5282.69,32.17,32.17,31.44,1,1,1,206.7,202.8,209.9,139.7,135.8,67,67,67,0,0,0,0.324,0.319,0.33,139.7,135.8,142.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0958,0.0983,0.00762,0.00729,0.00789,0.0003,0.00028,0.00031,0.236,0.229,0.242,0.0092,0.0089,0.0095,25.32,25.3,25.35,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.42,31.48,33.17,31.44,30.54,32.17,0,0,0,0,0,0,0.175,0,0.0405,0.32,0.68,0.32,42.3
974671200000,2000,11,2000,2,8,7,0.12,0.0405,0.0796,4972.37,30.1,30.1,29.6,1,1,1,198.7,197.3,200.8,131.7,130.3,67,67,67,0,0,0,0.337,0.334,0.34,131.7,130.3,133.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0939,0.0951,0.00694,0.00682,0.00713,0.00027,0.00027,0.00028,0.222,0.219,0.225,0.0087,0.0086,0.0088,25.37,25.37,25.38,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.51,30.17,31.03,29.6,29.26,30.1,0,0,0,0,0,0,0.164,0,0.0404,0.34,0.66,0.34,41.4
