datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
975276000000,2000,11,2000,2,9,7,0.13,0.0384,0.0918,5756.62,37.4,37.4,34.27,1,1,1,215.4,205.5,224.1,151.8,138.5,63.57,59,67,0,0,0,0.296,0.263,0.326,151.8,138.5,165.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0968,0.105,0.00865,0.00752,0.00978,0.00034,0.00029,0.00038,0.257,0.234,0.281,0.01,0.0091,0.011,25.25,25.17,25.33,0.939,0.934,0.943,0.971,0.97,0.973,0.911,0.906,0.918,35.29,32.13,38.45,34.27,31.17,37.4,0,0,0,0,0,0,0.19,0,0.0382,0.3,0.71,0.29,44.3
975880800000,2000,12,2000,3,10,7,0.139,0.0357,0.103,6531.18,40.87,40.87,38.88,1,1,1,230,226,238,171,167,59,59,59,0,0,0,0.257,0.248,0.261,171,167,179,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.11,0.0103,0.00994,0.011,0.0004,0.00039,0.00043,0.291,0.284,0.306,0.011,0.011,0.012,25.13,25.07,25.16,0.945,0.944,0.948,0.976,0.974,0.98,0.922,0.919,0.929,39.84,38.9,41.72,38.88,37.87,40.87,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,47
976485600000,2000,12,2000,3,11,7,0.143,0.0357,0.108,6816.18,41.57,41.57,40.57,1,1,1,236.9,235,241,177.9,176,59,59,59,0,0,0,0.249,0.245,0.251,177.9,176,182,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.111,0.0109,0.0107,0.0112,0.00043,0.00042,0.00044,0.303,0.3,0.311,0.012,0.012,0.012,25.08,25.04,25.09,0.948,0.947,0.949,0.979,0.978,0.98,0.928,0.926,0.93,41.44,41.01,42.42,40.57,40.12,41.57,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.7
977090400000,2000,12,2000,3,12,7,0.156,0.0357,0.12,7607.69,47.67,47.67,45.28,1,1,1,257.1,245.7,267.6,198.1,186.7,59,59,59,-4.06e-15,-2.842e-14,0,0.23,0.221,0.24,198.1,186.7,208.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.121,0.0126,0.0116,0.0135,0.0005,0.00046,0.00053,0.34,0.319,0.358,0.013,0.013,0.014,24.93,24.87,25.01,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,46.21,43.51,48.65,45.28,42.64,47.67,0,0,0,0,0,0,0.252,0,0.036,0.23,0.77,0.23,48.8
977695200000,2000,12,2000,3,13,7,0.172,0.0357,0.136,8349.6,52.79,52.79,49.7,2,1,1.4285714285714286,284.7,271.7,300.1,225.7,212.7,59,59,59,1.624e-14,0,2.842e-14,0.207,0.197,0.217,225.7,212.7,241.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.122,0.132,0.0149,0.0138,0.0162,0.00059,0.00055,0.00065,0.321,0.243,0.387,0.013,0.0097,0.015,24.84,24.78,24.9,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.43,26.07,52.31,38.62,25.28,48.2,0,0,0,0,0,0,0.276,0,0.036,0.21,0.79,0.21,48.5
978300000000,2001,1,2000,4,14,7,0.201,0.0442,0.157,9509.18,62.88,62.88,56.6,2,2,2,332.2,308.6,361.1,259.2,235.6,73,73,73,-1.218e-14,-2.842e-14,0,0.22,0.202,0.237,259.2,235.6,288.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.132,0.151,0.0226,0.0158,0.035,0.00091,0.00063,0.0014,0.281,0.249,0.323,0.011,0.01,0.013,24.66,24.47,24.81,0.931,0.925,0.938,0.97,0.97,0.97,0.903,0.897,0.909,29.18,26.5,32.41,28.3,25.7,31.44,0,0,0,0,0,0,0.314,0,0.044,0.22,0.78,0.22,47.3
978904800000,2001,1,2000,4,15,7,0.233,0.0442,0.189,11444.4,71.32,71.32,68.12,2,2,2,385.6,369.6,400.7,312.6,296.6,73,73,73,0,0,0,0.189,0.182,0.198,312.6,296.6,327.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.159,0.154,0.165,0.0465,0.039,0.0537,0.0019,0.0016,0.0022,0.359,0.335,0.382,0.015,0.014,0.016,24.31,24.21,24.42,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,35.11,33.36,36.76,34.06,32.36,35.66,0,0,0,0,0,0,0.378,0,0.044,0.19,0.81,0.19,49.1
979509600000,2001,1,2000,4,16,7,0.262,0.0442,0.218,13203.5,85.3,85.3,78.59,2,2,2,433,404.3,463.3,360,331.3,73,73,73,0,0,0,0.169,0.158,0.181,360,331.3,390.3,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.176,0.166,0.187,0.0689,0.0554,0.0832,0.0028,0.0023,0.0034,0.43,0.387,0.476,0.018,0.016,0.02,24.02,23.84,24.19,0.95,0.945,0.954,0.976,0.97,0.98,0.927,0.917,0.935,40.26,37.15,43.52,39.3,36.04,42.65,0,0,0,0,0,0,0.437,0,0.044,0.17,0.83,0.17,50.4
980114400000,2001,1,2000,4,17,7,0.302,0.0442,0.257,15475.8,96.4,96.4,92.12,2,2,2,498.7,473.5,530.3,425.7,400.5,73,73,73,8.12e-15,0,5.684e-14,0.147,0.138,0.154,425.7,400.5,457.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.199,0.19,0.21,0.0999,0.088,0.115,0.0041,0.0036,0.0048,0.529,0.491,0.576,0.022,0.02,0.024,23.63,23.44,23.78,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.16,44.59,50.33,46.06,43.7,48.2,0,0,0,0,0,0,0.512,0,0.045,0.15,0.85,0.15,51.2
980719200000,2001,1,2000,4,18,7,0.353,0.0483,0.305,17652.2,112.9,112.9,105.1,3,2,2.857142857142857,583.6,542.6,626.9,503.8,469.6,79.86,73,85,1.624e-14,0,5.684e-14,0.137,0.128,0.146,503.8,469.6,541.9,990,990,990,966.2,966,966.4,23.8,23.6,24,0.235,0.215,0.258,0.139,0.121,0.163,0.0058,0.005,0.0069,0.559,0.51,0.607,0.023,0.021,0.026,23.22,22.99,23.39,0.948,0.944,0.957,0.972,0.97,0.98,0.922,0.916,0.937,38.7,34.92,51.47,37.32,33.87,48.2,0,0,0,0,0,0,0.584,0,0.048,0.14,0.86,0.14,50
981324000000,2001,2,2000,5,19,7,0.428,0.0531,0.375,21499.5,136.9,136.9,128,3,3,3,707.7,643.5,776.4,619.9,558.5,87.86,85,105,0,0,0,0.124,0.113,0.135,619.9,558.5,671.4,990,990,990,966.7,966.5,967,23.3,23,23.5,0.303,0.267,0.335,0.215,0.174,0.25,0.0093,0.0074,0.011,0.739,0.635,0.829,0.032,0.027,0.036,22.53,22.17,22.89,0.955,0.951,0.957,0.979,0.976,0.98,0.935,0.928,0.938,43.57,39.76,46.56,42.66,38.79,45.63,0,0,0,0,0,0,0.711,0,0.053,0.12,0.88,0.12,50.2
981928800000,2001,2,2000,5,20,7,0.553,0.0635,0.49,26506.4,180.3,180.3,157.8,4,3,3.5714285714285716,914.7,801.1,1053,809.7,696.1,105,105,105,0,0,0,0.116,0.0997,0.131,809.7,696.1,947.7,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.442,0.349,0.565,0.329,0.266,0.398,0.015,0.012,0.018,1.02,0.871,1.23,0.046,0.038,0.056,21.43,20.71,22.03,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.88,40.24,51.45,44.57,39.29,48.2,0,0,0,0,0,0,0.877,0,0.063,0.11,0.89,0.11,47.9
982533600000,2001,2,2000,5,21,7,0.795,0.0773,0.655,32096.2,192.8,192.8,191,4,4,4,1314,1114,1498,1186,1009,127.9,105,137,103.5,0,260.7,0.0974,0.0892,0.11,1083,1009,1100,990,990,990,968.9,968.3,969.5,21.1,20.5,21.7,0.794,0.633,0.887,0.61,0.442,0.648,0.029,0.02,0.032,1.7,1.36,1.83,0.081,0.062,0.089,19.41,18.69,20.39,0.954,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,49.1,47.99,50.4,47.76,47.03,48.2,0,0,0,0,0,0,1.06,0,0.14,0.097,0.82,0.18,40.4
983138400000,2001,2,2000,5,22,7,1.06,0.118,0.665,30068.9,186,186,179,4,4,4,1760,1559,1944,1564,1422,195.3,137,239,464.3,321.5,605,0.11,0.0807,0.135,1100,1100,1100,990,990,990,970.3,969.7,970.9,19.7,19.1,20.3,0.917,0.896,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.095,0.091,0.098,17.81,17.21,18.48,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.66,44.02,47.45,44.75,43.14,46.5,0,0,0,0,0,0,0.994,0,0.395,0.11,0.63,0.37,28.4
983743200000,2001,3,2000,6,23,7,1.32,0.145,0.665,27910.3,170.8,170.8,166.1,4,4,4,2176,1997,2341,1937,1758,239,239,239,837.1,658,1002,0.11,0.102,0.12,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.6,16.2,17.04,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.39,41.32,43.56,41.53,40.45,42.69,0,0,0,0,0,0,0.923,0,0.655,0.11,0.5,0.5,21.1
984348000000,2001,3,2000,6,24,7,1.55,0.145,0.665,26178.8,160.4,160.4,155.8,4,4,4,2556,2390,2729,2317,2151,239,239,239,1217,1051,1390,0.0937,0.0876,0.1,1100,1100,1100,990,990,990,972.4,972,972.9,17.6,17.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.68,15.27,16.09,0.944,0.942,0.945,0.976,0.973,0.978,0.921,0.917,0.925,39.92,38.78,41.01,38.96,37.75,40.11,0,0,0,0,0,0,0.866,0,0.885,0.094,0.43,0.57,16.9
984952800000,2001,3,2000,6,25,7,1.8,0.145,0.665,24263.9,149.4,149.4,144.4,4,4,4,2969,2789,3152,2730,2550,239,239,239,1630,1450,1813,0.0806,0.0758,0.0857,1100,1100,1100,990,990,990,973.4,973,973.9,16.6,16.1,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.69,14.24,15.12,0.939,0.936,0.941,0.971,0.97,0.973,0.912,0.908,0.916,37.19,35.98,38.4,36.11,34.9,37.34,0,0,0,0,0,0,0.802,0,1.135,0.081,0.37,0.63,13.5
985557600000,2001,3,2000,6,26,7,2.06,0.149,0.665,22512.2,138,138,134,4,4,4,3399,3222,3558,3152,2983,247,239,295,2052,1883,2172,0.0727,0.0681,0.0829,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.38,14.09,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.907,34.54,33.61,35.56,33.5,32.6,34.49,0,0,0,0,0,0,0.744,0,1.395,0.072,0.32,0.68,10.9
986162400000,2001,4,2000,7,27,7,2.28,0.178,0.665,21091.9,129.4,129.4,125.5,4,4,4,3773,3605,3942,3478,3310,295,295,295,2378,2210,2547,0.0782,0.0748,0.0818,1100,1100,1100,990,990,990,975.2,974.8,975.6,14.8,14.4,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.93,12.57,13.28,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.36,31.36,33.34,31.39,30.42,32.34,0,0,0,0,0,0,0.697,0,1.615,0.078,0.29,0.71,9.25
986767200000,2001,4,2000,7,28,7,2.49,0.178,0.665,19843.5,120.6,120.6,118.1,4,4,4,4112,3991,4203,3817,3696,295,295,295,2717,2596,2808,0.0718,0.0702,0.0739,1100,1100,1100,990,990,990,975.9,975.7,976.1,14.1,13.9,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.24,12.07,12.47,0.922,0.921,0.924,0.97,0.97,0.97,0.894,0.893,0.896,30.44,29.98,31.07,29.53,29.08,30.14,0,0,0,0,0,0,0.656,0,1.825,0.071,0.27,0.73,7.97
987372000000,2001,4,2000,7,29,7,2.56,0.178,0.665,19457.7,116.4,116.4,115.8,4,4,4,4229,4199,4243,3934,3904,295,295,295,2834,2804,2848,0.0698,0.0695,0.0703,1100,1100,1100,990,990,990,976.1,976,976.1,13.9,13.9,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.03,12,12.08,0.92,0.92,0.921,0.97,0.97,0.97,0.893,0.892,0.893,29.85,29.78,30,28.95,28.88,29.1,0,0,0,0,0,0,0.643,0,1.895,0.07,0.26,0.74,7.6
987976800000,2001,4,2000,7,30,7,2.45,0.178,0.665,20052.5,122.2,122.2,119.4,4,4,4,4052,3921,4167,3757,3626,295,295,295,2657,2526,2772,0.0728,0.0708,0.0752,1100,1100,1100,990,990,990,975.8,975.5,976,14.2,14,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.36,12.14,12.61,0.923,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.898,30.76,30.16,31.49,29.84,29.26,30.54,0,0,0,0,0,0,0.663,0,1.785,0.073,0.27,0.73,8.18
988581600000,2001,4,2000,7,31,7,2.24,0.192,0.665,21327.7,130.7,130.7,127,4,4,4,3711,3545,3873,3394,3224,317.3,295,321,2294,2124,2478,0.0856,0.0762,0.0905,1100,1100,1100,990,990,990,975.1,974.7,975.4,14.9,14.6,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.06,12.72,13.41,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.899,0.904,32.72,31.77,33.68,31.74,30.82,32.67,0,0,0,0,0,0,0.705,0,1.575,0.086,0.3,0.7,9.52
989186400000,2001,5,2000,8,32,7,2.01,0.194,0.665,22813.1,140.1,140.1,135.8,4,4,4,3320,3132,3490,2999,2811,321,321,321,1899,1711,2069,0.0969,0.092,0.103,1100,1100,1100,990,990,990,974.2,973.8,974.6,15.8,15.4,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.89,13.53,14.29,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,35,34,36.11,33.95,32.98,35.03,0,0,0,0,0,0,0.754,0,1.345,0.097,0.33,0.67,11.3
989791200000,2001,5,2000,8,33,7,1.73,0.194,0.665,24724.7,152.2,152.2,147.2,4,4,4,2869,2686,3062,2548,2365,321,321,321,1448,1265,1641,0.112,0.105,0.12,1100,1100,1100,990,990,990,973.2,972.8,973.7,16.8,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.46,15.37,0.94,0.938,0.942,0.972,0.97,0.974,0.914,0.91,0.918,37.86,36.58,39.07,36.79,35.48,38.05,0,0,0,0,0,0,0.818,0,1.065,0.11,0.38,0.62,14.3
990396000000,2001,5,2000,8,34,7,1.49,0.194,0.665,26573.4,162.3,162.3,158.2,4,4,4,2471,2322,2628,2150,2001,321,321,321,1050,901,1207,0.13,0.122,0.138,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.51,16.25,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.47,39.45,41.44,39.54,38.46,40.58,0,0,0,0,0,0,0.879,0,0.825,0.13,0.45,0.55,17.8
991000800000,2001,5,2000,8,35,7,1.26,0.178,0.665,28302.8,173.4,173.4,168.5,4,4,4,2091,1919,2274,1797,1662,293.6,257,321,697.3,562.4,852.5,0.14,0.127,0.154,1100,1100,1100,990,990,990,971.3,970.8,971.8,18.7,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.82,16.37,17.29,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.98,41.76,44.24,42.12,40.91,43.35,0,0,0,0,0,0,0.936,0,0.595,0.14,0.53,0.47,22.5
991605600000,2001,6,2000,9,36,7,1.05,0.155,0.665,30198.5,184,184,179.8,4,4,4,1735,1611,1867,1478,1354,257,257,257,378.4,253.6,510.1,0.149,0.138,0.16,1100,1100,1100,990,990,990,970.2,969.8,970.7,19.8,19.3,20.2,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.88,17.46,18.29,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.86,44.7,46.95,44.94,43.8,46.01,0,0,0,0,0,0,0.999,0,0.385,0.15,0.63,0.37,28.8
992210400000,2001,6,2000,9,37,7,0.892,0.155,0.665,31749.9,192.6,192.6,189,4,4,4,1474,1379,1575,1217,1122,257,257,257,117.4,22.27,217.7,0.175,0.163,0.186,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.878,0.837,0.915,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.77,18.41,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,47.26,49.13,47.25,46.31,48.15,0,0,0,0,0,0,1.05,0,0.227,0.17,0.75,0.25,35.6
992815200000,2001,6,2000,9,38,7,0.722,0.155,0.566,29091.9,189.9,189.9,173.2,4,4,4,1193,1084,1322,936.4,827.2,257,257,257,-1.624e-14,-1.137e-13,1.137e-13,0.216,0.194,0.237,936.4,827.2,1065,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.609,0.493,0.776,0.412,0.339,0.569,0.019,0.016,0.027,1.28,1.05,1.64,0.06,0.048,0.078,20.21,19.45,20.78,0.954,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,44.2,40.18,48.43,43.29,39.23,47.46,0,0,0,0,0,0,0.962,0,0.156,0.21,0.78,0.22,40.3
993420000000,2001,6,2000,9,39,7,0.596,0.153,0.443,23657.1,144.6,144.6,140.8,3,3,3,984.6,923.3,1055,731.9,682.4,252.7,227,257,-3.248e-14,-1.137e-13,0,0.257,0.244,0.274,731.9,682.4,798.3,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.405,0.364,0.466,0.288,0.257,0.325,0.013,0.011,0.015,0.964,0.871,1.08,0.043,0.039,0.049,21.21,20.84,21.52,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.5,45.81,52.01,46.94,44.89,48.2,0,0,0,0,0,0,0.782,0,0.153,0.26,0.74,0.26,39.7
994024800000,2001,7,2000,10,40,7,0.522,0.137,0.385,21445,135.2,135.2,127.6,3,3,3,863.5,821.9,907.5,636.5,594.9,227,227,227,0,0,0,0.263,0.25,0.276,636.5,594.9,680.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.334,0.31,0.359,0.226,0.198,0.256,0.01,0.0087,0.011,0.789,0.719,0.863,0.035,0.031,0.038,21.86,21.61,22.09,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.937,43.43,40.97,45.98,42.55,40.08,45.06,0,0,0,0,0,0,0.709,0,0.137,0.26,0.74,0.26,41.1
994629600000,2001,7,2000,10,41,7,0.474,0.137,0.337,18928.6,117.8,117.8,112.7,3,3,3,783.4,757.3,809.5,556.4,530.3,227,227,227,0,0,0,0.29,0.28,0.3,556.4,530.3,582.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.288,0.273,0.303,0.173,0.155,0.19,0.0075,0.0067,0.0083,0.654,0.61,0.698,0.028,0.026,0.031,22.31,22.16,22.46,0.951,0.949,0.953,0.973,0.97,0.976,0.925,0.921,0.93,38.59,36.95,40.21,37.56,35.85,39.27,0,0,0,0,0,0,0.626,0,0.137,0.29,0.71,0.29,39.9
995234400000,2001,7,2000,10,42,7,0.431,0.137,0.294,16543.2,105.5,105.5,98.47,3,2,2.2857142857142856,712.3,679.9,746.1,485.3,452.9,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.319,0.304,0.334,485.3,452.9,519.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.248,0.229,0.267,0.129,0.113,0.148,0.0055,0.0048,0.0064,0.614,0.571,0.664,0.026,0.025,0.029,22.64,22.52,22.79,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,46.26,35.48,52.38,44.27,34.41,48.2,0,0,0,0,0,0,0.547,0,0.137,0.32,0.68,0.32,38.4
995839200000,2001,7,2000,10,43,7,0.388,0.137,0.251,14725,93.09,93.09,87.65,2,2,2,641.9,615.1,669.8,414.9,388.1,227,227,227,0,-5.684e-14,5.684e-14,0.354,0.339,0.369,414.9,388.1,442.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.211,0.201,0.224,0.0948,0.0822,0.108,0.004,0.0035,0.0046,0.528,0.487,0.573,0.022,0.021,0.024,23,22.85,23.15,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.72,42,47.5,43.82,41.16,46.55,0,0,0,0,0,0,0.487,0,0.137,0.35,0.65,0.35,38
996444000000,2001,7,2000,10,44,7,0.35,0.119,0.231,13701.4,86.32,86.32,81.56,2,2,2,578.8,550.8,606.6,382.6,366.8,196.3,184,227,1.624e-14,-5.684e-14,5.684e-14,0.339,0.313,0.38,382.6,366.8,404.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.19,0.203,0.0796,0.0721,0.09,0.0033,0.003,0.0038,0.477,0.452,0.509,0.02,0.019,0.021,23.32,23.2,23.47,0.953,0.951,0.955,0.979,0.976,0.98,0.932,0.928,0.936,41.67,40.14,44.04,40.78,39.19,43.16,0,0,0,0,0,0,0.453,0,0.119,0.34,0.66,0.34,39.1
997048800000,2001,8,2000,11,45,7,0.313,0.111,0.202,11976.9,76.61,76.61,71.29,2,2,2,518.3,495.3,542.9,334.3,311.3,184,184,184,-8.12e-15,-5.684e-14,5.684e-14,0.355,0.339,0.371,334.3,311.3,358.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.17,0.187,0.0568,0.0459,0.0684,0.0024,0.0019,0.0029,0.404,0.369,0.44,0.017,0.015,0.018,23.66,23.52,23.8,0.946,0.943,0.95,0.971,0.97,0.975,0.919,0.914,0.926,36.7,34.25,39.31,35.65,33.23,38.31,0,0,0,0,0,0,0.396,0,0.111,0.35,0.65,0.35,38.3
997653600000,2001,8,2000,11,46,7,0.283,0.111,0.172,10215.8,64.92,64.92,60.81,2,2,2,468.5,449.7,487.9,284.5,265.7,184,184,184,0,0,0,0.393,0.377,0.409,284.5,265.7,303.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.168,0.0333,0.0244,0.0425,0.0014,0.001,0.0018,0.329,0.301,0.358,0.014,0.012,0.015,23.96,23.85,24.08,0.938,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,31.34,29.28,33.46,30.4,28.4,32.46,0,0,0,0,0,0,0.338,0,0.111,0.39,0.61,0.39,36.1
998258400000,2001,8,2000,11,47,7,0.258,0.111,0.147,8684.52,55.46,55.46,51.69,2,1,1.7142857142857142,427.2,411.7,443.4,243.2,227.7,184,184,184,8.12e-15,0,2.842e-14,0.431,0.415,0.447,243.2,227.7,259.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.152,0.0171,0.0151,0.0214,0.0007,0.00062,0.00088,0.315,0.264,0.415,0.013,0.011,0.017,24.16,24.11,24.24,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.45,26.19,52.68,32.73,25.41,48.2,0,0,0,0,0,0,0.287,0,0.111,0.43,0.57,0.43,33.7
998863200000,2001,8,2000,11,48,7,0.238,0.103,0.135,8194.47,53.1,53.1,48.78,2,1,1.2857142857142858,393.5,378,407.6,222.6,205,170.9,138,184,-1.218e-14,-2.842e-14,0,0.433,0.359,0.473,222.6,205,246.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.138,0.133,0.143,0.0147,0.0132,0.0167,0.0006,0.00053,0.00068,0.349,0.262,0.399,0.014,0.011,0.016,24.28,24.17,24.45,0.949,0.926,0.958,0.977,0.97,0.98,0.927,0.899,0.939,42.54,26.66,50.79,41.29,25.86,48.2,0,0,0,0,0,0,0.271,0,0.103,0.43,0.57,0.43,34.4
999468000000,2001,9,2000,12,49,7,0.216,0.0835,0.133,8069.74,50.44,50.44,48.03,2,1,1.1428571428571428,357.2,342.2,372.3,219.2,204.2,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.387,0.371,0.403,219.2,204.2,234.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.128,0.139,0.0144,0.0131,0.0157,0.00058,0.00053,0.00063,0.364,0.255,0.405,0.015,0.01,0.016,24.45,24.36,24.53,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.35,26,52.55,44.43,25.22,48.2,0,0,0,0,0,0,0.267,0,0.083,0.39,0.62,0.38,37.4
1000072800000,2001,9,2000,12,50,7,0.197,0.0835,0.114,7109.06,44.97,44.97,42.32,1,1,1,326,314.6,337.6,188,176.6,138,138,138,-8.12e-15,-2.842e-14,0,0.424,0.409,0.439,188,176.6,199.6,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.127,0.0117,0.0108,0.0127,0.00047,0.00043,0.00051,0.331,0.31,0.351,0.013,0.012,0.014,24.64,24.56,24.72,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.2,40.57,45.89,42.32,39.64,44.97,0,0,0,0,0,0,0.235,0,0.083,0.42,0.58,0.42,36.1
1000677600000,2001,9,2000,12,51,7,0.182,0.0835,0.099,6132.21,38.77,38.77,36.5,1,1,1,301.6,292.4,311,163.6,154.4,138,138,138,0,-2.842e-14,2.842e-14,0.458,0.444,0.472,163.6,154.4,173,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.111,0.117,0.00966,0.00888,0.0105,0.00038,0.00035,0.00042,0.287,0.271,0.304,0.011,0.011,0.012,24.8,24.74,24.86,0.944,0.941,0.947,0.972,0.97,0.975,0.917,0.913,0.923,37.56,35.42,39.74,36.5,34.36,38.77,0,0,0,0,0,0,0.203,0,0.083,0.46,0.54,0.46,33.7
1001282400000,2001,9,2000,12,52,7,0.17,0.0835,0.0861,5311.75,33.68,33.68,31.62,1,1,1,280.4,271.4,289.4,142.4,133.4,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.492,0.477,0.508,142.4,133.4,151.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.103,0.11,0.00785,0.00709,0.00862,0.00031,0.00028,0.00034,0.249,0.233,0.265,0.0099,0.0092,0.011,24.93,24.88,24.98,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.6,30.47,34.72,31.62,29.56,33.68,0,0,0,0,0,0,0.176,0,0.0839,0.49,0.51,0.49,31.2
1001887200000,2001,10,2001,1,1,7,0.16,0.0665,0.0934,5797.54,35.41,35.41,34.51,1,1,1,264.4,258,268.4,154.4,148,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.416,0.41,0.426,154.4,148,158.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.109,0.00888,0.00833,0.00921,0.00035,0.00033,0.00037,0.268,0.256,0.275,0.011,0.01,0.011,24.97,24.95,25.01,0.941,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.58,34.06,36.5,34.51,33.04,35.41,0,0,0,0,0,0,0.192,0,0.0666,0.42,0.58,0.42,36.2
1002492000000,2001,10,2001,1,2,7,0.15,0.0665,0.0835,5171.72,32.47,32.47,30.78,1,1,1,248.1,240.8,255.5,138.1,130.8,110,110,110,0,0,0,0.443,0.43,0.457,138.1,130.8,145.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0997,0.105,0.00749,0.00686,0.00812,0.0003,0.00027,0.00032,0.239,0.226,0.252,0.0094,0.0089,0.01,25.08,25.03,25.13,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.74,30,33.48,30.78,29.1,32.47,0,0,0,0,0,0,0.171,0,0.0665,0.44,0.56,0.44,34.5
1003096800000,2001,10,2001,1,3,7,0.143,0.0654,0.0776,4795.91,30.85,30.85,28.55,1,1,1,236.4,233.7,239.4,128.2,123.7,108.1,97,110,-2.03e-15,-1.421e-14,1.421e-14,0.458,0.413,0.471,128.2,123.7,138,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0972,0.1,0.00665,0.00626,0.00748,0.00026,0.00025,0.00029,0.221,0.213,0.236,0.0087,0.0084,0.0093,25.16,25.14,25.19,0.93,0.928,0.934,0.97,0.97,0.97,0.902,0.9,0.906,29.43,28.34,31.8,28.55,27.49,30.85,0,0,0,0,0,0,0.159,0,0.0654,0.46,0.54,0.46,33.5
1003701600000,2001,10,2001,1,4,7,0.14,0.0587,0.0812,5038.61,30.53,30.53,29.99,1,1,1,231.3,227.9,233.7,134.3,130.9,97,97,97,0,0,0,0.42,0.415,0.426,134.3,130.9,136.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0988,0.0976,0.0996,0.00716,0.00688,0.00737,0.00028,0.00027,0.00029,0.23,0.224,0.234,0.009,0.0088,0.0092,25.18,25.16,25.21,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.92,30.13,31.48,29.99,29.23,30.53,0,0,0,0,0,0,0.167,0,0.0588,0.42,0.58,0.42,36
1004306400000,2001,10,2001,1,5,7,0.138,0.0573,0.0809,5019.68,30.35,30.35,29.88,1,1,1,228.4,226.3,232.8,133.7,131.5,94.71,93,97,0,0,0,0.415,0.41,0.425,133.7,131.5,135.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0984,0.0978,0.0994,0.00711,0.00692,0.0073,0.00028,0.00027,0.00029,0.229,0.225,0.233,0.009,0.0088,0.0092,25.2,25.17,25.21,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.8,30.26,31.29,29.88,29.35,30.35,0,0,0,0,0,0,0.166,0,0.0571,0.42,0.59,0.41,36.4
1004911200000,2001,11,2001,2,6,7,0.139,0.0562,0.0825,5124.57,31.1,31.1,30.5,1,1,1,229.4,226,232,136.4,133,93,93,93,0,0,0,0.406,0.401,0.412,136.4,133,139,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.098,0.1,0.00734,0.00705,0.00757,0.00029,0.00028,0.0003,0.233,0.227,0.238,0.0092,0.0089,0.0094,25.19,25.17,25.22,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.45,30.65,32.06,30.5,29.73,31.1,0,0,0,0,0,0,0.169,0,0.0565,0.4,0.59,0.41,36.9
1005516000000,2001,11,2001,2,7,7,0.144,0.0562,0.0873,5428.53,33.16,33.16,32.31,1,1,1,237.3,233.4,241,144.3,140.4,93,93,93,0,0,0,0.392,0.386,0.398,144.3,140.4,148,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.103,0.00802,0.00768,0.00833,0.00032,0.0003,0.00033,0.247,0.24,0.254,0.0097,0.0095,0.01,25.13,25.1,25.16,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.31,32.38,34.19,32.31,31.41,33.16,0,0,0,0,0,0,0.18,0,0.0567,0.39,0.61,0.39,37.7
1006120800000,2001,11,2001,2,8,7,0.148,0.0562,0.0916,5702.16,34.21,34.21,33.94,1,1,1,244.5,241.8,245.7,151.5,148.8,93,93,93,0,0,0,0.381,0.379,0.385,151.5,148.8,152.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.105,0.00863,0.0084,0.00873,0.00034,0.00033,0.00034,0.26,0.255,0.262,0.01,0.01,0.01,25.07,25.06,25.09,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.99,34.38,35.27,33.94,33.35,34.21,0,0,0,0,0,0,0.189,0,0.0564,0.38,0.62,0.38,38.5
1006725600000,2001,11,2001,2,9,7,0.151,0.0535,0.0978,6108.57,39.2,39.2,36.36,1,1,1,250.1,248.4,252.8,161.7,155.4,88.43,77,93,0,0,0,0.353,0.308,0.374,161.7,155.4,173.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.11,0.0095,0.00896,0.0105,0.00038,0.00035,0.00041,0.278,0.267,0.297,0.011,0.011,0.012,25.02,25,25.04,0.943,0.941,0.946,0.972,0.97,0.976,0.916,0.913,0.924,37.41,35.91,40.15,36.36,34.83,39.2,0,0,0,0,0,0,0.202,0,0.0532,0.35,0.65,0.35,40.5
1007330400000,2001,12,2001,3,10,7,0.15,0.0466,0.103,6467.47,39.13,39.13,38.5,1,1,1,247.2,245.4,249.8,170.2,168.4,77,77,77,0,0,0,0.311,0.308,0.314,170.2,168.4,172.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.109,0.11,0.0102,0.0101,0.0104,0.0004,0.0004,0.00041,0.292,0.289,0.296,0.012,0.011,0.012,25.02,25,25.04,0.945,0.945,0.946,0.975,0.974,0.976,0.922,0.92,0.924,39.49,39.07,40.09,38.5,38.05,39.13,0,0,0,0,0,0,0.214,0,0.047,0.31,0.69,0.31,43.1
1007935200000,2001,12,2001,3,11,7,0.149,0.0372,0.112,7077.2,43.71,43.71,42.13,1,1,1,246.2,243.2,250.3,184.7,170.1,61.57,59,77,0,0,0,0.25,0.236,0.312,184.7,170.1,191.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.109,0.115,0.0114,0.0102,0.012,0.00045,0.0004,0.00047,0.316,0.292,0.328,0.012,0.012,0.013,25.01,24.97,25.03,0.95,0.945,0.952,0.979,0.975,0.98,0.93,0.921,0.933,43.02,39.45,44.6,42.13,38.46,43.71,0,0,0,0,0,0,0.234,0,0.037,0.25,0.75,0.25,47.5
1008540000000,2001,12,2001,3,12,7,0.149,0.0357,0.114,7207.91,44.22,44.22,42.9,1,1,1,246.8,238,252.5,187.8,179,59,59,59,0,0,0,0.239,0.234,0.248,187.8,179,193.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.115,0.0117,0.011,0.0122,0.00046,0.00043,0.00048,0.321,0.306,0.331,0.013,0.012,0.013,25,24.96,25.07,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,43.78,41.72,45.12,42.9,40.87,44.22,0,0,0,0,0,0,0.238,0,0.035,0.24,0.77,0.23,48.4
1009144800000,2001,12,2001,3,13,7,0.14,0.0357,0.105,6610.83,40.12,40.12,39.35,1,1,1,231.9,229.8,235,172.9,170.8,59,59,59,0,0,0,0.254,0.251,0.257,172.9,170.8,176,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0104,0.0103,0.0107,0.00041,0.0004,0.00042,0.295,0.291,0.3,0.012,0.011,0.012,25.11,25.09,25.13,0.946,0.945,0.947,0.977,0.976,0.978,0.924,0.922,0.926,40.29,39.8,41.01,39.35,38.82,40.12,0,0,0,0,0,0,0.219,0,0.035,0.26,0.75,0.25,47.2
1009749600000,2001,12,2001,3,14,7,0.141,0.0429,0.0981,6145.4,39.78,39.78,36.58,1,1,1,233.1,231.5,234.2,162.1,158.5,71,59,73,0,0,0,0.305,0.253,0.315,162.1,158.5,174.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.109,0.00953,0.00922,0.0106,0.00038,0.00036,0.00042,0.277,0.271,0.298,0.011,0.011,0.012,25.12,25.1,25.14,0.943,0.941,0.947,0.971,0.97,0.978,0.915,0.913,0.925,37.66,36.78,40.69,36.58,35.68,39.78,0,0,0,0,0,0,0.203,0,0.0429,0.3,0.7,0.3,43.6
1010354400000,2002,1,2001,4,15,7,0.144,0.0442,0.0998,6260.07,40.03,40.03,37.26,1,1,1,237.9,229.8,249.2,164.9,156.8,73,73,73,0,0,0,0.307,0.293,0.318,164.9,156.8,176.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.111,0.00977,0.00908,0.0107,0.00039,0.00036,0.00042,0.282,0.268,0.302,0.011,0.011,0.012,25.09,25,25.15,0.944,0.941,0.947,0.973,0.97,0.978,0.918,0.913,0.926,38.3,36.4,40.93,37.26,35.31,40.03,0,0,0,0,0,0,0.207,0,0.0442,0.31,0.69,0.31,43.5
1010959200000,2002,1,2001,4,16,7,0.152,0.0442,0.108,6837.07,42.33,42.33,40.7,1,1,1,252,248.7,258.8,179,175.7,73,73,73,0,0,0,0.29,0.282,0.294,179,175.7,185.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.115,0.011,0.0107,0.0115,0.00043,0.00042,0.00046,0.307,0.301,0.319,0.012,0.012,0.013,24.99,24.95,25.01,0.948,0.947,0.95,0.979,0.978,0.98,0.928,0.926,0.931,41.58,40.8,43.19,40.7,39.89,42.33,0,0,0,0,0,0,0.226,0,0.044,0.29,0.71,0.29,45
1011564000000,2002,1,2001,4,17,7,0.164,0.0442,0.12,7621.7,47.43,47.43,45.37,1,1,1,271.9,262.9,281,198.9,189.9,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.269,0.26,0.278,198.9,189.9,208,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.116,0.122,0.0127,0.0119,0.0134,0.0005,0.00047,0.00053,0.343,0.327,0.359,0.014,0.013,0.014,24.87,24.82,24.92,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.29,44.17,48.4,45.37,43.28,47.43,0,0,0,0,0,0,0.252,0,0.044,0.27,0.73,0.27,46.5
1012168800000,2002,1,2001,4,18,7,0.178,0.0473,0.13,8087.31,48.2,48.2,48.14,1,1,1,293.5,284.5,304.7,215.4,209.9,78.14,73,85,-8.12e-15,-2.842e-14,0,0.266,0.25,0.288,215.4,209.9,219.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.124,0.128,0.0141,0.0136,0.0144,0.00056,0.00054,0.00058,0.373,0.364,0.381,0.015,0.014,0.015,24.75,24.7,24.8,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.06,48.75,51.04,48.14,47.77,48.2,0,0,0,0,0,0,0.267,0,0.048,0.27,0.73,0.27,45.4
1012773600000,2002,2,2001,5,19,7,0.192,0.0514,0.141,8472.96,53.3,53.3,50.43,2,1,1.7142857142857142,317.4,307.2,329.6,232.4,222.2,85,85,85,-1.624e-14,-2.842e-14,0,0.268,0.258,0.277,232.4,222.2,244.6,990,990,990,965,964.9,965,25,25,25.1,0.132,0.128,0.136,0.0155,0.0146,0.0165,0.00062,0.00058,0.00066,0.29,0.243,0.392,0.012,0.0097,0.016,24.72,24.65,24.78,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.74,25.72,52.35,32.1,24.95,48.2,0,0,0,0,0,0,0.28,0,0.051,0.27,0.73,0.27,44.1
1013378400000,2002,2,2001,5,20,7,0.221,0.0514,0.169,10238.8,67.64,67.64,60.95,2,2,2,364.9,335.9,396.1,279.9,250.9,85,85,85,4.06e-15,0,2.842e-14,0.234,0.215,0.253,279.9,250.9,311.1,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.149,0.139,0.16,0.0311,0.0174,0.0458,0.0013,0.0007,0.0019,0.311,0.268,0.358,0.013,0.011,0.015,24.46,24.26,24.65,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,31.42,28.2,34.87,30.47,27.35,33.82,0,0,0,0,0,0,0.339,0,0.052,0.23,0.76,0.24,46.3
1013983200000,2002,2,2001,5,21,7,0.264,0.0514,0.212,12831.4,83.34,83.34,76.38,2,2,2,435.8,406.7,466.9,350.8,321.7,85,85,85,0,0,0,0.196,0.182,0.209,350.8,321.7,381.9,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.174,0.164,0.185,0.0646,0.0509,0.0793,0.0026,0.0021,0.0033,0.418,0.374,0.464,0.017,0.015,0.019,24.02,23.83,24.2,0.948,0.944,0.953,0.974,0.97,0.98,0.924,0.916,0.934,39.18,36.03,42.52,38.19,34.95,41.67,0,0,0,0,0,0,0.424,0,0.052,0.19,0.8,0.2,48.6
1014588000000,2002,2,2001,5,22,7,0.313,0.0571,0.256,15389.3,96.4,96.4,91.6,2,2,2,517.9,476.5,556.3,423.5,391.5,94.43,85,107,-1.624e-14,-5.684e-14,0,0.182,0.164,0.201,423.5,391.5,449.3,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.201,0.188,0.212,0.0989,0.0838,0.111,0.0041,0.0035,0.0046,0.528,0.479,0.569,0.022,0.02,0.024,23.54,23.33,23.78,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.75,43.54,49.25,45.8,42.67,48.2,0,0,0,0,0,0,0.509,0,0.057,0.18,0.82,0.18,49.2
1015192800000,2002,3,2001,6,23,7,0.356,0.0647,0.291,16726.4,105.5,105.5,99.56,3,2,2.4285714285714284,588.4,565.3,614,481.4,458.3,107,107,107,2.436e-14,0,5.684e-14,0.182,0.174,0.189,481.4,458.3,507,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.229,0.215,0.243,0.126,0.115,0.14,0.0053,0.0048,0.0059,0.574,0.526,0.618,0.024,0.022,0.026,23.18,23.09,23.27,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.938,44.45,35.07,51.96,42.37,34.02,48.2,0,0,0,0,0,0,0.553,0,0.065,0.18,0.82,0.18,47
1015797600000,2002,3,2001,6,24,7,0.386,0.0647,0.321,18507.2,112.4,112.4,110.2,3,3,3,637.7,621.4,648.7,530.7,514.4,107,107,107,0,0,0,0.168,0.165,0.172,530.7,514.4,541.7,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.257,0.247,0.263,0.155,0.145,0.163,0.0066,0.0061,0.0069,0.593,0.566,0.612,0.025,0.024,0.026,22.96,22.89,23.05,0.949,0.948,0.95,0.971,0.97,0.973,0.922,0.919,0.924,37.8,36.73,38.52,36.72,35.63,37.47,0,0,0,0,0,0,0.612,0,0.065,0.17,0.83,0.17,47.9
1016402400000,2002,3,2001,6,25,7,0.41,0.0647,0.345,19870.3,123.3,123.3,118.3,3,3,3,677.5,653.9,702,570.5,546.9,107,107,107,0,0,0,0.158,0.152,0.164,570.5,546.9,595,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.279,0.266,0.293,0.182,0.166,0.198,0.0078,0.0071,0.0085,0.66,0.621,0.702,0.028,0.026,0.03,22.73,22.59,22.86,0.952,0.95,0.954,0.977,0.974,0.98,0.93,0.925,0.935,40.36,38.85,41.92,39.43,37.83,41.08,0,0,0,0,0,0,0.657,0,0.065,0.16,0.84,0.16,48.5
1017007200000,2002,3,2001,6,26,7,0.45,0.0647,0.385,21974.3,135.9,135.9,130.8,3,3,3,744.2,711.6,773,637.2,604.6,107,107,107,0,0,0,0.144,0.138,0.15,637.2,604.6,666,990,990,990,966.9,966.7,967,23.1,23,23.3,0.317,0.299,0.333,0.227,0.205,0.246,0.0098,0.0088,0.011,0.773,0.718,0.822,0.033,0.031,0.036,22.35,22.19,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.49,42.52,46.22,43.6,41.67,45.3,0,0,0,0,0,0,0.727,0,0.065,0.14,0.86,0.14,48.8
1017612000000,2002,4,2001,7,27,7,0.495,0.0756,0.42,23420.1,144.6,144.6,139.4,3,3,3,818.9,778.9,870.9,693.9,653.9,125,125,125,0,0,0,0.153,0.144,0.16,693.9,653.9,745.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.355,0.331,0.391,0.265,0.238,0.299,0.012,0.01,0.013,0.874,0.806,0.968,0.038,0.035,0.043,21.95,21.65,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.62,45.34,50.51,46.47,44.43,48.2,0,0,0,0,0,0,0.774,0,0.075,0.15,0.85,0.15,47.3
1018216800000,2002,4,2001,7,28,7,0.619,0.0756,0.544,28647.3,192.5,192.5,170.5,4,3,3.857142857142857,1024,898.7,1171,898.9,773.7,125,125,125,1.624e-14,0,1.137e-13,0.123,0.107,0.139,898.9,773.7,1046,990,990,990,968,967.5,968.4,22,21.6,22.5,0.538,0.416,0.705,0.386,0.313,0.527,0.018,0.014,0.024,1.18,0.984,1.52,0.054,0.044,0.071,20.87,20.04,21.49,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,45.68,40.17,51.97,44.35,39.22,48.2,0,0,0,0,0,0,0.947,0,0.075,0.12,0.88,0.12,46.3
1018821600000,2002,4,2001,7,29,7,0.768,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1270,1219,1292,1145,1094,125,125,125,45.35,0,67.11,0.0986,0.0967,0.103,1099,1094,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.801,0.775,0.812,0.646,0.635,0.648,0.03,0.03,0.031,1.75,1.71,1.76,0.082,0.08,0.083,19.51,19.42,19.7,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.14,49.95,50.44,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.103,0.098,0.87,0.13,42.2
1019426400000,2002,4,2001,7,30,7,0.734,0.0756,0.655,32390.4,192.8,192.8,192.8,4,4,4,1214,1188,1251,1089,1063,125,125,125,5.39,0,26.1,0.103,0.0999,0.105,1083,1063,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.761,0.729,0.794,0.611,0.565,0.648,0.029,0.026,0.03,1.67,1.59,1.74,0.078,0.074,0.082,19.76,19.57,19.92,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.09,49.58,50.52,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.079,0.1,0.89,0.11,44.1
1020031200000,2002,4,2001,7,31,7,0.733,0.0851,0.648,32374.7,192.8,192.8,192.7,4,4,4,1212,1185,1242,1071,1050,140.7,125,147,0,0,0,0.116,0.105,0.123,1071,1050,1095,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.742,0.711,0.778,0.583,0.535,0.638,0.027,0.025,0.03,1.62,1.54,1.71,0.076,0.071,0.08,19.82,19.62,19.95,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.67,49.02,50.28,48.18,48.04,48.2,0,0,0,0,0,0,1.07,0,0.085,0.12,0.88,0.12,44.2
1020636000000,2002,5,2001,8,32,7,0.738,0.0967,0.64,31887.1,192.8,192.8,189.8,4,4,4,1220,1160,1254,1060,968.2,159.9,147,192,1.587,-1.137e-13,7.01,0.131,0.117,0.165,1058,968.2,1100,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.728,0.604,0.788,0.564,0.408,0.648,0.026,0.019,0.03,1.58,1.28,1.74,0.074,0.059,0.081,19.83,19.57,20.32,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.07,46.07,50.36,47.45,45.15,48.2,0,0,0,0,0,0,1.05,0,0.098,0.13,0.87,0.13,43.2
1021240800000,2002,5,2001,8,33,7,0.634,0.116,0.518,27338.8,177,177,162.7,4,3,3.857142857142857,1049,965.4,1135,856.8,773.4,192,192,192,0,-1.137e-13,1.137e-13,0.184,0.169,0.199,856.8,773.4,943.4,990,990,990,968,967.8,968.3,22,21.7,22.2,0.501,0.424,0.58,0.354,0.313,0.396,0.016,0.014,0.018,1.1,0.987,1.24,0.05,0.045,0.057,20.85,20.44,21.21,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.62,39.53,51.29,42.4,38.54,48.2,0,0,0,0,0,0,0.904,0,0.116,0.18,0.82,0.18,43.1
1021845600000,2002,5,2001,8,34,7,0.535,0.0928,0.442,23995.3,144.6,144.6,142.8,3,3,3,884.9,829.2,944,731.5,682.2,153.4,147,192,0,0,0,0.173,0.159,0.203,731.5,682.2,776.3,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.383,0.348,0.42,0.289,0.257,0.315,0.013,0.011,0.014,0.943,0.854,1.02,0.042,0.037,0.046,21.62,21.34,21.93,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.43,46.8,51.89,47.61,45.86,48.2,0,0,0,0,0,0,0.793,0,0.093,0.17,0.83,0.17,44.9
1022450400000,2002,5,2001,8,35,7,0.466,0.0841,0.382,21689.7,134.8,134.8,129.1,3,3,3,771.1,727.8,812.9,632.1,608.8,139,119,147,0,0,0,0.18,0.16,0.193,632.1,608.8,665.9,990,990,990,967,966.8,967.2,23,22.8,23.2,0.319,0.304,0.338,0.223,0.208,0.246,0.0097,0.009,0.011,0.769,0.728,0.827,0.033,0.031,0.036,22.25,22.02,22.46,0.955,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.938,43.91,42.67,45.86,43.04,41.82,44.95,0,0,0,0,0,0,0.717,0,0.084,0.18,0.82,0.18,46.5
1023055200000,2002,6,2001,9,36,7,0.405,0.072,0.333,19132.6,122.5,122.5,113.9,3,3,3,669.2,629,711.6,550.2,510,119,119,119,-8.12e-15,-5.684e-14,0,0.178,0.167,0.189,550.2,510,592.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.27,0.248,0.295,0.169,0.142,0.197,0.0072,0.006,0.0085,0.629,0.561,0.701,0.027,0.024,0.03,22.79,22.55,23.02,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.934,38.97,36.36,41.67,37.96,35.27,40.82,0,0,0,0,0,0,0.633,0,0.072,0.18,0.82,0.18,47.2
1023660000000,2002,6,2001,9,37,7,0.352,0.072,0.28,16233.9,103.3,103.3,96.63,3,2,2.142857142857143,582.6,550,616.2,463.6,431,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.205,0.193,0.216,463.6,431,497.2,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.222,0.207,0.24,0.118,0.102,0.134,0.005,0.0043,0.0057,0.579,0.54,0.633,0.024,0.023,0.027,23.2,23.05,23.38,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.83,35.51,52.5,45.85,34.44,48.2,0,0,0,0,0,0,0.537,0,0.072,0.2,0.8,0.2,46.1
1024264800000,2002,6,2001,9,38,7,0.31,0.072,0.238,14321.5,90.69,90.69,85.25,2,2,2,513.1,487.4,539.9,394.1,368.4,119,119,119,-8.12e-15,-5.684e-14,0,0.232,0.22,0.244,394.1,368.4,420.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.185,0.203,0.085,0.0729,0.0977,0.0035,0.003,0.0041,0.488,0.449,0.528,0.02,0.019,0.022,23.6,23.44,23.76,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.51,40.81,46.27,42.62,39.9,45.34,0,0,0,0,0,0,0.474,0,0.072,0.23,0.77,0.23,46.2
1024869600000,2002,6,2001,9,39,7,0.276,0.072,0.204,12262.3,77.89,77.89,72.99,2,2,2,456.9,435.7,478.9,337.9,316.7,119,119,119,0,0,0,0.261,0.248,0.273,337.9,316.7,359.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.167,0.182,0.0585,0.0485,0.0689,0.0024,0.002,0.0028,0.403,0.372,0.436,0.017,0.015,0.018,23.94,23.81,24.07,0.947,0.943,0.95,0.972,0.97,0.976,0.92,0.915,0.927,37.55,35.26,39.91,36.49,34.2,38.94,0,0,0,0,0,0,0.405,0,0.072,0.26,0.74,0.26,44.4
1025474400000,2002,7,2001,10,40,7,0.247,0.0653,0.182,10956.1,69.42,69.42,65.21,2,2,2,409.1,390.1,428.9,301.1,282.1,108,108,108,0,0,0,0.264,0.252,0.277,301.1,282.1,320.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.153,0.167,0.0411,0.0321,0.0505,0.0017,0.0013,0.0021,0.347,0.318,0.376,0.014,0.013,0.015,24.21,24.09,24.33,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.62,31.52,35.78,32.61,30.57,34.71,0,0,0,0,0,0,0.362,0,0.065,0.26,0.74,0.26,44.4
1026079200000,2002,7,2001,10,41,7,0.222,0.0653,0.157,9460.66,59.79,59.79,56.31,2,2,2,367.6,352.1,383.8,259.6,244.1,108,108,108,0,0,0,0.294,0.281,0.307,259.6,244.1,275.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.145,0.14,0.151,0.0219,0.0165,0.0292,0.00089,0.00066,0.0012,0.285,0.263,0.309,0.012,0.011,0.013,24.48,24.37,24.58,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,29.03,27.28,30.82,28.16,26.46,29.9,0,0,0,0,0,0,0.313,0,0.065,0.29,0.71,0.29,42.6
1026684000000,2002,7,2001,10,42,7,0.202,0.0653,0.136,8280.38,51.77,51.77,49.29,2,1,1.4285714285714286,333.6,321.1,346.9,225.6,213.2,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.324,0.311,0.336,225.6,213.2,238.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.138,0.0149,0.0139,0.0161,0.0006,0.00055,0.00065,0.327,0.247,0.394,0.013,0.0099,0.016,24.6,24.54,24.66,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.13,25.62,51.91,38.42,24.85,48.2,0,0,0,0,0,0,0.274,0,0.066,0.32,0.67,0.33,41
1027288800000,2002,7,2001,10,43,7,0.185,0.0653,0.119,7521.11,47.36,47.36,44.77,1,1,1,305.5,294.6,317.1,197.5,186.6,108,108,108,8.12e-15,0,2.842e-14,0.354,0.341,0.367,197.5,186.6,209.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.119,0.127,0.0125,0.0116,0.0135,0.0005,0.00046,0.00054,0.345,0.325,0.366,0.014,0.013,0.015,24.73,24.65,24.8,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.68,43.14,48.33,44.77,42.28,47.36,0,0,0,0,0,0,0.249,0,0.066,0.35,0.64,0.36,40.7
1027893600000,2002,7,2001,10,44,7,0.17,0.0601,0.11,6920.36,42.82,42.82,41.19,1,1,1,281.2,269.7,291.1,181.8,176.7,99.43,93,108,8.12e-15,0,2.842e-14,0.353,0.33,0.378,181.8,176.7,188.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.118,0.0112,0.0108,0.0118,0.00044,0.00043,0.00047,0.316,0.306,0.327,0.013,0.012,0.013,24.86,24.82,24.92,0.949,0.947,0.951,0.979,0.978,0.98,0.93,0.927,0.932,42.06,40.92,43.69,41.19,40.02,42.82,0,0,0,0,0,0,0.229,0,0.06,0.35,0.65,0.35,40.7
1028498400000,2002,8,2001,11,45,7,0.154,0.0562,0.0982,6129.37,38.99,38.99,36.48,1,1,1,255.4,246,265.6,162.4,153,93,93,93,-8.12e-15,-2.842e-14,0,0.365,0.35,0.378,162.4,153,172.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.113,0.00955,0.00875,0.0104,0.00038,0.00035,0.00041,0.28,0.263,0.299,0.011,0.01,0.012,25,24.94,25.06,0.943,0.94,0.946,0.972,0.97,0.976,0.916,0.912,0.923,37.54,35.34,39.95,36.48,34.28,38.99,0,0,0,0,0,0,0.203,0,0.0558,0.36,0.64,0.36,39.8
1029103200000,2002,8,2001,11,46,7,0.142,0.0562,0.0854,5307.18,33.6,33.6,31.59,1,1,1,234.2,226,242.9,141.2,133,93,93,93,0,0,0,0.398,0.383,0.412,141.2,133,149.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0987,0.105,0.00775,0.00705,0.0085,0.00031,0.00028,0.00034,0.242,0.228,0.258,0.0095,0.009,0.01,25.15,25.08,25.22,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.57,30.65,34.64,31.59,29.73,33.6,0,0,0,0,0,0,0.176,0,0.0566,0.4,0.6,0.4,37.4
1029708000000,2002,8,2001,11,47,7,0.131,0.0562,0.0746,4620.28,29.17,29.17,27.5,1,1,1,216.3,209.9,223.5,123.3,116.9,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.43,0.416,0.443,123.3,116.9,130.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.093,0.0978,0.00623,0.00568,0.00685,0.00024,0.00022,0.00027,0.21,0.199,0.223,0.0083,0.0078,0.0088,25.29,25.24,25.34,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.35,26.8,30.07,27.5,26,29.17,0,0,0,0,0,0,0.153,0,0.0564,0.43,0.57,0.43,35.3
1030312800000,2002,8,2001,11,48,7,0.122,0.0544,0.0678,2469.9,27.62,27.62,14.7,1,1,1,202,195.4,207.9,112,105.4,90,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.445,0.369,0.469,112,105.4,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.089,0.0932,0.00527,0.00471,0.00624,0.00021,0.00018,0.00024,0.19,0.178,0.208,0.0074,0.007,0.0081,25.39,25.36,25.42,0.527,0,0.927,0.554,0,0.97,0.511,0,0.899,15.16,0,28.48,14.7,0,27.62,0,3,0,0,0.429,0,0.0817,0.429,0.0542,0.45,0.56,0.44,20.2
1030917600000,2002,9,2001,12,49,7,0.112,0.0435,0.0685,4225.5,27.02,27.02,25.15,1,1,1,185.2,178.7,192.9,113.2,106.7,72,72,72,0,-1.421e-14,1.421e-14,0.389,0.373,0.403,113.2,106.7,120.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0873,0.0923,0.00537,0.00482,0.00603,0.00021,0.00019,0.00024,0.19,0.179,0.204,0.0074,0.007,0.008,25.38,25.38,25.38,0.92,0.915,0.926,0.97,0.97,0.97,0.892,0.888,0.898,25.93,24.31,27.85,25.15,23.58,27.02,0,0,0,0,0,0,0.14,0,0.0435,0.39,0.61,0.39,37.7
1031522400000,2002,9,2001,12,50,7,0.103,0.0435,0.0599,3664.5,23.12,23.12,21.81,1,1,1,171,165.3,176.8,99.03,93.29,72,72,72,0,-1.421e-14,1.421e-14,0.421,0.407,0.436,99.03,93.29,104.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0826,0.0866,0.00417,0.00368,0.00466,0.00016,0.00014,0.00018,0.165,0.155,0.175,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.53,21.32,23.84,21.81,20.59,23.12,0,0,0,0,0,0,0.121,0,0.0431,0.42,0.58,0.42,35.6
1032127200000,2002,9,2001,12,51,7,0.0955,0.0435,0.0519,3202.85,20.2,20.2,19.06,1,1,1,157.9,153,163.4,85.87,80.99,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.456,0.441,0.471,85.87,80.99,91.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0782,0.0819,0.00305,0.00263,0.00352,0.00012,0.0001,0.00014,0.141,0.133,0.151,0.0055,0.0052,0.0059,25.37,25.37,25.38,0.927,0.921,0.933,0.963,0.96,0.965,0.892,0.888,0.896,19.8,18.79,20.94,19.06,18.05,20.2,0,0,0,0,0,0,0.106,0,0.0436,0.46,0.54,0.46,33.5
1032732000000,2002,9,2001,12,52,7,0.0896,0.0435,0.0461,2860.39,17.77,17.77,17.03,1,1,1,148.2,144.5,151.6,76.22,72.51,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.486,0.475,0.498,76.22,72.51,79.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0752,0.0777,0.00223,0.00191,0.00252,0.000087,0.000075,0.000099,0.124,0.118,0.13,0.0049,0.0046,0.0051,25.38,25.37,25.38,0.935,0.927,0.939,0.96,0.96,0.96,0.898,0.89,0.901,17.74,16.73,18.51,17.03,16.06,17.77,0,0,0,0,0,0,0.0946,0,0.0435,0.49,0.51,0.49,31.9
1033336800000,2002,9,2001,12,53,7,0.0871,0.0332,0.0539,3299.78,20.62,20.62,19.64,1,1,1,144,142.9,145.6,89.1,71.14,54.86,52,72,0,-1.421e-14,1.421e-14,0.381,0.357,0.503,89.1,71.14,93.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0748,0.0792,0.00332,0.0018,0.00371,0.00013,0.00007,0.00015,0.144,0.115,0.152,0.0057,0.0045,0.0059,25.36,25.35,25.38,0.919,0.917,0.92,0.965,0.96,0.966,0.886,0.882,0.888,20.36,16.28,21.34,19.64,15.63,20.62,0,0,0,0,0,0,0.109,0,0.0332,0.38,0.62,0.38,37.9
1033941600000,2002,10,2002,1,1,7,0.0835,0.0314,0.052,3202.63,19.73,19.73,19.06,1,1,1,138,134.1,141.2,85.99,82.12,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.377,0.368,0.388,85.99,82.12,89.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0751,0.0776,0.00306,0.00273,0.00333,0.00012,0.00011,0.00013,0.138,0.131,0.144,0.0054,0.0051,0.0056,25.36,25.36,25.37,0.926,0.922,0.931,0.963,0.961,0.964,0.891,0.889,0.894,19.8,19.02,20.46,19.06,18.27,19.73,0,0,0,0,0,0,0.106,0,0.0315,0.38,0.62,0.38,38.4
1034546400000,2002,10,2002,1,2,7,0.0786,0.0314,0.0471,2927.98,17.99,17.99,17.43,1,1,1,129.9,127.3,132.8,77.9,75.28,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.401,0.392,0.409,77.9,75.28,80.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0727,0.0746,0.00237,0.00215,0.00261,0.000093,0.000084,0.0001,0.124,0.119,0.129,0.0048,0.0047,0.005,25.38,25.37,25.38,0.936,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.902,18.15,17.62,18.74,17.43,16.91,17.99,0,0,0,0,0,0,0.0968,0,0.0315,0.4,0.6,0.4,37.3
1035151200000,2002,10,2002,1,3,7,0.0751,0.0314,0.0437,2684.85,16.68,16.68,15.98,1,1,1,124.2,122.6,126.5,72.24,70.64,52,52,52,0,0,0,0.419,0.411,0.424,72.24,70.64,74.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0711,0.0724,0.00189,0.00175,0.00208,0.000074,0.000069,0.000082,0.114,0.111,0.117,0.0045,0.0043,0.0046,25.39,25.38,25.39,0.926,0.917,0.938,0.96,0.96,0.96,0.888,0.88,0.9,16.65,16.13,17.38,15.98,15.48,16.68,0,0,0,0,0,0,0.0888,0,0.0314,0.42,0.58,0.42,35.8
1035756000000,2002,10,2002,1,4,7,0.0731,0.0309,0.0422,2552.12,16.02,16.02,15.19,1,1,1,120.8,119.3,122.4,69.69,67.35,51.14,50,52,0,0,0,0.423,0.409,0.436,69.69,67.35,72.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00167,0.00147,0.0019,0.000066,0.000058,0.000075,0.109,0.106,0.113,0.0043,0.0041,0.0044,25.39,25.39,25.39,0.912,0.899,0.926,0.96,0.96,0.96,0.875,0.863,0.889,15.82,15.07,16.69,15.19,14.47,16.02,0,0,0,0,0,0,0.0844,0,0.0309,0.42,0.58,0.42,34.9
1036360800000,2002,11,2002,2,5,7,0.0775,0.0302,0.0473,2933.94,17.85,17.85,17.46,1,1,1,128.1,124.3,130,78.14,74.28,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.39,0.385,0.402,78.14,74.28,80.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.072,0.074,0.00239,0.00206,0.00255,0.000094,0.000081,0.0001,0.124,0.117,0.127,0.0049,0.0046,0.005,25.38,25.37,25.38,0.935,0.934,0.939,0.96,0.96,0.96,0.898,0.896,0.901,18.19,17.32,18.59,17.46,16.63,17.85,0,0,0,0,0,0,0.097,0,0.0302,0.39,0.61,0.39,37.9
1036965600000,2002,11,2002,2,6,7,0.0782,0.0302,0.0479,2973.52,17.85,17.85,17.7,1,1,1,129.3,128.7,130,79.27,78.65,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.387,0.385,0.389,79.27,78.65,80.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0735,0.074,0.00249,0.00244,0.00255,0.000098,0.000096,0.0001,0.126,0.125,0.127,0.0049,0.0049,0.005,25.37,25.37,25.38,0.935,0.934,0.935,0.96,0.96,0.96,0.897,0.896,0.898,18.44,18.31,18.59,17.7,17.58,17.85,0,0,0,0,0,0,0.0983,0,0.0303,0.39,0.61,0.39,38
