datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1099864800000,2004,11,2004,2,6,7,0.117,0.0473,0.0698,2703.72,28.42,28.42,16.09,1,1,1,193.6,191.8,195.4,115.4,101.5,78.14,67,93,2.03e-15,-1.421e-14,1.421e-14,0.403,0.346,0.478,115.4,101.5,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0869,0.0926,0.00556,0.00438,0.00652,0.00022,0.00017,0.00025,0.194,0.171,0.213,0.0076,0.0067,0.0083,25.39,25.37,25.42,0.531,0,0.929,0.554,0,0.97,0.515,0,0.901,16.59,0,29.3,16.09,0,28.42,0,3,0,0,0.429,0,0.0894,0.429,0.0472,0.4,0.6,0.4,23.1
1100469600000,2004,11,2004,2,7,7,0.118,0.0391,0.0785,4897.62,32.04,32.04,29.15,1,1,1,194.4,192.1,196.5,129.8,125.6,64.57,50,67,0,-1.421e-14,1.421e-14,0.332,0.26,0.348,129.8,125.6,142.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0922,0.0959,0.00678,0.00643,0.00783,0.00027,0.00025,0.00031,0.218,0.211,0.238,0.0085,0.0082,0.0093,25.37,25.35,25.38,0.93,0.929,0.935,0.97,0.97,0.97,0.902,0.901,0.907,30.05,29.04,33.03,29.15,28.16,32.04,0,0,0,0,0,0,0.162,0,0.0395,0.33,0.67,0.33,41.5
1101074400000,2004,11,2004,2,8,7,0.118,0.0302,0.088,5518.19,34.19,34.19,32.85,1,1,1,195.4,189.3,201.1,145.4,139.3,50,50,50,0,0,0,0.256,0.249,0.264,145.4,139.3,151.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0949,0.0991,0.00811,0.00759,0.00859,0.00032,0.0003,0.00034,0.244,0.233,0.254,0.0095,0.0091,0.0099,25.35,25.34,25.35,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.86,32.36,35.25,32.85,31.39,34.19,0,0,0,0,0,0,0.182,0,0.03,0.26,0.75,0.25,46.8
1101679200000,2004,11,2004,2,9,7,0.12,0.0341,0.0855,5353.39,32.88,32.88,31.87,1,1,1,197.8,192.4,204.7,141.3,135.3,56.43,50,59,0,0,0,0.285,0.256,0.304,141.3,135.3,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.0949,0.0986,0.00776,0.00725,0.00813,0.0003,0.00028,0.00032,0.238,0.227,0.246,0.0093,0.0089,0.0096,25.35,25.33,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.85,31.38,33.89,31.87,30.44,32.88,0,0,0,0,0,0,0.177,0,0.0345,0.28,0.71,0.29,44.6
1102284000000,2004,12,2004,3,10,7,0.13,0.0357,0.0942,5910.12,36.26,36.26,35.18,1,1,1,214.7,209.9,219.4,155.7,150.9,59,59,59,0,0,0,0.275,0.269,0.281,155.7,150.9,160.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.104,0.00899,0.00857,0.00939,0.00035,0.00034,0.00037,0.264,0.255,0.272,0.01,0.01,0.011,25.25,25.21,25.29,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,36.27,35.12,37.36,35.18,34.07,36.26,0,0,0,0,0,0,0.195,0,0.0358,0.27,0.72,0.28,45.5
1102888800000,2004,12,2004,3,11,7,0.126,0.0357,0.0907,5687.25,34.5,34.5,33.85,1,1,1,208.9,205.2,211.8,149.9,146.2,59,59,59,0,0,0,0.283,0.279,0.288,149.9,146.2,152.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0988,0.101,0.00849,0.00818,0.00874,0.00033,0.00032,0.00034,0.253,0.247,0.259,0.0099,0.0097,0.01,25.29,25.27,25.32,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.9,34.02,35.57,33.85,33,34.5,0,0,0,0,0,0,0.188,0,0.0353,0.28,0.72,0.28,45.1
1103493600000,2004,12,2004,3,12,7,0.126,0.0357,0.0908,5694.27,35,35,33.89,1,1,1,209.1,204.4,214,150.1,145.4,59,59,59,0,0,0,0.282,0.276,0.289,150.1,145.4,155,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0985,0.102,0.00851,0.00811,0.00892,0.00033,0.00032,0.00035,0.254,0.245,0.262,0.0099,0.0096,0.01,25.29,25.25,25.33,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.94,33.83,36.08,33.89,32.81,35,0,0,0,0,0,0,0.188,0,0.0352,0.28,0.72,0.28,45.2
1104098400000,2004,12,2004,3,13,7,0.135,0.0381,0.0967,6067.03,37.34,37.34,36.11,1,1,1,222.8,215.6,229.3,159.8,152.7,63,59,73,0,0,0,0.283,0.264,0.323,159.8,152.7,164.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.105,0.00934,0.00873,0.00976,0.00037,0.00034,0.00038,0.272,0.26,0.28,0.011,0.01,0.011,25.19,25.16,25.24,0.942,0.94,0.943,0.971,0.97,0.973,0.915,0.911,0.917,37.19,35.44,38.39,36.11,34.38,37.34,0,0,0,0,0,0,0.201,0,0.0383,0.28,0.72,0.28,44.9
1104703200000,2005,1,2004,4,14,7,0.142,0.0442,0.0974,6099.74,37.32,37.32,36.31,1,1,1,234.1,231.2,238.3,161.1,158.2,73,73,73,0,0,0,0.312,0.306,0.316,161.1,158.2,165.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.00945,0.0092,0.0098,0.00037,0.00036,0.00039,0.275,0.27,0.283,0.011,0.011,0.011,25.12,25.09,25.14,0.942,0.941,0.944,0.971,0.97,0.973,0.915,0.913,0.918,37.4,36.72,38.38,36.31,35.62,37.32,0,0,0,0,0,0,0.202,0,0.0446,0.31,0.69,0.31,43
1105308000000,2005,1,2004,4,15,7,0.149,0.0442,0.105,6633.71,43.22,43.22,39.49,1,1,1,247.1,238.6,262.6,174.1,165.6,73,73,73,4.06e-15,0,2.842e-14,0.296,0.278,0.306,174.1,165.6,189.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.107,0.116,0.0106,0.00982,0.0119,0.00042,0.00039,0.00047,0.299,0.283,0.326,0.012,0.011,0.013,25.02,24.92,25.09,0.947,0.944,0.951,0.976,0.973,0.98,0.924,0.918,0.932,40.45,38.44,44.1,39.49,37.39,43.22,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.5
1105912800000,2005,1,2004,4,16,7,0.171,0.0442,0.127,7924.64,48.2,48.2,47.17,1,1,1,283.1,268.4,297.9,210.1,195.4,73,73,73,1.218e-14,0,2.842e-14,0.258,0.245,0.272,210.1,195.4,224.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.118,0.128,0.0136,0.0124,0.0149,0.00054,0.00049,0.00059,0.363,0.337,0.389,0.014,0.013,0.016,24.8,24.72,24.89,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.88,45.46,52.3,47.17,44.55,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46.3
1106517600000,2005,1,2004,4,17,7,0.188,0.0442,0.144,8746.53,53.97,53.97,52.06,2,2,2,311.5,302.6,320.1,238.5,229.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.234,0.228,0.241,238.5,229.6,247.1,990,990,990,965,964.9,965,25,25,25.1,0.133,0.13,0.136,0.016,0.0153,0.0168,0.00064,0.00061,0.00067,0.253,0.243,0.262,0.01,0.0097,0.01,24.79,24.74,24.84,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,26.84,25.81,27.82,26.03,25.03,26.99,0,0,0,0,0,0,0.289,0,0.044,0.24,0.77,0.23,46.5
1107122400000,2005,1,2004,4,18,7,0.208,0.0504,0.158,9561.12,59.72,59.72,56.91,2,2,2,344.4,327.4,359.2,261.1,249.3,83.29,73,85,0,-2.842e-14,2.842e-14,0.242,0.223,0.254,261.1,249.3,274.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.138,0.147,0.0223,0.0169,0.0284,0.0009,0.00068,0.0011,0.283,0.266,0.303,0.011,0.011,0.012,24.6,24.5,24.69,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.34,28.01,30.79,28.46,27.17,29.86,0,0,0,0,0,0,0.316,0,0.05,0.24,0.76,0.24,46
1107727200000,2005,2,2004,5,19,7,0.233,0.0514,0.182,10994.1,71.11,71.11,65.44,2,2,2,385.8,363.8,412.5,300.8,278.8,85,85,85,0,0,0,0.221,0.206,0.234,300.8,278.8,327.5,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.156,0.148,0.166,0.041,0.0306,0.0536,0.0017,0.0012,0.0022,0.343,0.31,0.383,0.014,0.012,0.016,24.33,24.16,24.47,0.94,0.936,0.945,0.97,0.97,0.97,0.912,0.908,0.916,33.73,31.3,36.65,32.72,30.36,35.56,0,0,0,0,0,0,0.364,0,0.051,0.22,0.78,0.22,47.2
1108332000000,2005,2,2004,5,20,7,0.277,0.0514,0.225,13627.4,86.75,86.75,81.12,2,2,2,457.2,422.6,483.3,372.2,337.6,85,85,85,0,0,0,0.186,0.176,0.201,372.2,337.6,398.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.181,0.169,0.191,0.0747,0.0583,0.087,0.0031,0.0024,0.0036,0.45,0.398,0.489,0.018,0.016,0.02,23.89,23.74,24.1,0.951,0.946,0.955,0.978,0.971,0.98,0.93,0.919,0.936,41.48,37.76,44.26,40.56,36.67,43.38,0,0,0,0,0,0,0.451,0,0.052,0.19,0.81,0.19,49.2
1108936800000,2005,2,2004,5,21,7,0.303,0.0514,0.252,15196.2,91.54,91.54,90.45,2,2,2,501.7,489.6,507.1,416.7,404.6,85,85,85,0,0,0,0.17,0.168,0.174,416.7,404.6,422.1,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.197,0.193,0.199,0.0957,0.09,0.0982,0.004,0.0037,0.0041,0.516,0.498,0.525,0.021,0.021,0.022,23.63,23.59,23.7,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.15,44.91,46.71,45.23,44.02,45.77,0,0,0,0,0,0,0.503,0,0.051,0.17,0.83,0.17,50.2
1109541600000,2005,2,2004,5,22,7,0.302,0.0628,0.239,14425.4,91.49,91.49,85.87,2,2,2,499.5,491,506.8,395.7,384,103.9,85,107,0,0,0,0.208,0.168,0.218,395.7,384,421.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.192,0.189,0.199,0.0857,0.0802,0.0981,0.0036,0.0033,0.0041,0.488,0.471,0.524,0.02,0.019,0.022,23.66,23.6,23.72,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,43.81,42.56,46.68,42.93,41.71,45.74,0,0,0,0,0,0,0.477,0,0.063,0.21,0.79,0.21,47.8
1110146400000,2005,3,2004,6,23,7,0.299,0.0647,0.234,14135.2,84.49,84.49,84.14,2,2,2,494.5,491.2,496.1,387.5,384.2,107,107,107,0,0,0,0.216,0.216,0.218,387.5,384.2,389.1,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.19,0.189,0.191,0.0819,0.0804,0.0827,0.0034,0.0033,0.0034,0.476,0.471,0.478,0.02,0.019,0.02,23.7,23.69,23.72,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,42.93,42.58,43.1,42.07,41.73,42.24,0,0,0,0,0,0,0.467,0,0.065,0.22,0.78,0.22,47.3
1110751200000,2005,3,2004,6,24,7,0.304,0.0647,0.239,14405.3,86.46,86.46,85.75,2,2,2,502.2,500.3,505.7,395.2,393.3,107,107,107,0,0,0,0.213,0.212,0.214,395.2,393.3,398.7,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.193,0.192,0.194,0.0856,0.0846,0.0872,0.0035,0.0035,0.0036,0.488,0.485,0.493,0.02,0.02,0.02,23.65,23.63,23.66,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,43.75,43.54,44.11,42.87,42.67,43.23,0,0,0,0,0,0,0.476,0,0.065,0.21,0.79,0.21,47.4
1111356000000,2005,3,2004,6,25,7,0.331,0.0647,0.266,15603.8,96.4,96.4,92.88,2,2,2,546.5,510.9,593,439.5,403.9,107,107,107,2.436e-14,0,5.684e-14,0.196,0.18,0.209,439.5,403.9,485.9,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.21,0.196,0.231,0.106,0.0897,0.128,0.0044,0.0037,0.0054,0.555,0.501,0.63,0.023,0.021,0.027,23.39,23.1,23.6,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.18,44.65,52.61,46.44,43.76,48.2,0,0,0,0,0,0,0.516,0,0.065,0.2,0.8,0.2,47.1
1111960800000,2005,3,2004,6,26,7,0.427,0.0694,0.358,20468.6,138,138,121.8,3,3,3,706.5,613.5,806.1,591.8,506.5,114.7,107,125,8.12e-15,0,5.684e-14,0.163,0.152,0.174,591.8,506.5,681.1,990,990,990,966.7,966.4,967.1,23.3,22.9,23.6,0.293,0.243,0.347,0.196,0.139,0.256,0.0085,0.0059,0.011,0.698,0.552,0.851,0.03,0.023,0.037,22.58,22.02,23.09,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.918,0.938,41.56,36.2,46.93,40.61,35.12,45.99,0,0,0,0,0,0,0.677,0,0.069,0.16,0.84,0.16,47.9
1112565600000,2005,4,2004,7,27,7,0.607,0.0756,0.531,28134.5,191.2,191.2,167.5,4,3,3.7142857142857144,1004,848.5,1160,878.5,723.5,125,125,125,0,0,0,0.126,0.108,0.147,878.5,723.5,1035,990,990,990,967.9,967.3,968.4,22.1,21.6,22.7,0.518,0.371,0.688,0.372,0.284,0.502,0.017,0.013,0.023,1.15,0.923,1.48,0.052,0.041,0.068,20.97,20.12,21.78,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.64,41,51.86,45.31,40.11,48.2,0,0,0,0,0,0,0.93,0,0.076,0.12,0.87,0.13,46.4
1113170400000,2005,4,2004,7,28,7,0.824,0.0756,0.665,32178.8,192.8,192.8,191.5,4,4,4,1363,1219,1466,1238,1094,125,125,125,138.6,0,241.1,0.0922,0.0853,0.103,1099,1094,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.841,0.775,0.885,0.646,0.635,0.648,0.031,0.03,0.031,1.79,1.71,1.83,0.085,0.08,0.089,19.17,18.79,19.7,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.23,48.26,50.44,47.89,47.3,48.2,0,0,0,0,0,0,1.06,0,0.159,0.092,0.81,0.19,39.1
1113775200000,2005,4,2004,7,29,7,0.92,0.0835,0.665,31440,188.3,188.3,187.1,4,4,4,1520,1488,1536,1382,1363,138.1,125,148,282.3,263.2,295,0.0908,0.0822,0.0968,1100,1100,1100,990,990,990,969.6,969.4,969.6,20.4,20.4,20.6,0.907,0.901,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.09,0.091,18.59,18.54,18.7,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.74,47.6,48.03,46.79,46.65,47.07,0,0,0,0,0,0,1.04,0,0.255,0.091,0.72,0.28,34.2
1114380000000,2005,4,2004,7,30,7,0.883,0.0933,0.665,31822.3,192.4,192.4,189.4,4,4,4,1460,1385,1523,1305,1193,154.3,148,192,205.4,93.39,275.2,0.106,0.0972,0.139,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.883,0.836,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.091,18.81,18.58,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.32,47.71,49.08,47.35,46.76,48.1,0,0,0,0,0,0,1.05,0,0.218,0.11,0.75,0.25,36
1114984800000,2005,5,2004,8,31,7,0.723,0.116,0.604,30718.3,192.8,192.8,182.8,4,4,4,1196,1074,1334,1004,881.6,192,192,192,5.976,-1.137e-13,41.83,0.161,0.144,0.179,998.1,881.6,1100,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.661,0.523,0.814,0.481,0.366,0.648,0.022,0.017,0.031,1.42,1.13,1.76,0.066,0.052,0.084,20.07,19.29,20.74,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.78,42.8,49.76,45.71,41.94,48.2,0,0,0,0,0,0,1.02,0,0.119,0.16,0.84,0.16,42.5
1115589600000,2005,5,2004,8,32,7,0.578,0.0967,0.482,25700,162.4,162.4,153,4,3,3.5714285714285716,956.4,883.5,1040,796.5,736.5,159.9,147,192,-1.624e-14,-1.137e-13,0,0.167,0.15,0.191,796.5,736.5,847.9,990,990,990,967.7,967.4,968,22.3,22,22.6,0.44,0.383,0.492,0.324,0.293,0.349,0.015,0.013,0.016,1.01,0.95,1.07,0.045,0.042,0.049,21.27,20.9,21.62,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.931,0.938,45.1,40.12,52.13,43.41,39.17,48.2,0,0,0,0,0,0,0.85,0,0.096,0.17,0.83,0.17,44.5
1116194400000,2005,5,2004,8,33,7,0.493,0.0889,0.404,22717.8,143.4,143.4,135.2,3,3,3,815.8,775.2,864.6,668.8,628.2,147,147,147,0,0,0,0.18,0.17,0.19,668.8,628.2,717.6,990,990,990,967.2,967,967.4,22.8,22.6,23,0.34,0.317,0.368,0.248,0.221,0.28,0.011,0.0096,0.012,0.831,0.763,0.914,0.036,0.033,0.04,22.01,21.73,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.99,43.63,48.77,45.08,42.75,47.79,0,0,0,0,0,0,0.751,0,0.089,0.18,0.82,0.18,46.1
1116799200000,2005,5,2004,8,34,7,0.435,0.0889,0.346,19769.3,126.5,126.5,117.7,3,3,3,719.6,676.4,765.5,572.6,529.4,147,147,147,0,0,0,0.205,0.192,0.217,572.6,529.4,618.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.285,0.261,0.312,0.183,0.155,0.214,0.0079,0.0066,0.0093,0.669,0.596,0.747,0.029,0.025,0.032,22.55,22.29,22.8,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.921,0.936,40.18,37.44,43.04,39.22,36.34,42.18,0,0,0,0,0,0,0.654,0,0.089,0.2,0.8,0.2,45.4
1117404000000,2005,5,2004,8,35,7,0.38,0.0768,0.303,17275.4,107.6,107.6,102.8,3,2,2.7142857142857144,627.8,594,664,500.8,475,127,119,147,-8.12e-15,-5.684e-14,5.684e-14,0.202,0.186,0.226,500.8,475,519.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.243,0.228,0.254,0.137,0.123,0.148,0.0058,0.0052,0.0063,0.578,0.539,0.631,0.025,0.023,0.027,23.01,22.87,23.11,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.72,35.45,52.42,38.87,34.39,48.2,0,0,0,0,0,0,0.571,0,0.077,0.2,0.8,0.2,45.5
1118008800000,2005,6,2004,9,36,7,0.336,0.072,0.264,15645.4,96.4,96.4,93.13,2,2,2,555,528.1,583.4,436,409.1,119,119,119,0,-5.684e-14,5.684e-14,0.215,0.204,0.225,436,409.1,464.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.199,0.222,0.105,0.0921,0.118,0.0044,0.0038,0.005,0.551,0.51,0.596,0.023,0.021,0.025,23.35,23.18,23.51,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.76,45.08,50.52,46.56,44.17,48.2,0,0,0,0,0,0,0.517,0,0.072,0.21,0.79,0.21,46.6
1118613600000,2005,6,2004,9,37,7,0.3,0.072,0.228,13718.2,86.65,86.65,81.66,2,2,2,496.1,473.7,519.7,377.1,354.7,119,119,119,-8.12e-15,-5.684e-14,0,0.24,0.229,0.251,377.1,354.7,400.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.18,0.196,0.077,0.0664,0.0881,0.0032,0.0027,0.0037,0.462,0.429,0.497,0.019,0.018,0.021,23.71,23.56,23.84,0.952,0.949,0.955,0.978,0.975,0.98,0.931,0.925,0.936,41.73,39.36,44.21,40.83,38.36,43.33,0,0,0,0,0,0,0.454,0,0.072,0.24,0.76,0.24,45.7
1119218400000,2005,6,2004,9,38,7,0.271,0.072,0.199,11911.1,75.05,75.05,70.9,2,2,2,447.4,428.6,466.4,328.4,309.6,119,119,119,0,0,0,0.266,0.255,0.278,328.4,309.6,347.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.178,0.054,0.0451,0.0629,0.0022,0.0018,0.0026,0.389,0.361,0.417,0.016,0.015,0.017,24,23.88,24.11,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.922,36.52,34.49,38.57,35.45,33.45,37.52,0,0,0,0,0,0,0.394,0,0.072,0.27,0.73,0.27,44
1119823200000,2005,6,2004,9,39,7,0.246,0.0691,0.177,10651.8,65.69,65.69,63.4,2,2,2,407.2,391.7,422.9,292.9,283.7,114.3,108,119,0,0,0,0.28,0.269,0.292,292.9,283.7,303.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.154,0.162,0.0373,0.0329,0.0424,0.0015,0.0013,0.0017,0.335,0.321,0.352,0.014,0.013,0.014,24.23,24.14,24.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.68,31.7,33.86,31.7,30.75,32.85,0,0,0,0,0,0,0.352,0,0.069,0.28,0.72,0.28,43.3
1120428000000,2005,7,2004,10,40,7,0.226,0.0653,0.16,9653.86,60.38,60.38,57.46,2,2,2,372.9,360.3,386.5,264.9,252.3,108,108,108,0,0,0,0.29,0.279,0.3,264.9,252.3,278.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.152,0.0241,0.0181,0.0305,0.00097,0.00073,0.0012,0.292,0.273,0.313,0.012,0.011,0.013,24.44,24.35,24.53,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.62,28.21,31.12,28.73,27.37,30.19,0,0,0,0,0,0,0.319,0,0.066,0.29,0.71,0.29,42.7
1121032800000,2005,7,2004,10,41,7,0.208,0.0653,0.143,8555.12,53.83,53.83,50.92,2,1,1.7142857142857142,343.9,332.1,356.1,235.9,224.1,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.314,0.303,0.325,235.9,224.1,248.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.133,0.141,0.0158,0.0148,0.0168,0.00064,0.00059,0.00068,0.298,0.25,0.399,0.012,0.01,0.016,24.58,24.52,24.65,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.04,25.87,52.49,32.35,25.1,48.2,0,0,0,0,0,0,0.283,0,0.065,0.31,0.69,0.31,41.1
1121637600000,2005,7,2004,10,42,7,0.192,0.0653,0.127,7935.5,48.2,48.2,47.24,1,1,1,318.3,308.9,328.5,210.3,200.8,108,108,108,1.218e-14,-2.842e-14,2.842e-14,0.34,0.329,0.35,210.3,200.8,220.5,990,990,990,965,964.9,965,25,25,25.1,0.128,0.124,0.131,0.0136,0.0128,0.0145,0.00054,0.00051,0.00058,0.368,0.351,0.386,0.015,0.014,0.015,24.64,24.57,24.7,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.6,46.47,50.93,47.24,45.54,48.2,0,0,0,0,0,0,0.262,0,0.065,0.34,0.66,0.34,41.3
1122242400000,2005,7,2004,10,43,7,0.18,0.0653,0.114,7186.89,44.85,44.85,42.78,1,1,1,296.8,287.8,305.8,188.8,179.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.364,0.353,0.375,188.8,179.8,197.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.123,0.0118,0.011,0.0126,0.00047,0.00044,0.0005,0.329,0.313,0.346,0.013,0.012,0.014,24.78,24.73,24.84,0.951,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.66,41.54,45.77,42.78,40.68,44.85,0,0,0,0,0,0,0.238,0,0.066,0.36,0.63,0.37,39.9
1122847200000,2005,8,2004,11,44,7,0.165,0.0562,0.108,6813.4,43.32,43.32,40.56,1,1,1,272.1,260.7,283.7,179.1,167.7,93,93,93,-8.12e-15,-2.842e-14,2.842e-14,0.342,0.328,0.357,179.1,167.7,190.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.111,0.119,0.011,0.01,0.012,0.00044,0.0004,0.00048,0.31,0.29,0.331,0.012,0.011,0.013,24.9,24.83,24.97,0.948,0.945,0.952,0.978,0.973,0.98,0.927,0.92,0.933,41.47,38.79,44.21,40.56,37.76,43.32,0,0,0,0,0,0,0.225,0,0.057,0.34,0.65,0.35,41.3
1123452000000,2005,8,2004,11,45,7,0.15,0.0562,0.0941,5861.19,36.88,36.88,34.89,1,1,1,248.6,239.7,257.2,155.6,146.7,93,93,93,4.06e-15,0,2.842e-14,0.374,0.362,0.388,155.6,146.7,164.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.00898,0.00822,0.0097,0.00035,0.00032,0.00038,0.268,0.252,0.284,0.011,0.0099,0.011,25.04,24.99,25.11,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.909,0.917,35.96,33.86,37.96,34.89,32.85,36.88,0,0,0,0,0,0,0.194,0,0.0559,0.37,0.63,0.37,39.1
1124056800000,2005,8,2004,11,46,7,0.139,0.0562,0.0824,5120.12,32.16,32.16,30.48,1,1,1,229.3,221.9,236.7,136.3,128.9,93,93,93,0,0,0,0.406,0.393,0.419,136.3,128.9,143.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0973,0.102,0.00733,0.00671,0.00796,0.00029,0.00026,0.00031,0.234,0.22,0.247,0.0092,0.0087,0.0097,25.19,25.13,25.25,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.42,29.69,33.15,30.48,28.79,32.16,0,0,0,0,0,0,0.169,0,0.0566,0.4,0.59,0.41,36.8
1124661600000,2005,8,2004,11,47,7,0.13,0.0562,0.0733,4536.9,28.24,28.24,27.01,1,1,1,214.2,208.5,219.4,121.2,115.5,93,93,93,4.06e-15,0,1.421e-14,0.434,0.424,0.446,121.2,115.5,126.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0925,0.0964,0.00605,0.00557,0.0065,0.00024,0.00022,0.00025,0.207,0.197,0.216,0.0081,0.0077,0.0085,25.31,25.27,25.35,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.84,26.47,29.11,27.01,25.67,28.24,0,0,0,0,0,0,0.15,0,0.0567,0.43,0.56,0.44,34.9
1125266400000,2005,8,2004,11,48,7,0.121,0.049,0.0717,4441.45,28.67,28.67,26.44,1,1,1,199.5,191.3,206.6,118.5,109.8,81,72,93,4.06e-15,-1.421e-14,1.421e-14,0.405,0.36,0.459,118.5,109.8,127.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0905,0.0947,0.00582,0.00508,0.00661,0.00023,0.0002,0.00026,0.201,0.186,0.216,0.0078,0.0073,0.0084,25.38,25.37,25.4,0.924,0.917,0.93,0.97,0.97,0.97,0.896,0.89,0.902,27.25,25.08,29.56,26.44,24.33,28.67,0,0,0,0,0,0,0.147,0,0.0493,0.4,0.59,0.41,36.7
1125871200000,2005,9,2004,12,49,7,0.109,0.0435,0.0656,4030.59,25.89,25.89,23.99,1,1,1,180.4,172.9,188.3,108.4,101,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.399,0.382,0.416,108.4,101,116.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0853,0.0907,0.00496,0.00433,0.00563,0.00019,0.00017,0.00022,0.182,0.168,0.196,0.0071,0.0066,0.0077,25.38,25.38,25.38,0.917,0.911,0.922,0.97,0.969,0.97,0.889,0.883,0.895,24.74,22.9,26.69,23.99,22.19,25.89,0,0,0,0,0,0,0.133,0,0.0434,0.4,0.6,0.4,37
1126476000000,2005,9,2004,12,50,7,0.1,0.0435,0.0568,3478.16,21.87,21.87,20.7,1,1,1,165.8,160.1,171.6,93.84,88.1,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.434,0.42,0.45,93.84,88.1,99.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0807,0.0848,0.00373,0.00324,0.00421,0.00015,0.00013,0.00016,0.156,0.145,0.166,0.0061,0.0057,0.0065,25.38,25.37,25.38,0.918,0.911,0.924,0.966,0.964,0.969,0.887,0.882,0.891,21.43,20.27,22.58,20.7,19.53,21.87,0,0,0,0,0,0,0.115,0,0.0432,0.43,0.57,0.43,34.8
1127080800000,2005,9,2004,12,51,7,0.0927,0.0435,0.0491,3041.36,19.13,19.13,18.1,1,1,1,153.2,148.9,158.2,81.22,76.89,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.47,0.455,0.484,81.22,76.89,86.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0768,0.0801,0.00265,0.00229,0.00308,0.0001,0.00009,0.00012,0.133,0.125,0.142,0.0052,0.0049,0.0056,25.37,25.37,25.37,0.932,0.927,0.937,0.961,0.96,0.963,0.896,0.892,0.9,18.84,17.94,19.87,18.1,17.22,19.13,0,0,0,0,0,0,0.101,0,0.0436,0.47,0.53,0.47,32.8
1127685600000,2005,9,2004,12,52,7,0.0872,0.0401,0.0471,2901.92,19.84,19.84,17.27,1,1,1,144.1,140.4,147.5,77.83,71.69,66.29,52,72,0,-1.421e-14,1.421e-14,0.459,0.367,0.501,77.83,71.69,89.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.075,0.0778,0.00237,0.00184,0.00338,0.000093,0.000072,0.00013,0.126,0.116,0.145,0.0049,0.0046,0.0057,25.37,25.36,25.38,0.928,0.922,0.939,0.961,0.96,0.964,0.892,0.885,0.902,17.97,16.46,20.57,17.27,15.8,19.84,0,0,0,0,0,0,0.096,0,0.0401,0.46,0.54,0.46,33.3
1128290400000,2005,10,2005,1,1,7,0.081,0.0314,0.0495,3063.81,19.17,19.17,18.24,1,1,1,133.9,129.7,138.5,81.92,77.74,52,52,52,8.121e-15,-1.421e-14,1.421e-14,0.389,0.375,0.401,81.92,77.74,86.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0736,0.0766,0.00271,0.00236,0.0031,0.00011,0.000092,0.00012,0.131,0.123,0.139,0.0051,0.0048,0.0055,25.37,25.36,25.38,0.931,0.925,0.937,0.961,0.96,0.963,0.895,0.891,0.899,18.98,18.12,19.91,18.24,17.4,19.17,0,0,0,0,0,0,0.101,0,0.0315,0.39,0.61,0.39,37.8
1128895200000,2005,10,2005,1,2,7,0.0759,0.0314,0.0445,2746.21,17.13,17.13,16.35,1,1,1,125.5,122.9,128.4,73.53,70.91,52,52,52,0,0,0,0.414,0.405,0.423,73.53,70.91,76.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0711,0.0731,0.002,0.00178,0.00224,0.000078,0.00007,0.000088,0.116,0.111,0.121,0.0045,0.0044,0.0047,25.38,25.38,25.39,0.93,0.918,0.939,0.96,0.96,0.96,0.893,0.882,0.901,17.03,16.21,17.84,16.35,15.56,17.13,0,0,0,0,0,0,0.0908,0,0.0314,0.41,0.59,0.41,36.2
1129500000000,2005,10,2005,1,3,7,0.0724,0.0314,0.0409,2445.88,15.31,15.31,14.56,1,1,1,119.6,117.2,122.1,67.63,65.17,52,52,52,0,0,0,0.435,0.426,0.444,67.63,65.17,70.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.0015,0.00129,0.00171,0.000059,0.000051,0.000067,0.106,0.103,0.11,0.0042,0.004,0.0043,25.39,25.39,25.4,0.9,0.887,0.914,0.96,0.96,0.96,0.864,0.851,0.877,15.17,14.39,15.95,14.56,13.81,15.31,0,0,0,0,0,0,0.0809,0,0.0315,0.43,0.56,0.44,33.8
1130104800000,2005,10,2005,1,4,7,0.0689,0.0314,0.0374,645.573,13.57,13.57,3.843,1,1,1,113.9,111.4,116.3,61.89,59.42,52,52,52,-3.045e-15,-7.105e-15,0,0.457,0.447,0.467,61.89,59.42,64.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00101,0.000801,0.00122,0.00004,0.000031,0.000048,0.0979,0.0943,0.101,0.0038,0.0037,0.004,25.4,25.4,25.41,0.251,0,0.882,0.274,0,0.96,0.241,0,0.847,4.003,0,14.14,3.843,0,13.57,0,5,0,0,0.714,0,0.0213,0.714,0.0315,0.46,0.54,0.46,9.37
1130709600000,2005,10,2005,1,5,7,0.0707,0.0304,0.0403,1489.43,16.63,16.63,8.866,1,1,1,116.9,111.2,124.3,66.61,59.15,50.29,50,52,2.03e-15,0,7.105e-15,0.431,0.402,0.468,66.61,59.15,74.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.072,0.00141,0.000778,0.00206,0.000055,0.00003,0.000081,0.105,0.094,0.117,0.0041,0.0037,0.0046,25.4,25.38,25.41,0.524,0,0.937,0.549,0,0.96,0.503,0,0.899,9.235,0,17.32,8.866,0,16.63,0,3,0,0,0.429,0,0.0493,0.429,0.0304,0.43,0.57,0.43,21.1
1131314400000,2005,11,2005,2,6,7,0.0837,0.0302,0.0535,3286.7,21.64,21.64,19.56,1,1,1,138.4,126.7,148.6,88.42,76.74,50,50,50,6.09e-15,0,1.421e-14,0.362,0.336,0.395,88.42,76.74,98.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0729,0.0806,0.00327,0.00227,0.00413,0.00013,0.000089,0.00016,0.142,0.121,0.16,0.0056,0.0048,0.0063,25.36,25.34,25.38,0.924,0.912,0.938,0.964,0.96,0.968,0.89,0.883,0.901,20.29,17.92,22.36,19.56,17.2,21.64,0,0,0,0,0,0,0.109,0,0.0302,0.36,0.64,0.36,39.3
1131919200000,2005,11,2005,2,7,7,0.0898,0.0302,0.0595,3632.89,22.47,22.47,21.62,1,1,1,148.5,146.2,152.2,98.46,96.15,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.337,0.329,0.342,98.46,96.15,102.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0797,0.0818,0.00412,0.00392,0.00443,0.00016,0.00015,0.00017,0.16,0.156,0.167,0.0063,0.0061,0.0065,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.885,22.34,21.86,23.17,21.62,21.14,22.47,0,0,0,0,0,0,0.12,0,0.0303,0.34,0.66,0.34,40.5
1132524000000,2005,11,2005,2,8,7,0.0921,0.0302,0.0619,3784.84,24.76,24.76,22.53,1,1,1,152.3,146.4,161.7,102.3,96.42,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.329,0.309,0.341,102.3,96.42,111.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0798,0.0852,0.00445,0.00395,0.00525,0.00017,0.00015,0.00021,0.167,0.156,0.184,0.0065,0.0061,0.0072,25.34,25.34,25.34,0.914,0.911,0.919,0.969,0.967,0.97,0.886,0.883,0.892,23.25,21.91,25.52,22.53,21.19,24.76,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41.1
1133128800000,2005,11,2005,2,9,7,0.103,0.0334,0.0693,4275.37,26.68,26.68,25.45,1,1,1,169.7,166.9,173.5,114.6,110.1,55.14,50,59,0,-1.421e-14,1.421e-14,0.325,0.295,0.349,114.6,110.1,119.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.087,0.086,0.088,0.00549,0.00511,0.00592,0.00021,0.0002,0.00023,0.19,0.182,0.198,0.0074,0.0071,0.0078,25.35,25.34,25.36,0.921,0.918,0.925,0.97,0.97,0.97,0.893,0.89,0.897,26.24,25.14,27.5,25.45,24.38,26.68,0,0,0,0,0,0,0.141,0,0.0337,0.32,0.67,0.33,41.5
1133733600000,2005,12,2005,3,10,7,0.108,0.0357,0.0723,4477.28,27.16,27.16,26.65,1,1,1,178.5,177.1,180.6,119.5,118,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.331,0.327,0.333,119.5,118,121.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0888,0.0901,0.00591,0.00578,0.00609,0.00023,0.00023,0.00024,0.199,0.196,0.203,0.0078,0.0077,0.0079,25.36,25.36,25.36,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.896,0.898,27.47,27.11,28,26.65,26.3,27.16,0,0,0,0,0,0,0.148,0,0.0357,0.33,0.67,0.33,41.5
1134338400000,2005,12,2005,3,11,7,0.109,0.0357,0.0731,4533.18,28.36,28.36,26.98,1,1,1,179.9,177.1,185.5,120.9,118,59,59,59,4.06e-15,0,1.421e-14,0.328,0.318,0.333,120.9,118,126.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0888,0.0918,0.00602,0.00578,0.00651,0.00024,0.00023,0.00025,0.202,0.196,0.212,0.0079,0.0077,0.0083,25.36,25.36,25.36,0.925,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,27.82,27.11,29.24,26.98,26.3,28.36,0,0,0,0,0,0,0.15,0,0.0359,0.33,0.67,0.33,41.6
1134943200000,2005,12,2005,3,12,7,0.113,0.0357,0.0775,4826.29,29.52,29.52,28.73,1,1,1,187.1,184.7,190.4,128.1,125.7,59,59,59,4.06e-15,0,1.421e-14,0.315,0.31,0.319,128.1,125.7,131.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0915,0.0936,0.00664,0.00644,0.00692,0.00026,0.00025,0.00027,0.214,0.21,0.22,0.0084,0.0082,0.0086,25.36,25.36,25.36,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.62,29.04,30.44,28.73,28.16,29.52,0,0,0,0,0,0,0.16,0,0.0355,0.32,0.69,0.31,42.7
1135548000000,2005,12,2005,3,13,7,0.117,0.0369,0.0802,5007.43,31.02,31.02,29.81,1,1,1,193.6,187.7,198.1,132.6,125.1,61,59,73,0,0,0,0.315,0.3,0.369,132.6,125.1,137.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0926,0.0958,0.00702,0.00638,0.00746,0.00027,0.00025,0.00029,0.223,0.211,0.232,0.0087,0.0082,0.0091,25.36,25.36,25.39,0.931,0.928,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.73,28.92,31.98,29.81,28.05,31.02,0,0,0,0,0,0,0.166,0,0.0368,0.32,0.69,0.31,42.8
1136152800000,2006,1,2005,4,14,7,0.124,0.0442,0.0802,5002.83,31.63,31.63,29.78,1,1,1,205.6,200,213.7,132.6,127,73,73,73,2.03e-15,0,1.421e-14,0.355,0.342,0.365,132.6,127,140.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0957,0.0938,0.0986,0.00702,0.00655,0.00771,0.00027,0.00026,0.0003,0.224,0.214,0.239,0.0088,0.0084,0.0094,25.34,25.28,25.39,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.7,29.38,32.61,29.78,28.5,31.63,0,0,0,0,0,0,0.165,0,0.0438,0.36,0.65,0.35,40.3
1136757600000,2006,1,2005,4,15,7,0.136,0.0442,0.0915,5721.31,35.93,35.93,34.06,1,1,1,224.3,216.2,232.6,151.3,143.2,73,73,73,0,0,0,0.326,0.314,0.338,151.3,143.2,159.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0995,0.105,0.00861,0.00792,0.00931,0.00034,0.00031,0.00037,0.258,0.243,0.272,0.01,0.0095,0.011,25.2,25.13,25.26,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.11,33.19,37.04,34.06,32.19,35.93,0,0,0,0,0,0,0.189,0,0.0445,0.33,0.67,0.33,42.1
1137362400000,2006,1,2005,4,16,7,0.155,0.0442,0.111,7004.38,46.56,46.56,41.69,1,1,1,256.4,236.1,277.1,183.4,163.1,73,73,73,0,0,0,0.285,0.263,0.309,183.4,163.1,204.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.107,0.121,0.0113,0.00961,0.0131,0.00045,0.00038,0.00052,0.315,0.279,0.352,0.012,0.011,0.014,24.97,24.84,25.1,0.949,0.943,0.955,0.978,0.971,0.98,0.928,0.916,0.936,42.63,37.87,47.51,41.69,36.79,46.56,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.2
1137967200000,2006,1,2005,4,17,7,0.187,0.0442,0.143,8723.88,57.08,57.08,51.93,2,1,1.7142857142857142,309.2,284.5,334.3,236.2,211.5,73,73,73,-8.12e-15,-2.842e-14,0,0.237,0.218,0.257,236.2,211.5,261.3,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.124,0.141,0.0165,0.0137,0.0223,0.00066,0.00055,0.0009,0.292,0.241,0.379,0.012,0.0096,0.015,24.76,24.65,24.85,0.936,0.923,0.958,0.973,0.97,0.98,0.911,0.895,0.939,33.97,25.68,50.91,32.85,24.91,48.2,0,0,0,0,0,0,0.288,0,0.044,0.24,0.76,0.24,46.7
1138572000000,2006,1,2005,4,18,7,0.226,0.0493,0.177,10687.3,69.31,69.31,63.62,2,2,2,373.7,344.4,404,292.1,271.4,81.57,73,85,0,0,0,0.218,0.206,0.232,292.1,271.4,319,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.153,0.145,0.163,0.0369,0.0271,0.0496,0.0015,0.0011,0.002,0.329,0.298,0.37,0.013,0.012,0.015,24.4,24.21,24.58,0.938,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.915,32.79,30.55,35.73,31.81,29.63,34.66,0,0,0,0,0,0,0.353,0,0.049,0.22,0.78,0.22,47.3
1139176800000,2006,2,2005,5,19,7,0.271,0.0514,0.219,13275.1,86.92,86.92,79.02,2,2,2,447.8,415.2,484.1,362.8,330.2,85,85,85,0,0,0,0.19,0.176,0.205,362.8,330.2,399.1,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.167,0.191,0.0703,0.0549,0.0874,0.0029,0.0022,0.0036,0.436,0.387,0.49,0.018,0.016,0.02,23.95,23.73,24.14,0.95,0.945,0.955,0.976,0.97,0.98,0.927,0.917,0.936,40.47,36.95,44.35,39.51,35.84,43.46,0,0,0,0,0,0,0.439,0,0.052,0.19,0.81,0.19,49
1139781600000,2006,2,2005,5,20,7,0.325,0.0514,0.274,16048.8,104.2,104.2,95.53,3,2,2.142857142857143,537.9,495.3,583.4,452.9,410.3,85,85,85,8.12e-15,0,5.684e-14,0.159,0.146,0.172,452.9,410.3,498.4,990,990,990,966,965.8,966.2,24,23.8,24.2,0.212,0.195,0.233,0.113,0.0927,0.134,0.0047,0.0038,0.0056,0.557,0.507,0.62,0.023,0.021,0.026,23.42,23.22,23.66,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.1,35.82,52.6,45.28,34.75,48.2,0,0,0,0,0,0,0.531,0,0.051,0.16,0.84,0.16,49.4
1140386400000,2006,2,2005,5,21,7,0.397,0.0514,0.346,19965.9,131.7,131.7,118.8,3,3,3,656.8,597.3,724.2,571.8,512.3,85,85,85,0,0,0,0.13,0.117,0.142,571.8,512.3,639.2,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.275,0.241,0.313,0.183,0.143,0.228,0.0078,0.006,0.0098,0.658,0.557,0.771,0.028,0.024,0.033,22.82,22.43,23.15,0.952,0.947,0.956,0.976,0.97,0.98,0.929,0.919,0.937,40.58,36.74,44.81,39.61,35.64,43.91,0,0,0,0,0,0,0.66,0,0.051,0.13,0.87,0.13,50.3
1140991200000,2006,2,2005,5,22,7,0.511,0.0704,0.441,24400.6,160.8,160.8,145.2,4,3,3.2857142857142856,845.2,754.5,955.8,728.8,669.5,116.4,85,129,0,0,0,0.137,0.109,0.16,728.8,669.5,826.8,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.379,0.33,0.463,0.285,0.248,0.339,0.013,0.011,0.015,0.908,0.822,1.02,0.04,0.036,0.046,21.81,21.25,22.26,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.78,39.32,50.26,44.67,38.32,48.2,0,0,0,0,0,0,0.807,0,0.07,0.14,0.86,0.14,47.8
1141596000000,2006,3,2005,6,23,7,0.699,0.078,0.61,31074,192.8,192.8,185,4,4,4,1155,1002,1316,1026,873,129,129,129,16.81,0,86.86,0.113,0.098,0.129,1009,873,1100,990,990,990,968.4,967.9,968.9,21.6,21.1,22.1,0.668,0.505,0.817,0.503,0.362,0.648,0.023,0.016,0.031,1.45,1.1,1.77,0.067,0.05,0.084,20.17,19.34,20.99,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.52,42.9,50.27,46.24,42.04,48.2,0,0,0,0,0,0,1.03,0,0.089,0.11,0.87,0.13,44.5
1142200800000,2006,3,2005,6,24,7,0.873,0.078,0.665,31929.3,192.8,192.8,190.1,4,4,4,1444,1367,1517,1315,1238,129,129,129,214.6,138.1,287.8,0.0895,0.085,0.0944,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.871,0.839,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.085,0.09,18.88,18.61,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.49,47.79,49.23,47.51,46.84,48.2,0,0,0,0,0,0,1.06,0,0.208,0.089,0.76,0.24,36.6
1142805600000,2006,3,2005,6,25,7,1,0.106,0.665,30672.9,186.3,186.3,182.6,4,4,4,1655,1546,1784,1480,1392,175.3,129,183,379.8,291.7,501.5,0.106,0.0835,0.116,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.914,0.903,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.096,18.15,17.72,18.52,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.58,45.43,47.54,45.64,44.52,46.59,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
1143410400000,2006,3,2005,6,26,7,1.2,0.117,0.665,28773.8,176.1,176.1,171.3,4,4,4,1991,1843,2119,1799,1660,192.7,183,217,698.5,559.8,802.2,0.0967,0.0894,0.104,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.08,16.74,17.53,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.69,42.76,44.91,42.82,41.9,44.01,0,0,0,0,0,0,0.952,0,0.535,0.098,0.55,0.45,24
1144015200000,2006,4,2005,7,27,7,1.33,0.131,0.665,27787.9,167,167,165.4,4,4,4,2206,2145,2262,1989,1928,217,217,217,889,827.7,945.4,0.0984,0.0959,0.101,1100,1100,1100,990,990,990,971.6,971.4,971.7,18.4,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.39,16.68,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.2,41.83,42.59,41.35,40.99,41.74,0,0,0,0,0,0,0.919,0,0.665,0.098,0.5,0.5,20.9
1144620000000,2006,4,2005,7,28,7,1.41,0.131,0.665,27263.5,163.7,163.7,162.3,4,4,4,2323,2274,2363,2106,2057,217,217,217,1006,956.5,1046,0.0934,0.0918,0.0954,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.15,16.37,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.44,41.18,41.76,40.57,40.29,40.91,0,0,0,0,0,0,0.902,0,0.745,0.093,0.47,0.53,19.3
1145224800000,2006,4,2005,7,29,7,1.45,0.131,0.665,26917,160.9,160.9,160.2,4,4,4,2398,2375,2412,2181,2158,217,217,217,1081,1058,1095,0.0905,0.09,0.0914,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.07,16.03,16.12,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.925,40.95,40.86,41.1,40.06,39.95,40.22,0,0,0,0,0,0,0.89,0,0.785,0.09,0.46,0.54,18.6
1145829600000,2006,4,2005,7,30,7,1.4,0.131,0.665,27291.2,164.8,164.8,162.4,4,4,4,2317,2229,2386,2100,2012,217,217,217,999.9,912.1,1069,0.0937,0.0909,0.0974,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.09,16.47,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.48,41.03,42.05,40.61,40.14,41.2,0,0,0,0,0,0,0.902,0,0.735,0.094,0.48,0.52,19.5
1146434400000,2006,5,2005,8,31,7,1.25,0.167,0.665,28386,172.3,172.3,169,4,4,4,2069,1951,2189,1793,1675,276,276,276,693.1,575,812.6,0.133,0.126,0.141,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.87,16.57,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.1,42.31,43.96,42.24,41.46,43.08,0,0,0,0,0,0,0.939,0,0.585,0.13,0.53,0.47,22.7
1147039200000,2006,5,2005,8,32,7,1.09,0.138,0.665,29835.3,181.5,181.5,177.6,4,4,4,1799,1687,1912,1571,1495,228,192,276,470.7,394.6,536.4,0.126,0.107,0.15,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.68,17.31,18.05,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.3,44.3,46.3,44.4,43.42,45.38,0,0,0,0,0,0,0.987,0,0.425,0.13,0.61,0.39,27.4
1147644000000,2006,5,2005,8,33,7,0.941,0.116,0.665,31249,189.2,189.2,186,4,4,4,1557,1469,1650,1365,1277,192,192,192,264.7,177.2,358.1,0.123,0.116,0.131,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.901,0.871,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.48,18.17,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.45,46.62,48.27,46.5,45.69,47.31,0,0,0,0,0,0,1.03,0,0.276,0.12,0.71,0.29,33.2
1148248800000,2006,5,2005,8,34,7,0.802,0.116,0.652,32073.1,192.8,192.8,190.9,4,4,4,1327,1202,1441,1135,1010,192,192,192,56.17,0,149,0.145,0.133,0.16,1078,1010,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.789,0.665,0.859,0.599,0.446,0.648,0.028,0.021,0.031,1.68,1.39,1.81,0.08,0.065,0.087,19.39,18.9,20.07,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.85,47.49,49.76,47.73,46.54,48.2,0,0,0,0,0,0,1.06,0,0.15,0.14,0.81,0.19,40
1148853600000,2006,5,2005,8,35,7,0.654,0.105,0.549,28905.9,181.4,181.4,172.1,4,4,4,1082,1007,1166,907.5,846,174.3,161,192,3.248e-14,0,1.137e-13,0.161,0.15,0.174,907.5,846,973.8,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.546,0.488,0.612,0.378,0.348,0.41,0.017,0.016,0.019,1.17,1.06,1.29,0.054,0.048,0.06,20.67,20.29,21.01,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.935,0.936,43.9,41.59,46.26,43.01,40.73,45.34,0,0,0,0,0,0,0.956,0,0.105,0.16,0.84,0.16,44.2
1149458400000,2006,6,2005,9,36,7,0.563,0.0974,0.466,24884,159.2,159.2,148.1,4,3,3.2857142857142856,931.5,883.5,984.7,770.5,722.5,161,161,161,0,0,0,0.173,0.163,0.182,770.5,722.5,823.7,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.419,0.375,0.468,0.311,0.284,0.338,0.014,0.013,0.015,0.991,0.926,1.04,0.044,0.041,0.047,21.38,21.14,21.64,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.62,39.84,52.22,45.63,38.88,48.2,0,0,0,0,0,0,0.823,0,0.097,0.17,0.83,0.17,44.2
1150063200000,2006,6,2005,9,37,7,0.504,0.0974,0.407,22767,141.4,141.4,135.5,3,3,3,833.5,804.4,868.8,672.5,643.4,161,161,161,0,0,0,0.193,0.185,0.2,672.5,643.4,707.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.345,0.329,0.365,0.25,0.231,0.274,0.011,0.01,0.012,0.84,0.791,0.9,0.037,0.035,0.04,21.93,21.73,22.09,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.09,44.41,48.09,45.17,43.52,47.13,0,0,0,0,0,0,0.753,0,0.097,0.19,0.81,0.19,45.2
1150668000000,2006,6,2005,9,38,7,0.468,0.0974,0.37,21000.4,129.1,129.1,125,3,3,3,773.2,745.3,796.3,612.2,584.3,161,161,161,0,0,0,0.208,0.202,0.216,612.2,584.3,635.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.311,0.295,0.324,0.21,0.191,0.225,0.0091,0.0083,0.0098,0.739,0.692,0.778,0.032,0.03,0.034,22.27,22.14,22.43,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.936,42.54,40.83,43.93,41.67,39.92,43.05,0,0,0,0,0,0,0.694,0,0.098,0.21,0.79,0.21,44.9
1151272800000,2006,6,2005,9,39,7,0.424,0.102,0.322,18176.9,117.4,117.4,108.2,3,2,2.7142857142857144,700.5,668.4,733.5,532.3,482.4,168.1,161,186,0,-5.684e-14,5.684e-14,0.241,0.219,0.278,532.3,482.4,572.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.266,0.24,0.288,0.157,0.127,0.183,0.0068,0.0054,0.0079,0.637,0.598,0.672,0.027,0.026,0.029,22.66,22.49,22.79,0.952,0.949,0.956,0.975,0.97,0.98,0.929,0.921,0.937,42.5,37.31,52.54,40.66,36.2,48.2,0,0,0,0,0,0,0.601,0,0.102,0.24,0.76,0.24,42.9
1151877600000,2006,7,2005,10,40,7,0.381,0.112,0.268,15670.5,96.4,96.4,93.28,2,2,2,629.2,601.4,657.8,443.2,415.4,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.296,0.283,0.309,443.2,415.4,471.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.219,0.206,0.234,0.108,0.0951,0.122,0.0046,0.004,0.0052,0.569,0.524,0.616,0.024,0.022,0.026,23.01,22.85,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.86,45.11,50.58,46.64,44.21,48.2,0,0,0,0,0,0,0.518,0,0.113,0.29,0.7,0.3,41.1
1152482400000,2006,7,2005,10,41,7,0.344,0.112,0.232,13750.3,86.86,86.86,81.85,2,2,2,569.2,546.5,593.5,383.2,360.5,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.327,0.313,0.34,383.2,360.5,407.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.195,0.187,0.204,0.0799,0.0691,0.0913,0.0034,0.0029,0.0038,0.476,0.442,0.513,0.02,0.018,0.022,23.36,23.22,23.5,0.953,0.95,0.955,0.978,0.975,0.98,0.932,0.926,0.936,41.82,39.45,44.32,40.92,38.46,43.43,0,0,0,0,0,0,0.455,0,0.112,0.33,0.67,0.33,40
1153087200000,2006,7,2005,10,42,7,0.314,0.112,0.201,11903.5,75.29,75.29,70.85,2,2,2,518.5,499.2,539.1,332.5,313.2,186,186,186,1.624e-14,0,5.684e-14,0.359,0.345,0.373,332.5,313.2,353.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.184,0.0559,0.0468,0.0657,0.0023,0.0019,0.0027,0.4,0.371,0.431,0.017,0.015,0.018,23.67,23.54,23.78,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.924,36.5,34.44,38.68,35.43,33.4,37.64,0,0,0,0,0,0,0.394,0,0.113,0.36,0.64,0.36,37.9
1153692000000,2006,7,2005,10,43,7,0.287,0.112,0.175,10369.4,65.5,65.5,61.72,2,2,2,474.9,458.4,492.9,288.9,272.4,186,186,186,0,0,0,0.392,0.377,0.406,288.9,272.4,306.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.156,0.168,0.0354,0.0276,0.0438,0.0015,0.0011,0.0018,0.335,0.31,0.362,0.014,0.013,0.015,23.93,23.82,24.03,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,31.82,30.01,33.76,30.86,29.11,32.75,0,0,0,0,0,0,0.343,0,0.112,0.39,0.61,0.39,36.1
1154296800000,2006,7,2005,10,44,7,0.263,0.0964,0.167,9935.17,62.73,62.73,59.14,2,2,2,434.8,416.6,453.2,275.4,261.6,159.4,155,186,0,0,0,0.366,0.347,0.41,275.4,261.6,291.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.155,0.149,0.16,0.029,0.0225,0.0368,0.0012,0.00092,0.0015,0.312,0.291,0.336,0.013,0.012,0.014,24.13,24.05,24.23,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.48,28.98,32.33,29.57,28.11,31.36,0,0,0,0,0,0,0.329,0,0.096,0.37,0.63,0.37,37.8
1154901600000,2006,8,2005,11,45,7,0.239,0.0937,0.146,8652.22,54.99,54.99,51.5,2,1,1.7142857142857142,395.8,380.8,410.8,240.8,225.8,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.392,0.377,0.407,240.8,225.8,255.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.137,0.147,0.0166,0.0149,0.0198,0.00067,0.0006,0.0008,0.308,0.258,0.407,0.012,0.01,0.017,24.31,24.27,24.39,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.32,26.06,52.51,32.64,25.28,48.2,0,0,0,0,0,0,0.286,0,0.093,0.39,0.61,0.39,36.2
1155506400000,2006,8,2005,11,46,7,0.22,0.0937,0.126,7827.06,48.2,48.2,46.59,1,1,1,363.7,351.5,376.1,208.7,196.5,155,155,155,0,-2.842e-14,2.842e-14,0.426,0.412,0.441,208.7,196.5,221.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.135,0.0135,0.0125,0.0145,0.00054,0.0005,0.00059,0.369,0.347,0.391,0.015,0.014,0.016,24.41,24.33,24.5,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.78,45.03,50.55,46.59,44.13,48.2,0,0,0,0,0,0,0.259,0,0.094,0.43,0.57,0.43,35.6
1156111200000,2006,8,2005,11,47,7,0.203,0.0937,0.11,6821.54,43.2,43.2,40.6,1,1,1,336.3,325.5,347.4,181.3,170.5,155,155,155,-1.218e-14,-2.842e-14,0,0.461,0.446,0.476,181.3,170.5,192.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.125,0.0112,0.0102,0.0121,0.00045,0.00041,0.00049,0.319,0.3,0.339,0.013,0.012,0.014,24.6,24.52,24.67,0.949,0.946,0.953,0.978,0.974,0.98,0.928,0.921,0.934,41.51,39.03,44.08,40.6,38.02,43.2,0,0,0,0,0,0,0.226,0,0.093,0.46,0.54,0.46,33.6
1156716000000,2006,8,2005,11,48,7,0.189,0.0842,0.105,6507.41,43.17,43.17,38.73,1,1,1,312.1,301.2,322,172.9,157.9,139.1,118,155,1.218e-14,-2.842e-14,2.842e-14,0.445,0.382,0.495,172.9,157.9,190.8,990,990,990,965,964.9,965,25,25,25.1,0.116,0.113,0.121,0.0105,0.00918,0.012,0.00042,0.00037,0.00048,0.303,0.278,0.333,0.012,0.011,0.013,24.74,24.7,24.78,0.947,0.942,0.952,0.975,0.97,0.98,0.923,0.914,0.933,39.73,36.13,44.05,38.73,35.04,43.17,0,0,0,0,0,0,0.215,0,0.084,0.45,0.56,0.44,34.4
1157320800000,2006,9,2005,12,49,7,0.173,0.0714,0.101,6315.02,40.43,40.43,37.59,1,1,1,285.6,274.7,297.1,167.6,156.7,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.414,0.397,0.43,167.6,156.7,179.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00999,0.00907,0.011,0.0004,0.00036,0.00044,0.291,0.272,0.312,0.012,0.011,0.012,24.87,24.8,24.93,0.945,0.941,0.948,0.973,0.97,0.979,0.92,0.913,0.928,38.61,36.06,41.31,37.59,34.98,40.43,0,0,0,0,0,0,0.209,0,0.072,0.41,0.58,0.42,36.5
1157925600000,2006,9,2005,12,50,7,0.159,0.0714,0.0878,5435.42,34.42,34.42,32.35,1,1,1,263.2,254.2,272.2,145.2,136.2,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.448,0.433,0.464,145.2,136.2,154.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.108,0.00809,0.00732,0.00886,0.00032,0.00029,0.00035,0.251,0.235,0.267,0.0099,0.0093,0.011,25,24.94,25.05,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.35,31.22,35.48,32.35,30.28,34.42,0,0,0,0,0,0,0.18,0,0.0712,0.45,0.55,0.45,34.2
1158530400000,2006,9,2005,12,51,7,0.147,0.0714,0.0761,4689.29,29.6,29.6,27.91,1,1,1,243.8,236.4,251.2,125.8,118.4,118,118,118,0,-1.421e-14,1.421e-14,0.484,0.47,0.499,125.8,118.4,133.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0976,0.095,0.1,0.00644,0.00581,0.00707,0.00025,0.00023,0.00028,0.216,0.203,0.229,0.0085,0.008,0.0091,25.12,25.07,25.18,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.78,27.02,30.51,27.91,26.21,29.6,0,0,0,0,0,0,0.155,0,0.0709,0.49,0.52,0.48,31.9
1159135200000,2006,9,2005,12,52,7,0.138,0.0696,0.0687,4221.78,28.23,28.23,25.13,1,1,1,228.7,223.5,233.9,113.7,107.5,115,97,118,-2.03e-15,-1.421e-14,1.421e-14,0.503,0.434,0.523,113.7,107.5,126.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.093,0.0911,0.0961,0.00541,0.00488,0.00651,0.00021,0.00019,0.00026,0.194,0.184,0.216,0.0076,0.0072,0.0085,25.23,25.2,25.26,0.921,0.917,0.929,0.97,0.97,0.97,0.893,0.889,0.901,25.91,24.4,29.11,25.13,23.67,28.23,0,0,0,0,0,0,0.14,0,0.0693,0.5,0.5,0.5,30.6
1159740000000,2006,10,2006,1,1,7,0.132,0.0587,0.0736,4557.34,27.8,27.8,27.13,1,1,1,218.8,215.1,221.6,121.8,118.1,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.443,0.438,0.451,121.8,118.1,124.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0931,0.0954,0.0061,0.00579,0.00634,0.00024,0.00023,0.00025,0.207,0.201,0.212,0.0081,0.0079,0.0083,25.28,25.26,25.31,0.926,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.9,27.97,27.07,28.66,27.13,26.26,27.8,0,0,0,0,0,0,0.151,0,0.0584,0.44,0.56,0.44,34.5
1160344800000,2006,10,2006,1,2,7,0.125,0.0587,0.0664,2970.61,25.68,25.68,17.68,1,1,1,206.8,201.1,212.6,109.8,104.1,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.469,0.456,0.482,109.8,104.1,115.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0882,0.0922,0.00508,0.0046,0.00558,0.0002,0.00018,0.00022,0.186,0.176,0.196,0.0073,0.0069,0.0077,25.37,25.33,25.42,0.656,0,0.922,0.693,0,0.97,0.637,0,0.894,18.23,0,26.47,17.68,0,25.68,0,2,0,0,0.286,0,0.0982,0.286,0.0586,0.47,0.53,0.47,23.8
1160949600000,2006,10,2006,1,3,7,0.119,0.0545,0.0642,1293.36,27.18,27.18,7.699,1,1,1,196.3,192.6,199.2,106.1,99.46,90.14,73,97,0,-1.421e-14,1.421e-14,0.459,0.375,0.494,106.1,99.46,121.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0865,0.0918,0.00477,0.0042,0.00608,0.00019,0.00016,0.00024,0.179,0.167,0.205,0.007,0.0065,0.008,25.41,25.38,25.43,0.264,0,0.926,0.277,0,0.97,0.256,0,0.898,7.937,0,28.02,7.699,0,27.18,0,5,0,0,0.714,0,0.0428,0.714,0.0548,0.46,0.54,0.46,10.9
