datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1161554400000,2006,10,2006,1,4,7,0.112,0.0442,0.0681,4197.48,26.24,26.24,24.99,1,1,1,185.5,181.4,190.7,112.5,108.4,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.394,0.383,0.402,112.5,108.4,117.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0872,0.0905,0.00531,0.00497,0.00576,0.00021,0.00019,0.00023,0.188,0.181,0.198,0.0074,0.0071,0.0077,25.38,25.38,25.38,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.896,25.76,24.74,27.06,24.99,23.99,26.24,0,0,0,0,0,0,0.139,0,0.0439,0.39,0.61,0.39,37.5
1162159200000,2006,10,2006,1,5,7,0.111,0.0416,0.0699,4321.98,27.23,27.23,25.73,1,1,1,184.3,180.6,188.8,115.6,107.6,68.71,67,73,0,-1.421e-14,1.421e-14,0.373,0.355,0.404,115.6,107.6,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0869,0.0909,0.00558,0.0049,0.0061,0.00022,0.00019,0.00024,0.193,0.18,0.204,0.0076,0.007,0.008,25.38,25.37,25.38,0.922,0.916,0.926,0.97,0.97,0.97,0.894,0.889,0.898,26.52,24.53,28.07,25.73,23.8,27.23,0,0,0,0,0,0,0.143,0,0.0411,0.37,0.63,0.37,38.9
1162764000000,2006,11,2006,2,6,7,0.117,0.0405,0.0767,4777.8,29.2,29.2,28.44,1,1,1,193.8,190.7,197,126.8,123.7,67,67,67,-2.03e-15,-1.421e-14,0,0.346,0.34,0.351,126.8,123.7,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0915,0.0938,0.00653,0.00627,0.0068,0.00026,0.00024,0.00027,0.213,0.207,0.219,0.0083,0.0081,0.0085,25.37,25.37,25.38,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.903,29.32,28.56,30.1,28.44,27.7,29.2,0,0,0,0,0,0,0.158,0,0.0403,0.35,0.66,0.34,40.8
1163368800000,2006,11,2006,2,7,7,0.117,0.0405,0.0765,4763.91,29.2,29.2,28.36,1,1,1,193.5,190.7,197,126.5,123.7,67,67,67,-6.09e-15,-1.421e-14,0,0.346,0.34,0.351,126.5,123.7,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0915,0.0938,0.0065,0.00627,0.0068,0.00025,0.00024,0.00027,0.212,0.207,0.219,0.0083,0.0081,0.0085,25.37,25.37,25.38,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.903,29.23,28.56,30.1,28.36,27.7,29.2,0,0,0,0,0,0,0.158,0,0.0405,0.35,0.65,0.35,40.7
1163973600000,2006,11,2006,2,8,7,0.118,0.0317,0.0864,5412.29,33.55,33.55,32.22,1,1,1,195.2,191.3,198.9,142.8,131.9,52.43,50,67,0,0,0,0.268,0.252,0.337,142.8,131.9,148.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0944,0.0981,0.00789,0.00696,0.00836,0.00031,0.00027,0.00033,0.24,0.222,0.249,0.0094,0.0087,0.0097,25.35,25.35,25.38,0.936,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,33.21,30.57,34.59,32.22,29.65,33.55,0,0,0,0,0,0,0.179,0,0.0316,0.27,0.73,0.27,45.9
1164578400000,2006,11,2006,2,9,7,0.12,0.0326,0.0869,5449.63,34.82,34.82,32.44,1,1,1,197.6,191.5,203.8,143.7,132.5,53.86,50,59,0,0,0,0.273,0.245,0.308,143.7,132.5,153.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.094,0.1,0.00797,0.00702,0.00883,0.00031,0.00027,0.00035,0.242,0.222,0.259,0.0094,0.0087,0.01,25.34,25.32,25.36,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.904,0.911,33.44,30.7,35.9,32.44,29.78,34.82,0,0,0,0,0,0,0.18,0,0.0331,0.27,0.72,0.28,45.4
1165183200000,2006,12,2006,3,10,7,0.122,0.0357,0.086,5388.12,33.57,33.57,32.07,1,1,1,201.2,192.9,207.7,142.2,133.9,59,59,59,0,0,0,0.293,0.284,0.306,142.2,133.9,148.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0944,0.0996,0.00784,0.00713,0.00839,0.00031,0.00028,0.00033,0.24,0.225,0.251,0.0094,0.0088,0.0098,25.34,25.3,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,33.06,31.04,34.6,32.07,30.11,33.57,0,0,0,0,0,0,0.178,0,0.036,0.29,0.7,0.3,44.2
1165788000000,2006,12,2006,3,11,7,0.13,0.0357,0.0938,5888.22,36.53,36.53,35.05,1,1,1,214.2,207.9,220.5,155.2,148.9,59,59,59,0,0,0,0.276,0.268,0.284,155.2,148.9,161.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0997,0.104,0.00894,0.00841,0.00948,0.00035,0.00033,0.00037,0.263,0.252,0.274,0.01,0.0099,0.011,25.25,25.2,25.3,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.91,0.915,36.13,34.67,37.62,35.05,33.63,36.53,0,0,0,0,0,0,0.195,0,0.0362,0.27,0.72,0.28,45.3
1166392800000,2006,12,2006,3,12,7,0.138,0.0357,0.102,6457.61,39.51,39.51,38.44,1,1,1,228.3,221.9,232.6,169.3,162.9,59,59,59,0,0,0,0.259,0.254,0.266,169.3,162.9,173.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.108,0.0101,0.0096,0.0105,0.0004,0.00038,0.00041,0.288,0.277,0.296,0.011,0.011,0.012,25.14,25.11,25.19,0.945,0.943,0.946,0.975,0.972,0.977,0.921,0.916,0.924,39.43,37.94,40.44,38.44,36.86,39.51,0,0,0,0,0,0,0.214,0,0.036,0.26,0.74,0.26,46.8
1166997600000,2006,12,2006,3,13,7,0.143,0.0357,0.107,6778.5,42.52,42.52,40.35,1,1,1,236,228.7,245.1,177,169.7,59,59,59,0,0,0,0.25,0.241,0.258,177,169.7,186.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.0108,0.0102,0.0116,0.00043,0.0004,0.00046,0.302,0.289,0.318,0.012,0.011,0.013,25.08,25.01,25.14,0.947,0.945,0.95,0.978,0.975,0.98,0.926,0.921,0.931,41.25,39.54,43.39,40.35,38.55,42.52,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.4
1167602400000,2007,1,2006,4,14,7,0.16,0.0442,0.116,7342.45,47.92,47.92,43.71,1,1,1,264.8,249.2,283.1,191.8,176.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.276,0.258,0.293,191.8,176.2,210.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.111,0.123,0.0121,0.0107,0.0136,0.00048,0.00042,0.00054,0.33,0.302,0.363,0.013,0.012,0.014,24.91,24.8,25,0.952,0.947,0.957,0.98,0.978,0.98,0.933,0.926,0.937,44.61,40.93,48.9,43.71,40.03,47.92,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,45.9
1168207200000,2007,1,2006,4,15,7,0.187,0.0442,0.143,8660.39,55.89,55.89,51.55,2,1,1.7142857142857142,309.2,290,328.8,236.2,217,73,73,73,0,-2.842e-14,2.842e-14,0.236,0.222,0.252,236.2,217,255.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.126,0.139,0.0162,0.0142,0.0197,0.00064,0.00056,0.00079,0.293,0.245,0.39,0.012,0.0097,0.016,24.76,24.68,24.83,0.936,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.17,26,52.42,32.66,25.22,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.3
1168812000000,2007,1,2006,4,16,7,0.23,0.0442,0.186,11251.2,77.03,77.03,66.97,2,2,2,380.1,338.9,425.9,307.1,265.9,73,73,73,0,0,0,0.193,0.171,0.215,307.1,265.9,352.9,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.143,0.173,0.0439,0.0245,0.0656,0.0018,0.00098,0.0027,0.351,0.289,0.42,0.014,0.012,0.017,24.35,24.06,24.62,0.941,0.933,0.949,0.971,0.97,0.975,0.913,0.905,0.925,34.49,29.94,39.5,33.49,29.04,38.51,0,0,0,0,0,0,0.372,0,0.044,0.19,0.81,0.19,48.9
1169416800000,2007,1,2006,4,17,7,0.3,0.0442,0.256,15198.2,96.4,96.4,90.47,2,2,2,496.3,442.6,553.6,423.3,369.6,73,73,73,8.12e-15,0,5.684e-14,0.148,0.132,0.165,423.3,369.6,480.6,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.199,0.179,0.221,0.0988,0.0734,0.126,0.0041,0.003,0.0053,0.526,0.445,0.614,0.022,0.018,0.026,23.64,23.3,23.96,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,46.84,41.3,52.47,45.23,40.42,48.2,0,0,0,0,0,0,0.503,0,0.044,0.15,0.85,0.15,50.7
1170021600000,2007,1,2006,4,18,7,0.389,0.0552,0.334,19308.3,127,127,114.9,3,3,3,643.9,573.5,720.6,552.6,500.5,91.29,73,105,0,0,0,0.141,0.118,0.163,552.6,500.5,615.6,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.265,0.233,0.303,0.17,0.135,0.212,0.0072,0.0057,0.0091,0.626,0.536,0.735,0.027,0.022,0.032,22.9,22.48,23.28,0.951,0.946,0.955,0.974,0.97,0.98,0.926,0.918,0.936,39.31,36.05,43.21,38.31,34.97,42.35,0,0,0,0,0,0,0.639,0,0.055,0.14,0.86,0.14,49.6
1170626400000,2007,2,2006,5,19,7,0.538,0.0663,0.471,25653.7,175.3,175.3,152.7,4,3,3.4285714285714284,888.9,757,1058,779.3,652,109.6,105,137,0,0,0,0.124,0.106,0.139,779.3,652,920.9,990,990,990,967.4,966.9,968.1,22.6,21.9,23.1,0.42,0.324,0.548,0.311,0.237,0.385,0.014,0.01,0.018,0.981,0.796,1.19,0.044,0.035,0.054,21.57,20.73,22.28,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,46.2,41.24,52,44.86,40.36,48.2,0,0,0,0,0,0,0.848,0,0.067,0.12,0.88,0.12,47.7
1171231200000,2007,2,2006,5,20,7,0.826,0.0829,0.655,31871.7,192.8,192.8,189.7,4,4,4,1365,1135,1562,1228,998.4,137,137,137,145.8,0,324.7,0.102,0.0877,0.121,1083,998.4,1100,990,990,990,969.1,968.3,969.7,20.9,20.3,21.7,0.812,0.63,0.897,0.609,0.422,0.648,0.029,0.019,0.032,1.72,1.33,1.84,0.082,0.061,0.091,19.23,18.47,20.34,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,48.61,47.42,49.95,47.43,46.47,48.2,0,0,0,0,0,0,1.05,0,0.171,0.1,0.79,0.21,38.6
1171836000000,2007,2,2006,5,21,7,1.12,0.0937,0.665,29524.5,183.5,183.5,175.7,4,4,4,1858,1630,2108,1703,1493,154.9,137,162,603.4,393.3,846.3,0.0835,0.0768,0.0915,1100,1100,1100,990,990,990,970.6,969.9,971.4,19.4,18.6,20.1,0.92,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.85,1.87,0.097,0.092,0.1,17.5,16.76,18.24,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,44.83,42.83,46.81,43.94,41.97,45.88,0,0,0,0,0,0,0.976,0,0.455,0.084,0.59,0.41,26.4
1172440800000,2007,2,2006,5,22,7,1.41,0.125,0.665,27223.7,165.8,165.8,162,4,4,4,2331,2192,2431,2125,2030,206,162,239,1025,930.2,1092,0.0879,0.0703,0.102,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,15.98,16.56,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.39,40.74,42.28,40.51,39.82,41.44,0,0,0,0,0,0,0.9,0,0.745,0.089,0.47,0.53,19.3
1173045600000,2007,3,2006,6,23,7,1.52,0.145,0.665,26351,158.5,158.5,156.9,4,4,4,2519,2458,2589,2280,2219,239,239,239,1180,1119,1250,0.0949,0.0923,0.0972,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.77,15.6,15.92,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.923,40.16,39.7,40.56,39.21,38.73,39.64,0,0,0,0,0,0,0.871,0,0.855,0.095,0.44,0.56,17.3
1173650400000,2007,3,2006,6,24,7,1.65,0.145,0.665,25405.2,154.2,154.2,151.2,4,4,4,2722,2616,2844,2483,2377,239,239,239,1383,1277,1505,0.0879,0.084,0.0914,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,14.99,15.54,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.914,0.92,38.83,38.03,39.53,37.81,36.96,38.54,0,0,0,0,0,0,0.84,0,0.985,0.088,0.4,0.6,15.4
1174255200000,2007,3,2006,6,25,7,1.83,0.145,0.665,24018.9,146.6,146.6,143,4,4,4,3023,2888,3165,2784,2649,239,239,239,1684,1549,1826,0.0791,0.0755,0.0827,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.56,14.22,14.88,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.84,35.9,37.74,35.74,34.82,36.65,0,0,0,0,0,0,0.794,0,1.165,0.079,0.36,0.64,13.1
1174860000000,2007,3,2006,6,26,7,2.02,0.149,0.665,22732.8,138.1,138.1,135.3,4,4,4,3340,3218,3435,3093,2979,247,239,295,1993,1879,2075,0.0739,0.07,0.0859,1100,1100,1100,990,990,990,974.3,974,974.5,15.7,15.5,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.64,14.1,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,34.87,34.32,35.58,33.83,33.29,34.52,0,0,0,0,0,0,0.752,0,1.355,0.074,0.33,0.67,11.3
1175464800000,2007,4,2006,7,27,7,2.08,0.178,0.665,22372.6,133.8,133.8,133.2,4,4,4,3435,3406,3452,3140,3111,295,295,295,2040,2011,2057,0.0859,0.0855,0.0866,1100,1100,1100,990,990,990,974.5,974.4,974.5,15.5,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.64,13.61,13.7,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.32,34.22,34.49,33.29,33.2,33.46,0,0,0,0,0,0,0.74,0,1.415,0.086,0.32,0.68,10.8
1176069600000,2007,4,2006,7,28,7,2.04,0.178,0.665,22615.7,134.9,134.9,134.6,4,4,4,3371,3360,3393,3076,3065,295,295,295,1976,1965,1998,0.0875,0.0869,0.0878,1100,1100,1100,990,990,990,974.3,974.3,974.4,15.7,15.6,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.73,13.8,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.7,34.57,34.76,33.65,33.53,33.72,0,0,0,0,0,0,0.748,0,1.375,0.087,0.33,0.67,11.1
1176674400000,2007,4,2006,7,29,7,2.07,0.178,0.665,22395.2,134.4,134.4,133.3,4,4,4,3429,3381,3482,3134,3086,295,295,295,2034,1986,2087,0.086,0.0847,0.0873,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.66,13.54,13.76,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.36,34.05,34.64,33.33,33.03,33.6,0,0,0,0,0,0,0.741,0,1.405,0.086,0.32,0.68,10.8
1177279200000,2007,4,2006,7,30,7,2.1,0.178,0.665,22210.8,133.2,133.2,132.2,4,4,4,3478,3435,3499,3183,3140,295,295,295,2083,2040,2104,0.0848,0.0843,0.0859,1100,1100,1100,990,990,990,974.6,974.5,974.6,15.4,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.51,13.64,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,34.07,33.96,34.32,33.05,32.94,33.29,0,0,0,0,0,0,0.734,0,1.435,0.085,0.32,0.68,10.6
1177884000000,2007,4,2006,7,31,7,2.02,0.192,0.665,22721.8,137.2,137.2,135.2,4,4,4,3343,3255,3414,3026,2934,317.3,295,321,1926,1834,2019,0.095,0.0864,0.0986,1100,1100,1100,990,990,990,974.3,974.1,974.4,15.7,15.6,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.69,14.02,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.86,34.44,35.37,33.81,33.41,34.31,0,0,0,0,0,0,0.751,0,1.355,0.095,0.33,0.67,11.2
1178488800000,2007,5,2006,8,32,7,1.84,0.194,0.665,23902.3,146.5,146.5,142.3,4,4,4,3050,2892,3210,2729,2571,321,321,321,1629,1471,1789,0.105,0.1,0.111,1100,1100,1100,990,990,990,973.6,973.3,974,16.4,16,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.49,14.12,14.87,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.66,35.63,37.71,35.57,34.56,36.62,0,0,0,0,0,0,0.79,0,1.175,0.11,0.36,0.64,13
1179093600000,2007,5,2006,8,33,7,1.62,0.194,0.665,25568.7,156.4,156.4,152.2,4,4,4,2687,2535,2840,2366,2214,321,321,321,1266,1114,1419,0.12,0.113,0.127,1100,1100,1100,990,990,990,972.8,972.4,973.1,17.2,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15,15.74,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.914,0.921,39.06,38.06,40.06,38.05,36.99,39.1,0,0,0,0,0,0,0.846,0,0.955,0.12,0.41,0.59,15.8
1179698400000,2007,5,2006,8,34,7,1.41,0.194,0.665,27209.2,166.3,166.3,162,4,4,4,2333,2170,2485,2012,1849,321,321,321,912.5,749.3,1064,0.138,0.129,0.148,1100,1100,1100,990,990,990,971.9,971.5,972.3,18.1,17.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.86,16.61,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.37,40.39,42.43,40.49,39.45,41.58,0,0,0,0,0,0,0.9,0,0.745,0.14,0.47,0.53,19.3
1180303200000,2007,5,2006,8,35,7,1.18,0.178,0.665,29028.6,177.8,177.8,172.8,4,4,4,1943,1791,2108,1650,1534,293.6,257,321,549.9,434.3,687.3,0.151,0.136,0.165,1100,1100,1100,990,990,990,970.9,970.4,971.4,19.1,18.6,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.23,16.76,17.7,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.08,42.83,45.36,43.2,41.97,44.46,0,0,0,0,0,0,0.96,0,0.515,0.15,0.56,0.44,24.6
1180908000000,2007,6,2006,9,36,7,0.984,0.155,0.665,30824,187.3,187.3,183.5,4,4,4,1627,1517,1747,1370,1260,257,257,257,270.2,159.8,390.1,0.158,0.147,0.169,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.918,0.902,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.09,0.095,18.24,17.84,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.81,45.75,47.78,45.87,44.84,46.83,0,0,0,0,0,0,1.02,0,0.319,0.16,0.68,0.32,31.3
1181512800000,2007,6,2006,9,37,7,0.824,0.155,0.644,31575.5,192.6,192.6,187.9,4,4,4,1363,1228,1482,1106,971,257,257,257,41.92,0,124.8,0.189,0.173,0.209,1064,971,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.793,0.638,0.88,0.575,0.409,0.648,0.028,0.019,0.031,1.66,1.32,1.83,0.079,0.062,0.089,19.29,18.75,20.07,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.95,45.61,49.13,46.99,44.7,48.15,0,0,0,0,0,0,1.04,0,0.18,0.19,0.78,0.22,38.3
1182117600000,2007,6,2006,9,38,7,0.658,0.155,0.503,26230.6,172.8,172.8,156.1,4,3,3.5714285714285716,1088,1004,1185,831.5,747.5,257,257,257,-4.872e-14,-1.137e-13,1.137e-13,0.237,0.217,0.256,831.5,747.5,928.4,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.497,0.42,0.585,0.341,0.3,0.388,0.016,0.014,0.018,1.1,0.999,1.23,0.05,0.045,0.057,20.73,20.29,21.09,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.937,45.74,40.18,52.01,44.2,39.23,48.2,0,0,0,0,0,0,0.867,0,0.155,0.24,0.76,0.24,39.9
1182722400000,2007,6,2006,9,39,7,0.559,0.153,0.406,22305.8,141.5,141.5,132.8,3,3,3,923.5,872.9,982.3,670.8,630.8,252.7,227,257,0,0,0,0.274,0.26,0.289,670.8,630.8,725.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.359,0.335,0.399,0.249,0.222,0.285,0.011,0.0099,0.013,0.853,0.784,0.954,0.038,0.035,0.043,21.55,21.22,21.8,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.16,42.86,48.11,44.26,42,47.15,0,0,0,0,0,0,0.738,0,0.153,0.27,0.73,0.27,39.9
1183327200000,2007,7,2006,10,40,7,0.496,0.137,0.358,20105.5,126.9,126.9,119.7,3,3,3,819.6,784.3,858.5,592.6,557.3,227,227,227,0,0,0,0.277,0.264,0.289,592.6,557.3,631.5,990,990,990,967.2,967,967.3,22.8,22.7,23,0.309,0.289,0.331,0.197,0.173,0.223,0.0086,0.0075,0.0098,0.715,0.655,0.78,0.031,0.029,0.034,22.11,21.89,22.31,0.953,0.951,0.955,0.977,0.973,0.98,0.932,0.925,0.936,40.82,38.65,43.15,39.89,37.61,42.29,0,0,0,0,0,0,0.665,0,0.138,0.28,0.72,0.28,40.5
1183932000000,2007,7,2006,10,41,7,0.453,0.137,0.316,17730,111.5,111.5,105.5,3,2,2.857142857142857,748.9,715.5,777.6,521.9,488.4,227,227,227,2.436e-14,0,5.684e-14,0.303,0.292,0.317,521.9,488.4,550.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.269,0.25,0.285,0.15,0.13,0.169,0.0065,0.0056,0.0073,0.612,0.559,0.651,0.026,0.024,0.028,22.49,22.35,22.63,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,38.9,35.02,51.73,37.47,33.97,48.2,0,0,0,0,0,0,0.586,0,0.137,0.3,0.7,0.3,39.1
1184536800000,2007,7,2006,10,42,7,0.407,0.137,0.27,15645.9,96.4,96.4,93.13,2,2,2,673.6,644.1,704.2,446.6,417.1,227,227,227,0,-5.684e-14,5.684e-14,0.337,0.322,0.352,446.6,417.1,477.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.226,0.211,0.243,0.11,0.0959,0.124,0.0047,0.0041,0.0053,0.58,0.531,0.632,0.025,0.023,0.027,22.83,22.65,22.99,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,47.82,44.95,50.71,46.57,44.05,48.2,0,0,0,0,0,0,0.517,0,0.137,0.34,0.66,0.34,38.4
1185141600000,2007,7,2006,10,43,7,0.368,0.137,0.23,13558.5,86.22,86.22,80.71,2,2,2,608.1,582.6,634.5,381.1,355.6,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.374,0.358,0.39,381.1,355.6,407.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.198,0.189,0.208,0.0789,0.0668,0.0913,0.0033,0.0028,0.0039,0.477,0.439,0.517,0.02,0.018,0.022,23.19,23.05,23.34,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.27,38.63,43.99,40.35,37.59,43.11,0,0,0,0,0,0,0.448,0,0.138,0.37,0.63,0.37,36.8
1185746400000,2007,7,2006,10,44,7,0.332,0.119,0.214,12633.1,80.13,80.13,75.2,2,2,2,549.7,524.3,574.6,353.4,339.7,196.3,184,227,1.624e-14,-5.684e-14,5.684e-14,0.357,0.329,0.401,353.4,339.7,374.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.186,0.181,0.193,0.0658,0.0593,0.0759,0.0028,0.0025,0.0032,0.433,0.413,0.464,0.018,0.017,0.019,23.49,23.39,23.63,0.949,0.947,0.952,0.973,0.97,0.978,0.923,0.919,0.931,38.63,36.97,40.96,37.6,35.86,40.07,0,0,0,0,0,0,0.418,0,0.118,0.36,0.64,0.36,38.1
1186351200000,2007,8,2006,11,45,7,0.299,0.111,0.188,11148.1,70.81,70.81,66.36,2,2,2,494.9,473.7,516.4,310.9,289.7,184,184,184,0,0,0,0.372,0.356,0.388,310.9,289.7,332.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.17,0.163,0.178,0.0458,0.0358,0.0559,0.0019,0.0015,0.0023,0.368,0.337,0.401,0.015,0.014,0.017,23.8,23.68,23.93,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.918,34.2,31.92,36.5,33.18,30.96,35.4,0,0,0,0,0,0,0.369,0,0.111,0.37,0.63,0.37,37.3
1186956000000,2007,8,2006,11,46,7,0.272,0.111,0.16,9529.97,60.7,60.7,56.73,2,2,2,449.4,431.4,468,265.4,247.3,184,184,184,0,-2.842e-14,2.842e-14,0.41,0.393,0.427,265.4,247.3,284,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.161,0.0244,0.0168,0.033,0.001,0.00069,0.0014,0.3,0.274,0.328,0.012,0.011,0.014,24.08,23.97,24.18,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.24,27.25,31.29,28.36,26.43,30.35,0,0,0,0,0,0,0.315,0,0.112,0.41,0.59,0.41,35
1187560800000,2007,8,2006,11,47,7,0.249,0.111,0.137,8222.67,51.84,51.84,48.94,2,1,1.2857142857142858,411.2,396.1,426.7,227.2,212.1,184,184,184,8.12e-15,0,2.842e-14,0.448,0.431,0.465,227.2,212.1,242.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.135,0.146,0.0151,0.0138,0.0164,0.00061,0.00056,0.00067,0.359,0.263,0.414,0.015,0.011,0.017,24.19,24.11,24.24,0.949,0.926,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.55,26.13,52.57,41.62,25.35,48.2,0,0,0,0,0,0,0.272,0,0.112,0.45,0.55,0.45,33
1188165600000,2007,8,2006,11,48,7,0.229,0.103,0.125,7672.05,49.78,49.78,45.67,2,1,1.1428571428571428,378.2,364.6,391.4,207.3,190.5,170.9,138,184,0,-2.842e-14,2.842e-14,0.451,0.374,0.491,207.3,190.5,231.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.133,0.128,0.138,0.0134,0.0119,0.0154,0.00054,0.00048,0.00062,0.346,0.252,0.4,0.014,0.01,0.016,24.36,24.27,24.5,0.951,0.923,0.959,0.979,0.97,0.98,0.93,0.896,0.939,43.4,25.66,51.94,42.11,24.89,48.2,0,0,0,0,0,0,0.254,0,0.104,0.45,0.55,0.45,33.5
1188770400000,2007,9,2006,12,49,7,0.209,0.0835,0.125,7772.79,48.2,48.2,46.27,1,1,1,344.8,331.5,359.4,206.8,193.5,138,138,138,1.218e-14,0,2.842e-14,0.401,0.384,0.416,206.8,193.5,221.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.135,0.0133,0.0122,0.0146,0.00054,0.00049,0.00059,0.364,0.341,0.391,0.015,0.014,0.016,24.51,24.41,24.6,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.51,44.5,50.8,46.27,43.61,48.2,0,0,0,0,0,0,0.257,0,0.084,0.4,0.6,0.4,37.2
1189375200000,2007,9,2006,12,50,7,0.191,0.0835,0.107,6688.31,42.68,42.68,39.81,1,1,1,315.4,303.9,327.4,177.4,165.9,138,138,138,0,-2.842e-14,2.842e-14,0.438,0.421,0.454,177.4,165.9,189.4,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.123,0.0108,0.00985,0.0119,0.00043,0.00039,0.00047,0.312,0.291,0.333,0.012,0.012,0.013,24.71,24.63,24.79,0.948,0.944,0.952,0.977,0.972,0.98,0.926,0.918,0.933,40.75,38.09,43.55,39.81,37.02,42.68,0,0,0,0,0,0,0.221,0,0.084,0.44,0.56,0.44,35
1189980000000,2007,9,2006,12,51,7,0.176,0.0835,0.0924,5709.62,36.16,36.16,33.99,1,1,1,290.8,281.8,300.4,152.8,143.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.475,0.459,0.49,152.8,143.8,162.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00874,0.00797,0.00955,0.00035,0.00032,0.00038,0.268,0.252,0.285,0.011,0.01,0.011,24.87,24.81,24.92,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.04,32.92,37.27,33.99,31.93,36.16,0,0,0,0,0,0,0.189,0,0.0836,0.47,0.53,0.47,32.4
1190584800000,2007,9,2006,12,52,7,0.163,0.0835,0.0798,4911.49,31.24,31.24,29.24,1,1,1,270,261.8,278.8,132,123.8,138,138,138,-8.12e-15,-2.842e-14,0,0.511,0.495,0.527,132,123.8,140.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.103,0.1,0.106,0.00697,0.00627,0.00772,0.00028,0.00025,0.00031,0.231,0.216,0.246,0.0091,0.0086,0.0098,24.99,24.94,25.04,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.14,28.22,32.21,29.24,27.37,31.24,0,0,0,0,0,0,0.162,0,0.0832,0.51,0.49,0.51,30.1
1191189600000,2007,10,2007,1,1,7,0.154,0.0665,0.0875,5423.94,33.35,33.35,32.29,1,1,1,254.7,247.9,259.4,144.7,137.9,110,110,110,0,-2.842e-14,2.842e-14,0.432,0.424,0.444,144.7,137.9,149.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.106,0.00805,0.00747,0.00844,0.00032,0.0003,0.00033,0.251,0.238,0.259,0.0099,0.0094,0.01,25.03,25,25.07,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.28,31.67,34.39,32.29,30.72,33.35,0,0,0,0,0,0,0.179,0,0.0665,0.43,0.57,0.43,35.2
1191794400000,2007,10,2007,1,2,7,0.145,0.062,0.0828,5131.24,31.78,31.78,30.54,1,1,1,239.4,233.4,245.4,136.9,132.1,102.6,97,110,0,0,0,0.428,0.406,0.454,136.9,132.1,142.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0995,0.102,0.00738,0.00698,0.00783,0.00029,0.00028,0.00031,0.235,0.228,0.244,0.0093,0.009,0.0096,25.13,25.09,25.17,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.49,30.33,32.76,30.54,29.42,31.78,0,0,0,0,0,0,0.17,0,0.0622,0.43,0.57,0.43,35.4
1192399200000,2007,10,2007,1,3,7,0.137,0.0587,0.0779,4826.41,30.04,30.04,28.73,1,1,1,225.7,220,231.5,128.7,123,97,97,97,-4.06e-15,-1.421e-14,0,0.43,0.419,0.441,128.7,123,134.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0948,0.0989,0.00669,0.0062,0.00718,0.00026,0.00024,0.00028,0.22,0.21,0.23,0.0086,0.0082,0.0091,25.23,25.18,25.27,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.62,28.26,30.96,28.73,27.41,30.04,0,0,0,0,0,0,0.16,0,0.0591,0.43,0.57,0.43,35.2
1193004000000,2007,10,2007,1,4,7,0.131,0.0587,0.0721,4457.18,27.16,27.16,26.53,1,1,1,216.2,212.9,218.9,119.2,115.9,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.449,0.443,0.456,119.2,115.9,121.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0935,0.0923,0.0944,0.00588,0.0056,0.00611,0.00023,0.00022,0.00024,0.203,0.197,0.208,0.008,0.0077,0.0081,25.3,25.28,25.33,0.925,0.922,0.926,0.97,0.97,0.97,0.897,0.894,0.899,27.35,26.54,27.99,26.53,25.74,27.16,0,0,0,0,0,0,0.147,0,0.0589,0.45,0.55,0.45,34
1193608800000,2007,10,2007,1,5,7,0.133,0.0573,0.0756,4689.08,28.49,28.49,27.91,1,1,1,219.8,217.2,222.4,125.1,123,94.71,93,97,2.03e-15,-1.421e-14,1.421e-14,0.431,0.422,0.441,125.1,123,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0948,0.0961,0.00638,0.0062,0.00659,0.00025,0.00024,0.00026,0.213,0.21,0.217,0.0084,0.0082,0.0085,25.27,25.25,25.29,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.77,28.26,29.37,27.91,27.41,28.49,0,0,0,0,0,0,0.155,0,0.0574,0.43,0.57,0.43,35.3
1194213600000,2007,11,2007,2,6,7,0.132,0.0562,0.0762,4724.9,29.11,29.11,28.12,1,1,1,219,215.9,223.3,126,122.9,93,93,93,0,-1.421e-14,1.421e-14,0.425,0.417,0.431,126,122.9,130.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0944,0.097,0.00646,0.00619,0.00682,0.00025,0.00024,0.00027,0.215,0.209,0.222,0.0084,0.0082,0.0087,25.27,25.24,25.3,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.99,28.26,30.01,28.12,27.41,29.11,0,0,0,0,0,0,0.156,0,0.0558,0.43,0.58,0.42,35.8
1194818400000,2007,11,2007,2,7,7,0.129,0.0562,0.073,4518.74,27.15,27.15,26.9,1,1,1,213.7,212.6,214.8,120.7,119.6,93,93,93,-4.06e-15,-1.421e-14,0,0.435,0.433,0.437,120.7,119.6,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0937,0.0933,0.094,0.00601,0.00592,0.0061,0.00024,0.00023,0.00024,0.205,0.203,0.207,0.008,0.008,0.0081,25.31,25.3,25.32,0.926,0.925,0.926,0.97,0.97,0.97,0.898,0.897,0.899,27.73,27.46,27.99,26.9,26.64,27.15,0,0,0,0,0,0,0.149,0,0.056,0.44,0.57,0.43,35
1195423200000,2007,11,2007,2,8,7,0.128,0.045,0.0833,5194.56,33.18,33.18,30.92,1,1,1,212.1,210.4,214.2,137.7,118,74.43,67,93,0,-1.421e-14,1.421e-14,0.351,0.313,0.441,137.7,118,147.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0974,0.0927,0.0998,0.00745,0.00578,0.00827,0.00029,0.00023,0.00032,0.233,0.2,0.249,0.0091,0.0078,0.0098,25.29,25.27,25.33,0.933,0.924,0.937,0.97,0.97,0.97,0.905,0.896,0.909,31.88,27.07,34.2,30.92,26.26,33.18,0,0,0,0,0,0,0.172,0,0.0447,0.35,0.65,0.35,40.6
1196028000000,2007,11,2007,2,9,7,0.128,0.0391,0.0884,5537.93,34.5,34.5,32.96,1,1,1,211,207.9,214,146.2,140.9,64.71,59,67,0,0,0,0.307,0.279,0.322,146.2,140.9,152.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.0976,0.101,0.00818,0.00773,0.00874,0.00032,0.0003,0.00034,0.247,0.238,0.259,0.0097,0.0093,0.01,25.29,25.27,25.31,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.98,32.71,35.57,32.96,31.73,34.5,0,0,0,0,0,0,0.183,0,0.0396,0.31,0.69,0.31,43.3
1196632800000,2007,12,2007,3,10,7,0.135,0.0357,0.0996,6266.71,38.76,38.76,37.3,1,1,1,223.7,217,229.6,164.7,158,59,59,59,0,0,0,0.264,0.257,0.272,164.7,158,170.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00975,0.00918,0.0102,0.00038,0.00036,0.0004,0.28,0.268,0.29,0.011,0.011,0.011,25.18,25.13,25.23,0.943,0.941,0.945,0.973,0.97,0.975,0.917,0.913,0.922,38.35,36.79,39.73,37.3,35.68,38.76,0,0,0,0,0,0,0.207,0,0.0354,0.26,0.74,0.26,46.4
1197237600000,2007,12,2007,3,11,7,0.145,0.0357,0.11,6950.34,42.52,42.52,41.37,1,1,1,240.3,233.1,245.1,181.3,174.1,59,59,59,0,0,0,0.246,0.241,0.253,181.3,174.1,186.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.113,0.0112,0.0105,0.0116,0.00044,0.00042,0.00046,0.309,0.297,0.318,0.012,0.012,0.013,25.05,25.01,25.1,0.949,0.946,0.95,0.979,0.977,0.98,0.929,0.925,0.931,42.24,40.56,43.39,41.37,39.64,42.52,0,0,0,0,0,0,0.23,0,0.035,0.25,0.76,0.24,47.9
1197842400000,2007,12,2007,3,12,7,0.153,0.0357,0.117,7458.35,46.12,46.12,44.39,1,1,1,253.3,246,260.7,194.3,187,59,59,59,4.06e-15,0,2.842e-14,0.233,0.226,0.24,194.3,187,201.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.118,0.0123,0.0116,0.0129,0.00048,0.00046,0.00051,0.333,0.32,0.346,0.013,0.013,0.014,24.96,24.91,25,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.3,43.58,47.06,44.39,42.71,46.12,0,0,0,0,0,0,0.247,0,0.036,0.23,0.76,0.24,48.7
1198447200000,2007,12,2007,3,13,7,0.161,0.0357,0.126,7953.88,48.2,48.2,47.34,1,1,1,266.8,262.4,273.6,207.8,203.4,59,59,59,-4.06e-15,-2.842e-14,0,0.221,0.216,0.225,207.8,203.4,214.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.119,0.123,0.0134,0.013,0.014,0.00053,0.00052,0.00055,0.357,0.349,0.369,0.014,0.014,0.015,24.88,24.84,24.9,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.47,47.44,50.04,47.34,46.49,48.2,0,0,0,0,0,0,0.263,0,0.035,0.22,0.78,0.22,49.4
1199052000000,2007,12,2007,3,14,7,0.173,0.0429,0.13,8058.99,48.2,48.2,47.97,1,1,1,285.4,276.6,295.2,214.4,206.6,71,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.249,0.213,0.261,214.4,206.6,222.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.122,0.127,0.014,0.0133,0.0146,0.00056,0.00053,0.00058,0.37,0.357,0.384,0.015,0.014,0.015,24.79,24.73,24.83,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.89,48.08,51.67,47.97,47.12,48.2,0,0,0,0,0,0,0.267,0,0.043,0.25,0.75,0.25,46.6
1199656800000,2008,1,2007,4,15,7,0.188,0.0442,0.144,8724.43,55.65,55.65,51.93,2,1,1.8571428571428572,311.6,298.7,327.7,238.6,225.7,73,73,73,0,-2.842e-14,2.842e-14,0.235,0.223,0.244,238.6,225.7,254.7,990,990,990,965,964.9,965,25,25,25.1,0.133,0.129,0.139,0.0163,0.0149,0.0192,0.00065,0.00059,0.00077,0.275,0.242,0.391,0.011,0.0096,0.016,24.77,24.69,24.85,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.72,25.71,52.48,29.41,24.94,48.2,0,0,0,0,0,0,0.289,0,0.044,0.24,0.77,0.23,46.4
1200261600000,2008,1,2007,4,16,7,0.231,0.0442,0.186,11300.3,78.78,78.78,67.26,2,2,2,381.3,339.5,433.5,308.3,266.5,73,73,73,0,0,0,0.193,0.168,0.215,308.3,266.5,360.5,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.158,0.143,0.176,0.0445,0.0248,0.0692,0.0018,0.00099,0.0028,0.353,0.29,0.431,0.014,0.012,0.018,24.34,24.02,24.61,0.941,0.933,0.95,0.971,0.97,0.977,0.914,0.905,0.928,34.62,30,40.33,33.63,29.1,39.39,0,0,0,0,0,0,0.374,0,0.045,0.19,0.81,0.19,48.9
1200866400000,2008,1,2007,4,17,7,0.319,0.0442,0.275,16188.1,112,112,96.36,3,2,2.2857142857142856,528.1,453.5,608.8,455.1,380.5,73,73,73,8.12e-15,0,5.684e-14,0.14,0.12,0.161,455.1,380.5,535.8,990,990,990,966,965.6,966.3,24,23.7,24.4,0.213,0.183,0.253,0.115,0.0786,0.159,0.0048,0.0032,0.0067,0.545,0.461,0.615,0.023,0.019,0.026,23.48,23.07,23.9,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.919,0.939,44.53,36.63,52.52,42.98,35.53,48.2,0,0,0,0,0,0,0.535,0,0.044,0.14,0.86,0.14,50.7
1201471200000,2008,1,2007,4,18,7,0.432,0.0524,0.379,21716.6,138.7,138.7,129.3,3,3,3,713.5,634.2,787.1,626.7,561.2,86.71,73,105,0,0,0,0.121,0.102,0.142,626.7,561.2,682.1,990,990,990,966.8,966.4,967,23.2,23,23.6,0.306,0.267,0.341,0.22,0.176,0.257,0.0095,0.0075,0.011,0.751,0.638,0.847,0.032,0.027,0.037,22.5,22.1,22.93,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.99,40.03,47.17,43.09,39.07,46.23,0,0,0,0,0,0,0.718,0,0.053,0.12,0.88,0.12,50.3
1202076000000,2008,2,2007,5,19,7,0.555,0.0635,0.492,26546.8,181.8,181.8,158,4,3,3.5714285714285716,918,811.2,1063,813,706.2,105,105,105,1.624e-14,0,1.137e-13,0.115,0.0988,0.129,813,706.2,958.1,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.444,0.355,0.575,0.331,0.273,0.403,0.015,0.012,0.018,1.03,0.888,1.24,0.046,0.039,0.057,21.41,20.66,21.97,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.06,40.06,51.67,44.65,39.1,48.2,0,0,0,0,0,0,0.878,0,0.063,0.11,0.89,0.11,47.8
1202680800000,2008,2,2007,5,20,7,0.834,0.0829,0.655,31811.2,192.8,192.8,189.4,4,4,4,1379,1135,1588,1242,998.4,137,137,137,158.3,0,350.7,0.101,0.0863,0.121,1083,998.4,1100,990,990,990,969.1,968.3,969.8,20.9,20.2,21.7,0.816,0.63,0.901,0.611,0.422,0.648,0.029,0.019,0.032,1.72,1.33,1.85,0.083,0.061,0.091,19.18,18.38,20.34,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,48.51,47.19,50.11,47.34,46.24,48.2,0,0,0,0,0,0,1.05,0,0.179,0.099,0.79,0.21,38.1
1203285600000,2008,2,2007,5,21,7,1.16,0.0915,0.665,29233.3,182.4,182.4,174,4,4,4,1912,1663,2145,1761,1526,151.3,137,162,660.6,426.3,882.7,0.0792,0.0748,0.0844,1100,1100,1100,990,990,990,970.8,970,971.4,19.2,18.6,20,0.921,0.908,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.34,16.68,18.13,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.39,42.59,46.53,43.5,41.74,45.6,0,0,0,0,0,0,0.967,0,0.495,0.079,0.57,0.43,25.2
1203890400000,2008,2,2007,5,22,7,1.39,0.111,0.665,27388.1,165.6,165.6,163,4,4,4,2296,2200,2363,2112,2038,184,162,239,1012,937.6,1064,0.08,0.0697,0.102,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.15,16.54,0.946,0.945,0.947,0.979,0.979,0.98,0.926,0.925,0.928,41.62,41.18,42.24,40.76,40.29,41.39,0,0,0,0,0,0,0.906,0,0.725,0.08,0.48,0.52,19.7
1204495200000,2008,3,2007,6,23,7,1.44,0.145,0.665,26992.1,160.9,160.9,160.7,4,4,4,2382,2375,2390,2143,2136,239,239,239,1043,1036,1051,0.1,0.1,0.101,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.1,16.09,16.12,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.925,0.925,41.06,41.01,41.1,40.17,40.11,40.22,0,0,0,0,0,0,0.893,0,0.775,0.1,0.46,0.54,18.7
1205100000000,2008,3,2007,6,24,7,1.43,0.145,0.665,27094.4,161.6,161.6,161.3,4,4,4,2360,2348,2371,2121,2109,239,239,239,1021,1009,1032,0.101,0.101,0.102,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.16,16.13,16.19,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.925,0.925,41.2,41.13,41.27,40.32,40.24,40.4,0,0,0,0,0,0,0.896,0,0.765,0.1,0.47,0.53,18.9
1205704800000,2008,3,2007,6,25,7,1.41,0.13,0.665,27216.5,162.3,162.3,162,4,4,4,2333,2322,2345,2118,2094,215,183,239,1018,994.3,1047,0.092,0.0786,0.102,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.19,16.25,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.37,41.3,41.44,40.5,40.42,40.58,0,0,0,0,0,0,0.9,0,0.745,0.092,0.47,0.53,19.3
1206309600000,2008,3,2007,6,26,7,1.4,0.111,0.665,27333.3,162.9,162.9,162.7,4,4,4,2308,2300,2318,2125,2117,183,183,183,1025,1017,1035,0.0793,0.0789,0.0796,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.26,16.3,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.53,41.47,41.59,40.67,40.6,40.73,0,0,0,0,0,0,0.904,0,0.735,0.079,0.48,0.52,19.5
1206914400000,2008,3,2007,6,27,7,1.4,0.128,0.665,27301,162.7,162.7,162.5,4,4,4,2315,2307,2322,2103,2094,212.1,183,217,1003,993.8,1024,0.0916,0.0793,0.0939,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.25,16.28,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.49,41.44,41.54,40.63,40.58,40.68,0,0,0,0,0,0,0.903,0,0.735,0.091,0.48,0.52,19.5
1207519200000,2008,4,2007,7,28,7,1.37,0.131,0.665,27520.3,165.8,165.8,163.8,4,4,4,2267,2192,2311,2050,1975,217,217,217,949.8,875.2,993.8,0.0958,0.0939,0.099,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.28,16.56,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.8,41.52,42.28,40.95,40.66,41.44,0,0,0,0,0,0,0.91,0,0.705,0.096,0.49,0.51,20.1
1208124000000,2008,4,2007,7,29,7,1.23,0.131,0.665,28520.9,173.3,173.3,169.8,4,4,4,2040,1923,2159,1823,1706,217,217,217,723.4,605.9,842.3,0.106,0.1,0.113,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.94,16.64,17.27,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.31,42.5,44.21,42.44,41.65,43.32,0,0,0,0,0,0,0.943,0,0.565,0.11,0.54,0.46,23.2
1208728800000,2008,4,2007,7,30,7,1.07,0.0895,0.665,29991.3,182.4,182.4,178.5,4,4,4,1771,1660,1884,1623,1512,148,148,148,523.4,412,636.4,0.0837,0.0785,0.0892,1100,1100,1100,990,990,990,970.4,970,970.7,19.6,19.3,20,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.77,17.4,18.13,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.54,44.55,46.52,44.63,43.66,45.59,0,0,0,0,0,0,0.992,0,0.405,0.084,0.62,0.38,28
1209333600000,2008,4,2007,7,31,7,0.926,0.105,0.665,31402.7,190.2,190.2,186.9,4,4,4,1531,1444,1624,1358,1252,173.1,148,192,257.8,152.1,375.7,0.114,0.0912,0.133,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.895,0.861,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.87,0.09,0.087,0.093,18.57,18.25,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,46.84,48.51,46.73,45.9,47.54,0,0,0,0,0,0,1.04,0,0.261,0.11,0.72,0.28,33.9
1209938400000,2008,5,2007,8,32,7,0.783,0.116,0.644,31921.8,192.8,192.8,190,4,4,4,1295,1174,1416,1103,982.1,192,192,192,37.94,-1.137e-13,124.2,0.149,0.136,0.164,1065,982.1,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.762,0.624,0.849,0.574,0.414,0.648,0.027,0.019,0.031,1.63,1.31,1.8,0.077,0.061,0.086,19.54,18.99,20.24,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.64,46.56,49.99,47.5,45.63,48.2,0,0,0,0,0,0,1.06,0,0.139,0.15,0.82,0.18,40.8
1210543200000,2008,5,2007,8,33,7,0.642,0.116,0.525,27788.2,178.2,178.2,165.4,4,4,4,1061,987.2,1144,868.8,795.2,192,192,192,0,-1.137e-13,1.137e-13,0.181,0.168,0.194,868.8,795.2,951.6,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.512,0.444,0.587,0.359,0.324,0.4,0.016,0.015,0.018,1.11,0.979,1.25,0.051,0.044,0.058,20.8,20.4,21.17,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.26,39.33,45.46,41.35,38.33,44.55,0,0,0,0,0,0,0.919,0,0.117,0.18,0.82,0.18,43.3
1211148000000,2008,5,2007,8,34,7,0.555,0.0967,0.458,24492.2,153.1,153.1,145.8,4,3,3.142857142857143,917.2,870.9,965.4,757.3,723.9,159.9,147,192,0,0,0,0.174,0.158,0.202,757.3,723.9,785.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.404,0.372,0.428,0.305,0.285,0.319,0.014,0.013,0.014,0.978,0.924,1.02,0.044,0.041,0.046,21.45,21.21,21.69,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,48.9,39.28,51.54,46.77,38.28,48.2,0,0,0,0,0,0,0.81,0,0.097,0.17,0.83,0.17,44.1
1211752800000,2008,5,2007,8,35,7,0.496,0.0865,0.41,22981.8,142.1,142.1,136.8,3,3,3,820.1,788.6,856.5,677.1,649.3,143,119,147,0,0,0,0.174,0.151,0.185,677.1,649.3,709.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.345,0.329,0.363,0.253,0.235,0.275,0.011,0.01,0.012,0.845,0.798,0.9,0.037,0.035,0.04,21.97,21.77,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.53,44.88,48.32,45.6,43.98,47.35,0,0,0,0,0,0,0.76,0,0.086,0.17,0.83,0.17,46.3
1212357600000,2008,6,2007,9,36,7,0.456,0.072,0.384,21868.3,135,135,130.2,3,3,3,754.3,721.2,781.5,635.3,602.2,119,119,119,0,0,0,0.158,0.152,0.165,635.3,602.2,662.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.319,0.3,0.334,0.225,0.203,0.244,0.0098,0.0088,0.011,0.773,0.717,0.818,0.033,0.031,0.036,22.31,22.16,22.5,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.28,42.27,45.9,43.39,41.43,44.99,0,0,0,0,0,0,0.723,0,0.072,0.16,0.84,0.16,48
1212962400000,2008,6,2007,9,37,7,0.411,0.072,0.339,19506.6,122.1,122.1,116.1,3,3,3,680.3,650.9,710,561.3,531.9,119,119,119,0,0,0,0.175,0.168,0.183,561.3,531.9,591,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.277,0.26,0.294,0.176,0.156,0.196,0.0075,0.0067,0.0084,0.648,0.598,0.698,0.028,0.025,0.03,22.73,22.56,22.9,0.952,0.949,0.954,0.975,0.971,0.979,0.928,0.922,0.934,39.68,37.8,41.57,38.7,36.71,40.71,0,0,0,0,0,0,0.645,0,0.072,0.18,0.82,0.18,47.5
1213567200000,2008,6,2007,9,38,7,0.371,0.0792,0.292,16852.9,108.2,108.2,100.3,3,2,2.5714285714285716,614.1,588.3,641.4,483.1,427.3,131,119,161,-8.12e-15,-5.684e-14,5.684e-14,0.214,0.186,0.274,483.1,427.3,522.4,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.234,0.209,0.255,0.128,0.101,0.15,0.0054,0.0042,0.0064,0.566,0.536,0.633,0.024,0.023,0.027,23.08,22.95,23.21,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,41.62,35.31,52.52,40.12,34.25,48.2,0,0,0,0,0,0,0.557,0,0.079,0.21,0.79,0.21,45.4
1214172000000,2008,6,2007,9,39,7,0.337,0.0974,0.24,14290.8,89.53,89.53,85.06,2,2,2,557.6,535.5,579.8,396.6,374.5,161,161,161,-2.436e-14,-5.684e-14,5.684e-14,0.289,0.278,0.301,396.6,374.5,418.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.198,0.19,0.206,0.0862,0.0758,0.0967,0.0036,0.0032,0.0041,0.494,0.461,0.528,0.021,0.019,0.022,23.4,23.26,23.53,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.41,41.12,45.68,42.53,40.24,44.76,0,0,0,0,0,0,0.473,0,0.097,0.29,0.71,0.29,42.4
1214776800000,2008,6,2007,9,40,7,0.308,0.0839,0.224,13415.1,83.55,83.55,79.85,2,2,2,508.9,489.9,528.7,370.2,354.9,138.7,135,161,8.12e-15,0,5.684e-14,0.273,0.259,0.305,370.2,354.9,386.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.182,0.193,0.0737,0.0665,0.0816,0.0031,0.0027,0.0034,0.453,0.43,0.478,0.019,0.018,0.02,23.66,23.57,23.77,0.951,0.949,0.953,0.978,0.974,0.98,0.93,0.925,0.934,40.84,39.25,42.63,39.93,38.25,41.77,0,0,0,0,0,0,0.444,0,0.084,0.27,0.73,0.27,43.6
1215381600000,2008,7,2007,10,41,7,0.282,0.0816,0.2,11976.7,75.07,75.07,71.29,2,2,2,466.3,450.2,483.6,331.3,315.2,135,135,135,0,0,0,0.29,0.279,0.3,331.3,315.2,348.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.168,0.179,0.0554,0.0478,0.0635,0.0023,0.002,0.0026,0.395,0.371,0.421,0.016,0.015,0.017,23.91,23.8,24,0.946,0.943,0.948,0.971,0.97,0.973,0.918,0.915,0.923,36.72,34.99,38.58,35.65,33.94,37.54,0,0,0,0,0,0,0.396,0,0.082,0.29,0.71,0.29,42.5
1215986400000,2008,7,2007,10,42,7,0.26,0.0816,0.178,10681.8,66.8,66.8,63.58,2,2,2,429.9,415.5,445,294.9,280.5,135,135,135,0,0,0,0.314,0.303,0.325,294.9,280.5,310,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.166,0.0382,0.0314,0.0453,0.0016,0.0013,0.0019,0.34,0.319,0.363,0.014,0.013,0.015,24.13,24.03,24.21,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.77,31.18,34.43,31.79,30.25,33.4,0,0,0,0,0,0,0.353,0,0.082,0.31,0.68,0.32,41.1
1216591200000,2008,7,2007,10,43,7,0.241,0.0816,0.159,9548.39,59.49,59.49,56.84,2,2,2,398.5,386.2,410.8,263.5,251.2,135,135,135,0,-2.842e-14,2.842e-14,0.339,0.329,0.35,263.5,251.2,275.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.145,0.154,0.0234,0.0176,0.0292,0.00095,0.00071,0.0012,0.293,0.275,0.312,0.012,0.011,0.013,24.32,24.24,24.39,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.3,27.95,30.67,28.42,27.11,29.75,0,0,0,0,0,0,0.316,0,0.082,0.34,0.66,0.34,39.6
1217196000000,2008,7,2007,10,44,7,0.224,0.0765,0.147,8850.96,54.68,54.68,52.68,2,2,2,370.3,357,382.1,243.9,235.9,126.4,115,135,1.218e-14,-2.842e-14,2.842e-14,0.341,0.313,0.364,243.9,235.9,252.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.139,0.144,0.0166,0.0158,0.0181,0.00067,0.00064,0.00073,0.265,0.257,0.274,0.011,0.01,0.011,24.48,24.42,24.55,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,27.16,26.2,28.19,26.34,25.42,27.34,0,0,0,0,0,0,0.293,0,0.077,0.34,0.66,0.34,39.5
1217800800000,2008,8,2007,11,45,7,0.205,0.0696,0.136,8219.29,51.36,51.36,48.92,2,1,1.2857142857142858,339.5,327.2,352.3,224.5,212.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.339,0.326,0.351,224.5,212.2,237.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.128,0.137,0.0148,0.0138,0.0159,0.0006,0.00055,0.00064,0.348,0.251,0.399,0.014,0.01,0.016,24.55,24.49,24.61,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.76,25.94,52.49,41.66,25.16,48.2,0,0,0,0,0,0,0.272,0,0.069,0.34,0.66,0.34,40.1
1218405600000,2008,8,2007,11,46,7,0.189,0.0696,0.119,7512.32,47.08,47.08,44.72,1,1,1,312.6,302.8,323.1,197.6,187.8,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.368,0.356,0.38,197.6,187.8,208.1,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0125,0.0117,0.0134,0.0005,0.00047,0.00054,0.345,0.328,0.364,0.014,0.013,0.015,24.69,24.62,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.63,43.37,48.04,44.72,42.51,47.08,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.7
1219010400000,2008,8,2007,11,47,7,0.176,0.0696,0.106,6656.7,41.82,41.82,39.62,1,1,1,290.8,281.8,299.8,175.8,166.8,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.396,0.384,0.408,175.8,166.8,184.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.119,0.0107,0.00993,0.0115,0.00043,0.00039,0.00046,0.306,0.29,0.322,0.012,0.012,0.013,24.83,24.78,24.88,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.56,38.44,42.67,39.62,37.39,41.82,0,0,0,0,0,0,0.22,0,0.07,0.4,0.6,0.4,37.8
1219615200000,2008,8,2007,11,48,7,0.164,0.0696,0.0946,5868.69,36.65,36.65,34.93,1,1,1,271.4,264,278.8,156.4,149,115,115,115,0,-2.842e-14,2.842e-14,0.424,0.413,0.436,156.4,149,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.111,0.00904,0.00842,0.00967,0.00036,0.00033,0.00038,0.271,0.258,0.285,0.011,0.01,0.011,24.94,24.9,24.99,0.941,0.939,0.944,0.97,0.97,0.971,0.913,0.911,0.916,36.01,34.28,37.73,34.93,33.25,36.65,0,0,0,0,0,0,0.194,0,0.0694,0.42,0.58,0.42,35.8
1220220000000,2008,9,2007,12,49,7,0.152,0.055,0.0966,6029.81,38.48,38.48,35.89,1,1,1,250.8,241.3,261.5,159.8,150.3,91,91,91,4.06e-15,0,2.842e-14,0.363,0.348,0.377,159.8,150.3,170.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.111,0.00933,0.00853,0.0102,0.00037,0.00034,0.00041,0.275,0.258,0.294,0.011,0.01,0.012,25.03,24.96,25.09,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.95,34.74,39.47,35.89,33.7,38.48,0,0,0,0,0,0,0.199,0,0.0554,0.36,0.64,0.36,39.7
1220824800000,2008,9,2007,12,50,7,0.139,0.055,0.0839,5217.14,33.01,33.01,31.05,1,1,1,229.7,221.9,238.3,138.7,130.9,91,91,91,0,0,0,0.396,0.382,0.41,138.7,130.9,147.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0973,0.103,0.00754,0.00688,0.00827,0.0003,0.00027,0.00033,0.237,0.223,0.253,0.0093,0.0088,0.01,25.18,25.12,25.25,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.01,30.17,34.03,31.05,29.26,33.01,0,0,0,0,0,0,0.173,0,0.0551,0.4,0.6,0.4,37.5
1221429600000,2008,9,2007,12,51,7,0.129,0.055,0.0736,4561.91,28.7,28.7,27.15,1,1,1,212.8,206.8,219.4,121.8,115.8,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.428,0.415,0.44,121.8,115.8,128.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.094,0.0919,0.0964,0.0061,0.0056,0.00667,0.00024,0.00022,0.00026,0.207,0.196,0.219,0.0081,0.0077,0.0086,25.32,25.26,25.36,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.99,26.57,29.59,27.15,25.77,28.7,0,0,0,0,0,0,0.151,0,0.0554,0.43,0.57,0.43,35.4
1222034400000,2008,9,2007,12,52,7,0.12,0.055,0.0654,1204.62,25.32,25.32,7.17,1,1,1,199.2,193.5,204.9,108.2,102.5,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.457,0.444,0.47,108.2,102.5,113.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0872,0.0913,0.00495,0.00446,0.00543,0.00019,0.00017,0.00021,0.183,0.173,0.193,0.0071,0.0067,0.0075,25.41,25.38,25.42,0.263,0,0.921,0.277,0,0.97,0.255,0,0.893,7.392,0,26.1,7.17,0,25.32,0,5,0,0,0.714,0,0.0398,0.714,0.0546,0.46,0.55,0.45,10
1222639200000,2008,9,2007,12,53,7,0.113,0.0382,0.0747,3584.81,30.52,30.52,21.34,1,1,1,186.6,182.2,191.5,123.4,98.63,63.14,52,91,-2.03e-15,-1.421e-14,0,0.337,0.277,0.48,123.4,98.63,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0859,0.094,0.00624,0.00413,0.00729,0.00024,0.00016,0.00028,0.206,0.166,0.227,0.0081,0.0065,0.0089,25.37,25.35,25.41,0.665,0,0.933,0.693,0,0.97,0.645,0,0.905,22,0,31.47,21.34,0,30.52,0,2,0,0,0.286,0,0.119,0.286,0.0383,0.34,0.66,0.34,31.7
1223244000000,2008,10,2008,1,1,7,0.107,0.0314,0.0756,4700.14,28.9,28.9,27.98,1,1,1,177,173.2,180.9,125,121.2,52,52,52,-6.09e-15,-1.421e-14,0,0.294,0.287,0.3,125,121.2,128.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0889,0.0916,0.00638,0.00605,0.0067,0.00025,0.00024,0.00026,0.208,0.201,0.215,0.0081,0.0079,0.0084,25.35,25.35,25.35,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.84,27.9,29.79,27.98,27.06,28.9,0,0,0,0,0,0,0.155,0,0.0314,0.29,0.71,0.29,43.9
