datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1473026400000,2016,9,2015,12,49,7,0.175,0.0714,0.104,6471.36,41.48,41.48,38.52,1,1,1,289.4,277.9,301.5,171.4,159.9,118,118,118,0,-2.842e-14,2.842e-14,0.408,0.391,0.425,171.4,159.9,183.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.0103,0.00935,0.0113,0.00041,0.00037,0.00045,0.298,0.277,0.319,0.012,0.011,0.013,24.84,24.77,24.91,0.946,0.942,0.95,0.975,0.97,0.98,0.922,0.914,0.931,39.5,36.82,42.33,38.52,35.72,41.48,0,0,0,0,0,0,0.214,0,0.071,0.41,0.59,0.41,37
1473631200000,2016,9,2015,12,50,7,0.16,0.0714,0.0891,5516.49,34.91,34.91,32.84,1,1,1,265.3,256.4,274.4,147.3,138.3,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.445,0.43,0.46,147.3,138.3,156.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00827,0.00751,0.00904,0.00033,0.0003,0.00036,0.255,0.239,0.271,0.01,0.0094,0.011,24.98,24.93,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.85,31.74,35.99,32.84,30.79,34.91,0,0,0,0,0,0,0.182,0,0.0709,0.45,0.56,0.44,34.5
1474236000000,2016,9,2015,12,51,7,0.148,0.0714,0.0769,4740.32,30.1,30.1,28.22,1,1,1,245.1,237.5,253.3,127.1,119.5,118,118,118,0,-1.421e-14,1.421e-14,0.482,0.466,0.497,127.1,119.5,135.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.098,0.0953,0.101,0.00655,0.00591,0.00725,0.00026,0.00023,0.00029,0.219,0.205,0.233,0.0086,0.0081,0.0092,25.11,25.05,25.17,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.09,27.28,31.03,28.22,26.47,30.1,0,0,0,0,0,0,0.157,0,0.0711,0.48,0.52,0.48,32
1474840800000,2016,9,2015,12,52,7,0.138,0.0677,0.0701,4314.86,28.05,28.05,25.68,1,1,1,227.9,222.4,235,115.9,107.2,112,97,118,0,-1.421e-14,1.421e-14,0.491,0.436,0.524,115.9,107.2,125.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0936,0.091,0.0958,0.00561,0.00486,0.00644,0.00022,0.00019,0.00025,0.198,0.183,0.214,0.0078,0.0072,0.0084,25.23,25.19,25.27,0.923,0.916,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.48,24.34,28.91,25.68,23.61,28.05,0,0,0,0,0,0,0.143,0,0.0679,0.49,0.51,0.49,31.3
1475445600000,2016,10,2016,1,1,7,0.13,0.0587,0.071,4384.74,27.8,27.8,26.1,1,1,1,214.4,209.6,221.6,117.4,112.6,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.453,0.438,0.463,117.4,112.6,124.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0928,0.0911,0.0954,0.00573,0.00532,0.00634,0.00022,0.00021,0.00025,0.2,0.191,0.212,0.0078,0.0075,0.0083,25.31,25.26,25.35,0.923,0.92,0.928,0.97,0.97,0.97,0.895,0.892,0.9,26.91,25.75,28.66,26.1,24.97,27.8,0,0,0,0,0,0,0.145,0,0.059,0.45,0.55,0.45,33.7
1476050400000,2016,10,2016,1,2,7,0.122,0.0587,0.0631,1160.25,24.52,24.52,6.906,1,1,1,201.4,195.6,207.7,104.4,98.64,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.482,0.467,0.496,104.4,98.64,110.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0862,0.0905,0.00462,0.00413,0.00516,0.00018,0.00016,0.0002,0.176,0.166,0.188,0.0069,0.0065,0.0073,25.41,25.37,25.43,0.262,0,0.918,0.277,0,0.97,0.254,0,0.891,7.12,0,25.28,6.906,0,24.52,0,5,0,0,0.714,0,0.0384,0.714,0.0589,0.48,0.52,0.48,9.51
1476655200000,2016,10,2016,1,3,7,0.114,0.0524,0.0612,1775.06,25.12,25.12,10.57,1,1,1,188,182.2,193.7,101.3,90.99,86.71,73,97,2.03e-15,-1.421e-14,1.421e-14,0.46,0.392,0.516,101.3,90.99,113.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.0835,0.0888,0.00436,0.00348,0.00536,0.00017,0.00014,0.00021,0.17,0.152,0.189,0.0066,0.006,0.0074,25.41,25.38,25.42,0.394,0,0.92,0.416,0,0.97,0.382,0,0.892,10.89,0,25.89,10.57,0,25.12,0,4,0,0,0.571,0,0.0587,0.571,0.0528,0.46,0.54,0.46,15.6
1477260000000,2016,10,2016,1,4,7,0.106,0.0442,0.0622,3809.58,23.73,23.73,22.68,1,1,1,175.9,172.1,180.3,102.9,99.13,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.415,0.405,0.424,102.9,99.13,107.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.0839,0.0868,0.0045,0.00418,0.00487,0.00018,0.00016,0.00019,0.171,0.164,0.179,0.0067,0.0064,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.97,0.968,0.97,0.885,0.883,0.888,23.39,22.49,24.47,22.68,21.78,23.73,0,0,0,0,0,0,0.126,0,0.0438,0.42,0.59,0.41,35.9
1477864800000,2016,10,2016,1,5,7,0.107,0.041,0.066,4063.65,26.7,26.7,24.19,1,1,1,177,170.8,186.6,109.2,97.76,67.86,67,73,0,-1.421e-14,1.421e-14,0.384,0.359,0.428,109.2,97.76,119.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0834,0.0901,0.00503,0.00406,0.00592,0.0002,0.00016,0.00023,0.182,0.162,0.2,0.0071,0.0063,0.0078,25.37,25.37,25.38,0.918,0.913,0.925,0.97,0.968,0.97,0.89,0.884,0.897,24.94,22.22,27.52,24.19,21.51,26.7,0,0,0,0,0,0,0.134,0,0.041,0.38,0.62,0.38,38
1478469600000,2016,11,2016,2,6,7,0.116,0.0405,0.0758,4719.09,29.53,29.53,28.09,1,1,1,192.4,185.5,198.4,125.4,118.5,67,67,67,4.06e-15,0,1.421e-14,0.349,0.338,0.361,125.4,118.5,131.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0897,0.0943,0.00641,0.00583,0.00692,0.00025,0.00023,0.00027,0.21,0.198,0.221,0.0082,0.0077,0.0086,25.37,25.37,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.96,27.25,30.44,28.09,26.43,29.53,0,0,0,0,0,0,0.156,0,0.0402,0.35,0.65,0.35,40.7
1479074400000,2016,11,2016,2,7,7,0.118,0.0405,0.0777,4841.86,29.98,29.98,28.82,1,1,1,195.4,192.6,200.3,128.4,125.6,67,67,67,0,-1.421e-14,1.421e-14,0.343,0.335,0.348,128.4,125.6,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0922,0.0949,0.00666,0.00643,0.00708,0.00026,0.00025,0.00028,0.216,0.211,0.224,0.0084,0.0082,0.0088,25.37,25.37,25.38,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.71,29.04,30.9,28.82,28.16,29.98,0,0,0,0,0,0,0.16,0,0.0403,0.34,0.66,0.34,41
1479679200000,2016,11,2016,2,8,7,0.123,0.0302,0.0926,5818.08,35.25,35.25,34.63,1,1,1,203,200.6,205.8,153,150.6,50,50,50,0,0,0,0.246,0.243,0.249,153,150.6,155.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0998,0.0989,0.101,0.00876,0.00855,0.00899,0.00034,0.00033,0.00035,0.258,0.253,0.263,0.01,0.0099,0.01,25.32,25.3,25.34,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.7,35.13,36.34,34.63,34.07,35.25,0,0,0,0,0,0,0.192,0,0.0304,0.25,0.75,0.25,47.3
1480284000000,2016,11,2016,2,9,7,0.122,0.0334,0.0887,5566.63,34.76,34.76,33.13,1,1,1,201.8,200.3,203.6,146.7,142.4,55.14,50,59,0,0,0,0.273,0.246,0.293,146.7,142.4,153.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0983,0.0974,0.1,0.00822,0.00785,0.0088,0.00032,0.00031,0.00034,0.247,0.24,0.259,0.0097,0.0094,0.01,25.34,25.32,25.35,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,34.16,33.11,35.83,33.13,32.12,34.76,0,0,0,0,0,0,0.184,0,0.0333,0.27,0.73,0.27,45.6
1480888800000,2016,12,2016,3,10,7,0.122,0.0357,0.0865,5420.14,33.69,33.69,32.26,1,1,1,202,199.2,208.2,143,140.2,59,59,59,0,0,0,0.292,0.283,0.296,143,140.2,149.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0977,0.0967,0.0998,0.00791,0.00767,0.00843,0.00031,0.0003,0.00033,0.241,0.236,0.252,0.0094,0.0092,0.0099,25.35,25.3,25.36,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.26,32.59,34.73,32.26,31.61,33.69,0,0,0,0,0,0,0.179,0,0.0355,0.29,0.71,0.29,44.4
1481493600000,2016,12,2016,3,11,7,0.131,0.0357,0.0955,5999.2,37.6,37.6,35.71,1,1,1,217,210.7,224.9,158,151.7,59,59,59,0,0,0,0.272,0.262,0.28,158,151.7,165.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.106,0.00918,0.00864,0.00985,0.00036,0.00034,0.00039,0.268,0.257,0.282,0.011,0.01,0.011,25.23,25.17,25.28,0.941,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.918,36.79,35.31,38.64,35.71,34.25,37.6,0,0,0,0,0,0,0.198,0,0.0355,0.27,0.73,0.27,45.8
1482098400000,2016,12,2016,3,12,7,0.141,0.0357,0.106,6682.94,41.07,41.07,39.78,1,1,1,233.7,227.4,238.8,174.7,168.4,59,59,59,0,0,0,0.253,0.247,0.26,174.7,168.4,179.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.111,0.0106,0.0101,0.011,0.00042,0.0004,0.00044,0.298,0.286,0.307,0.012,0.011,0.012,25.1,25.06,25.15,0.947,0.945,0.948,0.977,0.974,0.98,0.925,0.92,0.929,40.69,39.22,41.91,39.78,38.21,41.07,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1482703200000,2016,12,2016,3,13,7,0.145,0.0369,0.108,6831.69,41.45,41.45,40.66,1,1,1,239.3,236.1,244,178.3,171,61,59,73,0,0,0,0.255,0.245,0.299,178.3,171,181.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.109,0.111,0.0109,0.0103,0.0112,0.00043,0.00041,0.00044,0.304,0.293,0.31,0.012,0.012,0.012,25.06,25.04,25.08,0.948,0.946,0.949,0.979,0.975,0.98,0.928,0.922,0.93,41.53,39.72,42.3,40.66,38.74,41.45,0,0,0,0,0,0,0.226,0,0.037,0.25,0.74,0.26,47.1
1483308000000,2017,1,2016,4,14,7,0.155,0.0442,0.111,7029.42,43.28,43.28,41.84,1,1,1,256.8,248.1,262.9,183.8,175.1,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.284,0.278,0.294,183.8,175.1,189.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.116,0.0114,0.0106,0.0119,0.00045,0.00042,0.00047,0.316,0.3,0.327,0.012,0.012,0.013,24.96,24.92,25.01,0.95,0.947,0.952,0.98,0.977,0.98,0.93,0.925,0.932,42.71,40.67,44.17,41.84,39.76,43.28,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.4
1483912800000,2017,1,2016,4,15,7,0.169,0.0442,0.124,7793.9,48.2,48.2,46.39,1,1,1,278.7,266.5,294.9,205.7,193.5,73,73,73,-1.624e-14,-2.842e-14,2.842e-14,0.262,0.248,0.274,205.7,193.5,221.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.117,0.127,0.0132,0.0122,0.0146,0.00053,0.00048,0.00058,0.355,0.333,0.384,0.014,0.013,0.015,24.83,24.74,24.9,0.956,0.953,0.959,0.98,0.98,0.98,0.936,0.934,0.94,47.86,45.01,51.61,46.39,44.11,48.2,0,0,0,0,0,0,0.258,0,0.045,0.26,0.73,0.27,46.1
1484517600000,2017,1,2016,4,16,7,0.193,0.0442,0.149,9057.42,58.32,58.32,53.91,2,2,2,319.9,300.1,340,246.9,227.1,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.229,0.215,0.243,246.9,227.1,267,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.129,0.143,0.0182,0.0151,0.025,0.00073,0.0006,0.001,0.263,0.24,0.291,0.011,0.0096,0.012,24.74,24.61,24.86,0.928,0.922,0.933,0.97,0.97,0.97,0.9,0.894,0.905,27.79,25.53,30.06,26.96,24.76,29.16,0,0,0,0,0,0,0.3,0,0.044,0.23,0.77,0.23,46.9
1485122400000,2017,1,2016,4,17,7,0.221,0.0442,0.177,10710.6,68.03,68.03,63.75,2,2,2,365.2,347.9,385.1,292.2,274.9,73,73,73,0,0,0,0.2,0.19,0.21,292.2,274.9,312.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.146,0.159,0.0369,0.0288,0.0463,0.0015,0.0012,0.0019,0.329,0.303,0.359,0.013,0.012,0.015,24.45,24.32,24.56,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.86,30.95,35.07,31.88,30.02,34.01,0,0,0,0,0,0,0.354,0,0.044,0.2,0.8,0.2,48.5
1485727200000,2017,1,2016,4,18,7,0.256,0.0493,0.207,12491,81.21,81.21,74.35,2,2,2,423.1,392,457.1,341.5,319,81.57,73,85,0,0,0,0.193,0.183,0.207,341.5,319,372.1,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.17,0.162,0.181,0.0602,0.0496,0.0746,0.0025,0.002,0.0031,0.403,0.369,0.45,0.016,0.015,0.018,24.09,23.89,24.27,0.947,0.943,0.951,0.973,0.97,0.979,0.921,0.915,0.932,38.2,35.81,41.47,37.18,34.74,40.61,0,0,0,0,0,0,0.413,0,0.049,0.19,0.81,0.19,48.8
1486332000000,2017,2,2016,5,19,7,0.305,0.0514,0.253,15225.7,96.4,96.4,90.63,2,2,2,503.7,467.2,538.3,418.7,382.2,85,85,85,-8.12e-15,-5.684e-14,0,0.169,0.158,0.182,418.7,382.2,453.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.198,0.185,0.21,0.0966,0.0794,0.113,0.004,0.0033,0.0047,0.52,0.465,0.571,0.022,0.019,0.024,23.61,23.41,23.83,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.33,42.55,49.84,45.31,41.7,48.2,0,0,0,0,0,0,0.503,0,0.052,0.17,0.83,0.17,49.9
1486936800000,2017,2,2016,5,20,7,0.359,0.0514,0.308,17761.2,117.5,117.5,105.7,3,2,2.7142857142857144,594,550.6,649,509,465.6,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.143,0.131,0.154,509,465.6,564,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.239,0.214,0.27,0.143,0.119,0.178,0.006,0.005,0.0076,0.584,0.519,0.644,0.025,0.022,0.027,23.15,22.86,23.33,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.5,35.13,51.9,39.83,34.07,48.2,0,0,0,0,0,0,0.587,0,0.051,0.14,0.86,0.14,49.5
1487541600000,2017,2,2016,5,21,7,0.454,0.0514,0.403,22762.7,144.6,144.6,135.5,3,3,3,750.9,672.8,829.2,665.9,587.8,85,85,85,0,0,0,0.114,0.103,0.126,665.9,587.8,744.2,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.328,0.284,0.374,0.246,0.194,0.298,0.011,0.0083,0.013,0.816,0.685,0.949,0.035,0.029,0.042,22.28,21.83,22.72,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,46.32,41.64,50.83,45.16,40.79,48.2,0,0,0,0,0,0,0.753,0,0.051,0.11,0.89,0.11,50.1
1488146400000,2017,2,2016,5,22,7,0.602,0.0704,0.532,28397.1,191,191,169,4,4,4,996.2,862.6,1163,879.7,777.6,116.4,85,129,-1.624e-14,-1.137e-13,0,0.117,0.0946,0.138,879.7,777.6,1034,990,990,990,967.8,967.4,968.4,22.2,21.6,22.6,0.512,0.404,0.684,0.373,0.315,0.499,0.017,0.014,0.023,1.12,0.925,1.47,0.051,0.041,0.068,21.03,20.12,21.73,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.929,0.936,43.18,39.45,48.72,42.26,38.46,47.74,0,0,0,0,0,0,0.939,0,0.07,0.12,0.88,0.12,47.2
1488751200000,2017,3,2016,6,23,7,0.86,0.0874,0.665,31895.8,192.8,192.8,189.9,4,4,4,1422,1234,1591,1278,1105,144.4,129,183,177.5,4.75,307.9,0.101,0.0874,0.12,1100,1100,1100,990,990,990,969.2,968.6,969.8,20.8,20.2,21.4,0.857,0.783,0.909,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.73,1.86,0.087,0.081,0.092,18.96,18.36,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.71,47.14,50.52,47.46,46.19,48.2,0,0,0,0,0,0,1.05,0,0.195,0.1,0.77,0.23,37.1
1489356000000,2017,3,2016,6,24,7,1.22,0.111,0.665,28736.8,182.2,182.2,171.1,4,4,4,2019,1667,2416,1836,1484,183,183,183,735.6,383.6,1133,0.0921,0.0757,0.11,1100,1100,1100,990,990,990,971.1,970,972.1,18.9,17.9,20,0.924,0.915,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.099,0.093,0.1,17.07,16.02,18.11,0.948,0.945,0.951,0.98,0.978,0.98,0.929,0.924,0.932,43.65,40.83,46.48,42.76,39.93,45.55,0,0,0,0,0,0,0.95,0,0.555,0.091,0.55,0.45,23.6
1489960800000,2017,3,2016,6,25,7,1.88,0.111,0.665,23783.1,155.8,155.8,141.6,4,4,4,3101,2558,3644,2918,2375,183,183,183,1818,1275,2361,0.0599,0.0502,0.0715,1100,1100,1100,990,990,990,973.7,972.4,974.9,16.3,15.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.41,13.2,15.68,0.937,0.93,0.944,0.971,0.97,0.976,0.91,0.902,0.921,36.43,33.12,39.91,35.39,32.12,38.94,0,0,0,0,0,0,0.786,0,1.215,0.059,0.35,0.65,12.7
1490565600000,2017,3,2016,6,26,7,2.55,0.13,0.665,19500.6,124.7,124.7,116.1,4,4,4,4220,3812,4514,4005,3629,215,183,295,2905,2529,3119,0.0506,0.0418,0.0662,1100,1100,1100,990,990,990,976.1,975.3,976.6,13.9,13.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.05,11.51,12.84,0.92,0.915,0.928,0.97,0.97,0.97,0.893,0.888,0.9,29.92,28.4,32.13,29.02,27.54,31.17,0,0,0,0,0,0,0.645,0,1.885,0.051,0.26,0.74,7.65
1491170400000,2017,4,2016,7,27,7,2.8,0.178,0.665,18078.6,109.2,109.2,107.6,4,4,4,4632,4564,4682,4337,4269,295,295,295,3237,3169,3287,0.0637,0.063,0.0646,1100,1100,1100,990,990,990,976.8,976.7,976.9,13.2,13.1,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.29,11.2,11.41,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.887,27.79,27.54,28.14,26.9,26.54,27.3,0,0,0,0,0,0,0.598,0,2.135,0.064,0.24,0.76,6.46
1491775200000,2017,4,2016,7,28,7,2.84,0.178,0.665,17787.5,106.9,106.9,105.9,4,4,4,4692,4659,4705,4397,4364,295,295,295,3297,3264,3310,0.0629,0.0627,0.0633,1100,1100,1100,990,990,990,976.9,976.9,977,13.1,13,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.18,11.15,11.24,0.912,0.912,0.912,0.97,0.97,0.97,0.884,0.884,0.885,27.49,27.42,27.66,26.47,26.36,26.73,0,0,0,0,0,0,0.588,0,2.175,0.063,0.23,0.77,6.26
1492380000000,2017,4,2016,7,29,7,2.73,0.196,0.665,18485.7,112.6,112.6,110,4,4,4,4520,4391,4637,4196,4027,324.6,295,364,3096,2927,3242,0.0719,0.0636,0.0829,1100,1100,1100,990,990,990,976.6,976.4,976.8,13.4,13.2,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.49,11.28,11.73,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.89,28.36,27.77,29.02,27.51,26.92,28.15,0,0,0,0,0,0,0.611,0,2.065,0.072,0.24,0.76,6.77
1492984800000,2017,4,2016,7,30,7,2.51,0.22,0.665,19706.6,120.9,120.9,117.3,4,4,4,4154,3977,4333,3790,3613,364,364,364,2690,2513,2869,0.0877,0.084,0.0915,1100,1100,1100,990,990,990,976,975.6,976.3,14,13.7,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.16,11.84,12.49,0.921,0.918,0.924,0.97,0.97,0.97,0.894,0.891,0.897,30.23,29.32,31.15,29.33,28.44,30.21,0,0,0,0,0,0,0.652,0,1.845,0.088,0.26,0.74,7.85
1493589600000,2017,5,2016,8,31,7,2.28,0.194,0.665,21128.4,129.1,129.1,125.8,4,4,4,3764,3618,3921,3443,3297,321,321,321,2343,2197,2500,0.0854,0.0819,0.0887,1100,1100,1100,990,990,990,975.2,974.9,975.5,14.8,14.5,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.95,12.61,13.26,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,32.41,31.49,33.27,31.44,30.54,32.27,0,0,0,0,0,0,0.699,0,1.615,0.085,0.29,0.71,9.27
1494194400000,2017,5,2016,8,32,7,2.1,0.194,0.665,22260.4,135.1,135.1,132.5,4,4,4,3465,3351,3579,3144,3030,321,321,321,2044,1930,2158,0.0927,0.0897,0.0958,1100,1100,1100,990,990,990,974.5,974.3,974.8,15.5,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.34,13.82,0.932,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,34.15,33.49,34.81,33.13,32.48,33.77,0,0,0,0,0,0,0.736,0,1.435,0.092,0.32,0.68,10.6
1494799200000,2017,5,2016,8,33,7,1.91,0.194,0.665,23428.9,143.7,143.7,139.5,4,4,4,3163,2993,3314,2842,2672,321,321,321,1742,1572,1893,0.101,0.0969,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.2,16.1,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.9,14.63,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.94,35.03,37.04,34.86,33.98,35.93,0,0,0,0,0,0,0.775,0,1.245,0.1,0.35,0.65,12.3
1495404000000,2017,5,2016,8,34,7,1.67,0.194,0.665,25203.6,154.4,154.4,150,4,4,4,2765,2608,2932,2444,2287,321,321,321,1344,1187,1511,0.116,0.109,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.4,17.1,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.77,15.56,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.912,0.92,38.55,37.44,39.58,37.51,36.34,38.59,0,0,0,0,0,0,0.833,0,1.005,0.12,0.4,0.6,15.1
1496008800000,2017,5,2016,8,35,7,1.46,0.172,0.665,26862.3,164,164,159.9,4,4,4,2409,2262,2558,2125,2005,284.4,257,321,1025,905.4,1137,0.118,0.107,0.131,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.68,16.39,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.88,39.91,41.83,39.97,38.94,40.99,0,0,0,0,0,0,0.888,0,0.795,0.12,0.46,0.54,18.4
1496613600000,2017,6,2016,9,36,7,1.22,0.155,0.665,28667.8,175.8,175.8,170.6,4,4,4,2015,1850,2192,1758,1593,257,257,257,658,492.7,835.2,0.128,0.117,0.139,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.02,16.56,17.51,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.53,42.28,44.85,42.66,41.44,43.95,0,0,0,0,0,0,0.948,0,0.555,0.13,0.55,0.45,23.5
1497218400000,2017,6,2016,9,37,7,1.01,0.155,0.665,30535.4,185.8,185.8,181.8,4,4,4,1677,1559,1805,1420,1302,257,257,257,319.9,201.5,448,0.154,0.142,0.165,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.922,0.914,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.07,17.66,18.46,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.37,45.24,47.4,45.44,44.34,46.45,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.2
1497823200000,2017,6,2016,9,38,7,0.853,0.155,0.656,31781.7,192.4,192.4,189.2,4,4,4,1411,1277,1523,1154,1020,257,257,257,69.21,0,166.2,0.183,0.169,0.201,1084,1020,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.835,0.711,0.907,0.613,0.469,0.648,0.03,0.022,0.032,1.75,1.46,1.86,0.084,0.069,0.091,19.06,18.59,19.76,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.26,47.2,49.07,47.29,46.26,48.09,0,0,0,0,0,0,1.05,0,0.197,0.18,0.77,0.23,37.3
1498428000000,2017,6,2016,9,39,7,0.681,0.15,0.531,27721.1,179.6,179.6,165,4,4,4,1126,1032,1234,877.4,805.2,248.4,227,257,3.248e-14,0,1.137e-13,0.221,0.208,0.236,877.4,805.2,976.8,990,990,990,968.3,968,968.6,21.7,21.4,22,0.539,0.465,0.647,0.364,0.329,0.412,0.017,0.015,0.019,1.14,1.01,1.33,0.053,0.046,0.062,20.56,20.03,20.99,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,42.16,39.49,45.81,41.25,38.5,44.9,0,0,0,0,0,0,0.917,0,0.15,0.22,0.78,0.22,40.7
1499032800000,2017,7,2016,10,40,7,0.57,0.137,0.433,23434.2,144.6,144.6,139.5,3,3,3,942.3,887.8,1004,715.3,660.8,227,227,227,0,0,0,0.241,0.226,0.256,715.3,660.8,777.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.387,0.348,0.44,0.278,0.242,0.315,0.012,0.011,0.014,0.928,0.83,1.04,0.042,0.037,0.047,21.4,21.04,21.72,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.84,44.86,51.15,46.5,43.96,48.2,0,0,0,0,0,0,0.775,0,0.137,0.24,0.76,0.24,41.1
1499637600000,2017,7,2016,10,41,7,0.503,0.137,0.366,20501.9,129.3,129.3,122,3,3,3,832.3,794.7,872.9,605.3,567.7,227,227,227,0,0,0,0.273,0.26,0.286,605.3,567.7,645.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.316,0.295,0.339,0.205,0.18,0.232,0.009,0.0079,0.01,0.736,0.673,0.805,0.032,0.029,0.036,22.03,21.8,22.25,0.954,0.952,0.956,0.978,0.975,0.98,0.933,0.928,0.936,41.58,39.3,44,40.68,38.3,43.12,0,0,0,0,0,0,0.678,0,0.137,0.27,0.73,0.27,40.8
1500242400000,2017,7,2016,10,42,7,0.457,0.137,0.319,17899.2,112.8,112.8,106.5,3,2,2.857142857142857,755,721.7,784.3,528,494.7,227,227,227,0,0,0,0.301,0.289,0.315,528,494.7,557.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.272,0.253,0.289,0.154,0.133,0.173,0.0067,0.0057,0.0075,0.622,0.57,0.662,0.027,0.025,0.029,22.46,22.31,22.6,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.32,35.42,52.31,37.81,34.36,48.2,0,0,0,0,0,0,0.592,0,0.138,0.3,0.7,0.3,39.2
1500847200000,2017,7,2016,10,43,7,0.411,0.137,0.274,15772.7,96.4,96.4,93.88,2,2,2,679.6,649.8,710.5,452.6,422.8,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.334,0.319,0.349,452.6,422.8,483.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.229,0.213,0.247,0.113,0.0986,0.127,0.0048,0.0042,0.0055,0.59,0.539,0.643,0.025,0.023,0.028,22.79,22.62,22.96,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.4,45.52,51.28,46.94,44.61,48.2,0,0,0,0,0,0,0.522,0,0.137,0.33,0.67,0.33,38.4
1501452000000,2017,7,2016,10,44,7,0.369,0.124,0.244,14423.8,90.56,90.56,85.86,2,2,2,609.8,580.6,640.3,404.2,378.6,205.6,202,227,8.12e-15,-5.684e-14,5.684e-14,0.337,0.321,0.355,404.2,378.6,427.6,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.206,0.197,0.214,0.0898,0.0777,0.101,0.0038,0.0033,0.0043,0.511,0.472,0.546,0.022,0.02,0.023,23.15,23.01,23.31,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.937,43.81,41.22,46.2,42.93,40.34,45.28,0,0,0,0,0,0,0.477,0,0.125,0.34,0.66,0.34,39.1
1502056800000,2017,8,2016,11,45,7,0.331,0.122,0.209,12318,78.68,78.68,73.32,2,2,2,547,523.5,571.6,345,321.5,202,202,202,2.436e-14,0,5.684e-14,0.369,0.353,0.386,345,321.5,369.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.185,0.177,0.194,0.0619,0.0507,0.0735,0.0026,0.0021,0.0031,0.422,0.387,0.459,0.018,0.016,0.019,23.52,23.37,23.66,0.948,0.944,0.951,0.972,0.97,0.977,0.921,0.916,0.929,37.7,35.22,40.28,36.66,34.16,39.34,0,0,0,0,0,0,0.407,0,0.122,0.37,0.63,0.37,37.2
1502661600000,2017,8,2016,11,46,7,0.299,0.122,0.177,10476.4,66.79,66.79,62.36,2,2,2,494.9,475.1,516.1,292.9,273.1,202,202,202,0,0,0,0.408,0.391,0.425,292.9,273.1,314.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.174,0.0372,0.0279,0.0473,0.0015,0.0012,0.002,0.344,0.314,0.376,0.014,0.013,0.016,23.83,23.7,23.95,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.14,29.99,34.43,31.18,29.09,33.4,0,0,0,0,0,0,0.346,0,0.122,0.41,0.59,0.41,35
1503266400000,2017,8,2016,11,47,7,0.273,0.111,0.161,9579.23,60.87,60.87,57.02,2,2,2,450.7,433.3,468.8,266.7,249.3,184,184,184,0,0,0,0.408,0.392,0.425,266.7,249.3,284.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.155,0.149,0.161,0.0249,0.0169,0.0334,0.001,0.00069,0.0014,0.302,0.276,0.329,0.012,0.011,0.014,24.07,23.96,24.17,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.39,27.47,31.38,28.51,26.65,30.44,0,0,0,0,0,0,0.317,0,0.112,0.41,0.59,0.41,35.1
1503871200000,2017,8,2016,11,48,7,0.249,0.0994,0.15,8917.15,57.94,57.94,53.08,2,1,1.8571428571428572,412.2,394.7,428.6,248,229,164.3,138,184,4.06e-15,-2.842e-14,2.842e-14,0.397,0.339,0.445,248,229,268.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.146,0.141,0.151,0.019,0.0152,0.0258,0.00077,0.00062,0.0011,0.297,0.26,0.408,0.012,0.011,0.017,24.25,24.13,24.34,0.933,0.925,0.958,0.971,0.97,0.98,0.907,0.897,0.939,31.23,25.76,51.91,29.98,24.99,48.2,0,0,0,0,0,0,0.295,0,0.099,0.4,0.6,0.4,35.8
1504476000000,2017,9,2016,12,49,7,0.225,0.0835,0.142,8478.32,54.01,54.01,50.47,2,1,1.5714285714285714,372.3,356.7,388.4,234.3,218.7,138,138,138,0,-2.842e-14,2.842e-14,0.371,0.355,0.387,234.3,218.7,250.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.134,0.145,0.0157,0.0143,0.0172,0.00063,0.00058,0.0007,0.32,0.255,0.404,0.013,0.01,0.016,24.42,24.36,24.48,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.36,26,52.44,35.56,25.22,48.2,0,0,0,0,0,0,0.28,0,0.083,0.37,0.63,0.37,37.7
1505080800000,2017,9,2016,12,50,7,0.205,0.0835,0.121,7592.78,48.05,48.05,45.2,1,1,1,338.7,326.4,351.5,200.7,188.3,138,138,138,0,-2.842e-14,2.842e-14,0.408,0.393,0.423,200.7,188.3,213.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.132,0.0128,0.0118,0.0139,0.00051,0.00047,0.00056,0.353,0.331,0.376,0.014,0.013,0.015,24.55,24.47,24.64,0.955,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.12,43.29,49.03,45.2,42.43,48.05,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37
1505685600000,2017,9,2016,12,51,7,0.188,0.0835,0.104,6500.14,41.49,41.49,38.69,1,1,1,310.7,299.8,322.2,172.7,161.8,138,138,138,4.06e-15,0,2.842e-14,0.444,0.428,0.46,172.7,161.8,184.2,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.121,0.0104,0.0095,0.0114,0.00042,0.00038,0.00046,0.303,0.284,0.324,0.012,0.011,0.013,24.74,24.66,24.82,0.947,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.67,37.14,42.34,38.69,36.03,41.49,0,0,0,0,0,0,0.215,0,0.084,0.44,0.55,0.45,34.6
1506290400000,2017,9,2016,12,52,7,0.174,0.081,0.0926,5730.5,37.78,37.78,34.11,1,1,1,287.2,278.2,296.3,153.2,143.2,134,110,138,0,-2.842e-14,2.842e-14,0.466,0.395,0.491,153.2,143.2,168.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.113,0.00877,0.00792,0.01,0.00035,0.00031,0.0004,0.268,0.251,0.293,0.011,0.01,0.012,24.88,24.84,24.92,0.94,0.937,0.945,0.97,0.97,0.973,0.912,0.908,0.92,35.15,32.79,38.81,34.11,31.8,37.78,0,0,0,0,0,0,0.19,0,0.0814,0.47,0.53,0.47,32.9
1506895200000,2017,10,2017,1,1,7,0.163,0.0665,0.0965,5998.8,37.17,37.17,35.71,1,1,1,269.6,264.8,275.8,159.6,154.8,110,110,110,0,-2.842e-14,2.842e-14,0.408,0.399,0.415,159.6,154.8,165.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.112,0.00932,0.00891,0.00984,0.00037,0.00035,0.00039,0.277,0.269,0.288,0.011,0.011,0.011,24.94,24.91,24.97,0.942,0.941,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.79,35.67,38.23,35.71,34.6,37.17,0,0,0,0,0,0,0.198,0,0.0665,0.41,0.59,0.41,36.8
1507500000000,2017,10,2017,1,2,7,0.156,0.0665,0.0896,5554.6,34.54,34.54,33.06,1,1,1,258.1,252,264.6,148.1,142,110,110,110,0,-2.842e-14,2.842e-14,0.426,0.416,0.437,148.1,142,154.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.108,0.00834,0.00782,0.00889,0.00033,0.00031,0.00035,0.257,0.246,0.268,0.01,0.0097,0.011,25.01,24.97,25.05,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.09,32.63,35.6,33.06,31.65,34.54,0,0,0,0,0,0,0.184,0,0.0664,0.43,0.57,0.43,35.6
1508104800000,2017,10,2017,1,3,7,0.147,0.0665,0.08,4947.69,30.97,30.97,29.45,1,1,1,242.3,236.4,249,132.3,126.4,110,110,110,-2.03e-15,-1.421e-14,0,0.454,0.442,0.465,132.3,126.4,139,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0981,0.103,0.00699,0.00649,0.00756,0.00028,0.00026,0.0003,0.228,0.218,0.24,0.009,0.0086,0.0095,25.12,25.07,25.16,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.906,30.36,28.98,31.92,29.45,28.11,30.97,0,0,0,0,0,0,0.164,0,0.067,0.45,0.54,0.46,33.7
1508709600000,2017,10,2017,1,4,7,0.139,0.0665,0.0721,4442.91,27.68,27.68,26.45,1,1,1,229.2,225.2,234.5,119.2,115.2,110,110,110,-4.06e-15,-1.421e-14,1.421e-14,0.48,0.469,0.489,119.2,115.2,124.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0956,0.0942,0.0975,0.00588,0.00554,0.00633,0.00023,0.00022,0.00025,0.205,0.198,0.214,0.0081,0.0078,0.0084,25.22,25.18,25.25,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.26,26.3,28.53,26.45,25.51,27.68,0,0,0,0,0,0,0.147,0,0.0669,0.48,0.52,0.48,32
1509314400000,2017,10,2017,1,5,7,0.136,0.0592,0.077,4766.08,30.41,30.41,28.37,1,1,1,225.1,222.7,229,127.2,113.5,97.86,93,110,0,0,0,0.435,0.406,0.492,127.2,113.5,136,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.0936,0.0991,0.00657,0.0054,0.00731,0.00026,0.00021,0.00029,0.218,0.195,0.232,0.0085,0.0077,0.0091,25.23,25.19,25.26,0.929,0.921,0.933,0.97,0.97,0.97,0.901,0.893,0.905,29.25,25.9,31.35,28.37,25.12,30.41,0,0,0,0,0,0,0.158,0,0.059,0.44,0.57,0.43,35
1509919200000,2017,11,2017,2,6,7,0.139,0.0562,0.0824,5120.15,32.04,32.04,30.48,1,1,1,229.3,224.1,236.1,136.3,131.1,93,93,93,0,0,0,0.406,0.394,0.415,136.3,131.1,143.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.0973,0.102,0.00733,0.00689,0.00791,0.00029,0.00027,0.00031,0.233,0.224,0.245,0.0092,0.0088,0.0097,25.19,25.14,25.23,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.42,30.2,33.03,30.48,29.29,32.04,0,0,0,0,0,0,0.169,0,0.0566,0.4,0.59,0.41,36.8
1510524000000,2017,11,2017,2,7,7,0.139,0.0562,0.0831,5160.5,31.6,31.6,30.72,1,1,1,230.3,226.5,234.2,137.3,133.5,93,93,93,0,0,0,0.404,0.397,0.411,137.3,133.5,141.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0982,0.101,0.00742,0.0071,0.00775,0.00029,0.00028,0.00031,0.235,0.228,0.242,0.0092,0.009,0.0095,25.18,25.15,25.21,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.67,30.78,32.58,30.72,29.85,31.6,0,0,0,0,0,0,0.171,0,0.0559,0.4,0.6,0.4,37.1
1511128800000,2017,11,2017,2,8,7,0.139,0.0428,0.0963,6043.03,38.93,38.93,35.97,1,1,1,230,222.2,238.6,159.3,130.5,70.71,67,93,0,0,0,0.308,0.281,0.416,159.3,130.5,171.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.0971,0.108,0.00929,0.00685,0.0103,0.00037,0.00027,0.00041,0.271,0.223,0.293,0.011,0.0087,0.012,25.15,25.08,25.24,0.941,0.931,0.946,0.972,0.97,0.976,0.915,0.903,0.923,36.99,30.07,39.9,35.97,29.17,38.93,0,0,0,0,0,0,0.2,0,0.0427,0.31,0.69,0.31,43.5
1511733600000,2017,11,2017,2,9,7,0.138,0.0431,0.0951,5958.47,38.12,38.12,35.47,1,1,1,228.5,224.3,235.3,157.2,147.3,71.29,67,77,0,0,0,0.312,0.285,0.343,157.2,147.3,168.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.107,0.00912,0.00827,0.0101,0.00036,0.00033,0.0004,0.268,0.251,0.287,0.011,0.0099,0.011,25.16,25.1,25.2,0.941,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.92,36.51,34.15,39.13,35.47,33.13,38.12,0,0,0,0,0,0,0.197,0,0.0429,0.31,0.69,0.31,43.2
1512338400000,2017,12,2017,3,10,7,0.143,0.0466,0.0963,6023.46,38.05,38.05,35.85,1,1,1,236.2,226.3,245.4,159.2,149.3,77,77,77,0,0,0,0.326,0.314,0.34,159.2,149.3,168.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.102,0.109,0.00928,0.00844,0.0101,0.00037,0.00033,0.0004,0.272,0.254,0.289,0.011,0.01,0.011,25.11,25.04,25.19,0.942,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.92,36.93,34.6,39.07,35.85,33.57,38.05,0,0,0,0,0,0,0.199,0,0.0467,0.33,0.67,0.33,42.1
1512943200000,2017,12,2017,3,11,7,0.15,0.0357,0.114,7256.01,43.9,43.9,43.19,1,1,1,248.1,246.2,251.2,189.1,187.2,59,59,59,0,0,0,0.238,0.235,0.24,189.1,187.2,192.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.115,0.0118,0.0117,0.0121,0.00047,0.00046,0.00048,0.323,0.32,0.329,0.013,0.013,0.013,24.99,24.97,25,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,44.07,43.64,44.8,43.19,42.77,43.9,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
1513548000000,2017,12,2017,3,12,7,0.157,0.0357,0.121,7710.41,47.12,47.12,45.9,1,1,1,259.7,255.3,265.1,200.7,196.3,59,59,59,0,-2.842e-14,2.842e-14,0.227,0.223,0.231,200.7,196.3,206.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0128,0.0124,0.0133,0.00051,0.00049,0.00053,0.344,0.336,0.354,0.014,0.013,0.014,24.92,24.89,24.94,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.83,45.77,48.08,45.9,44.86,47.12,0,0,0,0,0,0,0.255,0,0.036,0.23,0.77,0.23,49.1
1514152800000,2017,12,2017,3,13,7,0.168,0.0357,0.133,8096.84,48.2,48.2,48.2,1,1,1,278.4,269.7,285.1,219.4,210.7,59,59,59,-8.12e-15,-2.842e-14,0,0.212,0.207,0.219,219.4,210.7,226.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.125,0.122,0.127,0.0144,0.0137,0.015,0.00057,0.00054,0.00059,0.378,0.362,0.39,0.015,0.014,0.015,24.81,24.77,24.86,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.14,49.15,52.68,48.2,48.17,48.2,0,0,0,0,0,0,0.268,0,0.035,0.21,0.79,0.21,48.2
1514757600000,2018,1,2017,4,14,7,0.182,0.0442,0.138,8352.93,51.71,51.71,49.72,2,1,1.5714285714285714,301,288.6,309.9,228,215.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.243,0.236,0.253,228,215.6,236.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.129,0.125,0.133,0.0151,0.0141,0.0159,0.0006,0.00056,0.00063,0.305,0.242,0.391,0.012,0.0096,0.016,24.79,24.71,24.85,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.02,25.75,52.54,35.19,24.97,48.2,0,0,0,0,0,0,0.276,0,0.044,0.24,0.76,0.24,45.9
1515362400000,2018,1,2017,4,15,7,0.198,0.0442,0.154,9342.6,58.62,58.62,55.61,2,2,2,327.6,312.4,341.4,254.6,239.4,73,73,73,-4.06e-15,-2.842e-14,0,0.223,0.214,0.234,254.6,239.4,268.4,990,990,990,965,965,965.1,25,24.9,25,0.139,0.133,0.144,0.0201,0.0161,0.0257,0.0008,0.00064,0.001,0.273,0.254,0.293,0.011,0.01,0.012,24.69,24.6,24.78,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.67,26.94,30.21,27.81,26.13,29.31,0,0,0,0,0,0,0.309,0,0.044,0.22,0.78,0.22,47.2
1515967200000,2018,1,2017,4,16,7,0.218,0.0442,0.174,10532.1,64.95,64.95,62.69,2,2,2,360.2,346,370.6,287.2,273,73,73,73,0,0,0,0.203,0.197,0.211,287.2,273,297.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.145,0.154,0.0346,0.0279,0.0395,0.0014,0.0011,0.0016,0.321,0.3,0.337,0.013,0.012,0.014,24.48,24.41,24.57,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,32.32,30.73,33.48,31.35,29.81,32.47,0,0,0,0,0,0,0.348,0,0.044,0.2,0.8,0.2,48.3
1516572000000,2018,1,2017,4,17,7,0.237,0.0442,0.193,11694.9,73.07,73.07,69.61,2,2,2,392.6,375.8,408.6,319.6,302.8,73,73,73,0,0,0,0.186,0.179,0.194,319.6,302.8,335.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.156,0.167,0.0498,0.0419,0.0574,0.002,0.0017,0.0023,0.37,0.345,0.394,0.015,0.014,0.016,24.27,24.17,24.38,0.943,0.941,0.946,0.97,0.97,0.971,0.915,0.912,0.918,35.88,34.05,37.63,34.81,33.03,36.53,0,0,0,0,0,0,0.387,0,0.044,0.19,0.81,0.19,49.3
1517176800000,2018,1,2017,4,18,7,0.264,0.0483,0.215,13043.6,82.08,82.08,77.64,2,2,2,435.9,413.9,460.9,356.1,340.9,79.86,73,85,0,0,0,0.183,0.172,0.195,356.1,340.9,375.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.169,0.183,0.0671,0.0599,0.0764,0.0027,0.0024,0.0031,0.425,0.402,0.455,0.017,0.016,0.019,24.01,23.87,24.14,0.949,0.947,0.952,0.976,0.972,0.98,0.926,0.92,0.933,39.79,38.19,41.88,38.82,37.13,41.04,0,0,0,0,0,0,0.431,0,0.049,0.18,0.81,0.19,49.4
1517781600000,2018,2,2017,5,19,7,0.313,0.0514,0.262,15486.9,96.4,96.4,92.18,2,2,2,517.9,473.7,565.1,432.9,388.7,85,85,85,-8.12e-15,-5.684e-14,0,0.165,0.15,0.179,432.9,388.7,480.1,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.203,0.187,0.223,0.103,0.0825,0.126,0.0043,0.0034,0.0053,0.541,0.475,0.615,0.023,0.02,0.026,23.53,23.24,23.79,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.73,43.25,52.3,46.09,42.38,48.2,0,0,0,0,0,0,0.512,0,0.051,0.16,0.84,0.16,49.5
1518386400000,2018,2,2017,5,20,7,0.394,0.0514,0.343,19801.6,133.6,133.6,117.9,3,3,3,652.2,580.6,734.9,567.2,495.6,85,85,85,0,0,0,0.131,0.116,0.146,567.2,495.6,649.9,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.272,0.231,0.319,0.18,0.133,0.235,0.0077,0.0056,0.01,0.65,0.53,0.789,0.028,0.022,0.034,22.84,22.37,23.26,0.951,0.946,0.956,0.976,0.97,0.98,0.928,0.917,0.937,40.26,35.64,45.45,39.29,34.57,44.54,0,0,0,0,0,0,0.655,0,0.051,0.13,0.87,0.13,50.3
1518991200000,2018,2,2017,5,21,7,0.54,0.06,0.479,26054.7,181,181,155.1,4,3,3.4285714285714284,892.1,769.6,1058,792.8,684.6,99.29,85,105,0,0,0,0.112,0.0992,0.127,792.8,684.6,952.9,990,990,990,967.5,967,968.1,22.5,21.9,23,0.427,0.339,0.57,0.319,0.258,0.4,0.014,0.011,0.018,1,0.848,1.23,0.045,0.037,0.056,21.54,20.68,22.17,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,46.98,41.24,52,45.59,40.36,48.2,0,0,0,0,0,0,0.862,0,0.061,0.11,0.89,0.11,48.2
1519596000000,2018,2,2017,5,22,7,0.798,0.0905,0.657,32150.7,192.8,192.8,191.4,4,4,4,1320,1124,1472,1170,1019,149.6,105,183,83.23,0,189.4,0.112,0.083,0.137,1087,1019,1100,990,990,990,968.9,968.3,969.4,21.1,20.6,21.7,0.8,0.649,0.876,0.619,0.467,0.648,0.029,0.022,0.031,1.72,1.4,1.82,0.081,0.064,0.089,19.38,18.78,20.31,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,49.2,48.23,50.5,47.84,47.27,48.2,0,0,0,0,0,0,1.06,0,0.141,0.11,0.82,0.18,40.3
1520200800000,2018,3,2017,6,23,7,0.967,0.111,0.665,31002.6,187.7,187.7,184.5,4,4,4,1598,1507,1703,1415,1324,183,183,183,315.5,224.2,420.3,0.115,0.107,0.121,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.908,0.896,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.34,17.99,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.08,46.16,47.88,46.13,45.24,46.93,0,0,0,0,0,0,1.03,0,0.302,0.11,0.69,0.31,32.1
1520805600000,2018,3,2017,6,24,7,1.14,0.111,0.665,29338.6,179.4,179.4,174.6,4,4,4,1886,1747,2040,1703,1564,183,183,183,602.8,464.1,756.9,0.0973,0.0897,0.105,1100,1100,1100,990,990,990,970.7,970.3,971.2,19.3,18.8,19.7,0.925,0.922,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.4,16.93,17.85,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.55,43.27,45.77,43.66,42.41,44.85,0,0,0,0,0,0,0.97,0,0.475,0.097,0.58,0.42,25.7
1521410400000,2018,3,2017,6,25,7,1.36,0.111,0.665,27563.1,168.3,168.3,164.1,4,4,4,2255,2094,2382,2072,1911,183,183,183,972.1,810.9,1099,0.0813,0.0768,0.0874,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.1,16.8,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.88,41.05,42.92,41.02,40.16,42.06,0,0,0,0,0,0,0.911,0,0.695,0.082,0.49,0.51,20.3
1522015200000,2018,3,2017,6,26,7,1.54,0.114,0.665,26218.4,159.7,159.7,156.1,4,4,4,2547,2416,2710,2359,2233,187.9,183,217,1259,1133,1393,0.0737,0.0692,0.0801,1100,1100,1100,990,990,990,972.4,972.1,972.8,17.6,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.7,15.31,16.02,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.924,39.98,38.91,40.83,39.02,37.89,39.93,0,0,0,0,0,0,0.867,0,0.875,0.074,0.43,0.57,17
1522620000000,2018,4,2017,7,27,7,1.84,0.131,0.665,23982,149.7,149.7,142.8,4,4,4,3038,2777,3322,2821,2560,217,217,217,1721,1460,2005,0.0717,0.0653,0.0781,1100,1100,1100,990,990,990,973.6,973,974.2,16.4,15.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.53,13.88,15.15,0.938,0.934,0.942,0.971,0.97,0.973,0.911,0.906,0.916,36.76,34.98,38.47,35.69,33.93,37.43,0,0,0,0,0,0,0.793,0,1.175,0.071,0.36,0.64,13
1523224800000,2018,4,2017,7,28,7,2.21,0.131,0.665,21572.3,133.9,133.9,128.4,4,4,4,3647,3402,3864,3430,3185,217,217,217,2330,2085,2547,0.0596,0.0562,0.0638,1100,1100,1100,990,990,990,974.9,974.4,975.4,15.1,14.6,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.19,12.73,13.71,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,33.09,31.82,34.52,32.1,30.87,33.48,0,0,0,0,0,0,0.713,0,1.545,0.059,0.3,0.7,9.76
1523829600000,2018,4,2017,7,29,7,2.44,0.145,0.665,20124,122.2,122.2,119.8,4,4,4,4030,3921,4114,3791,3704,239.3,217,295,2691,2604,2753,0.0593,0.0533,0.0721,1100,1100,1100,990,990,990,975.7,975.5,975.9,14.3,14.1,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.39,12.24,12.61,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,30.87,30.43,31.49,29.95,29.52,30.54,0,0,0,0,0,0,0.665,0,1.775,0.059,0.27,0.73,8.25
1524434400000,2018,4,2017,7,30,7,2.51,0.178,0.665,19735.8,117.8,117.8,117.5,4,4,4,4145,4127,4154,3850,3832,295,295,295,2750,2732,2759,0.0712,0.071,0.0715,1100,1100,1100,990,990,990,975.9,975.9,976,14.1,14,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.18,12.16,12.21,0.922,0.921,0.922,0.97,0.97,0.97,0.894,0.894,0.894,30.28,30.23,30.36,29.37,29.32,29.45,0,0,0,0,0,0,0.653,0,1.845,0.071,0.26,0.74,7.86
1525039200000,2018,4,2017,7,31,7,2.48,0.192,0.665,19885,119.6,119.6,118.4,4,4,4,4100,4035,4141,3782,3714,317.3,295,321,2682,2614,2746,0.0774,0.0712,0.0796,1100,1100,1100,990,990,990,975.9,975.7,975.9,14.1,14.1,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.26,12.19,12.38,0.922,0.922,0.923,0.97,0.97,0.97,0.895,0.894,0.896,30.51,30.3,30.84,29.59,29.39,29.91,0,0,0,0,0,0,0.658,0,1.815,0.077,0.27,0.73,8.02
1525644000000,2018,5,2017,8,32,7,2.34,0.199,0.665,20711.6,126.7,126.7,123.3,4,4,4,3872,3725,4004,3543,3385,329.1,321,340,2443,2285,2583,0.0851,0.0802,0.0913,1100,1100,1100,990,990,990,975.4,975.1,975.7,14.6,14.3,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.72,12.44,13.03,0.926,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,31.77,31,32.65,30.82,30.07,31.67,0,0,0,0,0,0,0.685,0,1.675,0.085,0.28,0.72,8.85
1526248800000,2018,5,2017,8,33,7,2.12,0.206,0.665,22116,135.3,135.3,131.6,4,4,4,3503,3339,3669,3163,2999,340,340,340,2063,1899,2229,0.0972,0.0927,0.102,1100,1100,1100,990,990,990,974.6,974.3,975,15.4,15,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.5,13.15,13.85,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.93,32.97,34.88,32.91,31.98,33.84,0,0,0,0,0,0,0.731,0,1.455,0.097,0.31,0.69,10.4
1526853600000,2018,5,2017,8,34,7,1.86,0.206,0.665,23806.2,147.2,147.2,141.7,4,4,4,3075,2868,3285,2735,2528,340,340,340,1635,1428,1845,0.111,0.104,0.119,1100,1100,1100,990,990,990,973.7,973.2,974.2,16.3,15.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.44,13.96,14.93,0.938,0.935,0.941,0.97,0.97,0.971,0.91,0.907,0.914,36.51,35.2,37.87,35.43,34.14,36.79,0,0,0,0,0,0,0.787,0,1.195,0.11,0.36,0.64,12.8
1527458400000,2018,5,2017,8,35,7,1.59,0.193,0.665,25858.8,158.8,158.8,153.9,4,4,4,2624,2450,2801,2305,2157,319.9,293,340,1205,1057,1361,0.122,0.114,0.13,1100,1100,1100,990,990,990,972.6,972.2,973,17.4,17,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.09,15.94,0.943,0.941,0.945,0.975,0.972,0.977,0.919,0.915,0.923,39.47,38.32,40.61,38.48,37.26,39.69,0,0,0,0,0,0,0.855,0,0.925,0.12,0.42,0.58,16.3
1528063200000,2018,6,2017,9,36,7,1.35,0.177,0.665,27645.5,169.3,169.3,164.6,4,4,4,2236,2054,2401,1943,1761,293,293,293,842.9,661.2,1008,0.131,0.122,0.143,1100,1100,1100,990,990,990,971.7,971.2,972.1,18.3,17.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.46,16.06,16.89,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,42,40.93,43.18,41.14,40.03,42.32,0,0,0,0,0,0,0.914,0,0.685,0.13,0.49,0.51,20.5
1528668000000,2018,6,2017,9,37,7,1.11,0.177,0.665,29577.9,180.9,180.9,176.1,4,4,4,1843,1703,1993,1550,1410,293,293,293,449.8,310.3,600.5,0.16,0.147,0.172,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.53,17.05,17.99,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.91,43.59,46.14,44.01,42.72,45.22,0,0,0,0,0,0,0.978,0,0.445,0.16,0.6,0.4,26.6
1529272800000,2018,6,2017,9,38,7,0.936,0.165,0.665,31301.9,190.2,190.2,186.3,4,4,4,1547,1441,1660,1275,1184,272.4,257,293,174.8,84.02,267,0.176,0.166,0.185,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.901,0.863,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.087,0.093,18.51,18.13,18.9,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.53,46.52,48.53,46.58,45.59,47.56,0,0,0,0,0,0,1.04,0,0.271,0.18,0.71,0.29,33.4
1529877600000,2018,6,2017,9,39,7,0.767,0.153,0.609,30614.2,192.8,192.8,182.2,4,4,4,1267,1138,1407,1015,911.1,252.7,227,257,8.569,-1.137e-13,49.9,0.2,0.183,0.219,1006,911.1,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.697,0.562,0.848,0.491,0.38,0.648,0.023,0.018,0.031,1.47,1.19,1.8,0.069,0.055,0.086,19.79,19.02,20.47,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.5,43.67,49.25,45.56,42.8,48.2,0,0,0,0,0,0,1.01,0,0.158,0.2,0.79,0.21,39.9
1530482400000,2018,7,2017,10,40,7,0.618,0.137,0.481,25418.4,165.9,165.9,151.3,4,3,3.4285714285714284,1022,951.1,1103,795.4,724.1,227,227,227,0,-1.137e-13,1.137e-13,0.222,0.206,0.239,795.4,724.1,875.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.456,0.391,0.53,0.323,0.285,0.363,0.015,0.013,0.017,1.04,0.944,1.13,0.047,0.042,0.052,21,20.65,21.35,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.25,40.01,51.82,44.68,39.05,48.2,0,0,0,0,0,0,0.841,0,0.137,0.22,0.78,0.22,41.1
1531087200000,2018,7,2017,10,41,7,0.533,0.137,0.395,21942.8,138.8,138.8,130.6,3,3,3,880.8,836.8,930.1,653.8,609.8,227,227,227,0,0,0,0.258,0.244,0.271,653.8,609.8,703.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.344,0.319,0.372,0.238,0.208,0.271,0.011,0.0092,0.012,0.818,0.744,0.901,0.036,0.033,0.04,21.76,21.48,22.01,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.43,41.87,47.22,43.54,41.04,46.28,0,0,0,0,0,0,0.726,0,0.138,0.26,0.74,0.26,41.2
1531692000000,2018,7,2017,10,42,7,0.479,0.142,0.337,18939.7,120.6,120.6,112.7,3,3,3,792.6,768.8,823.7,557.4,512.8,235.3,227,256,0,0,0,0.297,0.276,0.333,557.4,512.8,596.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.29,0.268,0.311,0.173,0.144,0.2,0.0076,0.0062,0.0088,0.657,0.585,0.722,0.029,0.025,0.032,22.27,22.08,22.44,0.951,0.947,0.954,0.974,0.97,0.978,0.926,0.919,0.933,38.58,35.64,41.09,37.58,34.57,40.2,0,0,0,0,0,0,0.626,0,0.142,0.3,0.7,0.3,39.5
1532296800000,2018,7,2017,10,43,7,0.437,0.155,0.282,15939.4,96.4,96.4,94.88,2,2,2,722.5,689.7,756.5,466.5,433.7,256,256,256,0,-5.684e-14,5.684e-14,0.355,0.338,0.371,466.5,433.7,500.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.242,0.223,0.261,0.119,0.104,0.135,0.0051,0.0044,0.0059,0.618,0.562,0.676,0.027,0.024,0.029,22.59,22.4,22.78,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,49.44,46.35,52.56,47.44,45.43,48.2,0,0,0,0,0,0,0.527,0,0.155,0.35,0.65,0.35,36.5
1532901600000,2018,7,2017,10,44,7,0.392,0.132,0.26,15251.1,96.15,96.15,90.78,2,2,2,647.6,615.6,679.1,430.1,413,217.4,202,256,1.624e-14,-5.684e-14,5.684e-14,0.335,0.307,0.383,430.1,413,456.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.218,0.209,0.23,0.102,0.0939,0.115,0.0043,0.004,0.0049,0.552,0.525,0.596,0.024,0.022,0.025,22.96,22.84,23.11,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.32,44.3,49.06,45.39,43.42,48.08,0,0,0,0,0,0,0.504,0,0.132,0.34,0.66,0.34,38.9
1533506400000,2018,8,2017,11,45,7,0.35,0.122,0.228,13493,86.03,86.03,80.32,2,2,2,579.4,553.6,606.6,377.4,351.6,202,202,202,0,-5.684e-14,5.684e-14,0.349,0.333,0.365,377.4,351.6,404.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.187,0.206,0.0771,0.0649,0.09,0.0032,0.0027,0.0038,0.471,0.432,0.511,0.02,0.018,0.022,23.32,23.16,23.48,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.923,0.936,41.08,38.4,43.89,40.16,37.35,43.01,0,0,0,0,0,0,0.446,0,0.122,0.35,0.65,0.35,38.6
1534111200000,2018,8,2017,11,46,7,0.316,0.122,0.194,11456.1,72.81,72.81,68.19,2,2,2,522.9,500.8,545.1,320.9,298.8,202,202,202,1.624e-14,-5.684e-14,5.684e-14,0.387,0.371,0.403,320.9,298.8,343.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.176,0.169,0.184,0.0505,0.04,0.0609,0.0021,0.0017,0.0025,0.386,0.353,0.419,0.016,0.015,0.018,23.66,23.53,23.79,0.944,0.941,0.948,0.97,0.97,0.971,0.916,0.912,0.92,35.15,32.79,37.51,34.1,31.81,36.41,0,0,0,0,0,0,0.379,0,0.122,0.39,0.61,0.39,36.3
1534716000000,2018,8,2017,11,47,7,0.287,0.122,0.165,9774.13,62.18,62.18,58.18,2,2,2,475.1,456.8,494,273.1,254.8,202,202,202,-4.06e-15,-2.842e-14,0,0.426,0.409,0.442,273.1,254.8,292,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.159,0.153,0.166,0.0279,0.0193,0.0368,0.0012,0.00079,0.0015,0.314,0.287,0.342,0.013,0.012,0.014,23.95,23.83,24.06,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,29.99,27.99,32.05,29.09,27.15,31.09,0,0,0,0,0,0,0.323,0,0.122,0.43,0.57,0.43,34.1
