datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1597615200000,2020,8,2019,11,46,7,0.29,0.122,0.168,9952.01,63.68,63.68,59.24,2,2,2,480.1,460.6,501.1,278.1,258.6,202,202,202,0,0,0,0.421,0.403,0.439,278.1,258.6,299.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.161,0.154,0.169,0.0303,0.0211,0.0402,0.0012,0.00087,0.0017,0.322,0.292,0.353,0.013,0.012,0.015,23.92,23.79,24.03,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,30.54,28.4,32.82,29.62,27.55,31.84,0,0,0,0,0,0,0.329,0,0.122,0.42,0.58,0.42,34.3
1598220000000,2020,8,2019,11,47,7,0.264,0.122,0.142,8399.72,53.77,53.77,50,2,1,1.4285714285714286,436.4,419.9,454.3,234.4,217.9,202,202,202,-4.06e-15,-2.842e-14,0,0.463,0.445,0.481,234.4,217.9,252.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.146,0.14,0.152,0.0158,0.0143,0.0181,0.00065,0.00058,0.00074,0.349,0.268,0.42,0.014,0.011,0.017,24.09,24.02,24.14,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.899,0.939,40.72,26.3,52.7,38.77,25.51,48.2,0,0,0,0,0,0,0.278,0,0.122,0.46,0.54,0.46,31.8
1598824800000,2020,8,2019,11,48,7,0.24,0.089,0.151,9056.3,58.29,58.29,53.91,2,1,1.8571428571428572,396.3,378,414.7,249.1,212.7,147.1,138,202,-4.06e-15,-2.842e-14,2.842e-14,0.371,0.338,0.487,249.1,212.7,270.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.138,0.152,0.0194,0.0138,0.0266,0.00079,0.00056,0.0011,0.296,0.262,0.382,0.012,0.011,0.016,24.32,24.15,24.45,0.934,0.926,0.957,0.971,0.97,0.98,0.908,0.899,0.938,31.19,26.66,48.2,30.33,25.86,47.24,0,0,0,0,0,0,0.299,0,0.089,0.37,0.63,0.37,37.7
1599429600000,2020,9,2019,12,49,7,0.216,0.0835,0.133,8069.74,50.44,50.44,48.03,2,1,1.1428571428571428,357.2,342.2,372.3,219.2,204.2,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.387,0.371,0.403,219.2,204.2,234.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.128,0.139,0.0144,0.0131,0.0157,0.00058,0.00053,0.00063,0.364,0.255,0.405,0.015,0.01,0.016,24.45,24.36,24.53,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.35,26,52.55,44.43,25.22,48.2,0,0,0,0,0,0,0.267,0,0.083,0.39,0.62,0.38,37.4
1600034400000,2020,9,2019,12,50,7,0.197,0.0835,0.113,7077.95,44.97,44.97,42.13,1,1,1,325.2,312.9,337.6,187.2,174.9,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.425,0.409,0.441,187.2,174.9,199.6,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.127,0.0117,0.0106,0.0127,0.00047,0.00042,0.00051,0.329,0.307,0.351,0.013,0.012,0.014,24.64,24.56,24.73,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.925,0.936,43.02,40.19,45.89,42.13,39.24,44.97,0,0,0,0,0,0,0.234,0,0.084,0.42,0.57,0.43,35.9
1600639200000,2020,9,2019,12,51,7,0.18,0.0835,0.0967,5985.13,38.23,38.23,35.63,1,1,1,297.9,288.1,308.9,159.9,150.1,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.464,0.447,0.479,159.9,150.1,170.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.109,0.117,0.00934,0.00851,0.0103,0.00037,0.00034,0.00041,0.28,0.263,0.3,0.011,0.01,0.012,24.83,24.76,24.88,0.942,0.939,0.946,0.971,0.97,0.974,0.915,0.911,0.922,36.69,34.41,39.24,35.63,33.37,38.23,0,0,0,0,0,0,0.198,0,0.0833,0.46,0.54,0.46,33.3
1601244000000,2020,9,2019,12,52,7,0.167,0.0738,0.0928,5752.49,37.1,37.1,34.24,1,1,1,275.5,266.5,285.1,153.5,140.5,122,110,138,0,-2.842e-14,2.842e-14,0.442,0.399,0.496,153.5,140.5,165.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.0088,0.00769,0.00982,0.00035,0.00031,0.00039,0.267,0.246,0.288,0.011,0.0098,0.011,24.93,24.9,24.96,0.94,0.935,0.944,0.97,0.97,0.972,0.912,0.907,0.918,35.29,32.14,38.17,34.24,31.18,37.1,0,0,0,0,0,0,0.19,0,0.0742,0.44,0.56,0.44,34.4
1601848800000,2020,10,2020,1,1,7,0.155,0.0665,0.0883,5476.41,34.29,34.29,32.6,1,1,1,256.1,248.7,263.5,146.1,138.7,110,110,110,-8.12e-15,-2.842e-14,0,0.43,0.418,0.442,146.1,138.7,153.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.108,0.00817,0.00754,0.00879,0.00032,0.0003,0.00035,0.253,0.24,0.266,0.01,0.0095,0.011,25.02,24.98,25.07,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.61,31.86,35.35,32.6,30.9,34.29,0,0,0,0,0,0,0.181,0,0.0667,0.43,0.57,0.43,35.3
1602453600000,2020,10,2020,1,2,7,0.146,0.0665,0.0792,4897.08,30.35,30.35,29.15,1,1,1,241,234.7,246.2,131,124.7,110,110,110,4.06e-15,0,1.421e-14,0.457,0.447,0.469,131,124.7,136.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0997,0.0976,0.102,0.00688,0.00635,0.00733,0.00027,0.00025,0.00029,0.226,0.215,0.235,0.0089,0.0085,0.0093,25.13,25.09,25.18,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.05,28.6,31.28,29.15,27.74,30.35,0,0,0,0,0,0,0.162,0,0.0668,0.46,0.54,0.46,33.5
1603058400000,2020,10,2020,1,3,7,0.136,0.0609,0.0755,4674.74,29.1,29.1,27.83,1,1,1,225.6,219.7,232.3,124.9,119.8,100.7,97,110,2.03e-15,0,1.421e-14,0.446,0.427,0.479,124.9,119.8,130.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0961,0.0947,0.0974,0.00637,0.00593,0.00683,0.00025,0.00023,0.00027,0.214,0.206,0.223,0.0084,0.0081,0.0088,25.23,25.2,25.27,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.69,27.41,30,27.83,26.59,29.1,0,0,0,0,0,0,0.155,0,0.0605,0.45,0.56,0.44,34.4
1603663200000,2020,10,2020,1,4,7,0.128,0.0583,0.07,4321.53,26.9,26.9,25.72,1,1,1,212.2,207.4,217.8,115.8,111.2,96.43,93,97,0,-1.421e-14,1.421e-14,0.454,0.445,0.466,115.8,111.2,120.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.0907,0.094,0.00559,0.0052,0.00602,0.00022,0.0002,0.00024,0.197,0.189,0.206,0.0077,0.0074,0.0081,25.33,25.29,25.36,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.52,25.41,27.73,25.72,24.65,26.9,0,0,0,0,0,0,0.143,0,0.058,0.46,0.55,0.45,33.8
1604268000000,2020,11,2020,2,5,7,0.128,0.0562,0.0719,4446.21,27.73,27.73,26.47,1,1,1,211.9,206.6,217.2,118.9,113.6,93,93,93,0,-1.421e-14,1.421e-14,0.439,0.428,0.45,118.9,113.6,124.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.093,0.0911,0.0949,0.00585,0.0054,0.00631,0.00023,0.00021,0.00025,0.202,0.192,0.211,0.0079,0.0075,0.0083,25.33,25.29,25.37,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.28,26.01,28.59,26.47,25.23,27.73,0,0,0,0,0,0,0.147,0,0.0561,0.44,0.56,0.44,34.7
1604872800000,2020,11,2020,2,6,7,0.134,0.0562,0.0773,4794.48,30.48,30.48,28.54,1,1,1,220.8,213.7,229.3,127.8,120.7,93,93,93,2.03e-15,0,1.421e-14,0.421,0.406,0.435,127.8,120.7,136.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0937,0.0992,0.00661,0.00601,0.00733,0.00026,0.00024,0.00029,0.218,0.205,0.233,0.0086,0.008,0.0092,25.26,25.19,25.31,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.42,27.73,31.42,28.54,26.9,30.48,0,0,0,0,0,0,0.159,0,0.0567,0.42,0.58,0.42,35.8
1605477600000,2020,11,2020,2,7,7,0.142,0.0562,0.0856,5323.7,32.47,32.47,31.69,1,1,1,234.6,229.6,238,141.6,136.6,93,93,93,0,0,0,0.397,0.391,0.405,141.6,136.6,145,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0993,0.102,0.00779,0.00736,0.00808,0.00031,0.00029,0.00032,0.242,0.233,0.249,0.0095,0.0092,0.0098,25.15,25.12,25.19,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.67,31.48,33.48,31.69,30.54,32.47,0,0,0,0,0,0,0.176,0,0.0564,0.4,0.6,0.4,37.5
1606082400000,2020,11,2020,2,8,7,0.147,0.0562,0.0904,5627.59,34.46,34.46,33.5,1,1,1,242.5,239.1,246.8,149.5,146.1,93,93,93,0,0,0,0.384,0.377,0.389,149.5,146.1,153.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.105,0.00846,0.00817,0.00882,0.00033,0.00032,0.00035,0.257,0.251,0.264,0.01,0.0099,0.01,25.09,25.06,25.11,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.53,33.74,35.53,33.5,32.72,34.46,0,0,0,0,0,0,0.186,0,0.0566,0.38,0.61,0.39,38.3
1606687200000,2020,11,2020,2,9,7,0.153,0.048,0.105,6591.17,41.69,41.69,39.23,1,1,1,252.4,244.9,260.2,173.1,151.9,79.29,77,93,4.06e-15,0,2.842e-14,0.315,0.296,0.38,173.1,151.9,183.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.105,0.114,0.0105,0.00866,0.0113,0.00041,0.00034,0.00045,0.297,0.261,0.315,0.012,0.01,0.012,25,24.94,25.07,0.946,0.94,0.949,0.977,0.97,0.98,0.924,0.911,0.93,40.16,35.08,42.54,39.23,34.03,41.69,0,0,0,0,0,0,0.218,0,0.048,0.31,0.69,0.31,43.1
1607292000000,2020,12,2020,3,10,7,0.164,0.0466,0.118,7448.58,45.93,45.93,44.34,1,1,1,271.6,264.3,278.5,194.6,187.3,77,77,77,-1.218e-14,-2.842e-14,0,0.283,0.276,0.291,194.6,187.3,201.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.115,0.12,0.0123,0.0117,0.0129,0.00049,0.00046,0.00051,0.335,0.322,0.348,0.013,0.013,0.014,24.88,24.84,24.92,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.24,43.51,46.87,44.34,42.64,45.93,0,0,0,0,0,0,0.246,0,0.046,0.28,0.72,0.28,45.4
1607896800000,2020,12,2020,3,11,7,0.177,0.0466,0.131,8049.68,48.2,48.2,47.91,1,1,1,293.4,282.1,303.4,216.4,205.1,77,77,77,-4.06e-15,-2.842e-14,0,0.263,0.254,0.273,216.4,205.1,226.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.122,0.129,0.0141,0.0132,0.015,0.00056,0.00052,0.0006,0.374,0.354,0.392,0.015,0.014,0.016,24.75,24.69,24.82,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.31,47.69,52.57,47.91,46.74,48.2,0,0,0,0,0,0,0.266,0,0.046,0.26,0.74,0.26,45.5
1608501600000,2020,12,2020,3,12,7,0.196,0.0357,0.16,9753.73,62.65,62.65,58.06,2,2,2,324.1,306.4,345.2,265.1,247.4,59,59,59,0,0,0,0.182,0.171,0.193,265.1,247.4,286.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.141,0.134,0.148,0.0243,0.0168,0.0341,0.00097,0.00067,0.0014,0.286,0.261,0.318,0.011,0.01,0.013,24.69,24.56,24.81,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.9,0.909,29.93,27.94,32.29,29.03,27.1,31.33,0,0,0,0,0,0,0.323,0,0.036,0.18,0.82,0.18,49.8
1609106400000,2020,12,2020,3,13,7,0.228,0.0393,0.189,11438.7,72.25,72.25,68.09,2,2,2,376.9,354.2,405.1,311.9,295.2,65,59,73,0,0,0,0.172,0.158,0.19,311.9,295.2,332.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.151,0.166,0.0462,0.0384,0.0558,0.0019,0.0015,0.0023,0.357,0.332,0.389,0.014,0.013,0.016,24.36,24.19,24.5,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,35.1,33.3,37.24,34.04,32.3,36.13,0,0,0,0,0,0,0.378,0,0.039,0.17,0.83,0.17,50.2
1609711200000,2021,1,2020,4,14,7,0.268,0.0442,0.224,13589.6,87.24,87.24,80.89,2,2,2,443.3,415.2,472.6,370.3,342.2,73,73,73,0,0,0,0.165,0.154,0.176,370.3,342.2,399.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.17,0.19,0.0738,0.0605,0.0876,0.003,0.0025,0.0036,0.446,0.404,0.49,0.018,0.016,0.02,23.96,23.78,24.13,0.951,0.947,0.955,0.978,0.972,0.98,0.93,0.921,0.936,41.37,38.34,44.51,40.45,37.29,43.62,0,0,0,0,0,0,0.449,0,0.044,0.16,0.84,0.16,50.7
1610316000000,2021,1,2020,4,15,7,0.312,0.055,0.257,15414.6,96.4,96.4,91.75,2,2,2,516.5,482.8,549.5,425.5,391.8,91,91,91,-8.12e-15,-5.684e-14,0,0.177,0.166,0.189,425.5,391.8,458.5,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.201,0.189,0.213,0.0999,0.0839,0.115,0.0041,0.0035,0.0048,0.53,0.48,0.58,0.022,0.02,0.024,23.55,23.35,23.75,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.98,43.52,50.26,45.88,42.65,48.2,0,0,0,0,0,0,0.51,0,0.055,0.18,0.82,0.18,49.4
1610920800000,2021,1,2020,4,16,7,0.372,0.055,0.317,18301.6,121.4,121.4,108.9,3,2,2.857142857142857,615.3,564,675,524.3,473,91,91,91,8.12e-15,-5.684e-14,5.684e-14,0.148,0.135,0.161,524.3,473,584,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.249,0.22,0.283,0.152,0.122,0.191,0.0064,0.0051,0.0082,0.595,0.519,0.679,0.025,0.022,0.029,23.05,22.72,23.28,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,39.97,35.05,51.59,38.61,34,48.2,0,0,0,0,0,0,0.605,0,0.055,0.15,0.85,0.15,49.2
1611525600000,2021,1,2020,4,17,7,0.469,0.055,0.414,23194.1,144.6,144.6,138.1,3,3,3,776,701.5,846.5,685,610.5,91,91,91,0,0,0,0.118,0.108,0.13,685,610.5,755.5,990,990,990,967,966.7,967.3,23,22.7,23.3,0.341,0.298,0.386,0.258,0.209,0.305,0.011,0.009,0.013,0.85,0.724,0.972,0.037,0.031,0.043,22.15,21.74,22.57,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.39,43.01,51.37,46.02,42.15,48.2,0,0,0,0,0,0,0.767,0,0.055,0.12,0.88,0.12,49.5
1612130400000,2021,2,2020,5,18,7,0.566,0.0829,0.484,25963.5,167.5,167.5,154.5,4,3,3.5714285714285716,936.6,864.6,1007,799.6,727.6,137,137,137,0,0,0,0.146,0.136,0.158,799.6,727.6,870,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.437,0.371,0.502,0.325,0.287,0.36,0.015,0.013,0.016,1.01,0.928,1.1,0.045,0.041,0.05,21.34,20.98,21.71,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.37,39.97,51.93,43.8,39.01,48.2,0,0,0,0,0,0,0.859,0,0.082,0.15,0.86,0.14,45.9
1612735200000,2021,2,2020,5,19,7,0.684,0.0915,0.593,30681.3,192.8,192.8,182.6,4,4,4,1132,1035,1242,980.4,897.7,151.3,137,162,3.248e-14,0,1.137e-13,0.133,0.125,0.144,980.4,897.7,1080,990,990,990,968.3,968,968.7,21.7,21.3,22,0.624,0.527,0.764,0.444,0.374,0.604,0.02,0.017,0.028,1.34,1.15,1.66,0.062,0.052,0.078,20.35,19.67,20.84,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.67,43.83,49.73,45.66,42.96,48.2,0,0,0,0,0,0,1.01,0,0.091,0.13,0.87,0.13,44.9
1613340000000,2021,2,2020,5,20,7,0.884,0.098,0.665,31760.9,192.8,192.8,189.1,4,4,4,1462,1298,1611,1300,1136,162,162,162,200.3,36.03,348.6,0.111,0.101,0.125,1100,1100,1100,990,990,990,969.4,968.8,969.8,20.6,20.2,21.2,0.869,0.807,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.76,1.86,0.088,0.083,0.092,18.82,18.3,19.41,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.934,48.34,46.98,49.91,47.26,46.04,48.2,0,0,0,0,0,0,1.05,0,0.219,0.11,0.75,0.25,35.9
1613944800000,2021,2,2020,5,21,7,1.11,0.098,0.665,29621.5,182.5,182.5,176.3,4,4,4,1837,1660,2011,1675,1498,162,162,162,574.9,398,749.3,0.0886,0.0805,0.0976,1100,1100,1100,990,990,990,970.6,970,971.1,19.4,18.9,20,0.922,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.099,17.56,17,18.14,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.98,43.46,46.55,44.08,42.59,45.62,0,0,0,0,0,0,0.98,0,0.445,0.088,0.6,0.4,26.7
1614549600000,2021,3,2020,6,22,7,1.25,0.145,0.665,28401.8,169.5,169.5,169.1,4,4,4,2062,2043,2076,1823,1804,239,239,239,723.5,704.5,736.8,0.116,0.115,0.117,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.87,16.84,16.92,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.13,43.04,43.25,42.26,42.18,42.39,0,0,0,0,0,0,0.939,0,0.585,0.12,0.53,0.47,22.7
1615154400000,2021,3,2020,6,23,7,1.21,0.125,0.665,28644.7,171.5,171.5,170.5,4,4,4,2008,1976,2040,1801,1779,207,183,239,700.8,679.4,724.7,0.103,0.0911,0.118,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,17.01,16.93,17.1,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.5,43.27,43.75,42.63,42.41,42.87,0,0,0,0,0,0,0.947,0,0.545,0.1,0.55,0.45,23.7
1615759200000,2021,3,2020,6,24,7,1.18,0.111,0.665,28925.7,172.5,172.5,172.2,4,4,4,1956,1947,1965,1773,1764,183,183,183,672.6,664.5,682.1,0.0936,0.0931,0.094,1100,1100,1100,990,990,990,971,970.9,971,19,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.17,17.14,17.2,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.92,43.84,43.99,43.04,42.96,43.11,0,0,0,0,0,0,0.957,0,0.515,0.094,0.56,0.44,24.5
1616364000000,2021,3,2020,6,25,7,1.22,0.111,0.665,28594.6,172.2,172.2,170.2,4,4,4,2022,1955,2126,1839,1772,183,183,183,739.3,671.5,843.5,0.0906,0.0861,0.0936,1100,1100,1100,990,990,990,971.1,971,971.4,18.9,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.98,16.72,17.17,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.42,42.71,43.93,42.55,41.86,43.05,0,0,0,0,0,0,0.946,0,0.555,0.091,0.55,0.45,23.4
1616968800000,2021,3,2020,6,26,7,1.41,0.122,0.665,27228.7,166,166,162.1,4,4,4,2330,2181,2466,2127,1998,202.4,183,217,1027,898.2,1149,0.0868,0.0798,0.093,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.23,15.9,16.59,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.39,40.51,42.36,40.52,39.58,41.51,0,0,0,0,0,0,0.9,0,0.745,0.087,0.47,0.53,19.3
1617573600000,2021,4,2020,7,27,7,1.62,0.131,0.665,25607,156.9,156.9,152.4,4,4,4,2678,2515,2852,2461,2298,217,217,217,1361,1198,1535,0.0812,0.0761,0.0863,1100,1100,1100,990,990,990,972.7,972.3,973.2,17.3,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.39,14.97,15.78,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.914,0.922,39.12,37.98,40.18,38.11,36.9,39.24,0,0,0,0,0,0,0.847,0,0.955,0.081,0.41,0.59,15.8
1618178400000,2021,4,2020,7,28,7,1.86,0.131,0.665,23816.4,145.9,145.9,141.8,4,4,4,3070,2912,3197,2853,2695,217,217,217,1753,1595,1880,0.0708,0.0679,0.0745,1100,1100,1100,990,990,990,973.7,973.3,974,16.3,16,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.15,14.82,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.53,35.71,37.58,35.44,34.63,36.48,0,0,0,0,0,0,0.788,0,1.195,0.07,0.36,0.64,12.8
1618783200000,2021,4,2020,7,29,7,1.96,0.165,0.665,23125.9,138.4,138.4,137.7,4,4,4,3236,3202,3260,2964,2907,272.7,217,295,1864,1807,1930,0.0843,0.0668,0.0921,1100,1100,1100,990,990,990,974.1,974,974.1,15.9,15.9,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.06,14.01,14.14,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.48,35.34,35.68,34.41,34.28,34.61,0,0,0,0,0,0,0.765,0,1.295,0.084,0.34,0.66,11.8
1619388000000,2021,4,2020,7,30,7,1.86,0.183,0.665,23812,144.6,144.6,141.7,4,4,4,3069,2961,3173,2767,2640,302.4,295,321,1667,1540,1778,0.0986,0.093,0.108,1100,1100,1100,990,990,990,973.7,973.4,973.9,16.3,16.1,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.2,14.71,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,36.53,35.85,37.25,35.43,34.77,36.14,0,0,0,0,0,0,0.787,0,1.195,0.098,0.36,0.64,12.8
1619992800000,2021,5,2020,8,31,7,1.7,0.194,0.665,24978.7,152,152,148.7,4,4,4,2813,2694,2924,2492,2373,321,321,321,1392,1273,1503,0.114,0.11,0.119,1100,1100,1100,990,990,990,973.1,972.8,973.3,16.9,16.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.06,14.79,15.35,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.912,0.918,38.23,37.5,39.02,37.17,36.4,38,0,0,0,0,0,0,0.826,0,1.035,0.11,0.39,0.61,14.7
1620597600000,2021,5,2020,8,32,7,1.53,0.194,0.665,26329.2,160.2,160.2,156.7,4,4,4,2524,2397,2651,2203,2076,321,321,321,1103,976.3,1230,0.127,0.121,0.134,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.45,16.07,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.924,40.13,39.3,40.96,39.18,38.29,40.06,0,0,0,0,0,0,0.871,0,0.865,0.13,0.43,0.57,17.2
1621202400000,2021,5,2020,8,33,7,1.34,0.194,0.665,27720.6,168.7,168.7,165,4,4,4,2220,2076,2356,1899,1755,321,321,321,798.7,654.8,934.8,0.145,0.136,0.155,1100,1100,1100,990,990,990,971.6,971.3,972,18.4,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.5,16.17,16.84,0.946,0.946,0.948,0.98,0.979,0.98,0.927,0.925,0.929,42.11,41.23,43.04,41.25,40.35,42.18,0,0,0,0,0,0,0.917,0,0.675,0.14,0.5,0.5,20.7
1621807200000,2021,5,2020,8,34,7,1.15,0.194,0.665,29281.1,178.5,178.5,174.3,4,4,4,1895,1771,2029,1574,1450,321,321,321,474.1,349.8,608.1,0.17,0.158,0.181,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.37,16.96,17.77,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.46,43.34,45.54,43.57,42.48,44.63,0,0,0,0,0,0,0.968,0,0.485,0.17,0.58,0.42,25.5
1622412000000,2021,5,2020,8,35,7,0.984,0.137,0.665,30825.1,186.8,186.8,183.5,4,4,4,1627,1530,1734,1401,1320,225.9,210,321,301.2,219.6,386.6,0.138,0.124,0.185,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.918,0.91,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.24,17.89,18.56,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.81,45.87,47.66,45.87,44.95,46.7,0,0,0,0,0,0,1.02,0,0.319,0.14,0.68,0.32,31.3
1623016800000,2021,6,2020,9,36,7,0.851,0.127,0.663,32062,192.8,192.8,190.8,4,4,4,1406,1286,1501,1196,1076,210,210,210,99.83,0,190.8,0.15,0.14,0.163,1097,1076,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.849,0.776,0.897,0.64,0.594,0.648,0.031,0.028,0.032,1.79,1.67,1.84,0.086,0.079,0.09,19.03,18.67,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.74,47.93,49.54,47.71,46.98,48.2,0,0,0,0,0,0,1.06,0,0.188,0.15,0.78,0.22,37.7
1623621600000,2021,6,2020,9,37,7,0.689,0.127,0.562,29218.8,188,188,173.9,4,4,4,1139,1050,1242,929.3,840.1,210,210,210,4.872e-14,-1.137e-13,1.137e-13,0.185,0.169,0.2,929.3,840.1,1032,990,990,990,968.3,968.1,968.7,21.7,21.3,21.9,0.585,0.494,0.712,0.397,0.346,0.496,0.018,0.016,0.023,1.24,1.07,1.49,0.057,0.049,0.07,20.42,19.84,20.88,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.38,41.01,47.95,43.48,40.12,46.99,0,0,0,0,0,0,0.966,0,0.127,0.18,0.82,0.18,42.4
1624226400000,2021,6,2020,9,38,7,0.584,0.127,0.457,24556.3,156.5,156.5,146.2,4,3,3.2857142857142856,965.5,912,1027,755.5,702,210,210,210,-1.624e-14,-1.137e-13,0,0.218,0.204,0.23,755.5,702,817.1,990,990,990,967.8,967.5,968,22.2,22,22.5,0.417,0.369,0.473,0.302,0.27,0.334,0.014,0.012,0.015,0.975,0.898,1.03,0.044,0.04,0.047,21.27,20.99,21.55,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.39,39.15,51.04,45.04,38.14,48.2,0,0,0,0,0,0,0.812,0,0.127,0.22,0.78,0.22,42
1624831200000,2021,6,2020,9,39,7,0.516,0.119,0.397,22179.3,136.6,136.6,132,3,3,3,853.5,812.9,896.5,657.2,626.9,196.3,186,210,0,0,0,0.23,0.218,0.242,657.2,626.9,686.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.341,0.322,0.36,0.24,0.22,0.26,0.011,0.0096,0.012,0.819,0.766,0.871,0.036,0.034,0.039,21.87,21.64,22.08,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.9,43.23,46.46,44.01,42.36,45.53,0,0,0,0,0,0,0.733,0,0.119,0.23,0.77,0.23,43
1625436000000,2021,7,2020,10,40,7,0.471,0.116,0.355,20054.7,125,125,119.4,3,3,3,778.1,752.1,801.1,586.2,525.1,191.9,186,227,0,0,0,0.247,0.232,0.302,586.2,525.1,615.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.3,0.27,0.315,0.193,0.152,0.212,0.0084,0.0066,0.0093,0.699,0.601,0.746,0.03,0.026,0.033,22.29,22.15,22.49,0.953,0.949,0.955,0.977,0.97,0.98,0.932,0.92,0.936,40.7,36.63,42.52,39.79,35.53,41.67,0,0,0,0,0,0,0.663,0,0.116,0.25,0.75,0.25,42.6
1626040800000,2021,7,2020,10,41,7,0.428,0.137,0.29,16463.4,104.5,104.5,98,3,2,2.2857142857142856,707.1,674.7,740.9,480.1,447.7,227,227,227,8.12e-15,0,5.684e-14,0.321,0.306,0.336,480.1,447.7,513.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.245,0.226,0.264,0.126,0.11,0.144,0.0054,0.0047,0.0062,0.605,0.562,0.655,0.026,0.024,0.028,22.67,22.55,22.82,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.82,35.14,51.91,44.08,34.09,48.2,0,0,0,0,0,0,0.544,0,0.138,0.32,0.68,0.32,38.5
1626645600000,2021,7,2020,10,42,7,0.384,0.137,0.247,14508.2,91.98,91.98,86.36,2,2,2,635.5,607.7,664,408.5,380.7,227,227,227,0,-5.684e-14,5.684e-14,0.358,0.342,0.374,408.5,380.7,437,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.208,0.198,0.22,0.0918,0.0787,0.105,0.0039,0.0033,0.0045,0.518,0.476,0.563,0.022,0.02,0.024,23.04,22.88,23.19,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44.07,41.24,46.93,43.18,40.36,45.99,0,0,0,0,0,0,0.48,0,0.137,0.36,0.64,0.36,37.8
1627250400000,2021,7,2020,10,43,7,0.348,0.134,0.214,12612.5,78.96,78.96,75.07,2,2,2,575.4,551.7,599.8,354.5,333.1,220.9,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.384,0.334,0.405,354.5,333.1,372.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.181,0.195,0.0663,0.0562,0.075,0.0028,0.0024,0.0032,0.437,0.405,0.464,0.018,0.017,0.02,23.37,23.24,23.47,0.949,0.946,0.951,0.973,0.97,0.977,0.924,0.918,0.93,38.56,36.28,40.41,37.54,35.19,39.48,0,0,0,0,0,0,0.417,0,0.134,0.39,0.61,0.39,36.2
1627855200000,2021,8,2020,11,44,7,0.313,0.111,0.201,11928.2,76.43,76.43,71,2,2,2,517,493.4,542.1,333,309.4,184,184,184,8.12e-15,-5.684e-14,5.684e-14,0.356,0.339,0.373,333,309.4,358.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.17,0.187,0.0562,0.045,0.068,0.0023,0.0019,0.0028,0.402,0.366,0.439,0.017,0.015,0.018,23.67,23.52,23.81,0.946,0.942,0.95,0.971,0.97,0.974,0.919,0.914,0.925,36.56,34.05,39.22,35.5,33.03,38.21,0,0,0,0,0,0,0.394,0,0.112,0.35,0.64,0.36,38.1
1628460000000,2021,8,2020,11,45,7,0.282,0.111,0.17,10116.9,64.52,64.52,60.22,2,2,2,465.8,446.7,486,281.8,262.7,184,184,184,0,0,0,0.395,0.379,0.412,281.8,262.7,302,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.167,0.032,0.023,0.0416,0.0013,0.00094,0.0017,0.325,0.296,0.355,0.013,0.012,0.015,23.98,23.86,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.04,28.95,33.26,30.11,28.08,32.26,0,0,0,0,0,0,0.335,0,0.112,0.39,0.6,0.4,35.9
1629064800000,2021,8,2020,11,46,7,0.256,0.111,0.145,8544.71,54.81,54.81,50.86,2,1,1.5714285714285714,423.1,407,440.4,239.1,223,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.435,0.418,0.452,239.1,223,256.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.139,0.151,0.0164,0.0147,0.02,0.00067,0.0006,0.00082,0.331,0.264,0.415,0.014,0.011,0.017,24.16,24.11,24.23,0.941,0.926,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.72,26.26,52.68,35.76,25.47,48.2,0,0,0,0,0,0,0.283,0,0.111,0.43,0.57,0.43,33.4
1629669600000,2021,8,2020,11,47,7,0.234,0.111,0.123,7600.03,48.2,48.2,45.24,1,1,1,387,372.8,401.8,203,188.8,184,184,184,0,-2.842e-14,2.842e-14,0.476,0.458,0.494,203,188.8,217.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.132,0.127,0.137,0.013,0.0118,0.0143,0.00053,0.00048,0.00058,0.362,0.336,0.388,0.015,0.014,0.016,24.3,24.2,24.4,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,46.21,43,49.51,45.24,42.14,48.2,0,0,0,0,0,0,0.251,0,0.111,0.47,0.53,0.47,32.5
1630274400000,2021,8,2020,11,48,7,0.214,0.0914,0.122,7595.01,48.2,48.2,45.21,1,1,1,353.6,338.1,368.2,202.5,180.6,151.1,138,184,4.06e-15,0,2.842e-14,0.427,0.384,0.505,202.5,180.6,221.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.124,0.135,0.013,0.0111,0.0146,0.00052,0.00045,0.00059,0.358,0.322,0.391,0.014,0.013,0.016,24.47,24.41,24.56,0.955,0.949,0.958,0.98,0.978,0.98,0.935,0.929,0.939,46.4,41.12,50.8,45.21,40.24,48.2,0,0,0,0,0,0,0.251,0,0.092,0.43,0.57,0.43,35.5
1630879200000,2021,9,2020,12,49,7,0.193,0.0835,0.11,6859.69,43.92,43.92,40.83,1,1,1,319.7,307.2,332.9,181.7,169.2,138,138,138,0,-2.842e-14,2.842e-14,0.432,0.415,0.449,181.7,169.2,194.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.116,0.125,0.0112,0.0101,0.0123,0.00045,0.0004,0.00049,0.319,0.297,0.343,0.013,0.012,0.014,24.68,24.59,24.77,0.949,0.945,0.953,0.978,0.974,0.98,0.928,0.92,0.934,41.74,38.86,44.81,40.83,37.83,43.92,0,0,0,0,0,0,0.227,0,0.083,0.43,0.57,0.43,35.5
1631484000000,2021,9,2020,12,50,7,0.177,0.0835,0.0931,5755.18,36.82,36.82,34.26,1,1,1,292,281.2,303.1,154,143.2,138,138,138,0,-2.842e-14,2.842e-14,0.473,0.455,0.491,154,143.2,165.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.115,0.00884,0.00792,0.00978,0.00035,0.00031,0.00039,0.27,0.251,0.29,0.011,0.01,0.012,24.86,24.79,24.92,0.94,0.937,0.944,0.97,0.97,0.972,0.912,0.908,0.917,35.31,32.79,37.9,34.26,31.8,36.82,0,0,0,0,0,0,0.19,0,0.0839,0.47,0.53,0.47,32.5
1632088800000,2021,9,2020,12,51,7,0.163,0.0835,0.0797,4902.34,31.24,31.24,29.18,1,1,1,269.7,260.7,278.8,131.7,122.7,138,138,138,2.03e-15,-2.842e-14,2.842e-14,0.512,0.495,0.529,131.7,122.7,140.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.103,0.0997,0.106,0.00695,0.00618,0.00772,0.00028,0.00024,0.00031,0.23,0.214,0.246,0.0091,0.0085,0.0098,24.99,24.94,25.04,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.08,27.95,32.21,29.18,27.11,31.24,0,0,0,0,0,0,0.162,0,0.0833,0.51,0.49,0.51,30.1
1632693600000,2021,9,2020,12,52,7,0.152,0.0728,0.0793,4892.42,34.52,34.52,29.12,1,1,1,251.6,246.8,257.7,131.2,111.2,120.4,97,138,0,-1.421e-14,1.421e-14,0.478,0.386,0.554,131.2,111.2,154.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0956,0.106,0.0069,0.00521,0.00885,0.00027,0.00021,0.00035,0.227,0.193,0.265,0.009,0.0076,0.01,25.07,25.03,25.11,0.93,0.92,0.94,0.97,0.97,0.97,0.902,0.892,0.912,30.02,25.21,35.58,29.12,24.45,34.52,0,0,0,0,0,0,0.162,0,0.0727,0.48,0.52,0.48,32.2
1633298400000,2021,10,2021,1,1,7,0.148,0.0587,0.0895,5563.38,34.46,34.46,33.12,1,1,1,245,237.8,250.9,148,140.8,97,97,97,0,0,0,0.396,0.387,0.408,148,140.8,153.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.106,0.00833,0.00771,0.00883,0.00033,0.0003,0.00035,0.254,0.241,0.265,0.01,0.0095,0.01,25.08,25.03,25.13,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.14,32.44,35.52,33.12,31.47,34.46,0,0,0,0,0,0,0.184,0,0.0585,0.4,0.6,0.4,37.6
1633903200000,2021,10,2021,1,2,7,0.138,0.0587,0.0793,4916.28,30.91,30.91,29.26,1,1,1,228.1,221.6,235.3,131.1,124.6,97,97,97,2.03e-15,0,1.421e-14,0.426,0.412,0.438,131.1,124.6,138.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0954,0.1,0.00689,0.00634,0.0075,0.00027,0.00025,0.0003,0.224,0.212,0.237,0.0088,0.0083,0.0093,25.21,25.15,25.26,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.17,28.66,31.86,29.26,27.8,30.91,0,0,0,0,0,0,0.163,0,0.0587,0.43,0.57,0.43,35.6
1634508000000,2021,10,2021,1,3,7,0.131,0.0587,0.072,4447.89,27.35,27.35,26.48,1,1,1,216,212.1,219.7,119,115,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.449,0.441,0.457,119,115,122.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.092,0.0947,0.00586,0.00553,0.00618,0.00023,0.00022,0.00024,0.202,0.195,0.209,0.0079,0.0077,0.0082,25.3,25.27,25.33,0.924,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.29,26.34,28.19,26.48,25.55,27.35,0,0,0,0,0,0,0.147,0,0.059,0.45,0.55,0.45,34
1635112800000,2021,10,2021,1,4,7,0.13,0.0587,0.0716,4424.71,26.9,26.9,26.34,1,1,1,215.4,214,217.8,118.4,117,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.45,0.445,0.453,118.4,117,120.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0932,0.0927,0.094,0.00581,0.00569,0.00602,0.00023,0.00022,0.00024,0.201,0.199,0.206,0.0079,0.0078,0.0081,25.31,25.29,25.32,0.924,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,27.15,26.8,27.73,26.34,26,26.9,0,0,0,0,0,0,0.146,0,0.0584,0.45,0.55,0.45,34
1635717600000,2021,11,2021,2,5,7,0.134,0.0562,0.0773,4795.75,30.04,30.04,28.55,1,1,1,220.8,212.1,227.4,127.8,119,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.422,0.409,0.439,127.8,119,134.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0931,0.0985,0.00662,0.00587,0.00717,0.00026,0.00023,0.00028,0.218,0.202,0.23,0.0086,0.0079,0.009,25.26,25.21,25.33,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.43,27.33,30.97,28.55,26.51,30.04,0,0,0,0,0,0,0.159,0,0.0567,0.42,0.58,0.42,35.8
1636322400000,2021,11,2021,2,6,7,0.132,0.0562,0.076,4710.77,29.85,29.85,28.04,1,1,1,218.6,214.2,226.5,125.6,121.2,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.426,0.411,0.434,125.6,121.2,133.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0954,0.0938,0.0982,0.00643,0.00606,0.0071,0.00025,0.00024,0.00028,0.214,0.206,0.228,0.0084,0.0081,0.009,25.27,25.21,25.31,0.928,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.91,27.86,30.78,28.04,27.03,29.85,0,0,0,0,0,0,0.156,0,0.056,0.43,0.58,0.42,35.7
1636927200000,2021,11,2021,2,7,7,0.135,0.054,0.0813,5052.07,35.17,35.17,30.07,1,1,1,223.7,220.5,228.5,134.4,127.5,89.29,67,93,0,0,0,0.399,0.3,0.422,134.4,127.5,156,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.098,0.0961,0.103,0.00717,0.00659,0.00901,0.00028,0.00026,0.00035,0.229,0.217,0.265,0.009,0.0085,0.01,25.23,25.2,25.26,0.932,0.93,0.941,0.97,0.97,0.97,0.904,0.902,0.912,31,29.37,36.26,30.07,28.49,35.17,0,0,0,0,0,0,0.167,0,0.0537,0.4,0.6,0.4,37.4
1637532000000,2021,11,2021,2,8,7,0.132,0.0405,0.0917,5741.07,35.6,35.6,34.17,1,1,1,218.6,213.7,224.9,151.6,146.7,67,67,67,0,0,0,0.307,0.298,0.314,151.6,146.7,157.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0997,0.104,0.00864,0.00822,0.00917,0.00034,0.00032,0.00036,0.257,0.248,0.268,0.01,0.0097,0.011,25.23,25.18,25.27,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.23,34.07,36.7,34.17,33.05,35.6,0,0,0,0,0,0,0.19,0,0.0403,0.31,0.69,0.31,43.5
1638136800000,2021,11,2021,2,9,7,0.127,0.0371,0.0896,5615.83,34.07,34.07,33.43,1,1,1,209.4,206.6,213.7,148.1,144.2,61.29,59,67,0,0,0,0.293,0.281,0.317,148.1,144.2,150.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0997,0.0988,0.1,0.00834,0.00801,0.00857,0.00033,0.00031,0.00034,0.251,0.244,0.255,0.0098,0.0096,0.01,25.29,25.27,25.31,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.46,33.49,35.12,33.43,32.48,34.07,0,0,0,0,0,0,0.186,0,0.0374,0.29,0.71,0.29,44.2
1638741600000,2021,12,2021,3,10,7,0.13,0.0357,0.0945,5929.14,35.99,35.99,35.29,1,1,1,215.3,207.9,218.3,156.3,148.9,59,59,59,0,0,0,0.274,0.27,0.284,156.3,148.9,159.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0997,0.103,0.00903,0.00841,0.00929,0.00035,0.00033,0.00036,0.265,0.252,0.27,0.01,0.0099,0.011,25.24,25.22,25.3,0.941,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,36.38,34.67,37.11,35.29,33.63,35.99,0,0,0,0,0,0,0.196,0,0.0355,0.27,0.73,0.27,45.6
1639346400000,2021,12,2021,3,11,7,0.137,0.0357,0.101,6357.13,39.98,39.98,37.84,1,1,1,225.8,220.3,234.5,166.8,161.3,59,59,59,0,0,0,0.261,0.252,0.268,166.8,161.3,175.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.109,0.00993,0.00946,0.0107,0.00039,0.00037,0.00042,0.284,0.274,0.299,0.011,0.011,0.012,25.16,25.09,25.2,0.944,0.942,0.947,0.974,0.971,0.978,0.919,0.915,0.926,38.86,37.55,40.88,37.84,36.46,39.98,0,0,0,0,0,0,0.21,0,0.036,0.26,0.74,0.26,46.4
1639951200000,2021,12,2021,3,12,7,0.146,0.0357,0.11,7004.47,42.39,42.39,41.69,1,1,1,241.6,235.8,244.6,182.6,176.8,59,59,59,0,0,0,0.244,0.241,0.25,182.6,176.8,185.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.11,0.113,0.0113,0.0108,0.0115,0.00044,0.00042,0.00045,0.312,0.302,0.317,0.012,0.012,0.013,25.04,25.02,25.08,0.949,0.947,0.95,0.98,0.979,0.98,0.93,0.927,0.931,42.55,41.21,43.26,41.69,40.33,42.39,0,0,0,0,0,0,0.232,0,0.036,0.24,0.75,0.25,48
1640556000000,2021,12,2021,3,13,7,0.148,0.0381,0.11,6987.27,42.96,42.96,41.59,1,1,1,245.4,241.8,249.8,182.4,175.4,63,59,73,0,0,0,0.257,0.239,0.294,182.4,175.4,188.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.114,0.0113,0.0107,0.0117,0.00044,0.00042,0.00046,0.312,0.301,0.322,0.012,0.012,0.013,25.02,25,25.04,0.949,0.947,0.951,0.979,0.978,0.98,0.93,0.926,0.932,42.46,40.74,43.83,41.59,39.83,42.96,0,0,0,0,0,0,0.231,0,0.038,0.26,0.74,0.26,47.2
1641160800000,2022,1,2021,4,14,7,0.163,0.0442,0.118,7497.96,47.61,47.61,44.63,1,1,1,268.8,255,281.8,195.8,182,73,73,73,0,-2.842e-14,2.842e-14,0.272,0.259,0.286,195.8,182,208.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.113,0.123,0.0124,0.0112,0.0135,0.00049,0.00044,0.00054,0.337,0.313,0.36,0.013,0.012,0.014,24.89,24.81,24.97,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.54,42.29,48.58,44.63,41.44,47.61,0,0,0,0,0,0,0.248,0,0.045,0.27,0.72,0.28,46
1641765600000,2022,1,2021,4,15,7,0.177,0.0442,0.133,8097.6,48.2,48.2,48.2,1,1,1,292.5,285.9,296.8,219.5,212.9,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.25,0.246,0.255,219.5,212.9,223.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.124,0.128,0.0144,0.0138,0.0148,0.00057,0.00055,0.00059,0.38,0.368,0.387,0.015,0.015,0.015,24.75,24.73,24.79,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.05,49.53,52.05,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,45.7
1642370400000,2022,1,2021,4,16,7,0.182,0.0442,0.138,8361.69,51.53,51.53,49.77,2,1,1.5714285714285714,300.7,290,309.1,227.7,217,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.243,0.236,0.252,227.7,217,236.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.129,0.126,0.132,0.0151,0.0142,0.0158,0.0006,0.00056,0.00063,0.304,0.244,0.388,0.012,0.0097,0.015,24.79,24.72,24.84,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.94,25.9,52.11,35.21,25.13,48.2,0,0,0,0,0,0,0.277,0,0.044,0.24,0.76,0.24,45.9
1642975200000,2022,1,2021,4,17,7,0.203,0.0442,0.159,9645.13,63.76,63.76,57.41,2,2,2,335.9,312.1,365.2,262.9,239.1,73,73,73,4.06e-15,0,2.842e-14,0.218,0.2,0.234,262.9,239.1,292.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.133,0.152,0.0241,0.0161,0.0369,0.00097,0.00064,0.0015,0.286,0.253,0.329,0.011,0.01,0.013,24.63,24.45,24.79,0.932,0.926,0.938,0.97,0.97,0.97,0.904,0.898,0.91,29.59,26.91,32.87,28.71,26.1,31.88,0,0,0,0,0,0,0.319,0,0.044,0.22,0.78,0.22,47.5
1643580000000,2022,1,2021,4,18,7,0.246,0.0504,0.195,11800,76.54,76.54,70.24,2,2,2,406.2,374.7,436.5,322.9,300.4,83.29,73,85,0,0,0,0.205,0.195,0.221,322.9,300.4,351.5,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.164,0.155,0.174,0.0514,0.0408,0.0649,0.0021,0.0017,0.0027,0.376,0.342,0.419,0.015,0.014,0.017,24.2,24.02,24.38,0.944,0.94,0.949,0.971,0.97,0.974,0.917,0.912,0.924,36.17,33.7,39.27,35.12,32.69,38.27,0,0,0,0,0,0,0.39,0,0.051,0.2,0.79,0.21,48
1644184800000,2022,2,2021,5,19,7,0.285,0.0514,0.234,14144.7,89.74,89.74,84.19,2,2,2,471.4,446.1,498.1,386.4,361.1,85,85,85,0,0,0,0.181,0.171,0.191,386.4,361.1,413.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.177,0.196,0.0814,0.0694,0.094,0.0034,0.0028,0.0039,0.471,0.433,0.511,0.019,0.018,0.021,23.81,23.65,23.96,0.953,0.95,0.956,0.979,0.977,0.98,0.933,0.928,0.937,42.99,40.3,45.78,42.1,39.36,44.87,0,0,0,0,0,0,0.468,0,0.051,0.18,0.82,0.18,49.6
1644789600000,2022,2,2021,5,20,7,0.335,0.0514,0.284,16533.3,108.4,108.4,98.41,3,2,2.2857142857142856,554.7,508.7,605,469.7,423.7,85,85,85,0,-5.684e-14,5.684e-14,0.154,0.141,0.167,469.7,423.7,520,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.219,0.2,0.245,0.121,0.099,0.148,0.0051,0.0041,0.0063,0.567,0.527,0.621,0.024,0.022,0.026,23.34,23.11,23.58,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.02,36,52.65,44.13,34.92,48.2,0,0,0,0,0,0,0.547,0,0.051,0.15,0.85,0.15,49.4
1645394400000,2022,2,2021,5,21,7,0.427,0.0514,0.375,21494.1,142.1,142.1,127.9,3,3,3,705.2,626.6,784.3,620.2,541.6,85,85,85,0,0,0,0.121,0.108,0.136,620.2,541.6,699.3,990,990,990,966.7,966.4,967,23.3,23,23.6,0.302,0.258,0.347,0.215,0.163,0.268,0.0093,0.0069,0.012,0.739,0.607,0.872,0.032,0.026,0.038,22.54,22.09,22.99,0.954,0.95,0.957,0.978,0.973,0.98,0.934,0.925,0.938,43.58,38.67,48.33,42.65,37.63,47.36,0,0,0,0,0,0,0.711,0,0.052,0.12,0.88,0.12,50.3
1645999200000,2022,2,2021,5,22,7,0.532,0.0742,0.458,24869.9,160.4,160.4,148,4,3,3.2857142857142856,879.3,807.8,953.5,756.6,702.1,122.7,85,129,0,0,0,0.139,0.105,0.155,756.6,702.1,824.5,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.399,0.357,0.461,0.303,0.27,0.338,0.013,0.012,0.015,0.958,0.886,1.02,0.042,0.039,0.046,21.63,21.27,21.96,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.23,39.98,51.96,45.58,39.02,48.2,0,0,0,0,0,0,0.822,0,0.074,0.14,0.86,0.14,46.7
1646604000000,2022,3,2021,6,23,7,0.645,0.078,0.567,29865.1,189,189,177.8,4,4,4,1067,979.8,1146,937.5,850.8,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.121,0.113,0.132,937.5,850.8,1017,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.569,0.485,0.659,0.397,0.351,0.462,0.018,0.016,0.021,1.22,1.07,1.41,0.056,0.048,0.065,20.67,20.23,21.12,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.35,42.04,48.22,44.44,41.2,47.26,0,0,0,0,0,0,0.988,0,0.078,0.12,0.88,0.12,46.3
1647208800000,2022,3,2021,6,24,7,0.743,0.078,0.654,32354.1,192.8,192.8,192.6,4,4,4,1228,1166,1298,1099,1037,129,129,129,18.26,0,69.03,0.105,0.0994,0.111,1081,1037,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.76,0.688,0.81,0.605,0.506,0.648,0.028,0.023,0.031,1.66,1.48,1.76,0.078,0.069,0.083,19.72,19.41,20.1,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.86,48.8,50.46,48.15,47.82,48.2,0,0,0,0,0,0,1.07,0,0.089,0.1,0.88,0.12,43.5
1647813600000,2022,3,2021,6,25,7,0.875,0.078,0.665,31886.1,192.8,192.8,189.8,4,4,4,1446,1331,1575,1317,1202,129,129,129,217.1,101.8,345.7,0.0895,0.0819,0.0969,1100,1100,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.868,0.823,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.85,0.088,0.084,0.091,18.87,18.42,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.48,47.28,49.59,47.45,46.34,48.2,0,0,0,0,0,0,1.05,0,0.21,0.089,0.76,0.24,36.4
1648418400000,2022,3,2021,6,26,7,1.09,0.0829,0.665,29813.6,183.4,183.4,177.5,4,4,4,1803,1630,1979,1666,1501,137.1,129,148,565.8,401.3,731.3,0.0761,0.0716,0.0796,1100,1100,1100,990,990,990,970.5,969.9,971,19.5,19,20.1,0.922,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.099,17.67,17.09,18.24,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.27,43.71,46.8,44.37,42.84,45.86,0,0,0,0,0,0,0.986,0,0.425,0.076,0.61,0.39,27.4
1649023200000,2022,4,2021,7,27,7,1.33,0.0895,0.665,27829.1,169.8,169.8,165.6,4,4,4,2195,2033,2356,2047,1885,148,148,148,946.7,784.7,1108,0.0676,0.0628,0.0728,1100,1100,1100,990,990,990,971.6,971.2,972,18.4,18,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.17,16.95,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.925,0.929,42.27,41.23,43.32,41.41,40.35,42.45,0,0,0,0,0,0,0.92,0,0.665,0.067,0.5,0.5,20.9
1649628000000,2022,4,2021,7,28,7,1.55,0.131,0.665,26123,159.8,159.8,155.5,4,4,4,2568,2412,2706,2351,2195,217,217,217,1251,1095,1389,0.0846,0.0802,0.09,1100,1100,1100,990,990,990,972.5,972.1,972.8,17.5,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.66,15.32,16.03,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.918,0.924,39.84,38.94,40.86,38.87,37.92,39.95,0,0,0,0,0,0,0.864,0,0.885,0.085,0.43,0.57,16.9
1650232800000,2022,4,2021,7,29,7,1.72,0.131,0.665,24847.2,150.5,150.5,147.9,4,4,4,2842,2749,2916,2625,2532,217,217,217,1525,1432,1599,0.0764,0.0744,0.0789,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.99,14.81,15.22,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.912,0.917,38.05,37.55,38.66,36.97,36.45,37.62,0,0,0,0,0,0,0.822,0,1.055,0.076,0.39,0.61,14.4
1650837600000,2022,4,2021,7,30,7,1.81,0.136,0.665,24131.8,145.2,145.2,143.6,4,4,4,2996,2936,3050,2771,2719,225.4,217,276,1671,1619,1721,0.0752,0.0714,0.0905,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.62,14.49,14.77,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,37.02,36.66,37.42,35.91,35.56,36.31,0,0,0,0,0,0,0.798,0,1.145,0.075,0.37,0.63,13.3
1651442400000,2022,5,2021,8,31,7,1.83,0.167,0.665,24001,144.2,144.2,142.9,4,4,4,3026,2973,3054,2750,2697,276,276,276,1650,1597,1678,0.0912,0.0904,0.0928,1100,1100,1100,990,990,990,973.6,973.4,973.6,16.4,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.55,14.48,14.68,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.82,36.63,37.17,35.72,35.53,36.06,0,0,0,0,0,0,0.794,0,1.165,0.091,0.36,0.64,13.1
1652047200000,2022,5,2021,8,32,7,1.71,0.186,0.665,24922.3,151.9,151.9,148.3,4,4,4,2825,2698,2945,2517,2377,308.1,276,321,1417,1277,1569,0.109,0.0937,0.119,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.75,15.34,0.941,0.939,0.942,0.972,0.97,0.974,0.915,0.912,0.918,38.15,37.36,38.99,37.09,36.25,37.97,0,0,0,0,0,0,0.824,0,1.045,0.11,0.39,0.61,14.6
1652652000000,2022,5,2021,8,33,7,1.52,0.194,0.665,26346.8,160.5,160.5,156.8,4,4,4,2520,2386,2655,2199,2065,321,321,321,1099,964.9,1234,0.128,0.121,0.135,1100,1100,1100,990,990,990,972.4,972,972.7,17.6,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.77,15.45,16.09,0.944,0.943,0.945,0.976,0.974,0.978,0.922,0.919,0.925,40.16,39.27,41.03,39.21,38.27,40.14,0,0,0,0,0,0,0.871,0,0.855,0.13,0.44,0.56,17.3
1653256800000,2022,5,2021,8,34,7,1.32,0.194,0.665,27854,170.1,170.1,165.8,4,4,4,2189,2022,2345,1868,1701,321,321,321,768,601,923.5,0.147,0.137,0.159,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.57,16.19,16.97,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.31,41.3,43.39,41.45,40.42,42.52,0,0,0,0,0,0,0.921,0,0.655,0.15,0.5,0.5,21.1
1653861600000,2022,5,2021,8,35,7,1.11,0.166,0.665,29666.6,181.2,181.2,176.6,4,4,4,1827,1693,1969,1552,1436,275.3,257,321,452.1,336.3,547.7,0.15,0.137,0.168,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.58,17.13,18.02,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.05,43.81,46.23,44.15,42.93,45.3,0,0,0,0,0,0,0.981,0,0.445,0.15,0.6,0.4,26.7
1654466400000,2022,6,2021,9,36,7,0.938,0.155,0.665,31281.9,189.9,189.9,186.2,4,4,4,1550,1450,1657,1293,1193,257,257,257,193.4,93.39,299.7,0.166,0.155,0.177,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.902,0.867,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.088,0.093,18.5,18.14,18.86,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.5,46.55,48.44,46.55,45.62,47.47,0,0,0,0,0,0,1.03,0,0.273,0.17,0.71,0.29,33.3
1655071200000,2022,6,2021,9,37,7,0.783,0.155,0.618,30884.3,192,192,183.8,4,4,4,1294,1163,1422,1037,906,257,257,257,14.71,0,65.36,0.2,0.181,0.221,1022,906,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.723,0.565,0.855,0.515,0.377,0.648,0.024,0.017,0.031,1.52,1.19,1.8,0.072,0.055,0.087,19.66,18.96,20.4,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.9,43.26,48.99,45.96,42.39,48.01,0,0,0,0,0,0,1.02,0,0.165,0.2,0.79,0.21,39.4
1655676000000,2022,6,2021,9,38,7,0.632,0.155,0.477,25201.2,164.2,164.2,150,4,3,3.4285714285714284,1045,972.6,1127,788.3,715.6,257,257,257,0,-1.137e-13,1.137e-13,0.246,0.228,0.264,788.3,715.6,870.2,990,990,990,968,967.8,968.3,22,21.7,22.2,0.457,0.391,0.532,0.319,0.279,0.36,0.015,0.013,0.017,1.03,0.934,1.13,0.047,0.042,0.052,20.93,20.57,21.28,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.66,39.54,51.19,44.32,38.55,48.2,0,0,0,0,0,0,0.833,0,0.155,0.25,0.75,0.25,39.9
1656280800000,2022,6,2021,9,39,7,0.544,0.148,0.397,21937,136.6,136.6,130.6,3,3,3,900.1,854.5,951.1,656,627.5,244.1,227,257,0,0,0,0.271,0.257,0.286,656,627.5,694.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.347,0.329,0.371,0.239,0.22,0.265,0.011,0.0097,0.012,0.824,0.774,0.89,0.037,0.034,0.04,21.68,21.41,21.91,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.41,42.92,46.45,43.53,42.06,45.52,0,0,0,0,0,0,0.725,0,0.147,0.27,0.73,0.27,40.3
1656885600000,2022,7,2021,10,40,7,0.487,0.137,0.349,19621.5,123.8,123.8,116.8,3,3,3,804.5,773,840.6,577.5,546,227,227,227,0,0,0,0.282,0.27,0.294,577.5,546,613.6,990,990,990,967.1,967,967.3,22.9,22.7,23,0.3,0.282,0.321,0.187,0.166,0.211,0.0082,0.0072,0.0093,0.689,0.636,0.75,0.03,0.028,0.033,22.19,21.99,22.37,0.952,0.95,0.955,0.976,0.972,0.98,0.929,0.923,0.935,39.9,37.95,42.1,38.93,36.87,41.26,0,0,0,0,0,0,0.649,0,0.138,0.28,0.72,0.28,40.3
1657490400000,2022,7,2021,10,41,7,0.441,0.137,0.303,17069,109,109,101.6,3,2,2.5714285714285716,728.7,693.9,764.9,501.7,466.9,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.312,0.297,0.327,501.7,466.9,537.9,990,990,990,966.8,966.7,967,23.2,23,23.3,0.257,0.237,0.278,0.138,0.119,0.16,0.006,0.0051,0.007,0.609,0.561,0.654,0.026,0.024,0.028,22.58,22.42,22.71,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.49,35.11,51.86,40.75,34.05,48.2,0,0,0,0,0,0,0.564,0,0.138,0.31,0.69,0.31,38.7
1658095200000,2022,7,2021,10,42,7,0.395,0.137,0.258,15094.6,95.7,95.7,89.85,2,2,2,653.2,624.1,683.7,426.2,397.1,227,227,227,1.624e-14,0,5.684e-14,0.348,0.332,0.364,426.2,397.1,456.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.216,0.204,0.232,0.1,0.0864,0.115,0.0043,0.0037,0.0049,0.546,0.501,0.597,0.023,0.021,0.026,22.94,22.77,23.1,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.84,42.94,48.83,44.92,42.08,47.85,0,0,0,0,0,0,0.499,0,0.137,0.35,0.65,0.35,38.2
1658700000000,2022,7,2021,10,43,7,0.357,0.137,0.219,12894.1,82.33,82.33,76.75,2,2,2,589.7,564.8,615.1,362.7,337.8,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.385,0.369,0.402,362.7,337.8,388.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.192,0.183,0.201,0.0702,0.0584,0.0822,0.003,0.0024,0.0035,0.449,0.412,0.487,0.019,0.017,0.021,23.3,23.15,23.45,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.36,36.77,42,38.38,35.66,41.16,0,0,0,0,0,0,0.426,0,0.138,0.38,0.61,0.39,36.1
1659304800000,2022,8,2021,11,44,7,0.321,0.111,0.21,12433.2,79.71,79.71,74.01,2,2,2,531,506,556.9,347,322,184,184,184,-8.12e-15,-5.684e-14,0,0.347,0.33,0.364,347,322,372.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.174,0.192,0.0628,0.051,0.075,0.0026,0.0021,0.0031,0.422,0.385,0.461,0.018,0.016,0.019,23.59,23.43,23.74,0.948,0.944,0.951,0.973,0.97,0.978,0.922,0.916,0.93,38.04,35.39,40.76,37,34.33,39.85,0,0,0,0,0,0,0.411,0,0.111,0.35,0.65,0.35,38.7
1659909600000,2022,8,2021,11,45,7,0.289,0.111,0.178,10538.6,67.25,67.25,62.73,2,2,2,477.6,457.6,499.2,293.6,273.6,184,184,184,0,0,0,0.386,0.369,0.402,293.6,273.6,315.2,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.172,0.0376,0.0281,0.0478,0.0016,0.0012,0.002,0.343,0.312,0.375,0.014,0.013,0.016,23.91,23.78,24.03,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.34,30.15,34.66,31.36,29.24,33.62,0,0,0,0,0,0,0.348,0,0.111,0.38,0.62,0.38,36.5
1660514400000,2022,8,2021,11,46,7,0.262,0.111,0.151,8916.14,57.15,57.15,53.07,2,1,1.8571428571428572,433.4,416.9,451.3,249.4,232.8,184,184,184,8.12e-15,0,2.842e-14,0.425,0.408,0.441,249.4,232.8,267.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0188,0.0155,0.0252,0.00077,0.00063,0.001,0.301,0.263,0.415,0.012,0.011,0.017,24.15,24.07,24.24,0.934,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.33,26.13,52.68,29.98,25.35,48.2,0,0,0,0,0,0,0.295,0,0.111,0.42,0.58,0.42,34
1661119200000,2022,8,2021,11,47,7,0.24,0.111,0.128,7854.24,48.2,48.2,46.75,1,1,1,396.3,381.6,411.7,212.3,197.6,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.465,0.447,0.482,212.3,197.6,227.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.13,0.141,0.0138,0.0125,0.0151,0.00056,0.00051,0.00062,0.378,0.352,0.406,0.015,0.014,0.017,24.24,24.14,24.34,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.28,45.01,51.64,46.75,44.11,48.2,0,0,0,0,0,0,0.26,0,0.112,0.46,0.53,0.47,32.7
1661724000000,2022,8,2021,11,48,7,0.219,0.0954,0.124,7626.64,48.2,48.2,45.4,1,1,1,362.4,346.9,376.9,204.7,184.7,157.7,138,184,0,-2.842e-14,2.842e-14,0.434,0.38,0.499,204.7,184.7,225.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.136,0.0132,0.0115,0.0149,0.00053,0.00046,0.0006,0.362,0.329,0.398,0.015,0.013,0.016,24.43,24.37,24.5,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.931,0.94,46.85,42.06,51.71,45.4,41.22,48.2,0,0,0,0,0,0,0.252,0,0.095,0.44,0.57,0.43,34.8
1662328800000,2022,9,2021,12,49,7,0.198,0.0835,0.114,7147.94,45.88,45.88,42.55,1,1,1,327,313.8,341.7,189,175.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.423,0.404,0.44,189,175.8,203.7,990,990,990,965,965,965.1,25,24.9,25,0.123,0.118,0.128,0.0118,0.0107,0.0131,0.00047,0.00043,0.00052,0.333,0.309,0.359,0.013,0.012,0.014,24.63,24.53,24.72,0.951,0.947,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.44,40.38,46.82,42.55,39.44,45.88,0,0,0,0,0,0,0.236,0,0.084,0.42,0.58,0.42,36.1
1662933600000,2022,9,2021,12,50,7,0.18,0.0835,0.0967,5984.37,38.43,38.43,35.62,1,1,1,297.8,286.7,309.7,159.8,148.7,138,138,138,0,-2.842e-14,2.842e-14,0.464,0.446,0.481,159.8,148.7,171.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.117,0.00934,0.00839,0.0103,0.00037,0.00033,0.00041,0.28,0.26,0.302,0.011,0.01,0.012,24.83,24.75,24.89,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.68,34.08,39.43,35.62,33.06,38.43,0,0,0,0,0,0,0.198,0,0.0833,0.46,0.54,0.46,33.2
1663538400000,2022,9,2021,12,51,7,0.166,0.0835,0.0826,5088.25,32.24,32.24,30.29,1,1,1,274.6,265.6,283.1,136.6,127.6,138,138,138,6.09e-15,-2.842e-14,2.842e-14,0.503,0.487,0.52,136.6,127.6,145.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.101,0.108,0.00736,0.0066,0.00809,0.00029,0.00026,0.00032,0.239,0.223,0.254,0.0095,0.0088,0.01,24.96,24.91,25.01,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.22,29.12,33.24,30.29,28.25,32.24,0,0,0,0,0,0,0.168,0,0.0834,0.5,0.5,0.5,30.7
1664143200000,2022,9,2021,12,52,7,0.154,0.0764,0.0771,4750.17,33.84,33.84,28.27,1,1,1,253.8,245.7,262.6,127.6,112.6,126.3,97,138,0,-1.421e-14,1.421e-14,0.497,0.391,0.551,127.6,112.6,151.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.1,0.0961,0.105,0.00659,0.00532,0.0086,0.00026,0.00021,0.00034,0.221,0.196,0.26,0.0087,0.0077,0.01,25.07,25.03,25.1,0.929,0.921,0.939,0.97,0.97,0.97,0.901,0.893,0.911,29.15,25.53,34.88,28.27,24.76,33.84,0,0,0,0,0,0,0.157,0,0.0769,0.5,0.5,0.5,30.8
1664748000000,2022,10,2022,1,1,7,0.143,0.0587,0.0847,5258.34,32.72,32.72,31.3,1,1,1,237,231.2,243.2,140,134.2,97,97,97,0,0,0,0.409,0.399,0.42,140,134.2,146.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0988,0.103,0.00765,0.00716,0.00818,0.0003,0.00028,0.00032,0.24,0.23,0.251,0.0095,0.009,0.0099,25.14,25.09,25.18,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.27,30.9,33.73,31.3,29.97,32.72,0,0,0,0,0,0,0.174,0,0.0583,0.41,0.59,0.41,36.8
1665352800000,2022,10,2022,1,2,7,0.135,0.0587,0.0765,4742.05,29.54,29.54,28.23,1,1,1,223.5,217.8,229.3,126.5,120.8,97,97,97,0,-1.421e-14,1.421e-14,0.434,0.423,0.445,126.5,120.8,132.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0961,0.094,0.0981,0.00651,0.00602,0.00699,0.00026,0.00024,0.00028,0.216,0.206,0.226,0.0085,0.0081,0.0089,25.24,25.2,25.29,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.1,27.73,30.45,28.23,26.9,29.54,0,0,0,0,0,0,0.157,0,0.0585,0.43,0.57,0.43,35.1
1665957600000,2022,10,2022,1,3,7,0.128,0.0587,0.0691,4260.06,26.45,26.45,25.36,1,1,1,211.2,206.6,215.9,114.2,109.6,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.459,0.449,0.47,114.2,109.6,118.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0901,0.0934,0.00546,0.00506,0.00585,0.00021,0.0002,0.00023,0.194,0.186,0.202,0.0076,0.0073,0.0079,25.34,25.3,25.37,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.897,26.14,25.02,27.27,25.36,24.27,26.45,0,0,0,0,0,0,0.141,0,0.0589,0.46,0.54,0.46,33.3
1666562400000,2022,10,2022,1,4,7,0.123,0.0587,0.0643,1728.91,24.2,24.2,10.29,1,1,1,203.4,200.6,206.3,106.4,103.6,97,97,97,0,-1.421e-14,1.421e-14,0.477,0.47,0.484,106.4,103.6,109.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.088,0.09,0.00479,0.00455,0.00504,0.00019,0.00018,0.0002,0.18,0.175,0.185,0.007,0.0068,0.0072,25.4,25.38,25.42,0.393,0,0.917,0.416,0,0.97,0.381,0,0.89,10.61,0,24.95,10.29,0,24.2,0,4,0,0,0.571,0,0.0572,0.571,0.0587,0.48,0.52,0.48,14.1
1667167200000,2022,10,2022,1,5,7,0.125,0.0566,0.0687,2529.67,27.54,27.54,15.06,1,1,1,207.1,200.8,216.4,113.5,104.7,93.57,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.452,0.43,0.481,113.5,104.7,123.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0884,0.0946,0.0054,0.00465,0.00624,0.00021,0.00018,0.00024,0.192,0.177,0.21,0.0075,0.0069,0.0082,25.37,25.29,25.41,0.528,0,0.927,0.554,0,0.97,0.512,0,0.9,15.52,0,28.39,15.06,0,27.54,0,3,0,0,0.429,0,0.0837,0.429,0.0563,0.45,0.55,0.45,20.2
1667772000000,2022,11,2022,2,6,7,0.139,0.0562,0.0824,5121.81,32.72,32.72,30.49,1,1,1,229.3,222.2,239.1,136.3,129.2,93,93,93,0,0,0,0.406,0.389,0.419,136.3,129.2,146.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.0966,0.103,0.00734,0.00673,0.00817,0.00029,0.00026,0.00032,0.233,0.22,0.251,0.0092,0.0086,0.0099,25.19,25.11,25.25,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.43,29.75,33.74,30.49,28.86,32.72,0,0,0,0,0,0,0.169,0,0.0566,0.4,0.59,0.41,36.8
1668376800000,2022,11,2022,2,7,7,0.143,0.0562,0.0869,5401.69,33.72,33.72,32.15,1,1,1,236.6,226.8,243.5,143.6,133.8,93,93,93,0,0,0,0.393,0.382,0.41,143.6,133.8,150.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0983,0.104,0.00796,0.00712,0.00854,0.00031,0.00028,0.00034,0.246,0.229,0.258,0.0097,0.009,0.01,25.13,25.08,25.21,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.15,30.84,34.76,32.15,29.92,33.72,0,0,0,0,0,0,0.179,0,0.0561,0.39,0.61,0.39,37.8
1668981600000,2022,11,2022,2,8,7,0.141,0.0562,0.0845,5253.43,33.22,33.22,31.27,1,1,1,232.8,225.4,241.3,139.8,132.4,93,93,93,0,0,0,0.4,0.385,0.413,139.8,132.4,148.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0978,0.103,0.00763,0.00701,0.00836,0.0003,0.00028,0.00033,0.239,0.226,0.254,0.0094,0.0089,0.01,25.16,25.1,25.22,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.24,30.52,34.25,31.27,29.61,33.22,0,0,0,0,0,0,0.174,0,0.0565,0.4,0.6,0.4,37.3
1669586400000,2022,11,2022,2,9,7,0.143,0.0507,0.0921,5744.94,35.86,35.86,34.2,1,1,1,236.2,230.6,240.5,152.3,145.3,83.86,77,93,0,0,0,0.355,0.326,0.39,152.3,145.3,159.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.106,0.0087,0.0081,0.0093,0.00034,0.00032,0.00037,0.261,0.249,0.273,0.01,0.0098,0.011,25.12,25.1,25.15,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.25,33.54,36.97,34.2,32.54,35.86,0,0,0,0,0,0,0.19,0,0.0509,0.35,0.64,0.36,40.2
1670191200000,2022,12,2022,3,10,7,0.147,0.045,0.102,6401.07,45.05,45.05,38.1,1,1,1,242.9,229.8,256.1,168.5,152.8,74.43,59,77,0,0,0,0.307,0.23,0.335,168.5,152.8,197.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.103,0.117,0.0101,0.00874,0.0125,0.0004,0.00034,0.00049,0.288,0.261,0.338,0.011,0.01,0.013,25.06,24.94,25.16,0.945,0.94,0.954,0.974,0.97,0.98,0.92,0.912,0.935,39.12,35.43,45.97,38.1,34.37,45.05,0,0,0,0,0,0,0.212,0,0.045,0.31,0.69,0.31,43.5
1670796000000,2022,12,2022,3,11,7,0.161,0.0357,0.126,7957.63,48.2,48.2,47.37,1,1,1,266.9,260.2,274.4,207.9,201.2,59,59,59,4.06e-15,0,2.842e-14,0.221,0.215,0.227,207.9,201.2,215.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.123,0.0134,0.0128,0.0141,0.00053,0.00051,0.00056,0.357,0.345,0.371,0.014,0.014,0.015,24.88,24.83,24.91,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.48,46.93,50.23,47.37,46,48.2,0,0,0,0,0,0,0.263,0,0.035,0.22,0.78,0.22,49.4
1671400800000,2022,12,2022,3,12,7,0.172,0.0357,0.137,8285.94,51.12,51.12,49.32,2,1,1.4285714285714286,285.1,277.9,292.7,226.1,218.9,59,59,59,-1.218e-14,-2.842e-14,0,0.207,0.202,0.212,226.1,218.9,233.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.124,0.13,0.015,0.0144,0.0156,0.00059,0.00057,0.00062,0.322,0.242,0.389,0.013,0.0096,0.015,24.84,24.77,24.9,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.72,25.97,52.61,38.43,25.19,48.2,0,0,0,0,0,0,0.274,0,0.035,0.21,0.8,0.2,48.2
1672005600000,2022,12,2022,3,13,6,0.154,0.0306,0.123,7505.12,54.57,54.57,52.12,2,2,2,297.1,292.4,308,238.1,233.4,59,59,59,-9.474e-15,-2.842e-14,2.842e-14,0.199,0.192,0.202,238.1,233.4,249,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.131,0.13,0.135,0.016,0.0156,0.0169,0.00064,0.00062,0.00068,0.25,0.245,0.263,0.01,0.0098,0.01,24.86,24.8,24.89,0.925,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,26.87,26.32,28.13,26.06,25.53,27.28,0,0,0,0,0,0,0.29,0,0.031,0.2,0.8,0.2,48.7