datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.512,0.196,0.316,19334.5,47.92,47.92,25.99,1,1,1,191,136,283.1,118,63.01,73,73,73,-6.876e-16,-1.421e-14,2.842e-14,0.401,0.258,0.537,118,63.01,210.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0906,0.0712,0.123,0.00578,0.00111,0.0136,0.00023,0.000043,0.00054,0.198,0.0999,0.363,0.0078,0.0039,0.014,25.27,24.8,25.4,0.899,0,0.957,0.937,0,0.98,0.871,0,0.937,26.77,0,48.89,25.99,0,47.92,0,1,0,0,0.0323,0,0.144,0.0323,0.196,0.38,0.62,0.38,37.8
728517600000,1993,2,1992,5,28,1.25,0.206,1.05,61299.9,141.2,141.2,91.22,3,1,2.2857142857142856,517.5,292.7,778.8,432.5,207.7,85,85,85,0,-5.684e-14,5.684e-14,0.181,0.109,0.29,432.5,207.7,693.8,990,990,990,965.9,964.9,967,24.1,23,25.1,0.215,0.123,0.344,0.113,0.0134,0.264,0.0048,0.00053,0.012,0.524,0.251,0.863,0.022,0.01,0.038,23.57,22.12,24.77,0.949,0.925,0.959,0.976,0.97,0.98,0.927,0.897,0.94,41.22,26.47,52.58,39.99,25.67,48.2,0,0,0,0,0,0,0.507,0,0.2,0.16,0.84,0.16,49
730936800000,1993,3,1992,6,31,2.55,0.327,2.22,118740,192.5,192.5,159.6,4,3,3.5161290322580645,952.5,788.5,1177,830.6,681.5,121.9,107,129,3.667e-15,-1.137e-13,1.137e-13,0.129,0.11,0.147,830.6,681.5,1048,990,990,990,967.7,967.1,968.5,22.3,21.5,22.9,0.471,0.342,0.704,0.347,0.256,0.53,0.016,0.011,0.025,1.08,0.848,1.52,0.049,0.037,0.071,21.24,20.02,22.1,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.23,39.59,51.95,45.69,38.61,48.2,0,0,0,0,0,0,0.887,0,0.33,0.13,0.87,0.13,46.6
733615200000,1993,4,1992,7,30,3.08,0.344,2.72,137096,192.8,192.8,190.4,4,4,4,1188,1053,1251,1055,927.5,132.7,125,148,4.197,0,25.86,0.112,0.0999,0.125,1051,927.5,1100,990,990,990,968.5,968.1,968.7,21.5,21.3,21.9,0.719,0.557,0.794,0.548,0.388,0.648,0.026,0.018,0.03,1.56,1.2,1.74,0.072,0.055,0.082,19.95,19.57,20.73,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.05,45.05,50.57,47.6,44.15,48.2,0,0,0,0,0,0,1.06,0,0.36,0.11,0.88,0.12,44.5
736207200000,1993,5,1992,8,31,2.19,0.394,1.8,99797,169.9,169.9,134.1,4,3,3.225806451612903,818.8,643,1035,671.8,496,147,147,147,3.667e-15,0,5.684e-14,0.183,0.142,0.229,671.8,496,887.5,990,990,990,967.2,966.5,968,22.8,22,23.5,0.352,0.242,0.521,0.246,0.133,0.369,0.011,0.0057,0.017,0.821,0.541,1.13,0.036,0.023,0.051,22.01,20.86,22.99,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.77,35.25,51.53,41.67,34.19,48.2,0,0,0,0,0,0,0.745,0,0.39,0.18,0.82,0.18,45.6
738885600000,1993,6,1992,9,30,1.36,0.308,1.05,61886.2,106.8,106.8,85.95,3,2,2.1,523.1,432.4,633.9,404.1,313.4,119,119,119,3.79e-15,-5.684e-14,5.684e-14,0.231,0.188,0.275,404.1,313.4,514.9,990,990,990,966,965.5,966.4,24,23.6,24.5,0.199,0.166,0.25,0.0899,0.0469,0.145,0.0038,0.0019,0.0062,0.493,0.367,0.635,0.021,0.015,0.027,23.55,22.99,24.09,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.914,0.939,42.53,34.9,52.62,41.23,33.85,48.2,0,0,0,0,0,0,0.478,0,0.31,0.23,0.77,0.23,45.5
741477600000,1993,7,1992,10,31,0.978,0.289,0.689,41648.2,69.07,69.07,55.98,2,1,1.7419354838709677,365.1,313.5,427.2,257.1,205.5,108,108,108,0,-2.842e-14,2.842e-14,0.298,0.253,0.345,257.1,205.5,319.2,990,990,990,965.2,965,965.5,24.8,24.5,25,0.144,0.126,0.166,0.0246,0.0132,0.0497,0.001,0.00053,0.002,0.323,0.247,0.397,0.013,0.0099,0.016,24.45,24.1,24.67,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.895,0.94,35.37,25.56,52.25,34.16,24.79,48.2,0,0,0,0,0,0,0.311,0,0.289,0.3,0.7,0.3,42.6
744156000000,1993,8,1992,11,31,0.708,0.249,0.459,28760,48.2,48.2,38.66,1,1,1,264.4,229.5,309.4,171.4,136.5,93,93,93,-1.834e-15,-2.842e-14,2.842e-14,0.355,0.301,0.405,171.4,136.5,216.4,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.112,0.1,0.128,0.0103,0.00736,0.0141,0.00041,0.00029,0.00056,0.297,0.234,0.377,0.012,0.0092,0.015,24.95,24.68,25.19,0.945,0.933,0.958,0.975,0.97,0.98,0.922,0.905,0.938,39.67,31.48,50.14,38.66,30.53,48.2,0,0,0,0,0,0,0.215,0,0.249,0.35,0.65,0.35,40.6
746834400000,1993,9,1992,12,30,0.499,0.187,0.313,19359,34.79,34.79,26.89,1,1,1,192.6,171,226.5,120.6,99.01,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.377,0.318,0.421,120.6,99.01,154.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0922,0.0846,0.104,0.006,0.00417,0.00888,0.00023,0.00016,0.00035,0.204,0.165,0.264,0.008,0.0065,0.01,25.35,25.18,25.38,0.924,0.911,0.94,0.97,0.968,0.97,0.896,0.882,0.912,27.72,22.47,35.87,26.89,21.76,34.79,0,0,0,0,0,0,0.149,0,0.186,0.37,0.63,0.37,38.8
749426400000,1993,10,1993,1,31,0.401,0.139,0.262,16063.1,26.06,26.06,21.59,1,1,1,149.7,135.2,169.1,97.72,83.19,52,52,52,2.292e-15,-1.421e-14,1.421e-14,0.349,0.308,0.385,97.72,83.19,117.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0755,0.0874,0.00406,0.00282,0.0057,0.00016,0.00011,0.00022,0.159,0.133,0.194,0.0062,0.0052,0.0076,25.35,25.34,25.37,0.919,0.911,0.929,0.967,0.961,0.97,0.889,0.883,0.895,22.33,19.24,26.86,21.59,18.49,26.06,0,0,0,0,0,0,0.12,0,0.139,0.35,0.65,0.35,40.1
752104800000,1993,11,1993,2,30,0.43,0.13,0.301,18622.7,31.32,31.32,25.86,1,1,1,166,135.5,189.1,116,85.46,50,50,50,0,-1.421e-14,1.421e-14,0.304,0.264,0.369,116,85.46,139.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0759,0.0948,0.00561,0.00301,0.00757,0.00022,0.00012,0.0003,0.191,0.137,0.233,0.0075,0.0054,0.0091,25.34,25.34,25.36,0.925,0.911,0.934,0.969,0.962,0.97,0.896,0.883,0.906,26.69,19.7,32.29,25.86,18.96,31.32,0,0,0,0,0,0,0.144,0,0.129,0.3,0.7,0.3,43.3
754696800000,1993,12,1993,3,31,0.54,0.158,0.382,23929.5,36.79,36.79,32.16,1,1,1,201.7,181.7,221.6,142.7,122.7,59,59,59,-4.584e-16,-1.421e-14,0,0.293,0.266,0.325,142.7,122.7,162.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.0905,0.105,0.00788,0.00618,0.00957,0.00031,0.00024,0.00038,0.241,0.205,0.276,0.0094,0.008,0.011,25.32,25.19,25.36,0.935,0.927,0.943,0.97,0.97,0.971,0.907,0.899,0.916,33.15,28.28,37.87,32.16,27.43,36.79,0,0,0,0,0,0,0.179,0,0.158,0.29,0.71,0.29,44.3
757375200000,1994,1,1993,4,31,0.832,0.196,0.636,39095.3,90.43,90.43,52.55,2,1,1.4516129032258065,310.5,218.3,488.5,237.5,145.3,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.251,0.149,0.334,237.5,145.3,415.5,990,990,990,965,964.5,965.8,25,24.2,25.5,0.133,0.1,0.196,0.0279,0.0081,0.0951,0.0011,0.00032,0.0039,0.327,0.245,0.514,0.013,0.0097,0.021,24.71,23.69,25.24,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.99,26.09,51.6,36.95,25.31,48.2,0,0,0,0,0,0,0.292,0,0.196,0.24,0.76,0.24,47
760053600000,1994,2,1993,5,28,1.77,0.237,1.53,86320.2,157.5,157.5,128.5,4,2,3,730.8,507.3,907.3,633,422.3,97.86,85,105,-4.06e-15,-5.684e-14,0,0.136,0.116,0.168,633,422.3,802.3,990,990,990,966.8,965.9,967.5,23.2,22.5,24.1,0.316,0.199,0.432,0.224,0.0983,0.327,0.0097,0.0041,0.015,0.769,0.525,0.989,0.033,0.022,0.044,22.41,21.5,23.59,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.5,35.78,52,43.22,34.71,48.2,0,0,0,0,0,0,0.714,0,0.24,0.13,0.86,0.14,48.8
762472800000,1994,3,1993,6,31,2.51,0.346,2.17,115254,167.7,167.7,154.9,4,3,3.6129032258064515,937.8,879.1,999.3,808.8,750.1,129,129,129,0,0,0,0.138,0.129,0.147,808.8,750.1,870.3,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.447,0.393,0.503,0.33,0.302,0.36,0.015,0.013,0.016,1.02,0.947,1.1,0.046,0.042,0.05,21.32,21,21.61,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.38,39.31,52.3,43.39,38.31,48.2,0,0,0,0,0,0,0.861,0,0.34,0.14,0.86,0.14,45.9
765151200000,1994,4,1993,7,30,1.78,0.324,1.46,83120.5,144.6,144.6,115.4,3,2,2.6666666666666665,686.7,526.5,864.5,561.7,401.5,125,125,125,0,-5.684e-14,5.684e-14,0.186,0.145,0.237,561.7,401.5,739.5,990,990,990,966.6,966,967.4,23.4,22.6,24,0.28,0.198,0.385,0.18,0.0885,0.295,0.0077,0.0037,0.013,0.688,0.5,0.955,0.03,0.021,0.042,22.67,21.69,23.53,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.96,35.61,52.59,43.67,34.55,48.2,0,0,0,0,0,0,0.641,0,0.32,0.18,0.82,0.18,46.7
767743200000,1994,5,1993,8,31,1.13,0.394,0.732,43971.2,79.68,79.68,59.1,2,1,1.7419354838709677,420.1,344.6,516.9,273.1,197.6,147,147,147,-3.667e-15,-5.684e-14,2.842e-14,0.355,0.284,0.427,273.1,197.6,369.9,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.153,0.126,0.187,0.0323,0.0125,0.0736,0.0013,0.0005,0.0031,0.349,0.252,0.453,0.014,0.01,0.019,24.17,23.62,24.53,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.939,36.73,25.64,51.89,35.61,24.88,48.2,0,0,0,0,0,0,0.328,0,0.398,0.35,0.65,0.35,38.9
770421600000,1994,6,1993,9,30,0.773,0.308,0.464,28924.7,48.2,48.2,40.17,1,1,1,298,259.9,340.5,179,140.9,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.402,0.349,0.458,179,140.9,221.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.105,0.133,0.011,0.00772,0.0146,0.00044,0.00031,0.00059,0.313,0.245,0.389,0.012,0.0097,0.016,24.78,24.51,25.02,0.948,0.935,0.958,0.976,0.97,0.98,0.925,0.907,0.939,41.25,32.33,51.03,40.17,31.36,48.2,0,0,0,0,0,0,0.223,0,0.309,0.4,0.6,0.4,37.4
773013600000,1994,7,1993,10,31,0.612,0.289,0.323,18862.7,33.38,33.38,25.35,1,1,1,228.4,203.8,257.4,120.4,95.82,108,108,108,4.584e-16,-1.421e-14,2.842e-14,0.475,0.42,0.53,120.4,95.82,149.4,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.096,0.0873,0.106,0.00599,0.00389,0.00845,0.00024,0.00015,0.00033,0.207,0.163,0.259,0.0081,0.0064,0.01,25.22,25.01,25.41,0.865,0,0.939,0.907,0,0.97,0.839,0,0.911,26.14,0,34.41,25.35,0,33.38,0,2,0,0,0.0645,0,0.141,0.0645,0.289,0.47,0.53,0.47,30.8
775692000000,1994,8,1993,11,31,0.469,0.249,0.22,582.201,24.26,24.26,0.7825,1,1,1,175,154.3,202.5,81.96,61.33,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.535,0.459,0.603,81.96,61.33,109.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0807,0.0734,0.0904,0.00272,0.000963,0.00505,0.00011,0.000038,0.0002,0.137,0.0997,0.186,0.0053,0.0039,0.0073,25.41,25.4,25.42,0.0296,0,0.917,0.0313,0,0.97,0.0287,0,0.89,0.8067,0,25.01,0.7825,0,24.26,0,30,0,0,0.968,0,0.00435,0.968,0.249,0.53,0.47,0.53,1.24
778370400000,1994,9,1993,12,30,0.324,0.187,0.0876,2990.51,17.93,17.93,4.153,1,0,0.5333333333333333,125,107.3,152.4,53.03,35.3,72,72,72,19.22,-1.421e-14,48.7,0.582,0.472,0.671,33.81,0,80.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.078,0.000607,0,0.00259,0.000024,0,0.0001,0.0875,0.0708,0.132,0.0034,0.0028,0.0052,25.41,25.37,25.43,0.243,0,0.937,0.256,0,0.96,0.234,0,0.899,4.326,0,18.67,4.153,0,17.93,14,22,0,0.467,0.733,0,0.0231,1.2,0.2364,0.58,0.27,0.73,9.23
780962400000,1994,10,1994,1,31,0.28,0.139,0.136,0,0,0,0,1,0,0.967741935483871,104.5,101.6,106.5,52.55,49.56,52,52,52,1.599,-7.105e-15,49.56,0.497,0.488,0.512,50.95,0,54.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000218,0,0.000381,0.0000085,0,0.000015,0.0842,0.0708,0.0873,0.0033,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,31,0,0.0323,1,0,0,1.03,0.144,0.5,0.49,0.51,0
783640800000,1994,11,1994,2,30,0.288,0.13,0.159,2563.82,18.29,18.29,3.561,1,1,1,111.3,104,132.2,61.28,54.02,50,50,50,-1.184e-15,-7.105e-15,7.105e-15,0.451,0.378,0.481,61.28,54.02,82.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0748,0.000959,0.000342,0.00274,0.000038,0.000013,0.00011,0.0972,0.0866,0.131,0.0038,0.0034,0.0051,25.4,25.37,25.41,0.212,0,0.939,0.224,0,0.961,0.203,0,0.902,3.709,0,19.03,3.561,0,18.29,0,23,0,0,0.767,0,0.0198,0.767,0.129,0.45,0.55,0.45,8.9
786232800000,1994,12,1994,3,31,0.382,0.158,0.224,13821.3,21.88,21.88,18.58,1,1,1,142.6,133.6,158.7,83.59,74.55,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.414,0.372,0.442,83.59,74.55,99.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0735,0.0824,0.00286,0.00209,0.00423,0.00011,0.000082,0.00017,0.135,0.119,0.164,0.0053,0.0047,0.0064,25.37,25.35,25.38,0.929,0.911,0.94,0.962,0.96,0.969,0.894,0.882,0.902,19.31,17.4,22.59,18.58,16.71,21.88,0,0,0,0,0,0,0.103,0,0.158,0.41,0.59,0.41,36.2
788911200000,1995,1,1994,4,31,0.433,0.196,0.238,14614.6,22.14,22.14,19.64,1,1,1,161.7,145.3,173.8,88.72,72.31,73,73,73,2.292e-15,-1.421e-14,1.421e-14,0.453,0.42,0.502,88.72,72.31,100.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0745,0.0845,0.00329,0.0019,0.00431,0.00013,0.000074,0.00017,0.146,0.116,0.167,0.0057,0.0046,0.0065,25.38,25.38,25.38,0.923,0.911,0.939,0.964,0.96,0.969,0.89,0.882,0.901,20.37,16.66,22.85,19.64,16,22.14,0,0,0,0,0,0,0.109,0,0.195,0.45,0.55,0.45,33.8
791589600000,1995,2,1994,5,28,0.48,0.206,0.274,6342.7,32.79,32.79,9.439,1,1,1,198.3,172.9,231.2,113.3,87.93,85,85,85,1.015e-15,-1.421e-14,1.421e-14,0.431,0.368,0.492,113.3,87.93,146.2,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.09,0.081,0.102,0.00538,0.00322,0.00817,0.00021,0.00013,0.00032,0.191,0.145,0.25,0.0075,0.0057,0.0098,25.36,25.16,25.41,0.299,0,0.937,0.312,0,0.97,0.29,0,0.909,9.73,0,33.81,9.439,0,32.79,0,19,0,0,0.679,0,0.0524,0.679,0.206,0.43,0.57,0.43,13.2
794008800000,1995,3,1994,6,31,0.705,0.287,0.418,26062.5,40.31,40.31,35.03,1,1,1,263.2,233.1,285.3,156.2,126.1,107,107,107,-9.168e-16,-2.842e-14,2.842e-14,0.409,0.375,0.459,156.2,126.1,178.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.0977,0.116,0.00903,0.00647,0.0109,0.00036,0.00025,0.00043,0.271,0.217,0.31,0.011,0.0085,0.012,24.98,24.85,25.18,0.941,0.929,0.948,0.973,0.97,0.979,0.915,0.901,0.928,36,28.93,41.2,35.03,28.06,40.31,0,0,0,0,0,0,0.195,0,0.287,0.41,0.59,0.41,37
796687200000,1995,4,1994,7,30,0.582,0.324,0.258,12103.1,35.02,35.02,16.81,1,1,1,224.5,182.8,282,99.47,57.77,125,125,125,1.658e-15,-2.842e-14,2.842e-14,0.565,0.443,0.684,99.47,57.77,157,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0911,0.0764,0.111,0.0042,0.00066,0.0091,0.00017,0.000026,0.00036,0.172,0.0975,0.275,0.0068,0.0038,0.011,25.27,24.9,25.47,0.617,0,0.942,0.645,0,0.97,0.597,0,0.913,17.36,0,36.1,16.81,0,35.02,0,10,0,0,0.333,0,0.0934,0.333,0.324,0.56,0.44,0.56,20.8
799279200000,1995,5,1994,8,31,0.415,0.387,0,0,0,0,0,0,0,0,155.1,133.3,179.8,10.55,0,144.6,133.3,147,10.55,0,32.76,0.937,0.818,1,0,0,0,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.45,25.43,25.49,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.415,0.93,0,1,0
801957600000,1995,6,1994,9,30,0.314,0.303,0,0,0,0,0,0,0,0,121.1,109.2,133,4.218,0,116.9,109.2,119,4.218,0,14,0.967,0.895,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.314,0.96,0,1,0
804549600000,1995,7,1994,10,31,0.26,0.26,0,0,0,0,0,0,0,0,97.13,88.71,108.4,0.01258,0,97.12,88.71,108,0.01258,0,0.39,1,0.996,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.26,1,0,1,0
807228000000,1995,8,1994,11,31,0.203,0.203,0,0,0,0,0,0,0,0,75.89,67.74,88.43,0,0,75.89,67.74,88.43,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.203,1,0,1,0
809906400000,1995,9,1994,12,30,0.128,0.128,0,0,0,0,0,0,0,0,49.4,39.1,66.31,-2.368e-16,-7.105e-15,49.4,39.1,66.31,-2.368e-16,-7.105e-15,7.105e-15,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.128,1,0,1,0
812498400000,1995,10,1995,1,31,0.0968,0.0968,0,0,0,0,0,0,0,0,36.14,32.5,42.84,0,0,36.14,32.5,42.84,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.0968,1,0,1,0
815176800000,1995,11,1995,2,30,0.164,0.127,0,0,0,0,0,0,0,0,63.26,44.44,89.82,14.13,0,49.13,44.44,50,14.13,0,39.82,0.818,0.557,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.164,0.77,0,1,0
817768800000,1995,12,1995,3,31,0.277,0.158,0.00885,0,0,0,0,1,0,0.06451612903225806,103.6,92.28,110.6,44.58,33.28,59,59,59,41.28,-7.105e-15,49.69,0.57,0.533,0.639,3.303,0,51.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000653,0,0.000136,2.6e-7,0,0.0000053,0.0716,0.0708,0.0831,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,29,31,0,0.935,1,0,0,1.94,0.2681,0.57,0.032,0.97,0
820447200000,1996,1,1995,4,31,0.374,0.196,0.145,8054.44,30.19,30.19,10.83,1,0,0.6451612903225806,139.5,99.12,207.4,66.54,26.12,73,73,73,12.38,-1.421e-14,47.99,0.546,0.352,0.736,54.16,0,134.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.076,0.0708,0.0964,0.00186,0,0.00717,0.000073,0,0.00028,0.114,0.0708,0.227,0.0045,0.0028,0.0089,25.4,25.33,25.43,0.508,0,0.94,0.528,0,0.97,0.49,0,0.904,11.23,0,31.12,10.83,0,30.19,11,14,0,0.355,0.452,0,0.0601,0.806,0.229,0.52,0.39,0.61,21.5
823125600000,1996,2,1995,5,29,0.694,0.213,0.481,30119.3,51.23,51.23,43.27,2,1,1.0689655172413792,276.9,216.4,320.3,191.9,131.4,85,85,85,-1.96e-15,-2.842e-14,2.842e-14,0.31,0.265,0.393,191.9,131.4,235.3,990,990,990,964.8,964.5,965,25.2,25,25.5,0.118,0.0964,0.133,0.0121,0.00692,0.0158,0.00048,0.00027,0.00063,0.321,0.223,0.388,0.013,0.0088,0.016,24.88,24.67,25.28,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,42.62,25.69,51.93,41.53,24.92,48.2,0,0,0,0,0,0,0.24,0,0.213,0.31,0.69,0.31,43.4
825631200000,1996,3,1995,6,31,1.01,0.287,0.725,43636.2,66.01,66.01,58.65,2,1,1.903225806451613,377.7,327.2,411.7,270.7,220.2,107,107,107,-9.168e-16,-2.842e-14,2.842e-14,0.285,0.26,0.327,270.7,220.2,304.7,990,990,990,965.3,965,965.5,24.7,24.5,25,0.149,0.131,0.161,0.0282,0.0145,0.0428,0.0011,0.00058,0.0017,0.317,0.248,0.4,0.013,0.01,0.016,24.4,24.2,24.66,0.937,0.923,0.959,0.971,0.97,0.98,0.91,0.896,0.94,32.84,25.77,52.65,31.66,25,48.2,0,0,0,0,0,0,0.326,0,0.285,0.28,0.72,0.28,43.2
828309600000,1996,4,1995,7,30,0.907,0.324,0.583,35473.8,61.69,61.69,49.27,2,1,1.4666666666666666,349.9,281.2,410.6,224.9,156.2,125,125,125,3.79e-15,-2.842e-14,2.842e-14,0.362,0.304,0.444,224.9,156.2,285.6,990,990,990,965.2,964.8,965.4,24.8,24.6,25.2,0.135,0.111,0.157,0.0174,0.00903,0.0338,0.0007,0.00036,0.0014,0.316,0.255,0.404,0.013,0.01,0.016,24.53,24.23,24.9,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.94,37.25,26.02,52.62,36.07,25.24,48.2,0,0,0,0,0,0,0.274,0,0.324,0.36,0.64,0.36,39.1
830901600000,1996,5,1995,8,31,0.62,0.394,0.222,10798.1,28.9,28.9,14.51,1,0,0.967741935483871,231.4,195.1,277.7,84.43,48.09,147,147,147,1.551,-1.421e-14,48.09,0.642,0.529,0.753,82.87,0,130.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0861,0.0708,0.102,0.00293,0,0.00686,0.00012,0,0.00027,0.145,0.0708,0.228,0.0057,0.0028,0.0091,25.27,24.96,25.52,0.624,0,0.933,0.654,0,0.97,0.602,0,0.903,15.02,0,29.79,14.51,0,28.9,1,10,0,0.0323,0.323,0,0.0806,0.355,0.398,0.64,0.36,0.64,17.4
833580000000,1996,6,1995,9,30,0.444,0.308,0.0853,0,0,0,0,1,0,0.5333333333333333,171.2,153.5,193.2,52.17,34.53,119,119,119,19.26,-1.421e-14,49.57,0.699,0.616,0.775,32.91,0,74.18,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.074,0.0708,0.0811,0.000531,0,0.00206,0.000021,0,0.00008,0.0883,0.0708,0.126,0.0035,0.0028,0.0049,25.45,25.44,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,14,30,0,0.467,1,0,0,1.47,0.3587,0.69,0.19,0.81,0
836172000000,1996,7,1995,10,31,0.368,0.289,0,0,0,0,0,0,0,0,137.3,124.8,151.6,29.28,16.82,108,108,108,29.28,16.82,43.62,0.789,0.712,0.865,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.368,0.79,0,1,0
838850400000,1996,8,1995,11,31,0.269,0.246,0,0,0,0,0,0,0,0,100.5,85.72,122.9,8.654,0,91.84,85.72,93,8.654,0,29.91,0.922,0.757,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.269,0.91,0,1,0
841528800000,1996,9,1995,12,30,0.169,0.165,0,0,0,0,0,0,0,0,65.25,53.61,83.8,1.544,0,63.71,53.61,72,1.544,0,11.8,0.981,0.859,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.169,0.98,0,1,0
844120800000,1996,10,1996,1,31,0.139,0.138,0,0,0,0,0,0,0,0,51.82,50.25,53.45,0.1845,0,51.64,50.25,52,0.1845,0,1.45,0.997,0.973,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.139,0.99,0,1,0
846799200000,1996,11,1996,2,30,0.214,0.13,0.0247,0,0,0,0,1,0,0.16666666666666666,82.66,54.39,110,32.66,4.39,50,50,50,23.12,-7.105e-15,49.08,0.633,0.454,0.919,9.539,0,60.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000102,0,0.000852,0.000004,0,0.000033,0.0742,0.0708,0.0952,0.0029,0.0028,0.0037,25.43,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,25,30,0,0.833,1,0,0,1.83,0.1893,0.61,0.12,0.88,0
849391200000,1996,12,1996,3,31,0.333,0.158,0.17,5004.87,19.96,19.96,6.727,1,0,0.967741935483871,124.2,108.9,149.4,65.16,49.93,59,59,59,1.611,-1.421e-14,49.93,0.479,0.395,0.542,63.55,0,90.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0791,0.00129,0,0.00343,0.000051,0,0.00013,0.104,0.0708,0.147,0.0041,0.0028,0.0058,25.4,25.35,25.43,0.357,0,0.94,0.372,0,0.965,0.343,0,0.903,6.999,0,20.7,6.727,0,19.96,1,19,0,0.0323,0.613,0,0.0374,0.645,0.163,0.47,0.51,0.49,15
852069600000,1997,1,1996,4,31,0.531,0.196,0.335,20809.2,51.7,51.7,27.97,2,1,1.032258064516129,198.1,148.8,309.9,125.1,75.85,73,73,73,-2.292e-15,-2.842e-14,2.842e-14,0.387,0.236,0.49,125.1,75.85,236.9,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.0931,0.0757,0.133,0.00638,0.0022,0.0159,0.00025,0.000086,0.00063,0.206,0.123,0.381,0.0081,0.0048,0.015,25.25,24.75,25.39,0.933,0.911,0.958,0.968,0.96,0.98,0.903,0.882,0.939,28.03,17.72,51.22,27.14,17.02,48.2,0,0,0,0,0,0,0.155,0,0.196,0.37,0.63,0.37,39.2
854748000000,1997,2,1996,5,28,1.43,0.206,1.22,70939.7,135.4,135.4,105.6,3,2,2.607142857142857,589.1,331.5,744.7,504.1,246.5,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.153,0.114,0.256,504.1,246.5,659.7,990,990,990,966.2,965.1,966.9,23.8,23.1,24.9,0.245,0.137,0.325,0.148,0.0167,0.242,0.0063,0.00067,0.01,0.595,0.263,0.806,0.025,0.011,0.035,23.18,22.32,24.68,0.951,0.928,0.958,0.977,0.97,0.98,0.929,0.9,0.938,41.4,27.69,52.1,40.31,26.86,48.2,0,0,0,0,0,0,0.586,0,0.21,0.14,0.85,0.15,49.6
857167200000,1997,3,1996,6,31,1.86,0.287,1.57,89880.5,135.5,135.5,120.8,3,2,2.935483870967742,694.2,591.5,770.6,587.2,484.5,107,107,107,-5.501e-15,-5.684e-14,0,0.155,0.139,0.181,587.2,484.5,663.6,990,990,990,966.7,966.3,967,23.3,23,23.7,0.289,0.23,0.332,0.194,0.128,0.244,0.0083,0.0054,0.011,0.696,0.522,0.818,0.03,0.022,0.036,22.63,22.2,23.2,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.47,34.91,52.56,41.31,33.86,48.2,0,0,0,0,0,0,0.671,0,0.29,0.15,0.84,0.16,48.3
859845600000,1997,4,1996,7,30,1.64,0.324,1.32,75500.6,115.3,115.3,104.9,3,2,2.6,633.6,588.5,683.1,508.6,463.5,125,125,125,-3.79e-15,-5.684e-14,5.684e-14,0.198,0.183,0.212,508.6,463.5,558.1,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.249,0.223,0.277,0.143,0.118,0.174,0.0061,0.005,0.0074,0.605,0.537,0.644,0.026,0.023,0.028,22.96,22.72,23.16,0.952,0.946,0.957,0.975,0.97,0.98,0.929,0.917,0.938,43.14,35.25,52.64,41.38,34.19,48.2,0,0,0,0,0,0,0.583,0,0.32,0.2,0.8,0.2,46
862437600000,1997,5,1996,8,31,1.31,0.394,0.918,54410.7,96.4,96.4,73.13,2,1,1.967741935483871,489.9,375.5,629.3,342.9,228.5,147,147,147,4.584e-15,-5.684e-14,5.684e-14,0.308,0.234,0.391,342.9,228.5,482.3,990,990,990,965.8,965.3,966.4,24.2,23.6,24.7,0.178,0.137,0.234,0.0615,0.0152,0.127,0.0026,0.00061,0.0054,0.418,0.255,0.629,0.017,0.01,0.027,23.78,22.95,24.44,0.946,0.924,0.958,0.974,0.97,0.98,0.922,0.897,0.939,38.56,25.95,52.23,37.34,25.17,48.2,0,0,0,0,0,0,0.406,0,0.392,0.3,0.7,0.3,41.5
865116000000,1997,6,1996,9,30,0.791,0.308,0.483,29767.5,54.3,54.3,41.34,2,1,1.1333333333333333,305.2,254.7,369.8,186.2,135.7,119,119,119,4.737e-15,-2.842e-14,2.842e-14,0.395,0.322,0.467,186.2,135.7,250.8,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.103,0.143,0.0116,0.00728,0.0174,0.00046,0.00029,0.0007,0.304,0.236,0.403,0.012,0.0093,0.016,24.76,24.45,25.05,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,39.05,26.15,52.74,37.85,25.36,48.2,0,0,0,0,0,0,0.23,0,0.308,0.39,0.61,0.39,37.6
867708000000,1997,7,1996,10,31,0.595,0.289,0.306,15415.1,32.05,32.05,20.72,1,1,1,222.3,196.4,251.7,114.3,88.43,108,108,108,-9.168e-16,-1.421e-14,1.421e-14,0.489,0.429,0.55,114.3,88.43,143.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0939,0.0847,0.104,0.00546,0.00327,0.00796,0.00021,0.00013,0.00031,0.196,0.15,0.249,0.0077,0.0059,0.0098,25.27,25.04,25.44,0.716,0,0.936,0.751,0,0.97,0.694,0,0.908,21.36,0,33.04,20.72,0,32.05,0,7,0,0,0.226,0,0.115,0.226,0.289,0.49,0.51,0.49,25.9
870386400000,1997,8,1996,11,31,0.436,0.249,0.174,0,0,0,0,1,0,0.9032258064516129,162.8,140.9,194,69.84,47.92,93,93,93,4.699,-1.421e-14,49.01,0.576,0.479,0.66,65.14,0,101,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0767,0.0708,0.0874,0.0017,0,0.00433,0.000066,0,0.00017,0.114,0.0708,0.171,0.0045,0.0028,0.0067,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,31,0,0.0968,1,0,0,1.1,0.262,0.57,0.4,0.6,0
873064800000,1997,9,1996,12,30,0.307,0.187,0.0553,1000.62,14.36,14.36,1.39,1,0,0.36666666666666664,118.6,103.7,139,46.58,31.73,72,72,72,25.23,-1.421e-14,48.68,0.612,0.518,0.694,21.35,0,67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0733,0.000257,0,0.00145,0.00001,0,0.000057,0.079,0.0708,0.108,0.0031,0.0028,0.0042,25.42,25.39,25.43,0.0888,0,0.896,0.096,0,0.96,0.0852,0,0.861,1.448,0,14.96,1.39,0,14.36,19,27,0,0.633,0.9,0,0.00772,1.53,0.2517,0.61,0.18,0.82,3.26
875656800000,1997,10,1997,1,31,0.261,0.139,0.00873,0,0,0,0,1,0,0.06451612903225806,97.59,90.61,102.9,45.59,38.61,52,52,52,42.34,0,49.27,0.533,0.505,0.574,3.258,0,50.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000274,0,0.0000773,1.1e-7,0,0.000003,0.0715,0.0708,0.0821,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,29,31,0,0.935,1,0,0,1.94,0.2523,0.53,0.033,0.97,0
878335200000,1997,11,1997,2,30,0.305,0.13,0.159,7727.51,17.84,17.84,10.73,1,0,0.8666666666666667,117.6,94.98,130,67.65,44.98,50,50,50,6.18,-1.421e-14,47.99,0.43,0.385,0.526,61.47,0,79.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.074,0.00154,0,0.00255,0.00006,0,0.0001,0.107,0.0708,0.127,0.0042,0.0028,0.005,25.39,25.37,25.43,0.591,0,0.94,0.608,0,0.96,0.568,0,0.903,11.18,0,18.58,10.73,0,17.84,4,11,0,0.133,0.367,0,0.0596,0.5,0.146,0.43,0.52,0.48,25.3
880927200000,1997,12,1997,3,31,0.362,0.158,0.204,12521.2,19.9,19.9,16.83,1,1,1,135.3,124.8,149.1,76.28,65.79,59,59,59,0,-1.421e-14,1.421e-14,0.438,0.396,0.473,76.28,65.79,90.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0708,0.079,0.00223,0.00134,0.00341,0.000088,0.000053,0.00013,0.122,0.103,0.147,0.0048,0.0041,0.0057,25.38,25.35,25.4,0.922,0.89,0.94,0.961,0.96,0.964,0.886,0.854,0.903,17.52,14.58,20.64,16.83,14,19.9,0,0,0,0,0,0,0.0935,0,0.158,0.44,0.56,0.44,34.6
883605600000,1998,1,1997,4,31,0.586,0.196,0.391,24236.9,55.29,55.29,32.58,2,1,1.096774193548387,218.9,148.8,326,145.9,75.85,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.35,0.224,0.49,145.9,75.85,253,990,990,990,964.6,964.4,965,25.4,25,25.6,0.1,0.0757,0.138,0.00819,0.0022,0.0184,0.00032,0.000086,0.00074,0.232,0.123,0.383,0.0092,0.0048,0.015,25.18,24.7,25.39,0.932,0.911,0.959,0.971,0.96,0.98,0.905,0.882,0.939,30.96,17.72,51.54,30.02,17.02,48.2,0,0,0,0,0,0,0.181,0,0.195,0.33,0.67,0.33,41.4
886284000000,1998,2,1997,5,28,1.37,0.206,1.16,67819.7,134.6,134.6,100.9,3,2,2.5357142857142856,565.5,335.1,740.3,480.5,250.1,85,85,85,0,-5.684e-14,5.684e-14,0.163,0.115,0.254,480.5,250.1,655.3,990,990,990,966.1,965.1,966.9,23.9,23.1,24.9,0.236,0.138,0.322,0.137,0.017,0.239,0.0058,0.00068,0.01,0.567,0.267,0.798,0.024,0.011,0.035,23.32,22.34,24.66,0.949,0.929,0.958,0.976,0.97,0.98,0.927,0.901,0.938,40.23,28.1,50.26,39.25,27.26,48.2,0,0,0,0,0,0,0.561,0,0.21,0.15,0.85,0.15,49.5
888703200000,1998,3,1997,6,31,1.89,0.287,1.61,92350.8,129.3,129.3,124.1,3,3,3,707.4,678.5,735.4,600.4,571.5,107,107,107,0,0,0,0.151,0.146,0.158,600.4,571.5,628.4,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.296,0.28,0.312,0.202,0.183,0.221,0.0087,0.0078,0.0095,0.711,0.662,0.758,0.031,0.028,0.033,22.56,22.4,22.72,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,42.25,40.43,43.97,41.38,39.5,43.09,0,0,0,0,0,0,0.69,0,0.28,0.15,0.85,0.15,48.9
891381600000,1998,4,1997,7,30,1.86,0.324,1.53,87622.5,128.5,128.5,121.7,3,3,3,715.8,619.4,751.5,590.8,494.4,125,125,125,0,-5.684e-14,5.684e-14,0.175,0.166,0.202,590.8,494.4,626.5,990,990,990,966.8,966.4,966.9,23.2,23.1,23.6,0.295,0.24,0.316,0.196,0.132,0.22,0.0084,0.0056,0.0095,0.699,0.538,0.759,0.03,0.023,0.033,22.54,22.33,23.08,0.953,0.946,0.955,0.978,0.97,0.98,0.932,0.917,0.936,41.47,35.28,43.7,40.57,34.23,42.83,0,0,0,0,0,0,0.676,0,0.33,0.17,0.82,0.18,47.1
893973600000,1998,5,1997,8,31,1.27,0.394,0.873,52042.3,96.4,96.4,69.95,2,1,1.935483870967742,473,368.7,607.7,326,221.7,147,147,147,-3.667e-15,-5.684e-14,2.842e-14,0.318,0.242,0.399,326,221.7,460.7,990,990,990,965.7,965.2,966.3,24.3,23.7,24.8,0.172,0.135,0.222,0.054,0.0146,0.116,0.0022,0.00059,0.0049,0.398,0.252,0.592,0.016,0.01,0.025,23.88,23.08,24.46,0.945,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.939,37.63,25.64,51.89,36.53,24.87,48.2,0,0,0,0,0,0,0.389,0,0.397,0.31,0.69,0.31,41
896652000000,1998,6,1997,9,30,0.797,0.308,0.489,30198.8,52.9,52.9,41.94,2,1,1.1333333333333333,307.6,262.1,363.5,188.6,143.1,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.391,0.327,0.454,188.6,143.1,244.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.105,0.141,0.0118,0.00791,0.0165,0.00047,0.00031,0.00067,0.309,0.249,0.398,0.012,0.0099,0.016,24.74,24.47,25,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.68,25.62,52.11,38.52,24.85,48.2,0,0,0,0,0,0,0.233,0,0.308,0.39,0.61,0.39,37.9
899244000000,1998,7,1997,10,31,0.612,0.289,0.323,18407.3,33.88,33.88,24.74,1,1,1,228.7,202.2,259.6,120.7,94.17,108,108,108,-1.834e-15,-2.842e-14,1.421e-14,0.475,0.416,0.534,120.7,94.17,151.6,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0961,0.0868,0.107,0.00601,0.00375,0.00864,0.00024,0.00015,0.00034,0.208,0.16,0.263,0.0082,0.0063,0.01,25.22,25,25.43,0.836,0,0.94,0.876,0,0.97,0.811,0,0.911,25.51,0,34.92,24.74,0,33.88,0,3,0,0,0.0968,0,0.137,0.0968,0.289,0.47,0.53,0.47,30.1
901922400000,1998,8,1997,11,31,0.469,0.249,0.22,0,0,0,0,1,1,1,175.1,155.4,200.8,82.07,62.41,93,93,93,-6.876e-16,-1.421e-14,1.421e-14,0.534,0.463,0.598,82.07,62.41,107.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0807,0.0738,0.0898,0.00273,0.00105,0.00491,0.00011,0.000041,0.00019,0.137,0.102,0.183,0.0054,0.004,0.0071,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.53,0.47,0.53,0
904600800000,1998,9,1997,12,30,0.331,0.187,0.0993,3409.19,18.16,18.16,4.735,1,0,0.6,127.9,112.2,153.5,55.88,40.21,72,72,72,17.56,-1.421e-14,48.68,0.568,0.469,0.642,38.32,0,81.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0784,0.000707,0,0.00268,0.000028,0,0.0001,0.0901,0.0708,0.134,0.0035,0.0028,0.0052,25.41,25.37,25.43,0.275,0,0.939,0.288,0,0.961,0.264,0,0.901,4.932,0,18.9,4.735,0,18.16,12,21,0,0.4,0.7,0,0.0263,1.1,0.2317,0.56,0.3,0.7,10.3
907192800000,1998,10,1998,1,31,0.267,0.139,0.0569,0,0,0,0,1,0,0.3870967741935484,99.63,90.88,111.4,47.63,38.88,52,52,52,26.39,-7.105e-15,49.54,0.524,0.467,0.572,21.24,0,59.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00016,0,0.000798,0.0000063,0,0.000031,0.0774,0.0708,0.0943,0.003,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,31,0,0.613,1,0,0,1.61,0.2101,0.52,0.21,0.79,0
909871200000,1998,11,1998,2,30,0.306,0.13,0.153,7879.57,18.95,18.95,10.94,1,0,0.8,118.2,91.97,135.4,68.16,41.97,50,50,50,9.023,-1.421e-14,49.9,0.43,0.369,0.544,59.14,0,85.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0759,0.00163,0,0.00301,0.000064,0,0.00012,0.108,0.0708,0.137,0.0042,0.0028,0.0054,25.39,25.36,25.43,0.589,0,0.938,0.608,0,0.962,0.565,0,0.901,11.39,0,19.7,10.94,0,18.95,6,11,0,0.2,0.367,0,0.0608,0.567,0.153,0.42,0.5,0.5,25.8
912463200000,1998,12,1998,3,31,0.444,0.158,0.286,17619.3,33.75,33.75,23.68,1,1,1,165.7,136.8,208.5,106.7,77.82,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.36,0.283,0.431,106.7,77.82,149.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0746,0.0999,0.00482,0.00236,0.00845,0.00019,0.000093,0.00033,0.176,0.125,0.253,0.0069,0.0049,0.0099,25.35,25.3,25.38,0.921,0.911,0.938,0.968,0.96,0.97,0.892,0.882,0.91,24.46,18.13,34.79,23.68,17.41,33.75,0,0,0,0,0,0,0.132,0,0.158,0.36,0.64,0.36,39.7
915141600000,1999,1,1998,4,31,0.93,0.196,0.734,44738.2,96.4,96.4,60.13,2,1,1.6129032258064515,347.2,214.8,540.7,274.2,141.8,73,73,73,3.667e-15,-5.684e-14,5.684e-14,0.227,0.135,0.34,274.2,141.8,467.7,990,990,990,965.1,964.5,966,24.9,24,25.5,0.146,0.099,0.214,0.0401,0.0078,0.12,0.0016,0.00031,0.005,0.359,0.241,0.592,0.015,0.0094,0.025,24.5,23.38,25.27,0.945,0.923,0.958,0.975,0.97,0.98,0.921,0.895,0.939,38.8,25.71,51.29,37.72,24.94,48.2,0,0,0,0,0,0,0.334,0,0.196,0.21,0.79,0.21,48.1
917820000000,1999,2,1998,5,28,2.34,0.304,2.04,108955,187.2,187.2,162.1,4,2,3.6785714285714284,968.7,567.2,1141,843.1,482.2,125.6,85,162,6.09e-15,-1.137e-13,1.137e-13,0.129,0.093,0.15,843.1,482.2,1004,990,990,990,967.7,966.2,968.3,22.3,21.7,23.8,0.489,0.224,0.638,0.34,0.127,0.431,0.015,0.0053,0.02,1.08,0.559,1.35,0.049,0.024,0.062,21.2,20.31,23.23,0.955,0.948,0.957,0.979,0.97,0.98,0.935,0.919,0.938,45.16,36.83,52.5,44.06,35.72,48.2,0,0,0,0,0,0,0.901,0,0.3,0.13,0.87,0.13,46.6
920239200000,1999,3,1998,6,31,3.16,0.439,2.65,135346,192.8,192.8,181.9,4,4,4,1181,1094,1425,1017,911.5,163.8,129,183,28.29,-1.137e-13,196,0.141,0.0905,0.167,988.9,911.5,1100,990,990,990,968.5,968.2,969.2,21.5,20.8,21.8,0.65,0.551,0.863,0.469,0.38,0.648,0.022,0.017,0.031,1.39,1.18,1.81,0.065,0.054,0.087,20.14,18.95,20.62,0.955,0.952,0.955,0.98,0.98,0.98,0.936,0.933,0.936,46.53,44.02,50.3,45.48,43.14,48.2,0,0,0,0,0,0,1.01,0,0.51,0.14,0.84,0.16,42.8
922917600000,1999,4,1998,7,30,3.61,0.384,2.81,136197,192.8,192.8,189.2,4,4,4,1393,1094,1500,1245,946.5,148,148,148,160.3,-1.137e-13,252.4,0.107,0.0986,0.135,1084,946.5,1100,990,990,990,969.1,968.2,969.5,20.9,20.5,21.8,0.843,0.582,0.907,0.618,0.397,0.648,0.03,0.018,0.032,1.76,1.24,1.86,0.084,0.057,0.09,19.1,18.66,20.56,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.35,45.59,50.36,47.29,44.68,48.2,0,0,0,0,0,0,1.05,0,0.8,0.11,0.78,0.22,37.7
925509600000,1999,5,1998,8,31,2.22,0.394,1.83,101078,175.4,175.4,135.9,4,3,3.225806451612903,829.8,650.6,1071,682.8,503.6,147,147,147,3.667e-15,0,1.137e-13,0.181,0.137,0.226,682.8,503.6,923.6,990,990,990,967.2,966.5,968.1,22.8,21.9,23.5,0.36,0.246,0.554,0.252,0.137,0.386,0.011,0.0058,0.018,0.84,0.553,1.19,0.037,0.024,0.055,21.94,20.68,22.94,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.33,35.76,52,42.18,34.69,48.2,0,0,0,0,0,0,0.755,0,0.39,0.18,0.82,0.18,45.5
928188000000,1999,6,1998,9,30,1.36,0.308,1.05,61874.8,107.9,107.9,85.94,3,2,2.1333333333333333,522.8,426.9,639.9,403.8,307.9,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.231,0.186,0.279,403.8,307.9,520.9,990,990,990,966,965.5,966.5,24,23.5,24.5,0.2,0.164,0.254,0.0898,0.0443,0.149,0.0038,0.0018,0.0063,0.489,0.358,0.628,0.02,0.015,0.027,23.56,22.96,24.12,0.951,0.942,0.958,0.976,0.97,0.98,0.928,0.914,0.939,41.87,34.3,52.24,40.63,33.27,48.2,0,0,0,0,0,0,0.477,0,0.31,0.23,0.77,0.23,45.5
930780000000,1999,7,1998,10,31,0.958,0.289,0.669,40614,67.91,67.91,54.59,2,1,1.6774193548387097,357.7,304.7,421.7,249.7,196.7,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.305,0.256,0.354,249.7,196.7,313.7,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.142,0.123,0.164,0.0227,0.0125,0.0471,0.00092,0.0005,0.0019,0.321,0.247,0.395,0.013,0.0099,0.016,24.49,24.14,24.73,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.01,25.56,52.02,34.88,24.79,48.2,0,0,0,0,0,0,0.303,0,0.289,0.3,0.7,0.3,42.4
933458400000,1999,8,1998,11,31,0.683,0.249,0.434,27155.7,47.19,47.19,36.5,1,1,1,255,219.7,300.6,162,126.7,93,93,93,2.292e-15,-2.842e-14,2.842e-14,0.368,0.309,0.423,162,126.7,207.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.109,0.0965,0.125,0.00952,0.00652,0.0134,0.00038,0.00026,0.00053,0.28,0.216,0.361,0.011,0.0085,0.014,25.02,24.74,25.27,0.942,0.929,0.956,0.974,0.97,0.98,0.917,0.901,0.937,37.46,29.17,48.15,36.5,28.29,47.19,0,0,0,0,0,0,0.203,0,0.249,0.36,0.64,0.36,39.8
936136800000,1999,9,1998,12,30,0.48,0.187,0.293,18107.8,32.54,32.54,25.15,1,1,1,185,161.7,216.7,113,89.7,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.392,0.332,0.445,113,89.7,144.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0813,0.101,0.00536,0.00337,0.00805,0.00021,0.00013,0.00032,0.19,0.148,0.247,0.0074,0.0058,0.0097,25.36,25.25,25.38,0.922,0.911,0.936,0.969,0.964,0.97,0.894,0.882,0.908,25.95,20.59,33.55,25.15,19.86,32.54,0,0,0,0,0,0,0.14,0,0.187,0.39,0.61,0.39,37.7
938728800000,1999,10,1999,1,31,0.388,0.139,0.249,15288.8,23.81,23.81,20.55,1,1,1,145,133,159.8,93.01,80.99,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.36,0.325,0.391,93.01,80.99,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0747,0.0842,0.00366,0.00263,0.00491,0.00014,0.0001,0.00019,0.151,0.129,0.177,0.0059,0.0051,0.0069,25.35,25.34,25.37,0.921,0.911,0.932,0.965,0.96,0.97,0.889,0.883,0.895,21.28,18.79,24.55,20.55,18.04,23.81,0,0,0,0,0,0,0.114,0,0.139,0.36,0.64,0.36,39.4
941407200000,1999,11,1999,2,30,0.387,0.13,0.257,15748.3,25.6,25.6,21.87,1,1,1,149.2,132.2,165.3,99.2,82.17,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.336,0.303,0.378,99.2,82.17,115.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0748,0.0864,0.00418,0.00273,0.00555,0.00016,0.00011,0.00022,0.161,0.131,0.19,0.0063,0.0051,0.0074,25.34,25.34,25.37,0.917,0.911,0.931,0.968,0.961,0.97,0.887,0.883,0.894,22.6,19.03,26.4,21.87,18.28,25.6,0,0,0,0,0,0,0.122,0,0.13,0.34,0.66,0.34,40.7
943999200000,1999,12,1999,3,31,0.46,0.158,0.302,18615.4,27.02,27.02,25.02,1,1,1,171.7,160.6,180,112.7,101.6,59,59,59,0,-1.421e-14,1.421e-14,0.344,0.328,0.367,112.7,101.6,121,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.083,0.0899,0.00533,0.00439,0.00604,0.00021,0.00017,0.00024,0.187,0.167,0.202,0.0073,0.0065,0.0079,25.36,25.35,25.36,0.92,0.912,0.926,0.97,0.97,0.97,0.892,0.884,0.898,25.79,23.04,27.86,25.02,22.34,27.02,0,0,0,0,0,0,0.139,0,0.158,0.34,0.66,0.34,40.5
946677600000,2000,1,1999,4,31,0.571,0.196,0.375,23449,45.24,45.24,31.52,1,1,1,213.2,170.7,271.4,140.2,97.72,73,73,73,9.168e-16,-1.421e-14,2.842e-14,0.348,0.269,0.428,140.2,97.72,198.3,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0984,0.0834,0.119,0.00767,0.00406,0.0126,0.0003,0.00016,0.0005,0.238,0.162,0.342,0.0093,0.0063,0.014,25.25,24.87,25.39,0.933,0.912,0.954,0.972,0.968,0.98,0.906,0.884,0.935,32.41,22.21,46.17,31.52,21.5,45.24,0,0,0,0,0,0,0.175,0,0.196,0.34,0.66,0.34,41.1
949356000000,2000,2,1999,5,29,0.988,0.213,0.775,47123.3,85.84,85.84,67.71,2,1,1.793103448275862,394.5,278.2,478.9,309.5,193.2,85,85,85,-9.801e-16,-2.842e-14,2.842e-14,0.223,0.177,0.306,309.5,193.2,393.9,990,990,990,965.4,964.8,965.8,24.6,24.2,25.2,0.159,0.118,0.189,0.0487,0.0122,0.0849,0.002,0.00048,0.0035,0.388,0.252,0.482,0.016,0.01,0.02,24.25,23.76,24.85,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.94,39.74,26.59,52.34,38.67,25.79,48.2,0,0,0,0,0,0,0.376,0,0.213,0.22,0.78,0.22,47.7
951861600000,2000,3,1999,6,31,1.69,0.287,1.41,80874.3,173,173,108.7,4,2,2.5483870967741935,632,481.9,1007,525,374.9,107,107,107,-4.072e-31,-5.684e-14,5.684e-14,0.179,0.106,0.222,525,374.9,899.6,990,990,990,966.4,965.8,967.9,23.6,22.1,24.2,0.264,0.185,0.524,0.16,0.076,0.374,0.0069,0.0031,0.017,0.644,0.457,1.14,0.028,0.019,0.052,22.95,20.93,23.77,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,44.17,35.71,52.23,43.03,34.64,48.2,0,0,0,0,0,0,0.604,0,0.28,0.17,0.83,0.17,47.9
954540000000,2000,4,1999,7,30,2.48,0.324,2.16,116036,183.6,183.6,161.2,4,3,3.6333333333333333,957.5,759.2,1100,832.5,634.2,125,125,125,7.579e-15,-1.137e-13,1.137e-13,0.133,0.114,0.165,832.5,634.2,974.8,990,990,990,967.7,966.9,968.2,22.3,21.8,23.1,0.475,0.32,0.6,0.338,0.225,0.411,0.015,0.0097,0.019,1.06,0.772,1.28,0.048,0.033,0.059,21.23,20.5,22.29,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.62,39.6,51.73,44.53,38.61,48.2,0,0,0,0,0,0,0.895,0,0.32,0.13,0.87,0.13,46.8
957132000000,2000,5,1999,8,31,1.52,0.394,1.13,65903.7,122.5,122.5,88.58,3,2,2.2580645161290325,567.7,437.3,743,420.7,290.3,147,147,147,-5.501e-15,-5.684e-14,5.684e-14,0.266,0.198,0.336,420.7,290.3,596,990,990,990,966.1,965.6,966.9,23.9,23.1,24.4,0.211,0.159,0.299,0.0999,0.036,0.199,0.0042,0.0015,0.0086,0.505,0.333,0.709,0.021,0.014,0.031,23.35,22.42,24.1,0.95,0.939,0.958,0.975,0.97,0.98,0.927,0.911,0.939,40.63,32.2,52.16,39.46,31.24,48.2,0,0,0,0,0,0,0.492,0,0.39,0.26,0.74,0.26,43.4
959810400000,2000,6,1999,9,30,0.94,0.308,0.631,38354.1,67.42,67.42,53.27,2,1,1.6,362.5,307.7,431,243.5,188.7,119,119,119,3.79e-15,-2.842e-14,2.842e-14,0.332,0.276,0.387,243.5,188.7,312,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.141,0.122,0.165,0.0214,0.0118,0.0463,0.00087,0.00047,0.0019,0.325,0.249,0.398,0.013,0.01,0.016,24.46,24.1,24.73,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,36.98,25.65,52.06,35.86,24.88,48.2,0,0,0,0,0,0,0.296,0,0.309,0.33,0.67,0.33,40.8
962402400000,2000,7,1999,10,31,0.703,0.289,0.414,25765.7,44.34,44.34,34.63,1,1,1,262.4,229.2,303.6,154.4,121.2,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.414,0.356,0.471,154.4,121.2,195.6,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.108,0.0963,0.123,0.00888,0.00606,0.0124,0.00035,0.00024,0.00049,0.268,0.209,0.342,0.011,0.0082,0.014,24.99,24.74,25.22,0.94,0.926,0.953,0.973,0.97,0.98,0.914,0.898,0.934,35.58,27.77,45.25,34.63,26.93,44.34,0,0,0,0,0,0,0.192,0,0.289,0.41,0.59,0.41,36.7
965080800000,2000,8,1999,11,31,0.529,0.249,0.28,7783.71,29.78,29.78,10.46,1,1,1,197.6,174.3,226.2,104.6,81.28,93,93,93,0,-1.421e-14,1.421e-14,0.473,0.411,0.534,104.6,81.28,133.2,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0887,0.0805,0.0988,0.00464,0.00266,0.00707,0.00018,0.0001,0.00028,0.177,0.135,0.228,0.0069,0.0053,0.009,25.37,25.21,25.42,0.358,0,0.932,0.375,0,0.97,0.347,0,0.904,10.79,0,30.7,10.46,0,29.78,0,19,0,0,0.613,0,0.0581,0.613,0.249,0.47,0.53,0.47,14.7
967759200000,2000,9,1999,12,30,0.364,0.187,0.165,7415.31,21.92,21.92,10.3,1,0,0.9,140.6,118.5,171.8,68.56,46.5,72,72,72,4.786,-1.421e-14,49.23,0.518,0.419,0.608,63.78,0,99.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0708,0.0849,0.0016,0,0.00423,0.000063,0,0.00017,0.111,0.0708,0.166,0.0043,0.0028,0.0065,25.4,25.37,25.43,0.549,0,0.94,0.577,0,0.969,0.528,0,0.902,10.7,0,22.63,10.3,0,21.92,3,12,0,0.1,0.4,0,0.0572,0.5,0.199,0.51,0.45,0.55,20.4
970351200000,2000,10,2000,1,31,0.29,0.139,0.116,1321.12,14.13,14.13,1.776,1,0,0.7419354838709677,108.1,100.7,118.2,56.09,48.72,52,52,52,12.7,-7.105e-15,49.82,0.482,0.44,0.516,43.39,0,66.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000535,0,0.00138,0.000021,0,0.000054,0.0873,0.0708,0.104,0.0034,0.0028,0.0041,25.41,25.4,25.43,0.114,0,0.892,0.124,0,0.96,0.11,0,0.857,1.85,0,14.72,1.776,0,14.13,8,27,0,0.258,0.871,0,0.00986,1.13,0.174,0.48,0.4,0.6,4.56
973029600000,2000,11,2000,2,30,0.318,0.13,0.188,9730.74,20.69,20.69,13.51,1,1,1,122.6,101,143.9,72.59,51,50,50,50,-1.658e-15,-1.421e-14,7.105e-15,0.41,0.347,0.495,72.59,51,93.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0789,0.00192,0.000085,0.00373,0.000075,0.0000033,0.00015,0.115,0.0823,0.152,0.0045,0.0032,0.006,25.39,25.35,25.42,0.743,0,0.94,0.768,0,0.966,0.713,0,0.902,14.07,0,21.41,13.51,0,20.69,0,6,0,0,0.2,0,0.0751,0.2,0.13,0.41,0.59,0.41,30.6
975621600000,2000,12,2000,3,31,0.49,0.158,0.332,20636.7,41.69,41.69,27.74,1,1,1,183.1,148.6,241.5,124.1,89.57,59,59,59,0,-1.421e-14,1.421e-14,0.328,0.244,0.397,124.1,89.57,182.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.091,0.0788,0.112,0.00629,0.00336,0.0113,0.00025,0.00013,0.00044,0.207,0.146,0.312,0.0081,0.0057,0.012,25.32,25.04,25.36,0.926,0.911,0.949,0.97,0.964,0.98,0.898,0.883,0.93,28.58,20.53,42.54,27.74,19.79,41.69,0,0,0,0,0,0,0.154,0,0.158,0.32,0.68,0.32,42.1
978300000000,2001,1,2000,4,31,1.05,0.196,0.853,51688,96.4,96.4,69.47,2,1,1.8387096774193548,391.4,252.2,538.2,318.4,179.2,73,73,73,-2.75e-15,-5.684e-14,0,0.196,0.136,0.289,318.4,179.2,465.2,990,990,990,965.3,964.7,966,24.7,24,25.3,0.161,0.112,0.213,0.053,0.011,0.119,0.0022,0.00043,0.0049,0.393,0.242,0.588,0.016,0.0097,0.025,24.26,23.39,24.98,0.946,0.923,0.958,0.975,0.97,0.98,0.923,0.895,0.939,39.37,25.77,51.06,38.32,25,48.2,0,0,0,0,0,0,0.386,0,0.197,0.19,0.81,0.19,49.2
980978400000,2001,2,2000,5,28,2.06,0.259,1.79,96728,192.8,192.8,143.9,4,2,3.3214285714285716,851.4,550,1358,744.4,465,107,85,137,6.441,-1.137e-13,120.6,0.129,0.101,0.155,737.9,465,1100,990,990,990,967.3,966.1,969,22.7,21,23.9,0.416,0.214,0.83,0.301,0.118,0.648,0.014,0.005,0.031,0.955,0.52,1.78,0.043,0.022,0.085,21.78,19.2,23.34,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.6,35.2,51.95,43.29,34.14,48.2,0,0,0,0,0,0,0.8,0,0.27,0.13,0.87,0.13,47
983397600000,2001,3,2000,6,31,4.38,0.49,2.95,136379,191.7,191.7,183.3,4,4,4,1636,1403,1753,1453,1220,183,183,183,352.6,120.4,470.4,0.112,0.104,0.13,1100,1100,1100,990,990,990,969.9,969.2,970.3,20.1,19.7,20.8,0.906,0.847,0.922,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.8,1.87,0.092,0.086,0.095,18.22,17.83,19.03,0.951,0.951,0.953,0.98,0.98,0.98,0.932,0.932,0.934,46.76,45.71,48.89,45.83,44.79,47.92,0,0,0,0,0,0,1.02,0,1.43,0.11,0.67,0.33,31.1
986076000000,2001,4,2000,7,30,4.18,0.384,2.85,132528,192.8,192.8,184.1,4,4,4,1611,1355,1736,1463,1207,148,148,148,363.3,106.5,488.5,0.0923,0.0852,0.109,1100,1100,1100,990,990,990,969.8,969,970.2,20.2,19.8,21,0.91,0.84,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.79,1.87,0.092,0.085,0.095,18.3,17.88,19.2,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,46.96,45.85,49.34,46.02,44.93,48.2,0,0,0,0,0,0,1.02,0,1.33,0.092,0.68,0.32,31.7
988668000000,2001,5,2000,8,31,2.62,0.433,2.18,116507,192.8,192.8,156.6,4,3,3.5161290322580645,977.6,777.5,1315,816.1,630.5,161.5,147,192,0.7568,-1.137e-13,23.46,0.166,0.142,0.189,815.3,630.5,1100,990,990,990,967.8,967,968.9,22.2,21.1,23,0.472,0.318,0.807,0.343,0.222,0.648,0.016,0.0097,0.031,1.07,0.767,1.75,0.048,0.033,0.083,21.17,19.35,22.22,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.91,39.84,52.24,44.72,38.88,48.2,0,0,0,0,0,0,0.87,0,0.44,0.17,0.83,0.17,44.5
991346400000,2001,6,2000,9,30,1.63,0.345,1.28,74286.5,133,133,103.2,3,2,2.566666666666667,628.3,508.7,770.4,495.3,347.7,133,119,161,0,-5.684e-14,5.684e-14,0.218,0.154,0.316,495.3,347.7,651.4,990,990,990,966.4,965.9,967,23.6,23,24.1,0.245,0.181,0.328,0.14,0.0631,0.236,0.006,0.0026,0.01,0.59,0.421,0.8,0.025,0.017,0.035,23.01,22.22,23.69,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,41.68,34.92,51.99,40.52,33.87,48.2,0,0,0,0,0,0,0.573,0,0.35,0.21,0.79,0.21,45.6
993938400000,2001,7,2000,10,31,1.13,0.362,0.77,46062.4,79.44,79.44,61.91,2,1,1.903225806451613,422.3,355.8,502.9,287.3,220.8,135,135,135,-3.667e-15,-2.842e-14,0,0.323,0.268,0.379,287.3,220.8,367.9,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.158,0.134,0.186,0.0362,0.0145,0.0727,0.0015,0.00059,0.003,0.345,0.253,0.45,0.014,0.01,0.019,24.16,23.69,24.51,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.46,25.76,52.24,33.29,24.99,48.2,0,0,0,0,0,0,0.344,0,0.36,0.32,0.68,0.32,40.8
996616800000,2001,8,2000,11,31,0.791,0.308,0.483,29964.4,51.35,51.35,40.27,2,1,1.064516129032258,295.5,253.3,352.3,180.5,138.3,115,115,115,1.834e-15,-2.842e-14,2.842e-14,0.393,0.326,0.454,180.5,138.3,237.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.117,0.102,0.137,0.0111,0.00751,0.0159,0.00044,0.0003,0.00064,0.304,0.239,0.397,0.012,0.0095,0.016,24.8,24.49,25.05,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.81,25.88,52.25,38.64,25.1,48.2,0,0,0,0,0,0,0.224,0,0.308,0.39,0.61,0.39,37.9
