datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1535752800000,2018,9,2017,12,30,0.538,0.203,0.335,20795,34.96,34.96,28.88,1,1,1,207.5,177.2,246.9,129.2,105.2,78.33,72,91,-4.737e-16,-1.421e-14,1.421e-14,0.378,0.334,0.417,129.2,105.2,155.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0957,0.0868,0.106,0.00673,0.00469,0.009,0.00026,0.00018,0.00036,0.219,0.176,0.268,0.0086,0.0069,0.011,25.29,25.05,25.38,0.929,0.914,0.941,0.97,0.97,0.97,0.901,0.887,0.913,29.78,23.94,36.05,28.88,23.22,34.96,0,0,0,0,0,0,0.16,0,0.203,0.38,0.62,0.38,38.7
1538344800000,2018,10,2018,1,31,0.425,0.139,0.285,17532.7,27.7,27.7,23.57,1,1,1,158.5,140.8,175.8,106.5,88.85,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.329,0.296,0.369,106.5,88.85,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0775,0.0898,0.0048,0.0033,0.00628,0.00019,0.00013,0.00025,0.175,0.143,0.206,0.0068,0.0056,0.0081,25.34,25.34,25.36,0.918,0.911,0.928,0.969,0.964,0.97,0.89,0.883,0.9,24.32,20.38,28.56,23.57,19.65,27.7,0,0,0,0,0,0,0.131,0,0.14,0.33,0.67,0.33,41.3
1541023200000,2018,11,2018,2,30,0.421,0.13,0.292,17987.8,28.89,28.89,24.98,1,1,1,162.5,141.7,178.9,112.5,91.67,50,50,50,-2.842e-15,-1.421e-14,1.421e-14,0.309,0.28,0.353,112.5,91.67,128.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0781,0.0912,0.00532,0.00354,0.0067,0.00021,0.00014,0.00026,0.185,0.148,0.214,0.0073,0.0058,0.0084,25.34,25.34,25.35,0.921,0.912,0.93,0.969,0.965,0.97,0.893,0.883,0.902,25.77,20.96,29.79,24.98,20.22,28.89,0,0,0,0,0,0,0.139,0,0.129,0.31,0.69,0.31,42.7
1543615200000,2018,12,2018,3,31,0.519,0.158,0.361,22533.6,33.23,33.23,30.29,1,1,1,193.7,181.6,206.2,134.7,122.6,59,59,59,4.584e-16,0,1.421e-14,0.305,0.286,0.325,134.7,122.6,147.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0904,0.0991,0.0072,0.00617,0.00826,0.00028,0.00024,0.00032,0.226,0.205,0.249,0.0088,0.008,0.0097,25.36,25.31,25.36,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.909,31.22,28.25,34.25,30.29,27.41,33.23,0,0,0,0,0,0,0.168,0,0.158,0.3,0.7,0.3,43.4
1546293600000,2019,1,2018,4,31,0.618,0.196,0.423,26500.5,48.2,48.2,35.62,1,1,1,230.9,205.1,288.5,157.9,132.1,73,73,73,-9.168e-16,-2.842e-14,0,0.319,0.253,0.356,157.9,132.1,215.5,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.105,0.0956,0.125,0.00917,0.00698,0.0141,0.00036,0.00027,0.00056,0.269,0.223,0.372,0.011,0.0087,0.015,25.15,24.77,25.35,0.941,0.931,0.958,0.972,0.97,0.98,0.915,0.903,0.938,36.64,30.58,50.13,35.62,29.66,48.2,0,0,0,0,0,0,0.198,0,0.195,0.32,0.68,0.32,42.9
1548972000000,2019,2,2018,5,28,0.98,0.206,0.774,46893.1,90.59,90.59,69.78,2,1,1.8928571428571428,405.1,293.1,502.3,320.1,208.2,85,85,85,-2.03e-15,-2.842e-14,2.842e-14,0.216,0.169,0.29,320.1,208.2,417.3,990,990,990,965.4,964.9,965.9,24.6,24.1,25.1,0.163,0.123,0.197,0.052,0.0134,0.096,0.0021,0.00053,0.004,0.389,0.245,0.517,0.016,0.0098,0.021,24.2,23.62,24.78,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,38.51,25.83,51.72,37.46,25.06,48.2,0,0,0,0,0,0,0.388,0,0.206,0.21,0.79,0.21,47.9
1551391200000,2019,3,2018,6,31,1.32,0.287,1.03,61864.1,90.77,90.77,83.15,2,2,2,491,422.8,527.2,384,315.8,107,107,107,5.501e-15,-5.684e-14,5.684e-14,0.219,0.203,0.253,384,315.8,420.2,990,990,990,965.8,965.5,966,24.2,24,24.5,0.189,0.165,0.201,0.0802,0.048,0.0973,0.0033,0.002,0.0041,0.471,0.368,0.525,0.019,0.015,0.022,23.72,23.5,24.13,0.952,0.943,0.956,0.977,0.97,0.98,0.931,0.915,0.937,42.52,35.23,46.31,41.58,34.18,45.38,0,0,0,0,0,0,0.462,0,0.29,0.22,0.78,0.22,46.9
1554069600000,2019,4,2018,7,30,1.01,0.324,0.683,41070.9,63.44,63.44,57.04,2,1,1.8666666666666667,388.4,334.7,418.7,263.4,209.7,125,125,125,-1.895e-15,-2.842e-14,2.842e-14,0.323,0.299,0.373,263.4,209.7,293.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.149,0.13,0.16,0.0256,0.0136,0.0376,0.001,0.00054,0.0015,0.314,0.251,0.397,0.013,0.01,0.016,24.35,24.18,24.57,0.937,0.923,0.959,0.971,0.97,0.98,0.91,0.896,0.94,32.78,25.64,51.81,31.72,24.87,48.2,0,0,0,0,0,0,0.317,0,0.327,0.32,0.68,0.32,40.7
1556661600000,2019,5,2018,8,31,0.741,0.394,0.347,21325.2,41.03,41.03,28.66,1,1,1,276.6,228.9,329.5,129.6,81.89,147,147,147,4.072e-31,-2.842e-14,2.842e-14,0.538,0.446,0.642,129.6,81.89,182.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.102,0.0853,0.121,0.00676,0.00271,0.0113,0.00027,0.00011,0.00045,0.226,0.141,0.321,0.009,0.0055,0.013,24.97,24.63,25.29,0.93,0.913,0.95,0.97,0.96,0.98,0.902,0.882,0.931,29.53,18.75,41.87,28.66,18.01,41.03,0,0,0,0,0,0,0.159,0,0.394,0.53,0.47,0.53,28.8
1559340000000,2019,6,2018,9,30,0.513,0.308,0.204,4680.03,23.66,23.66,6.5,1,1,1,197.8,173.7,226.4,78.79,54.66,119,119,119,-1.895e-15,-1.421e-14,1.421e-14,0.605,0.526,0.685,78.79,54.66,107.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0827,0.0742,0.0929,0.00245,0.000396,0.00488,0.000096,0.000016,0.00019,0.134,0.0909,0.185,0.0052,0.0036,0.0073,25.41,25.26,25.46,0.275,0,0.922,0.29,0,0.97,0.266,0,0.89,6.716,0,24.39,6.5,0,23.66,0,21,0,0,0.7,0,0.0361,0.7,0.309,0.6,0.4,0.6,9.12
1561932000000,2019,7,2018,10,31,0.399,0.289,0.0398,0,0,0,0,1,0,0.25806451612903225,149,132.4,172.3,41.01,24.37,108,108,108,26.15,-1.421e-14,48.98,0.729,0.627,0.816,14.86,0,64.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0762,0.000167,0,0.00121,0.0000065,0,0.000048,0.077,0.0708,0.107,0.003,0.0028,0.0042,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,23,31,0,0.742,1,0,0,1.74,0.3592,0.72,0.1,0.9,0
1564610400000,2019,8,2018,11,31,0.299,0.249,0,0,0,0,0,0,0,0,111.8,98.19,130.5,18.8,5.19,93,93,93,18.8,5.19,37.46,0.837,0.713,0.947,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.299,0.83,0,1,0
1567288800000,2019,9,2018,12,30,0.203,0.184,0,0,0,0,0,0,0,0,78.49,65.8,96.28,7.423,0,71.07,65.8,72,7.423,0,24.28,0.915,0.748,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.203,0.91,0,1,0
1569880800000,2019,10,2019,1,31,0.162,0.139,0,0,0,0,0,0,0,0,60.49,55.43,65.38,8.492,3.43,52,52,52,8.492,3.43,13.38,0.862,0.795,0.938,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.162,0.86,0,1,0
1572559200000,2019,11,2019,2,30,0.223,0.13,0.0485,0,0,0,0,1,0,0.3333333333333333,85.9,58.56,111,35.9,8.56,50,50,50,17.19,-7.105e-15,49.24,0.609,0.45,0.854,18.71,0,61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000174,0,0.000935,0.0000068,0,0.000037,0.0771,0.0708,0.0966,0.003,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,30,0,0.667,1,0,0,1.67,0.1745,0.58,0.22,0.78,0
1575151200000,2019,12,2019,3,31,0.362,0.158,0.204,11663.4,22.17,22.17,15.68,1,1,1,135,111.3,159.9,76.05,52.27,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.44,0.369,0.53,76.05,52.27,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0708,0.0828,0.00221,0.000193,0.00433,0.000087,0.0000076,0.00017,0.122,0.0841,0.166,0.0048,0.0033,0.0065,25.38,25.35,25.42,0.837,0,0.94,0.868,0,0.969,0.805,0,0.903,16.31,0,22.88,15.68,0,22.17,0,3,0,0,0.0968,0,0.0871,0.0968,0.158,0.44,0.56,0.44,32.2
1577829600000,2020,1,2019,4,31,0.61,0.196,0.415,25749.7,57.04,57.04,34.61,2,1,1.096774193548387,227.9,165.1,334.1,154.9,92.14,73,73,73,1.834e-15,-1.421e-14,2.842e-14,0.333,0.218,0.442,154.9,92.14,261.1,990,990,990,964.6,964.4,965.1,25.4,24.9,25.6,0.104,0.0815,0.141,0.00905,0.00358,0.0223,0.00036,0.00014,0.00089,0.248,0.152,0.385,0.0098,0.006,0.015,25.16,24.65,25.39,0.934,0.911,0.959,0.972,0.965,0.98,0.908,0.883,0.94,32.99,21.09,51.76,32.01,20.36,48.2,0,0,0,0,0,0,0.192,0,0.195,0.32,0.68,0.32,42.2
1580508000000,2020,2,2019,5,29,1.64,0.229,1.41,79871.4,178.9,178.9,114.8,4,2,2.793103448275862,654.5,349.2,1044,563.3,264.2,91.21,85,105,-5.88e-15,-1.137e-13,0,0.153,0.101,0.243,563.3,264.2,938.6,990,990,990,966.5,965.1,968,23.5,22,24.9,0.293,0.143,0.557,0.185,0.0237,0.393,0.0081,0.00095,0.018,0.686,0.288,1.21,0.03,0.012,0.055,22.84,20.75,24.57,0.951,0.932,0.958,0.977,0.97,0.98,0.929,0.904,0.938,41.68,29.67,50.75,40.63,28.78,48.2,0,0,0,0,0,0,0.638,0,0.23,0.14,0.86,0.14,48.7
1583013600000,2020,3,2019,6,31,3.39,0.392,2.77,137953,192.8,192.8,185.4,4,4,4,1266,1051,1461,1119,868.3,146.4,129,183,86,-1.137e-13,232.2,0.119,0.0883,0.174,1033,868.3,1100,990,990,990,968.7,968.1,969.4,21.3,20.6,21.9,0.734,0.511,0.878,0.55,0.359,0.648,0.026,0.016,0.031,1.57,1.11,1.83,0.074,0.05,0.088,19.7,18.81,20.83,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.44,42.33,50.42,46.36,41.49,48.2,0,0,0,0,0,0,1.03,0,0.62,0.12,0.82,0.18,40.7
1585692000000,2020,4,2019,7,30,4.19,0.384,2.85,132378,188.7,188.7,183.9,4,4,4,1616,1477,1688,1468,1329,148,148,148,368.4,228.9,440.1,0.0917,0.0877,0.1,1100,1100,1100,990,990,990,969.9,969.4,970.1,20.1,19.9,20.6,0.916,0.897,0.922,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.84,1.87,0.093,0.09,0.094,18.28,18.04,18.75,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.9,46.28,48.14,45.96,45.35,47.17,0,0,0,0,0,0,1.02,0,1.34,0.092,0.68,0.32,31.6
1588284000000,2020,5,2019,8,31,2.77,0.433,2.29,120138,192.8,192.8,161.5,4,3,3.5806451612903225,1035,766.4,1471,873.8,619.4,161.5,147,192,19.02,-1.137e-13,178.6,0.159,0.131,0.192,854.8,619.4,1100,990,990,990,967.9,967,969.4,22.1,20.6,23,0.525,0.312,0.872,0.386,0.215,0.648,0.018,0.0093,0.031,1.17,0.748,1.82,0.054,0.032,0.088,20.88,18.79,22.29,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.29,39.52,51.59,45.16,38.53,48.2,0,0,0,0,0,0,0.897,0,0.48,0.16,0.83,0.17,43.4
1590962400000,2020,6,2019,9,30,1.55,0.345,1.21,70244,130,130,97.56,3,2,2.433333333333333,599.9,476,753,466.9,315,133,119,161,0,-5.684e-14,5.684e-14,0.23,0.158,0.338,466.9,315,634,990,990,990,966.3,965.7,966.9,23.7,23.1,24.3,0.232,0.169,0.318,0.125,0.0477,0.225,0.0053,0.002,0.0097,0.559,0.372,0.77,0.024,0.015,0.033,23.16,22.32,23.89,0.952,0.943,0.958,0.976,0.97,0.98,0.928,0.915,0.939,41.65,34.8,52.61,40.39,33.76,48.2,0,0,0,0,0,0,0.542,0,0.34,0.22,0.78,0.22,45.3
1593554400000,2020,7,2019,10,31,1.04,0.362,0.676,40864.8,71.85,71.85,54.93,2,1,1.6129032258064515,387.4,321,469.2,252.4,186,135,135,135,0,-2.842e-14,2.842e-14,0.353,0.288,0.421,252.4,186,334.2,990,990,990,965.3,965,965.7,24.7,24.3,25,0.145,0.122,0.174,0.025,0.0116,0.0567,0.001,0.00046,0.0023,0.337,0.255,0.405,0.014,0.01,0.016,24.33,23.89,24.67,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.56,26,52.56,36.36,25.22,48.2,0,0,0,0,0,0,0.305,0,0.364,0.35,0.65,0.35,39.3
1596232800000,2020,8,2019,11,31,0.708,0.268,0.44,27527.1,45.83,45.83,37,1,1,1,264.5,223.9,317.4,164.4,130.9,100.1,93,115,9.168e-16,-2.842e-14,2.842e-14,0.379,0.336,0.415,164.4,130.9,202.4,990,990,990,964.7,964.5,965,25.3,25,25.5,0.11,0.098,0.125,0.00972,0.00688,0.013,0.00039,0.00027,0.00052,0.284,0.224,0.354,0.011,0.0088,0.014,24.97,24.66,25.23,0.943,0.931,0.955,0.974,0.97,0.98,0.919,0.903,0.936,37.96,30.16,46.77,37,29.26,45.83,0,0,0,0,0,0,0.206,0,0.268,0.38,0.62,0.38,38.9
1598911200000,2020,9,2019,12,30,0.473,0.187,0.287,17738.7,33.52,33.52,24.64,1,1,1,182.7,153.9,220.9,110.7,81.93,72,72,72,0,-1.421e-14,1.421e-14,0.399,0.326,0.468,110.7,81.93,148.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0786,0.102,0.00516,0.00271,0.00841,0.0002,0.00011,0.00033,0.186,0.134,0.254,0.0073,0.0053,0.01,25.36,25.22,25.38,0.924,0.911,0.938,0.968,0.961,0.97,0.894,0.883,0.91,25.44,18.99,34.56,24.64,18.25,33.52,0,0,0,0,0,0,0.137,0,0.186,0.4,0.61,0.39,37.5
1601503200000,2020,10,2020,1,31,0.371,0.139,0.232,14282.6,22.07,22.07,19.2,1,1,1,138.7,125.2,152.6,86.65,73.22,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.376,0.341,0.415,86.65,73.22,100.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.072,0.0816,0.00312,0.00197,0.0043,0.00012,0.000077,0.00017,0.139,0.115,0.164,0.0055,0.0045,0.0064,25.36,25.34,25.38,0.925,0.911,0.94,0.963,0.96,0.969,0.891,0.883,0.902,19.92,16.97,22.78,19.2,16.29,22.07,0,0,0,0,0,0,0.107,0,0.139,0.37,0.63,0.37,38.5
1604181600000,2020,11,2020,2,30,0.412,0.13,0.283,17495.4,31.16,31.16,24.3,1,1,1,159,125.5,188.4,109,75.49,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.32,0.265,0.398,109,75.49,138.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.0724,0.0946,0.00502,0.00217,0.00751,0.0002,0.000085,0.00029,0.179,0.119,0.231,0.007,0.0047,0.009,25.35,25.34,25.38,0.926,0.911,0.94,0.967,0.96,0.97,0.896,0.883,0.906,25.1,17.66,32.12,24.3,16.95,31.16,0,0,0,0,0,0,0.135,0,0.129,0.32,0.69,0.31,42.5
1606773600000,2020,12,2020,3,31,0.656,0.158,0.498,31006.5,60.78,60.78,41.68,2,1,1.1935483870967742,244.8,187.3,336.6,185.8,128.3,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.248,0.175,0.315,185.8,128.3,277.6,990,990,990,964.6,964.4,965.1,25.4,24.9,25.6,0.113,0.0925,0.145,0.0123,0.00665,0.03,0.00049,0.00026,0.0012,0.285,0.215,0.384,0.011,0.0084,0.015,25.07,24.61,25.36,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.35,26.14,51.96,36.27,25.36,48.2,0,0,0,0,0,0,0.232,0,0.158,0.24,0.76,0.24,47.3
1609452000000,2021,1,2020,4,31,1.53,0.24,1.29,75002.9,144.6,144.6,100.8,3,2,2.4838709677419355,571.8,348.4,867.6,482.1,275.4,89.68,73,120,1.834e-15,0,5.684e-14,0.16,0.119,0.21,482.1,275.4,747.6,990,990,990,966.1,965.1,967.4,23.9,22.6,24.9,0.236,0.146,0.386,0.136,0.029,0.3,0.0058,0.0012,0.013,0.574,0.303,0.965,0.024,0.012,0.043,23.28,21.66,24.55,0.951,0.935,0.958,0.976,0.97,0.98,0.928,0.907,0.939,41.71,30.99,52.03,40.52,30.06,48.2,0,0,0,0,0,0,0.56,0,0.24,0.16,0.84,0.16,49
1612130400000,2021,2,2020,5,28,3.04,0.37,2.4,119940,192.8,192.8,178.5,4,3,3.9285714285714284,1256,886.6,1675,1103,749.6,153.1,137,162,110.6,-1.137e-13,412.8,0.125,0.0967,0.155,992.8,749.6,1100,990,990,990,968.7,967.4,970,21.3,20,22.6,0.696,0.392,0.912,0.508,0.302,0.648,0.024,0.013,0.032,1.48,0.966,1.86,0.07,0.043,0.093,19.82,18.09,21.58,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.93,0.938,46.61,39.73,51.63,45.48,38.75,48.2,0,0,0,0,0,0,0.992,0,0.64,0.12,0.79,0.21,39.5
1614549600000,2021,3,2020,6,31,3.97,0.539,2.95,139955,192.8,192.8,188.1,4,4,4,1482,1288,1688,1281,1105,201.1,183,239,180.8,4.54,349.1,0.136,0.117,0.151,1100,1100,1100,990,990,990,969.4,968.8,970.1,20.6,19.9,21.2,0.869,0.799,0.92,0.648,0.648,0.648,0.032,0.031,0.033,1.82,1.75,1.87,0.088,0.082,0.094,18.76,18.04,19.45,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,48.17,46.28,50.02,47.03,45.36,48.2,0,0,0,0,0,0,1.05,0,1.02,0.14,0.74,0.26,35.3
1617228000000,2021,4,2020,7,30,3.36,0.384,2.82,138425,192.8,192.8,192.3,4,4,4,1296,1134,1375,1148,985.9,148,148,148,58.95,0,126.5,0.114,0.108,0.131,1089,985.9,1100,990,990,990,968.8,968.3,969.1,21.2,20.9,21.7,0.804,0.628,0.848,0.625,0.416,0.648,0.03,0.019,0.031,1.73,1.32,1.8,0.082,0.061,0.086,19.44,19.12,20.36,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.5,47.02,50.3,48.06,46.08,48.2,0,0,0,0,0,0,1.07,0,0.54,0.11,0.84,0.16,41.2
1619820000000,2021,5,2020,8,31,2.36,0.394,1.96,107452,181.9,181.9,144.4,4,3,3.3548387096774195,880.1,693.4,1115,733.1,546.4,147,147,147,-7.335e-15,-1.137e-13,0,0.17,0.132,0.212,733.1,546.4,967.9,990,990,990,967.4,966.7,968.3,22.6,21.7,23.3,0.397,0.271,0.595,0.282,0.166,0.407,0.013,0.0071,0.019,0.916,0.625,1.27,0.041,0.027,0.058,21.67,20.47,22.7,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.28,38.54,51.83,43.17,37.49,48.2,0,0,0,0,0,0,0.802,0,0.4,0.17,0.83,0.17,45.5
1622498400000,2021,6,2020,9,30,1.44,0.308,1.13,66237.4,116.5,116.5,92,3,2,2.2666666666666666,554,447.9,682.2,435,328.9,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.218,0.174,0.266,435,328.9,563.2,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.213,0.171,0.278,0.106,0.0542,0.177,0.0044,0.0022,0.0076,0.524,0.39,0.651,0.022,0.016,0.028,23.39,22.72,23.99,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.38,35.26,52.31,41.14,34.2,48.2,0,0,0,0,0,0,0.511,0,0.31,0.21,0.78,0.22,46
1625090400000,2021,7,2020,10,31,0.991,0.362,0.629,38230.5,66.19,66.19,51.39,2,1,1.5161290322580645,369.9,311.4,442.1,234.9,176.4,135,135,135,1.834e-15,-2.842e-14,2.842e-14,0.369,0.305,0.433,234.9,176.4,307.1,990,990,990,965.2,965,965.6,24.8,24.4,25,0.139,0.119,0.165,0.0198,0.0107,0.044,0.0008,0.00043,0.0018,0.326,0.252,0.401,0.013,0.01,0.016,24.43,24.05,24.73,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.896,0.939,37.62,25.69,52.11,36.51,24.92,48.2,0,0,0,0,0,0,0.285,0,0.362,0.37,0.63,0.37,38.6
1627768800000,2021,8,2020,11,31,0.689,0.249,0.44,27554.8,48.2,48.2,37.04,1,1,1,257.4,219.3,307.3,164.4,126.3,93,93,93,0,-2.842e-14,2.842e-14,0.365,0.303,0.424,164.4,126.3,214.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.11,0.0963,0.127,0.00972,0.00648,0.014,0.00038,0.00025,0.00056,0.284,0.216,0.373,0.011,0.0085,0.015,25,24.69,25.27,0.943,0.929,0.957,0.974,0.97,0.98,0.918,0.901,0.938,38.01,29.07,49.68,37.04,28.2,48.2,0,0,0,0,0,0,0.206,0,0.249,0.36,0.64,0.36,40
1630447200000,2021,9,2020,12,30,0.464,0.187,0.277,17116.4,32.46,32.46,23.77,1,1,1,178.8,151.5,216.3,106.8,79.47,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.407,0.333,0.475,106.8,79.47,144.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0874,0.0777,0.101,0.00483,0.0025,0.00801,0.00019,0.000098,0.00031,0.179,0.13,0.246,0.007,0.0051,0.0096,25.37,25.26,25.38,0.924,0.911,0.936,0.967,0.96,0.97,0.894,0.882,0.908,24.56,18.47,33.46,23.77,17.74,32.46,0,0,0,0,0,0,0.132,0,0.187,0.4,0.6,0.4,36.9
1633039200000,2021,10,2021,1,31,0.399,0.139,0.259,15872.6,23.72,23.72,21.33,1,1,1,148.8,138.9,159.4,96.82,86.89,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.35,0.326,0.374,96.82,86.89,107.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0768,0.084,0.00398,0.00314,0.00488,0.00016,0.00012,0.00019,0.157,0.14,0.176,0.0062,0.0055,0.0069,25.35,25.34,25.36,0.917,0.912,0.925,0.967,0.963,0.97,0.886,0.883,0.891,22.06,19.99,24.45,21.33,19.25,23.72,0,0,0,0,0,0,0.119,0,0.14,0.35,0.65,0.35,39.8
1635717600000,2021,11,2021,2,30,0.427,0.13,0.297,18327.5,27.78,27.78,25.45,1,1,1,164.6,146,174.2,114.6,96,50,50,50,0,-1.421e-14,1.421e-14,0.304,0.287,0.342,114.6,96,124.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0796,0.0896,0.00549,0.00391,0.0063,0.00022,0.00015,0.00025,0.189,0.156,0.206,0.0074,0.0061,0.0081,25.34,25.34,25.34,0.921,0.911,0.928,0.97,0.967,0.97,0.894,0.883,0.9,26.25,21.83,28.64,25.45,21.11,27.78,0,0,0,0,0,0,0.141,0,0.13,0.3,0.7,0.3,42.9
1638309600000,2021,12,2021,3,31,0.503,0.158,0.345,21486.3,35.59,35.59,28.88,1,1,1,187.9,161.9,216.6,128.9,102.9,59,59,59,2.75e-15,-1.421e-14,1.421e-14,0.317,0.272,0.365,128.9,102.9,157.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.0835,0.103,0.00671,0.00449,0.00914,0.00026,0.00018,0.00036,0.216,0.169,0.267,0.0085,0.0066,0.01,25.34,25.23,25.36,0.928,0.913,0.941,0.97,0.97,0.97,0.9,0.885,0.913,29.77,23.35,36.69,28.88,22.65,35.59,0,0,0,0,0,0,0.16,0,0.158,0.31,0.69,0.31,42.7
1640988000000,2022,1,2021,4,31,0.732,0.196,0.536,33446.3,60.66,60.66,44.95,2,1,1.1612903225806452,273.3,217.9,350.8,200.3,144.9,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.271,0.208,0.335,200.3,144.9,277.8,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.12,0.1,0.147,0.0135,0.00807,0.0301,0.00054,0.00032,0.0012,0.318,0.246,0.392,0.013,0.0097,0.016,24.89,24.54,25.25,0.947,0.925,0.959,0.976,0.97,0.98,0.925,0.897,0.94,41.57,26.7,52.68,40.4,25.9,48.2,0,0,0,0,0,0,0.25,0,0.196,0.27,0.73,0.27,45.7
1643666400000,2022,2,2021,5,28,1.15,0.206,0.941,56071.8,110.8,110.8,83.44,3,2,2.142857142857143,474,359.8,616.6,389,274.8,85,85,85,-4.06e-15,-5.684e-14,5.684e-14,0.184,0.138,0.236,389,274.8,531.6,990,990,990,965.7,965.2,966.4,24.3,23.6,24.8,0.189,0.147,0.252,0.083,0.0287,0.156,0.0034,0.0012,0.0066,0.46,0.304,0.612,0.019,0.012,0.026,23.81,23.04,24.5,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,40.36,30.86,52.16,39.18,29.93,48.2,0,0,0,0,0,0,0.464,0,0.209,0.18,0.82,0.18,48.8
1646085600000,2022,3,2021,6,31,1.92,0.287,1.63,93430.9,137.5,137.5,125.6,3,3,3,716.5,625.6,782.1,609.5,518.6,107,107,107,0,0,0,0.15,0.137,0.171,609.5,518.6,675.1,990,990,990,966.8,966.4,967,23.2,23,23.6,0.301,0.25,0.339,0.208,0.147,0.252,0.009,0.0062,0.011,0.726,0.573,0.837,0.031,0.024,0.036,22.51,22.13,23.02,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.92,0.938,42.77,37.01,46.76,41.86,35.9,45.82,0,0,0,0,0,0,0.698,0,0.29,0.15,0.85,0.15,48.7
1648764000000,2022,4,2021,7,30,2.22,0.324,1.9,102647,144.6,144.6,142.6,3,3,3,856.3,786.3,901.9,731.3,661.3,125,125,125,0,0,0,0.146,0.139,0.159,731.3,661.3,776.9,990,990,990,967.3,967,967.5,22.7,22.5,23,0.382,0.335,0.419,0.288,0.243,0.315,0.013,0.011,0.014,0.941,0.818,1.02,0.042,0.036,0.045,21.73,21.47,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.69,45.78,52.14,47.52,44.86,48.2,0,0,0,0,0,0,0.792,0,0.32,0.15,0.86,0.14,46.2
1651356000000,2022,5,2021,8,31,1.9,0.394,1.51,86119.8,142.2,142.2,115.8,3,2,2.7096774193548385,710.5,534.6,857.4,563.5,387.6,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.211,0.171,0.275,563.5,387.6,710.4,990,990,990,966.7,966,967.3,23.3,22.7,24,0.282,0.193,0.364,0.181,0.0819,0.276,0.0078,0.0034,0.012,0.687,0.479,0.901,0.03,0.02,0.04,22.57,21.77,23.52,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.07,34.93,51.59,43.01,33.89,48.2,0,0,0,0,0,0,0.643,0,0.39,0.21,0.79,0.21,45.3
1654034400000,2022,6,2021,9,30,1.08,0.308,0.776,46620.5,87.61,87.61,64.75,2,1,1.9,418.2,336,524.4,299.2,217,119,119,119,2.842e-15,-5.684e-14,5.684e-14,0.29,0.227,0.354,299.2,217,405.4,990,990,990,965.5,965.1,966,24.5,24,24.9,0.161,0.132,0.198,0.042,0.0142,0.0904,0.0017,0.00057,0.0038,0.362,0.249,0.505,0.015,0.01,0.021,24.16,23.54,24.61,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.94,35.89,25.6,51.86,34.79,24.83,48.2,0,0,0,0,0,0,0.36,0,0.304,0.29,0.72,0.28,43.2
1656626400000,2022,7,2021,10,31,0.745,0.289,0.456,28416.6,48.2,48.2,38.19,1,1,1,278.3,235.7,330.9,170.3,127.7,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.392,0.326,0.458,170.3,127.7,222.8,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.114,0.0986,0.132,0.0102,0.0066,0.0147,0.00041,0.00026,0.00059,0.296,0.22,0.39,0.012,0.0087,0.016,24.89,24.56,25.17,0.945,0.93,0.959,0.975,0.97,0.98,0.921,0.902,0.94,39.29,29.3,51.45,38.19,28.42,48.2,0,0,0,0,0,0,0.212,0,0.289,0.39,0.61,0.39,38.1
1659304800000,2022,8,2021,11,31,0.529,0.249,0.28,8020.51,31.38,31.38,10.78,1,1,1,197.6,170.3,233.2,104.6,77.34,93,93,93,-4.584e-16,-1.421e-14,1.421e-14,0.475,0.399,0.546,104.6,77.34,140.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0887,0.0791,0.101,0.00464,0.00232,0.00767,0.00018,0.000091,0.0003,0.177,0.128,0.241,0.0069,0.005,0.0095,25.36,25.16,25.42,0.359,0,0.935,0.375,0,0.97,0.348,0,0.907,11.11,0,32.35,10.78,0,31.38,0,19,0,0,0.613,0,0.0599,0.613,0.249,0.47,0.53,0.47,15.2
1661983200000,2022,9,2021,12,30,0.355,0.187,0.145,6206.05,21.12,21.12,8.62,1,0,0.8,137,115.1,167.9,65.01,43.1,72,72,72,9.122,-1.421e-14,48.85,0.532,0.429,0.626,55.88,0,95.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0708,0.0835,0.00135,0,0.0039,0.000053,0,0.00015,0.105,0.0708,0.159,0.0041,0.0028,0.0062,25.4,25.37,25.43,0.459,0,0.938,0.481,0,0.967,0.442,0,0.9,8.962,0,21.84,8.62,0,21.12,6,15,0,0.2,0.5,0,0.0479,0.7,0.21,0.53,0.41,0.59,17.5
1664575200000,2022,10,2022,1,31,0.283,0.139,0.123,0,0,0,0,1,0,0.8387096774193549,105.7,100.9,114.3,53.74,48.88,52,52,52,7.99,-7.105e-15,49.98,0.492,0.455,0.515,45.74,0,62.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000324,0,0.00104,0.000013,0,0.000041,0.0847,0.0708,0.0984,0.0033,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,31,0,0.161,1,0,0,1.16,0.16,0.49,0.43,0.57,0
1667253600000,2022,11,2022,2,30,0.388,0.13,0.258,15241.3,27.04,27.04,21.17,1,1,1,149.5,106.3,171.2,99.51,56.35,50,50,50,1.184e-15,-1.421e-14,1.421e-14,0.341,0.292,0.47,99.51,56.35,121.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0708,0.0885,0.00421,0.00054,0.00605,0.00016,0.000021,0.00024,0.162,0.0899,0.201,0.0064,0.0035,0.0079,25.35,25.34,25.41,0.857,0,0.936,0.903,0,0.97,0.83,0,0.898,21.86,0,27.88,21.17,0,27.04,0,2,0,0,0.0667,0,0.118,0.0667,0.13,0.34,0.66,0.34,39.3
1669845600000,2022,12,2022,3,31,0.552,0.158,0.394,24669.2,46.34,46.34,33.16,1,1,1,205.9,161.6,261.7,146.9,102.6,59,59,59,2.292e-15,0,2.842e-14,0.293,0.225,0.365,146.9,102.6,202.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.099,0.0834,0.119,0.00824,0.00447,0.013,0.00032,0.00018,0.00051,0.248,0.169,0.348,0.0097,0.0066,0.014,25.23,24.91,25.36,0.935,0.913,0.955,0.973,0.97,0.98,0.91,0.885,0.936,34.05,23.28,47.28,33.16,22.58,46.34,0,0,0,0,0,0,0.184,0,0.158,0.29,0.71,0.29,44.7