datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787788000000,1994,12,1994,3,12,7,0.0838,0.0357,0.0481,2981.74,19.29,19.29,17.75,1,1,1,138.5,133.6,146.1,79.51,74.55,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.427,0.404,0.442,79.51,74.55,87.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0735,0.0779,0.00251,0.00209,0.00316,0.000098,0.000082,0.00012,0.128,0.119,0.141,0.005,0.0047,0.0055,25.37,25.36,25.38,0.934,0.925,0.94,0.961,0.96,0.963,0.897,0.89,0.902,18.47,17.4,20.03,17.75,16.71,19.29,0,0,0,0,0,0,0.0986,0,0.0357,0.43,0.57,0.43,35.6
788392800000,1994,12,1994,3,13,7,0.0924,0.0369,0.0555,3402.24,21.88,21.88,20.25,1,1,1,152.8,148.6,159.5,91.77,86.53,61,59,73,6.09e-15,0,1.421e-14,0.399,0.372,0.458,91.77,86.53,99.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0788,0.0824,0.00355,0.00311,0.00423,0.00014,0.00012,0.00017,0.15,0.142,0.164,0.0059,0.0056,0.0064,25.36,25.35,25.38,0.92,0.911,0.926,0.965,0.963,0.969,0.888,0.882,0.892,20.98,19.95,22.59,20.25,19.21,21.88,0,0,0,0,0,0,0.113,0,0.0369,0.4,0.6,0.4,36.8
788997600000,1995,1,1994,4,14,7,0.0937,0.0442,0.0495,3066.64,19.55,19.55,18.25,1,1,1,154.9,147.8,161.2,81.92,74.77,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.472,0.453,0.494,81.92,74.77,88.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0753,0.0801,0.00271,0.00211,0.00324,0.00011,0.000083,0.00013,0.134,0.121,0.145,0.0052,0.0047,0.0057,25.38,25.38,25.38,0.932,0.924,0.939,0.961,0.96,0.964,0.896,0.891,0.901,18.99,17.47,20.29,18.25,16.77,19.55,0,0,0,0,0,0,0.101,0,0.0442,0.47,0.53,0.47,32.7
789602400000,1995,1,1994,4,15,7,0.0929,0.0442,0.0487,3011.11,19.32,19.32,17.92,1,1,1,153.5,145.3,160.1,80.55,72.31,73,73,73,2.03e-15,0,1.421e-14,0.476,0.456,0.502,80.55,72.31,87.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0745,0.0797,0.0026,0.0019,0.00315,0.0001,0.000074,0.00012,0.131,0.116,0.143,0.0051,0.0046,0.0056,25.38,25.38,25.38,0.93,0.926,0.936,0.961,0.96,0.963,0.894,0.889,0.898,18.65,16.66,20.06,17.92,16,19.32,0,0,0,0,0,0,0.0996,0,0.0442,0.48,0.52,0.48,32.4
790207200000,1995,1,1994,4,16,7,0.0999,0.0442,0.0558,3424.24,20.84,20.84,20.38,1,1,1,165.2,163.1,167.5,92.23,90.08,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.442,0.436,0.448,92.23,90.08,94.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0807,0.0823,0.00359,0.00341,0.00378,0.00014,0.00013,0.00015,0.152,0.148,0.156,0.006,0.0058,0.0061,25.38,25.38,25.38,0.92,0.917,0.922,0.965,0.964,0.966,0.888,0.886,0.89,21.11,20.68,21.56,20.38,19.94,20.84,0,0,0,0,0,0,0.113,0,0.0441,0.44,0.56,0.44,34.3
790812000000,1995,1,1994,4,17,7,0.103,0.0442,0.0589,3598.83,21.94,21.94,21.42,1,1,1,170.3,168.3,172.9,97.35,95.28,73,73,73,0,-1.421e-14,1.421e-14,0.429,0.422,0.434,97.35,95.28,99.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0826,0.0842,0.00402,0.00385,0.00424,0.00016,0.00015,0.00017,0.161,0.158,0.166,0.0063,0.0062,0.0065,25.38,25.38,25.38,0.914,0.911,0.916,0.968,0.967,0.969,0.884,0.882,0.886,22.14,21.73,22.65,21.42,21,21.94,0,0,0,0,0,0,0.119,0,0.0441,0.43,0.57,0.43,34.9
791416800000,1995,1,1994,4,18,7,0.106,0.0493,0.0571,1052.74,22.14,22.14,6.266,1,1,1,175.9,171.8,182.8,94.36,87.93,81.57,73,85,4.06e-15,-1.421e-14,1.421e-14,0.464,0.42,0.492,94.36,87.93,100.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.083,0.081,0.0845,0.00377,0.00322,0.00431,0.00015,0.00013,0.00017,0.157,0.145,0.167,0.0061,0.0057,0.0065,25.4,25.38,25.4,0.26,0,0.912,0.277,0,0.969,0.252,0,0.883,6.469,0,22.85,6.266,0,22.14,0,5,0,0,0.714,0,0.0348,0.714,0.0489,0.47,0.54,0.46,9.93
792021600000,1995,2,1994,5,19,7,0.115,0.0514,0.0639,0,0,0,0,1,1,1,190.7,185.2,197.3,105.7,100.2,85,85,85,-2.03e-15,-1.421e-14,1.421e-14,0.446,0.431,0.459,105.7,100.2,112.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0854,0.0896,0.00473,0.00427,0.00529,0.00018,0.00017,0.00021,0.177,0.167,0.189,0.0069,0.0065,0.0074,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0511,0.45,0.56,0.44,0
792626400000,1995,2,1994,5,20,7,0.12,0.0514,0.0686,620.638,25.86,25.86,3.694,1,1,1,198.4,195.6,201.1,113.4,110.6,85,85,85,4.06e-15,0,1.421e-14,0.429,0.423,0.435,113.4,110.6,116.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.089,0.091,0.00539,0.00515,0.00562,0.00021,0.0002,0.00022,0.191,0.186,0.196,0.0075,0.0073,0.0077,25.4,25.4,25.41,0.132,0,0.922,0.139,0,0.97,0.128,0,0.894,3.809,0,26.66,3.694,0,25.86,0,6,0,0,0.857,0,0.0205,0.857,0.0514,0.43,0.57,0.43,5.17
793231200000,1995,2,1994,5,21,7,0.128,0.0514,0.0768,4158.45,31.67,31.67,24.75,1,1,1,212,199.4,226.3,127,114.5,85,85,85,0,-1.421e-14,1.421e-14,0.402,0.376,0.426,127,114.5,141.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0948,0.0904,0.0999,0.00654,0.00548,0.00776,0.00026,0.00021,0.0003,0.215,0.193,0.241,0.0084,0.0075,0.0095,25.31,25.2,25.41,0.797,0,0.935,0.831,0,0.97,0.773,0,0.907,25.52,0,32.65,24.75,0,31.67,0,1,0,0,0.143,0,0.138,0.143,0.0512,0.4,0.6,0.4,32.5
793836000000,1995,2,1994,5,22,7,0.142,0.0609,0.0806,4996.83,32.79,32.79,29.74,1,1,1,234,229.3,238.6,133.3,126.1,100.7,85,107,4.06e-15,0,1.421e-14,0.43,0.368,0.459,133.3,126.1,146.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0977,0.102,0.00708,0.00647,0.00817,0.00028,0.00025,0.00032,0.229,0.217,0.25,0.009,0.0085,0.0098,25.17,25.14,25.18,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,30.66,28.93,33.81,29.74,28.06,32.79,0,0,0,0,0,0,0.165,0,0.0614,0.43,0.57,0.43,35.2
794440800000,1995,3,1994,6,23,7,0.15,0.0647,0.085,5269.78,33.49,33.49,31.37,1,1,1,247.6,239.9,256.9,140.6,132.9,107,107,107,0,0,0,0.432,0.417,0.446,140.6,132.9,149.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.106,0.0077,0.00705,0.00849,0.0003,0.00028,0.00034,0.243,0.229,0.259,0.0096,0.009,0.01,25.07,25.01,25.13,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.34,30.53,34.53,31.37,29.62,33.49,0,0,0,0,0,0,0.174,0,0.065,0.43,0.57,0.43,35.1
795045600000,1995,3,1994,6,24,7,0.161,0.0647,0.0968,6018.22,37.11,37.11,35.82,1,1,1,267,259.3,272.5,160,152.3,107,107,107,-4.06e-15,-2.842e-14,2.842e-14,0.401,0.393,0.413,160,152.3,165.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.112,0.00935,0.0087,0.00981,0.00037,0.00034,0.00039,0.278,0.264,0.287,0.011,0.01,0.011,24.95,24.92,25,0.942,0.94,0.944,0.971,0.97,0.972,0.915,0.912,0.918,36.91,35.1,38.18,35.82,34.05,37.11,0,0,0,0,0,0,0.199,0,0.0642,0.4,0.6,0.4,37.4
795650400000,1995,3,1994,6,25,7,0.169,0.0647,0.105,6544.84,40.18,40.18,38.96,1,1,1,279.9,273.3,284.8,172.9,166.3,107,107,107,0,-2.842e-14,2.842e-14,0.383,0.376,0.392,172.9,166.3,177.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.0104,0.00988,0.0109,0.00041,0.00039,0.00043,0.301,0.289,0.309,0.012,0.011,0.012,24.88,24.85,24.92,0.946,0.944,0.948,0.976,0.973,0.978,0.923,0.918,0.927,39.92,38.37,41.07,38.96,37.32,40.18,0,0,0,0,0,0,0.216,0,0.064,0.38,0.62,0.38,38.7
796255200000,1995,3,1994,6,26,7,0.171,0.0678,0.103,6445.93,40.31,40.31,38.37,1,1,1,282.6,276.3,285.3,170.4,151.3,112.1,107,125,-1.218e-14,-2.842e-14,0,0.397,0.375,0.452,170.4,151.3,178.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.109,0.116,0.0102,0.00861,0.0109,0.00041,0.00034,0.00043,0.297,0.265,0.31,0.012,0.011,0.012,24.87,24.85,24.93,0.946,0.94,0.948,0.976,0.97,0.979,0.923,0.912,0.928,39.32,34.76,41.2,38.37,33.71,40.31,0,0,0,0,0,0,0.213,0,0.068,0.4,0.6,0.4,37.7
796860000000,1995,4,1994,7,27,7,0.154,0.0756,0.0785,4833.77,32.4,32.4,28.77,1,1,1,254.7,240.5,270.5,129.7,115.5,125,125,125,1.015e-14,0,2.842e-14,0.491,0.462,0.52,129.7,115.5,145.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0968,0.107,0.00678,0.00556,0.00812,0.00027,0.00022,0.00032,0.226,0.201,0.254,0.0089,0.0079,0.01,25.06,24.96,25.16,0.93,0.923,0.937,0.97,0.97,0.97,0.902,0.895,0.909,29.66,26.28,33.4,28.77,25.49,32.4,0,0,0,0,0,0,0.16,0,0.0755,0.49,0.51,0.49,31.4
797464800000,1995,4,1994,7,28,7,0.137,0.0756,0.0613,3742.8,24.54,24.54,22.28,1,1,1,226.4,217.8,236.4,101.4,92.77,125,125,125,4.06e-15,-1.421e-14,1.421e-14,0.553,0.529,0.574,101.4,92.77,111.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0918,0.0887,0.0953,0.00437,0.00364,0.00522,0.00017,0.00014,0.00021,0.176,0.16,0.193,0.0069,0.0063,0.0076,25.27,25.19,25.33,0.916,0.912,0.92,0.968,0.965,0.97,0.887,0.883,0.892,23,21.15,25.3,22.28,20.42,24.54,0,0,0,0,0,0,0.124,0,0.0757,0.55,0.45,0.55,27.3
798069600000,1995,4,1994,7,29,7,0.127,0.0756,0.0511,1876.99,20.15,20.15,11.17,1,1,1,209.6,202.2,216.4,84.57,77.18,125,125,125,2.03e-15,-1.421e-14,1.421e-14,0.597,0.578,0.618,84.57,77.18,91.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0832,0.0883,0.00294,0.00231,0.00352,0.00012,0.00009,0.00014,0.145,0.132,0.158,0.0057,0.0052,0.0062,25.4,25.34,25.45,0.528,0,0.93,0.551,0,0.965,0.509,0,0.895,11.59,0,20.89,11.17,0,20.15,0,3,0,0,0.429,0,0.0621,0.429,0.0759,0.6,0.4,0.6,14.8
798674400000,1995,4,1994,7,30,7,0.116,0.0756,0.0403,0,0,0,0,1,1,1,191.6,182.8,199.7,66.56,57.77,125,125,125,-1.015e-15,-1.421e-14,1.421e-14,0.653,0.626,0.684,66.56,57.77,74.72,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0795,0.0764,0.0824,0.00141,0.00066,0.0021,0.000055,0.000026,0.000082,0.113,0.0975,0.128,0.0044,0.0038,0.005,25.47,25.47,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0757,0.65,0.35,0.65,0
799279200000,1995,5,1994,8,31,7,0.106,0.0889,0,0,0,0,0,0,0,0,174.9,169.4,179.8,27.88,22.37,147,147,147,27.88,22.37,32.76,0.841,0.818,0.868,0,0,0,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.48,25.47,25.49,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.106,0.84,0,1,0
799884000000,1995,5,1994,8,32,7,0.0979,0.0889,0,0,0,0,0,0,0,0,161.8,156.5,167.5,14.79,9.52,147,147,147,14.79,9.52,20.46,0.909,0.878,0.939,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0979,0.91,0,1,0
800488800000,1995,5,1994,8,33,7,0.0914,0.0889,0,0,0,0,0,0,0,0,151.1,146.9,155.2,4.057,0,147,146.9,147,4.057,0,8.15,0.973,0.947,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0914,0.97,0,1,0
801093600000,1995,5,1994,8,34,7,0.0856,0.0856,0,0,0,0,0,0,0,0,141.5,137.4,145.6,0,0,141.5,137.4,145.6,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0856,1,0,1,0
801698400000,1995,5,1994,8,35,7,0.0804,0.076,0,0,0,0,0,0,0,0,133,130.5,136,7.297,0,125.7,119,136,7.297,0,14,0.945,0.895,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0804,0.95,0,1,0
802303200000,1995,6,1994,9,36,7,0.077,0.072,0,0,0,0,0,0,0,0,127.3,124.8,129.7,8.26,5.8,119,119,119,8.26,5.8,10.72,0.935,0.917,0.954,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.077,0.94,0,1,0
802908000000,1995,6,1994,9,37,7,0.0735,0.072,0,0,0,0,0,0,0,0,121.5,119.1,124,2.52,0.06,119,119,119,2.52,0.06,4.98,0.979,0.96,0.999,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0735,0.98,0,1,0
803512800000,1995,6,1994,9,38,7,0.07,0.07,0,0,0,0,0,0,0,0,115.8,113.3,118.2,0,0,115.8,113.3,118.2,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.07,1,0,1,0
804117600000,1995,6,1994,9,39,7,0.0665,0.0665,0,0,0,0,0,0,0,0,110,107.6,112.5,0.05571,0,110,107.6,112.5,0.05571,0,0.39,0.999,0.996,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0665,1,0,1,0
804722400000,1995,7,1994,10,40,7,0.0631,0.0631,0,0,0,0,0,0,0,0,104.3,101.8,106.8,0,0,104.3,101.8,106.8,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0631,1,0,1,0
805327200000,1995,7,1994,10,41,7,0.0596,0.0596,0,0,0,0,0,0,0,0,98.55,96.09,101,0,0,98.55,96.09,101,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0596,1,0,1,0
805932000000,1995,7,1994,10,42,7,0.0564,0.0564,0,0,0,0,0,0,0,0,93.28,91.99,95.27,0,0,93.28,91.99,95.27,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0564,1,0,1,0
806536800000,1995,7,1994,10,43,7,0.0547,0.0547,0,0,0,0,0,0,0,0,90.5,89.53,91.71,0,0,90.5,89.53,91.71,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0547,1,0,1,0
807141600000,1995,7,1994,10,44,7,0.0517,0.0517,0,0,0,0,0,0,0,0,85.54,82.69,88.71,0,0,85.54,82.69,88.71,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0517,1,0,1,0
807746400000,1995,8,1994,11,45,7,0.048,0.048,0,0,0,0,0,0,0,0,79.41,76.95,81.87,0,0,79.41,76.95,81.87,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.048,1,0,1,0
808351200000,1995,8,1994,11,46,7,0.0446,0.0446,0,0,0,0,0,0,0,0,73.75,71.75,76.13,0,0,73.75,71.75,76.13,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0446,1,0,1,0
808956000000,1995,8,1994,11,47,7,0.0427,0.0427,0,0,0,0,0,0,0,0,70.66,69.84,71.48,0,0,70.66,69.84,71.48,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0427,1,0,1,0
809560800000,1995,8,1994,11,48,7,0.0405,0.0405,0,0,0,0,0,0,0,0,67,62.42,69.57,0,0,67,62.42,69.57,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0405,1,0,1,0
810165600000,1995,9,1994,12,49,7,0.0338,0.0338,0,0,0,0,0,0,0,0,55.96,52.45,60.4,0,0,55.96,52.45,60.4,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0338,1,0,1,0
810770400000,1995,9,1994,12,50,7,0.0291,0.0291,0,0,0,0,0,0,0,0,48.19,45.96,51.08,-1.015e-15,-7.105e-15,48.19,45.96,51.08,-1.015e-15,-7.105e-15,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0291,1,0,1,0
811375200000,1995,9,1994,12,51,7,0.0271,0.0271,0,0,0,0,0,0,0,0,44.78,43.31,46.39,1.015e-15,0,44.78,43.31,46.39,1.015e-15,0,7.105e-15,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0271,1,0,1,0
811980000000,1995,9,1994,12,52,7,0.0246,0.0246,0,0,0,0,0,0,0,0,40.73,38.86,43.02,-1.015e-15,-7.105e-15,40.73,38.86,43.02,-1.015e-15,-7.105e-15,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0246,1,0,1,0
812584800000,1995,10,1995,1,1,7,0.0224,0.0224,0,0,0,0,0,0,0,0,36.99,36.04,38.77,0,0,36.99,36.04,38.77,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0224,1,0,1,0
813189600000,1995,10,1995,1,2,7,0.0208,0.0208,0,0,0,0,0,0,0,0,34.47,33.56,36.13,0,0,34.47,33.56,36.13,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0208,1,0,1,0
813794400000,1995,10,1995,1,3,7,0.0199,0.0199,0,0,0,0,0,0,0,0,32.94,32.5,33.6,0,0,32.94,32.5,33.6,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0199,1,0,1,0
814399200000,1995,10,1995,1,4,7,0.0231,0.0231,0,0,0,0,0,0,0,0,38.16,35.95,39.56,0,0,38.16,35.95,39.56,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0231,1,0,1,0
815004000000,1995,10,1995,1,5,7,0.0272,0.0272,0,0,0,0,0,0,0,0,45.03,40.58,48,0,0,45.03,40.58,48,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0272,1,0,1,0
815608800000,1995,11,1995,2,6,7,0.0296,0.0296,0,0,0,0,0,0,0,0,48.87,48.31,49.94,0,0,48.87,48.31,49.94,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0296,1,0,1,0
816213600000,1995,11,1995,2,7,7,0.0368,0.0302,0,0,0,0,0,0,0,0,60.92,53.98,70.4,10.92,3.98,50,50,50,10.92,3.98,20.4,0.826,0.71,0.926,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0368,0.82,0,1,0
816818400000,1995,11,1995,2,8,7,0.048,0.0302,0,0,0,0,0,0,0,0,79.31,73.96,83.26,29.31,23.96,50,50,50,29.31,23.96,33.26,0.631,0.601,0.676,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.048,0.63,0,1,0
817423200000,1995,11,1995,2,9,7,0.0547,0.0326,0,0,0,0,0,0,0,0,90.52,81.34,102.1,36.66,31.34,53.86,50,59,36.66,31.34,43.12,0.595,0.557,0.639,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0547,0.6,0,1,0
818028000000,1995,12,1995,3,10,7,0.0646,0.0357,0.00885,0,0,0,0,1,0,0.2857142857142857,106.8,102.4,110.6,47.81,43.4,59,59,59,33.19,-7.105e-15,49.69,0.553,0.533,0.576,14.63,0,51.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000289,0,0.000136,0.0000011,0,0.0000053,0.0742,0.0708,0.0831,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.05575,0.55,0.14,0.86,0
818632800000,1995,12,1995,3,11,7,0.0632,0.0357,0,0,0,0,0,0,0,0,104.4,101,108.4,45.43,42.03,59,59,59,45.43,42.03,49.41,0.565,0.544,0.584,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0632,0.56,0,1,0
819237600000,1995,12,1995,3,12,7,0.0632,0.0357,0,0,0,0,0,0,0,0,104.5,102.4,105.7,45.47,43.4,59,59,59,45.47,43.4,46.68,0.565,0.558,0.576,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0632,0.56,0,1,0
819842400000,1995,12,1995,3,13,7,0.0613,0.0357,0,0,0,0,0,0,0,0,101.4,98.84,107,42.38,39.84,59,59,59,42.38,39.84,48.05,0.582,0.551,0.597,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0613,0.58,0,1,0
820447200000,1996,1,1995,4,14,7,0.0626,0.0442,0,0,0,0,0,0,0,0,103.5,99.12,110,30.53,26.12,73,73,73,30.53,26.12,37.05,0.706,0.663,0.736,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0626,0.71,0,1,0
821052000000,1996,1,1995,4,15,7,0.0735,0.0442,0.0147,0,0,0,0,1,0,0.42857142857142855,121.5,112.5,134.4,48.54,39.52,73,73,73,24.3,-1.421e-14,47.99,0.603,0.543,0.649,24.24,0,61.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000239,0,0.000968,0.0000094,0,0.000038,0.0791,0.0708,0.0972,0.0031,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.0588,0.6,0.2,0.8,0
821656800000,1996,1,1995,4,16,7,0.0884,0.0442,0.0442,2725.61,17.18,17.18,16.22,1,1,1,146.1,139,149.7,73.11,66.04,73,73,73,-6.09e-15,-1.421e-14,1.421e-14,0.5,0.488,0.525,73.11,66.04,76.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0723,0.076,0.00196,0.00136,0.00227,0.000077,0.000053,0.000089,0.118,0.105,0.124,0.0046,0.0041,0.0049,25.38,25.38,25.39,0.928,0.891,0.94,0.96,0.96,0.96,0.891,0.856,0.902,16.9,14.66,17.9,16.22,14.07,17.18,0,0,0,0,0,0,0.0901,0,0.0442,0.5,0.5,0.5,30.8
822261600000,1996,1,1995,4,17,7,0.098,0.0442,0.0538,3317.31,23.47,23.47,19.75,1,1,1,162,148.6,179.2,89.01,75.61,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.452,0.407,0.491,89.01,75.61,106.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0804,0.0756,0.0864,0.00332,0.00218,0.00478,0.00013,0.000085,0.00019,0.146,0.122,0.177,0.0057,0.0048,0.0069,25.38,25.38,25.38,0.925,0.913,0.939,0.964,0.96,0.97,0.892,0.884,0.902,20.47,17.67,24.2,19.75,16.97,23.47,0,0,0,0,0,0,0.11,0,0.0442,0.45,0.55,0.45,33.9
822866400000,1996,1,1995,4,18,7,0.131,0.0483,0.083,5165.54,35.71,35.71,30.75,1,1,1,217,187.7,244,137.2,114.7,79.86,73,85,2.03e-15,0,1.421e-14,0.369,0.348,0.393,137.2,114.7,159,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.098,0.0894,0.106,0.00741,0.0055,0.00927,0.00029,0.00022,0.00037,0.233,0.192,0.273,0.0092,0.0075,0.011,25.25,25.06,25.39,0.933,0.921,0.942,0.97,0.97,0.97,0.905,0.893,0.914,31.7,26.3,36.82,30.75,25.51,35.71,0,0,0,0,0,0,0.171,0,0.048,0.37,0.63,0.37,39.4
823471200000,1996,2,1995,5,19,7,0.159,0.0514,0.108,6787.4,43.46,43.46,40.4,1,1,1,263.3,250.3,276,178.3,165.3,85,85,85,-8.12e-15,-2.842e-14,2.842e-14,0.323,0.308,0.34,178.3,165.3,191,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.108,0.117,0.0109,0.0098,0.012,0.00043,0.00039,0.00048,0.307,0.284,0.33,0.012,0.011,0.013,24.94,24.87,25.01,0.948,0.944,0.952,0.977,0.972,0.98,0.926,0.918,0.933,41.33,38.28,44.35,40.4,37.22,43.46,0,0,0,0,0,0,0.224,0,0.051,0.32,0.68,0.32,42.7
824076000000,1996,2,1995,5,20,7,0.171,0.0514,0.12,7558.52,46.29,46.29,44.99,1,1,1,282.7,277.1,288.3,197.7,192.1,85,85,85,0,-2.842e-14,2.842e-14,0.301,0.295,0.307,197.7,192.1,203.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.118,0.122,0.0126,0.0121,0.013,0.0005,0.00048,0.00052,0.342,0.332,0.352,0.014,0.013,0.014,24.83,24.79,24.86,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,45.91,44.6,47.24,44.99,43.71,46.29,0,0,0,0,0,0,0.25,0,0.051,0.3,0.7,0.3,44.2
824680800000,1996,2,1995,5,21,7,0.176,0.0514,0.125,7880.33,48.2,48.2,46.91,1,1,1,291.1,287,297.4,206.1,202,85,85,85,4.06e-15,0,2.842e-14,0.292,0.286,0.296,206.1,202,212.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.121,0.125,0.0133,0.0129,0.0138,0.00053,0.00051,0.00055,0.357,0.349,0.368,0.014,0.014,0.015,24.78,24.74,24.8,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.88,46.92,49.31,46.91,45.98,48.2,0,0,0,0,0,0,0.261,0,0.051,0.29,0.71,0.29,44.8
825285600000,1996,2,1995,5,22,7,0.194,0.0571,0.136,8209.44,51.23,51.23,48.87,2,1,1.2857142857142858,320.1,302.6,335.4,225.7,217.6,94.43,85,107,0,-2.842e-14,2.842e-14,0.294,0.265,0.327,225.7,217.6,235.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.127,0.134,0.0149,0.0142,0.0158,0.0006,0.00057,0.00063,0.348,0.243,0.4,0.014,0.0097,0.016,24.65,24.52,24.79,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.29,25.69,52.65,41.65,24.92,48.2,0,0,0,0,0,0,0.271,0,0.058,0.29,0.7,0.3,42.3
825890400000,1996,3,1995,6,23,7,0.214,0.0647,0.149,8970.81,55.9,55.9,53.4,2,2,2,353.2,337.8,364.6,246.2,230.8,107,107,107,-8.12e-15,-2.842e-14,2.842e-14,0.303,0.293,0.317,246.2,230.8,257.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.135,0.144,0.0173,0.0154,0.0206,0.0007,0.00062,0.00083,0.266,0.248,0.281,0.011,0.01,0.011,24.57,24.5,24.66,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.52,25.77,28.81,26.7,25,27.95,0,0,0,0,0,0,0.297,0,0.065,0.3,0.7,0.3,41.9
826495200000,1996,3,1995,6,24,7,0.225,0.0647,0.16,9665.26,59.02,59.02,57.53,2,2,2,372.2,367.1,379.1,265.2,260.1,107,107,107,0,0,0,0.287,0.282,0.291,265.2,260.1,272.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.145,0.149,0.0242,0.0218,0.0274,0.00098,0.00088,0.0011,0.292,0.285,0.303,0.012,0.012,0.012,24.45,24.4,24.48,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,29.66,29.09,30.42,28.77,28.22,29.51,0,0,0,0,0,0,0.32,0,0.065,0.29,0.71,0.29,43
827100000000,1996,3,1995,6,25,7,0.239,0.0647,0.174,10496.5,64.61,64.61,62.48,2,2,2,395.2,383.2,405.1,288.2,276.2,107,107,107,0,0,0,0.271,0.264,0.279,288.2,276.2,298.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.155,0.151,0.158,0.035,0.0294,0.0397,0.0014,0.0012,0.0016,0.327,0.309,0.342,0.013,0.013,0.014,24.3,24.24,24.37,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,32.21,30.88,33.3,31.24,29.95,32.3,0,0,0,0,0,0,0.347,0,0.065,0.27,0.73,0.27,43.9
827704800000,1996,3,1995,6,26,7,0.248,0.0647,0.183,11033.2,66.01,66.01,65.67,2,2,2,410.1,407.6,411.7,303.1,300.6,107,107,107,0,0,0,0.261,0.26,0.263,303.1,300.6,304.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.159,0.161,0.0421,0.0409,0.0428,0.0017,0.0017,0.0017,0.349,0.345,0.352,0.014,0.014,0.014,24.21,24.2,24.22,0.941,0.941,0.941,0.97,0.97,0.97,0.913,0.912,0.913,33.85,33.58,34.02,32.84,32.57,33,0,0,0,0,0,0,0.365,0,0.065,0.26,0.74,0.26,44.5
828309600000,1996,4,1995,7,27,7,0.242,0.0756,0.167,10010.5,61.69,61.69,59.59,2,2,2,400.8,389.8,410.6,275.8,264.8,125,125,125,0,0,0,0.312,0.304,0.321,275.8,264.8,285.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.149,0.157,0.0292,0.024,0.0338,0.0012,0.00097,0.0014,0.311,0.295,0.326,0.013,0.012,0.013,24.29,24.23,24.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,30.71,29.5,31.8,29.79,28.62,30.85,0,0,0,0,0,0,0.331,0,0.075,0.31,0.69,0.31,41.4
828914400000,1996,4,1995,7,28,7,0.225,0.0756,0.15,8991.93,56.35,56.35,53.52,2,2,2,372.7,358.9,385.7,247.7,233.9,125,125,125,0,-2.842e-14,2.842e-14,0.336,0.324,0.348,247.7,233.9,260.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.143,0.139,0.148,0.0179,0.0156,0.022,0.00072,0.00063,0.00089,0.271,0.255,0.289,0.011,0.01,0.012,24.47,24.38,24.55,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.59,26.02,29.05,26.76,25.24,28.18,0,0,0,0,0,0,0.297,0,0.075,0.34,0.67,0.33,40
829519200000,1996,4,1995,7,29,7,0.206,0.0756,0.13,7967.76,48.2,48.2,47.43,1,1,1,340.1,325.3,354.2,215.1,200.3,125,125,125,4.06e-15,-2.842e-14,2.842e-14,0.368,0.353,0.384,215.1,200.3,229.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.132,0.127,0.137,0.014,0.0128,0.0152,0.00056,0.00051,0.00061,0.379,0.352,0.404,0.015,0.014,0.016,24.52,24.42,24.62,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.5,46.17,52.62,47.43,45.25,48.2,0,0,0,0,0,0,0.263,0,0.076,0.37,0.63,0.37,38.7
830124000000,1996,4,1995,7,30,7,0.184,0.0756,0.109,6806.36,44.06,44.06,40.51,1,1,1,304.9,290.5,320.1,179.9,165.5,125,125,125,8.12e-15,-2.842e-14,2.842e-14,0.41,0.391,0.43,179.9,165.5,195.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.114,0.125,0.011,0.00982,0.0123,0.00044,0.00039,0.00049,0.316,0.29,0.343,0.013,0.012,0.014,24.76,24.66,24.85,0.949,0.944,0.953,0.977,0.972,0.98,0.927,0.918,0.934,41.45,38.08,44.96,40.51,37.01,44.06,0,0,0,0,0,0,0.225,0,0.075,0.41,0.59,0.41,37
830728800000,1996,4,1995,7,31,7,0.166,0.0851,0.0806,4957.15,35.89,35.89,29.51,1,1,1,274,262.9,285.9,133.2,115.9,140.7,125,147,8.12e-15,-1.421e-14,2.842e-14,0.515,0.437,0.559,133.2,115.9,160.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.103,0.0973,0.113,0.00708,0.0056,0.00942,0.00028,0.00022,0.00037,0.233,0.202,0.282,0.0092,0.008,0.011,24.97,24.87,25.05,0.932,0.923,0.943,0.97,0.97,0.97,0.904,0.896,0.914,30.42,26.29,37,29.51,25.5,35.89,0,0,0,0,0,0,0.164,0,0.0854,0.51,0.49,0.51,29.9
831333600000,1996,5,1995,8,32,7,0.151,0.0889,0.0622,3774.45,24.67,24.67,22.47,1,1,1,249.8,240.8,259.4,102.8,93.76,147,147,147,1.015e-14,-1.421e-14,2.842e-14,0.589,0.567,0.611,102.8,93.76,112.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0926,0.0894,0.096,0.00449,0.00372,0.0053,0.00018,0.00015,0.00021,0.178,0.162,0.195,0.007,0.0064,0.0077,25.13,25.07,25.19,0.916,0.913,0.921,0.969,0.965,0.97,0.887,0.882,0.893,23.19,21.15,25.44,22.47,20.42,24.67,0,0,0,0,0,0,0.125,0,0.0888,0.59,0.41,0.59,25
831938400000,1996,5,1995,8,33,7,0.138,0.0889,0.0496,3030.08,19.79,19.79,18.04,1,1,1,229,220.8,237.8,81.96,73.8,147,147,147,-2.03e-15,-1.421e-14,1.421e-14,0.642,0.618,0.666,81.96,73.8,90.75,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0853,0.0824,0.0884,0.00272,0.00202,0.00346,0.00011,0.000079,0.00014,0.141,0.127,0.157,0.0056,0.005,0.0062,25.29,25.22,25.35,0.924,0.915,0.933,0.961,0.96,0.964,0.888,0.882,0.895,18.76,17.06,20.53,18.04,16.37,19.79,0,0,0,0,0,0,0.1,0,0.0884,0.64,0.36,0.64,22
832543200000,1996,5,1995,8,34,7,0.128,0.0889,0.0388,733.708,15.65,15.65,4.367,1,1,1,211.1,204.7,218.3,64.11,57.66,147,147,147,-1.015e-15,-1.421e-14,7.105e-15,0.697,0.673,0.718,64.11,57.66,71.34,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.079,0.0767,0.0815,0.0012,0.000651,0.00181,0.000047,0.000025,0.000071,0.109,0.0977,0.122,0.0043,0.0038,0.0048,25.42,25.37,25.47,0.261,0,0.918,0.274,0,0.96,0.25,0,0.882,4.549,0,16.3,4.367,0,15.65,0,5,0,0,0.714,0,0.0243,0.714,0.0892,0.69,0.3,0.7,5.73
833148000000,1996,5,1995,8,35,7,0.119,0.0841,0.0309,0,0,0,0,1,0,0.8571428571428571,197,191.3,202.8,58.01,48.09,139,119,147,6.87,-1.421e-14,48.09,0.705,0.616,0.753,51.14,0,74.18,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0761,0.0708,0.0811,0.000704,0,0.00206,0.000028,0,0.00008,0.0965,0.0708,0.126,0.0038,0.0028,0.0049,25.49,25.46,25.52,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0881,0.71,0.26,0.74,0
833752800000,1996,6,1995,9,36,7,0.111,0.072,0.0394,0,0,0,0,1,1,1,184.1,179.5,189.3,65.08,60.51,119,119,119,5.075e-15,-7.105e-15,1.421e-14,0.647,0.628,0.663,65.08,60.51,70.35,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0779,0.0763,0.0798,0.00128,0.000893,0.00173,0.00005,0.000035,0.000068,0.11,0.101,0.119,0.0043,0.004,0.0047,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0716,0.65,0.35,0.65,0
834357600000,1996,6,1995,9,37,7,0.105,0.072,0.0333,0,0,0,0,1,1,1,174,169.9,178.1,55.04,50.94,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.684,0.668,0.7,55.04,50.94,59.14,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0744,0.0729,0.0758,0.000428,0.0000799,0.000777,0.000017,0.0000031,0.00003,0.0916,0.0843,0.0989,0.0036,0.0033,0.0039,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0717,0.69,0.32,0.68,0
834962400000,1996,6,1995,9,38,7,0.0995,0.072,0,0,0,0,0,0,0,0,164.5,160.4,168.6,45.47,41.37,119,119,119,45.47,41.37,49.57,0.724,0.706,0.742,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.46,25.45,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0995,0.72,0,1,0
835567200000,1996,6,1995,9,39,7,0.0944,0.072,0,0,0,0,0,0,0,0,156.1,153.5,159,37.07,34.53,119,119,119,37.07,34.53,40,0.763,0.748,0.775,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.44,25.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0944,0.76,0,1,0
836172000000,1996,7,1995,10,40,7,0.0893,0.0653,0,0,0,0,0,0,0,0,147.7,144.5,151.6,39.67,36.51,108,108,108,39.67,36.51,43.62,0.731,0.712,0.747,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0893,0.73,0,1,0
836776800000,1996,7,1995,10,41,7,0.0854,0.0653,0,0,0,0,0,0,0,0,141.2,138.8,143.7,33.23,30.77,108,108,108,33.23,30.77,35.69,0.765,0.752,0.778,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0854,0.76,0,1,0
837381600000,1996,7,1995,10,42,7,0.0819,0.0653,0,0,0,0,0,0,0,0,135.5,133,137.9,27.48,25.02,108,108,108,27.48,25.02,29.95,0.797,0.783,0.812,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0819,0.8,0,1,0
837986400000,1996,7,1995,10,43,7,0.0785,0.0653,0,0,0,0,0,0,0,0,129.7,127.3,132.2,21.74,19.28,108,108,108,21.74,19.28,24.2,0.833,0.817,0.849,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0785,0.83,0,1,0
838591200000,1996,7,1995,10,44,7,0.0739,0.0601,0,0,0,0,0,0,0,0,122.1,116.6,126.5,22.7,16.82,99.43,93,108,22.7,16.82,29.91,0.813,0.757,0.865,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0739,0.81,0,1,0
839196000000,1996,8,1995,11,45,7,0.066,0.0562,0,0,0,0,0,0,0,0,109.2,104.3,114.7,16.19,11.31,93,93,93,16.19,11.31,21.7,0.853,0.811,0.892,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.066,0.85,0,1,0
839800800000,1996,8,1995,11,46,7,0.06,0.0562,0,0,0,0,0,0,0,0,99.23,96.38,103,6.234,3.38,93,93,93,6.234,3.38,9.95,0.938,0.903,0.965,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.06,0.94,0,1,0
840405600000,1996,8,1995,11,47,7,0.0563,0.0558,0,0,0,0,0,0,0,0,93.1,90.64,95.56,0.76,0,92.34,90.64,93,0.76,0,2.56,0.992,0.973,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0563,0.99,0,1,0
841010400000,1996,8,1995,11,48,7,0.0527,0.0517,0,0,0,0,0,0,0,0,87.2,83.8,89.82,1.686,0,85.52,72,89.82,1.686,0,11.8,0.98,0.859,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0527,0.98,0,1,0
841615200000,1996,9,1995,12,49,7,0.0465,0.0435,0,0,0,0,0,0,0,0,76.93,72.05,82.44,4.93,0.05,72,72,72,4.93,0.05,10.44,0.938,0.873,0.999,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0465,0.94,0,1,0
842220000000,1996,9,1995,12,50,7,0.0407,0.0407,0,0,0,0,0,0,0,0,67.3,63.9,70.68,0,0,67.3,63.9,70.68,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0407,1,0,1,0
842824800000,1996,9,1995,12,51,7,0.0366,0.0366,0,0,0,0,0,0,0,0,60.45,57.87,63.41,0,0,60.45,57.87,63.41,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0366,1,0,1,0
843429600000,1996,9,1995,12,52,7,0.0335,0.0335,0,0,0,0,0,0,0,0,55.35,53.89,57.55,1.015e-15,0,55.35,53.89,57.55,1.015e-15,0,7.105e-15,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0335,1,0,1,0
844034400000,1996,9,1995,12,53,7,0.0317,0.0316,0,0,0,0,0,0,0,0,52.41,52.09,53.61,0.1814,0,52.23,52,53.61,0.1814,0,0.53,0.997,0.99,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0317,1,0,1,0
844639200000,1996,10,1996,1,1,7,0.0314,0.0314,0,0,0,0,0,0,0,0,51.92,51.74,52.08,0.03429,0,51.88,51.74,52,0.03429,0,0.08,0.999,0.998,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0314,1,0,1,0
845244000000,1996,10,1996,1,2,7,0.031,0.0309,0,0,0,0,0,0,0,0,51.17,50.47,52.02,0.002857,0,51.17,50.47,52,0.002857,0,0.02,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.031,1,0,1,0
845848800000,1996,10,1996,1,3,7,0.0312,0.0311,0,0,0,0,0,0,0,0,51.66,50.25,52.83,0.1657,0,51.49,50.25,52,0.1657,0,0.83,0.997,0.984,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0312,1,0,1,0
846453600000,1996,10,1996,1,4,7,0.0329,0.0308,0,0,0,0,0,0,0,0,54.35,50.95,59.13,3.359,0,50.99,50,52,3.359,0,9.13,0.941,0.846,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0329,0.94,0,1,0
847058400000,1996,11,1996,2,5,7,0.0394,0.0302,0,0,0,0,0,0,0,0,65.1,61.15,69.43,15.1,11.15,50,50,50,15.1,11.15,19.43,0.769,0.72,0.818,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0394,0.77,0,1,0
847663200000,1996,11,1996,2,6,7,0.0483,0.0302,0,0,0,0,0,0,0,0,79.83,74.47,88.15,29.83,24.47,50,50,50,29.83,24.47,38.15,0.628,0.567,0.671,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0483,0.63,0,1,0
848268000000,1996,11,1996,2,7,7,0.057,0.0302,0,0,0,0,0,0,0,0,94.24,91.15,97.17,44.24,41.15,50,50,50,44.24,41.15,47.17,0.531,0.515,0.549,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.057,0.53,0,1,0
848872800000,1996,11,1996,2,8,7,0.0643,0.031,0.0247,0,0,0,0,1,0,0.7142857142857143,106.3,99.08,110,55.02,49.08,51.29,50,59,14.14,-7.105e-15,49.93,0.483,0.454,0.542,40.88,0,60.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000439,0,0.000852,0.000017,0,0.000033,0.0854,0.0708,0.0952,0.0033,0.0028,0.0037,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0396,0.48,0.38,0.62,0
849477600000,1996,12,1996,3,9,7,0.0685,0.0357,0.0328,0,0,0,0,1,1,1,113.2,110.3,116,54.22,51.29,59,59,59,5.075e-15,0,7.105e-15,0.521,0.508,0.535,54.22,51.29,57.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000359,0.00011,0.000598,0.000014,0.0000043,0.000023,0.0869,0.0827,0.0909,0.0034,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.52,0.48,0.52,0
850082400000,1996,12,1996,3,10,7,0.0711,0.0357,0.0355,0,0,0,0,1,1,1,117.6,113.8,120.7,58.64,54.85,59,59,59,-2.03e-15,-7.105e-15,7.105e-15,0.502,0.489,0.518,58.64,54.85,61.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000734,0.000412,0.000993,0.000029,0.000016,0.000039,0.0932,0.0878,0.0976,0.0037,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0356,0.5,0.5,0.5,0
850687200000,1996,12,1996,3,11,7,0.0736,0.0357,0.0379,1048.28,15.76,15.76,6.24,1,1,1,121.7,116.3,130.5,62.74,57.31,59,59,59,4.06e-15,0,7.105e-15,0.485,0.452,0.507,62.74,57.31,71.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0724,0.00108,0.000621,0.00183,0.000042,0.000024,0.000072,0.0994,0.0913,0.113,0.0039,0.0036,0.0044,25.4,25.39,25.41,0.386,0,0.922,0.411,0,0.96,0.37,0,0.885,6.5,0,16.41,6.24,0,15.76,0,4,0,0,0.571,0,0.0347,0.571,0.0357,0.49,0.51,0.49,14.2
851292000000,1996,12,1996,3,12,7,0.0842,0.0357,0.0485,3005.13,19.07,19.07,17.89,1,1,1,139.2,134.1,145,80.2,75.08,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.424,0.407,0.44,80.2,75.08,86.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0737,0.0775,0.00257,0.00213,0.00306,0.0001,0.000084,0.00012,0.129,0.12,0.139,0.0051,0.0047,0.0055,25.37,25.36,25.38,0.933,0.926,0.94,0.961,0.96,0.963,0.897,0.891,0.903,18.62,17.57,19.81,17.89,16.87,19.07,0,0,0,0,0,0,0.0994,0,0.0357,0.42,0.58,0.42,35.7
851896800000,1996,12,1996,3,13,7,0.0908,0.0417,0.049,3036.87,19.96,19.96,18.08,1,1,1,150.1,148,154,81.1,75.85,69,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.46,0.395,0.49,81.1,75.85,90.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0757,0.0791,0.00264,0.0022,0.00343,0.0001,0.000086,0.00013,0.132,0.123,0.147,0.0052,0.0048,0.0058,25.37,25.35,25.38,0.932,0.921,0.939,0.961,0.96,0.965,0.896,0.888,0.901,18.8,17.72,20.7,18.08,17.02,19.96,0,0,0,0,0,0,0.1,0,0.0418,0.46,0.54,0.46,33.4
852501600000,1997,1,1996,4,14,7,0.0965,0.0442,0.0523,3225.62,21.17,21.17,19.2,1,1,1,159.5,154.6,169.1,86.51,81.59,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.458,0.432,0.472,86.51,81.59,96.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0777,0.0829,0.0031,0.00269,0.00392,0.00012,0.00011,0.00015,0.142,0.133,0.159,0.0056,0.0052,0.0062,25.38,25.38,25.38,0.926,0.915,0.932,0.963,0.961,0.967,0.892,0.885,0.895,19.94,18.93,21.89,19.2,18.18,21.17,0,0,0,0,0,0,0.107,0,0.0442,0.46,0.54,0.46,33.4
853106400000,1997,1,1996,4,15,7,0.112,0.0442,0.0679,4191.09,28.24,28.24,24.95,1,1,1,185.3,172.6,198.9,112.3,99.64,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.395,0.367,0.423,112.3,99.64,125.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0841,0.0934,0.0053,0.00422,0.00645,0.00021,0.00017,0.00025,0.188,0.165,0.212,0.0074,0.0065,0.0083,25.38,25.38,25.39,0.919,0.911,0.929,0.97,0.969,0.97,0.892,0.882,0.901,25.72,22.59,29.11,24.95,21.88,28.24,0,0,0,0,0,0,0.139,0,0.0441,0.39,0.61,0.39,37.4
853711200000,1997,1,1996,4,16,7,0.136,0.0442,0.092,5759.19,39.95,39.95,34.28,1,1,1,225.1,205.2,248.9,152.1,132.2,73,73,73,0,0,0,0.326,0.293,0.356,152.1,132.2,175.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.103,0.0956,0.111,0.00868,0.00699,0.0107,0.00034,0.00027,0.00042,0.259,0.224,0.302,0.01,0.0087,0.012,25.19,25,25.35,0.939,0.931,0.947,0.972,0.97,0.978,0.912,0.903,0.926,35.27,30.6,40.86,34.28,29.68,39.95,0,0,0,0,0,0,0.19,0,0.044,0.33,0.68,0.32,42.3
854316000000,1997,1,1996,4,17,7,0.18,0.0462,0.134,8230.61,58.06,58.06,48.99,2,1,1.4285714285714286,297.3,254.7,351.5,220.9,181.7,76.43,73,85,-8.12e-15,-2.842e-14,2.842e-14,0.259,0.236,0.287,220.9,181.7,266.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.127,0.113,0.144,0.0154,0.0112,0.0248,0.00062,0.00044,0.001,0.311,0.251,0.381,0.012,0.01,0.015,24.79,24.55,24.97,0.943,0.925,0.958,0.976,0.97,0.98,0.92,0.897,0.939,38.49,26.65,51.22,37.31,25.85,48.2,0,0,0,0,0,0,0.272,0,0.046,0.26,0.74,0.26,45.7
854920800000,1997,2,1996,5,18,7,0.273,0.0514,0.221,13357.8,94.8,94.8,79.51,2,2,2,450.8,373.6,523.5,365.8,288.6,85,85,85,8.12e-15,0,5.684e-14,0.191,0.162,0.228,365.8,288.6,438.5,990,990,990,965.6,965.3,966,24.4,24,24.7,0.179,0.152,0.205,0.0716,0.0352,0.106,0.0029,0.0014,0.0044,0.44,0.324,0.549,0.018,0.013,0.023,23.93,23.5,24.41,0.949,0.938,0.958,0.976,0.97,0.98,0.926,0.91,0.938,40.72,32.39,48.37,39.76,31.42,47.4,0,0,0,0,0,0,0.442,0,0.052,0.19,0.81,0.19,48.9
855525600000,1997,2,1996,5,19,7,0.362,0.0514,0.311,17941.4,117.9,117.9,106.8,3,2,2.7142857142857144,598.7,543.4,651.1,513.7,458.4,85,85,85,0,-5.684e-14,5.684e-14,0.143,0.131,0.156,513.7,458.4,566.1,990,990,990,966.3,966,966.5,23.7,23.5,24,0.242,0.212,0.272,0.146,0.115,0.179,0.0062,0.0048,0.0076,0.592,0.531,0.648,0.025,0.022,0.028,23.12,22.85,23.38,0.951,0.946,0.958,0.975,0.97,0.98,0.927,0.917,0.938,41.79,35.67,52.1,40.19,34.6,48.2,0,0,0,0,0,0,0.593,0,0.051,0.14,0.86,0.14,49.6
856130400000,1997,2,1996,5,20,7,0.416,0.0514,0.364,21005,129.6,129.6,125,3,3,3,687.4,661.3,712.1,602.4,576.3,85,85,85,0,0,0,0.124,0.119,0.129,602.4,576.3,627.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.292,0.277,0.306,0.203,0.186,0.22,0.0087,0.0079,0.0095,0.709,0.665,0.751,0.03,0.028,0.032,22.64,22.5,22.79,0.954,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.936,42.55,40.9,44.08,41.68,40,43.19,0,0,0,0,0,0,0.695,0,0.052,0.12,0.88,0.12,50.5
856735200000,1997,2,1996,5,21,7,0.447,0.0552,0.391,22337.1,135.4,135.4,133,3,3,3,738.3,717.9,760,647,632.9,91.29,85,107,0,0,0,0.123,0.114,0.142,647,632.9,659.7,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.319,0.309,0.326,0.233,0.224,0.242,0.01,0.0096,0.01,0.786,0.761,0.806,0.034,0.033,0.035,22.36,22.26,22.47,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.22,44.43,46.04,44.32,43.54,45.12,0,0,0,0,0,0,0.739,0,0.056,0.12,0.87,0.13,50
857340000000,1997,3,1996,6,22,7,0.464,0.0647,0.399,22666.4,135.5,135.5,134.9,3,3,3,767.5,758.6,770.6,660.5,651.6,107,107,107,0,0,0,0.139,0.139,0.141,660.5,651.6,663.6,990,990,990,967,966.9,967,23,23,23.1,0.33,0.325,0.332,0.242,0.236,0.244,0.011,0.01,0.011,0.812,0.797,0.818,0.035,0.035,0.036,22.22,22.2,22.27,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.89,45.36,46.08,44.97,44.46,45.16,0,0,0,0,0,0,0.75,0,0.065,0.14,0.86,0.14,48.9
857944800000,1997,3,1996,6,23,7,0.44,0.0647,0.375,21461.5,131.8,131.8,127.7,3,3,3,727,703.1,749.6,620,596.1,107,107,107,0,0,0,0.147,0.143,0.152,620,596.1,642.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.307,0.294,0.32,0.215,0.199,0.23,0.0093,0.0086,0.01,0.744,0.704,0.782,0.032,0.03,0.034,22.45,22.32,22.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.45,41.99,44.82,42.58,41.15,43.93,0,0,0,0,0,0,0.71,0,0.065,0.15,0.85,0.15,48.8
858549600000,1997,3,1996,6,24,7,0.405,0.0647,0.341,19627.4,122.1,122.1,116.8,3,3,3,670.4,643.2,696.3,563.4,536.2,107,107,107,0,0,0,0.16,0.154,0.166,563.4,536.2,589.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.275,0.26,0.29,0.177,0.159,0.195,0.0076,0.0068,0.0083,0.648,0.603,0.692,0.028,0.026,0.03,22.77,22.62,22.92,0.952,0.95,0.954,0.976,0.972,0.979,0.929,0.923,0.934,39.91,38.16,41.56,38.94,37.1,40.7,0,0,0,0,0,0,0.649,0,0.064,0.16,0.84,0.16,48.5
859154400000,1997,3,1996,6,25,7,0.368,0.0647,0.303,17427.2,109.6,109.6,103.7,3,2,2.857142857142857,608.5,591.5,634.8,501.5,484.5,107,107,107,-2.436e-14,-5.684e-14,0,0.176,0.169,0.181,501.5,484.5,527.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.24,0.23,0.255,0.137,0.128,0.154,0.0058,0.0054,0.0065,0.561,0.522,0.628,0.024,0.022,0.026,23.11,22.97,23.2,0.948,0.945,0.956,0.972,0.97,0.98,0.921,0.917,0.937,38.41,34.91,52.48,36.87,33.86,48.2,0,0,0,0,0,0,0.576,0,0.065,0.18,0.82,0.18,47.4
