datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
923868000000,1999,4,1998,7,28,7,0.892,0.0895,0.665,31716.7,190,190,188.8,4,4,4,1475,1444,1494,1327,1296,148,148,148,226.7,195.7,246.1,0.1,0.0991,0.103,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.895,0.877,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.83,1.85,0.089,0.088,0.09,18.75,18.68,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.16,47.97,48.47,47.2,47.01,47.5,0,0,0,0,0,0,1.05,0,0.227,0.1,0.75,0.25,35.6
924472800000,1999,4,1998,7,29,7,0.817,0.0895,0.665,32273.6,192.8,192.8,192.1,4,4,4,1351,1248,1428,1203,1100,148,148,148,103.4,0,180.2,0.11,0.104,0.119,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.839,0.795,0.871,0.648,0.648,0.648,0.031,0.03,0.031,1.79,1.74,1.82,0.085,0.082,0.088,19.21,18.93,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.37,48.62,50.36,48.03,47.65,48.2,0,0,0,0,0,0,1.07,0,0.152,0.11,0.81,0.19,39.5
925077600000,1999,4,1998,7,30,7,0.682,0.0893,0.593,30705.6,192.8,192.8,182.8,4,4,4,1127,1047,1216,979.7,900.2,147.7,147,148,0,-1.137e-13,1.137e-13,0.131,0.122,0.14,979.7,900.2,1068,990,990,990,968.3,968,968.6,21.7,21.4,22,0.627,0.533,0.749,0.441,0.375,0.576,0.02,0.017,0.027,1.34,1.15,1.62,0.062,0.053,0.076,20.36,19.8,20.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.67,43.85,49.5,45.69,42.98,48.2,0,0,0,0,0,0,1.02,0,0.089,0.13,0.87,0.13,45
925682400000,1999,5,1998,8,31,7,0.582,0.0889,0.493,26296,168.3,168.3,156.5,4,3,3.7142857142857144,962.8,909.5,1024,815.8,762.5,147,147,147,0,0,0,0.153,0.144,0.162,815.8,762.5,877.2,990,990,990,967.7,967.5,968,22.3,22,22.5,0.456,0.407,0.512,0.334,0.308,0.364,0.015,0.014,0.017,1.03,0.97,1.11,0.046,0.043,0.051,21.22,20.91,21.46,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.18,39.65,52,42.57,38.67,48.2,0,0,0,0,0,0,0.87,0,0.089,0.15,0.85,0.15,45.2
926287200000,1999,5,1998,8,32,7,0.515,0.0889,0.426,23604,144.6,144.6,140.5,3,3,3,851.2,811,894,704.2,664,147,147,147,0,0,0,0.173,0.164,0.181,704.2,664,747,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.362,0.337,0.393,0.271,0.245,0.3,0.012,0.011,0.013,0.893,0.823,0.971,0.039,0.036,0.043,21.8,21.55,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.01,45.75,50.36,46.83,44.83,48.2,0,0,0,0,0,0,0.781,0,0.089,0.17,0.83,0.17,45.8
926892000000,1999,5,1998,8,33,7,0.466,0.0889,0.378,21422.9,132.5,132.5,127.5,3,3,3,771.2,739.8,799.2,624.2,592.8,147,147,147,0,0,0,0.191,0.184,0.199,624.2,592.8,652.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.315,0.297,0.331,0.218,0.197,0.237,0.0095,0.0085,0.01,0.756,0.703,0.803,0.033,0.03,0.035,22.26,22.1,22.44,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.38,41.47,45.06,42.51,40.6,44.15,0,0,0,0,0,0,0.708,0,0.088,0.19,0.81,0.19,46
927496800000,1999,5,1998,8,34,7,0.42,0.0889,0.331,18922.5,119.6,119.6,112.6,3,3,3,694.1,661.3,728.5,547.1,514.3,147,147,147,0,0,0,0.212,0.202,0.222,547.1,514.3,581.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.271,0.252,0.291,0.166,0.145,0.189,0.0071,0.0062,0.0082,0.626,0.571,0.684,0.027,0.024,0.03,22.7,22.5,22.88,0.95,0.948,0.953,0.973,0.97,0.978,0.925,0.919,0.932,38.57,36.46,40.76,37.54,35.37,39.85,0,0,0,0,0,0,0.626,0,0.089,0.21,0.79,0.21,45.1
928101600000,1999,5,1998,8,35,7,0.376,0.0744,0.301,17225.8,107.9,107.9,102.5,3,2,2.7142857142857144,621.4,593.2,650.6,498.4,474.2,123,119,147,-8.12e-15,-5.684e-14,5.684e-14,0.198,0.186,0.226,498.4,474.2,520.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.241,0.227,0.254,0.135,0.123,0.149,0.0057,0.0052,0.0063,0.574,0.534,0.628,0.024,0.023,0.027,23.04,22.94,23.12,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.58,35.21,52.24,38.77,34.16,48.2,0,0,0,0,0,0,0.57,0,0.075,0.2,0.8,0.2,45.8
928706400000,1999,6,1998,9,36,7,0.338,0.072,0.266,15775.7,96.4,96.4,93.9,2,2,2,559.4,534.9,584.2,440.4,415.9,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.213,0.204,0.222,440.4,415.9,465.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.202,0.222,0.107,0.0953,0.119,0.0045,0.004,0.005,0.558,0.52,0.597,0.023,0.022,0.025,23.32,23.17,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.21,45.77,50.59,46.95,44.85,48.2,0,0,0,0,0,0,0.522,0,0.072,0.21,0.79,0.21,46.7
929311200000,1999,6,1998,9,37,7,0.306,0.072,0.234,14090.1,88.34,88.34,83.87,2,2,2,506.4,485.4,528.1,387.4,366.4,119,119,119,8.12e-15,0,5.684e-14,0.235,0.225,0.245,387.4,366.4,409.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.184,0.199,0.0819,0.072,0.0921,0.0034,0.003,0.0038,0.478,0.446,0.51,0.02,0.018,0.021,23.64,23.51,23.77,0.953,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.936,42.81,40.6,45.07,41.93,39.68,44.17,0,0,0,0,0,0,0.466,0,0.072,0.24,0.76,0.24,46
929916000000,1999,6,1998,9,38,7,0.279,0.072,0.207,12412.9,78.07,78.07,73.89,2,2,2,461.1,443.1,479.7,342.1,324.1,119,119,119,0,0,0,0.258,0.248,0.269,342.1,324.1,360.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.182,0.0605,0.052,0.0693,0.0025,0.0021,0.0029,0.41,0.383,0.437,0.017,0.016,0.018,23.92,23.8,24.02,0.947,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.927,38,36.06,39.99,36.94,34.97,39.03,0,0,0,0,0,0,0.41,0,0.072,0.26,0.74,0.26,44.5
930520800000,1999,6,1998,9,39,7,0.255,0.0682,0.187,11228.8,68.74,68.74,66.84,2,2,2,421.7,406.1,437.3,308.9,298.1,112.7,108,119,0,0,0,0.267,0.256,0.279,308.9,298.1,318.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.159,0.167,0.0448,0.0397,0.0492,0.0018,0.0016,0.002,0.359,0.342,0.374,0.015,0.014,0.015,24.14,24.06,24.23,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.915,34.45,33.3,35.43,33.42,32.3,34.37,0,0,0,0,0,0,0.371,0,0.068,0.27,0.73,0.27,44
931125600000,1999,7,1998,10,40,7,0.234,0.0653,0.169,10176.1,63.49,63.49,60.57,2,2,2,387.4,374.7,401,279.4,266.7,108,108,108,0,0,0,0.279,0.269,0.288,279.4,266.7,293,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.148,0.157,0.0309,0.0249,0.0373,0.0013,0.001,0.0015,0.314,0.295,0.334,0.013,0.012,0.014,24.35,24.26,24.43,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.22,29.82,32.72,30.29,28.92,31.74,0,0,0,0,0,0,0.337,0,0.065,0.28,0.72,0.28,43.5
931730400000,1999,7,1998,10,41,7,0.217,0.0653,0.152,9160.83,56.96,56.96,54.53,2,2,2,359.4,348.2,370.6,251.4,240.2,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.301,0.291,0.31,251.4,240.2,262.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.138,0.146,0.0186,0.0162,0.023,0.00075,0.00065,0.00093,0.273,0.259,0.289,0.011,0.01,0.012,24.53,24.46,24.6,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.11,26.84,29.36,27.26,26.03,28.48,0,0,0,0,0,0,0.303,0,0.065,0.3,0.7,0.3,42.2
932335200000,1999,7,1998,10,42,7,0.202,0.0653,0.136,8253.56,51.15,51.15,49.13,2,1,1.4285714285714286,333.4,322.8,344.1,225.4,214.8,108,108,108,0,-2.842e-14,2.842e-14,0.324,0.314,0.335,225.4,214.8,236.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.137,0.0149,0.014,0.0158,0.0006,0.00056,0.00064,0.328,0.247,0.395,0.013,0.0099,0.016,24.61,24.54,24.67,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.17,25.56,52.02,38.34,24.79,48.2,0,0,0,0,0,0,0.273,0,0.066,0.32,0.67,0.33,40.9
932940000000,1999,7,1998,10,43,7,0.188,0.064,0.124,7794.83,47.84,47.84,46.4,1,1,1,310.5,300.6,319.2,204.6,196.7,105.9,93,108,8.12e-15,-2.842e-14,2.842e-14,0.341,0.309,0.354,204.6,196.7,211.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.128,0.0131,0.0125,0.0137,0.00052,0.0005,0.00055,0.357,0.343,0.369,0.014,0.014,0.015,24.69,24.63,24.74,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.34,45.51,48.82,46.4,44.6,47.84,0,0,0,0,0,0,0.258,0,0.064,0.34,0.66,0.34,41.5
933544800000,1999,8,1998,11,44,7,0.173,0.0562,0.117,7355.03,46.39,46.39,43.78,1,1,1,285.7,275.7,297.1,192.7,182.7,93,93,93,1.218e-14,0,2.842e-14,0.326,0.313,0.337,192.7,182.7,204.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.116,0.124,0.0121,0.0113,0.0131,0.00048,0.00045,0.00052,0.335,0.317,0.355,0.013,0.013,0.014,24.82,24.76,24.88,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.67,42.33,47.34,43.78,41.48,46.39,0,0,0,0,0,0,0.243,0,0.056,0.32,0.68,0.32,42.5
934149600000,1999,8,1998,11,45,7,0.159,0.0562,0.103,6469.36,40.77,40.77,38.51,1,1,1,263.7,254.7,272.7,170.7,161.7,93,93,93,0,-2.842e-14,2.842e-14,0.353,0.341,0.365,170.7,161.7,179.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0103,0.00949,0.011,0.00041,0.00038,0.00044,0.295,0.279,0.311,0.012,0.011,0.012,24.95,24.9,25,0.946,0.943,0.948,0.975,0.97,0.98,0.922,0.915,0.929,39.49,37.37,41.62,38.51,36.26,40.77,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,40.7
934754400000,1999,8,1998,11,46,7,0.148,0.0562,0.0918,5714.81,35.69,35.69,34.02,1,1,1,244.8,237.4,252.2,151.8,144.4,93,93,93,0,0,0,0.38,0.369,0.392,151.8,144.4,159.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00866,0.00803,0.00928,0.00034,0.00032,0.00037,0.261,0.248,0.275,0.01,0.0098,0.011,25.07,25.02,25.13,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.07,33.34,36.79,34.02,32.34,35.69,0,0,0,0,0,0,0.189,0,0.0562,0.38,0.62,0.38,38.6
935359200000,1999,8,1998,11,47,7,0.139,0.0562,0.0823,5115.57,31.78,31.78,30.45,1,1,1,229.2,223.5,235,136.2,130.5,93,93,93,0,0,0,0.406,0.396,0.416,136.2,130.5,142,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0998,0.0978,0.102,0.00732,0.00684,0.00782,0.00029,0.00027,0.00031,0.233,0.223,0.244,0.0092,0.0088,0.0096,25.19,25.15,25.24,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.39,30.06,32.76,30.45,29.16,31.78,0,0,0,0,0,0,0.169,0,0.0567,0.4,0.59,0.41,36.8
935964000000,1999,8,1998,11,48,7,0.129,0.0472,0.0822,5123.31,32.54,32.54,30.5,1,1,1,213.9,205.7,221.6,135.9,126.7,78,72,93,-2.03e-15,-1.421e-14,0,0.364,0.332,0.423,135.9,126.7,144.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0965,0.101,0.0073,0.00652,0.00805,0.00029,0.00026,0.00032,0.231,0.216,0.247,0.0091,0.0085,0.0097,25.29,25.25,25.34,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.44,29.17,33.55,30.5,28.29,32.54,0,0,0,0,0,0,0.169,0,0.0468,0.37,0.64,0.36,39.7
936568800000,1999,9,1998,12,49,7,0.119,0.0435,0.0752,4674.56,29.48,29.48,27.82,1,1,1,196.3,190.1,203.3,124.3,118.1,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.367,0.354,0.379,124.3,118.1,131.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0913,0.096,0.00631,0.00579,0.00691,0.00025,0.00023,0.00027,0.21,0.199,0.223,0.0082,0.0078,0.0087,25.38,25.36,25.38,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.69,27.16,30.39,27.82,26.34,29.48,0,0,0,0,0,0,0.155,0,0.0438,0.37,0.63,0.37,39.3
937173600000,1999,9,1998,12,50,7,0.11,0.0435,0.0668,4114.45,25.88,25.88,24.49,1,1,1,182.5,176.7,188.2,110.5,104.7,72,72,72,0,-1.421e-14,1.421e-14,0.395,0.383,0.407,110.5,104.7,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0866,0.0907,0.00514,0.00465,0.00563,0.0002,0.00018,0.00022,0.185,0.175,0.196,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.894,25.25,23.83,26.68,24.49,23.11,25.88,0,0,0,0,0,0,0.136,0,0.0432,0.4,0.61,0.39,37.4
937778400000,1999,9,1998,12,51,7,0.103,0.0435,0.0594,3633.14,22.65,22.65,21.63,1,1,1,170.3,166.1,174.8,98.25,94.07,72,72,72,-2.03e-15,-1.421e-14,0,0.423,0.412,0.434,98.25,94.07,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0828,0.0859,0.0041,0.00375,0.00449,0.00016,0.00015,0.00018,0.164,0.156,0.172,0.0064,0.0061,0.0067,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.884,0.882,0.887,22.34,21.48,23.35,21.63,20.75,22.65,0,0,0,0,0,0,0.12,0,0.0436,0.42,0.58,0.42,35.3
938383200000,1999,9,1998,12,52,7,0.0974,0.0384,0.059,3621.67,23.81,23.81,21.56,1,1,1,161,157.1,164.7,97.57,89.7,63.43,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.393,0.325,0.445,97.57,89.7,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0813,0.0842,0.00404,0.00337,0.00491,0.00016,0.00013,0.00019,0.161,0.148,0.177,0.0063,0.0058,0.0069,25.36,25.34,25.38,0.919,0.914,0.923,0.967,0.964,0.97,0.888,0.887,0.89,22.29,20.59,24.55,21.56,19.86,23.81,0,0,0,0,0,0,0.12,0,0.0384,0.39,0.61,0.39,37.2
938988000000,1999,10,1999,1,1,7,0.0936,0.0314,0.0622,3799.54,23.42,23.42,22.62,1,1,1,154.8,150.8,158.2,102.8,98.76,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.336,0.329,0.345,102.8,98.76,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.081,0.0836,0.00449,0.00414,0.00477,0.00018,0.00016,0.00019,0.168,0.161,0.174,0.0066,0.0063,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.888,23.33,22.39,24.15,22.62,21.67,23.42,0,0,0,0,0,0,0.126,0,0.0314,0.34,0.66,0.34,40.6
939592800000,1999,10,1999,1,2,7,0.0885,0.0314,0.057,3488.09,21.39,21.39,20.76,1,1,1,146.3,142.3,149.4,94.31,90.29,52,52,52,0,-1.421e-14,1.421e-14,0.356,0.348,0.365,94.31,90.29,97.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.078,0.0805,0.00377,0.00342,0.00403,0.00015,0.00013,0.00016,0.153,0.146,0.159,0.006,0.0057,0.0062,25.35,25.34,25.35,0.917,0.913,0.921,0.966,0.964,0.968,0.886,0.884,0.888,21.49,20.68,22.11,20.76,19.94,21.39,0,0,0,0,0,0,0.115,0,0.0315,0.35,0.64,0.36,39.4
940197600000,1999,10,1999,1,3,7,0.0842,0.0314,0.0527,3242.8,19.88,19.88,19.3,1,1,1,139.2,136.5,142,87.16,84.54,52,52,52,0,-1.421e-14,1.421e-14,0.374,0.366,0.381,87.16,84.54,90.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.076,0.0779,0.00316,0.00294,0.0034,0.00012,0.00012,0.00013,0.14,0.136,0.145,0.0055,0.0053,0.0057,25.36,25.35,25.36,0.925,0.921,0.928,0.963,0.962,0.964,0.89,0.888,0.892,20.04,19.51,20.62,19.3,18.77,19.88,0,0,0,0,0,0,0.107,0,0.0315,0.37,0.63,0.37,38.5
940802400000,1999,10,1999,1,4,7,0.0811,0.0314,0.0496,3067.35,18.6,18.6,18.26,1,1,1,134,133,135.7,82.04,80.99,52,52,52,0,-1.421e-14,1.421e-14,0.388,0.383,0.391,82.04,80.99,83.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0747,0.0757,0.00272,0.00263,0.00287,0.00011,0.0001,0.00011,0.131,0.129,0.134,0.0051,0.0051,0.0053,25.37,25.37,25.37,0.931,0.929,0.932,0.961,0.96,0.962,0.894,0.893,0.895,19,18.79,19.34,18.26,18.04,18.6,0,0,0,0,0,0,0.101,0,0.0315,0.39,0.61,0.39,37.8
941407200000,1999,11,1999,2,5,7,0.0833,0.0302,0.0531,3263.38,20.18,20.18,19.42,1,1,1,137.8,132.2,141.5,87.76,82.17,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.363,0.353,0.378,87.76,82.17,91.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0748,0.078,0.00321,0.00273,0.00352,0.00013,0.00011,0.00014,0.141,0.131,0.148,0.0055,0.0051,0.0058,25.36,25.35,25.37,0.924,0.92,0.931,0.963,0.961,0.965,0.89,0.887,0.894,20.16,19.03,20.92,19.42,18.28,20.18,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.2
942012000000,1999,11,1999,2,6,7,0.0903,0.0302,0.0601,3675.35,22.98,22.98,21.88,1,1,1,149.4,141.7,154.3,99.36,91.74,50,50,50,6.09e-15,0,1.421e-14,0.335,0.324,0.353,99.36,91.74,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0781,0.0826,0.0042,0.00355,0.00462,0.00016,0.00014,0.00018,0.162,0.148,0.171,0.0063,0.0058,0.0067,25.34,25.34,25.35,0.915,0.912,0.919,0.968,0.965,0.97,0.886,0.884,0.887,22.59,20.97,23.69,21.88,20.24,22.98,0,0,0,0,0,0,0.122,0,0.0302,0.33,0.67,0.33,40.7
942616800000,1999,11,1999,2,7,7,0.092,0.0302,0.0617,3768.64,23.18,23.18,22.43,1,1,1,152.1,150.8,155.1,102.1,100.8,50,50,50,-6.09e-15,-1.421e-14,1.421e-14,0.329,0.322,0.332,102.1,100.8,105.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0813,0.0829,0.00442,0.00431,0.00469,0.00017,0.00017,0.00018,0.166,0.164,0.172,0.0065,0.0064,0.0067,25.34,25.34,25.34,0.912,0.911,0.915,0.97,0.969,0.97,0.885,0.883,0.887,23.14,22.82,23.89,22.43,22.12,23.18,0,0,0,0,0,0,0.125,0,0.0303,0.33,0.67,0.33,41
943221600000,1999,11,1999,2,8,7,0.0927,0.0302,0.0625,3819.83,24.29,24.29,22.74,1,1,1,153.3,147.8,159.8,103.3,97.75,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.326,0.313,0.338,103.3,97.75,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0803,0.0845,0.00453,0.00406,0.00508,0.00018,0.00016,0.0002,0.169,0.159,0.18,0.0066,0.0062,0.0071,25.34,25.34,25.34,0.914,0.911,0.918,0.969,0.968,0.97,0.886,0.883,0.89,23.46,22.18,25.04,22.74,21.47,24.29,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.2
943826400000,1999,11,1999,2,9,7,0.0993,0.0341,0.0652,4002.92,25.6,25.6,23.83,1,1,1,164.2,161.7,166.1,107.8,102.7,56.43,50,59,-4.06e-15,-1.421e-14,1.421e-14,0.344,0.303,0.365,107.8,102.7,115.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0834,0.0864,0.00491,0.00448,0.00555,0.00019,0.00018,0.00022,0.178,0.169,0.19,0.007,0.0066,0.0074,25.35,25.34,25.36,0.916,0.913,0.922,0.97,0.97,0.97,0.889,0.885,0.894,24.56,23.31,26.4,23.83,22.61,25.6,0,0,0,0,0,0,0.132,0,0.0341,0.34,0.66,0.34,40.3
944431200000,1999,12,1999,3,10,7,0.1,0.0357,0.0646,3961.23,25.16,25.16,23.58,1,1,1,165.8,160.6,172.4,106.8,101.6,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.356,0.342,0.367,106.8,101.6,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.083,0.0872,0.00482,0.00439,0.00539,0.00019,0.00017,0.00021,0.176,0.167,0.188,0.0069,0.0065,0.0074,25.36,25.35,25.36,0.916,0.912,0.92,0.97,0.97,0.97,0.888,0.884,0.893,24.31,23.04,25.94,23.58,22.34,25.16,0,0,0,0,0,0,0.131,0,0.0354,0.36,0.65,0.35,39.6
945036000000,1999,12,1999,3,11,7,0.106,0.0357,0.0705,4354.76,26.76,26.76,25.92,1,1,1,175.5,172.1,178.9,116.5,113.1,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.336,0.33,0.343,116.5,113.1,119.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0871,0.0895,0.00565,0.00536,0.00594,0.00022,0.00021,0.00023,0.194,0.188,0.2,0.0076,0.0073,0.0078,25.36,25.36,25.36,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.72,25.87,27.58,25.92,25.1,26.76,0,0,0,0,0,0,0.144,0,0.0355,0.34,0.67,0.33,41.1
945640800000,1999,12,1999,3,12,7,0.108,0.0357,0.072,4458.3,27.02,27.02,26.54,1,1,1,178,175.7,180,119,116.7,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.331,0.328,0.336,119,116.7,121,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0883,0.0899,0.00587,0.00567,0.00604,0.00023,0.00022,0.00024,0.198,0.194,0.202,0.0078,0.0076,0.0079,25.36,25.36,25.36,0.924,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,27.36,26.76,27.86,26.54,25.96,27.02,0,0,0,0,0,0,0.147,0,0.036,0.33,0.67,0.33,41.3
946245600000,1999,12,1999,3,13,7,0.105,0.0381,0.0665,4092.53,25.89,25.89,24.36,1,1,1,172.9,170.7,175.4,109.9,97.72,63,59,73,4.06e-15,0,1.421e-14,0.365,0.336,0.428,109.9,97.72,116.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0865,0.0834,0.0882,0.00509,0.00406,0.00564,0.0002,0.00016,0.00022,0.182,0.162,0.193,0.0071,0.0063,0.0076,25.36,25.36,25.38,0.919,0.913,0.922,0.969,0.968,0.97,0.891,0.884,0.895,25.13,22.21,26.69,24.36,21.5,25.89,0,0,0,0,0,0,0.135,0,0.0385,0.36,0.63,0.37,39
946850400000,2000,1,1999,4,14,7,0.113,0.0442,0.0692,4275.09,28.3,28.3,25.45,1,1,1,187.4,175.1,199.2,114.4,102.1,73,73,73,4.06e-15,0,1.421e-14,0.39,0.367,0.417,114.4,102.1,126.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.085,0.0935,0.00547,0.00443,0.00647,0.00021,0.00017,0.00025,0.192,0.17,0.213,0.0075,0.0066,0.0083,25.38,25.38,25.39,0.921,0.912,0.929,0.97,0.97,0.97,0.893,0.885,0.901,26.23,23.18,29.17,25.45,22.48,28.3,0,0,0,0,0,0,0.141,0,0.0438,0.39,0.61,0.39,37.8
947455200000,2000,1,1999,4,15,7,0.121,0.0442,0.0765,4764.92,29.24,29.24,28.36,1,1,1,199.5,195.9,203.3,126.5,122.9,73,73,73,-4.06e-15,-1.421e-14,0,0.366,0.359,0.373,126.5,122.9,130.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0923,0.0949,0.0065,0.00619,0.00682,0.00025,0.00024,0.00027,0.213,0.207,0.22,0.0083,0.0081,0.0086,25.38,25.36,25.39,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.24,28.35,30.15,28.36,27.5,29.24,0,0,0,0,0,0,0.158,0,0.0445,0.37,0.63,0.37,39.4
948060000000,2000,1,1999,4,16,7,0.133,0.0442,0.0885,5527.95,35.55,35.55,32.9,1,1,1,219.3,207.4,230.9,146.3,134.4,73,73,73,0,0,0,0.333,0.316,0.352,146.3,134.4,157.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0964,0.105,0.00818,0.00717,0.00917,0.00032,0.00028,0.00036,0.249,0.227,0.269,0.0098,0.0089,0.011,25.24,25.15,25.33,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.92,31.11,36.65,32.9,30.18,35.55,0,0,0,0,0,0,0.183,0,0.0445,0.33,0.67,0.33,41.6
948664800000,2000,1,1999,4,17,7,0.151,0.0442,0.107,6761.99,44.29,44.29,40.25,1,1,1,250.3,233.9,267.3,177.3,160.9,73,73,73,0,0,0,0.292,0.273,0.312,177.3,160.9,194.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.106,0.117,0.0108,0.00943,0.0123,0.00043,0.00037,0.00049,0.304,0.275,0.334,0.012,0.011,0.013,25,24.9,25.12,0.948,0.942,0.953,0.977,0.97,0.98,0.925,0.914,0.934,41.2,37.35,45.19,40.25,36.24,44.29,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.8
949269600000,2000,1,1999,4,18,7,0.175,0.0504,0.125,7787.84,48.2,48.2,46.36,1,1,1,289.4,271.4,310.7,206.1,193.2,83.29,73,85,0,-2.842e-14,2.842e-14,0.288,0.269,0.306,206.1,193.2,225.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.118,0.13,0.0133,0.0122,0.0149,0.00053,0.00048,0.0006,0.357,0.334,0.392,0.014,0.013,0.016,24.78,24.65,24.87,0.956,0.953,0.959,0.98,0.98,0.98,0.936,0.934,0.94,47.88,44.85,52.34,46.36,43.96,48.2,0,0,0,0,0,0,0.258,0,0.05,0.29,0.71,0.29,44.5
949874400000,2000,2,1999,5,19,7,0.213,0.0514,0.161,9760.89,64.67,64.67,58.1,2,2,2,351.7,321.9,382.1,266.7,236.9,85,85,85,0,0,0,0.242,0.222,0.264,266.7,236.9,297.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.144,0.134,0.155,0.0258,0.0159,0.0392,0.001,0.00064,0.0016,0.293,0.252,0.337,0.012,0.01,0.014,24.55,24.35,24.74,0.933,0.925,0.94,0.97,0.97,0.97,0.905,0.897,0.911,29.95,26.59,33.34,29.05,25.79,32.34,0,0,0,0,0,0,0.323,0,0.052,0.24,0.76,0.24,45.8
950479200000,2000,2,1999,5,20,7,0.257,0.0514,0.206,12432.8,79.77,79.77,74,2,2,2,425.1,393.9,450.7,340.1,308.9,85,85,85,0,0,0,0.2,0.189,0.216,340.1,308.9,365.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.159,0.179,0.0595,0.0448,0.0716,0.0024,0.0018,0.0029,0.402,0.355,0.44,0.016,0.014,0.018,24.09,23.93,24.28,0.947,0.942,0.951,0.973,0.97,0.978,0.921,0.914,0.929,38.03,34.62,40.79,37,33.59,39.88,0,0,0,0,0,0,0.411,0,0.051,0.2,0.8,0.2,48.4
951084000000,2000,2,1999,5,21,7,0.285,0.0514,0.233,14127.9,85.38,85.38,84.09,2,2,2,470.6,457,476.7,385.6,372,85,85,85,0,0,0,0.181,0.178,0.186,385.6,372,391.7,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.186,0.181,0.188,0.081,0.0746,0.0839,0.0033,0.0031,0.0035,0.47,0.449,0.479,0.019,0.018,0.02,23.81,23.78,23.89,0.953,0.951,0.954,0.98,0.979,0.98,0.934,0.932,0.935,42.91,41.47,43.56,42.05,40.6,42.69,0,0,0,0,0,0,0.467,0,0.052,0.18,0.82,0.18,49.6
951688800000,2000,2,1999,5,22,7,0.293,0.0609,0.232,14031.9,85.84,85.84,83.52,2,2,2,484.7,474.8,493.9,384,374.9,100.7,85,107,0,0,0,0.208,0.177,0.222,384,374.9,393.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.188,0.185,0.19,0.0803,0.076,0.0849,0.0033,0.0031,0.0035,0.47,0.457,0.482,0.019,0.019,0.02,23.75,23.7,23.79,0.953,0.952,0.954,0.98,0.979,0.98,0.934,0.932,0.935,42.62,41.6,43.79,41.76,40.74,42.92,0,0,0,0,0,0,0.464,0,0.061,0.21,0.79,0.21,47.9
952293600000,2000,3,1999,6,23,7,0.307,0.0647,0.242,14597.6,89.75,89.75,86.89,2,2,2,507.9,496.9,522.1,400.9,389.9,107,107,107,0,-5.684e-14,5.684e-14,0.211,0.205,0.215,400.9,389.9,415.1,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.195,0.191,0.2,0.0882,0.083,0.0949,0.0037,0.0034,0.0039,0.496,0.48,0.517,0.021,0.02,0.022,23.62,23.53,23.68,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.33,43.19,45.79,43.45,42.32,44.87,0,0,0,0,0,0,0.483,0,0.065,0.21,0.79,0.21,47.5
952898400000,2000,3,1999,6,24,7,0.342,0.0647,0.277,16152,103.9,103.9,96.14,3,2,2.142857142857143,564.8,530.6,606,457.8,423.6,107,107,107,-1.803e-30,-5.684e-14,5.684e-14,0.19,0.177,0.202,457.8,423.6,499,990,990,990,966.1,966,966.3,23.9,23.7,24,0.217,0.203,0.239,0.115,0.0989,0.135,0.0048,0.0041,0.0057,0.568,0.53,0.623,0.024,0.022,0.026,23.29,23.13,23.48,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.38,35.71,52.23,45.6,34.64,48.2,0,0,0,0,0,0,0.534,0,0.065,0.19,0.81,0.19,47.2
953503200000,2000,3,1999,6,25,7,0.433,0.0647,0.368,21005,141.4,141.4,125,3,3,3,715.1,628.7,805.8,608.1,521.7,107,107,107,0,0,0,0.151,0.133,0.17,608.1,521.7,698.8,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.301,0.251,0.352,0.207,0.15,0.268,0.0089,0.0063,0.012,0.724,0.578,0.877,0.031,0.025,0.038,22.52,22,23.01,0.954,0.948,0.957,0.977,0.97,0.98,0.932,0.92,0.938,42.63,37.22,48.1,41.68,36.1,47.14,0,0,0,0,0,0,0.695,0,0.065,0.15,0.85,0.15,48.5
954108000000,2000,3,1999,6,26,7,0.581,0.0678,0.514,27617.6,177.4,177.4,164.4,4,3,3.857142857142857,961.4,844.3,1058,849.3,737.3,112.1,107,125,0,-1.137e-13,1.137e-13,0.117,0.106,0.127,849.3,737.3,932.6,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.48,0.376,0.562,0.35,0.294,0.39,0.016,0.013,0.018,1.07,0.938,1.21,0.048,0.042,0.055,21.2,20.71,21.78,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.88,39.39,50.23,42.82,38.4,48.2,0,0,0,0,0,0,0.913,0,0.067,0.12,0.88,0.12,47.5
954712800000,2000,4,1999,7,27,7,0.66,0.0756,0.585,30634.4,183.6,183.6,182.3,4,4,4,1091,1076,1100,966.4,950.9,125,125,125,4.872e-14,-1.137e-13,1.137e-13,0.115,0.114,0.116,966.4,950.9,974.8,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.593,0.578,0.6,0.407,0.399,0.411,0.019,0.018,0.019,1.27,1.24,1.28,0.058,0.057,0.059,20.54,20.5,20.62,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.52,45.94,46.83,45.59,45.02,45.89,0,0,0,0,0,0,1.01,0,0.075,0.11,0.89,0.11,46.4
955317600000,2000,4,1999,7,28,7,0.619,0.0756,0.544,28938.2,179.7,179.7,172.3,4,4,4,1024,972.2,1073,899,847.2,125,125,125,-1.624e-14,-1.137e-13,0,0.122,0.116,0.129,899,847.2,948.3,990,990,990,968,967.8,968.1,22,21.9,22.2,0.531,0.484,0.576,0.374,0.349,0.398,0.017,0.016,0.018,1.15,1.06,1.24,0.052,0.048,0.057,20.88,20.63,21.15,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.94,41.93,45.84,43.06,41.09,44.92,0,0,0,0,0,0,0.957,0,0.075,0.12,0.88,0.12,46.7
955922400000,2000,4,1999,7,29,7,0.542,0.0756,0.467,25242,161.6,161.6,150.3,4,3,3.4285714285714284,896.5,842.3,955.5,771.5,717.3,125,125,125,0,0,0,0.14,0.131,0.148,771.5,717.3,830.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.415,0.367,0.468,0.311,0.28,0.341,0.014,0.012,0.015,0.976,0.913,1.03,0.043,0.04,0.046,21.54,21.25,21.82,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.09,39.6,51.73,44.44,38.61,48.2,0,0,0,0,0,0,0.835,0,0.075,0.14,0.86,0.14,46.6
956527200000,2000,4,1999,7,30,7,0.48,0.0756,0.404,22791.6,141.7,141.7,135.7,3,3,3,792.9,759.2,829,667.9,634.2,125,125,125,0,0,0,0.158,0.151,0.165,667.9,634.2,704,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.339,0.32,0.36,0.247,0.225,0.271,0.011,0.0097,0.012,0.829,0.772,0.89,0.036,0.033,0.039,22.1,21.89,22.29,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.14,44.16,48.21,45.22,43.28,47.25,0,0,0,0,0,0,0.754,0,0.076,0.16,0.84,0.16,47.5
957132000000,2000,5,1999,8,31,7,0.423,0.0889,0.334,19094.3,122.5,122.5,113.7,3,3,3,699.2,657.2,743,552.2,510.2,147,147,147,-8.12e-15,-5.684e-14,0,0.211,0.198,0.224,552.2,510.2,596,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.274,0.25,0.299,0.17,0.142,0.199,0.0073,0.006,0.0086,0.635,0.564,0.709,0.027,0.024,0.031,22.67,22.42,22.91,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.935,38.89,36.19,41.67,37.89,35.1,40.82,0,0,0,0,0,0,0.631,0,0.089,0.21,0.79,0.21,45.1
957736800000,2000,5,1999,8,32,7,0.369,0.0889,0.28,16167.1,102.9,102.9,96.23,3,2,2.142857142857143,609.4,576,644.9,462.4,429,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.242,0.228,0.255,462.4,429,497.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.224,0.208,0.243,0.117,0.101,0.134,0.005,0.0043,0.0057,0.58,0.541,0.633,0.024,0.023,0.027,23.09,22.94,23.27,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.47,35.38,52.16,45.67,34.32,48.2,0,0,0,0,0,0,0.535,0,0.089,0.24,0.76,0.24,43.8
958341600000,2000,5,1999,8,33,7,0.325,0.0889,0.236,14091.5,89.67,89.67,83.88,2,2,2,536.9,510.1,565.3,389.9,363.1,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.274,0.26,0.288,389.9,363.1,418.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.184,0.204,0.083,0.0704,0.0964,0.0035,0.0029,0.004,0.483,0.442,0.525,0.02,0.018,0.022,23.5,23.33,23.66,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.927,0.937,42.83,40.03,45.75,41.94,39.07,44.84,0,0,0,0,0,0,0.466,0,0.089,0.27,0.73,0.27,43.4
958946400000,2000,5,1999,8,34,7,0.289,0.0889,0.2,11958.7,76.24,76.24,71.18,2,2,2,478.4,456.2,501.6,331.4,309.2,147,147,147,0,0,0,0.307,0.293,0.322,331.4,309.2,354.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.173,0.165,0.181,0.0554,0.0449,0.0664,0.0023,0.0018,0.0027,0.395,0.362,0.43,0.016,0.015,0.018,23.85,23.71,23.99,0.946,0.942,0.949,0.971,0.97,0.974,0.918,0.914,0.925,36.65,34.27,39.13,35.59,33.24,38.12,0,0,0,0,0,0,0.395,0,0.089,0.31,0.69,0.31,41.4
959551200000,2000,5,1999,8,35,7,0.261,0.0792,0.182,10880.7,67.42,67.42,64.77,2,2,2,431.2,413.3,449.4,300.2,290.3,131,119,147,0,0,0,0.303,0.276,0.336,300.2,290.3,312,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.159,0.165,0.0407,0.036,0.0463,0.0017,0.0015,0.0019,0.347,0.333,0.364,0.014,0.014,0.015,24.11,24.03,24.2,0.941,0.939,0.943,0.97,0.97,0.97,0.912,0.911,0.914,33.38,32.2,34.75,32.38,31.24,33.71,0,0,0,0,0,0,0.36,0,0.079,0.3,0.7,0.3,41.7
960156000000,2000,6,1999,9,36,7,0.238,0.072,0.166,9968.52,62.64,62.64,59.34,2,2,2,393.3,378.5,408.6,274.3,259.5,119,119,119,0,0,0,0.303,0.291,0.314,274.3,259.5,289.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.152,0.147,0.157,0.0285,0.0215,0.0357,0.0012,0.00087,0.0015,0.308,0.286,0.331,0.012,0.012,0.013,24.33,24.23,24.42,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.59,28.96,32.29,29.67,28.09,31.32,0,0,0,0,0,0,0.33,0,0.072,0.3,0.7,0.3,41.9
960760800000,2000,6,1999,9,37,7,0.219,0.072,0.147,8812.98,55.18,55.18,52.46,2,2,2,361.5,349.3,373.9,242.5,230.3,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.329,0.318,0.341,242.5,230.3,254.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.136,0.145,0.0166,0.0153,0.0193,0.00067,0.00062,0.00078,0.263,0.249,0.279,0.011,0.01,0.011,24.53,24.45,24.6,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.04,25.65,28.44,26.23,24.88,27.59,0,0,0,0,0,0,0.291,0,0.072,0.33,0.67,0.33,40.2
961365600000,2000,6,1999,9,38,7,0.202,0.072,0.13,8001.68,48.2,48.2,47.63,1,1,1,333.7,322.8,345.2,214.7,203.8,119,119,119,8.12e-15,0,2.842e-14,0.357,0.345,0.369,214.7,203.8,226.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.135,0.014,0.0131,0.015,0.00056,0.00052,0.0006,0.377,0.357,0.398,0.015,0.014,0.016,24.55,24.48,24.63,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.48,47.02,52.06,47.63,46.08,48.2,0,0,0,0,0,0,0.265,0,0.072,0.36,0.64,0.36,39.6
961970400000,2000,6,1999,9,39,7,0.188,0.0701,0.118,7391.44,45.29,45.29,44,1,1,1,310.3,300.1,319.2,194.4,188.7,115.9,108,119,1.218e-14,0,2.842e-14,0.373,0.356,0.387,194.4,188.7,200.2,990,990,990,965,964.9,965,25,25,25.1,0.123,0.121,0.126,0.0123,0.0118,0.0128,0.00049,0.00047,0.00051,0.34,0.331,0.351,0.014,0.013,0.014,24.71,24.65,24.76,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.89,43.54,46.22,44,42.67,45.29,0,0,0,0,0,0,0.244,0,0.07,0.37,0.63,0.37,39.3
962575200000,2000,7,1999,10,40,7,0.174,0.0653,0.109,6833.82,42.71,42.71,40.68,1,1,1,287.9,279,296.5,179.9,171,108,108,108,0,-2.842e-14,2.842e-14,0.375,0.364,0.387,179.9,171,188.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.011,0.0103,0.0118,0.00044,0.00041,0.00047,0.314,0.298,0.329,0.012,0.012,0.013,24.83,24.79,24.89,0.949,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.57,39.47,43.58,40.68,38.48,42.71,0,0,0,0,0,0,0.226,0,0.065,0.38,0.63,0.37,39.3
963180000000,2000,7,1999,10,41,7,0.162,0.0653,0.0966,6007.8,37.74,37.74,35.76,1,1,1,267.8,260.1,276,159.8,152.1,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.403,0.391,0.415,159.8,152.1,168,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00933,0.00868,0.01,0.00037,0.00034,0.0004,0.277,0.264,0.292,0.011,0.01,0.012,24.95,24.9,25,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.92,36.84,35.05,38.77,35.76,34,37.74,0,0,0,0,0,0,0.199,0,0.0654,0.4,0.6,0.4,37.1
963784800000,2000,7,1999,10,42,7,0.152,0.0653,0.0863,5348,33.44,33.44,31.83,1,1,1,250.7,244.6,257.7,142.7,136.6,108,108,108,0,0,0,0.431,0.419,0.442,142.7,136.6,149.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00788,0.00736,0.00847,0.00031,0.00029,0.00034,0.247,0.236,0.259,0.0098,0.0093,0.01,25.05,25.01,25.1,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.82,31.37,34.47,31.83,30.43,33.44,0,0,0,0,0,0,0.177,0,0.0657,0.43,0.57,0.43,35.2
964389600000,2000,7,1999,10,43,7,0.143,0.0653,0.078,4820.59,30,30,28.69,1,1,1,236.9,231.2,242.6,128.9,123.2,108,108,108,-2.03e-15,-1.421e-14,0,0.456,0.445,0.467,128.9,123.2,134.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.099,0.097,0.101,0.00671,0.00622,0.00719,0.00026,0.00024,0.00028,0.222,0.212,0.233,0.0088,0.0083,0.0092,25.16,25.11,25.2,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.58,28.23,30.93,28.69,27.38,30,0,0,0,0,0,0,0.159,0,0.065,0.46,0.55,0.45,33.7
964994400000,2000,7,1999,10,44,7,0.134,0.0575,0.0764,4738.74,29.78,29.78,28.21,1,1,1,221.5,215,229.2,126.4,121.2,95.14,93,108,2.03e-15,-1.421e-14,1.421e-14,0.429,0.411,0.471,126.4,121.2,133.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0948,0.0988,0.00649,0.00606,0.00707,0.00025,0.00024,0.00028,0.216,0.208,0.228,0.0085,0.0082,0.009,25.25,25.21,25.3,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.08,27.77,30.7,28.21,26.93,29.78,0,0,0,0,0,0,0.157,0,0.0576,0.43,0.57,0.43,35.4
965599200000,2000,8,1999,11,45,7,0.125,0.0562,0.0692,3691.39,26.76,26.76,21.97,1,1,1,207.4,201.6,213.1,114.4,108.6,93,93,93,0,-1.421e-14,1.421e-14,0.448,0.436,0.461,114.4,108.6,120.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0901,0.0942,0.00547,0.00498,0.00596,0.00021,0.00019,0.00023,0.194,0.184,0.205,0.0076,0.0072,0.008,25.36,25.32,25.41,0.79,0,0.925,0.831,0,0.97,0.766,0,0.897,22.65,0,27.59,21.97,0,26.76,0,1,0,0,0.143,0,0.122,0.143,0.0558,0.45,0.55,0.45,29.5
966204000000,2000,8,1999,11,46,7,0.117,0.0562,0.0612,0,0,0,0,1,1,1,194.2,189.3,199.7,101.2,96.32,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.479,0.466,0.491,101.2,96.32,106.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0858,0.0894,0.00435,0.00394,0.00482,0.00017,0.00015,0.00019,0.171,0.162,0.181,0.0067,0.0063,0.0071,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.48,0.52,0.48,0
966808800000,2000,8,1999,11,47,7,0.111,0.0562,0.0549,0,0,0,0,1,1,1,183.8,179.8,187.9,90.85,86.75,93,93,93,0,-1.421e-14,1.421e-14,0.506,0.495,0.517,90.85,86.75,94.95,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0838,0.0824,0.0853,0.00347,0.00312,0.00382,0.00014,0.00012,0.00015,0.152,0.145,0.16,0.006,0.0057,0.0062,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.51,0.49,0.51,0
967413600000,2000,8,1999,11,48,7,0.105,0.0508,0.0538,1531.59,21.92,21.92,9.117,1,1,1,173,165.8,178.4,89.03,81.28,84,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.484,0.419,0.534,89.03,81.28,99.82,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0823,0.0805,0.0849,0.00332,0.00266,0.00423,0.00013,0.0001,0.00017,0.148,0.135,0.166,0.0058,0.0053,0.0065,25.4,25.38,25.41,0.392,0,0.918,0.415,0,0.969,0.379,0,0.887,9.425,0,22.63,9.117,0,21.92,0,4,0,0,0.571,0,0.0506,0.571,0.0512,0.48,0.51,0.49,14.6
968018400000,2000,9,1999,12,49,7,0.0935,0.0435,0.0499,3088.15,20.08,20.08,18.38,1,1,1,154.6,146.9,162.8,82.55,74.93,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.466,0.442,0.49,82.55,74.93,90.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0761,0.0817,0.00277,0.00212,0.00347,0.00011,0.000083,0.00014,0.135,0.122,0.15,0.0053,0.0048,0.0059,25.37,25.37,25.38,0.931,0.921,0.94,0.962,0.96,0.965,0.895,0.889,0.902,19.11,17.52,20.82,18.38,16.82,20.08,0,0,0,0,0,0,0.102,0,0.0436,0.47,0.53,0.47,33
968623200000,2000,9,1999,12,50,7,0.0848,0.0435,0.0413,2476.3,16.39,16.39,14.74,1,1,1,140.2,136.3,145.6,68.21,64.27,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.514,0.495,0.528,68.21,64.27,73.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0723,0.0756,0.00155,0.00121,0.002,0.000061,0.000048,0.000079,0.11,0.103,0.119,0.0043,0.004,0.0047,25.39,25.38,25.4,0.903,0.881,0.932,0.96,0.96,0.96,0.867,0.846,0.895,15.35,14.11,17.07,14.74,13.54,16.39,0,0,0,0,0,0,0.0819,0,0.0435,0.51,0.49,0.51,29.2
969228000000,2000,9,1999,12,51,7,0.0792,0.0435,0.0356,319.269,13.3,13.3,1.9,1,1,1,130.9,126.7,135.4,58.88,54.7,72,72,72,-3.045e-15,-1.421e-14,1.421e-14,0.55,0.532,0.568,58.88,54.7,63.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.072,0.000755,0.0004,0.00114,0.00003,0.000016,0.000045,0.0938,0.0876,0.101,0.0037,0.0034,0.004,25.41,25.4,25.41,0.125,0,0.877,0.137,0,0.96,0.12,0,0.842,1.98,0,13.86,1.9,0,13.3,0,6,0,0,0.857,0,0.0106,0.857,0.0436,0.55,0.45,0.55,4.03
969832800000,2000,9,1999,12,52,7,0.0734,0.0418,0.0192,339.092,14.13,14.13,2.018,1,0,0.5714285714285714,121.4,118.2,125.3,52.24,46.5,69.14,52,72,20.51,-7.105e-15,49.23,0.569,0.44,0.608,31.73,0,66.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000269,0,0.00138,0.000011,0,0.000054,0.0811,0.0708,0.104,0.0032,0.0028,0.0041,25.42,25.4,25.43,0.127,0,0.892,0.137,0,0.96,0.122,0,0.857,2.103,0,14.72,2.018,0,14.13,3,6,0,0.429,0.857,0,0.0112,1.29,0.0542,0.57,0.26,0.74,4.62
970437600000,2000,10,2000,1,1,7,0.0696,0.0314,0.0381,982.028,13.88,13.88,5.845,1,1,1,115,113,117.4,63.02,61.03,52,52,52,2.03e-15,0,7.105e-15,0.452,0.443,0.46,63.02,61.03,65.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00111,0.000938,0.00131,0.000043,0.000037,0.000051,0.0995,0.0967,0.103,0.0039,0.0038,0.004,25.4,25.4,25.4,0.379,0,0.888,0.411,0,0.96,0.363,0,0.852,6.089,0,14.46,5.845,0,13.88,0,4,0,0,0.571,0,0.0325,0.571,0.0315,0.45,0.55,0.45,14.1
971042400000,2000,10,2000,1,2,7,0.067,0.0314,0.0356,0,0,0,0,1,1,1,110.8,108.9,112.8,58.84,56.93,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.469,0.461,0.477,58.84,56.93,60.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000751,0.000589,0.000914,0.000029,0.000023,0.000036,0.0935,0.0908,0.0963,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
971647200000,2000,10,2000,1,3,7,0.0639,0.0314,0.0324,0,0,0,0,1,1,1,105.6,103.2,108.1,53.65,51.18,52,52,52,2.03e-15,-7.105e-15,7.105e-15,0.492,0.481,0.504,53.65,51.18,56.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00031,0.0001,0.000519,0.000012,0.0000039,0.00002,0.0861,0.0825,0.0896,0.0034,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
972252000000,2000,10,2000,1,4,7,0.0614,0.0314,0.00435,0,0,0,0,1,0,0.14285714285714285,101.5,100.7,102.4,49.46,48.72,52,52,52,42.27,0,49.82,0.512,0.508,0.516,7.194,0,50.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000437,0,0.0000306,1.7e-7,0,0.0000012,0.0723,0.0708,0.0813,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.05705,0.51,0.071,0.93,0
972856800000,2000,10,2000,1,5,7,0.0639,0.0306,0.0249,0,0,0,0,1,0,0.7142857142857143,105.6,100.7,111.9,55.07,48.72,50.57,50,52,13.96,-7.105e-15,49,0.48,0.447,0.516,41.11,0,61.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000459,0,0.00101,0.000018,0,0.00004,0.0857,0.0708,0.0979,0.0034,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.039,0.48,0.39,0.61,0
973461600000,2000,11,2000,2,6,7,0.0726,0.0302,0.0424,2254.18,16.92,16.92,13.42,1,1,1,120.1,113.3,125.3,70.06,63.3,50,50,50,0,0,0,0.417,0.399,0.441,70.06,63.3,75.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0724,0.0017,0.00113,0.00215,0.000067,0.000044,0.000084,0.11,0.0999,0.119,0.0043,0.0039,0.0047,25.39,25.38,25.4,0.788,0,0.94,0.823,0,0.96,0.756,0,0.902,13.98,0,17.63,13.42,0,16.92,0,1,0,0,0.143,0,0.0745,0.143,0.0302,0.42,0.58,0.42,31
974066400000,2000,11,2000,2,7,7,0.077,0.0302,0.0467,2906.34,17.62,17.62,17.3,1,1,1,127.3,124.5,128.9,77.29,74.51,50,50,50,-2.03e-15,-1.421e-14,0,0.393,0.388,0.402,77.29,74.51,78.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0721,0.0736,0.00232,0.00208,0.00246,0.000091,0.000082,0.000096,0.122,0.117,0.125,0.0048,0.0046,0.0049,25.38,25.37,25.38,0.937,0.935,0.939,0.96,0.96,0.96,0.899,0.898,0.901,18.02,17.4,18.36,17.3,16.7,17.62,0,0,0,0,0,0,0.0961,0,0.0303,0.39,0.61,0.39,37.7
974671200000,2000,11,2000,2,8,7,0.0743,0.0302,0.0441,2718.42,16.79,16.79,16.18,1,1,1,122.9,122,124.8,72.87,72.05,50,50,50,0,0,0,0.407,0.401,0.41,72.87,72.05,74.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0712,0.0722,0.00194,0.00187,0.00211,0.000076,0.000073,0.000083,0.114,0.113,0.118,0.0045,0.0044,0.0046,25.39,25.38,25.39,0.929,0.925,0.939,0.96,0.96,0.96,0.892,0.888,0.902,16.86,16.59,17.49,16.18,15.92,16.79,0,0,0,0,0,0,0.0899,0,0.0302,0.41,0.59,0.41,36.6
975276000000,2000,11,2000,2,9,7,0.0865,0.0326,0.054,3313.41,20.7,20.7,19.72,1,1,1,143.1,132.2,152.9,89.21,82.17,53.86,50,59,-4.06e-15,-1.421e-14,1.421e-14,0.376,0.347,0.397,89.21,82.17,93.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0748,0.0803,0.00333,0.00273,0.00374,0.00013,0.00011,0.00015,0.144,0.131,0.153,0.0057,0.0051,0.006,25.36,25.35,25.37,0.922,0.917,0.931,0.964,0.961,0.966,0.889,0.886,0.894,20.46,19.03,21.42,19.72,18.28,20.7,0,0,0,0,0,0,0.11,0,0.0325,0.38,0.62,0.38,38.3
975880800000,2000,12,2000,3,10,7,0.0973,0.0357,0.0616,3768.16,24.64,24.64,22.43,1,1,1,160.8,156,170.2,101.8,96.96,59,59,59,0,-1.421e-14,1.421e-14,0.367,0.347,0.378,101.8,96.96,111.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0814,0.0864,0.00441,0.00399,0.0052,0.00017,0.00016,0.0002,0.168,0.159,0.184,0.0066,0.0062,0.0072,25.35,25.35,25.36,0.914,0.911,0.919,0.969,0.967,0.97,0.886,0.883,0.891,23.15,22.03,25.4,22.43,21.32,24.64,0,0,0,0,0,0,0.125,0,0.0357,0.37,0.63,0.37,38.7
976485600000,2000,12,2000,3,11,7,0.103,0.0357,0.0674,4148.46,25.76,25.76,24.69,1,1,1,170.4,168.8,174.8,111.4,109.8,59,59,59,0,-1.421e-14,1.421e-14,0.346,0.337,0.35,111.4,109.8,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0859,0.0881,0.00522,0.00508,0.00559,0.0002,0.0002,0.00022,0.185,0.182,0.193,0.0072,0.0071,0.0075,25.36,25.36,25.36,0.919,0.918,0.922,0.97,0.97,0.97,0.891,0.89,0.894,25.46,25.06,26.55,24.69,24.31,25.76,0,0,0,0,0,0,0.137,0,0.0356,0.35,0.65,0.35,40.3
977090400000,2000,12,2000,3,12,7,0.116,0.0357,0.0803,5009.05,32.74,32.74,29.82,1,1,1,191.7,179.5,204.1,132.7,120.5,59,59,59,0,0,0,0.308,0.289,0.329,132.7,120.5,145.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0897,0.0984,0.00703,0.00599,0.00808,0.00027,0.00023,0.00032,0.223,0.201,0.245,0.0087,0.0079,0.0096,25.36,25.33,25.36,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,30.74,27.72,33.75,29.82,26.89,32.74,0,0,0,0,0,0,0.166,0,0.0357,0.31,0.69,0.31,43.2
977695200000,2000,12,2000,3,13,7,0.135,0.0357,0.0992,6249.38,41.69,41.69,37.2,1,1,1,223,207.6,241.5,164,148.6,59,59,59,0,0,0,0.265,0.244,0.284,164,148.6,182.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.105,0.0996,0.112,0.00969,0.00838,0.0113,0.00038,0.00033,0.00044,0.279,0.251,0.312,0.011,0.0098,0.012,25.18,25.04,25.3,0.943,0.938,0.949,0.974,0.97,0.98,0.918,0.91,0.93,38.2,34.6,42.54,37.2,33.56,41.69,0,0,0,0,0,0,0.207,0,0.0358,0.26,0.73,0.27,46.3
978300000000,2001,1,2000,4,14,7,0.169,0.0442,0.125,7800.23,52.99,52.99,46.43,2,1,1.2857142857142858,280.1,252.2,315.6,207.1,179.2,73,73,73,-4.06e-15,-2.842e-14,0,0.262,0.231,0.289,207.1,179.2,242.7,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.112,0.135,0.0134,0.011,0.0164,0.00053,0.00043,0.00065,0.312,0.242,0.372,0.012,0.0097,0.015,24.86,24.76,24.98,0.945,0.923,0.958,0.977,0.97,0.98,0.923,0.895,0.938,40.08,25.77,50.09,39.07,25,48.2,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.2
978904800000,2001,1,2000,4,15,7,0.21,0.0442,0.166,10087.4,64.47,64.47,60.04,2,2,2,348,325.8,368.4,275,252.8,73,73,73,0,0,0,0.21,0.198,0.224,275,252.8,295.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.146,0.138,0.153,0.0288,0.0183,0.0384,0.0012,0.00073,0.0016,0.303,0.27,0.334,0.012,0.011,0.013,24.56,24.42,24.7,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.902,0.911,30.95,28.47,33.23,30.02,27.61,32.23,0,0,0,0,0,0,0.334,0,0.044,0.21,0.79,0.21,48
979509600000,2001,1,2000,4,16,7,0.245,0.0442,0.201,12188.9,79.96,79.96,72.55,2,2,2,405.7,374.2,438.7,332.7,301.2,73,73,73,0,0,0,0.18,0.166,0.195,332.7,301.2,365.7,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.155,0.178,0.056,0.0411,0.0716,0.0023,0.0017,0.0029,0.389,0.342,0.439,0.016,0.014,0.018,24.19,23.99,24.39,0.945,0.94,0.951,0.972,0.97,0.978,0.919,0.912,0.93,37.3,33.87,40.88,36.28,32.85,39.98,0,0,0,0,0,0,0.403,0,0.044,0.18,0.82,0.18,49.8
980114400000,2001,1,2000,4,17,7,0.287,0.0442,0.242,14690.7,93.33,93.33,87.44,2,2,2,473.9,450.4,502.9,400.9,377.4,73,73,73,0,0,0,0.154,0.145,0.162,400.9,377.4,429.9,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.19,0.182,0.201,0.0882,0.0772,0.102,0.0036,0.0032,0.0042,0.492,0.457,0.535,0.02,0.019,0.022,23.78,23.6,23.92,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.61,42.14,47.62,43.72,41.3,46.67,0,0,0,0,0,0,0.486,0,0.045,0.15,0.84,0.16,51.2
980719200000,2001,1,2000,4,18,7,0.333,0.0483,0.285,16529.1,105.1,105.1,98.39,3,2,2.2857142857142856,550.4,514.2,588,470.5,441.2,79.86,73,85,-8.12e-15,-5.684e-14,5.684e-14,0.145,0.136,0.155,470.5,441.2,503,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.218,0.205,0.236,0.121,0.107,0.137,0.0051,0.0045,0.0058,0.567,0.52,0.608,0.024,0.022,0.025,23.36,23.21,23.53,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.29,35.2,51.95,44.25,34.14,48.2,0,0,0,0,0,0,0.547,0,0.048,0.15,0.86,0.14,49.6
981324000000,2001,2,2000,5,19,7,0.399,0.0531,0.345,19947.1,126.8,126.8,118.7,3,3,3,659,603,719,571.1,518,87.86,85,105,0,0,0,0.133,0.122,0.146,571.1,518,614,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.275,0.244,0.302,0.183,0.147,0.211,0.0078,0.0062,0.0091,0.657,0.567,0.732,0.028,0.024,0.032,22.81,22.49,23.12,0.952,0.948,0.955,0.976,0.97,0.98,0.93,0.92,0.936,40.53,37.12,43.14,39.58,36.01,42.28,0,0,0,0,0,0,0.66,0,0.054,0.13,0.86,0.14,50
981928800000,2001,2,2000,5,20,7,0.494,0.0635,0.43,23858.1,156,156,142,4,3,3.142857142857143,816.7,746,898.4,711.7,641,105,105,105,0,0,0,0.129,0.117,0.141,711.7,641,793.4,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.362,0.318,0.424,0.275,0.229,0.323,0.012,0.0099,0.014,0.887,0.778,0.986,0.039,0.034,0.044,21.95,21.55,22.34,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,46.88,39.95,51.54,45.48,38.99,48.2,0,0,0,0,0,0,0.789,0,0.064,0.13,0.87,0.13,48.3
982533600000,2001,2,2000,5,21,7,0.635,0.0773,0.557,29432.7,192.3,192.3,175.2,4,4,4,1049,932.1,1185,921.3,827.1,127.9,105,137,-1.624e-14,-1.137e-13,0,0.122,0.109,0.136,921.3,827.1,1048,990,990,990,968,967.6,968.5,22,21.5,22.4,0.553,0.455,0.703,0.397,0.339,0.531,0.018,0.015,0.025,1.2,1.02,1.52,0.055,0.045,0.071,20.75,20,21.36,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.7,41.32,49.07,43.8,40.44,48.08,0,0,0,0,0,0,0.973,0,0.078,0.12,0.88,0.12,46.4
983138400000,2001,2,2000,5,22,7,0.831,0.0988,0.665,32180.3,192.8,192.8,191.5,4,4,4,1374,1239,1456,1211,1102,163.3,137,183,110.5,2.12,173.2,0.118,0.101,0.13,1100,1100,1100,990,990,990,969.1,968.7,969.3,20.9,20.7,21.3,0.836,0.78,0.869,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.73,1.82,0.085,0.081,0.088,19.14,18.84,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.18,48.39,50.48,47.89,47.42,48.2,0,0,0,0,0,0,1.06,0,0.166,0.12,0.8,0.2,38.7
983743200000,2001,3,2000,6,23,7,0.927,0.111,0.665,31390.4,189.1,189.1,186.8,4,4,4,1533,1472,1594,1350,1289,183,183,183,249.6,188.9,310.8,0.119,0.115,0.124,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.897,0.876,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.089,0.092,18.57,18.36,18.78,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.67,47.11,48.23,46.71,46.17,47.27,0,0,0,0,0,0,1.04,0,0.262,0.12,0.72,0.28,33.9
984348000000,2001,3,2000,6,24,7,1,0.111,0.665,30654.9,184.1,184.1,182.5,4,4,4,1659,1610,1703,1476,1427,183,183,183,375.7,327.1,419.9,0.11,0.107,0.114,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.915,0.911,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.14,17.99,18.3,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.55,46.16,46.97,45.62,45.24,46.03,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
984952800000,2001,3,2000,6,25,7,1.05,0.111,0.665,30202.2,180.6,180.6,179.8,4,4,4,1737,1713,1750,1554,1530,183,183,183,453.5,429.9,467,0.106,0.105,0.107,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.921,0.919,0.922,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.88,17.84,17.96,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.86,45.74,46.07,44.94,44.82,45.15,0,0,0,0,0,0,0.999,0,0.385,0.11,0.63,0.37,28.8
