datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1238968800000,2009,4,2008,7,27,7,0.779,0.0796,0.665,32390.4,192.8,192.8,192.8,4,4,4,1289,1273,1300,1157,1131,131.6,125,148,57.28,31.16,74.82,0.102,0.0962,0.116,1100,1100,1100,990,990,990,968.8,968.8,968.8,21.2,21.2,21.2,0.811,0.804,0.815,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.76,0.083,0.082,0.083,19.43,19.39,19.49,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.98,49.87,50.13,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.114,0.1,0.85,0.15,41.6
1239573600000,2009,4,2008,7,28,7,0.734,0.0895,0.643,32154.3,192.8,192.8,191.4,4,4,4,1213,1156,1265,1065,1008,148,148,148,2.637,-1.137e-13,16.51,0.122,0.117,0.128,1063,1008,1100,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.742,0.661,0.802,0.564,0.442,0.648,0.026,0.02,0.03,1.6,1.38,1.75,0.075,0.064,0.082,19.83,19.52,20.22,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.3,47.77,50.35,47.85,46.81,48.2,0,0,0,0,0,0,1.06,0,0.091,0.12,0.88,0.12,43.8
1240178400000,2009,4,2008,7,29,7,0.654,0.0776,0.576,30266,186.1,186.1,180.2,4,4,4,1081,1026,1137,952.7,901.1,128.3,125,148,-4.872e-14,-1.137e-13,0,0.119,0.112,0.13,952.7,901.1,993,990,990,990,968.2,968,968.3,21.8,21.7,22,0.584,0.533,0.633,0.4,0.375,0.42,0.018,0.017,0.019,1.25,1.15,1.33,0.057,0.052,0.061,20.6,20.34,20.86,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.96,44.04,47.47,45.04,43.16,46.52,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.3
1240783200000,2009,4,2008,7,30,7,0.579,0.0813,0.498,26577.8,169.9,169.9,158.2,4,3,3.7142857142857144,957.9,908.9,1008,823.4,761.9,134.4,125,147,0,0,0,0.141,0.124,0.162,823.4,761.9,883.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.462,0.406,0.517,0.338,0.308,0.367,0.015,0.014,0.017,1.04,0.969,1.12,0.047,0.043,0.051,21.23,20.95,21.47,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,44.58,39.63,51.97,42.99,38.65,48.2,0,0,0,0,0,0,0.879,0,0.081,0.14,0.86,0.14,45.9
1241388000000,2009,5,2008,8,31,7,0.516,0.0889,0.427,23652.9,144.6,144.6,140.8,3,3,3,852.8,817.5,893.5,705.8,670.5,147,147,147,0,0,0,0.173,0.165,0.18,705.8,670.5,746.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.363,0.341,0.392,0.272,0.249,0.3,0.012,0.011,0.013,0.895,0.834,0.97,0.039,0.037,0.043,21.79,21.56,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.1,46.13,50.33,46.93,45.21,48.2,0,0,0,0,0,0,0.782,0,0.089,0.17,0.83,0.17,45.8
1241992800000,2009,5,2008,8,32,7,0.471,0.0889,0.382,21647,133.5,133.5,128.9,3,3,3,778.7,749,805.4,631.7,602,147,147,147,0,0,0,0.189,0.183,0.196,631.7,602,658.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.319,0.302,0.334,0.223,0.203,0.241,0.0097,0.0088,0.011,0.769,0.719,0.814,0.033,0.031,0.036,22.22,22.06,22.39,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.83,42.04,45.42,42.95,41.2,44.51,0,0,0,0,0,0,0.716,0,0.089,0.19,0.81,0.19,46
1242597600000,2009,5,2008,8,33,7,0.425,0.0889,0.336,19196.1,121.2,121.2,114.3,3,3,3,702.3,668.9,736.7,555.3,521.9,147,147,147,0,0,0,0.21,0.2,0.22,555.3,521.9,589.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.276,0.257,0.295,0.172,0.15,0.195,0.0074,0.0064,0.0084,0.64,0.584,0.698,0.027,0.025,0.03,22.65,22.46,22.84,0.951,0.948,0.954,0.974,0.97,0.979,0.926,0.92,0.933,39.09,36.96,41.28,38.09,35.85,40.4,0,0,0,0,0,0,0.635,0,0.089,0.21,0.79,0.21,45.2
1243202400000,2009,5,2008,8,34,7,0.38,0.0889,0.291,16580.3,105.5,105.5,98.69,3,2,2.2857142857142856,628.1,599.1,658.2,481.1,452.1,147,147,147,0,-5.684e-14,5.684e-14,0.234,0.223,0.245,481.1,452.1,511.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.233,0.217,0.251,0.126,0.112,0.142,0.0054,0.0047,0.0061,0.595,0.548,0.643,0.025,0.023,0.027,22.99,22.9,23.13,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.6,35.55,52.65,44.37,34.49,48.2,0,0,0,0,0,0,0.548,0,0.089,0.23,0.77,0.23,43.6
1243807200000,2009,6,2008,9,35,7,0.342,0.072,0.27,15893.8,96.4,96.4,94.61,2,2,2,565.4,540.9,590.1,446.4,421.9,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.211,0.202,0.22,446.4,421.9,471.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.214,0.204,0.226,0.11,0.0981,0.121,0.0046,0.0041,0.0051,0.567,0.529,0.607,0.024,0.022,0.026,23.29,23.14,23.44,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.79,46.37,51.13,47.3,45.44,48.2,0,0,0,0,0,0,0.526,0,0.072,0.21,0.79,0.21,46.5
1244412000000,2009,6,2008,9,36,7,0.316,0.072,0.244,14631.9,89.74,89.74,87.09,2,2,2,522,504,535.1,403,385,119,119,119,1.624e-14,0,5.684e-14,0.228,0.222,0.236,403,385,416.1,990,990,990,965.9,965.9,966,24.1,24,24.1,0.197,0.191,0.202,0.0892,0.0807,0.0954,0.0037,0.0033,0.004,0.501,0.474,0.521,0.021,0.02,0.022,23.55,23.47,23.66,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.44,42.56,45.79,43.55,41.71,44.87,0,0,0,0,0,0,0.484,0,0.072,0.23,0.77,0.23,46.3
1245016800000,2009,6,2008,9,37,7,0.288,0.072,0.216,12986,81.88,81.88,77.3,2,2,2,476.3,457.2,496.6,357.3,338.2,119,119,119,0,0,0,0.25,0.24,0.26,357.3,338.2,377.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.174,0.188,0.0677,0.0586,0.0772,0.0028,0.0024,0.0032,0.432,0.404,0.463,0.018,0.017,0.019,23.82,23.7,23.94,0.949,0.947,0.952,0.975,0.971,0.98,0.926,0.919,0.933,39.63,37.58,41.78,38.65,36.49,40.94,0,0,0,0,0,0,0.429,0,0.072,0.25,0.75,0.25,45.1
1245621600000,2009,6,2008,9,38,7,0.263,0.072,0.191,11458.3,71.6,71.6,68.2,2,2,2,434.8,419.2,450.9,315.8,300.2,119,119,119,0,0,0,0.274,0.264,0.284,315.8,300.2,331.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.166,0.161,0.172,0.0481,0.0407,0.0557,0.002,0.0017,0.0023,0.37,0.347,0.394,0.015,0.014,0.016,24.07,23.98,24.17,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.917,35.16,33.46,36.91,34.1,32.46,35.8,0,0,0,0,0,0,0.379,0,0.072,0.27,0.73,0.27,43.6
1246226400000,2009,6,2008,9,39,7,0.242,0.0672,0.175,10539.2,64.3,64.3,62.73,2,2,2,400.8,388.3,414,289.6,280.3,111.1,108,119,0,0,0,0.277,0.267,0.291,289.6,280.3,296.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.152,0.159,0.0357,0.0313,0.039,0.0015,0.0013,0.0016,0.33,0.315,0.34,0.013,0.013,0.014,24.27,24.2,24.34,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,32.34,31.32,33.14,31.37,30.38,32.15,0,0,0,0,0,0,0.349,0,0.067,0.28,0.72,0.28,43.6
1246831200000,2009,7,2008,10,40,7,0.225,0.0653,0.16,9618.92,59.89,59.89,57.26,2,2,2,372,360.1,384.2,264,252.1,108,108,108,0,0,0,0.29,0.281,0.3,264,252.1,276.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.151,0.0236,0.018,0.0294,0.00095,0.00073,0.0012,0.291,0.273,0.309,0.012,0.011,0.013,24.45,24.37,24.53,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.51,28.2,30.87,28.63,27.35,29.94,0,0,0,0,0,0,0.318,0,0.065,0.29,0.71,0.29,42.8
1247436000000,2009,7,2008,10,41,7,0.209,0.0653,0.144,8638.82,53.93,53.93,51.42,2,1,1.8571428571428572,345.9,335.3,356.6,237.9,227.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.312,0.303,0.322,237.9,227.3,248.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.141,0.016,0.0151,0.0169,0.00064,0.0006,0.00068,0.278,0.249,0.398,0.011,0.01,0.016,24.59,24.53,24.66,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.896,0.94,30.44,25.77,52.41,29.15,24.99,48.2,0,0,0,0,0,0,0.286,0,0.065,0.31,0.69,0.31,41.3
1248040800000,2009,7,2008,10,42,7,0.196,0.0653,0.131,8048.67,48.2,48.2,47.91,1,1,1,323.8,314.8,332.8,215.8,206.8,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.334,0.325,0.343,215.8,206.8,224.8,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.133,0.0141,0.0133,0.0149,0.00056,0.00053,0.0006,0.378,0.361,0.394,0.015,0.014,0.016,24.6,24.54,24.66,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.85,47.81,51.89,47.91,46.85,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41.1
1248645600000,2009,7,2008,10,43,7,0.183,0.0627,0.12,7579.61,46.31,46.31,45.12,1,1,1,302.6,292.1,311.8,198.9,192.3,103.7,93,108,4.06e-15,-2.842e-14,2.842e-14,0.342,0.313,0.36,198.9,192.3,203.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.121,0.125,0.0127,0.0121,0.0131,0.0005,0.00048,0.00052,0.347,0.336,0.356,0.014,0.013,0.014,24.74,24.69,24.79,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.04,44.47,47.26,45.12,43.58,46.31,0,0,0,0,0,0,0.251,0,0.063,0.34,0.66,0.34,41.4
1249250400000,2009,8,2008,11,44,7,0.167,0.0562,0.111,6963.83,44.18,44.18,41.45,1,1,1,275.8,264.4,287.4,182.8,171.4,93,93,93,0,-2.842e-14,2.842e-14,0.337,0.324,0.352,182.8,171.4,194.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.112,0.12,0.0113,0.0103,0.0123,0.00045,0.00041,0.00049,0.317,0.297,0.338,0.013,0.012,0.013,24.88,24.81,24.95,0.949,0.946,0.953,0.979,0.975,0.98,0.929,0.922,0.934,42.35,39.67,45.08,41.45,38.69,44.18,0,0,0,0,0,0,0.23,0,0.056,0.34,0.66,0.34,41.7
1249855200000,2009,8,2008,11,45,7,0.153,0.0562,0.0964,6007.34,37.81,37.81,35.76,1,1,1,252.3,243.4,260.9,159.3,150.4,93,93,93,0,0,0,0.369,0.356,0.382,159.3,150.4,167.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00929,0.00853,0.01,0.00037,0.00034,0.0004,0.275,0.259,0.29,0.011,0.01,0.011,25.02,24.97,25.08,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.83,34.74,38.83,35.76,33.7,37.81,0,0,0,0,0,0,0.199,0,0.0566,0.37,0.63,0.37,39.3
1250460000000,2009,8,2008,11,46,7,0.141,0.0562,0.085,5283.46,33.14,33.14,31.45,1,1,1,233.5,226.2,240.9,140.5,133.2,93,93,93,0,0,0,0.398,0.386,0.411,140.5,133.2,147.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0988,0.104,0.0077,0.00707,0.00832,0.0003,0.00028,0.00033,0.241,0.228,0.255,0.0095,0.009,0.01,25.16,25.1,25.21,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.42,30.69,34.16,31.45,29.77,33.14,0,0,0,0,0,0,0.175,0,0.056,0.4,0.6,0.4,37.5
1251064800000,2009,8,2008,11,47,7,0.132,0.0562,0.0759,4703.36,29.21,29.21,28,1,1,1,218.4,212.8,223.7,125.4,119.8,93,93,93,-4.06e-15,-1.421e-14,0,0.426,0.416,0.437,125.4,119.8,130.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.094,0.0979,0.00641,0.00593,0.00686,0.00025,0.00023,0.00027,0.214,0.204,0.224,0.0084,0.008,0.0088,25.28,25.23,25.32,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.86,27.5,30.11,28,26.68,29.21,0,0,0,0,0,0,0.156,0,0.0561,0.43,0.57,0.43,35.6
1251669600000,2009,8,2008,11,48,7,0.123,0.0454,0.0774,4820.86,30.52,30.52,28.7,1,1,1,203,195.5,210.8,128,117.8,75,72,93,0,0,0,0.369,0.346,0.441,128,117.8,135.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0951,0.0932,0.0976,0.00663,0.00577,0.0073,0.00026,0.00023,0.00029,0.217,0.201,0.231,0.0085,0.0079,0.009,25.36,25.32,25.38,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.58,27.04,31.47,28.7,26.23,30.52,0,0,0,0,0,0,0.159,0,0.0456,0.37,0.63,0.37,39.2
1252274400000,2009,9,2008,12,49,7,0.113,0.0435,0.0697,4308.17,27.06,27.06,25.64,1,1,1,187.3,181.6,193.1,115.3,109.6,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.384,0.373,0.396,115.3,109.6,121.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0883,0.0924,0.00555,0.00507,0.00604,0.00022,0.0002,0.00024,0.194,0.184,0.204,0.0076,0.0072,0.008,25.38,25.38,25.38,0.921,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.44,25.02,27.9,25.64,24.27,27.06,0,0,0,0,0,0,0.142,0,0.0433,0.38,0.62,0.38,38.1
1252879200000,2009,9,2008,12,50,7,0.105,0.0435,0.0618,3781.24,23.81,23.81,22.51,1,1,1,174.2,169.3,179.7,102.2,97.28,72,72,72,0,-1.421e-14,1.421e-14,0.414,0.401,0.425,102.2,97.28,107.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.084,0.0877,0.00443,0.00402,0.0049,0.00017,0.00016,0.00019,0.171,0.162,0.18,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.889,23.22,22.12,24.55,22.51,21.41,23.81,0,0,0,0,0,0,0.125,0,0.0432,0.41,0.59,0.41,36
1253484000000,2009,9,2008,12,51,7,0.0991,0.0435,0.0555,3408.98,21.13,21.13,20.29,1,1,1,163.8,159.7,167.9,91.82,87.71,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.44,0.429,0.451,91.82,87.71,95.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0806,0.0835,0.00355,0.00321,0.0039,0.00014,0.00013,0.00015,0.152,0.145,0.159,0.006,0.0057,0.0062,25.38,25.37,25.38,0.92,0.915,0.925,0.965,0.963,0.967,0.888,0.885,0.891,21.02,20.19,21.85,20.29,19.45,21.13,0,0,0,0,0,0,0.113,0,0.0436,0.44,0.56,0.44,34.4
1254088800000,2009,9,2008,12,52,7,0.0952,0.0366,0.0586,3598.32,23.4,23.4,21.42,1,1,1,157.4,156.7,158.3,96.88,84.98,60.57,52,72,0,-1.421e-14,1.421e-14,0.385,0.329,0.459,96.88,84.98,106.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0796,0.0836,0.00398,0.00297,0.00477,0.00016,0.00012,0.00019,0.159,0.14,0.174,0.0062,0.0055,0.0068,25.36,25.34,25.37,0.92,0.914,0.928,0.967,0.962,0.97,0.889,0.887,0.893,22.15,19.62,24.13,21.42,18.88,23.4,0,0,0,0,0,0,0.119,0,0.0366,0.38,0.62,0.38,37.8
1254693600000,2009,10,2009,1,1,7,0.0916,0.0314,0.0601,3667.54,22.62,22.62,21.83,1,1,1,151.4,147.7,154.8,99.39,95.68,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.344,0.336,0.352,99.39,95.68,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0799,0.0824,0.0042,0.00388,0.00449,0.00016,0.00015,0.00018,0.162,0.155,0.168,0.0064,0.0061,0.0066,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.882,0.885,22.54,21.76,23.32,21.83,21.04,22.62,0,0,0,0,0,0,0.121,0,0.0315,0.34,0.66,0.34,40
1255298400000,2009,10,2009,1,2,7,0.0873,0.0314,0.0558,3419.93,20.99,20.99,20.36,1,1,1,144.3,140.8,147.4,92.32,88.85,52,52,52,0,-1.421e-14,1.421e-14,0.36,0.353,0.369,92.32,88.85,95.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0775,0.0798,0.0036,0.0033,0.00386,0.00014,0.00013,0.00015,0.149,0.143,0.155,0.0059,0.0056,0.0061,25.35,25.35,25.36,0.919,0.915,0.923,0.965,0.964,0.967,0.887,0.885,0.889,21.09,20.38,21.71,20.36,19.65,20.99,0,0,0,0,0,0,0.113,0,0.0315,0.36,0.64,0.36,39.2
1255903200000,2009,10,2009,1,3,7,0.0835,0.0314,0.0521,3206.9,19.59,19.59,19.09,1,1,1,138.1,135.7,140.6,86.11,83.65,52,52,52,0,-1.421e-14,1.421e-14,0.377,0.37,0.383,86.11,83.65,88.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0756,0.0774,0.00307,0.00286,0.00328,0.00012,0.00011,0.00013,0.138,0.134,0.143,0.0054,0.0053,0.0056,25.36,25.36,25.37,0.926,0.923,0.929,0.963,0.962,0.964,0.891,0.889,0.893,19.83,19.33,20.33,19.09,18.59,19.59,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.4
1256508000000,2009,10,2009,1,4,7,0.0805,0.0313,0.0493,3046.61,19.05,19.05,18.13,1,1,1,133.2,131.8,135.9,81.44,79.82,51.71,50,52,2.03e-15,-1.421e-14,1.421e-14,0.389,0.368,0.394,81.44,79.82,85.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0743,0.0761,0.00267,0.00253,0.00305,0.0001,0.000099,0.00012,0.13,0.127,0.138,0.0051,0.005,0.0054,25.37,25.36,25.37,0.932,0.926,0.934,0.961,0.96,0.963,0.895,0.891,0.896,18.88,18.55,19.79,18.13,17.81,19.05,0,0,0,0,0,0,0.101,0,0.0312,0.39,0.61,0.39,37.8
1257112800000,2009,11,2009,2,5,7,0.0934,0.0302,0.0631,3870.72,24.73,24.73,23.04,1,1,1,154.4,142.2,161.6,104.4,92.21,50,50,50,8.121e-15,0,1.421e-14,0.325,0.309,0.352,104.4,92.21,111.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0783,0.0852,0.00462,0.00359,0.00524,0.00018,0.00014,0.00021,0.171,0.149,0.184,0.0067,0.0058,0.0072,25.34,25.34,25.35,0.917,0.912,0.919,0.969,0.965,0.97,0.888,0.884,0.892,23.78,21.06,25.5,23.04,20.33,24.73,0,0,0,0,0,0,0.128,0,0.0303,0.32,0.68,0.32,41.4
1257717600000,2009,11,2009,2,6,7,0.0986,0.0302,0.0683,4210.33,25.66,25.66,25.06,1,1,1,163,160.5,165.5,113,110.5,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.307,0.302,0.311,113,110.5,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0848,0.0865,0.00535,0.00515,0.00556,0.00021,0.0002,0.00022,0.186,0.182,0.19,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.891,0.894,25.84,25.22,26.45,25.06,24.47,25.66,0,0,0,0,0,0,0.139,0,0.0303,0.31,0.69,0.31,42.7
1258322400000,2009,11,2009,2,7,7,0.11,0.0302,0.08,4991.98,31.43,31.43,29.71,1,1,1,182.3,170.7,189.5,132.3,120.7,50,50,50,2.03e-15,0,1.421e-14,0.275,0.264,0.293,132.3,120.7,139.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0883,0.095,0.007,0.00601,0.00761,0.00027,0.00024,0.0003,0.221,0.2,0.233,0.0086,0.0078,0.0091,25.34,25.34,25.35,0.931,0.925,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.63,27.75,32.4,29.71,26.92,31.43,0,0,0,0,0,0,0.165,0,0.03,0.27,0.73,0.27,45.4
1258927200000,2009,11,2009,2,8,7,0.115,0.0302,0.085,5319.24,33.39,33.39,31.66,1,1,1,190.5,186.8,197.7,140.5,136.8,50,50,50,0,0,0,0.263,0.253,0.268,140.5,136.8,147.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.094,0.0979,0.00769,0.00738,0.00831,0.0003,0.00029,0.00032,0.235,0.229,0.248,0.0092,0.0089,0.0097,25.35,25.34,25.35,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.64,31.73,34.43,31.66,30.77,33.39,0,0,0,0,0,0,0.176,0,0.03,0.26,0.74,0.26,46.3
1259532000000,2009,11,2009,2,9,7,0.121,0.0349,0.0856,5364.93,33.59,33.59,31.93,1,1,1,199.3,198.3,201.3,141.6,139.3,57.71,50,59,0,0,0,0.29,0.252,0.298,141.6,139.3,148.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0963,0.0982,0.00778,0.00759,0.00838,0.0003,0.0003,0.00033,0.238,0.234,0.25,0.0093,0.0092,0.0098,25.36,25.35,25.36,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,32.92,32.36,34.63,31.93,31.39,33.59,0,0,0,0,0,0,0.177,0,0.0354,0.29,0.71,0.29,44.3
1260136800000,2009,12,2009,3,10,7,0.131,0.0357,0.0954,5990.6,37.92,37.92,35.66,1,1,1,216.7,204.8,226.2,157.7,145.8,59,59,59,0,0,0,0.273,0.261,0.288,157.7,145.8,167.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0986,0.106,0.00915,0.00815,0.00996,0.00036,0.00032,0.00039,0.267,0.246,0.284,0.01,0.0096,0.011,25.23,25.16,25.32,0.941,0.937,0.944,0.971,0.97,0.974,0.914,0.909,0.919,36.71,33.93,38.94,35.66,32.91,37.92,0,0,0,0,0,0,0.198,0,0.0356,0.27,0.73,0.27,45.7
1260741600000,2009,12,2009,3,11,7,0.138,0.0357,0.102,6431.8,38.87,38.87,38.28,1,1,1,227.6,225.3,230,168.6,166.3,59,59,59,0,0,0,0.259,0.257,0.262,168.6,166.3,171,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0101,0.00989,0.0103,0.0004,0.00039,0.0004,0.287,0.283,0.291,0.011,0.011,0.011,25.15,25.13,25.17,0.945,0.944,0.945,0.974,0.973,0.976,0.92,0.919,0.922,39.29,38.75,39.84,38.28,37.71,38.87,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.6
1261346400000,2009,12,2009,3,12,7,0.141,0.0357,0.105,6645.65,40.23,40.23,39.56,1,1,1,232.8,226.7,235.5,173.8,167.7,59,59,59,0,0,0,0.253,0.251,0.26,173.8,167.7,176.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.109,0.0105,0.01,0.0107,0.00041,0.00039,0.00042,0.296,0.285,0.301,0.012,0.011,0.012,25.11,25.09,25.15,0.946,0.944,0.947,0.977,0.974,0.978,0.925,0.92,0.927,40.49,39.07,41.12,39.56,38.05,40.23,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.1
1261951200000,2009,12,2009,3,13,7,0.15,0.0393,0.11,6997.48,43.31,43.31,41.65,1,1,1,247.6,235.2,256,182.6,176.2,65,59,73,0,0,0,0.262,0.237,0.289,182.6,176.2,189.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.114,0.0113,0.0107,0.0119,0.00045,0.00042,0.00047,0.313,0.3,0.324,0.012,0.012,0.013,25.01,24.96,25.09,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.51,41.05,44.19,41.65,40.16,43.31,0,0,0,0,0,0,0.231,0,0.04,0.26,0.73,0.27,46.6
1262556000000,2010,1,2009,4,14,7,0.163,0.0442,0.119,7526.21,48.2,48.2,44.8,1,1,1,269.8,256.2,286.3,196.8,183.2,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.271,0.255,0.285,196.8,183.2,213.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.124,0.0125,0.0113,0.0139,0.00049,0.00045,0.00055,0.339,0.315,0.369,0.013,0.012,0.015,24.88,24.79,24.96,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,45.78,42.59,49.63,44.8,41.73,48.2,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,46.2
1263160800000,2010,1,2009,4,15,7,0.188,0.0442,0.144,8721.23,56.81,56.81,51.91,2,1,1.7142857142857142,311.2,292.1,333.1,238.2,219.1,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.235,0.219,0.25,238.2,219.1,260.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.126,0.141,0.0166,0.0144,0.0218,0.00066,0.00057,0.00087,0.296,0.246,0.39,0.012,0.0098,0.016,24.75,24.65,24.83,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.42,26.17,52.39,32.84,25.39,48.2,0,0,0,0,0,0,0.288,0,0.044,0.24,0.77,0.23,46.4
1263765600000,2010,1,2009,4,16,7,0.229,0.0442,0.185,11195,74.99,74.99,66.64,2,2,2,378.6,343.2,417,305.6,270.2,73,73,73,0,0,0,0.194,0.175,0.213,305.6,270.2,344,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.144,0.17,0.0433,0.0265,0.0614,0.0018,0.0011,0.0025,0.349,0.296,0.406,0.014,0.012,0.017,24.36,24.12,24.59,0.941,0.934,0.947,0.97,0.97,0.973,0.913,0.906,0.922,34.33,30.42,38.54,33.32,29.5,37.49,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,48.9
1264370400000,2010,1,2009,4,17,7,0.304,0.0442,0.259,15362.5,104.5,104.5,91.44,3,2,2.142857142857143,502,432.1,571.5,429,359.1,73,73,73,0,0,0,0.147,0.128,0.169,429,359.1,498.5,990,990,990,965.9,965.5,966.2,24.1,23.8,24.5,0.202,0.176,0.231,0.101,0.0685,0.134,0.0042,0.0028,0.0056,0.519,0.429,0.61,0.022,0.018,0.025,23.62,23.3,24.03,0.953,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.75,35.91,52.23,43.23,34.84,48.2,0,0,0,0,0,0,0.508,0,0.045,0.15,0.85,0.15,50.5
1264975200000,2010,2,2009,5,18,7,0.4,0.0514,0.348,20103.9,132.4,132.4,119.7,3,3,3,661.1,591.5,728.2,576.1,506.5,85,85,85,0,0,0,0.129,0.117,0.144,576.1,506.5,643.2,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.277,0.238,0.315,0.186,0.139,0.231,0.0079,0.0059,0.0099,0.665,0.547,0.778,0.028,0.023,0.034,22.79,22.41,23.19,0.952,0.947,0.956,0.976,0.97,0.98,0.93,0.918,0.937,40.85,36.36,45.05,39.89,35.27,44.15,0,0,0,0,0,0,0.665,0,0.052,0.13,0.87,0.13,50.3
1265580000000,2010,2,2009,5,19,7,0.492,0.0694,0.423,23614.1,144.6,144.6,140.6,3,3,3,813.4,750.3,884.8,698.7,665.3,114.7,85,137,0,0,0,0.14,0.108,0.169,698.7,665.3,747.8,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.352,0.328,0.39,0.268,0.245,0.301,0.012,0.011,0.013,0.877,0.815,0.969,0.038,0.035,0.043,21.97,21.59,22.28,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48,46.3,50.5,46.85,45.37,48.2,0,0,0,0,0,0,0.781,0,0.069,0.14,0.86,0.14,48
1266184800000,2010,2,2009,5,20,7,0.636,0.0829,0.554,28937,192.8,192.8,172.2,4,3,3.857142857142857,1052,917.9,1201,915.3,780.9,137,137,137,0,0,0,0.131,0.114,0.149,915.3,780.9,1064,990,990,990,968,967.6,968.5,22,21.5,22.4,0.552,0.42,0.727,0.401,0.317,0.567,0.018,0.014,0.026,1.22,1.01,1.59,0.055,0.045,0.074,20.74,19.88,21.4,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,46.19,40.77,52.24,44.78,39.87,48.2,0,0,0,0,0,0,0.957,0,0.082,0.13,0.87,0.13,45.5
1266789600000,2010,2,2009,5,21,7,0.84,0.0829,0.665,32124.9,192.8,192.8,191.2,4,4,4,1389,1256,1481,1252,1119,137,137,137,151.7,18.76,243.6,0.0989,0.0925,0.109,1100,1100,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.843,0.787,0.881,0.648,0.648,0.648,0.031,0.03,0.031,1.79,1.73,1.83,0.086,0.081,0.089,19.08,18.75,19.56,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.04,48.15,50.32,47.8,47.18,48.2,0,0,0,0,0,0,1.06,0,0.175,0.099,0.79,0.21,38.2
1267394400000,2010,3,2009,6,22,7,0.955,0.111,0.665,31110.7,187.9,187.9,185.2,4,4,4,1580,1503,1659,1397,1320,183,183,183,296.8,219.8,375.7,0.116,0.11,0.122,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.906,0.893,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.092,0.09,0.093,18.4,18.14,18.67,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.24,46.55,47.93,46.3,45.62,46.97,0,0,0,0,0,0,1.03,0,0.29,0.12,0.7,0.3,32.6
1267999200000,2010,3,2009,6,23,7,1.1,0.111,0.665,29738.5,181.5,181.5,177,4,4,4,1816,1689,1950,1633,1506,183,183,183,532.7,405.6,666.6,0.101,0.0939,0.108,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.098,17.62,17.19,18.04,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.16,43.97,46.29,44.25,43.1,45.36,0,0,0,0,0,0,0.983,0,0.435,0.1,0.6,0.4,27
1268604000000,2010,3,2009,6,24,7,1.26,0.111,0.665,28317.9,170.8,170.8,168.6,4,4,4,2082,1996,2132,1899,1813,183,183,183,799.3,712.6,849.3,0.0879,0.0858,0.0917,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.83,16.71,17.04,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43,42.67,43.57,42.14,41.82,42.7,0,0,0,0,0,0,0.936,0,0.595,0.088,0.53,0.47,22.5
1269208800000,2010,3,2009,6,25,7,1.28,0.111,0.665,28156.1,168.5,168.5,167.6,4,4,4,2120,2085,2140,1937,1902,183,183,183,836.9,802.2,856.6,0.0863,0.0855,0.0878,1100,1100,1100,990,990,990,971.4,971.3,971.4,18.6,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.74,16.69,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.75,42.63,42.98,41.9,41.77,42.12,0,0,0,0,0,0,0.931,0,0.615,0.087,0.52,0.48,22
1269813600000,2010,3,2009,6,26,7,1.21,0.122,0.665,28734.7,173.2,173.2,171,4,4,4,1993,1925,2067,1791,1708,202.4,183,217,690.9,608,784.2,0.102,0.0885,0.113,1100,1100,1100,990,990,990,971.1,970.9,971.3,18.9,18.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.06,16.86,17.27,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.63,43.1,44.19,42.76,42.23,43.31,0,0,0,0,0,0,0.95,0,0.545,0.1,0.55,0.45,23.7
1270418400000,2010,4,2009,7,27,7,1.13,0.125,0.665,29384.3,175.5,175.5,174.9,4,4,4,1876,1859,1907,1669,1645,207.1,148,217,569,545.2,610.7,0.11,0.0796,0.117,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.43,17.32,17.48,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.62,44.34,44.77,43.73,43.46,43.88,0,0,0,0,0,0,0.972,0,0.465,0.11,0.59,0.41,26
1271023200000,2010,4,2009,7,28,7,1.11,0.0895,0.665,29650,177.5,177.5,176.5,4,4,4,1830,1800,1855,1682,1652,148,148,148,582.2,552.2,607.3,0.0809,0.0798,0.0822,1100,1100,1100,990,990,990,970.6,970.5,970.6,19.4,19.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.57,17.49,17.67,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.02,44.8,45.29,44.12,43.91,44.38,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
1271628000000,2010,4,2009,7,29,7,1.06,0.0895,0.665,30088.5,180.5,180.5,179.1,4,4,4,1755,1715,1790,1607,1567,148,148,148,506.5,467.4,541.9,0.0844,0.0827,0.0863,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.82,17.7,17.95,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.69,45.38,46.04,44.77,44.47,45.12,0,0,0,0,0,0,0.995,0,0.395,0.084,0.63,0.37,28.4
1272232800000,2010,4,2009,7,30,7,1,0.0971,0.665,30665.7,184.2,184.2,182.5,4,4,4,1655,1606,1705,1495,1414,160.6,148,192,394.9,314,457.3,0.0972,0.0868,0.12,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.919,0.912,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.15,17.98,18.31,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,46.13,47,45.63,45.2,46.06,0,0,0,0,0,0,1.01,0,0.335,0.097,0.67,0.33,30.7
1272837600000,2010,5,2009,8,31,7,0.924,0.116,0.665,31421.2,189.5,189.5,187,4,4,4,1528,1462,1590,1336,1270,192,192,192,235.6,169.7,297.7,0.126,0.121,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.895,0.868,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.58,18.37,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,47.14,48.34,46.76,46.2,47.38,0,0,0,0,0,0,1.04,0,0.259,0.13,0.72,0.28,34
1273442400000,2010,5,2009,8,32,7,0.815,0.116,0.659,32202.6,192.8,192.8,191.7,4,4,4,1347,1235,1440,1155,1043,192,192,192,66.1,0,147.8,0.143,0.133,0.155,1089,1043,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.809,0.714,0.859,0.624,0.521,0.648,0.03,0.024,0.031,1.73,1.52,1.81,0.082,0.071,0.087,19.28,18.9,19.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.06,48.45,49.8,47.92,47.48,48.2,0,0,0,0,0,0,1.06,0,0.156,0.14,0.81,0.19,39.5
1274047200000,2010,5,2009,8,33,7,0.672,0.116,0.555,29075.3,185.7,185.7,173.1,4,4,4,1110,1031,1198,918.5,839.2,192,192,192,0,-1.137e-13,1.137e-13,0.173,0.16,0.186,918.5,839.2,1006,990,990,990,968.2,968,968.5,21.8,21.5,22,0.561,0.484,0.659,0.385,0.345,0.437,0.018,0.016,0.02,1.2,1.06,1.38,0.055,0.048,0.064,20.55,20.1,20.95,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,44.16,41.11,47.37,43.27,40.22,46.42,0,0,0,0,0,0,0.961,0,0.117,0.17,0.83,0.17,43.3
1274652000000,2010,5,2009,8,34,7,0.575,0.116,0.459,24661.5,157,157,146.8,4,3,3.2857142857142856,950.6,900,1008,758.6,708,192,192,192,0,0,0,0.202,0.19,0.213,758.6,708,816.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.411,0.367,0.464,0.304,0.274,0.334,0.014,0.012,0.015,0.972,0.902,1.02,0.044,0.04,0.046,21.33,21.06,21.6,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.73,39.29,51.24,45.24,38.29,48.2,0,0,0,0,0,0,0.816,0,0.116,0.2,0.8,0.2,42.9
1275256800000,2010,5,2009,8,35,7,0.51,0.0783,0.432,23861.4,144.6,144.6,142,3,3,3,842.9,803.7,884.8,713.5,684.7,129.4,119,192,0,0,0,0.153,0.137,0.217,713.5,684.7,751,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.366,0.347,0.393,0.278,0.258,0.302,0.012,0.011,0.013,0.907,0.856,0.976,0.04,0.037,0.043,21.82,21.64,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.69,46.98,50.85,47.34,46.04,48.2,0,0,0,0,0,0,0.789,0,0.078,0.15,0.85,0.15,46.8
1275861600000,2010,6,2009,9,36,7,0.466,0.0829,0.383,21712.5,137.4,137.4,129.2,3,3,3,770.2,739.1,795.6,633.2,578.1,137,119,161,0,0,0,0.179,0.15,0.218,633.2,578.1,676.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.32,0.291,0.342,0.224,0.187,0.253,0.0097,0.0081,0.011,0.771,0.681,0.842,0.034,0.029,0.037,22.25,22.08,22.46,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,43.99,40.44,46.73,43.08,39.51,45.8,0,0,0,0,0,0,0.718,0,0.083,0.18,0.82,0.18,46.6
1276466400000,2010,6,2009,9,37,7,0.42,0.0974,0.322,18404.9,116.3,116.3,109.6,3,3,3,694.1,661.8,727.9,533.1,500.8,161,161,161,-8.12e-15,-5.684e-14,0,0.232,0.221,0.243,533.1,500.8,566.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.266,0.247,0.285,0.157,0.136,0.18,0.0067,0.0058,0.0077,0.605,0.551,0.662,0.026,0.023,0.029,22.72,22.53,22.9,0.949,0.946,0.952,0.972,0.97,0.975,0.922,0.918,0.929,37.58,35.48,39.74,36.52,34.41,38.76,0,0,0,0,0,0,0.609,0,0.098,0.23,0.77,0.23,43.8
1277071200000,2010,6,2009,9,38,7,0.377,0.0974,0.279,16045.5,96.4,96.4,95.51,2,2,2,623.1,595.3,651.6,462.1,434.3,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.258,0.247,0.27,462.1,434.3,490.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.226,0.211,0.242,0.117,0.104,0.131,0.005,0.0044,0.0056,0.597,0.551,0.646,0.025,0.023,0.027,23.01,22.85,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.89,47.23,52.54,47.75,46.28,48.2,0,0,0,0,0,0,0.531,0,0.098,0.26,0.74,0.26,42.6
1277676000000,2010,6,2009,9,39,7,0.34,0.0884,0.252,14999.5,91.59,91.59,89.28,2,2,2,562.4,538.1,587.4,416.3,403.1,146.1,135,161,8.12e-15,-5.684e-14,5.684e-14,0.259,0.24,0.282,416.3,403.1,426.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.199,0.209,0.0955,0.0893,0.101,0.004,0.0037,0.0042,0.523,0.503,0.539,0.022,0.021,0.023,23.35,23.22,23.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.55,44.32,46.73,44.64,43.44,45.8,0,0,0,0,0,0,0.496,0,0.088,0.26,0.74,0.26,44.1
1278280800000,2010,7,2009,10,40,7,0.308,0.0816,0.227,13585,85.49,85.49,80.86,2,2,2,509.6,488.7,531.3,374.6,353.7,135,135,135,-8.12e-15,-5.684e-14,5.684e-14,0.265,0.254,0.276,374.6,353.7,396.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.189,0.181,0.196,0.0758,0.0659,0.0861,0.0031,0.0027,0.0036,0.46,0.428,0.492,0.019,0.018,0.021,23.65,23.52,23.77,0.952,0.949,0.954,0.978,0.974,0.98,0.931,0.924,0.935,41.34,39.12,43.62,40.43,38.11,42.75,0,0,0,0,0,0,0.449,0,0.081,0.26,0.74,0.26,44.1
1278885600000,2010,7,2009,10,41,7,0.281,0.0816,0.199,11906.2,74.93,74.93,70.87,2,2,2,464.3,446.3,482.9,329.3,311.3,135,135,135,0,0,0,0.291,0.28,0.303,329.3,311.3,347.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.166,0.179,0.0544,0.0459,0.0632,0.0022,0.0019,0.0026,0.392,0.365,0.42,0.016,0.015,0.017,23.92,23.81,24.03,0.945,0.943,0.948,0.971,0.97,0.973,0.918,0.914,0.922,36.51,34.57,38.51,35.44,33.53,37.46,0,0,0,0,0,0,0.394,0,0.082,0.29,0.71,0.29,42.4
1279490400000,2010,7,2009,10,42,7,0.257,0.104,0.154,9131.58,65.85,65.85,54.35,2,1,1.7142857142857142,425.4,409.9,440.5,254,223.9,171.4,135,186,4.06e-15,0,2.842e-14,0.404,0.306,0.454,254,223.9,305.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.139,0.164,0.0232,0.0148,0.0432,0.00095,0.0006,0.0018,0.329,0.259,0.408,0.013,0.011,0.017,24.16,24.06,24.25,0.94,0.925,0.958,0.973,0.97,0.98,0.914,0.897,0.939,35.6,25.76,51.91,34.06,24.99,48.2,0,0,0,0,0,0,0.302,0,0.103,0.4,0.6,0.4,35.5
1280095200000,2010,7,2009,10,43,7,0.237,0.106,0.13,8023.3,56.95,56.95,47.76,2,1,1.1428571428571428,391.6,377.9,405.3,215.7,197.1,175.9,115,186,0,-2.842e-14,2.842e-14,0.448,0.304,0.486,215.7,197.1,262.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.129,0.146,0.0148,0.0125,0.0231,0.0006,0.00051,0.00093,0.358,0.289,0.39,0.015,0.012,0.016,24.28,24.19,24.42,0.953,0.932,0.958,0.979,0.97,0.98,0.932,0.904,0.939,44.71,29.36,49.81,43.69,28.47,48.2,0,0,0,0,0,0,0.265,0,0.107,0.45,0.55,0.45,33.9
1280700000000,2010,8,2009,11,44,7,0.217,0.0696,0.147,8861.07,55.95,55.95,52.74,2,2,2,358.6,345.4,373.3,243.6,230.4,115,115,115,0,-2.842e-14,2.842e-14,0.321,0.308,0.333,243.6,230.4,258.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.135,0.145,0.0171,0.0153,0.0209,0.00069,0.00062,0.00085,0.264,0.248,0.282,0.011,0.01,0.011,24.54,24.45,24.62,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.19,25.68,28.84,26.37,24.91,27.97,0,0,0,0,0,0,0.293,0,0.07,0.32,0.68,0.32,40.8
1281304800000,2010,8,2009,11,45,7,0.199,0.0696,0.13,7988.8,48.2,48.2,47.55,1,1,1,329.2,317.8,341.3,214.2,202.8,115,115,115,0,-2.842e-14,2.842e-14,0.35,0.337,0.362,214.2,202.8,226.3,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.014,0.013,0.015,0.00056,0.00052,0.0006,0.375,0.354,0.396,0.015,0.014,0.016,24.58,24.5,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.42,46.84,52.12,47.55,45.9,48.2,0,0,0,0,0,0,0.264,0,0.069,0.35,0.65,0.35,40.1
1281909600000,2010,8,2009,11,46,7,0.184,0.0696,0.115,7209.81,45.11,45.11,42.92,1,1,1,304.6,295.6,314.2,189.6,180.6,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.377,0.366,0.389,189.6,180.6,199.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0119,0.0111,0.0127,0.00047,0.00044,0.00051,0.331,0.315,0.348,0.013,0.013,0.014,24.75,24.68,24.8,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.935,43.79,41.68,46.03,42.92,40.83,45.11,0,0,0,0,0,0,0.238,0,0.069,0.38,0.63,0.37,39.2
1282514400000,2010,8,2009,11,47,7,0.172,0.0696,0.102,6358.04,40.08,40.08,37.85,1,1,1,283.6,274.6,292.6,168.6,159.6,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.406,0.393,0.419,168.6,159.6,177.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00931,0.0108,0.0004,0.00037,0.00043,0.293,0.277,0.309,0.012,0.011,0.012,24.87,24.82,24.92,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.86,36.75,40.98,37.85,35.65,40.08,0,0,0,0,0,0,0.21,0,0.07,0.4,0.59,0.41,37
1283119200000,2010,8,2009,11,48,7,0.158,0.0592,0.0992,6193.25,39.61,39.61,36.86,1,1,1,261.9,250.2,272.1,164,154.6,97.86,91,115,-4.06e-15,-2.842e-14,2.842e-14,0.373,0.342,0.426,164,154.6,175.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.113,0.00969,0.00889,0.0106,0.00038,0.00035,0.00042,0.283,0.268,0.302,0.011,0.011,0.012,24.97,24.93,25.03,0.944,0.941,0.947,0.972,0.97,0.977,0.918,0.912,0.925,37.9,35.6,40.54,36.86,34.53,39.61,0,0,0,0,0,0,0.205,0,0.0588,0.37,0.63,0.37,39.2
1283724000000,2010,9,2009,12,49,7,0.143,0.055,0.088,5477.7,34.78,34.78,32.61,1,1,1,236.5,227.5,246.1,145.5,136.5,91,91,91,0,0,0,0.385,0.37,0.4,145.5,136.5,155.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0992,0.106,0.00812,0.00736,0.00894,0.00032,0.00029,0.00035,0.25,0.233,0.267,0.0098,0.0092,0.011,25.13,25.06,25.2,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.61,31.49,35.86,32.61,30.55,34.78,0,0,0,0,0,0,0.181,0,0.055,0.38,0.62,0.38,38.3
1284328800000,2010,9,2009,12,50,7,0.131,0.055,0.0758,4698.99,29.86,29.86,27.97,1,1,1,216.3,208.7,224.5,125.3,117.7,91,91,91,0,-1.421e-14,1.421e-14,0.421,0.405,0.436,125.3,117.7,133.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0926,0.0982,0.0064,0.00575,0.0071,0.00025,0.00023,0.00028,0.213,0.2,0.228,0.0084,0.0078,0.009,25.29,25.22,25.35,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.84,27.01,30.79,27.97,26.2,29.86,0,0,0,0,0,0,0.155,0,0.0552,0.42,0.58,0.42,35.9
1284933600000,2010,9,2009,12,51,7,0.121,0.055,0.0662,1808.94,25.62,25.62,10.77,1,1,1,200.4,194.7,206.2,109.4,103.7,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.454,0.441,0.467,109.4,103.7,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0877,0.0917,0.00505,0.00457,0.00554,0.0002,0.00018,0.00022,0.185,0.175,0.195,0.0072,0.0068,0.0076,25.4,25.37,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.894,11.1,0,26.41,10.77,0,25.62,0,4,0,0,0.571,0,0.0598,0.571,0.0548,0.45,0.55,0.45,14.9
1285538400000,2010,9,2009,12,52,7,0.113,0.0449,0.0685,2142.74,29.91,29.91,12.75,1,1,1,187.6,184.1,192.8,113.3,96.06,74.29,52,91,0,-1.421e-14,1.421e-14,0.395,0.281,0.486,113.3,96.06,133.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.085,0.0931,0.00538,0.00392,0.00707,0.00021,0.00015,0.00028,0.19,0.161,0.222,0.0074,0.0063,0.0087,25.39,25.35,25.41,0.399,0,0.932,0.416,0,0.97,0.387,0,0.904,13.15,0,30.84,12.75,0,29.91,0,4,0,0,0.571,0,0.0709,0.571,0.0445,0.4,0.61,0.39,19
1286143200000,2010,10,2010,1,1,7,0.107,0.0314,0.0759,4718.7,29.33,29.33,28.09,1,1,1,177.5,172.3,182.7,125.5,120.3,52,52,52,0,-1.421e-14,1.421e-14,0.293,0.285,0.302,125.5,120.3,130.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0886,0.0922,0.00642,0.00597,0.00686,0.00025,0.00023,0.00027,0.209,0.199,0.218,0.0082,0.0078,0.0085,25.35,25.35,25.35,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.96,27.66,30.23,28.09,26.83,29.33,0,0,0,0,0,0,0.156,0,0.0311,0.29,0.71,0.29,44.1
1286748000000,2010,10,2010,1,2,7,0.102,0.0314,0.0707,4367.5,26.5,26.5,26,1,1,1,168.9,166.6,170.9,116.9,114.5,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.308,0.304,0.312,116.9,114.5,118.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0874,0.0865,0.0881,0.00568,0.00549,0.00586,0.00022,0.00021,0.00023,0.193,0.189,0.197,0.0076,0.0074,0.0077,25.34,25.34,25.34,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.8,26.23,27.32,26,25.44,26.5,0,0,0,0,0,0,0.144,0,0.0313,0.31,0.69,0.31,42.8
1287352800000,2010,10,2010,1,3,7,0.0982,0.0314,0.0667,4103.2,25.24,25.24,24.42,1,1,1,162.3,158.1,165.7,110.3,106.1,52,52,52,-4.06e-15,-1.421e-14,0,0.32,0.314,0.329,110.3,106.1,113.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0836,0.0863,0.00513,0.00477,0.00542,0.0002,0.00019,0.00021,0.182,0.174,0.188,0.0071,0.0068,0.0074,25.34,25.34,25.34,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.18,24.13,26.02,24.42,23.4,25.24,0,0,0,0,0,0,0.136,0,0.0315,0.32,0.68,0.32,41.8
1287957600000,2010,10,2010,1,4,7,0.0973,0.0314,0.0658,4041.77,24.78,24.78,24.06,1,1,1,160.8,156.7,163.8,108.8,104.7,52,52,52,0,-1.421e-14,1.421e-14,0.323,0.317,0.332,108.8,104.7,111.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0831,0.0856,0.005,0.00465,0.00525,0.0002,0.00018,0.00021,0.179,0.172,0.184,0.007,0.0067,0.0072,25.34,25.34,25.34,0.917,0.914,0.919,0.97,0.97,0.97,0.89,0.887,0.892,24.8,23.79,25.55,24.06,23.08,24.78,0,0,0,0,0,0,0.134,0,0.0315,0.32,0.68,0.32,41.5
1288562400000,2010,11,2010,2,5,7,0.101,0.0302,0.0709,4381.18,27.79,27.79,26.08,1,1,1,167.2,155.9,174.2,117.2,105.9,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.299,0.287,0.321,117.2,105.9,124.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0831,0.0896,0.00571,0.00475,0.00631,0.00022,0.00019,0.00025,0.194,0.173,0.206,0.0076,0.0068,0.0081,25.34,25.34,25.34,0.923,0.915,0.928,0.97,0.97,0.97,0.895,0.888,0.9,26.88,24.08,28.65,26.08,23.36,27.79,0,0,0,0,0,0,0.145,0,0.0301,0.3,0.7,0.3,43.4
1289167200000,2010,11,2010,2,6,7,0.107,0.0302,0.0767,4768.76,30.25,30.25,28.39,1,1,1,176.7,173.1,184.6,126.7,123.1,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.283,0.271,0.289,126.7,123.1,134.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0892,0.0933,0.00652,0.00621,0.00719,0.00026,0.00024,0.00028,0.211,0.204,0.225,0.0082,0.008,0.0088,25.34,25.34,25.34,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.899,0.904,29.26,28.37,31.19,28.39,27.52,30.25,0,0,0,0,0,0,0.158,0,0.0303,0.28,0.72,0.28,44.6
1289772000000,2010,11,2010,2,7,7,0.109,0.0302,0.0783,4880.13,29.67,29.67,29.05,1,1,1,179.5,176.1,182.1,129.5,126.1,50,50,50,0,0,0,0.279,0.275,0.284,129.5,126.1,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0903,0.0924,0.00676,0.00647,0.00698,0.00026,0.00025,0.00027,0.216,0.21,0.22,0.0084,0.0082,0.0086,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.95,29.12,30.59,29.05,28.24,29.67,0,0,0,0,0,0,0.161,0,0.0307,0.28,0.72,0.28,44.8
1290376800000,2010,11,2010,2,8,7,0.113,0.0302,0.0823,5140.91,31.82,31.82,30.6,1,1,1,186,177.5,191.2,136,127.5,50,50,50,2.03e-15,0,1.421e-14,0.269,0.262,0.282,136,127.5,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0908,0.0956,0.00731,0.00659,0.00775,0.00029,0.00026,0.0003,0.227,0.212,0.236,0.0089,0.0083,0.0092,25.34,25.34,25.35,0.933,0.929,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.55,29.45,32.8,30.6,28.57,31.82,0,0,0,0,0,0,0.17,0,0.0307,0.27,0.73,0.27,45.5
1290981600000,2010,11,2010,2,9,7,0.123,0.0341,0.0893,5599.25,34.6,34.6,33.33,1,1,1,204.1,194.7,212.2,147.6,140.6,56.43,50,59,0,0,0,0.276,0.254,0.296,147.6,140.6,153.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0989,0.0968,0.101,0.0083,0.0077,0.00877,0.00032,0.0003,0.00034,0.249,0.237,0.259,0.0097,0.0093,0.01,25.32,25.27,25.36,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,34.36,32.7,35.67,33.33,31.72,34.6,0,0,0,0,0,0,0.185,0,0.0337,0.28,0.73,0.27,45.5
1291586400000,2010,12,2010,3,10,7,0.134,0.0357,0.0988,6213.06,38.19,38.19,36.98,1,1,1,222.3,213,227.3,163.3,154,59,59,59,0,0,0,0.266,0.26,0.277,163.3,154,168.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.107,0.00963,0.00884,0.0101,0.00038,0.00035,0.0004,0.277,0.261,0.286,0.011,0.01,0.011,25.19,25.15,25.26,0.943,0.94,0.944,0.972,0.97,0.974,0.917,0.912,0.92,38.03,35.86,39.19,36.98,34.79,38.19,0,0,0,0,0,0,0.205,0,0.0352,0.27,0.74,0.26,46.4
1292191200000,2010,12,2010,3,11,7,0.142,0.0357,0.107,6761.88,41.05,41.05,40.25,1,1,1,235.5,230.3,238.7,176.5,171.3,59,59,59,0,0,0,0.251,0.247,0.256,176.5,171.3,179.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.111,0.0108,0.0103,0.011,0.00042,0.00041,0.00043,0.301,0.292,0.307,0.012,0.011,0.012,25.09,25.06,25.13,0.947,0.945,0.948,0.978,0.976,0.98,0.927,0.923,0.929,41.13,39.9,41.89,40.25,38.93,41.05,0,0,0,0,0,0,0.224,0,0.035,0.25,0.75,0.25,47.6
1292796000000,2010,12,2010,3,12,7,0.154,0.0357,0.119,7538.45,47.83,47.83,44.87,1,1,1,255.3,241.5,268.3,196.3,182.5,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.231,0.22,0.244,196.3,182.5,209.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.112,0.121,0.0124,0.0113,0.0135,0.00049,0.00044,0.00054,0.336,0.312,0.36,0.013,0.012,0.014,24.95,24.87,25.04,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.79,42.53,48.81,44.87,41.68,47.83,0,0,0,0,0,0,0.249,0,0.035,0.23,0.77,0.23,49
1293400800000,2010,12,2010,3,13,7,0.185,0.0381,0.147,8931.19,57.76,57.76,53.16,2,1,1.7142857142857142,306.3,275.6,337.4,243.3,216.7,63,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.205,0.186,0.223,243.3,216.7,264.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.134,0.124,0.142,0.0179,0.0142,0.0238,0.00071,0.00056,0.00096,0.301,0.249,0.39,0.012,0.0099,0.015,24.76,24.63,24.87,0.938,0.925,0.959,0.973,0.97,0.98,0.912,0.897,0.94,35.05,26.72,52.71,33.47,25.92,48.2,0,0,0,0,0,0,0.295,0,0.038,0.21,0.79,0.21,48.3
1294005600000,2011,1,2010,4,14,7,0.229,0.0442,0.185,11190.8,75.12,75.12,66.61,2,2,2,378.5,347.6,417.6,305.5,274.6,73,73,73,0,0,0,0.194,0.175,0.21,305.5,274.6,344.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.146,0.171,0.0432,0.0286,0.0616,0.0017,0.0012,0.0025,0.349,0.302,0.407,0.014,0.012,0.017,24.36,24.11,24.56,0.941,0.935,0.947,0.97,0.97,0.973,0.913,0.907,0.922,34.32,30.9,38.6,33.31,29.98,37.56,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,48.9
1294610400000,2011,1,2010,4,15,7,0.297,0.0442,0.253,15060.2,96.4,96.4,89.64,2,2,2,490.8,435.3,548.5,417.8,362.3,73,73,73,-8.12e-15,-5.684e-14,0,0.15,0.133,0.168,417.8,362.3,475.5,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.197,0.177,0.218,0.0962,0.07,0.123,0.004,0.0029,0.0052,0.517,0.434,0.605,0.021,0.018,0.025,23.67,23.33,24.01,0.955,0.95,0.958,0.98,0.977,0.98,0.935,0.928,0.939,46.29,40.52,52.01,44.82,39.6,48.2,0,0,0,0,0,0,0.498,0,0.044,0.15,0.85,0.15,50.7
1295215200000,2011,1,2010,4,16,7,0.385,0.0563,0.329,19008.6,120.1,120.1,113.1,3,3,3,636.8,569.6,700.9,543.7,496.6,93.14,73,120,0,0,0,0.145,0.114,0.182,543.7,496.6,580.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.26,0.23,0.286,0.164,0.133,0.189,0.007,0.0056,0.0081,0.612,0.53,0.678,0.026,0.022,0.029,22.94,22.62,23.31,0.95,0.946,0.953,0.974,0.97,0.978,0.925,0.917,0.932,38.73,35.79,40.93,37.72,34.71,40.03,0,0,0,0,0,0,0.629,0,0.056,0.15,0.85,0.15,49.4
1295820000000,2011,1,2010,4,17,7,0.476,0.0726,0.404,22691.4,144.6,144.6,135.1,3,3,3,787.4,721.4,863.8,667.4,601.4,120,120,120,0,0,0,0.153,0.139,0.166,667.4,601.4,743.8,990,990,990,967,966.8,967.4,23,22.6,23.2,0.335,0.297,0.383,0.247,0.203,0.298,0.011,0.0087,0.013,0.825,0.713,0.958,0.036,0.031,0.042,22.13,21.69,22.5,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.12,42.22,50.46,45.02,41.37,48.2,0,0,0,0,0,0,0.75,0,0.072,0.15,0.85,0.15,47.7
1296424800000,2011,1,2010,4,18,7,0.654,0.0943,0.558,29048.7,192.8,192.8,172.9,4,4,4,1081,904.4,1282,925.4,784.4,156,120,162,2.871,-1.137e-13,20.1,0.145,0.126,0.17,922.5,784.4,1100,990,990,990,968.1,967.5,968.8,21.9,21.2,22.5,0.575,0.42,0.801,0.423,0.319,0.648,0.019,0.014,0.031,1.25,0.946,1.75,0.057,0.042,0.082,20.61,19.46,21.54,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.929,0.936,44.3,39.37,50.06,43.23,38.37,48.2,0,0,0,0,0,0,0.961,0,0.096,0.14,0.85,0.15,44.4
1297029600000,2011,2,2010,5,19,7,0.913,0.098,0.665,31535.3,192.8,192.8,187.7,4,4,4,1509,1363,1642,1347,1201,162,162,162,247.5,100.8,380.1,0.108,0.0987,0.119,1100,1100,1100,990,990,990,969.5,969,969.9,20.5,20.1,21,0.883,0.835,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.093,18.65,18.2,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.9,46.7,49.28,46.93,45.77,48.2,0,0,0,0,0,0,1.04,0,0.248,0.11,0.73,0.27,34.5
1297634400000,2011,2,2010,5,20,7,1.07,0.098,0.665,29998.7,181.8,181.8,178.6,4,4,4,1772,1679,1841,1610,1517,162,162,162,509.8,416.6,579.5,0.0915,0.088,0.0965,1100,1100,1100,990,990,990,970.4,970.1,970.6,19.6,19.4,19.9,0.92,0.913,0.925,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.77,17.54,18.08,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.55,44.93,46.38,44.64,44.03,45.46,0,0,0,0,0,0,0.992,0,0.405,0.092,0.62,0.38,28
1298239200000,2011,2,2010,5,21,7,1.13,0.098,0.665,29464.7,176,176,175.4,4,4,4,1862,1845,1873,1700,1683,162,162,162,600.2,582.9,610.6,0.087,0.0865,0.0878,1100,1100,1100,990,990,990,970.7,970.6,970.7,19.3,19.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.47,17.44,17.53,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.74,44.65,44.89,43.85,43.76,44,0,0,0,0,0,0,0.974,0,0.465,0.087,0.59,0.41,26.1
1298844000000,2011,2,2010,5,22,7,1.09,0.138,0.665,29803.6,178.5,178.5,177.4,4,4,4,1804,1773,1835,1576,1534,228,162,239,475.7,433.9,572.5,0.127,0.0883,0.135,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.66,17.56,17.76,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.931,45.26,44.99,45.53,44.35,44.09,44.62,0,0,0,0,0,0,0.986,0,0.425,0.13,0.61,0.39,27.3
1299448800000,2011,3,2010,6,23,7,1.05,0.13,0.665,30223.8,181,181,179.9,4,4,4,1732,1702,1763,1517,1493,215,183,239,417.3,393.2,439.1,0.124,0.106,0.138,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.922,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.89,17.79,18,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.89,45.62,46.17,44.98,44.7,45.25,0,0,0,0,0,0,0.999,0,0.385,0.12,0.63,0.37,28.8
1300053600000,2011,3,2010,6,24,7,1.01,0.111,0.665,30598.1,182.7,182.7,182.1,4,4,4,1669,1652,1692,1486,1469,183,183,183,385.7,369.1,409,0.11,0.108,0.111,1100,1100,1100,990,990,990,970,970,970.1,20,19.9,20,0.915,0.914,0.917,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.093,0.094,18.11,18.03,18.16,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.46,46.26,46.61,45.53,45.33,45.67,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
