datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1487541600000,2017,2,2016,5,21,7,0.388,0.0514,0.337,19497.2,125.7,125.7,116.1,3,3,3,642.2,594.8,690.5,557.2,509.8,85,85,85,0,0,0,0.133,0.123,0.143,557.2,509.8,605.5,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.266,0.24,0.294,0.173,0.142,0.205,0.0074,0.006,0.0088,0.633,0.553,0.714,0.027,0.023,0.031,22.9,22.62,23.17,0.951,0.947,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.66,36.57,42.75,38.68,35.48,41.89,0,0,0,0,0,0,0.645,0,0.051,0.13,0.87,0.13,50.3
1488146400000,2017,2,2016,5,22,7,0.457,0.0609,0.396,22509,141.1,141.1,134,3,3,3,755.2,706,803.7,654.5,621,100.7,85,107,0,0,0,0.133,0.117,0.145,654.5,621,696.7,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.325,0.303,0.351,0.238,0.216,0.266,0.01,0.0093,0.012,0.801,0.741,0.873,0.035,0.032,0.038,22.28,22.01,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.57,43.7,47.98,44.66,42.83,47.02,0,0,0,0,0,0,0.744,0,0.061,0.13,0.87,0.13,49.3
1488751200000,2017,3,2016,6,23,7,0.55,0.0685,0.481,25994.5,167.6,167.6,154.7,4,3,3.5714285714285716,909.3,826.6,998.5,796,719.6,113.3,107,129,0,0,0,0.124,0.114,0.133,796,719.6,869.5,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.432,0.364,0.502,0.323,0.282,0.36,0.014,0.012,0.016,1,0.912,1.1,0.045,0.04,0.05,21.46,21.01,21.88,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,45.4,40.19,52.04,43.85,39.24,48.2,0,0,0,0,0,0,0.86,0,0.069,0.12,0.87,0.13,47.3
1489356000000,2017,3,2016,6,24,7,0.717,0.078,0.621,31418.8,192.8,192.8,187,4,4,4,1185,1036,1363,1056,907.3,129,129,129,28.91,0,133.8,0.11,0.0947,0.124,1027,907.3,1100,990,990,990,968.5,968,969,21.5,21,22,0.694,0.537,0.837,0.523,0.378,0.648,0.024,0.017,0.031,1.5,1.16,1.78,0.07,0.053,0.085,20.02,19.17,20.82,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.02,44.26,50.53,46.75,43.37,48.2,0,0,0,0,0,0,1.04,0,0.096,0.11,0.87,0.13,43.8
1489960800000,2017,3,2016,6,25,7,0.932,0.078,0.665,31349.1,191.4,191.4,186.6,4,4,4,1541,1409,1692,1412,1280,129,129,129,312.1,179.8,463,0.084,0.0762,0.0916,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.893,0.856,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.86,0.09,0.087,0.094,18.54,18.03,19.01,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.933,47.6,46.26,48.82,46.65,45.34,47.85,0,0,0,0,0,0,1.04,0,0.267,0.084,0.71,0.29,33.6
1490565600000,2017,3,2016,6,26,7,1.12,0.0813,0.665,29556.5,179.6,179.6,175.9,4,4,4,1847,1742,1914,1712,1613,134.4,129,148,612.3,513.4,666.5,0.0728,0.0684,0.0777,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.52,17.3,17.86,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.88,44.28,45.81,43.98,43.4,44.89,0,0,0,0,0,0,0.977,0,0.455,0.073,0.59,0.41,26.4
1491170400000,2017,4,2016,7,27,7,1.15,0.0895,0.665,29260.6,175.1,175.1,174.2,4,4,4,1898,1869,1918,1750,1721,148,148,148,649.5,621.1,670,0.078,0.0772,0.0792,1100,1100,1100,990,990,990,970.8,970.7,970.8,19.2,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.36,17.29,17.45,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.43,44.25,44.68,43.54,43.37,43.79,0,0,0,0,0,0,0.968,0,0.485,0.078,0.58,0.42,25.4
1491775200000,2017,4,2016,7,28,7,1.09,0.0895,0.665,29828.2,179.5,179.5,177.5,4,4,4,1799,1742,1852,1651,1594,148,148,148,551.4,494.4,603.8,0.0823,0.0799,0.0849,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.67,17.5,17.86,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.29,44.83,45.79,44.39,43.94,44.88,0,0,0,0,0,0,0.986,0,0.425,0.082,0.61,0.39,27.4
1492380000000,2017,4,2016,7,29,7,0.995,0.0895,0.665,30722.1,185.3,185.3,182.9,4,4,4,1645,1573,1719,1497,1425,148,148,148,397.3,325.4,470.8,0.09,0.0861,0.0941,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.919,0.913,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.18,17.94,18.42,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.65,46.01,47.28,45.72,45.09,46.33,0,0,0,0,0,0,1.02,0,0.33,0.09,0.67,0.33,30.9
1492984800000,2017,4,2016,7,30,7,0.888,0.0895,0.665,31768.6,191.9,191.9,189.1,4,4,4,1468,1393,1551,1320,1245,148,148,148,220,145.4,302.8,0.101,0.0954,0.106,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.887,0.856,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.8,1.86,0.089,0.086,0.091,18.78,18.49,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.24,47.47,48.96,47.27,46.52,47.98,0,0,0,0,0,0,1.05,0,0.223,0.1,0.75,0.25,35.8
1493589600000,2017,5,2016,8,31,7,0.756,0.116,0.633,31721,192.8,192.8,188.8,4,4,4,1250,1162,1354,1058,969.9,192,192,192,12.06,-1.137e-13,61.74,0.154,0.142,0.165,1046,969.9,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.723,0.606,0.823,0.535,0.408,0.648,0.025,0.019,0.031,1.55,1.28,1.77,0.073,0.059,0.084,19.77,19.22,20.31,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.34,46.13,49.77,47.2,45.2,48.2,0,0,0,0,0,0,1.05,0,0.123,0.15,0.84,0.16,42
1494194400000,2017,5,2016,8,32,7,0.656,0.101,0.556,29259.4,177.2,177.2,174.2,4,4,4,1085,1041,1137,919.1,894.4,166.3,147,192,-1.624e-14,-1.137e-13,1.137e-13,0.153,0.136,0.175,919.1,894.4,945,990,990,990,968.2,968,968.3,21.8,21.7,22,0.553,0.528,0.581,0.384,0.372,0.396,0.018,0.017,0.018,1.19,1.14,1.24,0.055,0.052,0.057,20.64,20.43,20.83,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.43,43.62,45.22,43.54,42.75,44.31,0,0,0,0,0,0,0.968,0,0.1,0.15,0.85,0.15,44.6
1494799200000,2017,5,2016,8,33,7,0.592,0.0889,0.503,27023.8,169,169,160.9,4,4,4,978.4,931.5,1029,831.4,784.5,147,147,147,-1.624e-14,-1.137e-13,0,0.15,0.143,0.158,831.4,784.5,881.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.47,0.427,0.516,0.341,0.319,0.366,0.015,0.014,0.017,1.03,0.953,1.12,0.047,0.043,0.051,21.16,20.89,21.42,0.954,0.953,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41.12,39.25,43.12,40.21,38.24,42.26,0,0,0,0,0,0,0.894,0,0.089,0.15,0.85,0.15,45.6
1495404000000,2017,5,2016,8,34,7,0.532,0.0889,0.443,24109.4,144.6,144.6,143.5,3,3,3,880.2,843.8,915.6,733.2,696.8,147,147,147,0,0,0,0.167,0.161,0.174,733.2,696.8,768.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.382,0.356,0.413,0.29,0.266,0.311,0.013,0.012,0.014,0.944,0.879,1.01,0.042,0.039,0.045,21.64,21.43,21.85,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.6,47.61,51.49,47.84,46.66,48.2,0,0,0,0,0,0,0.797,0,0.089,0.17,0.83,0.17,45.3
1496008800000,2017,5,2016,8,35,7,0.489,0.0792,0.409,23033.9,139.3,139.3,137.1,3,3,3,807.9,783.7,834.1,676.9,664.7,131,119,147,0,0,0,0.162,0.147,0.18,676.9,664.7,688.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.343,0.336,0.351,0.253,0.245,0.261,0.011,0.011,0.011,0.844,0.822,0.862,0.037,0.036,0.038,22.02,21.9,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.63,46.03,47.38,45.7,45.11,46.43,0,0,0,0,0,0,0.762,0,0.08,0.16,0.84,0.16,47.1
1496613600000,2017,6,2016,9,36,7,0.45,0.072,0.378,21541.3,133.8,133.8,128.2,3,3,3,743.5,708.8,774.8,624.5,589.8,119,119,119,0,0,0,0.16,0.154,0.168,624.5,589.8,655.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.313,0.293,0.33,0.218,0.195,0.239,0.0094,0.0084,0.01,0.754,0.696,0.807,0.033,0.03,0.035,22.37,22.19,22.57,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.62,41.5,45.5,42.74,40.63,44.59,0,0,0,0,0,0,0.712,0,0.072,0.16,0.84,0.16,47.9
1497218400000,2017,6,2016,9,37,7,0.403,0.072,0.331,19051.3,119.6,119.6,113.4,3,3,3,666.9,637.4,697.6,547.9,518.4,119,119,119,0,0,0,0.179,0.171,0.187,547.9,518.4,578.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.269,0.252,0.287,0.167,0.147,0.187,0.0071,0.0063,0.008,0.625,0.575,0.677,0.027,0.024,0.029,22.81,22.63,22.97,0.95,0.948,0.953,0.974,0.97,0.978,0.925,0.92,0.932,38.82,36.92,40.79,37.8,35.81,39.88,0,0,0,0,0,0,0.63,0,0.072,0.18,0.82,0.18,47.3
1497823200000,2017,6,2016,9,38,7,0.364,0.0901,0.274,16070.6,105.6,105.6,95.66,3,2,2.2857142857142856,601.4,575.9,627.8,452.4,414.9,149,119,161,2.436e-14,0,5.684e-14,0.249,0.19,0.28,452.4,414.9,508.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.22,0.205,0.247,0.113,0.0948,0.141,0.0048,0.004,0.006,0.549,0.522,0.573,0.023,0.022,0.024,23.15,23.03,23.29,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.82,35.65,48.62,42.85,34.58,47.65,0,0,0,0,0,0,0.531,0,0.09,0.25,0.75,0.25,44.1
1498428000000,2017,6,2016,9,39,7,0.33,0.0929,0.237,14164.9,87.19,87.19,84.31,2,2,2,545.7,523.7,568,392.2,377.4,153.6,135,161,-1.624e-14,-5.684e-14,5.684e-14,0.281,0.254,0.299,392.2,377.4,407,990,990,990,966.1,966,966.2,23.9,23.8,24,0.196,0.191,0.202,0.0841,0.0771,0.0911,0.0035,0.0032,0.0038,0.487,0.466,0.51,0.02,0.019,0.021,23.46,23.33,23.56,0.954,0.952,0.955,0.98,0.979,0.98,0.935,0.932,0.936,43.02,41.43,44.48,42.16,40.56,43.59,0,0,0,0,0,0,0.468,0,0.093,0.28,0.72,0.28,42.9
1499032800000,2017,7,2016,10,40,7,0.3,0.0816,0.219,13099.4,82.4,82.4,77.97,2,2,2,496.5,477.4,516.3,361.5,342.4,135,135,135,0,0,0,0.272,0.261,0.283,361.5,342.4,381.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.177,0.191,0.0696,0.0606,0.079,0.0029,0.0025,0.0033,0.44,0.412,0.47,0.018,0.017,0.02,23.73,23.61,23.84,0.95,0.947,0.953,0.976,0.972,0.98,0.927,0.92,0.934,39.95,37.92,42.04,38.99,36.85,41.2,0,0,0,0,0,0,0.433,0,0.081,0.27,0.73,0.27,43.7
1499637600000,2017,7,2016,10,41,7,0.274,0.0816,0.193,11532.4,72.27,72.27,68.65,2,2,2,453.9,437.8,471.2,318.9,302.8,135,135,135,0,0,0,0.298,0.287,0.308,318.9,302.8,336.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.175,0.0495,0.0419,0.0577,0.002,0.0017,0.0024,0.376,0.352,0.402,0.015,0.014,0.017,23.98,23.88,24.08,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.38,33.65,37.25,34.32,32.64,36.13,0,0,0,0,0,0,0.381,0,0.081,0.3,0.7,0.3,42.1
1500242400000,2017,7,2016,10,42,7,0.252,0.0816,0.171,10235.1,64.17,64.17,60.92,2,2,2,417.5,403.1,432.6,282.5,268.1,135,135,135,0,0,0,0.324,0.312,0.335,282.5,268.1,297.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0323,0.0255,0.0395,0.0013,0.001,0.0016,0.322,0.3,0.344,0.013,0.012,0.014,24.2,24.11,24.29,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.4,29.81,33.08,30.46,28.91,32.09,0,0,0,0,0,0,0.338,0,0.081,0.32,0.68,0.32,40.6
1500847200000,2017,7,2016,10,43,7,0.234,0.0816,0.152,9117.69,56.83,56.83,54.27,2,2,2,386.6,374.4,398.4,251.6,239.4,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.349,0.339,0.361,251.6,239.4,263.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.149,0.0188,0.0161,0.0233,0.00076,0.00065,0.00095,0.276,0.261,0.293,0.011,0.011,0.012,24.39,24.31,24.47,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.98,26.6,29.29,27.14,25.8,28.41,0,0,0,0,0,0,0.302,0,0.082,0.35,0.65,0.35,39
1501452000000,2017,7,2016,10,44,7,0.216,0.0713,0.144,8645.38,54.42,54.42,51.46,2,1,1.8571428571428572,356.6,343.5,370.3,238.7,228.5,117.9,115,135,-4.06e-15,-2.842e-14,2.842e-14,0.331,0.314,0.365,238.7,228.5,251.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.134,0.142,0.0161,0.0152,0.0175,0.00065,0.00061,0.00071,0.28,0.25,0.4,0.011,0.01,0.016,24.54,24.48,24.61,0.931,0.924,0.959,0.971,0.97,0.98,0.904,0.896,0.939,30.49,25.87,52.58,29.17,25.09,48.2,0,0,0,0,0,0,0.286,0,0.072,0.33,0.67,0.33,40
1502056800000,2017,8,2016,11,45,7,0.198,0.0696,0.129,7961.2,48.2,48.2,47.39,1,1,1,327.5,316.4,339.4,212.5,201.4,115,115,115,4.06e-15,0,2.842e-14,0.351,0.339,0.363,212.5,201.4,224.4,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0138,0.0129,0.0148,0.00055,0.00051,0.0006,0.372,0.352,0.393,0.015,0.014,0.016,24.59,24.51,24.67,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.04,46.53,51.71,47.39,45.59,48.2,0,0,0,0,0,0,0.263,0,0.069,0.35,0.65,0.35,40.2
1502661600000,2017,8,2016,11,46,7,0.183,0.0696,0.114,7156.51,44.79,44.79,42.6,1,1,1,303.3,294.3,312.8,188.3,179.3,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.379,0.368,0.391,188.3,179.3,197.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0118,0.011,0.0126,0.00047,0.00044,0.0005,0.328,0.312,0.346,0.013,0.012,0.014,24.75,24.69,24.81,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.47,41.36,45.71,42.6,40.49,44.79,0,0,0,0,0,0,0.237,0,0.069,0.38,0.62,0.38,39.1
1503266400000,2017,8,2016,11,47,7,0.171,0.0696,0.101,6310.9,39.74,39.74,37.56,1,1,1,282.4,274.3,291.2,167.4,159.3,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.407,0.395,0.419,167.4,159.3,176.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.00998,0.00929,0.0107,0.0004,0.00037,0.00043,0.291,0.277,0.307,0.012,0.011,0.012,24.88,24.83,24.93,0.945,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.926,38.6,36.68,40.66,37.56,35.58,39.74,0,0,0,0,0,0,0.209,0,0.07,0.41,0.59,0.41,36.9
1503871200000,2017,8,2016,11,48,7,0.16,0.0633,0.0962,5987.01,38.59,38.59,35.64,1,1,1,263.7,253.8,271.8,159,149.4,104.7,91,115,0,-2.842e-14,2.842e-14,0.396,0.347,0.435,159,149.4,171,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00927,0.00845,0.0103,0.00037,0.00033,0.00041,0.275,0.259,0.295,0.011,0.01,0.012,24.97,24.94,25,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.69,34.38,39.57,35.64,33.35,38.59,0,0,0,0,0,0,0.198,0,0.0638,0.4,0.6,0.4,37.4
1504476000000,2017,9,2016,12,49,7,0.145,0.055,0.0899,5598.49,35.58,35.58,33.32,1,1,1,239.7,230.5,249.7,148.7,139.5,91,91,91,0,0,0,0.38,0.364,0.395,148.7,139.5,158.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.1,0.107,0.00839,0.00761,0.00924,0.00033,0.0003,0.00037,0.255,0.239,0.273,0.01,0.0094,0.011,25.11,25.03,25.18,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.36,32.2,36.68,33.32,31.23,35.58,0,0,0,0,0,0,0.185,0,0.0551,0.38,0.62,0.38,38.6
1505080800000,2017,9,2016,12,50,7,0.133,0.055,0.0776,4815.67,30.55,30.55,28.66,1,1,1,219.3,211.7,227.5,128.3,120.7,91,91,91,-2.03e-15,-1.421e-14,0,0.415,0.4,0.43,128.3,120.7,136.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0936,0.0992,0.00665,0.00601,0.00736,0.00026,0.00024,0.00029,0.219,0.205,0.233,0.0086,0.008,0.0092,25.27,25.2,25.32,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.55,27.74,31.49,28.66,26.9,30.55,0,0,0,0,0,0,0.159,0,0.0554,0.41,0.58,0.42,36.2
1505685600000,2017,9,2016,12,51,7,0.123,0.055,0.0677,2450,26.33,26.33,14.58,1,1,1,202.9,197.2,209.2,111.9,106.2,91,91,91,0,-1.421e-14,1.421e-14,0.449,0.435,0.462,111.9,106.2,118.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0885,0.0928,0.00526,0.00478,0.0058,0.00021,0.00019,0.00023,0.189,0.179,0.201,0.0074,0.007,0.0079,25.39,25.34,25.42,0.526,0,0.924,0.554,0,0.97,0.511,0,0.896,15.03,0,27.14,14.58,0,26.33,0,3,0,0,0.429,0,0.081,0.429,0.0553,0.45,0.55,0.45,19.9
1506290400000,2017,9,2016,12,52,7,0.115,0.0517,0.063,710.124,29.59,29.59,4.227,1,1,1,189.5,183.8,195.3,104.1,94.69,85.43,52,91,2.03e-15,-1.421e-14,1.421e-14,0.45,0.283,0.49,104.1,94.69,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0845,0.0926,0.0046,0.0038,0.00695,0.00018,0.00015,0.00027,0.175,0.159,0.22,0.0068,0.0062,0.0086,25.4,25.35,25.41,0.133,0,0.931,0.139,0,0.97,0.129,0,0.903,4.358,0,30.5,4.227,0,29.59,0,6,0,0,0.857,0,0.0235,0.857,0.052,0.45,0.55,0.45,6.17
1506895200000,2017,10,2017,1,1,7,0.11,0.0314,0.0781,4867.99,29.52,29.52,28.98,1,1,1,181.2,179.4,183.5,129.2,127.4,52,52,52,0,0,0,0.287,0.283,0.29,129.2,127.4,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0911,0.0925,0.00673,0.00658,0.00693,0.00026,0.00026,0.00027,0.215,0.212,0.219,0.0084,0.0083,0.0086,25.35,25.35,25.35,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.87,29.43,30.44,28.98,28.55,29.52,0,0,0,0,0,0,0.161,0,0.0319,0.29,0.71,0.29,44.3
1507500000000,2017,10,2017,1,2,7,0.108,0.0405,0.0671,4133.5,29.07,29.07,24.6,1,1,1,178,175,181.6,111,102,67,52,73,4.06e-15,0,1.421e-14,0.377,0.286,0.417,111,102,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.085,0.0919,0.00518,0.00442,0.00677,0.0002,0.00017,0.00026,0.185,0.17,0.216,0.0072,0.0066,0.0085,25.37,25.35,25.38,0.918,0.912,0.93,0.97,0.97,0.97,0.89,0.884,0.902,25.37,23.16,29.97,24.6,22.46,29.07,0,0,0,0,0,0,0.137,0,0.0409,0.38,0.62,0.38,38.3
1508104800000,2017,10,2017,1,3,7,0.103,0.0442,0.0584,3572.07,21.98,21.98,21.26,1,1,1,169.6,166,173.1,96.56,93,73,73,73,0,-1.421e-14,1.421e-14,0.431,0.422,0.44,96.56,93,100.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0818,0.0843,0.00396,0.00366,0.00426,0.00015,0.00014,0.00017,0.16,0.153,0.166,0.0063,0.006,0.0065,25.38,25.38,25.38,0.915,0.911,0.919,0.967,0.966,0.969,0.885,0.882,0.887,21.98,21.27,22.69,21.26,20.54,21.98,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
1508709600000,2017,10,2017,1,4,7,0.098,0.0442,0.0539,3316.31,20.26,20.26,19.74,1,1,1,162.1,160.8,164.6,89.1,87.81,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.45,0.443,0.454,89.1,87.81,91.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0799,0.0813,0.00332,0.00321,0.00354,0.00013,0.00013,0.00014,0.146,0.144,0.151,0.0057,0.0056,0.0059,25.38,25.38,25.38,0.923,0.92,0.925,0.964,0.963,0.965,0.89,0.888,0.891,20.48,20.21,20.99,19.74,19.47,20.26,0,0,0,0,0,0,0.11,0,0.0441,0.45,0.55,0.45,33.8
1509314400000,2017,10,2017,1,5,7,0.0992,0.0342,0.065,4013.15,26.78,26.78,23.89,1,1,1,164.1,159.7,170.1,107.5,86.71,56.57,50,73,6.09e-15,0,1.421e-14,0.346,0.294,0.457,107.5,86.71,120.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0795,0.0882,0.00489,0.00312,0.00596,0.00019,0.00012,0.00023,0.177,0.142,0.199,0.0069,0.0056,0.0078,25.35,25.34,25.38,0.923,0.918,0.926,0.968,0.963,0.97,0.894,0.891,0.897,24.67,19.99,27.61,23.89,19.25,26.78,0,0,0,0,0,0,0.133,0,0.0342,0.34,0.66,0.34,40.5
1509919200000,2017,11,2017,2,6,7,0.106,0.0302,0.0757,4702.54,30.32,30.32,27.99,1,1,1,175.1,168.5,184.9,125.1,118.5,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.286,0.27,0.297,125.1,118.5,134.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0876,0.0934,0.00639,0.00582,0.00721,0.00025,0.00023,0.00028,0.208,0.196,0.225,0.0081,0.0077,0.0088,25.34,25.34,25.34,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.86,27.2,31.26,27.99,26.38,30.32,0,0,0,0,0,0,0.156,0,0.0303,0.28,0.71,0.29,44.4
1510524000000,2017,11,2017,2,7,7,0.11,0.0302,0.0798,4975.12,30.12,30.12,29.61,1,1,1,181.9,179.7,184.1,131.9,129.7,50,50,50,0,0,0,0.275,0.272,0.278,131.9,129.7,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0915,0.0931,0.00696,0.00677,0.00714,0.00027,0.00026,0.00028,0.22,0.216,0.224,0.0086,0.0084,0.0087,25.34,25.34,25.34,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.53,29.99,31.06,29.61,29.09,30.12,0,0,0,0,0,0,0.165,0,0.0302,0.27,0.73,0.27,45.2
1511128800000,2017,11,2017,2,8,7,0.112,0.0302,0.0815,5086.64,32.54,32.54,30.28,1,1,1,184.7,175.8,194.2,134.7,125.8,50,50,50,-2.03e-15,-1.421e-14,0,0.271,0.258,0.284,134.7,125.8,144.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0902,0.0966,0.0072,0.00645,0.008,0.00028,0.00025,0.00031,0.225,0.209,0.242,0.0088,0.0082,0.0094,25.34,25.34,25.35,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,31.21,29.05,33.55,30.28,28.18,32.54,0,0,0,0,0,0,0.168,0,0.0305,0.27,0.73,0.27,45.4
1511733600000,2017,11,2017,2,9,7,0.112,0.0326,0.0798,4975.2,31.82,31.82,29.61,1,1,1,185.7,182.4,191.2,131.9,123.4,53.86,50,59,0,0,0,0.29,0.262,0.323,131.9,123.4,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0907,0.0956,0.00696,0.00624,0.00775,0.00027,0.00024,0.0003,0.22,0.206,0.236,0.0086,0.0081,0.0092,25.35,25.34,25.36,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.53,28.46,32.8,29.61,27.61,31.82,0,0,0,0,0,0,0.165,0,0.0322,0.29,0.71,0.29,44.4
1512338400000,2017,12,2017,3,10,7,0.118,0.0357,0.0824,5153.46,32.85,32.85,30.68,1,1,1,195.3,184.9,204.6,136.3,125.9,59,59,59,0,0,0,0.302,0.288,0.319,136.3,125.9,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0916,0.0986,0.00734,0.00645,0.00812,0.00029,0.00025,0.00032,0.229,0.21,0.246,0.009,0.0082,0.0096,25.36,25.33,25.36,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.62,29.07,33.87,30.68,28.2,32.85,0,0,0,0,0,0,0.17,0,0.0356,0.3,0.7,0.3,43.7
1512943200000,2017,12,2017,3,11,7,0.126,0.0357,0.0906,5684.6,34.67,34.67,33.84,1,1,1,208.9,206.5,212.5,149.9,147.5,59,59,59,0,0,0,0.283,0.278,0.286,149.9,147.5,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0992,0.101,0.00849,0.00828,0.0088,0.00033,0.00032,0.00034,0.253,0.249,0.26,0.0099,0.0097,0.01,25.29,25.27,25.31,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.911,34.88,34.32,35.74,33.84,33.29,34.67,0,0,0,0,0,0,0.188,0,0.0354,0.28,0.72,0.28,45.1
1513548000000,2017,12,2017,3,12,7,0.135,0.0357,0.0993,6244.56,38.66,38.66,37.17,1,1,1,223.1,216.6,229.2,164.1,157.6,59,59,59,0,0,0,0.264,0.257,0.272,164.1,157.6,170.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.0097,0.00915,0.0102,0.00038,0.00036,0.0004,0.279,0.267,0.29,0.011,0.01,0.011,25.18,25.14,25.23,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.913,0.922,38.23,36.7,39.64,37.17,35.6,38.66,0,0,0,0,0,0,0.207,0,0.0357,0.26,0.74,0.26,46.3
1514152800000,2017,12,2017,3,13,7,0.148,0.0357,0.112,7106,44.07,44.07,42.3,1,1,1,244.2,233.8,251.9,185.2,174.8,59,59,59,0,0,0,0.242,0.234,0.252,185.2,174.8,192.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.109,0.115,0.0115,0.0106,0.0121,0.00045,0.00042,0.00048,0.317,0.298,0.33,0.012,0.012,0.013,25.02,24.96,25.1,0.95,0.947,0.952,0.98,0.978,0.98,0.931,0.925,0.933,43.18,40.73,44.97,42.3,39.82,44.07,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48
1514757600000,2018,1,2017,4,14,7,0.164,0.0442,0.12,7596.75,47.83,47.83,45.22,1,1,1,271.3,257.1,282.8,198.3,184.1,73,73,73,0,-2.842e-14,2.842e-14,0.269,0.258,0.284,198.3,184.1,209.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.114,0.123,0.0126,0.0114,0.0136,0.0005,0.00045,0.00054,0.342,0.316,0.362,0.014,0.013,0.014,24.87,24.81,24.96,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,46.14,42.78,48.81,45.22,41.92,47.83,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.3
1515362400000,2018,1,2017,4,15,7,0.186,0.0442,0.142,8653.45,55.45,55.45,51.51,2,1,1.7142857142857142,307.7,286.3,326.8,234.7,213.3,73,73,73,-8.12e-15,-2.842e-14,0,0.238,0.223,0.255,234.7,213.3,253.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.124,0.139,0.0159,0.0139,0.0188,0.00063,0.00055,0.00075,0.29,0.242,0.38,0.012,0.0097,0.015,24.77,24.7,24.85,0.936,0.923,0.958,0.973,0.97,0.98,0.91,0.895,0.939,33.84,25.77,51.08,32.64,24.99,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.5
1515967200000,2018,1,2017,4,16,7,0.213,0.0442,0.169,10251.2,64.04,64.04,61.02,2,2,2,352.5,334.2,366.4,279.5,261.2,73,73,73,0,0,0,0.207,0.199,0.218,279.5,261.2,293.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.148,0.141,0.153,0.0309,0.0223,0.0375,0.0012,0.00089,0.0015,0.31,0.282,0.331,0.012,0.011,0.013,24.53,24.44,24.65,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,31.45,29.41,33.01,30.51,28.53,32.02,0,0,0,0,0,0,0.339,0,0.044,0.21,0.79,0.21,48.1
1516572000000,2018,1,2017,4,17,7,0.235,0.0442,0.191,11565.8,72.23,72.23,68.84,2,2,2,389,372.2,405,316,299.2,73,73,73,0,0,0,0.188,0.18,0.196,316,299.2,332,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.16,0.155,0.166,0.0482,0.0402,0.0557,0.002,0.0016,0.0023,0.364,0.339,0.388,0.015,0.014,0.016,24.29,24.19,24.4,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.917,35.49,33.65,37.23,34.42,32.64,36.11,0,0,0,0,0,0,0.382,0,0.044,0.19,0.81,0.19,49.2
1517176800000,2018,1,2017,4,18,7,0.259,0.0483,0.211,12776.6,79.75,79.75,76.05,2,2,2,429,409.6,450.6,349.1,336.6,79.86,73,85,0,0,0,0.186,0.174,0.198,349.1,336.6,365.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.173,0.168,0.179,0.0638,0.0579,0.0716,0.0026,0.0024,0.0029,0.415,0.395,0.44,0.017,0.016,0.018,24.05,23.93,24.16,0.948,0.946,0.951,0.974,0.971,0.978,0.923,0.919,0.929,39.04,37.74,40.79,38.03,36.65,39.88,0,0,0,0,0,0,0.423,0,0.048,0.19,0.81,0.19,49.3
1517781600000,2018,2,2017,5,19,7,0.303,0.0514,0.251,15112.7,96.4,96.4,89.96,2,2,2,500.6,462.4,539.5,415.6,377.4,85,85,85,8.12e-15,0,5.684e-14,0.17,0.158,0.184,415.6,377.4,454.5,990,990,990,965.9,965.7,966,24.1,24,24.3,0.197,0.183,0.21,0.0952,0.0771,0.114,0.0039,0.0032,0.0047,0.515,0.458,0.573,0.021,0.019,0.024,23.63,23.4,23.86,0.956,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.01,42.04,49.95,44.98,41.2,48.2,0,0,0,0,0,0,0.5,0,0.052,0.17,0.83,0.17,49.9
1518386400000,2018,2,2017,5,20,7,0.364,0.0514,0.313,17997.9,119.3,119.3,107.1,3,2,2.7142857142857144,601.7,551.3,657.9,516.7,466.3,85,85,85,-1.624e-14,-5.684e-14,0,0.142,0.129,0.154,516.7,466.3,572.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.243,0.215,0.275,0.148,0.119,0.184,0.0062,0.005,0.0078,0.597,0.53,0.659,0.025,0.022,0.028,23.1,22.81,23.33,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.917,0.938,42.02,35.65,52.26,40.3,34.58,48.2,0,0,0,0,0,0,0.595,0,0.051,0.14,0.86,0.14,49.4
1518991200000,2018,2,2017,5,21,7,0.454,0.0514,0.402,22783,144.6,144.6,135.6,3,3,3,749.9,680.6,819.3,664.9,595.6,85,85,85,0,0,0,0.114,0.104,0.125,664.9,595.6,734.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.328,0.288,0.367,0.245,0.199,0.292,0.011,0.0085,0.013,0.815,0.698,0.932,0.035,0.03,0.041,22.29,21.89,22.68,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.28,42.13,50.29,45.2,41.29,48.2,0,0,0,0,0,0,0.753,0,0.052,0.11,0.89,0.11,50.2
1519596000000,2018,2,2017,5,22,7,0.561,0.0666,0.494,26682,169.6,169.6,158.8,4,3,3.857142857142857,927.2,843.8,1011,817.1,758.8,110.1,85,129,0,0,0,0.118,0.0947,0.139,817.1,758.8,882,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.448,0.387,0.514,0.334,0.306,0.366,0.015,0.013,0.017,1.01,0.938,1.12,0.045,0.041,0.051,21.38,20.95,21.75,0.954,0.953,0.957,0.978,0.976,0.98,0.934,0.929,0.937,42.69,39.76,51.61,41.43,38.79,48.2,0,0,0,0,0,0,0.882,0,0.067,0.12,0.88,0.12,47.6
1520200800000,2018,3,2017,6,23,7,0.648,0.078,0.57,30036.2,185.5,185.5,178.8,4,4,4,1072,1034,1118,943.1,904.7,129,129,129,-3.248e-14,-1.137e-13,0,0.12,0.115,0.125,943.1,904.7,989,990,990,990,968.1,968,968.3,21.9,21.7,22,0.57,0.534,0.618,0.395,0.377,0.418,0.018,0.017,0.019,1.23,1.16,1.31,0.056,0.053,0.06,20.65,20.42,20.83,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.61,44.16,47.31,44.7,43.27,46.36,0,0,0,0,0,0,0.993,0,0.078,0.12,0.88,0.12,46.4
1520805600000,2018,3,2017,6,24,7,0.711,0.078,0.633,32155.4,192.8,192.8,191.4,4,4,4,1176,1137,1215,1047,1008,129,129,129,0,0,0,0.11,0.106,0.113,1047,1008,1086,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.703,0.646,0.761,0.53,0.441,0.617,0.025,0.02,0.029,1.52,1.37,1.68,0.071,0.063,0.078,20.02,19.75,20.3,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.09,47.94,50.2,47.85,46.98,48.2,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.2
1521410400000,2018,3,2017,6,25,7,0.748,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1238,1224,1247,1109,1095,129,129,129,9.586,0,18.05,0.104,0.103,0.105,1099,1095,1100,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.783,0.773,0.788,0.646,0.637,0.648,0.03,0.03,0.03,1.73,1.71,1.74,0.081,0.08,0.081,19.62,19.59,19.69,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.45,50.39,50.51,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.083,0.1,0.89,0.11,43.3
1522015200000,2018,3,2017,6,26,7,0.748,0.0797,0.664,32390.4,192.8,192.8,192.8,4,4,4,1236,1233,1238,1105,1090,131.7,129,148,5.974,0,9.37,0.106,0.104,0.12,1099,1090,1100,990,990,990,968.6,968.6,968.6,21.4,21.4,21.4,0.783,0.781,0.784,0.645,0.626,0.648,0.03,0.029,0.03,1.73,1.71,1.73,0.081,0.08,0.081,19.63,19.62,19.65,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.45,50.11,50.53,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.084,0.11,0.89,0.11,43.3
1522620000000,2018,4,2017,7,27,7,0.769,0.0895,0.664,32390.4,192.8,192.8,192.8,4,4,4,1271,1241,1312,1123,1093,148,148,148,24.42,0,63.7,0.116,0.113,0.119,1098,1093,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.803,0.785,0.822,0.645,0.633,0.648,0.03,0.03,0.031,1.75,1.72,1.77,0.082,0.08,0.084,19.5,19.35,19.62,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.09,49.75,50.32,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.105,0.12,0.86,0.14,42.1
1523224800000,2018,4,2017,7,28,7,0.829,0.0895,0.665,32311.1,192.8,192.8,192.3,4,4,4,1370,1327,1400,1222,1179,148,148,148,122.4,78.64,151.5,0.108,0.106,0.112,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.847,0.828,0.859,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.81,0.086,0.084,0.087,19.14,19.03,19.3,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.18,48.9,49.61,48.08,47.92,48.2,0,0,0,0,0,0,1.07,0,0.164,0.11,0.8,0.2,39
1523829600000,2018,4,2017,7,29,7,0.838,0.0895,0.665,32275.7,192.8,192.8,192.1,4,4,4,1386,1354,1403,1238,1206,148,148,148,137.5,105.7,154.6,0.107,0.106,0.109,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.853,0.84,0.86,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.086,0.085,0.087,19.08,19.02,19.2,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.04,48.87,49.35,48.03,47.89,48.2,0,0,0,0,0,0,1.07,0,0.173,0.11,0.79,0.21,38.5
1524434400000,2018,4,2017,7,30,7,0.773,0.0895,0.662,32390.4,192.8,192.8,192.8,4,4,4,1277,1221,1339,1129,1073,148,148,148,35.02,0,90.65,0.116,0.111,0.121,1094,1073,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.802,0.756,0.833,0.635,0.588,0.648,0.03,0.027,0.031,1.74,1.64,1.78,0.082,0.077,0.085,19.49,19.25,19.77,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.88,49.49,50.29,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.111,0.12,0.86,0.14,41.9
1525039200000,2018,4,2017,7,31,7,0.705,0.089,0.616,31634.4,192.8,192.8,188.3,4,4,4,1165,1123,1207,1018,976.4,147.1,147,148,3.248e-14,0,1.137e-13,0.126,0.123,0.131,1018,976.4,1059,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.666,0.604,0.735,0.471,0.412,0.555,0.022,0.019,0.026,1.42,1.29,1.58,0.066,0.059,0.074,20.16,19.87,20.42,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.04,46.72,49.24,47.08,45.78,48.2,0,0,0,0,0,0,1.05,0,0.089,0.13,0.87,0.13,44.9
1525644000000,2018,5,2017,8,32,7,0.635,0.0889,0.546,28923.9,180.4,180.4,172.2,4,4,4,1050,996,1104,902.6,849,147,147,147,1.624e-14,-1.137e-13,1.137e-13,0.14,0.133,0.148,902.6,849,957.5,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.535,0.486,0.585,0.376,0.35,0.402,0.017,0.016,0.018,1.16,1.07,1.25,0.053,0.048,0.058,20.79,20.52,21.05,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.92,41.82,46.02,43.04,40.98,45.1,0,0,0,0,0,0,0.956,0,0.089,0.14,0.86,0.14,45.5
1526248800000,2018,5,2017,8,33,7,0.562,0.0889,0.474,25273.3,161,161,150.4,4,3,3.4285714285714284,929.9,882.7,978.9,782.9,735.7,147,147,147,0,0,0,0.158,0.15,0.167,782.9,735.7,831.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.426,0.382,0.47,0.318,0.292,0.342,0.014,0.013,0.015,0.997,0.948,1.04,0.045,0.042,0.047,21.38,21.15,21.62,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.48,39.82,52.2,44.49,38.85,48.2,0,0,0,0,0,0,0.836,0,0.088,0.16,0.84,0.16,45
1526853600000,2018,5,2017,8,34,7,0.502,0.0889,0.414,23146.9,143.9,143.9,137.8,3,3,3,830.7,800.4,868,683.7,653.4,147,147,147,0,0,0,0.177,0.169,0.184,683.7,653.4,721,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.349,0.331,0.37,0.258,0.237,0.283,0.011,0.01,0.012,0.856,0.805,0.919,0.038,0.035,0.041,21.92,21.71,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.86,45.13,48.95,45.93,44.22,47.97,0,0,0,0,0,0,0.765,0,0.088,0.18,0.82,0.18,46.1
1527458400000,2018,5,2017,8,35,7,0.463,0.0816,0.381,21648.6,130.8,130.8,128.9,3,3,3,765,734.2,789.5,630,615.2,135,119,147,0,0,0,0.176,0.157,0.191,630,615.2,642.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.317,0.307,0.325,0.222,0.212,0.23,0.0096,0.0092,0.01,0.765,0.739,0.787,0.033,0.032,0.034,22.27,22.16,22.42,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.83,43.07,44.48,42.95,42.21,43.59,0,0,0,0,0,0,0.716,0,0.082,0.18,0.82,0.18,46.8
1528063200000,2018,6,2017,9,36,7,0.417,0.072,0.345,19818.9,124.5,124.5,118,3,3,3,689.5,657.9,722.5,570.5,538.9,119,119,119,0,0,0,0.173,0.165,0.181,570.5,538.9,603.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.282,0.264,0.301,0.182,0.161,0.204,0.0078,0.0069,0.0088,0.663,0.61,0.719,0.028,0.026,0.031,22.68,22.49,22.86,0.952,0.95,0.954,0.976,0.972,0.98,0.93,0.924,0.935,40.27,38.25,42.35,39.32,37.19,41.5,0,0,0,0,0,0,0.655,0,0.072,0.17,0.83,0.17,47.5
1528668000000,2018,6,2017,9,37,7,0.375,0.072,0.303,17329.8,109.5,109.5,103.2,3,2,2.7142857142857144,620.2,593.7,647.8,501.2,474.7,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.192,0.184,0.2,501.2,474.7,528.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.228,0.258,0.137,0.123,0.154,0.0058,0.0052,0.0066,0.579,0.532,0.627,0.024,0.022,0.026,23.04,22.92,23.13,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.78,35.13,52.18,38.98,34.08,48.2,0,0,0,0,0,0,0.573,0,0.072,0.19,0.81,0.19,46.2
1529272800000,2018,6,2017,9,38,7,0.339,0.0865,0.253,14940.1,96.4,96.4,88.93,2,2,2,560.9,538.1,585.2,417.9,377.1,143,119,161,-8.12e-15,-5.684e-14,5.684e-14,0.256,0.203,0.299,417.9,377.1,466.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.191,0.223,0.0963,0.077,0.119,0.004,0.0032,0.005,0.526,0.465,0.599,0.022,0.019,0.025,23.35,23.17,23.51,0.955,0.952,0.958,0.98,0.979,0.98,0.936,0.932,0.939,45.7,41.4,50.68,44.46,40.53,48.2,0,0,0,0,0,0,0.494,0,0.086,0.26,0.75,0.25,44.1
1529877600000,2018,6,2017,9,39,7,0.309,0.0951,0.213,12717.3,79.41,79.41,75.7,2,2,2,510.2,490.9,530.8,352.9,336.1,157.3,135,161,-8.12e-15,-5.684e-14,0,0.308,0.275,0.324,352.9,336.1,369.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.182,0.177,0.189,0.0656,0.0577,0.0735,0.0027,0.0024,0.0031,0.429,0.404,0.454,0.018,0.017,0.019,23.68,23.56,23.76,0.949,0.946,0.951,0.974,0.97,0.977,0.924,0.918,0.93,38.87,37.06,40.62,37.85,35.95,39.7,0,0,0,0,0,0,0.421,0,0.096,0.31,0.69,0.31,41.2
1530482400000,2018,7,2017,10,40,7,0.282,0.0816,0.2,11965.7,75.3,75.3,71.22,2,2,2,465.9,447.9,484.6,330.9,312.9,135,135,135,0,0,0,0.29,0.279,0.301,330.9,312.9,349.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.167,0.18,0.0552,0.0467,0.064,0.0023,0.0019,0.0026,0.394,0.367,0.422,0.016,0.015,0.017,23.91,23.8,24.02,0.946,0.943,0.948,0.971,0.97,0.973,0.918,0.915,0.923,36.68,34.74,38.69,35.61,33.7,37.65,0,0,0,0,0,0,0.396,0,0.082,0.29,0.71,0.29,42.4
1531087200000,2018,7,2017,10,41,7,0.259,0.0816,0.177,10602.1,66.43,66.43,63.11,2,2,2,427.7,412.1,443.3,292.7,277.1,135,135,135,0,0,0,0.316,0.305,0.328,292.7,277.1,308.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.154,0.165,0.0371,0.0298,0.0445,0.0015,0.0012,0.0018,0.337,0.313,0.36,0.014,0.013,0.015,24.14,24.05,24.23,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.53,30.81,34.24,31.55,29.88,33.21,0,0,0,0,0,0,0.351,0,0.082,0.32,0.68,0.32,40.9
1531692000000,2018,7,2017,10,42,7,0.238,0.0816,0.157,9394.78,58.77,58.77,55.92,2,2,2,394.2,381.8,407.4,259.2,246.8,135,135,135,4.06e-15,0,2.842e-14,0.343,0.331,0.354,259.2,246.8,272.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.143,0.153,0.0215,0.0167,0.0276,0.00087,0.00068,0.0011,0.287,0.269,0.307,0.012,0.011,0.012,24.34,24.26,24.42,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.83,27.44,30.29,27.96,26.62,29.38,0,0,0,0,0,0,0.311,0,0.081,0.34,0.66,0.34,39.5
1532296800000,2018,7,2017,10,43,7,0.221,0.0816,0.139,8329.1,52.32,52.32,49.58,2,1,1.4285714285714286,365.6,354.1,377.6,230.6,219.1,135,135,135,0,-2.842e-14,2.842e-14,0.369,0.357,0.381,230.6,219.1,242.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.142,0.0153,0.0144,0.0164,0.00062,0.00058,0.00066,0.338,0.256,0.406,0.014,0.01,0.016,24.43,24.37,24.5,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.8,26.04,52.73,38.56,25.25,48.2,0,0,0,0,0,0,0.275,0,0.082,0.37,0.63,0.37,37.7
1532901600000,2018,7,2017,10,44,7,0.205,0.073,0.132,8078.23,48.2,48.2,48.08,1,1,1,338.7,326.5,350.6,218,211.5,120.7,115,135,-1.624e-14,-2.842e-14,0,0.356,0.335,0.389,218,211.5,228.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.131,0.128,0.134,0.0143,0.0137,0.0152,0.00057,0.00055,0.00061,0.382,0.37,0.4,0.015,0.015,0.016,24.52,24.47,24.6,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.22,48.73,52.58,48.08,47.75,48.2,0,0,0,0,0,0,0.267,0,0.073,0.36,0.64,0.36,39.4
1533506400000,2018,8,2017,11,45,7,0.188,0.0696,0.119,7463.51,46.93,46.93,44.43,1,1,1,311.3,300.5,322.4,196.3,185.5,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.37,0.357,0.383,196.3,185.5,207.4,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0124,0.0115,0.0134,0.0005,0.00046,0.00054,0.343,0.323,0.363,0.014,0.013,0.015,24.7,24.63,24.77,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.33,42.84,47.89,44.43,41.98,46.93,0,0,0,0,0,0,0.247,0,0.069,0.37,0.63,0.37,39.7
1534111200000,2018,8,2017,11,46,7,0.175,0.0696,0.105,6584.52,41.42,41.42,39.19,1,1,1,289.1,280,298.1,174,165,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.398,0.386,0.411,174,165,183.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0105,0.00978,0.0113,0.00042,0.00039,0.00045,0.303,0.287,0.319,0.012,0.011,0.013,24.84,24.79,24.89,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.917,0.931,40.14,38.03,42.26,39.19,36.96,41.42,0,0,0,0,0,0,0.218,0,0.07,0.4,0.6,0.4,37.6
1534716000000,2018,8,2017,11,47,7,0.163,0.0696,0.0932,5783.13,36.22,36.22,34.42,1,1,1,269.2,261.7,277,154.2,146.7,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.427,0.415,0.439,154.2,146.7,162,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00885,0.00822,0.00952,0.00035,0.00033,0.00038,0.267,0.254,0.281,0.011,0.01,0.011,24.96,24.91,25,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.49,33.73,37.33,34.42,32.72,36.22,0,0,0,0,0,0,0.191,0,0.0698,0.43,0.57,0.43,35.5
1535320800000,2018,8,2017,11,48,7,0.152,0.0654,0.0868,5378.94,34.96,34.96,32.02,1,1,1,251.6,242.8,259.3,143.5,134.4,108.1,91,115,-4.06e-15,-2.842e-14,0,0.429,0.369,0.461,143.5,134.4,155.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00795,0.00717,0.009,0.00031,0.00028,0.00036,0.248,0.232,0.268,0.0098,0.0092,0.011,25.05,25.01,25.08,0.936,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.913,33.01,30.82,36.05,32.02,29.9,34.96,0,0,0,0,0,0,0.178,0,0.0652,0.43,0.57,0.43,35.4
1535925600000,2018,9,2017,12,49,7,0.139,0.055,0.0842,5233.98,33.23,33.23,31.15,1,1,1,230.2,221.2,239.3,139.2,130.2,91,91,91,0,0,0,0.395,0.38,0.411,139.2,130.2,148.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.097,0.103,0.00758,0.00682,0.00835,0.0003,0.00027,0.00033,0.238,0.222,0.254,0.0094,0.0087,0.01,25.18,25.11,25.25,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.12,30.02,34.26,31.15,29.12,33.23,0,0,0,0,0,0,0.173,0,0.0548,0.4,0.61,0.39,37.7
1536530400000,2018,9,2017,12,50,7,0.128,0.0452,0.0823,5136.49,32.34,32.34,30.57,1,1,1,210.8,203.5,218.2,136.1,127.2,74.71,72,91,-2.03e-15,-1.421e-14,0,0.354,0.334,0.417,136.1,127.2,143.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.096,0.1,0.00732,0.00656,0.00797,0.00029,0.00026,0.00031,0.231,0.217,0.245,0.0091,0.0085,0.0096,25.3,25.26,25.36,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.52,29.31,33.34,30.57,28.43,32.34,0,0,0,0,0,0,0.17,0,0.0457,0.35,0.64,0.36,40.1
1537135200000,2018,9,2017,12,51,7,0.118,0.0435,0.0748,4653.75,28.96,28.96,27.7,1,1,1,195.7,190.1,201,123.7,118.1,72,72,72,-6.09e-15,-1.421e-14,0,0.368,0.358,0.379,123.7,118.1,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0913,0.0952,0.00627,0.00579,0.00672,0.00024,0.00023,0.00026,0.209,0.199,0.219,0.0082,0.0078,0.0085,25.38,25.38,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.56,27.14,29.86,27.7,26.33,28.96,0,0,0,0,0,0,0.154,0,0.0432,0.37,0.63,0.37,39.4
1537740000000,2018,9,2017,12,52,7,0.11,0.0435,0.0668,4114.65,25.86,25.86,24.49,1,1,1,182.5,177.2,188.2,110.5,105.2,72,72,72,6.09e-15,0,1.421e-14,0.395,0.383,0.406,110.5,105.2,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0868,0.0906,0.00514,0.00469,0.00562,0.0002,0.00018,0.00022,0.185,0.176,0.196,0.0073,0.0069,0.0076,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.894,25.25,23.94,26.66,24.49,23.22,25.86,0,0,0,0,0,0,0.136,0,0.0432,0.4,0.61,0.39,37.4
1538344800000,2018,10,2018,1,1,7,0.104,0.0314,0.0724,4485.69,27.7,27.7,26.7,1,1,1,171.7,167.6,175.8,119.7,115.6,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.303,0.296,0.31,119.7,115.6,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.0869,0.0898,0.00593,0.00558,0.00628,0.00023,0.00022,0.00025,0.198,0.191,0.206,0.0078,0.0075,0.0081,25.35,25.34,25.35,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.53,26.5,28.56,26.7,25.7,27.7,0,0,0,0,0,0,0.148,0,0.0316,0.3,0.7,0.3,43.1
1538949600000,2018,10,2018,1,2,7,0.0982,0.0314,0.0667,4103.23,25.37,25.37,24.42,1,1,1,162.3,159.2,166.3,110.3,107.2,52,52,52,-4.06e-15,-1.421e-14,0,0.32,0.313,0.327,110.3,107.2,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0839,0.0865,0.00513,0.00486,0.00546,0.0002,0.00019,0.00021,0.182,0.176,0.189,0.0071,0.0069,0.0074,25.34,25.34,25.34,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.18,24.4,26.16,24.42,23.66,25.37,0,0,0,0,0,0,0.136,0,0.0315,0.32,0.68,0.32,41.8
1539554400000,2018,10,2018,1,3,7,0.0955,0.0314,0.064,3922.28,24.06,24.06,23.35,1,1,1,157.8,154,160.8,105.8,102,52,52,52,2.03e-15,0,1.421e-14,0.33,0.323,0.338,105.8,102,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0821,0.0845,0.00475,0.00442,0.005,0.00019,0.00017,0.0002,0.174,0.167,0.179,0.0068,0.0065,0.007,25.34,25.34,25.34,0.915,0.912,0.917,0.97,0.97,0.97,0.888,0.885,0.89,24.07,23.12,24.8,23.35,22.42,24.06,0,0,0,0,0,0,0.13,0,0.0315,0.33,0.67,0.33,41.1
1540159200000,2018,10,2018,1,4,7,0.0902,0.0314,0.0587,3586.88,22.35,22.35,21.35,1,1,1,149.1,144.9,153.7,97.13,92.95,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.349,0.338,0.359,97.13,92.95,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0789,0.082,0.00401,0.00365,0.00439,0.00016,0.00014,0.00017,0.158,0.151,0.166,0.0062,0.0059,0.0065,25.34,25.34,25.35,0.914,0.911,0.918,0.967,0.966,0.97,0.884,0.883,0.886,22.07,21.21,23.05,21.35,20.48,22.35,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.8
1540764000000,2018,10,2018,1,5,7,0.0869,0.0308,0.0561,3435.06,21.62,21.62,20.45,1,1,1,143.6,140.8,148.5,92.76,88.85,50.86,50,52,2.03e-15,-1.421e-14,1.421e-14,0.354,0.337,0.369,92.76,88.85,98.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0775,0.0805,0.00363,0.0033,0.00412,0.00014,0.00013,0.00016,0.15,0.143,0.16,0.0059,0.0056,0.0063,25.35,25.34,25.36,0.918,0.912,0.923,0.966,0.964,0.968,0.887,0.883,0.889,21.18,20.38,22.33,20.45,19.65,21.62,0,0,0,0,0,0,0.114,0,0.0308,0.35,0.65,0.35,39.5
1541368800000,2018,11,2018,2,6,7,0.0958,0.0302,0.0655,4022.66,24.99,24.99,23.94,1,1,1,158.3,151.5,162.7,108.3,101.5,50,50,50,0,-1.421e-14,1.421e-14,0.316,0.307,0.33,108.3,101.5,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0816,0.0855,0.00496,0.00438,0.00533,0.00019,0.00017,0.00021,0.178,0.166,0.186,0.007,0.0065,0.0073,25.34,25.34,25.34,0.917,0.912,0.92,0.97,0.969,0.97,0.889,0.884,0.892,24.69,23,25.77,23.94,22.3,24.99,0,0,0,0,0,0,0.133,0,0.0303,0.32,0.68,0.32,42
1541973600000,2018,11,2018,2,7,7,0.0988,0.0302,0.0686,4226.14,25.66,25.66,25.16,1,1,1,163.4,162.2,165.5,113.4,112.2,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.306,0.302,0.308,113.4,112.2,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0854,0.0865,0.00539,0.00529,0.00556,0.00021,0.00021,0.00022,0.187,0.185,0.19,0.0073,0.0072,0.0075,25.34,25.34,25.34,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.894,25.93,25.63,26.45,25.16,24.86,25.66,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.8
1542578400000,2018,11,2018,2,8,7,0.1,0.0302,0.0703,4338.86,27.05,27.05,25.83,1,1,1,166.2,163.8,171.2,116.2,113.8,50,50,50,-8.121e-15,-1.421e-14,0,0.301,0.292,0.305,116.2,113.8,121.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0859,0.0885,0.00562,0.00542,0.00605,0.00022,0.00021,0.00024,0.192,0.188,0.201,0.0075,0.0073,0.0079,25.34,25.34,25.34,0.922,0.921,0.926,0.97,0.97,0.97,0.895,0.893,0.898,26.63,26.04,27.89,25.83,25.26,27.05,0,0,0,0,0,0,0.143,0,0.0297,0.3,0.7,0.3,43.4
1543183200000,2018,11,2018,2,9,7,0.108,0.0318,0.076,4723.26,28.89,28.89,28.11,1,1,1,178.2,172.6,183,125.6,122.6,52.57,50,59,2.03e-15,0,1.421e-14,0.295,0.28,0.325,125.6,122.6,128.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.089,0.0912,0.00642,0.00617,0.0067,0.00025,0.00024,0.00026,0.209,0.203,0.214,0.0082,0.008,0.0084,25.35,25.34,25.36,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.98,28.23,29.79,28.11,27.38,28.89,0,0,0,0,0,0,0.156,0,0.032,0.29,0.7,0.3,43.7
1543788000000,2018,12,2018,3,10,7,0.117,0.0357,0.0817,5103.98,32.1,32.1,30.38,1,1,1,194,184.9,201.3,135,125.9,59,59,59,0,0,0,0.304,0.293,0.319,135,125.9,142.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0916,0.0974,0.00723,0.00645,0.00784,0.00028,0.00025,0.00031,0.227,0.21,0.24,0.0089,0.0082,0.0094,25.36,25.35,25.36,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31.32,29.07,33.09,30.38,28.2,32.1,0,0,0,0,0,0,0.169,0,0.0353,0.31,0.7,0.3,43.6
1544392800000,2018,12,2018,3,11,7,0.118,0.0357,0.082,5127.58,31.78,31.78,30.52,1,1,1,194.6,190.6,199.9,135.6,131.6,59,59,59,0,0,0,0.303,0.295,0.31,135.6,131.6,140.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0936,0.0969,0.00728,0.00694,0.00773,0.00028,0.00027,0.0003,0.228,0.221,0.237,0.0089,0.0086,0.0093,25.36,25.36,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.47,30.48,32.76,30.52,29.56,31.78,0,0,0,0,0,0,0.17,0,0.036,0.3,0.69,0.31,43.5
1544997600000,2018,12,2018,3,12,7,0.115,0.0357,0.0793,4948.03,30.02,30.02,29.45,1,1,1,190.1,187.6,192.5,131.1,128.6,59,59,59,0,0,0,0.31,0.306,0.314,131.1,128.6,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0926,0.0943,0.0069,0.00668,0.0071,0.00027,0.00026,0.00028,0.22,0.215,0.224,0.0086,0.0084,0.0088,25.36,25.36,25.36,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.36,29.74,30.95,29.45,28.85,30.02,0,0,0,0,0,0,0.164,0,0.0357,0.31,0.69,0.31,43
1545602400000,2018,12,2018,3,13,7,0.119,0.0357,0.0836,5233,32.66,32.66,31.15,1,1,1,197.3,192.3,203.7,138.3,133.3,59,59,59,0,0,0,0.299,0.29,0.307,138.3,133.3,144.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0942,0.0983,0.0075,0.00708,0.00805,0.00029,0.00028,0.00031,0.233,0.224,0.244,0.0091,0.0087,0.0095,25.36,25.33,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.11,30.88,33.67,31.15,29.95,32.66,0,0,0,0,0,0,0.173,0,0.0354,0.3,0.7,0.3,44
1546207200000,2018,12,2018,3,14,7,0.126,0.0429,0.0834,5205.63,33.23,33.23,30.99,1,1,1,208.8,205.1,213.3,137.8,132.1,71,59,73,0,0,0,0.34,0.286,0.356,137.8,132.1,147.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.0956,0.0991,0.00746,0.00698,0.00826,0.00029,0.00027,0.00032,0.233,0.223,0.249,0.0091,0.0087,0.0097,25.31,25.28,25.35,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.94,30.58,34.25,30.99,29.66,33.23,0,0,0,0,0,0,0.172,0,0.0426,0.34,0.66,0.34,41.3
1546812000000,2019,1,2018,4,15,7,0.131,0.0442,0.0868,5422.21,33.36,33.36,32.28,1,1,1,216.5,213.6,221.2,143.5,140.6,73,73,73,0,0,0,0.337,0.33,0.342,143.5,140.6,148.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0996,0.0986,0.101,0.00795,0.0077,0.00835,0.00031,0.0003,0.00033,0.244,0.239,0.252,0.0096,0.0093,0.0099,25.26,25.22,25.28,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.27,32.58,34.39,32.28,31.6,33.36,0,0,0,0,0,0,0.179,0,0.0442,0.34,0.66,0.34,41.4
1547416800000,2019,1,2018,4,16,7,0.136,0.0442,0.0923,5771.79,34.91,34.91,34.36,1,1,1,225.6,223.7,228.1,152.6,150.7,73,73,73,0,0,0,0.323,0.32,0.326,152.6,150.7,155.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.102,0.104,0.00872,0.00856,0.00893,0.00034,0.00034,0.00035,0.26,0.257,0.264,0.01,0.01,0.01,25.19,25.17,25.2,0.94,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,35.42,34.97,35.99,34.36,33.92,34.91,0,0,0,0,0,0,0.191,0,0.0437,0.33,0.68,0.32,42.4
1548021600000,2019,1,2018,4,17,7,0.147,0.0442,0.103,6478.85,41.23,41.23,38.56,1,1,1,243.3,233.3,254.1,170.3,160.3,73,73,73,0,0,0,0.3,0.287,0.313,170.3,160.3,181.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.113,0.0102,0.00937,0.0111,0.0004,0.00037,0.00044,0.292,0.274,0.311,0.012,0.011,0.012,25.05,24.97,25.13,0.945,0.942,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.55,37.21,42.07,38.56,36.09,41.23,0,0,0,0,0,0,0.214,0,0.044,0.3,0.7,0.3,44.1
1548626400000,2019,1,2018,4,18,7,0.173,0.0473,0.126,7870.14,48.2,48.2,46.85,1,1,1,286.5,262.5,307.9,208.3,189.5,78.14,73,85,-8.12e-15,-2.842e-14,2.842e-14,0.273,0.253,0.29,208.3,189.5,222.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.116,0.129,0.0135,0.0119,0.0147,0.00054,0.00047,0.00059,0.36,0.326,0.387,0.014,0.013,0.015,24.79,24.67,24.92,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.42,44.08,51.72,46.85,43.19,48.2,0,0,0,0,0,0,0.26,0,0.047,0.27,0.73,0.27,45.5
