datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1614549600000,2021,3,2020,6,22,7,1.01,0.145,0.665,30595,183.4,183.4,182.1,4,4,4,1668,1632,1688,1429,1393,239,239,239,329.2,292.7,349.1,0.143,0.142,0.146,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.919,0.916,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.093,0.094,18.11,18.04,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.46,46.28,46.77,45.53,45.36,45.84,0,0,0,0,0,0,1.01,0,0.345,0.14,0.66,0.34,30.3
1615154400000,2021,3,2020,6,23,7,0.947,0.125,0.665,31182.9,187.3,187.3,185.6,4,4,4,1567,1518,1615,1360,1335,207,183,239,259.6,235.2,283.4,0.132,0.117,0.151,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.907,0.898,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.45,18.28,18.61,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.35,46.92,47.78,46.4,45.98,46.83,0,0,0,0,0,0,1.03,0,0.282,0.13,0.7,0.3,32.9
1615759200000,2021,3,2020,6,24,7,0.876,0.111,0.665,31911.5,191.7,191.7,189.9,4,4,4,1449,1402,1496,1266,1219,183,183,183,165.8,119.1,212.9,0.126,0.122,0.131,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.866,0.847,0.887,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.84,0.088,0.086,0.089,18.87,18.69,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.46,48,48.91,47.49,47.04,47.93,0,0,0,0,0,0,1.06,0,0.211,0.13,0.76,0.24,36.4
1616364000000,2021,3,2020,6,25,7,0.802,0.111,0.665,32384.3,192.8,192.8,192.8,4,4,4,1326,1290,1381,1143,1107,183,183,183,42.92,7.49,97.66,0.138,0.133,0.142,1100,1100,1100,990,990,990,968.9,968.8,969.1,21.1,20.9,21.2,0.815,0.8,0.838,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.79,0.084,0.082,0.085,19.31,19.12,19.44,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.65,49.12,49.99,48.19,48.14,48.2,0,0,0,0,0,0,1.07,0,0.137,0.14,0.83,0.17,40.4
1616968800000,2021,3,2020,6,26,7,0.779,0.0986,0.665,32390.4,192.8,192.8,192.8,4,4,4,1289,1285,1293,1126,1105,163,148,183,25.81,4.54,42.49,0.126,0.115,0.142,1100,1100,1100,990,990,990,968.8,968.8,968.8,21.2,21.2,21.2,0.807,0.799,0.813,0.648,0.648,0.648,0.031,0.031,0.031,1.75,1.75,1.76,0.083,0.082,0.083,19.44,19.43,19.45,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.99,49.96,50.02,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.114,0.13,0.85,0.15,41.6
1617573600000,2021,4,2020,7,27,7,0.789,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1304,1290,1326,1156,1142,148,148,148,56.49,42.49,78.19,0.113,0.112,0.115,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.819,0.813,0.828,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.78,0.084,0.083,0.084,19.38,19.3,19.43,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.82,49.61,49.96,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.124,0.11,0.84,0.16,41.1
1618178400000,2021,4,2020,7,28,7,0.821,0.0895,0.665,32385.6,192.8,192.8,192.8,4,4,4,1358,1335,1375,1210,1187,148,148,148,110.1,87.19,126.5,0.109,0.108,0.111,1100,1100,1100,990,990,990,969,969,969.1,21,20.9,21,0.841,0.832,0.848,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.8,0.085,0.085,0.086,19.18,19.12,19.27,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.3,49.14,49.53,48.19,48.16,48.2,0,0,0,0,0,0,1.07,0,0.156,0.11,0.81,0.19,39.4
1618783200000,2021,4,2020,7,29,7,0.793,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1311,1255,1356,1163,1107,148,148,148,63.49,7.32,108.3,0.113,0.109,0.118,1100,1100,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.822,0.798,0.841,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.75,1.79,0.084,0.082,0.085,19.35,19.19,19.55,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.76,49.32,50.3,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.128,0.11,0.84,0.16,40.8
1619388000000,2021,4,2020,7,30,7,0.703,0.0893,0.613,31415.9,192.8,192.8,187,4,4,4,1162,1096,1235,1014,949,147.7,147,148,1.624e-14,-1.137e-13,1.137e-13,0.127,0.12,0.134,1014,949,1087,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.669,0.578,0.776,0.479,0.398,0.619,0.022,0.018,0.029,1.43,1.24,1.69,0.066,0.057,0.079,20.16,19.67,20.56,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.84,45.71,50.02,46.75,44.79,48.2,0,0,0,0,0,0,1.04,0,0.09,0.13,0.87,0.13,44.7
1619992800000,2021,5,2020,8,31,7,0.619,0.0889,0.53,28248.8,176.4,176.4,168.1,4,4,4,1024,971.3,1077,876.7,824.3,147,147,147,-1.624e-14,-1.137e-13,0,0.144,0.136,0.151,876.7,824.3,930.5,990,990,990,968,967.8,968.1,22,21.9,22.2,0.511,0.463,0.561,0.363,0.338,0.389,0.016,0.015,0.018,1.11,1.02,1.21,0.051,0.046,0.055,20.92,20.65,21.19,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.91,40.85,45.01,42.04,39.94,44.11,0,0,0,0,0,0,0.934,0,0.089,0.14,0.86,0.14,45.6
1620597600000,2021,5,2020,8,32,7,0.549,0.0889,0.46,24775.8,156.9,156.9,147.5,4,3,3.2857142857142856,907.1,861.5,954.5,760.1,714.5,147,147,147,0,0,0,0.162,0.154,0.171,760.1,714.5,807.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.405,0.366,0.448,0.305,0.278,0.33,0.014,0.012,0.015,0.968,0.908,1.02,0.043,0.04,0.045,21.5,21.29,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.24,39.52,51.83,45.46,38.53,48.2,0,0,0,0,0,0,0.819,0,0.089,0.16,0.84,0.16,45.1
1621202400000,2021,5,2020,8,33,7,0.491,0.0889,0.402,22608.9,140.6,140.6,134.6,3,3,3,811.7,782.1,847.4,664.7,635.1,147,147,147,0,0,0,0.181,0.173,0.188,664.7,635.1,700.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.338,0.321,0.358,0.245,0.225,0.269,0.011,0.0098,0.012,0.825,0.775,0.885,0.036,0.034,0.039,22.03,21.83,22.2,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.77,44.04,47.82,44.86,43.16,46.86,0,0,0,0,0,0,0.748,0,0.089,0.18,0.82,0.18,46
1621807200000,2021,5,2020,8,34,7,0.448,0.0889,0.359,20453.4,128,128,121.7,3,3,3,740.3,705.2,773.5,593.3,558.2,147,147,147,0,0,0,0.199,0.19,0.208,593.3,558.2,626.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.297,0.277,0.316,0.197,0.174,0.22,0.0085,0.0075,0.0095,0.704,0.645,0.76,0.03,0.028,0.033,22.43,22.25,22.63,0.954,0.951,0.955,0.978,0.974,0.98,0.933,0.927,0.936,41.48,39.29,43.52,40.58,38.29,42.65,0,0,0,0,0,0,0.676,0,0.089,0.2,0.8,0.2,45.7
1622412000000,2021,5,2020,8,35,7,0.4,0.0744,0.326,18725.1,116.5,116.5,111.5,3,3,3,661.7,631.6,693.4,538.7,512.6,123,119,147,0,0,0,0.186,0.174,0.212,538.7,512.6,563.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.264,0.249,0.278,0.161,0.143,0.177,0.0069,0.0061,0.0076,0.61,0.566,0.651,0.026,0.024,0.028,22.84,22.7,23.01,0.95,0.948,0.952,0.972,0.97,0.976,0.924,0.919,0.928,38.21,36.53,39.81,37.15,35.44,38.84,0,0,0,0,0,0,0.619,0,0.074,0.19,0.81,0.19,46.8
1623016800000,2021,6,2020,9,36,7,0.36,0.072,0.288,16535.9,104.5,104.5,98.43,3,2,2.2857142857142856,594.5,568.5,622.1,475.5,449.5,119,119,119,0,-5.684e-14,5.684e-14,0.2,0.191,0.209,475.5,449.5,503.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.214,0.244,0.124,0.111,0.137,0.0052,0.0047,0.0058,0.583,0.535,0.629,0.025,0.023,0.027,23.14,23.06,23.27,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.38,35.26,52.31,44.28,34.2,48.2,0,0,0,0,0,0,0.547,0,0.072,0.2,0.8,0.2,45.9
1623621600000,2021,6,2020,9,37,7,0.324,0.072,0.252,15117.4,94.66,94.66,89.98,2,2,2,536.4,514,560,417.4,395.1,119,119,119,-1.624e-14,-5.684e-14,5.684e-14,0.222,0.213,0.231,417.4,395.1,441,990,990,990,966,965.9,966.1,24,23.9,24.1,0.202,0.194,0.211,0.096,0.0855,0.107,0.004,0.0035,0.0045,0.523,0.489,0.558,0.022,0.02,0.023,23.46,23.32,23.6,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.91,43.62,48.29,44.99,42.75,47.33,0,0,0,0,0,0,0.5,0,0.072,0.22,0.78,0.22,46.7
1624226400000,2021,6,2020,9,38,7,0.294,0.072,0.222,13351.8,83.98,83.98,79.47,2,2,2,486.1,466.7,506.7,367.1,347.7,119,119,119,0,0,0,0.245,0.235,0.255,367.1,347.7,387.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.178,0.192,0.0723,0.0631,0.082,0.003,0.0026,0.0034,0.447,0.418,0.478,0.018,0.017,0.02,23.77,23.64,23.88,0.951,0.948,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.67,38.61,42.85,39.74,37.57,41.99,0,0,0,0,0,0,0.442,0,0.072,0.24,0.76,0.24,45.4
1624831200000,2021,6,2020,9,39,7,0.268,0.0775,0.19,11385.4,73.71,73.71,67.77,2,2,2,442.4,424.9,460.4,314.2,289.9,128.1,119,135,0,0,0,0.29,0.258,0.318,314.2,289.9,341.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.159,0.175,0.0473,0.0358,0.0602,0.0019,0.0015,0.0025,0.369,0.333,0.409,0.015,0.014,0.017,24.04,23.92,24.16,0.943,0.938,0.947,0.97,0.97,0.972,0.915,0.91,0.92,34.92,32.23,37.93,33.88,31.26,36.85,0,0,0,0,0,0,0.376,0,0.078,0.29,0.71,0.29,42.5
1625436000000,2021,7,2020,10,40,7,0.244,0.0816,0.163,9750.21,61.29,61.29,58.04,2,2,2,404.1,388.5,419.2,269.1,253.5,135,135,135,4.06e-15,0,2.842e-14,0.334,0.322,0.347,269.1,253.5,284.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.146,0.157,0.026,0.0187,0.0331,0.0011,0.00076,0.0014,0.301,0.278,0.324,0.012,0.011,0.013,24.28,24.19,24.38,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.92,28.2,31.59,29.02,27.36,30.64,0,0,0,0,0,0,0.322,0,0.081,0.33,0.67,0.33,40
1626040800000,2021,7,2020,10,41,7,0.224,0.0816,0.143,8517.35,53.71,53.71,50.7,2,1,1.7142857142857142,370.7,358.2,383.9,235.7,223.2,135,135,135,8.12e-15,0,2.842e-14,0.364,0.352,0.377,235.7,223.2,248.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.135,0.144,0.0158,0.0147,0.0169,0.00064,0.00059,0.00068,0.3,0.252,0.401,0.012,0.01,0.016,24.45,24.39,24.52,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.939,33.8,25.69,52.11,32.23,24.92,48.2,0,0,0,0,0,0,0.282,0,0.081,0.36,0.64,0.36,38
1626645600000,2021,7,2020,10,42,7,0.207,0.0816,0.125,7813.29,48.2,48.2,46.51,1,1,1,342.3,331.1,354.1,207.3,196.1,135,135,135,0,-2.842e-14,2.842e-14,0.395,0.381,0.408,207.3,196.1,219.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.134,0.0134,0.0124,0.0144,0.00054,0.0005,0.00058,0.365,0.345,0.386,0.015,0.014,0.016,24.52,24.44,24.6,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.65,45.12,50.31,46.51,44.22,48.2,0,0,0,0,0,0,0.258,0,0.082,0.39,0.6,0.4,37.7
1627250400000,2021,7,2020,10,43,7,0.192,0.078,0.114,7127.87,48.2,48.2,42.43,1,1,1,317.4,307.3,327.6,188.4,176.4,129,93,135,-8.12e-15,-2.842e-14,0,0.406,0.303,0.433,188.4,176.4,214.3,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.127,0.0118,0.0107,0.014,0.00047,0.00043,0.00056,0.331,0.31,0.373,0.013,0.012,0.015,24.68,24.62,24.73,0.951,0.948,0.957,0.979,0.977,0.98,0.931,0.926,0.938,43.39,40.55,49.68,42.43,39.63,48.2,0,0,0,0,0,0,0.236,0,0.078,0.41,0.59,0.41,37.1
1627855200000,2021,8,2020,11,44,7,0.176,0.0562,0.12,7556.51,47.65,47.65,44.98,1,1,1,290.9,279.2,302.7,197.9,186.2,93,93,93,8.12e-15,-2.842e-14,2.842e-14,0.32,0.307,0.333,197.9,186.2,209.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.117,0.126,0.0126,0.0116,0.0136,0.0005,0.00046,0.00054,0.344,0.323,0.365,0.014,0.013,0.015,24.79,24.72,24.86,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.9,43.14,48.62,44.98,42.28,47.65,0,0,0,0,0,0,0.25,0,0.056,0.32,0.68,0.32,42.9
1628460000000,2021,8,2020,11,45,7,0.161,0.0562,0.105,6586.59,41.45,41.45,39.21,1,1,1,266.5,257.6,275.6,173.5,164.6,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.349,0.337,0.361,173.5,164.6,182.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0105,0.00974,0.0113,0.00042,0.00039,0.00045,0.3,0.284,0.317,0.012,0.011,0.013,24.93,24.88,24.99,0.946,0.944,0.949,0.976,0.972,0.98,0.924,0.917,0.93,40.16,38.05,42.3,39.21,36.98,41.45,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,40.9
1629064800000,2021,8,2020,11,46,7,0.149,0.0562,0.0927,5772.03,36.24,36.24,34.36,1,1,1,246.3,238.7,254.6,153.3,145.7,93,93,93,0,0,0,0.378,0.365,0.39,153.3,145.7,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00878,0.00813,0.00948,0.00035,0.00032,0.00038,0.264,0.251,0.279,0.01,0.0099,0.011,25.06,25,25.12,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.42,33.64,37.35,34.36,32.63,36.24,0,0,0,0,0,0,0.191,0,0.0563,0.38,0.62,0.38,38.7
1629669600000,2021,8,2020,11,47,7,0.139,0.0562,0.0824,5118.72,32.06,32.06,30.47,1,1,1,229.2,223.1,236.2,136.2,130.1,93,93,93,0,0,0,0.406,0.394,0.417,136.2,130.1,143.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0977,0.102,0.00733,0.00681,0.00793,0.00029,0.00027,0.00031,0.234,0.223,0.246,0.0092,0.0087,0.0097,25.19,25.14,25.24,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.41,29.97,33.06,30.47,29.07,32.06,0,0,0,0,0,0,0.169,0,0.0566,0.4,0.59,0.41,36.8
1630274400000,2021,8,2020,11,48,7,0.128,0.0472,0.0813,5066.49,32.46,32.46,30.16,1,1,1,212.4,203.2,221.2,134.4,126.3,78,72,93,0,0,0,0.366,0.333,0.424,134.4,126.3,144.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.0959,0.101,0.00717,0.00648,0.00801,0.00028,0.00025,0.00031,0.229,0.216,0.246,0.009,0.0085,0.0096,25.3,25.25,25.36,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,31.09,29.07,33.46,30.16,28.2,32.46,0,0,0,0,0,0,0.168,0,0.0467,0.37,0.64,0.36,39.6
1630879200000,2021,9,2020,12,49,7,0.116,0.0435,0.0723,4485.06,28.76,28.76,26.7,1,1,1,191.6,183.7,200.1,119.6,111.7,72,72,72,0,-1.421e-14,1.421e-14,0.376,0.36,0.392,119.6,111.7,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0891,0.0949,0.00592,0.00525,0.00664,0.00023,0.00021,0.00026,0.202,0.188,0.217,0.0079,0.0073,0.0085,25.38,25.38,25.38,0.924,0.919,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.52,25.56,29.65,26.7,24.79,28.76,0,0,0,0,0,0,0.148,0,0.0437,0.37,0.62,0.38,38.7
1631484000000,2021,9,2020,12,50,7,0.106,0.0435,0.0626,3832.01,24.2,24.2,22.81,1,1,1,175.5,169.8,181.3,103.5,97.79,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.411,0.397,0.424,103.5,97.79,109.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.0842,0.0882,0.00454,0.00406,0.00504,0.00018,0.00016,0.0002,0.173,0.163,0.183,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.882,0.89,23.53,22.22,24.95,22.81,21.51,24.2,0,0,0,0,0,0,0.127,0,0.0434,0.41,0.59,0.41,36.2
1632088800000,2021,9,2020,12,51,7,0.0981,0.0435,0.0546,3353.48,21.12,21.12,19.96,1,1,1,162.2,156.9,167.9,90.21,84.94,72,72,72,4.06e-15,0,1.421e-14,0.444,0.429,0.459,90.21,84.94,95.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0796,0.0835,0.00342,0.00297,0.0039,0.00013,0.00012,0.00015,0.149,0.14,0.159,0.0058,0.0055,0.0062,25.38,25.37,25.38,0.922,0.915,0.928,0.965,0.962,0.967,0.889,0.885,0.893,20.69,19.62,21.84,19.96,18.87,21.12,0,0,0,0,0,0,0.111,0,0.0435,0.44,0.56,0.44,34.2
1632693600000,2021,9,2020,12,52,7,0.0932,0.0384,0.0549,3374.63,23.59,23.59,20.09,1,1,1,154.1,151.2,158.8,90.7,79.47,63.43,52,72,-4.06e-15,-1.421e-14,0,0.412,0.327,0.475,90.7,79.47,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0777,0.0838,0.00346,0.0025,0.00483,0.00014,0.000098,0.00019,0.149,0.13,0.175,0.0058,0.0051,0.0069,25.36,25.34,25.37,0.924,0.912,0.934,0.964,0.96,0.97,0.891,0.883,0.897,20.82,18.47,24.32,20.09,17.74,23.59,0,0,0,0,0,0,0.112,0,0.0383,0.41,0.59,0.41,36.2
1633298400000,2021,10,2021,1,1,7,0.095,0.0314,0.0635,3890.62,23.72,23.72,23.16,1,1,1,157.1,153.1,159.4,105.1,101.1,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.331,0.326,0.34,105.1,101.1,107.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0818,0.084,0.00468,0.00434,0.00488,0.00018,0.00017,0.00019,0.172,0.165,0.176,0.0067,0.0065,0.0069,25.34,25.34,25.34,0.914,0.912,0.916,0.97,0.969,0.97,0.887,0.884,0.889,23.88,22.91,24.45,23.16,22.21,23.72,0,0,0,0,0,0,0.129,0,0.0315,0.33,0.67,0.33,41
1633903200000,2021,10,2021,1,2,7,0.0888,0.0314,0.0573,3504.38,21.76,21.76,20.86,1,1,1,146.8,143.5,151.2,94.78,91.54,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.354,0.344,0.362,94.78,91.54,99.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0784,0.0811,0.00381,0.00353,0.00418,0.00015,0.00014,0.00016,0.154,0.148,0.162,0.006,0.0058,0.0063,25.35,25.34,25.35,0.916,0.912,0.92,0.966,0.965,0.968,0.885,0.883,0.887,21.58,20.93,22.48,20.86,20.2,21.76,0,0,0,0,0,0,0.116,0,0.0315,0.35,0.65,0.35,39.5
1634508000000,2021,10,2021,1,3,7,0.0857,0.0314,0.0543,3331.46,20.92,20.92,19.83,1,1,1,141.7,138.9,147.1,89.74,86.89,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.367,0.354,0.374,89.74,86.89,95.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0768,0.0797,0.00338,0.00314,0.00383,0.00013,0.00012,0.00015,0.145,0.14,0.154,0.0057,0.0055,0.0061,25.36,25.35,25.36,0.922,0.916,0.925,0.964,0.963,0.967,0.889,0.885,0.891,20.57,19.99,21.65,19.83,19.25,20.92,0,0,0,0,0,0,0.11,0,0.0314,0.37,0.63,0.37,38.9
1635112800000,2021,10,2021,1,4,7,0.089,0.0314,0.0575,3515.03,21.26,21.26,20.92,1,1,1,147.1,145.7,148.7,95.1,93.73,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.354,0.35,0.357,95.1,93.73,96.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0792,0.0803,0.00383,0.00372,0.00397,0.00015,0.00015,0.00016,0.154,0.152,0.157,0.0061,0.006,0.0062,25.35,25.34,25.35,0.916,0.914,0.917,0.967,0.966,0.967,0.885,0.884,0.886,21.65,21.37,21.98,20.92,20.64,21.26,0,0,0,0,0,0,0.116,0,0.0315,0.35,0.65,0.35,39.5
1635717600000,2021,11,2021,2,5,7,0.0955,0.0302,0.0652,4004.91,25.45,25.45,23.84,1,1,1,157.8,146,164.6,107.8,96,50,50,50,-2.03e-15,-1.421e-14,0,0.317,0.304,0.342,107.8,96,114.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0796,0.0862,0.00492,0.00391,0.00549,0.00019,0.00015,0.00022,0.177,0.156,0.189,0.0069,0.0061,0.0074,25.34,25.34,25.34,0.917,0.911,0.921,0.969,0.967,0.97,0.889,0.883,0.894,24.59,21.83,26.23,23.84,21.11,25.45,0,0,0,0,0,0,0.132,0,0.0303,0.32,0.68,0.32,41.9
1636322400000,2021,11,2021,2,6,7,0.0971,0.0302,0.0669,4111.33,26.84,26.84,24.47,1,1,1,160.5,155.8,170.3,110.5,105.8,50,50,50,4.06e-15,0,1.421e-14,0.312,0.294,0.321,110.5,105.8,120.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0831,0.0882,0.00515,0.00475,0.00598,0.0002,0.00019,0.00023,0.182,0.173,0.199,0.0071,0.0068,0.0078,25.34,25.34,25.34,0.918,0.915,0.925,0.97,0.97,0.97,0.891,0.888,0.897,25.23,24.07,27.67,24.47,23.35,26.84,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.3
1636927200000,2021,11,2021,2,7,7,0.103,0.0302,0.0726,4499.59,27.44,27.44,26.78,1,1,1,170.1,167.1,172.8,120.1,117.1,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.294,0.289,0.299,120.1,117.1,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0882,0.0871,0.0891,0.00596,0.0057,0.00619,0.00023,0.00022,0.00024,0.199,0.193,0.204,0.0078,0.0076,0.008,25.34,25.34,25.34,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.61,26.85,28.29,26.78,26.04,27.44,0,0,0,0,0,0,0.149,0,0.0304,0.29,0.7,0.3,43.7
1637532000000,2021,11,2021,2,8,7,0.102,0.0302,0.0721,4466.36,27.78,27.78,26.59,1,1,1,169.3,166.2,174.2,119.3,116.2,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.295,0.287,0.301,119.3,116.2,124.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0879,0.0868,0.0896,0.00589,0.00563,0.0063,0.00023,0.00022,0.00025,0.197,0.192,0.206,0.0077,0.0075,0.0081,25.34,25.34,25.34,0.924,0.922,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.41,26.64,28.64,26.59,25.84,27.78,0,0,0,0,0,0,0.148,0,0.0299,0.3,0.71,0.29,43.8
1638136800000,2021,11,2021,2,9,7,0.0991,0.0341,0.065,3990.94,26.11,26.11,23.76,1,1,1,163.9,161.9,167.3,107.5,102.9,56.43,50,59,1.015e-14,0,1.421e-14,0.345,0.299,0.365,107.5,102.9,117.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0835,0.0872,0.00489,0.00449,0.00572,0.00019,0.00018,0.00022,0.177,0.169,0.194,0.0069,0.0066,0.0076,25.35,25.34,25.35,0.916,0.913,0.923,0.97,0.97,0.97,0.889,0.885,0.895,24.49,23.35,26.92,23.76,22.65,26.11,0,0,0,0,0,0,0.132,0,0.0341,0.34,0.66,0.34,40.3
1638741600000,2021,12,2021,3,10,7,0.105,0.0357,0.0691,4264.67,26.66,26.66,25.38,1,1,1,173.3,164.9,178.5,114.3,105.9,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.341,0.33,0.358,114.3,105.9,119.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0845,0.0894,0.00546,0.00475,0.00591,0.00021,0.00019,0.00023,0.19,0.175,0.199,0.0074,0.0068,0.0078,25.36,25.36,25.36,0.921,0.915,0.925,0.97,0.97,0.97,0.893,0.888,0.897,26.17,24.09,27.49,25.38,23.36,26.66,0,0,0,0,0,0,0.141,0,0.0359,0.34,0.66,0.34,40.6
1639346400000,2021,12,2021,3,11,7,0.113,0.0357,0.0771,4798.6,30.79,30.79,28.56,1,1,1,186.4,179.9,195.8,127.4,120.9,59,59,59,4.06e-15,0,1.421e-14,0.317,0.301,0.328,127.4,120.9,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0899,0.0954,0.00658,0.00603,0.00738,0.00026,0.00024,0.00029,0.213,0.202,0.23,0.0083,0.0079,0.009,25.36,25.36,25.36,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.45,27.83,31.74,28.56,27,30.79,0,0,0,0,0,0,0.159,0,0.0359,0.32,0.68,0.32,42.5
1639951200000,2021,12,2021,3,12,7,0.124,0.0357,0.0884,5544.08,33.91,33.91,33,1,1,1,205.2,198.8,209.2,146.2,139.8,59,59,59,0,0,0,0.288,0.282,0.297,146.2,139.8,150.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0988,0.0965,0.1,0.00818,0.00763,0.00851,0.00032,0.0003,0.00033,0.247,0.235,0.254,0.0097,0.0092,0.0099,25.32,25.29,25.36,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.91,34.02,32.48,34.96,33,31.51,33.91,0,0,0,0,0,0,0.183,0,0.0356,0.29,0.71,0.29,44.7
1640556000000,2021,12,2021,3,13,7,0.129,0.0381,0.0911,5708.52,35.59,35.59,33.98,1,1,1,213.6,208.6,219.8,150.6,144.9,63,59,73,0,0,0,0.295,0.272,0.335,150.6,144.9,157.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.103,0.00855,0.00807,0.00914,0.00034,0.00032,0.00036,0.255,0.246,0.267,0.01,0.0097,0.01,25.26,25.23,25.3,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.03,33.61,36.69,33.98,32.6,35.59,0,0,0,0,0,0,0.189,0,0.0379,0.3,0.71,0.29,44.3
1641160800000,2022,1,2021,4,14,7,0.145,0.0442,0.101,6337.06,41.47,41.47,37.72,1,1,1,239.8,225,255.1,166.8,152,73,73,73,0,0,0,0.305,0.286,0.324,166.8,152,182.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.103,0.113,0.00992,0.00867,0.0112,0.00039,0.00034,0.00044,0.285,0.259,0.313,0.011,0.01,0.012,25.08,24.97,25.19,0.944,0.939,0.949,0.974,0.97,0.98,0.92,0.911,0.93,38.72,35.28,42.32,37.72,34.22,41.47,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.7
1641765600000,2022,1,2021,4,15,7,0.162,0.0442,0.118,7466.68,45.6,45.6,44.44,1,1,1,267.9,260.3,272.9,194.9,187.3,73,73,73,8.12e-15,0,2.842e-14,0.272,0.268,0.28,194.9,187.3,199.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.119,0.0123,0.0117,0.0127,0.00049,0.00046,0.00051,0.336,0.322,0.345,0.013,0.013,0.014,24.89,24.86,24.94,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.35,43.55,46.53,44.44,42.68,45.6,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,46.1
1642370400000,2022,1,2021,4,16,7,0.168,0.0442,0.124,7823.78,48.2,48.2,46.57,1,1,1,277.4,266.6,285.7,204.4,193.6,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.263,0.255,0.274,204.4,193.6,212.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.117,0.124,0.0131,0.0122,0.0138,0.00052,0.00048,0.00055,0.353,0.333,0.368,0.014,0.013,0.015,24.84,24.79,24.9,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.57,45.04,49.5,46.57,44.14,48.2,0,0,0,0,0,0,0.259,0,0.044,0.26,0.74,0.26,46.6
1642975200000,2022,1,2021,4,17,7,0.189,0.0442,0.145,8787.79,58.7,58.7,52.31,2,1,1.5714285714285714,312.5,288.7,341.8,239.5,215.7,73,73,73,0,-2.842e-14,2.842e-14,0.235,0.214,0.253,239.5,215.7,268.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.125,0.144,0.0177,0.0141,0.0259,0.00071,0.00056,0.001,0.319,0.251,0.392,0.013,0.01,0.016,24.72,24.6,24.8,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.94,38.32,26.7,52.68,36.48,25.9,48.2,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.5
1643580000000,2022,1,2021,4,18,7,0.228,0.0504,0.178,10746.4,69.05,69.05,63.97,2,2,2,377.1,350.8,402.8,293.8,274.8,83.29,73,85,0,0,0,0.221,0.208,0.236,293.8,274.8,317.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.147,0.162,0.0377,0.0287,0.049,0.0015,0.0012,0.002,0.332,0.304,0.368,0.013,0.012,0.015,24.38,24.22,24.54,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.97,30.86,35.59,31.98,29.93,34.53,0,0,0,0,0,0,0.355,0,0.05,0.22,0.78,0.22,47.1
1644184800000,2022,2,2021,5,19,7,0.26,0.0514,0.209,12618.6,79.62,79.62,75.11,2,2,2,430.3,410.7,450.1,345.3,325.7,85,85,85,0,0,0,0.198,0.189,0.207,345.3,325.7,365.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.165,0.179,0.062,0.0527,0.0713,0.0025,0.0021,0.0029,0.409,0.38,0.439,0.017,0.015,0.018,24.05,23.94,24.17,0.948,0.944,0.95,0.973,0.97,0.978,0.922,0.916,0.929,38.58,36.46,40.72,37.56,35.37,39.81,0,0,0,0,0,0,0.417,0,0.051,0.2,0.8,0.2,48.5
1644789600000,2022,2,2021,5,20,7,0.294,0.0514,0.243,14680.6,93.2,93.2,87.38,2,2,2,486.7,457.4,515.4,401.7,372.4,85,85,85,-8.12e-15,-5.684e-14,0,0.175,0.165,0.186,401.7,372.4,430.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.181,0.202,0.0886,0.0748,0.102,0.0037,0.0031,0.0042,0.494,0.45,0.537,0.02,0.018,0.022,23.72,23.54,23.89,0.955,0.951,0.957,0.98,0.979,0.98,0.935,0.932,0.938,44.59,41.51,47.55,43.69,40.65,46.6,0,0,0,0,0,0,0.485,0,0.051,0.17,0.83,0.17,49.9
1645394400000,2022,2,2021,5,21,7,0.341,0.0514,0.29,16822.2,108.2,108.2,100.1,3,2,2.4285714285714284,564,525.5,603.7,479,440.5,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.151,0.141,0.162,479,440.5,518.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.223,0.205,0.245,0.126,0.107,0.148,0.0053,0.0044,0.0062,0.566,0.524,0.612,0.024,0.022,0.026,23.3,23.12,23.48,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.33,35.35,52.16,42.53,34.29,48.2,0,0,0,0,0,0,0.556,0,0.051,0.15,0.85,0.15,49.3
1645999200000,2022,2,2021,5,22,7,0.39,0.0628,0.327,18871.4,117.2,117.2,112.3,3,3,3,644.8,616.6,672.4,541,518.6,103.9,85,107,0,0,0,0.161,0.138,0.171,541,518.6,565.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.262,0.25,0.276,0.162,0.147,0.179,0.0069,0.0062,0.0076,0.61,0.573,0.652,0.026,0.024,0.028,22.91,22.76,23.04,0.95,0.948,0.952,0.973,0.97,0.976,0.924,0.92,0.929,38.49,37.01,40.04,37.44,35.9,39.08,0,0,0,0,0,0,0.624,0,0.063,0.16,0.84,0.16,48.4
1646604000000,2022,3,2021,6,23,7,0.429,0.0647,0.364,20919,128.1,128.1,124.5,3,3,3,709.5,682.5,729,602.5,575.5,107,107,107,0,0,0,0.151,0.147,0.157,602.5,575.5,622,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.297,0.282,0.308,0.203,0.185,0.216,0.0087,0.0079,0.0093,0.714,0.669,0.747,0.031,0.029,0.032,22.55,22.44,22.7,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.37,40.68,43.58,41.51,39.77,42.71,0,0,0,0,0,0,0.692,0,0.065,0.15,0.85,0.15,48.8
1647208800000,2022,3,2021,6,24,7,0.441,0.0647,0.376,21514.3,128.6,128.6,128.1,3,3,3,728.7,725.4,731.4,621.7,618.4,107,107,107,0,0,0,0.147,0.146,0.148,621.7,618.4,624.4,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.308,0.306,0.31,0.216,0.214,0.218,0.0093,0.0092,0.0094,0.747,0.741,0.751,0.032,0.032,0.032,22.44,22.42,22.46,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.56,43.36,43.73,42.69,42.49,42.85,0,0,0,0,0,0,0.711,0,0.065,0.15,0.85,0.15,48.8
1647813600000,2022,3,2021,6,25,7,0.445,0.0647,0.381,21738.8,133.1,133.1,129.4,3,3,3,736.2,722.7,756.9,629.2,615.7,107,107,107,0,0,0,0.145,0.141,0.148,629.2,615.7,649.9,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.313,0.305,0.324,0.221,0.212,0.235,0.0096,0.0091,0.01,0.759,0.737,0.794,0.033,0.032,0.034,22.4,22.28,22.47,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.01,43.19,45.26,43.13,42.33,44.35,0,0,0,0,0,0,0.719,0,0.064,0.15,0.86,0.14,48.9
1648418400000,2022,3,2021,6,26,7,0.472,0.0694,0.403,22794.1,137.5,137.5,135.7,3,3,3,780.7,764.2,795.4,666,657.2,114.7,107,125,0,0,0,0.147,0.137,0.159,666,657.2,675.1,990,990,990,967,967,967.1,23,22.9,23,0.335,0.328,0.34,0.246,0.24,0.252,0.011,0.01,0.011,0.823,0.807,0.837,0.036,0.035,0.036,22.15,22.09,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.15,45.7,46.76,45.23,44.78,45.82,0,0,0,0,0,0,0.754,0,0.069,0.15,0.85,0.15,48.3
1649023200000,2022,4,2021,7,27,7,0.494,0.0756,0.419,23491.8,143.5,143.5,139.8,3,3,3,817.4,800.2,839.6,692.4,675.2,125,125,125,0,0,0,0.153,0.149,0.156,692.4,675.2,714.6,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.353,0.343,0.366,0.264,0.252,0.278,0.012,0.011,0.012,0.871,0.842,0.908,0.038,0.037,0.04,21.96,21.83,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.56,46.6,48.8,46.61,45.66,47.83,0,0,0,0,0,0,0.777,0,0.075,0.15,0.85,0.15,47.6
1649628000000,2022,4,2021,7,28,7,0.53,0.0756,0.454,24292.8,144.6,144.6,144.6,3,3,3,875.7,849.4,899.7,750.7,724.4,125,125,125,0,0,0,0.143,0.139,0.147,750.7,724.4,774.7,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.395,0.371,0.417,0.301,0.285,0.314,0.013,0.013,0.014,0.975,0.925,1.02,0.043,0.041,0.045,21.62,21.48,21.78,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.75,49.34,52.02,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.86,0.14,45.8
1650232800000,2022,4,2021,7,29,7,0.54,0.0756,0.465,24292.8,144.6,144.6,144.6,3,3,3,893.5,880.2,901.9,768.5,755.2,125,125,125,0,0,0,0.14,0.139,0.142,768.5,755.2,776.9,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.412,0.399,0.419,0.311,0.305,0.315,0.014,0.013,0.014,1.01,0.985,1.02,0.045,0.044,0.045,21.52,21.47,21.59,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.7,51,52.14,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,45
1650837600000,2022,4,2021,7,30,7,0.524,0.0775,0.447,24235.4,144.6,144.6,144.3,3,3,3,867.1,857.4,873.9,738.9,710.4,128.1,125,147,0,0,0,0.148,0.143,0.171,738.9,710.4,748.9,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.385,0.364,0.394,0.295,0.276,0.301,0.013,0.012,0.013,0.955,0.901,0.974,0.042,0.04,0.043,21.68,21.63,21.77,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.1,48.37,50.67,48.09,47.4,48.2,0,0,0,0,0,0,0.801,0,0.077,0.15,0.85,0.15,46.3
1651442400000,2022,5,2021,8,31,7,0.503,0.0889,0.414,23160.1,141.2,141.2,137.9,3,3,3,831,806.8,851.4,684,659.8,147,147,147,0,0,0,0.177,0.173,0.182,684,659.8,704.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.349,0.335,0.36,0.258,0.242,0.272,0.011,0.011,0.012,0.857,0.816,0.891,0.038,0.036,0.039,21.92,21.8,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.89,45.5,48.04,45.95,44.59,47.08,0,0,0,0,0,0,0.766,0,0.089,0.18,0.82,0.18,46
1652047200000,2022,5,2021,8,32,7,0.466,0.0889,0.377,21377.4,132.3,132.3,127.2,3,3,3,769.8,734.7,798.6,622.8,587.7,147,147,147,0,0,0,0.191,0.184,0.2,622.8,587.7,651.6,990,990,990,967,966.8,967.1,23,22.9,23.2,0.314,0.294,0.33,0.217,0.194,0.236,0.0094,0.0084,0.01,0.754,0.695,0.802,0.033,0.03,0.035,22.27,22.1,22.47,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.29,41.15,45.02,42.42,40.27,44.12,0,0,0,0,0,0,0.707,0,0.089,0.19,0.81,0.19,45.9
1652652000000,2022,5,2021,8,33,7,0.411,0.0889,0.322,18427.5,118,118,109.7,3,3,3,679.2,638.2,720.8,532.2,491.2,147,147,147,1.624e-14,0,5.684e-14,0.217,0.204,0.23,532.2,491.2,573.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.262,0.239,0.286,0.157,0.131,0.184,0.0067,0.0056,0.0079,0.601,0.534,0.671,0.026,0.023,0.029,22.78,22.55,23.01,0.949,0.945,0.952,0.972,0.97,0.977,0.923,0.917,0.93,37.61,34.93,40.28,36.56,33.89,39.33,0,0,0,0,0,0,0.609,0,0.089,0.22,0.78,0.22,44.8
1653256800000,2022,5,2021,8,34,7,0.357,0.0889,0.268,15681.4,96.4,96.4,93.34,2,2,2,589.8,555.9,625.9,442.8,408.9,147,147,147,0,0,0,0.25,0.235,0.264,442.8,408.9,478.9,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.214,0.201,0.232,0.108,0.092,0.125,0.0046,0.0038,0.0053,0.564,0.511,0.623,0.024,0.021,0.026,23.18,22.97,23.39,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.15,44.8,51.59,46.67,43.91,48.2,0,0,0,0,0,0,0.519,0,0.089,0.25,0.75,0.25,43.9
1653861600000,2022,5,2021,8,35,7,0.312,0.0768,0.235,14123.2,87.61,87.61,84.07,2,2,2,515.9,488.9,545.2,388.9,369.9,127,119,147,-8.12e-15,-5.684e-14,5.684e-14,0.246,0.227,0.275,388.9,369.9,405.4,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.193,0.185,0.198,0.0826,0.0736,0.0904,0.0034,0.003,0.0038,0.48,0.451,0.505,0.02,0.019,0.021,23.6,23.45,23.75,0.953,0.951,0.955,0.98,0.978,0.98,0.934,0.93,0.936,42.9,40.97,44.7,42.03,40.07,43.8,0,0,0,0,0,0,0.467,0,0.077,0.25,0.75,0.25,45.3
1654466400000,2022,6,2021,9,36,7,0.277,0.072,0.205,12277.6,78.23,78.23,73.08,2,2,2,457.3,435,480.4,338.3,316,119,119,119,0,0,0,0.261,0.248,0.274,338.3,316,361.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.166,0.182,0.0587,0.0482,0.0696,0.0024,0.002,0.0029,0.404,0.37,0.439,0.017,0.015,0.018,23.94,23.8,24.07,0.947,0.943,0.95,0.972,0.97,0.976,0.92,0.915,0.927,37.59,35.18,40.07,36.54,34.13,39.11,0,0,0,0,0,0,0.406,0,0.072,0.26,0.74,0.26,44.3
1655071200000,2022,6,2021,9,37,7,0.247,0.072,0.175,10528.1,66.7,66.7,62.67,2,2,2,408.8,390.4,427.6,289.8,271.4,119,119,119,0,0,0,0.291,0.278,0.305,289.8,271.4,308.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.151,0.164,0.0358,0.0271,0.0447,0.0015,0.0011,0.0018,0.331,0.304,0.359,0.013,0.012,0.015,24.23,24.12,24.34,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.3,30.27,34.38,31.33,29.37,33.35,0,0,0,0,0,0,0.348,0,0.072,0.29,0.71,0.29,42.6
1655676000000,2022,6,2021,9,38,7,0.223,0.072,0.151,9089.68,57.5,57.5,54.11,2,2,2,369,353.5,384.7,250,234.5,119,119,119,4.06e-15,0,2.842e-14,0.323,0.309,0.337,250,234.5,265.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.138,0.149,0.0187,0.0157,0.0244,0.00076,0.00063,0.00099,0.273,0.254,0.295,0.011,0.01,0.012,24.48,24.38,24.58,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.89,26.13,29.64,27.05,25.35,28.75,0,0,0,0,0,0,0.301,0,0.072,0.32,0.68,0.32,40.8
1656280800000,2022,6,2021,9,39,7,0.203,0.0691,0.134,8132.86,49.67,49.67,48.41,2,1,1.1428571428571428,335.5,322.6,348.9,221.2,214.6,114.3,108,119,1.218e-14,0,2.842e-14,0.34,0.326,0.354,221.2,214.6,229.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.136,0.0146,0.014,0.0153,0.00058,0.00056,0.00062,0.366,0.249,0.396,0.015,0.01,0.016,24.56,24.48,24.61,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.11,25.6,51.86,44.86,24.83,48.2,0,0,0,0,0,0,0.269,0,0.069,0.34,0.66,0.34,40.1
1656885600000,2022,7,2021,10,40,7,0.185,0.0653,0.12,7556.7,47.69,47.69,44.98,1,1,1,306.5,295,318.5,198.5,187,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.353,0.339,0.366,198.5,187,210.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.128,0.0126,0.0116,0.0136,0.0005,0.00046,0.00055,0.347,0.326,0.368,0.014,0.013,0.015,24.72,24.64,24.79,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.9,43.24,48.67,44.98,42.37,47.69,0,0,0,0,0,0,0.25,0,0.065,0.35,0.65,0.35,40.8
1657490400000,2022,7,2021,10,41,7,0.17,0.0653,0.105,6585.71,41.55,41.55,39.2,1,1,1,281.9,272.9,291.5,173.9,164.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.383,0.371,0.396,173.9,164.9,183.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0105,0.00976,0.0113,0.00042,0.00039,0.00045,0.303,0.287,0.32,0.012,0.011,0.013,24.87,24.81,24.92,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.917,0.931,40.15,38.04,42.4,39.2,36.96,41.55,0,0,0,0,0,0,0.218,0,0.065,0.38,0.62,0.38,38.7
1658095200000,2022,7,2021,10,42,7,0.158,0.0653,0.0926,5747.54,36.22,36.22,34.21,1,1,1,261.1,252.9,269.9,153.1,144.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.414,0.4,0.427,153.1,144.9,161.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.111,0.00876,0.00807,0.00951,0.00035,0.00032,0.00038,0.265,0.251,0.281,0.011,0.0099,0.011,24.99,24.94,25.04,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.27,33.34,37.33,34.21,32.34,36.22,0,0,0,0,0,0,0.19,0,0.0654,0.41,0.59,0.41,36.4
1658700000000,2022,7,2021,10,43,7,0.147,0.0653,0.0817,5056.29,31.77,31.77,30.1,1,1,1,243.1,235.7,250.4,135.1,127.7,108,108,108,0,0,0,0.444,0.431,0.458,135.1,127.7,142.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0986,0.104,0.00723,0.0066,0.00786,0.00029,0.00026,0.00031,0.233,0.22,0.246,0.0092,0.0087,0.0097,25.11,25.05,25.17,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.03,29.3,32.76,30.1,28.42,31.77,0,0,0,0,0,0,0.167,0,0.0653,0.44,0.56,0.44,34.4
1659304800000,2022,8,2021,11,44,7,0.136,0.0562,0.0796,4943.66,31.38,31.38,29.43,1,1,1,224.7,215.7,233.2,131.7,122.7,93,93,93,0,-1.421e-14,1.421e-14,0.414,0.399,0.431,131.7,122.7,140.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0951,0.101,0.00694,0.00618,0.00767,0.00027,0.00024,0.0003,0.225,0.209,0.241,0.0089,0.0082,0.0095,25.23,25.16,25.3,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.34,28.22,32.35,29.43,27.38,31.38,0,0,0,0,0,0,0.163,0,0.0564,0.41,0.59,0.41,36.4
1659909600000,2022,8,2021,11,45,7,0.125,0.0562,0.0684,3076.85,26.8,26.8,18.31,1,1,1,206,199.6,213.3,113,106.6,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.452,0.436,0.466,113,106.6,120.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0894,0.0942,0.00536,0.00481,0.00597,0.00021,0.00019,0.00023,0.192,0.181,0.205,0.0075,0.0071,0.008,25.37,25.32,25.42,0.658,0,0.925,0.693,0,0.97,0.639,0,0.897,18.88,0,27.63,18.31,0,26.8,0,2,0,0,0.286,0,0.102,0.286,0.0566,0.45,0.55,0.45,24.6
1660514400000,2022,8,2021,11,46,7,0.116,0.0562,0.0598,0,0,0,0,1,1,1,191.9,186.2,197.7,98.94,93.2,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.485,0.47,0.499,98.94,93.2,104.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.0847,0.0887,0.00416,0.00367,0.00465,0.00016,0.00014,0.00018,0.167,0.157,0.177,0.0065,0.0061,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.48,0.52,0.48,0
1661119200000,2022,8,2021,11,47,7,0.108,0.0562,0.052,0,0,0,0,1,1,1,179,174.4,184.3,86.01,81.44,93,93,93,-6.09e-15,-1.421e-14,0,0.52,0.505,0.533,86.01,81.44,91.28,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0821,0.0805,0.084,0.00306,0.00267,0.00351,0.00012,0.0001,0.00014,0.144,0.136,0.153,0.0056,0.0053,0.006,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.52,0.48,0.52,0
1661724000000,2022,8,2021,11,48,7,0.101,0.049,0.0521,1947.18,21.12,21.12,11.59,1,1,1,167.2,159.4,173.1,86.17,77.34,81,72,93,-4.06e-15,-1.421e-14,0,0.483,0.429,0.546,86.17,77.34,95.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0791,0.0835,0.00307,0.00232,0.0039,0.00012,0.000091,0.00015,0.143,0.128,0.159,0.0056,0.005,0.0062,25.39,25.37,25.41,0.526,0,0.925,0.552,0,0.967,0.508,0,0.891,12.01,0,21.84,11.59,0,21.12,0,3,0,0,0.429,0,0.0644,0.429,0.0489,0.49,0.52,0.48,19.3
1662328800000,2022,9,2021,12,49,7,0.0904,0.0435,0.0468,2894.9,18.76,18.76,17.23,1,1,1,149.4,143.3,156.4,77.4,71.27,72,72,72,0,-1.421e-14,1.421e-14,0.482,0.46,0.503,77.4,71.27,84.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0748,0.0794,0.00233,0.00181,0.00292,0.000091,0.000071,0.00011,0.126,0.115,0.139,0.005,0.0045,0.0054,25.38,25.37,25.38,0.931,0.92,0.938,0.96,0.96,0.962,0.894,0.883,0.9,17.94,16.32,19.5,17.23,15.67,18.76,0,0,0,0,0,0,0.0957,0,0.0436,0.48,0.52,0.48,32
1662933600000,2022,9,2021,12,50,7,0.0821,0.0435,0.0385,1363.97,15.07,15.07,8.119,1,1,1,135.7,130.4,141.3,63.69,58.42,72,72,72,0,-1.421e-14,1.421e-14,0.531,0.509,0.552,63.69,58.42,69.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0741,0.00116,0.000716,0.00164,0.000046,0.000028,0.000064,0.102,0.0929,0.112,0.004,0.0036,0.0044,25.4,25.39,25.41,0.511,0,0.909,0.549,0,0.96,0.49,0,0.873,8.457,0,15.7,8.119,0,15.07,0,3,0,0,0.429,0,0.0451,0.429,0.0436,0.53,0.47,0.53,16.6
1663538400000,2022,9,2021,12,51,7,0.0756,0.0435,0.0278,0,0,0,0,1,0,0.8571428571428571,124.9,120.8,129.1,52.95,48.85,72,72,72,6.979,-7.105e-15,48.85,0.577,0.558,0.596,45.97,0,57.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000264,0,0.000599,0.00001,0,0.000023,0.0839,0.0708,0.0909,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0478,0.58,0.37,0.63,0
1664143200000,2022,9,2021,12,52,7,0.0702,0.0401,0.0107,0,0,0,0,1,0,0.2857142857142857,116.1,113.5,119.5,49.79,43.1,66.29,52,72,32.12,-7.105e-15,47.48,0.57,0.455,0.626,17.68,0,62.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000288,0,0.00104,0.000011,0,0.000041,0.0785,0.0708,0.0984,0.0031,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.0595,0.57,0.15,0.85,0
1664748000000,2022,10,2022,1,1,7,0.0666,0.0314,0.0352,0,0,0,0,1,1,1,110.2,107.7,112.6,58.18,55.72,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.472,0.462,0.483,58.18,55.72,60.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000695,0.000486,0.000904,0.000027,0.000019,0.000035,0.0926,0.089,0.0961,0.0036,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1665352800000,2022,10,2022,1,2,7,0.0638,0.0314,0.0324,0,0,0,0,1,1,1,105.5,103.6,107.5,53.53,51.62,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.493,0.484,0.502,53.53,51.62,55.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0003,0.000138,0.000463,0.000012,0.0000054,0.000018,0.0859,0.0831,0.0886,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.49,0.51,0.49,0
1665957600000,2022,10,2022,1,3,7,0.0616,0.0314,0.0131,0,0,0,0,1,0,0.42857142857142855,101.9,100.9,102.8,49.9,48.88,52,52,52,28.25,-7.105e-15,49.98,0.51,0.506,0.515,21.65,0,50.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000191,0,0.000068,7.5e-7,0,0.0000027,0.0754,0.0708,0.082,0.003,0.0028,0.0032,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.0485,0.51,0.21,0.79,0
1666562400000,2022,10,2022,1,4,7,0.0623,0.0314,0.0265,0,0,0,0,1,0,0.8571428571428571,103,102,104.7,50.95,49.98,52,52,52,7.14,-7.105e-15,49.98,0.505,0.497,0.51,43.81,0,52.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000814,0,0.00023,0.0000032,0,0.000009,0.0808,0.0708,0.0847,0.0032,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0358,0.5,0.43,0.57,0
1667167200000,2022,10,2022,1,5,7,0.0697,0.0304,0.0392,1501.21,17.55,17.55,8.936,1,1,1,115.2,106.1,128.5,64.89,54.08,50.29,50,52,-3.045e-15,-7.105e-15,0,0.439,0.389,0.49,64.89,54.08,78.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0735,0.00127,0.000347,0.00242,0.00005,0.000014,0.000095,0.103,0.0867,0.124,0.004,0.0034,0.0049,25.4,25.38,25.41,0.523,0,0.936,0.549,0,0.96,0.502,0,0.898,9.308,0,18.28,8.936,0,17.55,0,3,0,0,0.429,0,0.0496,0.429,0.0305,0.44,0.56,0.44,21.5
1667772000000,2022,11,2022,2,6,7,0.0887,0.0302,0.0584,3583.27,24.46,24.46,21.33,1,1,1,146.6,135.3,160.5,96.63,85.34,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.342,0.312,0.369,96.63,85.34,110.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0759,0.0848,0.00396,0.003,0.00514,0.00016,0.00012,0.0002,0.157,0.137,0.182,0.0061,0.0054,0.0071,25.35,25.34,25.36,0.919,0.911,0.927,0.967,0.962,0.97,0.888,0.883,0.892,22.06,19.67,25.21,21.33,18.93,24.46,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.4
1668376800000,2022,11,2022,2,7,7,0.0969,0.0302,0.0667,4100.17,25.78,25.78,24.41,1,1,1,160.3,152.6,166,110.3,102.6,50,50,50,6.09e-15,0,1.421e-14,0.312,0.301,0.328,110.3,102.6,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.082,0.0867,0.00512,0.00447,0.00561,0.0002,0.00018,0.00022,0.181,0.167,0.191,0.0071,0.0066,0.0075,25.34,25.34,25.34,0.918,0.913,0.922,0.97,0.97,0.97,0.891,0.885,0.894,25.16,23.26,26.57,24.41,22.56,25.78,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.3
1668981600000,2022,11,2022,2,8,7,0.0973,0.0302,0.0671,4127.36,26.84,26.84,24.57,1,1,1,160.9,151.7,170.3,110.9,101.7,50,50,50,0,-1.421e-14,1.421e-14,0.311,0.294,0.33,110.9,101.7,120.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0817,0.0882,0.00518,0.0044,0.00598,0.0002,0.00017,0.00023,0.182,0.166,0.199,0.0071,0.0065,0.0078,25.34,25.34,25.34,0.919,0.912,0.925,0.97,0.97,0.97,0.891,0.884,0.897,25.33,23.06,27.67,24.57,22.36,26.84,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.4
1669586400000,2022,11,2022,2,9,7,0.101,0.0334,0.0678,4178.55,27.04,27.04,24.87,1,1,1,167.3,162.4,171.2,112.1,103.4,55.14,50,59,2.03e-15,0,1.421e-14,0.33,0.292,0.363,112.1,103.4,121.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0837,0.0885,0.00528,0.00454,0.00605,0.00021,0.00018,0.00024,0.185,0.17,0.201,0.0073,0.0067,0.0079,25.35,25.34,25.36,0.919,0.913,0.926,0.97,0.97,0.97,0.892,0.886,0.898,25.64,23.48,27.88,24.87,22.78,27.04,0,0,0,0,0,0,0.138,0,0.0332,0.33,0.67,0.33,41.4
1670191200000,2022,12,2022,3,10,7,0.106,0.0357,0.0703,4347.91,29.55,29.55,25.88,1,1,1,175.3,161.6,190.6,116.3,102.6,59,59,59,4.06e-15,0,1.421e-14,0.338,0.31,0.365,116.3,102.6,131.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0834,0.0936,0.00564,0.00447,0.00693,0.00022,0.00018,0.00027,0.193,0.169,0.221,0.0076,0.0066,0.0086,25.36,25.35,25.36,0.922,0.913,0.931,0.97,0.97,0.97,0.894,0.885,0.903,26.68,23.28,30.47,25.88,22.58,29.55,0,0,0,0,0,0,0.144,0,0.0357,0.34,0.66,0.34,41
1670796000000,2022,12,2022,3,11,7,0.123,0.0357,0.0874,5474.61,34.72,34.72,32.59,1,1,1,203.5,195.2,212.7,144.5,136.2,59,59,59,0,0,0,0.29,0.277,0.302,144.5,136.2,153.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0982,0.0953,0.101,0.00803,0.00733,0.00882,0.00031,0.00029,0.00035,0.244,0.229,0.26,0.0095,0.0089,0.01,25.33,25.26,25.36,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.59,31.61,35.79,32.59,30.66,34.72,0,0,0,0,0,0,0.181,0,0.0356,0.29,0.71,0.29,44.5
1671400800000,2022,12,2022,3,12,7,0.138,0.0357,0.102,6423.5,40.9,40.9,38.24,1,1,1,227.4,217.9,238.2,168.4,158.9,59,59,59,0,0,0,0.26,0.248,0.271,168.4,158.9,179.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.11,0.0101,0.00926,0.011,0.0004,0.00036,0.00043,0.287,0.27,0.306,0.011,0.011,0.012,25.15,25.07,25.22,0.945,0.941,0.948,0.974,0.97,0.98,0.92,0.913,0.929,39.23,37.01,41.75,38.24,35.9,40.9,0,0,0,0,0,0,0.212,0,0.036,0.26,0.74,0.26,46.5
1672005600000,2022,12,2022,3,13,6,0.128,0.0306,0.0973,6173.92,46.34,46.34,42.87,1,1,1,246.7,239,261.7,187.7,180,59,59,59,4.737e-15,0,2.842e-14,0.239,0.225,0.247,187.7,180,202.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.111,0.119,0.0117,0.011,0.013,0.00046,0.00044,0.00051,0.321,0.307,0.348,0.013,0.012,0.014,25,24.91,25.06,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,43.75,41.94,47.28,42.87,41.1,46.34,0,0,0,0,0,0,0.238,0,0.0307,0.24,0.76,0.24,48.2