datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1154570400000,1933,6,1932,9,30,1.21,0.308,0.899,52310.8,104.8,104.8,72.65,3,2,2.1,465.8,389.1,636.9,346.8,270.1,119,119,119,0,0,0,0.26,0.187,0.306,346.8,270.1,517.9,990,990,990,965.7,965.3,966.4,24.3,23.6,24.7,0.178,0.15,0.252,0.0395,0.024,0.0772,0.0016,0.00097,0.0033,0.415,0.303,0.621,0.017,0.012,0.026,23.89,23.01,24.35,0.922,0.91,0.939,0.972,0.97,0.98,0.896,0.883,0.921,35.65,29.35,47.63,34.66,28.47,46.68,0,0,0,0,0,0,0.404,0,0.311,0.25,0.74,0.26,43.2
-1151978400000,1933,7,1932,10,31,0.887,0.289,0.597,35802.7,58.84,58.84,48.12,2,1,1.4838709677419355,331.1,290.5,386.5,223.1,182.5,108,108,108,0,0,0,0.329,0.279,0.372,223.1,182.5,278.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.132,0.118,0.152,0.0149,0.00825,0.0257,0.0006,0.00033,0.001,0.347,0.232,0.479,0.014,0.0093,0.019,24.6,24.35,24.78,0.919,0.894,0.939,0.975,0.97,0.98,0.896,0.867,0.921,36.38,23.96,49.11,35.51,23.24,48.13,0,0,0,0,0,0,0.267,0,0.29,0.33,0.67,0.33,40.4
-1149300000000,1933,8,1932,11,31,0.662,0.249,0.413,25219.4,43.86,43.86,33.9,1,1,1,247.3,220.5,290.5,154.3,127.5,93,93,93,0,0,0,0.38,0.32,0.422,154.3,127.5,197.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.106,0.0968,0.121,0.00543,0.00275,0.00975,0.00021,0.00011,0.00039,0.284,0.215,0.407,0.011,0.0084,0.016,25.05,24.73,25.26,0.918,0.908,0.934,0.973,0.97,0.98,0.893,0.88,0.915,34.83,28.68,44.75,33.9,27.82,43.86,0,0,0,0,0,0,0.188,0,0.249,0.38,0.62,0.38,38.1
-1146621600000,1933,9,1932,12,30,0.515,0.187,0.328,19966.1,32.66,32.66,27.73,1,1,1,198.7,188.7,220.5,126.7,116.7,72,72,72,0,0,0,0.363,0.326,0.382,126.7,116.7,148.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0944,0.0908,0.102,0.00267,0.00167,0.00485,0.0001,0.000065,0.00019,0.211,0.189,0.263,0.0083,0.0074,0.01,25.37,25.21,25.39,0.907,0.9,0.917,0.97,0.97,0.97,0.879,0.873,0.889,28.59,26.14,33.68,27.73,25.36,32.66,0,0,0,0,0,0,0.154,0,0.187,0.36,0.64,0.36,38.8
-1144029600000,1933,10,1933,1,31,0.466,0.139,0.326,19747.6,30.06,30.06,26.54,1,1,1,173.8,158.5,188.7,121.8,106.5,52,52,52,0,0,0,0.3,0.276,0.328,121.8,106.5,136.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0837,0.0944,0.00218,0.000654,0.00367,0.000085,0.000026,0.00014,0.197,0.165,0.23,0.0077,0.0065,0.009,25.35,25.35,25.35,0.903,0.891,0.912,0.97,0.97,0.97,0.876,0.864,0.884,27.36,23.6,30.99,26.54,22.9,30.06,0,0,0,0,0,0,0.147,0,0.14,0.3,0.7,0.3,42.4
-1141351200000,1933,11,1933,2,30,0.552,0.159,0.393,24081.5,44.56,44.56,33.45,1,1,1,212.9,175,266.8,151.6,125,61.33,50,67,0,0,0,0.288,0.251,0.343,151.6,125,199.8,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.0899,0.118,0.00516,0.0025,0.00998,0.0002,0.000098,0.0004,0.271,0.203,0.411,0.011,0.0079,0.016,25.22,24.82,25.38,0.918,0.907,0.935,0.972,0.97,0.98,0.892,0.879,0.916,34.41,28.18,45.47,33.45,27.33,44.56,0,0,0,0,0,0,0.186,0,0.159,0.29,0.71,0.29,43.6
-1138759200000,1933,12,1933,3,31,1.07,0.255,0.817,48177.1,89.41,89.41,64.75,2,1,1.935483870967742,400.5,273.8,527.3,305.2,196.8,95.29,77,104,0,0,0,0.241,0.197,0.285,305.2,196.8,423.3,990,990,990,965.4,964.8,966,24.6,24,25.2,0.159,0.119,0.202,0.031,0.00968,0.0547,0.0013,0.00038,0.0023,0.376,0.239,0.573,0.015,0.0095,0.024,24.24,23.45,24.83,0.919,0.897,0.938,0.973,0.97,0.98,0.894,0.87,0.919,34.76,25.02,47.74,33.84,24.26,46.79,0,0,0,0,0,0,0.36,0,0.253,0.24,0.76,0.24,45
-1136080800000,1934,1,1933,4,31,1.74,0.321,1.42,79997.4,126.3,126.3,107.5,3,2,2.806451612903226,648.8,537.8,748.2,528.8,417.8,120,120,120,0,0,0,0.187,0.16,0.223,528.8,417.8,628.2,990,990,990,966.5,966,966.9,23.5,23.1,24,0.257,0.201,0.313,0.0842,0.0536,0.118,0.0036,0.0022,0.0051,0.6,0.459,0.741,0.026,0.019,0.032,22.91,22.37,23.42,0.93,0.918,0.94,0.975,0.97,0.98,0.906,0.891,0.921,39.77,32.8,48.31,38.8,31.82,47.34,0,0,0,0,0,0,0.597,0,0.32,0.18,0.82,0.18,46
-1133402400000,1934,2,1933,5,28,2.22,0.309,1.87,99603.7,194.3,194.3,148.2,4,3,3.357142857142857,916.3,760.5,1432,788.5,623.5,127.9,105,137,13.45,0,226.9,0.147,0.0733,0.18,775,623.5,1100,990,990,990,967.5,966.9,969.3,22.5,20.7,23.1,0.441,0.312,0.863,0.208,0.117,0.48,0.0094,0.0051,0.023,1.03,0.735,1.88,0.046,0.032,0.091,21.45,18.86,22.32,0.937,0.927,0.94,0.979,0.97,0.98,0.918,0.9,0.922,45.08,37.01,49.57,44.15,35.9,48.58,0,0,0,0,0,0,0.823,0,0.35,0.14,0.84,0.16,44.9
-1130983200000,1934,3,1933,6,31,9.77,0.592,2.95,82054.6,183.1,183.1,110.3,4,4,4,3647,1528,5589,3426,1345,220.9,183,239,2326,245,4250,0.069,0.0428,0.12,1100,1100,1100,990.01,990,990.05,974.6,969.6,978.4,15.4,11.6,20.4,0.92,0.9,0.926,0.48,0.48,0.48,0.032,0.024,0.041,1.93,1.91,1.94,0.13,0.094,0.17,13.48,9.717,18.51,0.727,0,0.936,0.785,0,0.98,0.708,0,0.917,28.3,0,46.7,27.57,0,45.77,0,0,6,0,0,0.194,0.613,0.194,6.82,0.061,0.3,0.7,8.4
-1128304800000,1934,4,1933,7,30,10.3,0.824,2.85,83297.8,139.2,139.2,115.7,4,4,4,3964,2964,5168,3646,2669,318,295,364,2546,1569,3704,0.0813,0.0698,0.0995,1100,1100,1100,990,990,990.02,975.5,973.4,977.8,14.5,12.3,16.6,0.926,0.919,0.926,0.48,0.48,0.48,0.033,0.029,0.039,1.94,1.93,1.94,0.14,0.12,0.16,12.54,10.32,14.63,0.88,0.864,0.909,0.97,0.97,0.97,0.854,0.838,0.882,29.82,24.03,35.88,28.92,23.31,34.8,0,0,0,0,0,0,0.643,0,7.45,0.08,0.28,0.72,8.09
-1125712800000,1934,5,1933,8,31,6.22,0.817,2.95,117217,173.4,173.4,157.6,4,4,4,2324,1802,2943,2019,1526,305,276,321,918.7,425.7,1522,0.133,0.109,0.155,1100,1100,1100,990,990,990,971.9,970.5,973.4,18.1,16.6,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.029,1.94,1.94,1.94,0.11,0.099,0.12,16.2,14.68,17.6,0.923,0.91,0.932,0.976,0.97,0.98,0.901,0.882,0.913,40.34,36.02,44.23,39.39,34.94,43.35,0,0,0,0,0,0,0.875,0,3.27,0.13,0.47,0.53,18.8
-1123034400000,1934,6,1933,9,30,3.05,0.544,2.34,116479,190.2,190.2,161.8,4,3,3.7333333333333334,1178,760.5,1726,968,550.5,210,210,210,66.79,0,416.2,0.188,0.122,0.276,901.2,550.5,1100,990,990,990,968.4,966.9,970.2,21.6,19.8,23.1,0.609,0.283,0.925,0.303,0.0902,0.48,0.014,0.0039,0.024,1.33,0.612,1.94,0.062,0.027,0.098,20.24,17.84,22.45,0.936,0.927,0.942,0.979,0.97,0.98,0.916,0.9,0.923,44.26,37.24,48.93,43.32,36.13,47.95,0,0,0,0,0,0,0.899,0,0.71,0.18,0.77,0.23,38.2
-1120442400000,1934,7,1933,10,31,1.39,0.498,0.892,51210.7,109.1,109.1,68.83,3,2,2.096774193548387,519.1,422.5,733.8,333.1,236.5,186,186,186,0,0,0,0.367,0.253,0.44,333.1,236.5,547.8,990,990,990,965.9,965.5,966.8,24.1,23.2,24.5,0.179,0.143,0.277,0.037,0.0173,0.0891,0.0016,0.00071,0.0038,0.4,0.26,0.642,0.017,0.011,0.027,23.67,22.56,24.24,0.918,0.899,0.94,0.972,0.97,0.98,0.892,0.873,0.921,33.68,25.28,47.6,32.76,24.52,46.65,0,0,0,0,0,0,0.382,0,0.498,0.36,0.64,0.36,36.8
-1117764000000,1934,8,1933,11,31,0.958,0.415,0.543,32290.7,55.52,55.52,43.4,2,1,1.3548387096774193,357.7,306,420.3,202.7,151,155,155,155,0,0,0,0.438,0.369,0.507,202.7,151,265.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.129,0.11,0.151,0.0121,0.0051,0.0231,0.00049,0.0002,0.00094,0.326,0.237,0.474,0.013,0.0096,0.019,24.49,24.21,24.79,0.919,0.894,0.939,0.973,0.97,0.98,0.894,0.867,0.92,35.14,23.83,48.12,34.22,23.11,47.16,0,0,0,0,0,0,0.241,0,0.415,0.43,0.57,0.43,33.7
-1115085600000,1934,9,1933,12,30,0.688,0.306,0.382,23122.5,41.55,41.55,32.11,1,1,1,265.4,236.2,306,147.4,118.2,118,118,118,0,0,0,0.447,0.386,0.5,147.4,118.2,188,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.105,0.0949,0.12,0.00474,0.00182,0.0088,0.00019,0.000072,0.00035,0.266,0.196,0.378,0.011,0.0077,0.015,24.98,24.69,25.19,0.916,0.901,0.931,0.971,0.97,0.98,0.889,0.874,0.913,33.07,26.29,42.4,32.11,25.51,41.55,0,0,0,0,0,0,0.178,0,0.306,0.44,0.56,0.44,33.6
-1112493600000,1934,10,1934,1,31,0.542,0.237,0.305,18340,30.07,30.07,24.65,1,1,1,202.5,178.3,234.8,114,88.78,88.48,73,97,0,0,0,0.437,0.353,0.522,114,88.78,137.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0908,0.0827,0.1,0.00151,0,0.00378,0.000059,0,0.00015,0.186,0.139,0.238,0.0073,0.0054,0.0094,25.36,25.15,25.44,0.896,0.872,0.912,0.969,0.962,0.97,0.868,0.838,0.885,25.44,19.31,31,24.65,18.56,30.07,0,0,0,0,0,0,0.137,0,0.237,0.44,0.56,0.44,33.8
-1109815200000,1934,11,1934,2,30,0.695,0.219,0.477,28914.8,69.68,69.68,40.16,2,1,1.1666666666666667,268.2,206.6,422.5,183.9,139.6,84.33,67,93,0,0,0,0.318,0.22,0.394,183.9,139.6,329.5,990,990,990,964.8,964.4,965.5,25.2,24.5,25.6,0.115,0.0972,0.167,0.00951,0.00396,0.0359,0.00038,0.00015,0.0015,0.313,0.227,0.46,0.012,0.0091,0.018,24.92,24.1,25.32,0.921,0.893,0.938,0.973,0.97,0.98,0.896,0.866,0.919,36.48,23.77,48.24,35.5,23.05,47.27,0,0,0,0,0,0,0.223,0,0.218,0.32,0.69,0.31,41.6
-1107223200000,1934,12,1934,3,31,1.26,0.316,0.947,55430,91.05,91.05,74.5,2,2,2,471.7,422.5,551,353.7,304.5,118,118,118,0,0,0,0.252,0.214,0.279,353.7,304.5,433,990,990,990,965.7,965.5,966.1,24.3,23.9,24.5,0.179,0.162,0.207,0.0407,0.0309,0.0566,0.0017,0.0013,0.0024,0.444,0.357,0.596,0.018,0.015,0.025,23.83,23.32,24.14,0.926,0.917,0.938,0.973,0.97,0.98,0.901,0.89,0.919,38.26,33.07,46.45,37.25,32.07,45.52,0,0,0,0,0,0,0.414,0,0.313,0.25,0.75,0.25,44
-1104544800000,1935,1,1934,4,31,1.8,0.338,1.46,82476.4,141.2,141.2,110.9,3,2,2.6774193548387095,672.1,562.8,834.7,545.9,423.8,126.1,120,139,0,0,0,0.192,0.144,0.247,545.9,423.8,714.7,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.268,0.206,0.362,0.0908,0.0548,0.147,0.0039,0.0023,0.0065,0.66,0.504,0.91,0.028,0.021,0.04,22.76,21.85,23.29,0.934,0.922,0.941,0.977,0.97,0.98,0.913,0.894,0.922,42.79,34.75,48.58,41.84,33.71,47.61,0,0,0,0,0,0,0.616,0,0.34,0.19,0.81,0.19,45.8
-1101866400000,1935,2,1934,5,28,2.71,0.37,2.21,111928,191.3,191.3,166.6,4,3,3.7857142857142856,1122,843.5,1660,968.6,681.5,153.1,137,162,54.88,0,397.7,0.142,0.0976,0.192,913.7,681.5,1100,990,990,990,968.3,967.3,970,21.7,20,22.7,0.589,0.35,0.911,0.301,0.134,0.48,0.014,0.0059,0.024,1.31,0.818,1.93,0.061,0.036,0.096,20.44,18.07,21.88,0.937,0.928,0.942,0.979,0.97,0.98,0.917,0.9,0.923,45.08,36.99,49.18,44.13,35.88,48.2,0,0,0,0,0,0,0.925,0,0.5,0.14,0.82,0.18,41.3
-1099447200000,1935,3,1934,6,31,7.1,0.64,2.95,110357,176.7,176.7,148.3,4,4,4,2650,1708,3279,2411,1469,239,239,239,1311,368.8,1940,0.0935,0.0729,0.14,1100,1100,1100,990,990,990,972.6,970.2,974.2,17.4,15.8,19.8,0.926,0.922,0.926,0.48,0.48,0.48,0.028,0.024,0.03,1.94,1.94,1.94,0.11,0.098,0.12,15.41,13.91,17.91,0.916,0.901,0.933,0.973,0.97,0.98,0.891,0.873,0.915,38.1,33.78,45.08,37.08,32.76,44.18,0,0,0,0,0,0,0.824,0,4.15,0.09,0.42,0.58,15.5
-1096768800000,1935,4,1934,7,30,6.02,0.503,2.85,113373,168.1,168.1,157.5,4,4,4,2322,1953,2831,2128,1805,194,148,217,1028,704.5,1514,0.0835,0.0716,0.105,1100,1100,1100,990,990,990,971.9,970.9,973.1,18.1,16.9,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.18,14.95,17.11,0.923,0.913,0.929,0.976,0.97,0.98,0.901,0.885,0.911,40.31,36.8,42.89,39.37,35.7,42.03,0,0,0,0,0,0,0.875,0,3.17,0.084,0.47,0.53,18.8
-1094176800000,1935,5,1934,8,31,4.51,0.514,2.95,132103,188,188,177.6,4,4,4,1685,1400,1953,1493,1208,192,192,192,392.9,107.6,660.5,0.115,0.0983,0.137,1100,1100,1100,990,990,990,970.1,969.2,970.9,19.9,19.1,20.8,0.912,0.842,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.86,1.94,0.097,0.089,0.1,17.99,17.11,18.98,0.933,0.929,0.937,0.98,0.98,0.98,0.915,0.911,0.918,45.3,42.89,47.97,44.39,42.03,47.01,0,0,0,0,0,0,0.986,0,1.56,0.11,0.65,0.35,29.3
-1091498400000,1935,6,1934,9,30,2.42,0.46,1.96,103305,189.5,189.5,143.5,4,2,3.5,934.2,618.7,1366,756.8,457.7,177.3,161,210,1.865,0,55.95,0.195,0.154,0.26,755,457.7,1100,990,990,990,967.6,966.4,969.1,22.4,20.9,23.6,0.435,0.223,0.835,0.194,0.0615,0.48,0.0088,0.0026,0.023,0.961,0.477,1.85,0.043,0.02,0.088,21.45,19.1,23.08,0.934,0.919,0.941,0.977,0.97,0.98,0.913,0.891,0.923,42.11,32.99,48.97,41.16,32,47.99,0,0,0,0,0,0,0.797,0,0.46,0.19,0.81,0.19,42.7
-1088906400000,1935,7,1934,10,31,1.31,0.498,0.809,46775.8,87.85,87.85,62.87,2,1,1.967741935483871,488.2,402.9,608.8,302.2,216.9,186,186,186,0,0,0,0.388,0.306,0.462,302.2,216.9,422.8,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.167,0.136,0.209,0.0304,0.0134,0.0546,0.0013,0.00054,0.0023,0.374,0.24,0.58,0.016,0.0098,0.025,23.83,23.08,24.32,0.916,0.894,0.939,0.973,0.97,0.98,0.891,0.867,0.92,33.08,23.66,48.14,32.2,22.95,47.18,0,0,0,0,0,0,0.349,0,0.501,0.38,0.62,0.38,35.7
-1086228000000,1935,8,1934,11,31,0.941,0.415,0.526,31437.3,51.85,51.85,42.25,2,1,1.2580645161290323,351.3,309.1,402.9,196.3,154.1,155,155,155,0,0,0,0.444,0.385,0.501,196.3,154.1,247.9,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.126,0.111,0.145,0.0107,0.00541,0.0196,0.00043,0.00022,0.0008,0.34,0.237,0.474,0.014,0.0096,0.019,24.5,24.27,24.77,0.921,0.894,0.939,0.974,0.97,0.98,0.898,0.867,0.92,36.87,23.83,48.12,35.96,23.11,47.16,0,0,0,0,0,0,0.235,0,0.415,0.44,0.56,0.44,33.4
-1083549600000,1935,9,1934,12,30,0.716,0.306,0.41,24873.6,41.55,41.55,34.55,1,1,1,276.1,256.7,306,158.1,138.7,118,118,118,0,0,0,0.429,0.386,0.46,158.1,138.7,188,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.109,0.102,0.12,0.00581,0.00387,0.0088,0.00023,0.00015,0.00035,0.293,0.242,0.378,0.012,0.0096,0.015,24.9,24.69,25.03,0.92,0.912,0.931,0.972,0.97,0.98,0.894,0.885,0.913,35.54,31.06,42.4,34.55,30.13,41.55,0,0,0,0,0,0,0.192,0,0.306,0.43,0.57,0.43,34.7
-1080957600000,1935,10,1935,1,31,0.603,0.26,0.343,20741.4,34.95,34.95,27.88,1,1,1,225.1,200.2,256.7,128.1,103.2,97,97,97,0,0,0,0.433,0.378,0.484,128.1,103.2,159.7,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0966,0.0879,0.108,0.00281,0.000325,0.00597,0.00011,0.000013,0.00024,0.218,0.164,0.294,0.0086,0.0064,0.012,25.23,24.98,25.43,0.906,0.888,0.921,0.97,0.969,0.97,0.879,0.861,0.894,28.74,22.87,36.03,27.88,22.16,34.95,0,0,0,0,0,0,0.155,0,0.26,0.43,0.57,0.43,34.4
-1078279200000,1935,11,1935,2,30,0.553,0.196,0.357,21695.7,37.42,37.42,30.13,1,1,1,213.4,189.2,236.2,137.7,96.24,75.67,67,93,0,0,0,0.361,0.284,0.491,137.7,96.24,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0976,0.085,0.108,0.0038,0,0.00692,0.00015,0,0.00027,0.241,0.151,0.317,0.0095,0.0059,0.012,25.26,25.07,25.43,0.908,0.88,0.925,0.97,0.965,0.973,0.881,0.85,0.9,31.07,21.12,38.47,30.13,20.39,37.42,0,0,0,0,0,0,0.167,0,0.196,0.35,0.65,0.35,39.2
-1075687200000,1935,12,1935,3,31,0.936,0.23,0.707,41873.5,73.3,73.3,56.28,2,1,1.8064516129032258,349.6,239.6,422.5,263.8,162.6,85.71,77,104,0,0,0,0.251,0.182,0.321,263.8,162.6,345.5,990,990,990,965.2,964.6,965.5,24.8,24.5,25.4,0.143,0.107,0.171,0.023,0.00626,0.0391,0.00093,0.00025,0.0016,0.332,0.236,0.46,0.013,0.0095,0.018,24.52,24.08,25.06,0.915,0.895,0.938,0.972,0.97,0.98,0.889,0.868,0.92,33.13,24.44,48.49,32.21,23.71,47.52,0,0,0,0,0,0,0.313,0,0.229,0.25,0.76,0.24,44.7
-1073008800000,1936,1,1935,4,31,1.43,0.244,1.19,68719.9,120,120,92.37,3,2,2.4516129032258065,535.4,431,682.3,444.4,340,91,91,91,0,0,0,0.173,0.133,0.211,444.4,340,591.3,990,990,990,966,965.5,966.6,24,23.4,24.5,0.212,0.171,0.287,0.0607,0.038,0.107,0.0025,0.0016,0.0046,0.516,0.413,0.668,0.022,0.017,0.029,23.48,22.7,24.05,0.928,0.917,0.94,0.975,0.97,0.98,0.905,0.89,0.921,39.41,32.38,48.51,38.44,31.41,47.54,0,0,0,0,0,0,0.513,0,0.24,0.17,0.83,0.17,48.1
-1070330400000,1936,2,1935,5,29,2.03,0.263,1.76,96612.1,172.3,172.3,138.8,4,3,3.310344827586207,809.2,684.7,1023,704.2,579.7,105,105,105,0,0,0,0.131,0.103,0.153,704.2,579.7,917.7,990,990,990,967.1,966.6,968,22.9,22,23.4,0.363,0.283,0.538,0.153,0.102,0.284,0.0067,0.0044,0.013,0.84,0.649,1.19,0.037,0.028,0.054,22.02,20.83,22.71,0.936,0.927,0.942,0.978,0.97,0.98,0.915,0.899,0.923,43.12,36.83,49.02,42.2,35.73,48.03,0,0,0,0,0,0,0.771,0,0.27,0.13,0.87,0.13,47.6
-1067824800000,1936,3,1935,6,31,3.7,0.392,2.8,134183,191.9,191.9,180.4,4,4,4,1382,1025,2067,1236,896.2,146.4,129,183,190.2,0,838.5,0.111,0.0624,0.156,1046,896.2,1100,990,990,990,969.1,968,971.3,20.9,18.7,22,0.764,0.527,0.926,0.416,0.267,0.48,0.02,0.012,0.026,1.67,1.15,1.94,0.08,0.052,0.1,19.22,16.8,20.87,0.937,0.928,0.94,0.98,0.98,0.98,0.918,0.909,0.921,46.01,42.03,48.95,45.09,41.19,47.97,0,0,0,0,0,0,1,0,0.9,0.11,0.76,0.24,36.3
-1065146400000,1936,4,1935,7,30,6.14,0.562,2.85,112589,163.8,163.8,156.4,4,4,4,2367,2102,2497,2150,1885,217,217,217,1050,785,1180,0.0918,0.0869,0.103,1100,1100,1100,990,990,990,972,971.3,972.3,18,17.7,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.07,15.76,16.71,0.924,0.921,0.927,0.976,0.974,0.98,0.902,0.897,0.909,40.05,39.16,41.8,39.09,38.15,40.96,0,0,0,0,0,0,0.869,0,3.29,0.092,0.46,0.54,18.3
-1062554400000,1936,5,1935,8,31,5.4,0.739,2.95,124282,186.8,186.8,167,4,4,4,2015,1437,2497,1739,1161,276,276,276,638.6,61,1121,0.14,0.111,0.192,1100,1100,1100,990,990,990,971,969.3,972.3,19,17.7,20.7,0.918,0.843,0.926,0.48,0.48,0.48,0.025,0.023,0.027,1.93,1.86,1.94,0.1,0.09,0.11,17.03,15.76,18.86,0.929,0.921,0.937,0.979,0.974,0.98,0.909,0.897,0.918,42.67,39.16,47.64,41.76,38.15,46.69,0,0,0,0,0,0,0.928,0,2.45,0.14,0.55,0.45,23
-1059876000000,1936,6,1935,9,30,2.22,0.46,1.75,93002,190.2,190.2,129.2,4,2,3.1333333333333333,855.5,548.2,1392,678.2,387.2,177.3,161,210,3.781,0,82.12,0.219,0.151,0.294,674.4,387.2,1100,990,990,990,967.3,966.1,969.1,22.7,20.9,23.9,0.39,0.195,0.846,0.169,0.0474,0.48,0.0077,0.002,0.023,0.884,0.503,1.86,0.04,0.021,0.089,21.85,19,23.43,0.934,0.921,0.941,0.977,0.97,0.98,0.912,0.894,0.922,42.26,34.13,48.97,41.31,33.11,47.99,0,0,0,0,0,0,0.718,0,0.47,0.21,0.79,0.21,41.9
-1057284000000,1936,7,1935,10,31,1.15,0.362,0.786,45846.6,82.68,82.68,61.62,2,2,2,428.5,360.3,527.3,293.5,225.3,135,135,135,0,0,0,0.319,0.256,0.375,293.5,225.3,392.3,990,990,990,965.5,965.2,966,24.5,24,24.8,0.16,0.136,0.195,0.0287,0.0151,0.0485,0.0012,0.00061,0.002,0.345,0.241,0.516,0.014,0.0097,0.021,24.13,23.51,24.56,0.914,0.895,0.933,0.971,0.97,0.98,0.887,0.868,0.914,31.71,24.29,42.19,30.81,23.56,41.34,0,0,0,0,0,0,0.342,0,0.364,0.31,0.68,0.32,39.9
-1054605600000,1936,8,1935,11,31,0.821,0.308,0.512,30867.7,50.33,50.33,41.49,2,1,1.2580645161290323,306.3,258.8,354,191.3,143.8,115,115,115,0,0,0,0.379,0.325,0.444,191.3,143.8,239,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.104,0.138,0.01,0.00438,0.0178,0.0004,0.00017,0.00072,0.325,0.235,0.467,0.013,0.0094,0.019,24.73,24.49,25.01,0.919,0.895,0.938,0.974,0.97,0.98,0.895,0.868,0.92,36.2,24.17,48.28,35.28,23.44,47.31,0,0,0,0,0,0,0.23,0,0.309,0.38,0.62,0.38,37.6
-1051927200000,1936,9,1935,12,30,0.612,0.236,0.376,22849.6,36.87,36.87,31.74,1,1,1,236,220.5,258.8,145,129.5,91,91,91,0,0,0,0.387,0.352,0.413,145,129.5,167.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0968,0.11,0.0045,0.00295,0.00678,0.00018,0.00012,0.00027,0.257,0.218,0.316,0.01,0.0086,0.013,25.13,24.95,25.26,0.915,0.909,0.924,0.97,0.97,0.972,0.888,0.881,0.898,32.71,29.15,37.95,31.74,28.28,36.87,0,0,0,0,0,0,0.176,0,0.236,0.39,0.61,0.39,37.3
-1049335200000,1936,10,1936,1,31,0.543,0.218,0.324,19643.6,29.91,29.91,26.4,1,1,1,202.6,201.2,209.3,121.1,104.2,81.52,73,97,0,0,0,0.403,0.349,0.482,121.1,104.2,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0882,0.097,0.00211,0.000417,0.00363,0.000083,0.000016,0.00014,0.2,0.165,0.232,0.0078,0.0065,0.0091,25.38,25.31,25.43,0.902,0.889,0.912,0.97,0.97,0.97,0.875,0.862,0.884,27.22,23.09,30.84,26.4,22.39,29.91,0,0,0,0,0,0,0.147,0,0.219,0.4,0.6,0.4,36.2
-1046656800000,1936,11,1936,2,30,0.606,0.241,0.365,22174.4,39.17,39.17,30.8,1,1,1,233.9,202.2,270.3,140.9,109.2,93,93,93,0,0,0,0.401,0.344,0.46,140.9,109.2,177.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0896,0.114,0.00409,0.000916,0.00773,0.00016,0.000036,0.00031,0.249,0.175,0.344,0.0098,0.0068,0.014,25.15,24.88,25.41,0.912,0.893,0.928,0.971,0.97,0.976,0.885,0.867,0.906,31.72,24.3,40.12,30.8,23.57,39.17,0,0,0,0,0,0,0.171,0,0.241,0.4,0.6,0.4,36.6
-1044064800000,1936,12,1936,3,31,0.928,0.206,0.722,42770.4,77.87,77.87,57.49,2,1,1.903225806451613,346.6,271.3,442.8,269.6,194.3,77,77,77,0,0,0,0.225,0.174,0.284,269.6,194.3,365.8,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.144,0.118,0.178,0.0239,0.00943,0.0432,0.00097,0.00037,0.0018,0.322,0.234,0.46,0.013,0.0093,0.019,24.54,23.95,24.85,0.913,0.896,0.938,0.971,0.97,0.98,0.887,0.869,0.92,31.85,24.59,48.49,30.95,23.85,47.52,0,0,0,0,0,0,0.319,0,0.206,0.22,0.78,0.22,46.1
-1041386400000,1937,1,1936,4,31,1.63,0.296,1.33,75918.9,136,136,102,3,2,2.5161290322580645,607.1,453.1,803.7,496.5,362.1,110.6,91,120,0,0,0,0.184,0.149,0.218,496.5,362.1,683.7,990,990,990,966.3,965.6,967.1,23.7,22.9,24.4,0.241,0.178,0.344,0.0764,0.0424,0.135,0.0032,0.0017,0.0059,0.601,0.441,0.847,0.025,0.018,0.037,23.09,22.04,23.91,0.933,0.917,0.941,0.977,0.97,0.98,0.911,0.89,0.922,42.09,32.38,48.9,41.14,31.41,47.92,0,0,0,0,0,0,0.567,0,0.3,0.18,0.82,0.18,46.6
-1038708000000,1937,2,1936,5,28,4.45,0.37,2.52,110906,192.1,192.1,165,4,4,4,1840,891.9,3228,1687,754.9,153.1,137,162,644.5,0,1966,0.0958,0.0502,0.154,1042,754.9,1100,990,990,990,970.4,967.5,974,19.6,16,22.5,0.789,0.396,0.926,0.417,0.167,0.48,0.022,0.0074,0.03,1.69,0.816,1.94,0.089,0.036,0.12,17.95,14.01,21.72,0.928,0.902,0.94,0.977,0.97,0.98,0.907,0.875,0.921,42.23,34.1,49,41.26,33.08,48.02,0,0,0,0,0,0,0.917,0,1.93,0.083,0.57,0.43,24.9
-1036288800000,1937,3,1936,6,31,8.38,0.64,2.95,100460,145.3,145.3,135,4,4,4,3127,2743,3600,2888,2504,239,239,239,1788,1404,2261,0.0769,0.0664,0.0871,1100,1100,1100,990,990,990,973.8,972.9,974.8,16.2,15.2,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.27,13.23,15.17,0.904,0.889,0.915,0.97,0.97,0.97,0.877,0.863,0.888,34.8,31.73,37.42,33.76,30.77,36.32,0,0,0,0,0,0,0.75,0,5.43,0.076,0.35,0.65,12
-1033610400000,1937,4,1936,7,30,7.67,0.697,2.85,100663,152.6,152.6,139.8,4,4,4,2960,2497,3600,2691,2280,269,217,295,1591,1180,2205,0.0912,0.0812,0.112,1100,1100,1100,990,990,990,973.4,972.3,974.8,16.6,15.2,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.67,13.23,15.76,0.909,0.889,0.921,0.971,0.97,0.974,0.883,0.863,0.897,35.98,31.73,39.16,34.95,30.77,38.15,0,0,0,0,0,0,0.777,0,4.82,0.091,0.37,0.63,13.1
-1031018400000,1937,5,1936,8,31,6.33,0.782,2.95,116435,163.8,163.8,156.5,4,4,4,2363,2102,2497,2071,1781,292,276,321,971,681,1121,0.124,0.111,0.153,1100,1100,1100,990,990,990,972,971.3,972.3,18,17.7,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.08,15.76,16.71,0.924,0.921,0.927,0.976,0.974,0.98,0.902,0.897,0.909,40.08,39.16,41.8,39.12,38.15,40.96,0,0,0,0,0,0,0.869,0,3.38,0.12,0.47,0.53,18.4
-1028340000000,1937,6,1936,9,30,3.66,0.666,2.56,121372,189.5,189.5,168.6,4,3,3.9,1414,947,2067,1157,690,257,257,257,170.6,0,710.5,0.192,0.124,0.271,986.3,690,1100,990,990,990,969.2,967.7,971.3,20.8,18.7,22.3,0.726,0.369,0.926,0.371,0.137,0.48,0.018,0.0061,0.026,1.55,0.869,1.94,0.076,0.039,0.1,19.24,16.8,21.43,0.935,0.928,0.94,0.979,0.97,0.98,0.915,0.901,0.922,44.2,36.88,48.35,43.27,35.78,47.38,0,0,0,0,0,0,0.937,0,1.1,0.18,0.7,0.3,33.2
-1025748000000,1937,7,1936,10,31,1.69,0.608,1.08,60781.4,138.1,138.1,81.7,3,2,2.2580645161290325,630.2,479.6,941.1,403.2,252.6,227,227,227,0,0,0,0.373,0.241,0.473,403.2,252.6,714.1,990,990,990,966.4,965.8,967.7,23.6,22.3,24.2,0.215,0.153,0.382,0.0546,0.0205,0.147,0.0023,0.00085,0.0066,0.497,0.286,0.93,0.021,0.012,0.042,23.1,21.41,23.96,0.924,0.905,0.94,0.974,0.97,0.98,0.9,0.878,0.921,36.82,26.86,47.66,35.87,26.05,46.7,0,0,0,0,0,0,0.454,0,0.61,0.36,0.64,0.36,36
-1023069600000,1937,8,1936,11,31,1.09,0.493,0.601,35261.9,60.03,60.03,47.4,2,1,1.5483870967741935,408.3,338.3,472.5,224.3,154.3,184,184,184,0,0,0,0.455,0.389,0.544,224.3,154.3,288.5,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.115,0.162,0.0155,0.00543,0.0277,0.00063,0.00022,0.0011,0.333,0.243,0.491,0.014,0.0099,0.02,24.24,23.94,24.62,0.916,0.894,0.939,0.973,0.97,0.98,0.892,0.868,0.921,33.8,23.89,48.6,32.92,23.18,47.62,0,0,0,0,0,0,0.263,0,0.489,0.45,0.55,0.45,32.4
-1020391200000,1937,9,1936,12,30,0.77,0.358,0.413,24979.5,42.6,42.6,34.69,1,1,1,297.2,270.3,331.6,159.2,132.3,138,138,138,0,0,0,0.467,0.416,0.511,159.2,132.3,193.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.113,0.103,0.125,0.00592,0.00323,0.00936,0.00024,0.00013,0.00038,0.301,0.23,0.399,0.012,0.0091,0.016,24.8,24.54,24.99,0.92,0.909,0.933,0.973,0.97,0.98,0.895,0.882,0.914,35.64,29.48,43.47,34.69,28.6,42.6,0,0,0,0,0,0,0.193,0,0.357,0.46,0.54,0.46,32.4
-1017799200000,1937,10,1937,1,31,0.653,0.282,0.37,22413.7,34.23,34.23,30.13,1,1,1,243.7,224.7,266.8,138.3,126.2,105.4,97,110,0,0,0,0.433,0.411,0.466,138.3,126.2,156.8,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0965,0.109,0.00383,0.00262,0.00568,0.00015,0.0001,0.00023,0.241,0.213,0.289,0.0095,0.0084,0.011,25.1,24.94,25.24,0.912,0.907,0.92,0.97,0.97,0.97,0.885,0.88,0.892,31.06,28.25,35.29,30.13,27.4,34.23,0,0,0,0,0,0,0.167,0,0.283,0.43,0.57,0.43,34.3
-1015120800000,1937,11,1937,2,30,0.694,0.252,0.442,26837.3,48.72,48.72,37.27,2,1,1.1,267.8,224.7,323.6,170.5,131.7,97.33,93,106,0,0,0,0.367,0.287,0.414,170.5,131.7,230.6,990,990,990,964.8,964.5,965,25.2,25,25.5,0.112,0.0975,0.132,0.00733,0.00317,0.0161,0.00029,0.00012,0.00065,0.303,0.223,0.46,0.012,0.0088,0.018,24.93,24.61,25.23,0.92,0.893,0.938,0.973,0.97,0.98,0.895,0.866,0.919,35.89,23.77,48.24,34.93,23.05,47.27,0,0,0,0,0,0,0.207,0,0.252,0.36,0.64,0.36,38.7
-1012528800000,1937,12,1937,3,31,1.15,0.279,0.868,50985.3,87.32,87.32,68.53,2,2,2,428.2,329.2,516.8,324.2,225.2,104,104,104,0,0,0,0.246,0.201,0.316,324.2,225.2,412.8,990,990,990,965.5,965,965.9,24.5,24.1,25,0.167,0.132,0.198,0.0348,0.015,0.0526,0.0014,0.0006,0.0022,0.392,0.236,0.552,0.016,0.0095,0.023,24.09,23.52,24.72,0.92,0.895,0.936,0.972,0.97,0.98,0.895,0.868,0.917,35.22,24.44,44.55,34.26,23.71,43.66,0,0,0,0,0,0,0.381,0,0.282,0.24,0.75,0.25,44.3
-1009850400000,1938,1,1937,4,31,1.68,0.321,1.36,77102.2,124.8,124.8,103.6,3,2,2.6774193548387095,627.1,527.3,739.6,507.1,407.3,120,120,120,0,0,0,0.193,0.162,0.228,507.1,407.3,619.6,990,990,990,966.4,966,966.9,23.6,23.1,24,0.245,0.197,0.308,0.0776,0.0515,0.116,0.0033,0.0021,0.005,0.588,0.45,0.725,0.025,0.019,0.031,23.01,22.42,23.48,0.93,0.917,0.941,0.975,0.97,0.98,0.907,0.89,0.922,40.42,32.39,48.9,39.44,31.42,47.92,0,0,0,0,0,0,0.576,0,0.32,0.19,0.81,0.19,45.9
-1007172000000,1938,2,1937,5,28,2.12,0.331,1.79,96500.4,167,167,143.6,4,3,3.5,876.8,748.2,1025,739.8,611.2,137,137,137,0,0,0,0.158,0.134,0.183,739.8,611.2,888.2,990,990,990,967.4,966.9,968,22.6,22,23.1,0.393,0.305,0.518,0.168,0.113,0.261,0.0074,0.0049,0.012,0.883,0.712,1.13,0.039,0.031,0.051,21.71,20.89,22.39,0.935,0.927,0.941,0.977,0.97,0.98,0.914,0.899,0.923,42.38,36.66,48.53,41.43,35.56,47.56,0,0,0,0,0,0,0.798,0,0.33,0.16,0.84,0.16,45.5
-1004752800000,1938,3,1937,6,31,3.35,0.392,2.7,133071,192.2,192.2,178.9,4,4,4,1249,1043,1860,1103,859.8,146.4,129,183,95.77,0,631.3,0.122,0.0693,0.175,1007,859.8,1100,990,990,990,968.7,968,970.6,21.3,19.4,22,0.691,0.503,0.926,0.378,0.238,0.48,0.018,0.011,0.025,1.52,1.07,1.94,0.072,0.049,0.1,19.79,17.41,20.9,0.937,0.931,0.94,0.98,0.979,0.98,0.918,0.912,0.921,45.63,41.19,49.04,44.71,40.31,48.05,0,0,0,0,0,0,0.994,0,0.65,0.12,0.81,0.19,39.7
-1002074400000,1938,4,1937,7,30,7.14,0.503,2.85,104616,165.4,165.4,145.3,4,4,4,2753,2042,3228,2559,1894,194,148,217,1459,793.7,1980,0.0721,0.0459,0.0979,1100,1100,1100,990,990,990,972.9,971.2,974,17.1,16,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.03,1.94,1.94,1.94,0.11,0.1,0.12,15.14,14.01,16.86,0.914,0.902,0.928,0.972,0.97,0.98,0.889,0.875,0.91,37.35,34.1,42.2,36.32,33.08,41.35,0,0,0,0,0,0,0.807,0,4.29,0.07,0.4,0.6,14.7
-999482400000,1938,5,1937,8,31,4.44,0.587,2.92,132163,189.9,189.9,177.6,4,4,4,1659,1208,2217,1440,1016,219.1,192,276,348.3,0,841.4,0.133,0.106,0.159,1092,1016,1100,990,990,990,970,968.6,971.6,20,18.4,21.4,0.875,0.674,0.926,0.469,0.371,0.48,0.024,0.017,0.026,1.87,1.5,1.94,0.094,0.07,0.11,18.14,16.43,19.94,0.934,0.926,0.939,0.98,0.978,0.98,0.915,0.906,0.921,45.32,41.04,48.43,44.41,40.15,47.46,0,0,0,0,0,0,0.987,0,1.52,0.13,0.66,0.34,29.8
-996804000000,1938,6,1937,9,30,2.19,0.417,1.77,94840.4,187.6,187.6,131.7,4,2,3.2333333333333334,844.8,548.2,1208,683.8,387.2,161,161,161,0,0,0,0.204,0.133,0.294,683.8,387.2,1047,990,990,990,967.2,966.1,968.6,22.8,21.4,23.9,0.386,0.195,0.715,0.169,0.0474,0.411,0.0076,0.002,0.019,0.866,0.477,1.61,0.039,0.02,0.075,21.89,19.83,23.43,0.933,0.919,0.94,0.977,0.97,0.98,0.912,0.891,0.921,41.52,32.99,47.85,40.59,32,46.89,0,0,0,0,0,0,0.732,0,0.42,0.19,0.81,0.19,43.3
-994212000000,1938,7,1937,10,31,1.17,0.362,0.807,47054.1,84.78,84.78,63.24,2,2,2,436.2,360.3,537.8,301.2,225.3,135,135,135,0,0,0,0.313,0.251,0.375,301.2,225.3,402.8,990,990,990,965.6,965.2,966,24.4,24,24.8,0.163,0.136,0.199,0.0302,0.0151,0.0506,0.0012,0.00061,0.0021,0.357,0.241,0.536,0.015,0.0097,0.022,24.08,23.44,24.56,0.916,0.895,0.934,0.971,0.97,0.98,0.889,0.868,0.916,32.56,24.29,43.25,31.62,23.56,42.39,0,0,0,0,0,0,0.351,0,0.363,0.31,0.69,0.31,40.2
-991533600000,1938,8,1937,11,31,0.875,0.381,0.494,29436.1,51.74,51.74,39.56,2,1,1.3225806451612903,326.7,281.3,360.3,184.6,126.3,142.1,115,155,0,0,0,0.441,0.319,0.551,184.6,126.3,245.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.121,0.102,0.14,0.00972,0.00263,0.0191,0.00039,0.0001,0.00077,0.286,0.217,0.387,0.011,0.0086,0.016,24.68,24.49,24.96,0.914,0.897,0.932,0.971,0.97,0.98,0.888,0.87,0.913,32.36,24.88,42.42,31.44,24.14,41.58,0,0,0,0,0,0,0.22,0,0.381,0.44,0.56,0.44,33.6
-988855200000,1938,9,1937,12,30,0.676,0.306,0.37,22334.1,35.64,35.64,31.02,1,1,1,260.6,239.6,281.3,142.6,121.6,118,118,118,0,0,0,0.454,0.419,0.492,142.6,121.6,163.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0961,0.111,0.00426,0.00216,0.00633,0.00017,0.000085,0.00025,0.253,0.203,0.306,0.01,0.008,0.012,25.01,24.87,25.16,0.914,0.904,0.923,0.97,0.97,0.97,0.887,0.876,0.895,31.98,27.12,36.75,31.02,26.3,35.64,0,0,0,0,0,0,0.172,0,0.306,0.45,0.55,0.45,33
-986263200000,1938,10,1938,1,31,0.602,0.26,0.342,20680.3,29.32,29.32,27.8,1,1,1,224.6,220.5,231.4,127.6,123.5,97,97,97,0,0,0,0.432,0.419,0.44,127.6,123.5,134.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.095,0.0989,0.00276,0.00235,0.00344,0.00011,0.000092,0.00014,0.214,0.205,0.23,0.0084,0.0081,0.0091,25.24,25.18,25.27,0.907,0.905,0.911,0.97,0.97,0.97,0.88,0.878,0.883,28.66,27.71,30.23,27.8,26.88,29.32,0,0,0,0,0,0,0.154,0,0.26,0.43,0.57,0.43,34.4
-983584800000,1938,11,1938,2,30,0.709,0.241,0.467,28082.1,49.17,49.17,39,2,1,1.3,273.4,231.4,325.7,180.4,138.4,93,93,93,0,0,0,0.346,0.286,0.402,180.4,138.4,232.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.115,0.0999,0.133,0.00898,0.00384,0.0165,0.00036,0.00015,0.00066,0.279,0.227,0.46,0.011,0.0091,0.018,24.93,24.61,25.17,0.914,0.893,0.938,0.971,0.97,0.98,0.887,0.866,0.919,32.68,23.77,48.24,31.74,23.05,47.27,0,0,0,0,0,0,0.217,0,0.242,0.34,0.66,0.34,39.6
-980992800000,1938,12,1938,3,31,1.2,0.292,0.911,53496.7,93.35,93.35,71.9,2,1,1.935483870967742,449,311.8,562.8,340.1,207.8,109,104,118,0,0,0,0.25,0.21,0.334,340.1,207.8,444.8,990,990,990,965.6,965,966.1,24.4,23.9,25,0.173,0.125,0.212,0.038,0.0116,0.059,0.0016,0.00046,0.0025,0.442,0.245,0.621,0.018,0.0098,0.026,23.95,23.25,24.68,0.925,0.898,0.939,0.975,0.97,0.98,0.902,0.871,0.921,38.38,25.15,48.84,37.47,24.4,47.86,0,0,0,0,0,0,0.399,0,0.289,0.24,0.76,0.24,44.6
-978314400000,1939,1,1938,4,31,1.91,0.372,1.54,85856.4,143.2,143.2,115.4,4,2,2.838709677419355,713.3,562.8,885.1,574.3,423.8,139,139,139,0,0,0,0.198,0.157,0.247,574.3,423.8,746.1,990,990,990,966.8,966.1,967.4,23.2,22.6,23.9,0.287,0.206,0.392,0.0996,0.0548,0.163,0.0043,0.0023,0.0072,0.684,0.508,0.926,0.029,0.022,0.041,22.56,21.74,23.29,0.933,0.922,0.941,0.976,0.97,0.98,0.911,0.894,0.922,42.06,34.58,49.17,41.07,33.54,48.19,0,0,0,0,0,0,0.641,0,0.37,0.19,0.81,0.19,45
-975636000000,1939,2,1938,5,28,2.87,0.392,2.24,112308,189.3,189.3,167.1,4,3,3.892857142857143,1185,885.1,1922,1023,723.1,162,162,162,94.69,0,659.7,0.143,0.0843,0.183,927.9,723.1,1100,990,990,990,968.5,967.4,970.8,21.5,19.2,22.6,0.61,0.376,0.926,0.309,0.152,0.48,0.015,0.0067,0.025,1.33,0.938,1.94,0.062,0.042,0.1,20.2,17.21,21.62,0.936,0.93,0.942,0.979,0.975,0.98,0.916,0.91,0.923,43.97,39.58,49.18,43.05,38.59,48.2,0,0,0,0,0,0,0.928,0,0.63,0.14,0.78,0.22,39.1
-973216800000,1939,3,1938,6,31,7.04,0.64,2.95,110588,168.1,168.1,148.6,4,4,4,2628,1953,2873,2389,1714,239,239,239,1289,613.5,1534,0.0918,0.0832,0.122,1100,1100,1100,990,990,990,972.6,970.9,973.2,17.4,16.8,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.029,1.94,1.94,1.94,0.11,0.1,0.12,15.44,14.85,17.11,0.917,0.912,0.929,0.972,0.97,0.98,0.892,0.884,0.911,38.22,36.51,42.89,37.16,35.41,42.03,0,0,0,0,0,0,0.826,0,4.09,0.091,0.42,0.58,15.7
-970538400000,1939,4,1938,7,30,5.73,0.503,2.85,115798,173.2,173.2,160.8,4,4,4,2211,1808,2543,2017,1660,194,148,217,917.4,559.8,1226,0.0873,0.0701,0.102,1100,1100,1100,990,990,990,971.6,970.5,972.4,18.4,17.6,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.099,0.11,16.46,15.65,17.58,0.926,0.92,0.932,0.978,0.974,0.98,0.905,0.896,0.913,41.12,38.83,44.18,40.21,37.8,43.29,0,0,0,0,0,0,0.894,0,2.88,0.088,0.5,0.5,20.2
-967946400000,1939,5,1938,8,31,3.47,0.514,2.67,130100,192.1,192.1,174.9,4,4,4,1295,947,1768,1103,755,192,192,192,105.4,0,475.6,0.153,0.109,0.203,997.5,755,1100,990,990,990,968.8,967.7,970.3,21.2,19.7,22.3,0.707,0.407,0.925,0.374,0.168,0.48,0.018,0.0075,0.024,1.53,0.827,1.94,0.073,0.037,0.099,19.64,17.71,21.48,0.936,0.928,0.939,0.979,0.97,0.98,0.916,0.9,0.921,44.66,36.9,48.99,43.72,35.79,48.01,0,0,0,0,0,0,0.971,0,0.8,0.15,0.77,0.23,37.5
-965268000000,1939,6,1938,9,30,1.64,0.381,1.26,71099.7,158,158,98.75,4,2,2.466666666666667,633.3,462.6,947,486.3,301.6,147,119,161,0,0,0,0.248,0.126,0.348,486.3,301.6,828,990,990,990,966.4,965.7,967.7,23.6,22.3,24.3,0.249,0.165,0.463,0.0786,0.0303,0.212,0.0034,0.0012,0.0095,0.601,0.356,0.979,0.026,0.015,0.044,22.99,21.33,23.96,0.931,0.917,0.941,0.976,0.97,0.98,0.908,0.889,0.922,40.82,32.48,48.97,39.86,31.5,47.99,0,0,0,0,0,0,0.549,0,0.38,0.23,0.77,0.23,43.4
-962676000000,1939,7,1938,10,31,1.06,0.362,0.7,40978.7,64.05,64.05,55.08,2,1,1.903225806451613,396.3,346.9,440,261.3,211.9,135,135,135,0,0,0,0.342,0.307,0.389,261.3,211.9,305,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.149,0.131,0.164,0.0223,0.0124,0.031,0.00091,0.0005,0.0013,0.317,0.247,0.473,0.013,0.01,0.019,24.31,24.06,24.53,0.911,0.897,0.939,0.971,0.97,0.98,0.885,0.87,0.92,30.69,24.78,48.29,29.82,24.04,47.33,0,0,0,0,0,0,0.306,0,0.36,0.34,0.66,0.34,38.7
-959997600000,1939,8,1938,11,31,0.84,0.308,0.532,32404.6,47.83,47.83,43.55,2,1,1.1290322580645162,313.8,281.3,338.3,198.8,166.3,115,115,115,0,0,0,0.368,0.34,0.409,198.8,166.3,223.3,990,990,990,965,964.8,965.1,25,24.9,25.2,0.124,0.112,0.132,0.0105,0.00663,0.0147,0.00042,0.00026,0.00059,0.382,0.231,0.475,0.015,0.0093,0.019,24.65,24.47,24.86,0.928,0.893,0.939,0.977,0.97,0.98,0.907,0.867,0.92,41.45,23.85,48.81,40.54,23.13,47.83,0,0,0,0,0,0,0.242,0,0.308,0.37,0.63,0.37,38.6
-957319200000,1939,9,1938,12,30,0.657,0.283,0.375,22765.5,42.27,42.27,31.62,1,1,1,253.6,236.2,281.3,144.6,118.2,109,91,118,0,0,0,0.433,0.323,0.5,144.6,118.2,190.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0949,0.118,0.00446,0.00182,0.00903,0.00018,0.000072,0.00036,0.261,0.196,0.384,0.01,0.0077,0.015,25.03,24.79,25.19,0.914,0.901,0.932,0.972,0.97,0.98,0.889,0.874,0.913,32.49,26.29,43.13,31.62,25.51,42.27,0,0,0,0,0,0,0.176,0,0.282,0.43,0.57,0.43,34.7
-954727200000,1939,10,1939,1,31,0.623,0.26,0.363,22011.5,36.01,36.01,29.59,1,1,1,232.7,214.8,261.4,135.7,117.8,97,97,97,0,0,0,0.418,0.371,0.452,135.7,117.8,164.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0993,0.093,0.109,0.00357,0.00178,0.00644,0.00014,0.00007,0.00025,0.235,0.193,0.307,0.0092,0.0076,0.012,25.17,24.95,25.32,0.91,0.9,0.923,0.97,0.97,0.97,0.883,0.873,0.895,30.5,26.33,37.12,29.59,25.54,36.01,0,0,0,0,0,0,0.164,0,0.26,0.42,0.58,0.42,35.3
-952048800000,1939,11,1939,2,30,0.811,0.275,0.536,32175,66.35,66.35,44.69,2,1,1.3333333333333333,313,264.1,420.3,207,158.1,106,106,106,0,0,0,0.348,0.252,0.401,207,158.1,314.3,990,990,990,965,964.8,965.5,25,24.5,25.2,0.126,0.109,0.164,0.0134,0.00581,0.0329,0.00054,0.00023,0.0013,0.325,0.264,0.466,0.013,0.011,0.019,24.69,24.14,24.95,0.921,0.903,0.939,0.972,0.97,0.98,0.895,0.876,0.92,35.86,26.59,48.37,34.88,25.79,47.4,0,0,0,0,0,0,0.248,0,0.275,0.34,0.66,0.34,39.7
-949456800000,1939,12,1939,3,31,1.46,0.316,1.15,66123,118,118,88.88,3,2,2.2903225806451615,546.1,422.5,702.7,428.1,304.5,118,118,118,0,0,0,0.221,0.168,0.279,428.1,304.5,584.7,990,990,990,966,965.5,966.7,24,23.3,24.5,0.211,0.162,0.289,0.058,0.0309,0.104,0.0024,0.0013,0.0045,0.523,0.357,0.662,0.022,0.015,0.028,23.43,22.63,24.14,0.929,0.917,0.939,0.975,0.97,0.98,0.906,0.89,0.921,40.21,32.95,47.74,39.23,31.96,46.78,0,0,0,0,0,0,0.494,0,0.31,0.22,0.79,0.21,45.3
-946778400000,1940,1,1939,4,31,2.22,0.372,1.85,100610,161,161,135.2,4,3,3.3870967741935485,829.7,705.9,989.5,690.7,566.9,139,139,139,0,0,0,0.17,0.14,0.197,690.7,566.9,850.5,990,990,990,967.2,966.7,967.9,22.8,22.1,23.3,0.363,0.282,0.487,0.146,0.0967,0.23,0.0065,0.0042,0.01,0.806,0.632,1.04,0.035,0.027,0.047,21.97,21.1,22.64,0.933,0.927,0.94,0.977,0.97,0.98,0.911,0.899,0.921,41.11,36.91,47.28,40.15,35.8,46.33,0,0,0,0,0,0,0.751,0,0.37,0.17,0.83,0.17,45.3
-944100000000,1940,2,1939,5,29,2.78,0.406,2.37,121098,192.1,192.1,174,4,4,4,1111,989.5,1341,949.5,827.5,162,162,162,3.743,0,79.33,0.146,0.121,0.164,945.7,827.5,1100,990,990,990,968.3,967.9,969,21.7,21,22.1,0.59,0.471,0.826,0.312,0.212,0.48,0.014,0.0096,0.023,1.3,0.986,1.84,0.06,0.045,0.088,20.45,19.19,21.16,0.938,0.934,0.94,0.98,0.976,0.98,0.919,0.911,0.921,44.4,40.07,49,43.5,39.12,48.02,0,0,0,0,0,0,0.967,0,0.41,0.15,0.85,0.15,43.6
-941594400000,1940,3,1939,6,31,8.31,0.543,2.95,103234,188.6,188.6,138.8,4,4,4,3101,1384,5115,2898,1201,202.9,183,239,1798,100.6,3776,0.0734,0.0467,0.132,1100,1100,1100,990,990,990.02,973.5,969.1,977.7,16.5,12.3,20.9,0.918,0.839,0.926,0.48,0.48,0.48,0.03,0.023,0.039,1.93,1.85,1.94,0.12,0.089,0.16,14.56,10.39,19.04,0.902,0.864,0.937,0.973,0.97,0.98,0.878,0.838,0.918,35.61,24.21,48.12,34.69,23.48,47.16,0,0,0,0,0,0,0.771,0,5.36,0.065,0.35,0.65,12.4
-938916000000,1940,4,1939,7,30,11.6,0.765,2.85,75889.8,125.6,125.6,105.4,4,4,4,4458,3496,5260,4163,3201,295,295,295,3063,2101,3865,0.0672,0.0561,0.0844,1100,1100,1100,990,990,990.03,976.5,974.6,977.9,13.5,12.1,15.4,0.925,0.916,0.926,0.48,0.48,0.48,0.036,0.031,0.04,1.94,1.93,1.94,0.14,0.13,0.16,11.58,10.19,13.45,0.869,0.864,0.893,0.97,0.97,0.97,0.843,0.838,0.866,27.17,23.73,32.38,26.35,23.02,31.41,0,0,0,0,0,0,0.586,0,8.75,0.066,0.25,0.75,6.54
-936324000000,1940,5,1939,8,31,7.17,0.86,2.95,109845,165.7,165.7,147.6,4,4,4,2675,2028,3467,2354,1707,321,321,321,1254,607.4,2046,0.124,0.0926,0.158,1100,1100,1100,990,990,990,972.7,971.2,974.6,17.3,15.4,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.031,1.94,1.94,1.94,0.11,0.1,0.13,15.34,13.51,16.89,0.915,0.894,0.928,0.974,0.97,0.98,0.891,0.867,0.91,37.9,32.57,42.28,36.91,31.59,41.44,0,0,0,0,0,0,0.82,0,4.22,0.12,0.41,0.59,15.3
-933645600000,1940,6,1939,9,30,3.72,0.666,2.62,123777,189.3,189.3,171.9,4,3,3.933333333333333,1436,989.5,1953,1179,732.5,257,257,257,168.8,0,595.5,0.187,0.132,0.26,1010,732.5,1100,990,990,990,969.3,967.9,970.9,20.7,19.1,22.1,0.754,0.406,0.926,0.39,0.156,0.48,0.019,0.0071,0.025,1.61,0.964,1.94,0.079,0.044,0.1,19.1,17.11,21.16,0.935,0.929,0.941,0.979,0.973,0.98,0.916,0.907,0.922,44.68,38.7,48.29,43.76,37.67,47.33,0,0,0,0,0,0,0.955,0,1.1,0.18,0.7,0.3,33.3
-931053600000,1940,7,1939,10,31,1.85,0.608,1.24,69338.4,142.8,142.8,93.2,3,2,2.3870967741935485,690.3,523,971.4,463.3,296,227,227,227,0,0,0,0.34,0.234,0.434,463.3,296,744.4,990,990,990,966.7,966,967.8,23.3,22.2,24,0.243,0.168,0.41,0.0692,0.0292,0.162,0.003,0.0012,0.0073,0.582,0.353,1.01,0.025,0.015,0.045,22.76,21.21,23.69,0.93,0.915,0.941,0.975,0.97,0.98,0.907,0.888,0.923,40,31.48,48.59,39.03,30.53,47.61,0,0,0,0,0,0,0.518,0,0.61,0.33,0.67,0.33,37.5
-928375200000,1940,8,1939,11,31,1.15,0.493,0.662,38721.3,70.38,70.38,52.04,2,1,1.6451612903225807,431.1,360.3,523,247.1,176.3,184,184,184,0,0,0,0.432,0.352,0.511,247.1,176.3,339,990,990,990,965.5,965.2,966,24.5,24,24.8,0.148,0.123,0.18,0.0197,0.00763,0.0378,0.00081,0.00031,0.0016,0.353,0.243,0.491,0.014,0.0099,0.02,24.11,23.63,24.45,0.918,0.894,0.939,0.973,0.97,0.98,0.894,0.868,0.921,34.56,23.89,48.6,33.67,23.18,47.62,0,0,0,0,0,0,0.289,0,0.488,0.43,0.58,0.42,33.7
-925696800000,1940,9,1939,12,30,0.774,0.358,0.416,25207.8,46.65,46.65,35.01,1,1,1,298.6,256.7,350.2,160.6,118.7,138,138,138,0,0,0,0.467,0.394,0.538,160.6,118.7,212.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.0982,0.131,0.00613,0.00187,0.0124,0.00025,0.000074,0.0005,0.308,0.2,0.462,0.012,0.0079,0.019,24.79,24.39,25.07,0.92,0.901,0.938,0.973,0.97,0.98,0.896,0.874,0.919,35.94,26.29,47.6,35.01,25.5,46.65,0,0,0,0,0,0,0.195,0,0.358,0.46,0.54,0.46,32.6
-923104800000,1940,10,1940,1,31,0.741,0.295,0.446,27196.5,44.65,44.65,36.55,1,1,1,276.7,256.7,311.8,166.7,146.7,110,110,110,0,0,0,0.399,0.353,0.429,166.7,146.7,201.8,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.105,0.125,0.00668,0.00467,0.0104,0.00027,0.00018,0.00041,0.318,0.262,0.423,0.013,0.01,0.017,24.87,24.62,25.01,0.923,0.916,0.935,0.973,0.97,0.98,0.899,0.889,0.917,37.55,32.96,45.57,36.55,31.97,44.65,0,0,0,0,0,0,0.203,0,0.295,0.4,0.6,0.4,36.7
-920426400000,1940,11,1940,2,30,0.851,0.275,0.576,33897.3,48.96,48.96,47.08,2,1,1.8666666666666667,328.3,311.8,338.3,222.3,205.8,106,106,106,0,0,0,0.323,0.313,0.34,222.3,205.8,232.3,990,990,990,965,965,965.1,25,24.9,25,0.132,0.126,0.135,0.0145,0.0112,0.0165,0.00058,0.00045,0.00066,0.264,0.23,0.453,0.011,0.0092,0.018,24.69,24.56,24.74,0.901,0.893,0.938,0.971,0.97,0.98,0.875,0.866,0.919,27.35,23.8,47.55,26.59,23.09,46.6,0,0,0,0,0,0,0.262,0,0.275,0.32,0.68,0.32,39.8
-917834400000,1940,12,1940,3,31,1.09,0.291,0.8,46922.6,79.59,79.59,63.07,2,2,2,407.2,338.3,479.6,298.6,220.3,108.5,104,118,0,0,0,0.271,0.217,0.349,298.6,220.3,375.6,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.158,0.132,0.185,0.0297,0.0141,0.0451,0.0012,0.00056,0.0019,0.351,0.232,0.479,0.014,0.0093,0.02,24.23,23.76,24.68,0.915,0.893,0.93,0.972,0.97,0.978,0.889,0.866,0.909,32.44,23.81,40.71,31.53,23.1,39.8,0,0,0,0,0,0,0.35,0,0.29,0.27,0.73,0.27,43
-915156000000,1941,1,1940,4,31,1.9,0.321,1.58,87302.8,170.5,170.5,117.3,4,2,2.967741935483871,709.6,486,1028,589.6,366,120,120,120,0,0,0,0.179,0.117,0.247,589.6,366,907.8,990,990,990,966.7,965.8,968,23.3,22,24.2,0.303,0.183,0.533,0.115,0.0432,0.276,0.005,0.0018,0.013,0.7,0.45,1.17,0.03,0.019,0.053,22.57,20.84,23.75,0.932,0.917,0.941,0.976,0.97,0.98,0.909,0.89,0.922,40.88,32.39,48.53,39.92,31.42,47.56,0,0,0,0,0,0,0.652,0,0.32,0.17,0.83,0.17,45.9
-912477600000,1941,2,1940,5,28,2.95,0.392,2.39,118654,192.1,192.1,176.6,4,4,4,1220,989.5,1610,1058,827.5,162,162,162,68.01,0,347.5,0.136,0.101,0.164,989.8,827.5,1100,990,990,990,968.6,967.9,969.8,21.4,20.2,22.1,0.68,0.471,0.907,0.364,0.212,0.48,0.017,0.0096,0.024,1.48,0.986,1.92,0.07,0.045,0.095,19.93,18.24,21.16,0.937,0.934,0.94,0.979,0.976,0.98,0.917,0.911,0.921,45.07,40.07,49,44.14,39.12,48.02,0,0,0,0,0,0,0.981,0,0.56,0.13,0.81,0.19,40.2
-910058400000,1941,3,1940,6,31,6.15,0.539,2.95,118311,178.4,178.4,159,4,4,4,2295,1660,3356,2094,1421,201.1,183,239,993.5,320.7,2073,0.0956,0.0545,0.144,1100,1100,1100,990,990,990,971.7,970,974.3,18.3,15.7,20,0.924,0.918,0.926,0.48,0.48,0.48,0.026,0.024,0.031,1.94,1.93,1.94,0.11,0.097,0.12,16.34,13.74,18.07,0.922,0.898,0.934,0.976,0.97,0.98,0.901,0.871,0.915,40.69,33.28,45.51,39.75,32.28,44.6,0,0,0,0,0,0,0.883,0,3.2,0.088,0.48,0.52,19.2
-907380000000,1941,4,1940,7,30,7.15,0.63,2.85,104514,159,159,145.2,4,4,4,2760,2276,3356,2517,2059,243,217,295,1417,959.1,1961,0.088,0.0755,0.102,1100,1100,1100,990,990,990,972.9,971.8,974.3,17.1,15.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.031,1.94,1.94,1.94,0.11,0.11,0.12,15.13,13.74,16.29,0.914,0.898,0.925,0.972,0.97,0.977,0.889,0.871,0.904,37.33,33.28,40.66,36.29,32.28,39.74,0,0,0,0,0,0,0.806,0,4.3,0.088,0.4,0.6,14.6
-904788000000,1941,5,1940,8,31,4.49,0.587,2.93,131901,192.1,192.1,177.3,4,4,4,1678,1200,2232,1459,1008,219.1,192,276,365.3,0,855.7,0.132,0.105,0.16,1094,1008,1100,990,990,990,970,968.5,971.7,20,18.3,21.5,0.878,0.661,0.926,0.472,0.36,0.48,0.024,0.017,0.026,1.88,1.47,1.94,0.095,0.068,0.11,18.08,16.4,20,0.933,0.926,0.939,0.98,0.978,0.98,0.915,0.905,0.921,45.23,40.95,48.99,44.32,40.05,48.01,0,0,0,0,0,0,0.985,0,1.56,0.13,0.65,0.35,29.4
-902109600000,1941,6,1940,9,30,2.11,0.417,1.69,91492.5,184.6,184.6,127.1,4,2,3.1,814.9,551,1183,653.9,390,161,161,161,0,0,0,0.21,0.136,0.292,653.9,390,1022,990,990,990,967.1,966.1,968.5,22.9,21.5,23.9,0.36,0.196,0.678,0.15,0.048,0.378,0.0067,0.002,0.018,0.824,0.466,1.52,0.037,0.02,0.07,22.04,20.01,23.41,0.934,0.918,0.941,0.977,0.97,0.98,0.912,0.891,0.922,42.12,32.54,48.18,41.18,31.57,47.21,0,0,0,0,0,0,0.706,0,0.42,0.2,0.8,0.2,43.4
-899517600000,1941,7,1940,10,31,1.2,0.362,0.842,49159.4,86.85,86.85,66.07,2,2,2,449.5,377.1,548.2,314.5,242.1,135,135,135,0,0,0,0.304,0.246,0.358,314.5,242.1,413.2,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.167,0.142,0.202,0.0329,0.0184,0.0526,0.0014,0.00075,0.0022,0.38,0.264,0.557,0.016,0.011,0.023,24,23.38,24.45,0.918,0.902,0.936,0.972,0.97,0.98,0.893,0.875,0.917,33.97,26.19,44.31,33.04,25.4,43.43,0,0,0,0,0,0,0.367,0,0.358,0.3,0.7,0.3,41
-896839200000,1941,8,1940,11,31,0.856,0.308,0.548,33029.2,54.45,54.45,44.39,2,1,1.2903225806451613,319.5,273.8,373,204.5,158.8,115,115,115,0,0,0,0.363,0.308,0.42,204.5,158.8,258,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.11,0.145,0.0118,0.00588,0.0216,0.00047,0.00023,0.00087,0.35,0.231,0.475,0.014,0.0093,0.019,24.65,24.45,24.91,0.923,0.893,0.939,0.975,0.97,0.98,0.9,0.867,0.92,37.98,23.85,48.81,37.09,23.13,47.83,0,0,0,0,0,0,0.247,0,0.308,0.36,0.64,0.36,38.6
-894160800000,1941,9,1940,12,30,0.673,0.283,0.391,23742.4,40.54,40.54,32.98,1,1,1,259.7,224.7,273.8,150.7,106.7,109,91,118,0,0,0,0.423,0.332,0.525,150.7,106.7,182.8,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.106,0.0908,0.116,0.00507,0.000667,0.00828,0.0002,0.000026,0.00033,0.276,0.172,0.36,0.011,0.0068,0.014,24.99,24.84,25.28,0.916,0.891,0.93,0.973,0.97,0.979,0.891,0.864,0.91,33.88,23.56,41.4,32.98,22.86,40.54,0,0,0,0,0,0,0.183,0,0.282,0.42,0.58,0.42,35.3
-891568800000,1941,10,1941,1,31,0.548,0.239,0.309,18635.3,29.31,29.31,25.05,1,1,1,204.7,201.2,222.3,115.4,104.2,89.26,73,97,0,0,0,0.436,0.353,0.482,115.4,104.2,133.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0882,0.0961,0.00154,0.000417,0.00336,0.00006,0.000016,0.00013,0.188,0.165,0.226,0.0074,0.0065,0.0088,25.38,25.26,25.43,0.898,0.889,0.91,0.97,0.97,0.97,0.871,0.862,0.883,25.82,23.09,30.22,25.05,22.39,29.31,0,0,0,0,0,0,0.139,0,0.239,0.44,0.56,0.44,34
-888890400000,1941,11,1941,2,30,0.619,0.241,0.378,22986.2,38.32,38.32,31.93,1,1,1,238.9,222.3,266.8,145.9,129.3,93,93,93,0,0,0,0.391,0.349,0.418,145.9,129.3,173.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.103,0.0967,0.112,0.00459,0.00293,0.00738,0.00018,0.00011,0.00029,0.26,0.218,0.334,0.01,0.0086,0.013,25.11,24.9,25.25,0.915,0.908,0.926,0.97,0.97,0.975,0.888,0.881,0.903,32.9,29.08,39.32,31.93,28.21,38.32,0,0,0,0,0,0,0.177,0,0.241,0.39,0.61,0.39,37.1
-886298400000,1941,12,1941,3,31,0.904,0.206,0.698,41518.1,81.55,81.55,55.8,2,1,1.8064516129032258,337.6,266.8,459.3,260.6,189.8,77,77,77,0,0,0,0.233,0.168,0.289,260.6,189.8,382.3,990,990,990,965.1,964.8,965.7,24.9,24.3,25.2,0.141,0.116,0.184,0.0222,0.00898,0.0465,0.0009,0.00036,0.0019,0.329,0.234,0.489,0.013,0.0093,0.02,24.58,23.84,24.85,0.915,0.896,0.938,0.973,0.97,0.98,0.89,0.869,0.92,33.04,24.59,48.49,32.17,23.85,47.52,0,0,0,0,0,0,0.31,0,0.206,0.23,0.77,0.23,45.9
-883620000000,1942,1,1941,4,31,1.28,0.252,1.03,60115,97.53,97.53,80.8,3,2,2.129032258064516,477.3,420.3,548.2,383.3,300.3,93.97,73,120,0,0,0,0.201,0.133,0.286,383.3,300.3,475.2,990,990,990,965.7,965.5,966.1,24.3,23.9,24.5,0.186,0.16,0.218,0.0467,0.0301,0.065,0.0019,0.0012,0.0027,0.471,0.349,0.635,0.019,0.014,0.026,23.78,23.39,24.16,0.927,0.917,0.941,0.975,0.97,0.98,0.904,0.889,0.922,39.3,32.47,49.01,38.35,31.49,48.03,0,0,0,0,0,0,0.449,0,0.25,0.2,0.8,0.2,47
-880941600000,1942,2,1941,5,28,1.61,0.206,1.41,79139.2,142.8,142.8,117.8,4,3,3.0357142857142856,667,551,817.7,582,466,85,85,85,0,0,0,0.129,0.104,0.154,582,466,732.7,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.281,0.215,0.366,0.102,0.0632,0.156,0.0044,0.0026,0.0068,0.647,0.449,0.914,0.028,0.019,0.04,22.79,21.97,23.47,0.93,0.918,0.941,0.975,0.97,0.98,0.907,0.89,0.922,39.8,32.82,48.59,38.83,31.84,47.62,0,0,0,0,0,0,0.654,0,0.2,0.13,0.88,0.12,49.2
