datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-878522400000,1942,3,1941,6,31,2.61,0.346,2.27,119241,182.9,182.9,160.3,4,3,3.838709677419355,974.8,819.3,1128,845.8,690.3,129,129,129,0,0,0,0.134,0.114,0.157,845.8,690.3,998.7,990,990,990,967.8,967.2,968.3,22.2,21.7,22.8,0.482,0.351,0.632,0.233,0.137,0.349,0.011,0.006,0.016,1.06,0.802,1.42,0.048,0.036,0.066,21.16,20.28,21.96,0.936,0.927,0.941,0.978,0.97,0.98,0.915,0.9,0.922,42.89,37.06,48.13,41.95,35.95,47.17,0,0,0,0,0,0,0.89,0,0.34,0.13,0.87,0.13,45.7
-875844000000,1942,4,1941,7,30,4.75,0.384,2.82,123459,193.4,193.4,171.5,4,4,4,1833,1132,2188,1685,984.3,148,148,148,596,0,939.8,0.0851,0.0676,0.131,1089,984.3,1100,990,990,990,970.5,968.3,971.6,19.5,18.4,21.7,0.882,0.626,0.926,0.466,0.337,0.48,0.024,0.016,0.026,1.87,1.39,1.94,0.097,0.064,0.11,17.62,16.51,20.29,0.931,0.926,0.94,0.98,0.979,0.98,0.912,0.907,0.921,43.76,41.23,49.34,42.87,40.36,48.35,0,0,0,0,0,0,0.953,0,1.93,0.081,0.59,0.41,26
-873252000000,1942,5,1941,8,31,4.17,0.514,2.85,131471,190.3,190.3,176.7,4,4,4,1558,1073,2077,1366,881.3,192,192,192,302.4,0,784.8,0.128,0.0925,0.179,1064,881.3,1100,990,990,990,969.7,968.1,971.3,20.3,18.7,21.9,0.827,0.523,0.926,0.439,0.255,0.48,0.022,0.012,0.026,1.77,1.12,1.94,0.088,0.051,0.1,18.56,16.77,20.75,0.934,0.928,0.939,0.98,0.98,0.98,0.916,0.909,0.921,45.08,41.96,48.54,44.18,41.12,47.57,0,0,0,0,0,0,0.982,0,1.32,0.12,0.68,0.32,31.5
-870573600000,1942,6,1941,9,30,1.68,0.381,1.3,72339.8,165.4,165.4,100.5,4,2,2.6,646.8,440,1043,499.8,321,147,119,161,0,0,0,0.238,0.154,0.312,499.8,321,881.8,990,990,990,966.5,965.6,968,23.5,22,24.4,0.26,0.168,0.521,0.0861,0.0342,0.255,0.0038,0.0014,0.012,0.606,0.385,1.12,0.026,0.016,0.051,22.94,20.85,24.04,0.93,0.918,0.941,0.975,0.97,0.98,0.906,0.891,0.922,39.66,32.54,48.16,38.68,31.57,47.2,0,0,0,0,0,0,0.558,0,0.38,0.23,0.77,0.23,43.1
-867981600000,1942,7,1941,10,31,1,0.338,0.662,39273.2,69.07,69.07,52.79,2,1,1.6129032258064515,373.5,325.7,435.5,247.2,190.7,126.3,108,135,0,0,0,0.343,0.248,0.415,247.2,190.7,327.5,990,990,990,965.3,965,965.6,24.7,24.4,25,0.143,0.124,0.169,0.0195,0.00907,0.0355,0.00079,0.00036,0.0015,0.359,0.241,0.487,0.014,0.0097,0.02,24.38,24.05,24.58,0.92,0.895,0.94,0.974,0.97,0.98,0.896,0.868,0.921,35.96,24.29,49.12,35.05,23.56,48.14,0,0,0,0,0,0,0.293,0,0.338,0.34,0.66,0.34,39.3
-865303200000,1942,8,1941,11,31,0.753,0.268,0.485,29735.9,46.1,46.1,39.97,1,1,1,281.1,246.2,323.6,181,153.2,100.1,93,115,0,0,0,0.356,0.32,0.39,181,153.2,208.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.106,0.127,0.00815,0.00532,0.0117,0.00032,0.00021,0.00047,0.358,0.277,0.447,0.014,0.011,0.018,24.82,24.54,25.05,0.929,0.919,0.937,0.977,0.97,0.98,0.907,0.891,0.918,40.91,34.57,47.04,39.97,33.53,46.1,0,0,0,0,0,0,0.222,0,0.268,0.36,0.64,0.36,39.5
-862624800000,1942,9,1941,12,30,0.554,0.203,0.351,21344.6,33.34,33.34,29.65,1,1,1,213.7,189.2,243.3,135.4,117.2,78.33,72,91,0,0,0,0.366,0.324,0.405,135.4,117.2,152.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0979,0.091,0.105,0.00354,0.00172,0.00523,0.00014,0.000067,0.00021,0.232,0.19,0.274,0.0091,0.0074,0.011,25.27,25.07,25.39,0.911,0.9,0.918,0.97,0.97,0.97,0.883,0.873,0.891,30.56,26.27,34.38,29.65,25.49,33.34,0,0,0,0,0,0,0.165,0,0.203,0.37,0.63,0.37,38.5
-860032800000,1942,10,1942,1,31,0.525,0.177,0.348,21164.3,31.04,31.04,28.45,1,1,1,196,171.1,209.3,129.7,119.1,66.23,52,73,0,0,0,0.337,0.27,0.378,129.7,119.1,140.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0938,0.0882,0.097,0.00297,0.00191,0.00409,0.00012,0.000075,0.00016,0.216,0.191,0.24,0.0085,0.0075,0.0094,25.37,25.31,25.39,0.908,0.902,0.914,0.97,0.97,0.97,0.881,0.875,0.886,29.33,26.71,32,28.45,25.91,31.04,0,0,0,0,0,0,0.158,0,0.177,0.34,0.66,0.34,40.3
-857354400000,1942,11,1942,2,30,0.6,0.241,0.359,21754.4,36.37,36.37,30.21,1,1,1,231.3,212.1,258.8,138.3,119.1,93,93,93,0,0,0,0.403,0.359,0.439,138.3,119.1,165.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0999,0.0931,0.11,0.00383,0.00191,0.00658,0.00015,0.000075,0.00026,0.24,0.195,0.311,0.0095,0.0077,0.012,25.17,24.95,25.33,0.912,0.902,0.924,0.97,0.97,0.971,0.885,0.874,0.896,31.15,26.66,37.47,30.21,25.86,36.37,0,0,0,0,0,0,0.168,0,0.241,0.4,0.6,0.4,36.3
-854762400000,1942,12,1942,3,31,0.847,0.191,0.656,39180.8,66.85,66.85,52.66,2,1,1.6774193548387097,316.1,249.8,391.8,244.9,172.8,71.19,59,77,0,0,0,0.231,0.171,0.308,244.9,172.8,314.8,990,990,990,965,964.7,965.4,25,24.6,25.3,0.135,0.11,0.16,0.0196,0.00728,0.033,0.00079,0.00029,0.0013,0.322,0.231,0.394,0.013,0.0092,0.016,24.68,24.27,24.97,0.917,0.895,0.933,0.973,0.97,0.98,0.891,0.868,0.915,33.74,24.59,44.13,32.83,23.85,43.25,0,0,0,0,0,0,0.293,0,0.191,0.23,0.77,0.23,46.3
-852084000000,1943,1,1942,4,31,1.26,0.211,1.05,62008.9,96.07,96.07,83.35,2,2,2,471.6,398.1,527.3,392.8,307.1,78.81,73,91,0,0,0,0.17,0.138,0.229,392.8,307.1,454.3,990,990,990,965.7,965.4,966,24.3,24,24.6,0.188,0.159,0.209,0.0486,0.0314,0.0609,0.002,0.0013,0.0025,0.514,0.357,0.635,0.021,0.015,0.026,23.76,23.39,24.25,0.932,0.918,0.941,0.977,0.97,0.98,0.911,0.89,0.922,42.64,33.53,49.01,41.67,32.53,48.03,0,0,0,0,0,0,0.463,0,0.21,0.17,0.83,0.17,49.2
-849405600000,1943,2,1942,5,28,1.49,0.206,1.28,72755,125.8,125.8,108.3,3,2,2.857142857142857,614.4,527.3,705.9,529.4,442.3,85,85,85,0,0,0,0.14,0.12,0.161,529.4,442.3,620.9,990,990,990,966.3,966,966.7,23.7,23.3,24,0.251,0.206,0.303,0.0839,0.0585,0.116,0.0036,0.0024,0.005,0.587,0.445,0.722,0.025,0.019,0.031,23.07,22.55,23.49,0.929,0.918,0.94,0.975,0.97,0.98,0.905,0.89,0.922,39.33,32.63,48.74,38.35,31.66,47.77,0,0,0,0,0,0,0.601,0,0.21,0.14,0.86,0.14,48.8
-846986400000,1943,3,1942,6,31,2.55,0.307,2.24,117859,193.1,193.1,158.4,4,3,3.7096774193548385,952.5,720.3,1270,837.7,613.3,114.8,107,129,1.314,0,40.75,0.122,0.102,0.149,836.4,613.3,1100,990,990,990,967.7,966.8,968.7,22.3,21.3,23.2,0.485,0.303,0.798,0.241,0.114,0.48,0.011,0.0049,0.023,1.09,0.713,1.81,0.049,0.031,0.085,21.24,19.44,22.51,0.936,0.926,0.942,0.978,0.97,0.98,0.916,0.899,0.923,43.73,36.73,49.26,42.8,35.63,48.28,0,0,0,0,0,0,0.88,0,0.31,0.12,0.88,0.12,46.2
-844308000000,1943,4,1942,7,30,4.23,0.384,2.85,129201,190.6,190.6,179.4,4,4,4,1630,1328,1708,1482,1180,148,148,148,382.4,79.71,459.8,0.0911,0.0867,0.111,1100,1100,1100,990,990,990,969.9,968.9,970.2,20.1,19.8,21.1,0.914,0.829,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.84,1.94,0.096,0.087,0.098,18.17,17.91,19.23,0.934,0.933,0.938,0.98,0.98,0.98,0.916,0.915,0.919,45.78,45.07,48.63,44.86,44.17,47.65,0,0,0,0,0,0,0.997,0,1.38,0.091,0.67,0.33,30.5
-841716000000,1943,5,1942,8,31,4.3,0.514,2.95,134245,188.7,188.7,180.4,4,4,4,1605,1384,1708,1413,1192,192,192,192,312.7,91.58,415.8,0.12,0.112,0.139,1100,1100,1100,990,990,990,969.8,969.1,970.2,20.2,19.8,20.9,0.902,0.835,0.92,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.85,1.94,0.095,0.089,0.098,18.26,17.91,19.04,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.915,0.918,46.03,45.08,48.13,45.11,44.18,47.17,0,0,0,0,0,0,1,0,1.35,0.12,0.69,0.31,31.2
-839037600000,1943,6,1942,9,30,2.57,0.502,2.05,105997,192.1,192.1,147.2,4,2,3.433333333333333,992.2,608.8,1356,798.5,398.8,193.7,161,210,7.6,0,94.59,0.212,0.119,0.345,790.9,398.8,1100,990,990,990,967.8,966.3,969,22.2,21,23.7,0.49,0.203,0.832,0.238,0.0498,0.48,0.011,0.0021,0.023,1.1,0.493,1.85,0.05,0.021,0.088,21.11,19.14,23.13,0.935,0.919,0.941,0.978,0.97,0.98,0.915,0.892,0.923,43.67,33.08,49,42.72,32.09,48.02,0,0,0,0,0,0,0.818,0,0.52,0.2,0.8,0.2,41.2
-836445600000,1943,7,1942,10,31,1.25,0.406,0.841,48872.8,85.29,85.29,65.69,2,2,2,465.4,380.8,595.7,314,245.8,151.5,135,186,0,0,0,0.325,0.282,0.376,314,245.8,409.7,990,990,990,965.7,965.3,966.3,24.3,23.7,24.7,0.168,0.143,0.204,0.0328,0.0192,0.0519,0.0014,0.00078,0.0022,0.379,0.269,0.553,0.016,0.011,0.023,23.93,23.17,24.43,0.919,0.904,0.935,0.971,0.97,0.98,0.892,0.876,0.916,33.81,26.61,43.52,32.84,25.81,42.65,0,0,0,0,0,0,0.365,0,0.409,0.32,0.67,0.33,39.1
-833767200000,1943,8,1942,11,31,0.871,0.308,0.563,33786.3,55.31,55.31,45.41,2,1,1.3870967741935485,325.1,281.3,377.1,210.1,166.3,115,115,115,0,0,0,0.357,0.305,0.409,210.1,166.3,262.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.112,0.146,0.0128,0.00663,0.0224,0.00051,0.00026,0.00091,0.338,0.231,0.467,0.014,0.0093,0.019,24.63,24.42,24.86,0.92,0.893,0.938,0.975,0.97,0.98,0.897,0.867,0.92,36.44,23.85,48.28,35.57,23.13,47.31,0,0,0,0,0,0,0.252,0,0.308,0.35,0.65,0.35,38.8
-831088800000,1943,9,1942,12,30,0.624,0.259,0.365,22127.8,36.36,36.36,30.73,1,1,1,240.9,206.6,273.8,140.9,115.6,100,91,118,0,0,0,0.415,0.355,0.456,140.9,115.6,165.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0919,0.11,0.00409,0.00156,0.00657,0.00016,0.000061,0.00026,0.247,0.188,0.31,0.0098,0.0074,0.012,25.12,24.92,25.37,0.913,0.899,0.924,0.97,0.97,0.971,0.886,0.872,0.896,31.68,25.85,37.46,30.73,25.07,36.36,0,0,0,0,0,0,0.171,0,0.259,0.42,0.58,0.42,35.5
-828496800000,1943,10,1943,1,31,0.508,0.196,0.312,18832.7,28.32,28.32,25.31,1,1,1,189.5,178.3,202.2,116.5,105.3,73,73,73,0,0,0,0.386,0.361,0.409,116.5,105.3,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0861,0.0945,0.00165,0.000528,0.00292,0.000064,0.000021,0.00011,0.188,0.165,0.216,0.0074,0.0065,0.0084,25.39,25.37,25.39,0.899,0.89,0.908,0.97,0.97,0.97,0.872,0.863,0.881,26.1,23.33,29.2,25.31,22.63,28.32,0,0,0,0,0,0,0.141,0,0.196,0.39,0.61,0.39,37.1
-825818400000,1943,11,1943,2,30,0.561,0.174,0.387,23729,45.56,45.56,32.96,1,1,1,216.4,188.7,271.3,149.4,121.7,67,67,67,0,0,0,0.313,0.247,0.355,149.4,121.7,204.3,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.0908,0.12,0.00496,0.00217,0.0109,0.0002,0.000085,0.00043,0.268,0.198,0.426,0.011,0.0077,0.017,25.22,24.79,25.38,0.916,0.904,0.936,0.972,0.97,0.98,0.891,0.877,0.917,33.89,27.38,46.49,32.96,26.56,45.56,0,0,0,0,0,0,0.183,0,0.174,0.31,0.69,0.31,42.3
-823226400000,1943,12,1943,3,31,1.03,0.279,0.756,44598,92.29,92.29,59.94,2,1,1.8064516129032258,386.2,261.4,542,282.2,157.4,104,104,104,0,0,0,0.28,0.192,0.398,282.2,157.4,438,990,990,990,965.3,964.7,966,24.7,24,25.3,0.152,0.108,0.207,0.0269,0.00574,0.0576,0.0011,0.00023,0.0024,0.362,0.236,0.604,0.015,0.0095,0.025,24.32,23.36,24.97,0.918,0.895,0.939,0.973,0.97,0.98,0.894,0.868,0.92,34.63,24.44,47.09,33.72,23.71,46.15,0,0,0,0,0,0,0.333,0,0.274,0.27,0.73,0.27,43.3
-820548000000,1944,1,1943,4,31,1.9,0.356,1.55,86021,146.9,146.9,115.6,4,2,3,710.3,551,906.4,577.4,431,132.9,120,139,0,0,0,0.189,0.153,0.218,577.4,431,767.4,990,990,990,966.7,966.1,967.5,23.3,22.5,23.9,0.288,0.206,0.411,0.101,0.0562,0.174,0.0044,0.0023,0.0077,0.658,0.459,0.926,0.028,0.019,0.041,22.6,21.63,23.33,0.93,0.918,0.941,0.974,0.97,0.98,0.906,0.891,0.922,39.87,32.8,48.31,38.87,31.82,47.34,0,0,0,0,0,0,0.642,0,0.35,0.19,0.82,0.18,45.3
-817869600000,1944,2,1943,5,29,3.35,0.406,2.53,122090,192.9,192.9,175.4,4,4,4,1336,924.7,1881,1174,762.7,162,162,162,164.4,0,619,0.127,0.0861,0.175,1010,762.7,1100,990,990,990,969,967.6,970.7,21,19.3,22.4,0.726,0.412,0.926,0.386,0.171,0.48,0.019,0.0076,0.025,1.57,0.84,1.94,0.075,0.038,0.1,19.47,17.34,21.56,0.935,0.929,0.94,0.979,0.971,0.98,0.916,0.901,0.921,44.79,37.44,49.21,43.85,36.33,48.22,0,0,0,0,0,0,0.975,0,0.82,0.12,0.76,0.24,36.4
-815364000000,1944,3,1943,6,31,5.63,0.539,2.95,121836,168.1,168.1,163.8,4,4,4,2104,1953,2261,1903,1714,201.1,183,239,802.6,613.5,978.1,0.0958,0.0809,0.122,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.71,16.33,17.11,0.927,0.925,0.929,0.98,0.978,0.98,0.908,0.905,0.911,41.79,40.75,42.89,40.94,39.84,42.03,0,0,0,0,0,0,0.91,0,2.68,0.096,0.52,0.48,21.6
-812685600000,1944,4,1943,7,30,6.32,0.562,2.85,111122,158.5,158.5,154.3,4,4,4,2437,2294,2543,2220,2077,217,217,217,1120,977,1226,0.0892,0.0853,0.0946,1100,1100,1100,990,990,990,972.2,971.8,972.4,17.8,17.6,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.9,15.65,16.25,0.922,0.92,0.925,0.975,0.974,0.977,0.899,0.896,0.904,39.57,38.83,40.54,38.58,37.8,39.61,0,0,0,0,0,0,0.857,0,3.47,0.089,0.45,0.55,17.6
-810093600000,1944,5,1943,8,31,5.22,0.739,2.95,125777,187,187,169.1,4,4,4,1949,1432,2423,1673,1156,276,276,276,573,55.85,1047,0.145,0.114,0.193,1100,1100,1100,990,990,990,970.9,969.3,972.1,19.1,17.9,20.7,0.918,0.841,0.926,0.48,0.48,0.48,0.025,0.023,0.027,1.93,1.86,1.94,0.1,0.089,0.11,17.21,15.94,18.88,0.93,0.923,0.937,0.979,0.975,0.98,0.91,0.9,0.918,43.16,39.68,47.69,42.26,38.7,46.74,0,0,0,0,0,0,0.939,0,2.27,0.14,0.57,0.43,24.1
-807415200000,1944,6,1943,9,30,2.31,0.46,1.83,96419.5,190.2,190.2,133.9,4,2,3.2,889.7,542,1400,712.4,381,177.3,161,210,6.484,0,89.62,0.213,0.15,0.297,705.9,381,1100,990,990,990,967.4,966,969.2,22.6,20.8,24,0.42,0.193,0.849,0.19,0.0462,0.48,0.0087,0.0019,0.023,0.95,0.477,1.86,0.043,0.02,0.089,21.66,18.98,23.47,0.934,0.919,0.941,0.978,0.97,0.98,0.913,0.891,0.922,42.8,32.99,48.97,41.87,32,47.99,0,0,0,0,0,0,0.744,0,0.48,0.2,0.79,0.21,41.7
-804823200000,1944,7,1943,10,31,1.14,0.362,0.781,45802.9,82.68,82.68,61.56,2,1,1.8387096774193548,426.5,344.6,527.3,291.5,209.6,135,135,135,0,0,0,0.322,0.256,0.392,291.5,209.6,392.3,990,990,990,965.5,965.1,966,24.5,24,24.9,0.159,0.13,0.195,0.0283,0.0119,0.0485,0.0012,0.00048,0.002,0.383,0.241,0.516,0.016,0.0097,0.021,24.1,23.51,24.56,0.92,0.895,0.94,0.973,0.97,0.98,0.895,0.868,0.921,35.53,24.29,49.12,34.59,23.56,48.14,0,0,0,0,0,0,0.342,0,0.359,0.32,0.69,0.31,40.2
-802144800000,1944,8,1943,11,31,0.797,0.308,0.489,29554.2,47.83,47.83,39.72,2,1,1.1612903225806452,297.5,256.7,340.6,182.5,141.7,115,115,115,0,0,0,0.39,0.338,0.448,182.5,141.7,225.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.133,0.00879,0.00417,0.0151,0.00035,0.00016,0.00061,0.325,0.231,0.475,0.013,0.0093,0.019,24.77,24.47,25.02,0.921,0.893,0.939,0.974,0.97,0.98,0.897,0.867,0.92,36.9,23.85,48.81,35.95,23.13,47.83,0,0,0,0,0,0,0.221,0,0.308,0.39,0.61,0.39,37.1
-799466400000,1944,9,1943,12,30,0.572,0.236,0.337,20371.3,36.36,36.36,28.29,1,1,1,220.8,199.1,256.7,129.8,108.1,91,91,91,0,0,0,0.414,0.355,0.457,129.8,108.1,165.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0969,0.0892,0.11,0.00298,0.000809,0.00657,0.00012,0.000032,0.00026,0.221,0.173,0.31,0.0087,0.0067,0.012,25.25,24.96,25.43,0.907,0.892,0.924,0.97,0.97,0.971,0.879,0.866,0.896,29.17,24.05,37.46,28.29,23.33,36.36,0,0,0,0,0,0,0.157,0,0.235,0.41,0.59,0.41,35.6
-796874400000,1944,10,1944,1,31,0.521,0.196,0.326,19762.6,27.62,27.62,26.56,1,1,1,194.7,192.9,199.1,121.7,119.9,73,73,73,0,0,0,0.375,0.367,0.378,121.7,119.9,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0913,0.0934,0.00217,0.00199,0.00261,0.000085,0.000078,0.0001,0.199,0.195,0.209,0.0078,0.0076,0.0081,25.39,25.39,25.39,0.904,0.902,0.907,0.97,0.97,0.97,0.877,0.875,0.88,27.38,26.94,28.48,26.56,26.13,27.62,0,0,0,0,0,0,0.148,0,0.195,0.38,0.63,0.37,37.9
-794196000000,1944,11,1944,2,30,0.606,0.196,0.41,25107.2,44.79,44.79,34.87,1,1,1,233.8,195.2,294.7,158.1,128.2,75.67,67,93,0,0,0,0.324,0.268,0.362,158.1,128.2,201.7,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.105,0.0931,0.122,0.00582,0.00282,0.0103,0.00023,0.00011,0.00041,0.291,0.212,0.421,0.011,0.0083,0.017,25.12,24.7,25.38,0.92,0.908,0.935,0.973,0.97,0.98,0.895,0.881,0.917,35.84,28.97,45.71,34.87,28.1,44.79,0,0,0,0,0,0,0.194,0,0.196,0.32,0.68,0.32,41.4
-791604000000,1944,12,1944,3,31,1.08,0.279,0.799,47013.6,75.81,75.81,63.19,2,1,1.903225806451613,402.2,302.3,462.6,298.2,198.3,104,104,104,0,0,0,0.263,0.225,0.344,298.2,198.3,358.6,990,990,990,965.4,964.9,965.7,24.6,24.3,25.1,0.157,0.122,0.179,0.0297,0.00983,0.0417,0.0012,0.00039,0.0017,0.37,0.232,0.459,0.015,0.0093,0.018,24.23,23.87,24.74,0.919,0.894,0.938,0.972,0.97,0.98,0.893,0.867,0.919,34.76,24.04,48.02,33.78,23.32,47.06,0,0,0,0,0,0,0.351,0,0.281,0.26,0.74,0.26,43.5
-788925600000,1945,1,1944,4,31,1.49,0.294,1.2,69068.8,120.5,120.5,92.83,3,2,2.3548387096774195,557.3,462.6,684.7,447.6,342.6,109.7,91,120,0,0,0,0.202,0.133,0.259,447.6,342.6,593.7,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.217,0.174,0.288,0.0628,0.0385,0.107,0.0026,0.0016,0.0046,0.541,0.421,0.673,0.023,0.017,0.029,23.36,22.69,23.9,0.931,0.922,0.94,0.976,0.97,0.98,0.908,0.894,0.921,40.83,34.92,48.31,39.85,33.87,47.34,0,0,0,0,0,0,0.516,0,0.29,0.2,0.81,0.19,46.4
-786247200000,1945,2,1944,5,28,2.2,0.304,1.89,100867,189.7,189.7,150.1,4,3,3.5,907.6,702.7,1195,782,597.7,125.6,105,137,0,0,0,0.14,0.115,0.164,782,597.7,1058,990,990,990,967.5,966.7,968.5,22.5,21.5,23.3,0.434,0.293,0.718,0.203,0.109,0.426,0.0091,0.0047,0.02,0.993,0.683,1.64,0.044,0.029,0.076,21.51,19.85,22.61,0.937,0.927,0.941,0.978,0.97,0.98,0.916,0.9,0.922,44,37.01,48.4,43.06,35.9,47.43,0,0,0,0,0,0,0.834,0,0.31,0.14,0.86,0.14,45.8
-783828000000,1945,3,1944,6,31,6.84,0.543,2.83,108506,188.6,188.6,145.8,4,4,4,2555,971.4,3886,2352,788.4,202.9,183,239,1296,0,2547,0.0935,0.0597,0.188,1057,788.4,1100,990,990,990,972.2,967.8,975.4,17.8,14.6,22.2,0.845,0.438,0.926,0.436,0.184,0.48,0.026,0.0083,0.033,1.78,0.897,1.94,0.1,0.04,0.13,15.99,12.62,21.32,0.913,0.877,0.939,0.974,0.97,0.98,0.889,0.851,0.921,37.42,29.86,48.12,36.46,28.97,47.16,0,0,0,0,0,0,0.81,0,4.01,0.079,0.41,0.59,15.9
-781149600000,1945,4,1944,7,30,8.26,0.697,2.85,96315.7,152.6,152.6,133.8,4,4,4,3188,2497,3867,2919,2280,269,217,295,1819,1180,2472,0.0847,0.0755,0.102,1100,1100,1100,990,990,990,973.9,972.3,975.4,16.1,14.6,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.15,12.66,15.76,0.902,0.878,0.921,0.971,0.97,0.974,0.875,0.852,0.897,34.45,29.99,39.16,33.44,29.09,38.15,0,0,0,0,0,0,0.743,0,5.41,0.084,0.35,0.65,11.7
-778557600000,1945,5,1944,8,31,5.24,0.739,2.95,125609,186.4,186.4,168.8,4,4,4,1958,1447,2467,1682,1171,276,276,276,582,70.69,1091,0.144,0.112,0.191,1100,1100,1100,990,990,990,970.9,969.3,972.2,19.1,17.8,20.7,0.918,0.847,0.926,0.48,0.48,0.48,0.025,0.023,0.027,1.93,1.86,1.94,0.1,0.09,0.11,17.19,15.83,18.83,0.93,0.922,0.937,0.979,0.975,0.98,0.91,0.899,0.918,43.11,39.36,47.55,42.21,38.37,46.6,0,0,0,0,0,0,0.938,0,2.29,0.14,0.56,0.44,24
-775879200000,1945,6,1944,9,30,2.39,0.46,1.92,100834,190.7,190.7,140,4,2,3.3666666666666667,922.7,595.7,1400,745.4,434.7,177.3,161,210,5.443,0,89.62,0.2,0.15,0.27,739.9,434.7,1100,990,990,990,967.5,966.3,969.2,22.5,20.8,23.7,0.437,0.212,0.849,0.2,0.0569,0.48,0.0092,0.0024,0.023,0.979,0.477,1.86,0.044,0.02,0.089,21.49,18.98,23.12,0.934,0.919,0.941,0.977,0.97,0.98,0.913,0.891,0.922,42.53,32.99,48.97,41.58,32,47.99,0,0,0,0,0,0,0.778,0,0.47,0.19,0.8,0.2,42.2
-773287200000,1945,7,1944,10,31,1.26,0.41,0.847,49406,90.51,90.51,66.41,2,1,1.903225806451613,469.3,398.1,566.9,316.2,212.1,153.1,135,186,0,0,0,0.334,0.238,0.467,316.2,212.1,431.9,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.169,0.135,0.209,0.0332,0.0124,0.0564,0.0014,0.00051,0.0024,0.412,0.24,0.595,0.017,0.0098,0.025,23.88,23.25,24.32,0.921,0.894,0.939,0.974,0.97,0.98,0.897,0.867,0.92,36.4,23.66,48.14,35.47,22.95,47.18,0,0,0,0,0,0,0.369,0,0.413,0.33,0.67,0.33,39.2
-770608800000,1945,8,1944,11,31,0.897,0.415,0.482,28943.6,49.43,49.43,38.9,2,1,1.1290322580645162,334.8,283.6,391.8,179.8,128.6,155,155,155,0,0,0,0.467,0.396,0.547,179.8,128.6,236.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.102,0.141,0.0085,0.00286,0.0174,0.00034,0.00011,0.0007,0.328,0.222,0.484,0.013,0.0088,0.02,24.6,24.25,24.94,0.921,0.895,0.939,0.974,0.97,0.98,0.898,0.868,0.921,36.71,24.25,48.7,35.79,23.52,47.73,0,0,0,0,0,0,0.216,0,0.415,0.46,0.54,0.46,32.3
-767930400000,1945,9,1944,12,30,0.643,0.283,0.36,21782.8,36.16,36.16,30.25,1,1,1,248,224.7,283.6,139,113.4,109,91,118,0,0,0,0.439,0.393,0.51,139,113.4,165.6,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0932,0.112,0.0039,0.00134,0.00656,0.00015,0.000053,0.00026,0.243,0.186,0.312,0.0096,0.0073,0.012,25.08,24.85,25.23,0.912,0.897,0.923,0.97,0.97,0.97,0.885,0.87,0.896,31.19,25.16,37.27,30.25,24.41,36.16,0,0,0,0,0,0,0.168,0,0.283,0.44,0.56,0.44,33.9
-765338400000,1945,10,1945,1,31,0.551,0.237,0.314,18930.9,29.91,29.91,25.44,1,1,1,205.7,194.8,222.3,117.2,102.1,88.48,73,97,0,0,0,0.43,0.349,0.487,117.2,102.1,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0874,0.097,0.00172,0.000209,0.00363,0.000067,0.0000082,0.00014,0.192,0.161,0.232,0.0075,0.0063,0.0091,25.37,25.26,25.44,0.899,0.887,0.912,0.97,0.969,0.97,0.872,0.859,0.884,26.24,22.58,30.84,25.44,21.87,29.91,0,0,0,0,0,0,0.141,0,0.237,0.43,0.57,0.43,34.4
-762660000000,1945,11,1945,2,30,0.618,0.241,0.377,22921.4,46.46,46.46,31.84,1,1,1,238.3,201.2,302.3,145.3,108.2,93,93,93,0,0,0,0.395,0.308,0.462,145.3,108.2,209.3,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.102,0.0892,0.125,0.00457,0.000817,0.0119,0.00018,0.000032,0.00047,0.262,0.173,0.447,0.01,0.0068,0.018,25.12,24.64,25.42,0.914,0.893,0.937,0.972,0.97,0.98,0.888,0.866,0.919,32.74,24.07,47.41,31.84,23.35,46.46,0,0,0,0,0,0,0.177,0,0.241,0.39,0.61,0.39,37.1
-760068000000,1945,12,1945,3,31,1.05,0.279,0.775,45766.2,81.76,81.76,61.51,2,1,1.8387096774193548,393.4,306,489.3,289.4,202,104,104,104,0,0,0,0.271,0.213,0.34,289.4,202,385.3,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.154,0.123,0.188,0.0279,0.0104,0.0471,0.0011,0.00042,0.0019,0.374,0.232,0.498,0.015,0.0093,0.021,24.27,23.7,24.74,0.919,0.894,0.939,0.973,0.97,0.98,0.895,0.867,0.92,35.4,24.04,48.84,34.48,23.32,47.86,0,0,0,0,0,0,0.342,0,0.275,0.27,0.74,0.26,43.6
-757389600000,1946,1,1945,4,31,1.96,0.339,1.62,89342.4,158.1,158.1,120.1,4,2,2.967741935483871,730.2,505,971.4,603.5,385,126.7,120,139,0,0,0,0.18,0.143,0.238,603.5,385,832.4,990,990,990,966.8,965.9,967.8,23.2,22.2,24.1,0.31,0.189,0.471,0.116,0.047,0.216,0.0051,0.0019,0.0097,0.723,0.469,0.993,0.031,0.02,0.045,22.47,21.22,23.63,0.933,0.919,0.942,0.977,0.97,0.98,0.912,0.892,0.923,41.94,33.23,49.12,40.99,32.23,48.14,0,0,0,0,0,0,0.667,0,0.34,0.17,0.83,0.17,45.6
-754711200000,1946,2,1945,5,28,2.35,0.375,1.98,104090,158.5,158.5,154.9,4,4,4,971.4,971.4,971.4,816.6,809.4,154.9,137,162,0,0,0,0.159,0.141,0.167,816.6,809.4,834.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.459,0.454,0.469,0.203,0.198,0.218,0.0091,0.0089,0.0098,0.957,0.942,0.995,0.043,0.042,0.045,21.26,21.22,21.27,0.933,0.932,0.934,0.975,0.975,0.977,0.91,0.909,0.913,39.7,39.36,40.55,38.72,38.36,39.62,0,0,0,0,0,0,0.861,0,0.37,0.16,0.84,0.16,44.3
-752292000000,1946,3,1945,6,31,2.98,0.346,2.63,134017,190.8,190.8,180.1,4,4,4,1111,971.4,1195,982,842.4,129,129,129,0,0,0,0.117,0.108,0.133,982,842.4,1066,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.622,0.477,0.731,0.345,0.224,0.436,0.016,0.01,0.02,1.4,1.02,1.67,0.064,0.046,0.078,20.36,19.82,21.2,0.939,0.934,0.94,0.98,0.978,0.98,0.92,0.914,0.921,45.95,40.92,48.68,45.03,40.02,47.71,0,0,0,0,0,0,1,0,0.35,0.12,0.88,0.12,45
-749613600000,1946,4,1945,7,30,3.57,0.384,2.84,135305,193.4,193.4,187.9,4,4,4,1378,1208,1551,1230,1060,148,148,148,135.3,0,303.2,0.108,0.0954,0.123,1095,1060,1100,990,990,990,969.1,968.6,969.7,20.9,20.3,21.4,0.844,0.737,0.911,0.473,0.428,0.48,0.023,0.02,0.024,1.85,1.66,1.93,0.088,0.077,0.095,19.06,18.42,19.78,0.937,0.935,0.94,0.98,0.98,0.98,0.919,0.917,0.921,47.94,46.47,49.34,46.98,45.54,48.35,0,0,0,0,0,0,1.04,0,0.73,0.11,0.8,0.2,37.9
-747021600000,1946,5,1945,8,31,3.85,0.514,2.93,138333,192.1,192.1,185.9,4,4,4,1439,1208,1589,1247,1016,192,192,192,151.1,0,297.2,0.134,0.121,0.159,1096,1016,1100,990,990,990,969.3,968.6,969.8,20.7,20.2,21.4,0.853,0.674,0.911,0.475,0.371,0.48,0.023,0.017,0.024,1.86,1.5,1.93,0.09,0.07,0.095,18.85,18.3,19.94,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.921,47.43,46.14,48.99,46.48,45.22,48.01,0,0,0,0,0,0,1.03,0,0.92,0.13,0.76,0.24,35.9
-744343200000,1946,6,1945,9,30,2.13,0.417,1.71,92098.9,185.1,185.1,127.9,4,2,3.1,820.7,523,1187,659.7,362,161,161,161,0,0,0,0.21,0.136,0.308,659.7,362,1026,990,990,990,967.2,966,968.5,22.8,21.5,24,0.365,0.186,0.683,0.154,0.0424,0.383,0.0069,0.0018,0.018,0.839,0.46,1.53,0.037,0.019,0.071,22.01,19.98,23.59,0.934,0.919,0.941,0.977,0.97,0.98,0.913,0.891,0.923,42.32,32.99,48.97,41.37,32,47.99,0,0,0,0,0,0,0.711,0,0.42,0.2,0.8,0.2,43.2
-741751200000,1946,7,1945,10,31,1.07,0.362,0.709,41691.1,75.55,75.55,56.04,2,1,1.7741935483870968,399.7,335.5,494.7,264.7,200.5,135,135,135,0,0,0,0.342,0.273,0.402,264.7,200.5,359.7,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.15,0.127,0.183,0.0229,0.0101,0.0419,0.00094,0.00041,0.0017,0.352,0.241,0.487,0.014,0.0097,0.02,24.26,23.72,24.56,0.917,0.895,0.94,0.972,0.97,0.98,0.892,0.868,0.921,34.1,24.29,49.12,33.18,23.56,48.14,0,0,0,0,0,0,0.311,0,0.361,0.34,0.66,0.34,39
-739072800000,1946,8,1945,11,31,0.775,0.308,0.467,28470.5,47.83,47.83,38.27,1,1,1,289.3,249.8,331.6,174.3,134.8,115,115,115,0,0,0,0.4,0.347,0.46,174.3,134.8,216.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.101,0.13,0.00761,0.00348,0.0133,0.0003,0.00014,0.00053,0.341,0.233,0.475,0.014,0.0092,0.019,24.8,24.47,25.07,0.926,0.911,0.939,0.975,0.97,0.98,0.902,0.883,0.92,39.25,30.18,48.81,38.27,29.28,47.83,0,0,0,0,0,0,0.213,0,0.308,0.4,0.6,0.4,36.7
-736394400000,1946,9,1945,12,30,0.567,0.236,0.331,20013.2,34.79,34.79,27.8,1,1,1,218.6,200.2,249.8,127.6,109.2,91,91,91,0,0,0,0.418,0.364,0.454,127.6,109.2,158.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0961,0.0896,0.107,0.00276,0.000925,0.00588,0.00011,0.000036,0.00023,0.216,0.175,0.291,0.0085,0.0068,0.012,25.27,25.01,25.42,0.906,0.893,0.921,0.97,0.97,0.97,0.878,0.867,0.893,28.66,24.34,35.87,27.8,23.61,34.79,0,0,0,0,0,0,0.154,0,0.236,0.42,0.58,0.42,35.3
-733802400000,1946,10,1946,1,31,0.523,0.196,0.327,19858.4,27.62,27.62,26.69,1,1,1,195.2,192.9,199.1,122.2,119.9,73,73,73,0,0,0,0.374,0.367,0.378,122.2,119.9,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0913,0.0934,0.00222,0.00199,0.00261,0.000087,0.000078,0.0001,0.2,0.195,0.209,0.0078,0.0076,0.0081,25.39,25.39,25.39,0.904,0.902,0.907,0.97,0.97,0.97,0.877,0.875,0.88,27.52,26.94,28.48,26.69,26.13,27.62,0,0,0,0,0,0,0.148,0,0.196,0.37,0.63,0.37,38
-731124000000,1946,11,1946,2,30,0.541,0.159,0.382,23459.8,47.87,47.87,32.58,1,1,1,208.8,192.9,264.1,147.5,125.9,61.33,50,67,0,0,0,0.3,0.189,0.347,147.5,125.9,214.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0992,0.0923,0.121,0.00482,0.00259,0.0128,0.00019,0.0001,0.00051,0.264,0.207,0.458,0.01,0.0081,0.018,25.25,24.79,25.38,0.915,0.907,0.939,0.973,0.97,0.98,0.89,0.88,0.92,33.47,28.42,48.85,32.58,27.57,47.87,0,0,0,0,0,0,0.181,0,0.159,0.29,0.71,0.29,43.4
-728532000000,1946,12,1946,3,31,1,0.255,0.747,44053.6,78.02,78.02,59.21,2,1,1.903225806451613,374.2,270.3,472.5,278.9,193.3,95.29,77,104,0,0,0,0.257,0.22,0.302,278.9,193.3,368.5,990,990,990,965.3,964.8,965.7,24.7,24.3,25.2,0.15,0.118,0.182,0.0258,0.00933,0.0437,0.001,0.00037,0.0018,0.338,0.224,0.466,0.014,0.0089,0.019,24.4,23.81,24.9,0.915,0.892,0.937,0.971,0.97,0.98,0.889,0.866,0.918,32.66,23.72,46.94,31.75,23.01,46,0,0,0,0,0,0,0.329,0,0.253,0.26,0.75,0.25,44.1
-725853600000,1947,1,1946,4,31,1.57,0.321,1.24,71358.5,118.2,118.2,95.91,3,2,2.4193548387096775,584.8,477.4,705.9,464.8,357.4,120,120,120,0,0,0,0.208,0.17,0.251,464.8,357.4,585.9,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.225,0.18,0.288,0.0668,0.0415,0.104,0.0028,0.0017,0.0045,0.562,0.447,0.663,0.024,0.018,0.028,23.22,22.61,23.8,0.931,0.918,0.941,0.976,0.97,0.98,0.909,0.891,0.922,41.29,32.8,48.9,40.31,31.82,47.92,0,0,0,0,0,0,0.533,0,0.33,0.2,0.79,0.21,45.5
-723175200000,1947,2,1946,5,28,1.99,0.282,1.71,92812.2,185.4,185.4,138.1,4,3,3.3214285714285716,822.8,702.7,1117,706.4,565.7,116.4,105,137,0,0,0,0.147,0.094,0.195,706.4,565.7,1012,990,990,990,967.2,966.7,968.3,22.8,21.7,23.3,0.374,0.279,0.638,0.162,0.0963,0.366,0.0072,0.0041,0.017,0.856,0.627,1.46,0.038,0.027,0.067,21.96,20.28,22.66,0.935,0.928,0.942,0.977,0.971,0.98,0.913,0.901,0.923,42.51,37.48,49.02,41.56,36.37,48.03,0,0,0,0,0,0,0.767,0,0.28,0.14,0.86,0.14,46.6
-720756000000,1947,3,1946,6,31,5.57,0.49,2.92,122655,190.2,190.2,164.9,4,4,4,2081,1128,3901,1898,944.7,183,183,183,808.8,0,2618,0.0994,0.0469,0.162,1089,944.7,1100,990,990,990,971.1,968.3,975.5,18.9,14.5,21.7,0.881,0.581,0.926,0.467,0.306,0.48,0.025,0.014,0.033,1.87,1.28,1.94,0.1,0.059,0.13,17.07,12.59,20.42,0.925,0.877,0.939,0.977,0.97,0.98,0.904,0.85,0.921,42.15,29.76,48.53,41.21,28.87,47.56,0,0,0,0,0,0,0.916,0,2.65,0.088,0.52,0.48,22
-718077600000,1947,4,1946,7,30,11.1,0.765,2.85,77491.8,116.4,116.4,107.6,4,4,4,4282,3867,4629,3987,3572,295,295,295,2887,2472,3234,0.0691,0.0637,0.0763,1100,1100,1100,990,990,990,976.2,975.4,976.8,13.8,13.2,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.033,0.036,1.94,1.94,1.94,0.14,0.13,0.15,11.87,11.23,12.66,0.867,0.864,0.878,0.97,0.97,0.97,0.841,0.838,0.852,27.74,26.15,29.99,26.91,25.37,29.09,0,0,0,0,0,0,0.598,0,8.25,0.069,0.26,0.74,6.98
-715485600000,1947,5,1946,8,31,8.37,0.876,2.95,100882,158.5,158.5,135.6,4,4,4,3125,2294,3846,2798,1973,327.1,321,340,1698,873,2425,0.108,0.0835,0.14,1100,1100,1100,990,990,990,973.8,971.8,975.4,16.2,14.6,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.026,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.31,12.71,16.25,0.903,0.879,0.925,0.971,0.97,0.977,0.877,0.853,0.904,34.89,30.13,40.54,33.9,29.23,39.61,0,0,0,0,0,0,0.753,0,5.42,0.1,0.35,0.65,12.1
-712807200000,1947,6,1946,9,30,4.17,0.666,2.75,125490,189.3,189.3,174.3,4,4,4,1609,1126,2261,1352,868.8,257,257,257,292.8,0,904.1,0.167,0.114,0.228,1059,868.8,1100,990,990,990,969.8,968.3,971.7,20.2,18.3,21.7,0.833,0.531,0.926,0.436,0.245,0.48,0.022,0.011,0.026,1.77,1.11,1.94,0.088,0.051,0.11,18.41,16.33,20.6,0.934,0.925,0.939,0.98,0.978,0.98,0.915,0.905,0.92,44.47,40.75,48.29,43.57,39.84,47.33,0,0,0,0,0,0,0.968,0,1.42,0.16,0.66,0.34,30.1
-710215200000,1947,7,1946,10,31,2.04,0.608,1.43,78539.8,161.5,161.5,105.6,4,2,2.6774193548387095,762.7,542,1096,535.7,315,227,227,227,0,0,0,0.313,0.207,0.419,535.7,315,869.5,990,990,990,966.9,966,968.2,23.1,21.8,24,0.29,0.175,0.524,0.0973,0.033,0.246,0.0043,0.0014,0.011,0.669,0.384,1.1,0.029,0.016,0.051,22.39,20.69,23.58,0.931,0.919,0.942,0.975,0.97,0.98,0.908,0.891,0.923,40.4,33.18,48.86,39.42,32.18,47.88,0,0,0,0,0,0,0.586,0,0.61,0.3,0.7,0.3,38.5
-707536800000,1947,8,1946,11,31,1.2,0.493,0.709,41199.1,71.25,71.25,55.38,2,1,1.8387096774193548,448.8,380.8,527.3,264.8,196.8,184,184,184,0,0,0,0.413,0.349,0.483,264.8,196.8,343.3,990,990,990,965.6,965.3,966,24.4,24,24.7,0.154,0.13,0.182,0.023,0.00968,0.0387,0.00094,0.00039,0.0016,0.341,0.243,0.491,0.014,0.0099,0.02,24.04,23.6,24.32,0.914,0.894,0.939,0.972,0.97,0.98,0.888,0.868,0.921,32.22,23.89,48.6,31.33,23.18,47.62,0,0,0,0,0,0,0.308,0,0.491,0.41,0.59,0.41,34.3
-704858400000,1947,9,1946,12,30,0.849,0.358,0.491,29589.4,50.11,50.11,41.1,2,1,1.1666666666666667,327.4,294.7,377.1,189.4,156.7,138,138,138,0,0,0,0.424,0.366,0.468,189.4,156.7,239.1,990,990,990,965,964.9,965.3,25,24.7,25.1,0.123,0.112,0.141,0.00958,0.00567,0.0178,0.00038,0.00023,0.00072,0.344,0.237,0.476,0.014,0.0095,0.019,24.62,24.35,24.83,0.923,0.894,0.939,0.975,0.97,0.98,0.9,0.867,0.92,38.01,23.94,48.43,37.07,23.22,47.46,0,0,0,0,0,0,0.228,0,0.358,0.42,0.58,0.42,34.9
-702266400000,1947,10,1947,1,31,0.735,0.295,0.44,26779.4,39.84,39.84,35.99,1,1,1,274.4,264.1,290.5,164.4,154.1,110,110,110,0,0,0,0.401,0.379,0.417,164.4,154.1,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.117,0.00644,0.00541,0.00805,0.00026,0.00021,0.00032,0.31,0.281,0.356,0.012,0.011,0.014,24.89,24.78,24.96,0.923,0.919,0.929,0.972,0.97,0.978,0.897,0.891,0.908,37.04,34.67,40.75,35.99,33.63,39.84,0,0,0,0,0,0,0.2,0,0.295,0.4,0.6,0.4,36.4
-699588000000,1947,11,1947,2,30,0.728,0.264,0.464,28338.2,48.14,48.14,39.36,2,1,1.0333333333333334,280.8,261.4,323.6,179.1,155.4,101.7,93,106,0,0,0,0.364,0.29,0.406,179.1,155.4,227.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.108,0.131,0.00819,0.00554,0.0154,0.00033,0.00022,0.00062,0.345,0.238,0.479,0.014,0.0095,0.019,24.83,24.5,24.97,0.926,0.896,0.939,0.974,0.97,0.98,0.902,0.869,0.921,39.57,24.72,49.13,38.56,23.98,48.14,0,0,0,0,0,0,0.219,0,0.264,0.36,0.64,0.36,38.9
-696996000000,1947,12,1947,3,31,1.07,0.279,0.792,46675.9,91.46,91.46,62.74,2,1,1.903225806451613,399.9,294.7,537.8,295.9,190.7,104,104,104,0,0,0,0.265,0.193,0.353,295.9,190.7,433.8,990,990,990,965.4,964.9,966,24.6,24,25.1,0.157,0.119,0.205,0.0292,0.00907,0.0568,0.0012,0.00036,0.0024,0.367,0.24,0.595,0.015,0.0096,0.025,24.25,23.39,24.74,0.918,0.896,0.938,0.972,0.97,0.98,0.893,0.869,0.919,34.42,24.71,46.66,33.49,23.97,45.73,0,0,0,0,0,0,0.349,0,0.278,0.26,0.74,0.26,43.6
-694317600000,1948,1,1947,4,31,1.84,0.339,1.5,84319.5,137.5,137.5,113.3,3,2,2.774193548387097,687,494.7,834.7,560.2,374.7,126.7,120,139,0,0,0,0.187,0.158,0.243,560.2,374.7,695.7,990,990,990,966.6,965.8,967.2,23.4,22.8,24.2,0.277,0.186,0.355,0.0957,0.0449,0.139,0.0041,0.0019,0.0061,0.667,0.459,0.875,0.029,0.019,0.038,22.69,21.89,23.69,0.933,0.918,0.941,0.978,0.97,0.98,0.912,0.891,0.922,42.06,32.8,48.9,41.13,31.82,47.92,0,0,0,0,0,0,0.63,0,0.34,0.18,0.82,0.18,45.8
-691639200000,1948,2,1947,5,29,3.69,0.384,2.39,113105,191.6,191.6,162.5,4,3,3.9310344827586206,1471,847.1,3827,1318,710.1,153.4,137,162,362.2,0,2565,0.122,0.0423,0.162,955.7,710.1,1100,990,990,990,969.2,967.3,975.3,20.8,14.7,22.7,0.66,0.361,0.926,0.338,0.145,0.48,0.017,0.0064,0.033,1.42,0.802,1.94,0.071,0.036,0.13,19.33,12.75,21.81,0.931,0.88,0.941,0.977,0.97,0.98,0.91,0.854,0.922,42.38,30.26,48.89,41.44,29.35,47.91,0,0,0,0,0,0,0.903,0,1.3,0.1,0.65,0.35,30.7
-689133600000,1948,3,1947,6,31,15.4,0.778,2.95,7017.12,105.2,105.2,9.432,4,4,4,5742,4402,6170,5451,4163,290.5,239,315,4351,3063,4831,0.0506,0.0387,0.0565,1100,1100,1100,990.07,990,990.1,978.6,976.4,979.3,11.4,10.8,13.6,0.901,0.888,0.926,0.48,0.48,0.48,0.042,0.035,0.044,1.92,1.9,1.94,0.17,0.14,0.18,9.51,8.938,11.64,0.0836,0,0.864,0.0939,0,0.97,0.0811,0,0.838,2.431,0,27.12,2.358,0,26.31,0,0,28,0,0,0.903,0.0524,0.903,12.45,0.051,0.19,0.81,0.456
-686455200000,1948,4,1947,7,30,13,0.943,2.85,56218.3,111.7,111.7,78.08,4,4,4,5018,4057,5574,4654,3693,364,364,364,3554,2593,4110,0.0732,0.0653,0.0897,1100,1100,1100,990.02,990,990.05,977.5,975.8,978.4,12.5,11.7,14.2,0.918,0.906,0.926,0.48,0.48,0.48,0.038,0.034,0.041,1.93,1.92,1.94,0.15,0.14,0.16,10.61,9.737,12.28,0.691,0,0.87,0.776,0,0.97,0.671,0,0.844,20.12,0,28.8,19.52,0,27.93,0,0,6,0,0,0.2,0.434,0.2,10.15,0.073,0.22,0.78,4.32
-683863200000,1948,5,1947,8,31,8.51,0.876,2.95,99816.3,157,157,134.2,4,4,4,3177,2346,4027,2849,2025,327.1,321,340,1749,924.7,2606,0.106,0.0797,0.137,1100,1100,1100,990,990,990,973.9,971.9,975.7,16.1,14.3,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.034,1.94,1.94,1.94,0.12,0.11,0.14,14.19,12.33,16.12,0.901,0.871,0.924,0.971,0.97,0.976,0.875,0.845,0.903,34.54,28.96,40.2,33.54,28.09,39.25,0,0,0,0,0,0,0.745,0,5.56,0.1,0.35,0.65,11.7
-681184800000,1948,6,1947,9,30,4.55,0.666,2.82,124993,188.6,188.6,173.6,4,4,4,1756,1200,2302,1499,942.6,257,257,257,412.3,0,944.5,0.152,0.112,0.214,1087,942.6,1100,990,990,990,970.3,968.5,971.8,19.7,18.2,21.5,0.884,0.598,0.926,0.465,0.304,0.48,0.024,0.014,0.026,1.87,1.3,1.94,0.095,0.06,0.11,17.85,16.23,20.18,0.932,0.925,0.939,0.98,0.977,0.98,0.913,0.904,0.92,44.3,40.49,48.12,43.4,39.56,47.16,0,0,0,0,0,0,0.964,0,1.73,0.15,0.62,0.38,27.5
-678592800000,1948,7,1947,10,31,2.28,0.686,1.6,85849,169.2,169.2,115.4,4,2,2.967741935483871,852.9,577.9,1183,596.9,321.9,256,256,256,0,0,0,0.315,0.216,0.443,596.9,321.9,926.7,990,990,990,967.3,966.2,968.5,22.7,21.5,23.8,0.332,0.18,0.584,0.12,0.0344,0.291,0.0054,0.0014,0.014,0.738,0.398,1.25,0.033,0.017,0.058,21.97,20.27,23.4,0.931,0.918,0.94,0.975,0.97,0.98,0.908,0.891,0.922,39.97,32.52,47.06,39,31.55,46.12,0,0,0,0,0,0,0.641,0,0.68,0.3,0.7,0.3,37.7
-675914400000,1948,8,1947,11,31,1.28,0.493,0.785,45424,80.9,80.9,61.05,2,1,1.935483870967742,477,398.1,571.9,293,214.1,184,184,184,0,0,0,0.391,0.322,0.462,293,214.1,387.9,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.164,0.136,0.197,0.0286,0.0128,0.0476,0.0012,0.00052,0.002,0.366,0.243,0.511,0.015,0.0099,0.021,23.89,23.32,24.32,0.916,0.894,0.939,0.972,0.97,0.98,0.89,0.868,0.921,32.95,23.89,48.6,32.05,23.18,47.62,0,0,0,0,0,0,0.339,0,0.495,0.39,0.61,0.39,35.5
-673236000000,1948,9,1947,12,30,0.871,0.358,0.513,30717.1,53.3,53.3,42.66,2,1,1.3,335.9,283.6,391.8,197.9,145.6,138,138,138,0,0,0,0.415,0.352,0.487,197.9,145.6,253.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.126,0.108,0.146,0.0111,0.00456,0.0208,0.00045,0.00018,0.00084,0.331,0.237,0.476,0.013,0.0095,0.019,24.59,24.35,24.9,0.92,0.894,0.939,0.974,0.97,0.98,0.896,0.867,0.92,36.05,23.94,48.43,35.15,23.22,47.46,0,0,0,0,0,0,0.237,0,0.358,0.41,0.59,0.41,35.3
-670644000000,1948,10,1948,1,31,0.782,0.295,0.487,29827.6,47.23,47.23,40.09,1,1,1,292,283.6,323.6,182,173.6,110,110,110,0,0,0,0.377,0.34,0.388,182,173.6,213.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.115,0.129,0.00834,0.00736,0.0127,0.00033,0.00029,0.00051,0.362,0.335,0.465,0.014,0.013,0.019,24.77,24.52,24.83,0.929,0.926,0.938,0.976,0.974,0.98,0.907,0.902,0.92,41.07,39.16,48.2,40.09,38.15,47.23,0,0,0,0,0,0,0.223,0,0.295,0.38,0.62,0.38,38.1
-667965600000,1948,11,1948,2,30,0.903,0.289,0.614,36180.7,55.89,55.89,50.25,2,1,1.8666666666666667,348.4,325.7,370.4,237,211.7,111.3,106,114,0,0,0,0.32,0.286,0.35,237,211.7,264.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.138,0.13,0.146,0.0174,0.0123,0.0229,0.0007,0.00049,0.00092,0.288,0.234,0.48,0.012,0.0094,0.019,24.57,24.46,24.69,0.906,0.894,0.939,0.971,0.97,0.98,0.88,0.867,0.921,29.11,23.96,49.04,28.3,23.24,48.06,0,0,0,0,0,0,0.279,0,0.289,0.32,0.68,0.32,40.1
-665373600000,1948,12,1948,3,31,1.07,0.303,0.77,45114.5,63.16,63.16,60.64,2,2,2,400.4,373,402.9,287.4,255,113,104,118,0,0,0,0.282,0.258,0.316,287.4,255,298.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.155,0.145,0.158,0.0275,0.021,0.0298,0.0011,0.00085,0.0012,0.329,0.281,0.345,0.013,0.011,0.014,24.27,24.24,24.45,0.914,0.907,0.916,0.97,0.97,0.97,0.886,0.879,0.889,31.26,27.72,32.56,30.32,26.89,31.58,0,0,0,0,0,0,0.337,0,0.3,0.28,0.72,0.28,42.2
-662695200000,1949,1,1948,4,31,1.19,0.227,0.967,57029.7,85.17,85.17,76.65,2,2,2,445.7,402.9,472.5,361.1,311.9,84.61,73,91,0,0,0,0.191,0.154,0.226,361.1,311.9,399.5,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.178,0.161,0.19,0.0422,0.0324,0.0499,0.0017,0.0013,0.0021,0.452,0.365,0.522,0.019,0.015,0.022,23.94,23.75,24.22,0.928,0.919,0.934,0.974,0.97,0.98,0.904,0.891,0.915,39.32,34.04,43.45,38.33,33.02,42.59,0,0,0,0,0,0,0.426,0,0.223,0.19,0.81,0.19,47.9
-660016800000,1949,2,1948,5,28,1.26,0.206,1.05,61287,106.6,106.6,91.2,3,2,2.357142857142857,520.9,472.5,608.8,435.9,387.5,85,85,85,0,0,0,0.164,0.14,0.18,435.9,387.5,523.8,990,990,990,965.9,965.7,966.3,24.1,23.7,24.3,0.206,0.187,0.247,0.0574,0.0475,0.0795,0.0024,0.002,0.0034,0.519,0.449,0.633,0.022,0.019,0.026,23.54,23.12,23.77,0.93,0.918,0.94,0.976,0.97,0.98,0.908,0.89,0.922,40.61,32.82,48.74,39.68,31.84,47.77,0,0,0,0,0,0,0.507,0,0.21,0.16,0.83,0.17,48.6
-657597600000,1949,3,1948,6,31,1.88,0.287,1.6,89580.2,134.4,134.4,120.4,3,3,3,703.6,608.8,779.4,596.6,501.8,107,107,107,0,0,0,0.153,0.137,0.176,596.6,501.8,672.4,990,990,990,966.7,966.3,967,23.3,23,23.7,0.294,0.24,0.337,0.107,0.0707,0.132,0.0046,0.003,0.0057,0.683,0.509,0.824,0.029,0.022,0.036,22.6,22.16,23.16,0.932,0.923,0.939,0.977,0.97,0.98,0.911,0.895,0.92,41.05,35.04,45.71,40.13,33.99,44.8,0,0,0,0,0,0,0.669,0,0.28,0.15,0.85,0.15,47.6
-654919200000,1949,4,1948,7,30,2.24,0.324,1.91,102955,149.6,149.6,143,4,3,3.7,862.4,779.4,905.4,737.4,654.4,125,125,125,0,0,0,0.145,0.138,0.16,737.4,654.4,780.4,990,990,990,967.3,967,967.5,22.7,22.5,23,0.388,0.331,0.422,0.16,0.126,0.18,0.0071,0.0055,0.008,0.837,0.794,0.923,0.037,0.035,0.041,21.81,21.61,22.19,0.932,0.928,0.941,0.974,0.97,0.98,0.907,0.9,0.922,40.14,37.25,48.19,39.11,36.14,47.23,0,0,0,0,0,0,0.794,0,0.33,0.14,0.85,0.15,46
-652327200000,1949,5,1948,8,31,1.9,0.394,1.51,84178.8,144.2,144.2,113.1,3,2,2.6451612903225805,709.9,494.7,885.1,562.9,347.7,147,147,147,0,0,0,0.215,0.166,0.297,562.9,347.7,738.1,990,990,990,966.7,965.8,967.4,23.3,22.6,24.2,0.284,0.179,0.385,0.099,0.0395,0.159,0.0043,0.0016,0.0071,0.705,0.432,0.972,0.031,0.018,0.043,22.56,21.59,23.74,0.935,0.923,0.942,0.978,0.97,0.98,0.914,0.895,0.923,43.76,35.14,49.06,42.8,34.08,48.08,0,0,0,0,0,0,0.629,0,0.39,0.21,0.79,0.21,44.3
-649648800000,1949,6,1948,9,30,1.06,0.308,0.755,44169.3,75.51,75.51,61.35,2,2,2,410.3,360.3,477.4,291.3,241.3,119,119,119,0,0,0,0.292,0.249,0.33,291.3,241.3,358.4,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.158,0.14,0.181,0.0283,0.0183,0.0417,0.0012,0.00074,0.0017,0.339,0.261,0.45,0.014,0.011,0.019,24.22,23.8,24.54,0.914,0.902,0.927,0.97,0.97,0.973,0.887,0.875,0.903,31.61,26.19,38.79,30.67,25.4,37.76,0,0,0,0,0,0,0.341,0,0.305,0.29,0.71,0.29,41.7
-647056800000,1949,7,1948,10,31,0.867,0.289,0.578,34948.7,53.34,53.34,46.97,2,1,1.2903225806451613,323.7,283.6,360.3,215.7,175.6,108,108,108,0,0,0,0.335,0.3,0.381,215.7,175.6,252.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.13,0.116,0.143,0.0135,0.00756,0.0205,0.00054,0.0003,0.00083,0.383,0.236,0.479,0.015,0.0094,0.019,24.6,24.49,24.82,0.926,0.895,0.939,0.977,0.97,0.98,0.905,0.868,0.921,40.36,24.24,49.11,39.46,23.51,48.13,0,0,0,0,0,0,0.261,0,0.289,0.33,0.67,0.33,40.3
-644378400000,1949,8,1948,11,31,0.703,0.249,0.454,27812.4,42.32,42.32,37.38,1,1,1,262.6,236.2,283.6,169.6,143.2,93,93,93,0,0,0,0.356,0.328,0.394,169.6,143.2,190.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.102,0.119,0.00696,0.00432,0.00906,0.00028,0.00017,0.00036,0.324,0.252,0.385,0.013,0.0099,0.015,24.93,24.78,25.13,0.925,0.915,0.932,0.974,0.97,0.98,0.901,0.887,0.914,38.35,32.28,43.18,37.38,31.31,42.32,0,0,0,0,0,0,0.208,0,0.249,0.35,0.65,0.35,39.6
-641700000000,1949,9,1948,12,30,0.553,0.203,0.35,21282.6,35.84,35.84,29.56,1,1,1,213.5,192.9,234.8,135.1,101.9,78.33,72,91,0,0,0,0.371,0.307,0.472,135.1,101.9,162.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0978,0.087,0.107,0.00351,0.00019,0.00628,0.00014,0.0000074,0.00025,0.234,0.161,0.301,0.0092,0.0063,0.012,25.28,25.09,25.43,0.908,0.886,0.922,0.97,0.968,0.97,0.881,0.858,0.895,30.48,22.52,36.95,29.56,21.81,35.84,0,0,0,0,0,0,0.164,0,0.203,0.37,0.63,0.37,38.5
-639108000000,1949,10,1949,1,31,0.469,0.177,0.291,17422.7,26.22,26.22,23.42,1,1,1,175,171.1,193.3,108.8,98.14,66.23,52,73,0,0,0,0.378,0.304,0.427,108.8,98.14,120.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0836,0.0914,0.00095,0,0.00203,0.000037,0,0.000079,0.172,0.152,0.196,0.0067,0.0059,0.0077,25.38,25.35,25.39,0.892,0.882,0.903,0.969,0.966,0.97,0.864,0.853,0.876,24.17,21.56,27.03,23.42,20.83,26.22,0,0,0,0,0,0,0.13,0,0.178,0.38,0.62,0.38,37.1
-636429600000,1949,11,1949,2,30,0.504,0.13,0.375,22950.7,41.69,41.69,31.88,1,1,1,194.5,171.1,236.2,144.5,121.1,50,50,50,0,0,0,0.26,0.212,0.292,144.5,121.1,186.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0968,0.0885,0.111,0.00445,0.00211,0.00862,0.00017,0.000083,0.00034,0.252,0.195,0.365,0.0099,0.0076,0.014,25.29,25.02,25.35,0.915,0.903,0.931,0.971,0.97,0.98,0.888,0.876,0.913,32.81,27.2,42.54,31.88,26.39,41.69,0,0,0,0,0,0,0.177,0,0.129,0.26,0.74,0.26,45.5
-633837600000,1949,12,1949,3,31,0.85,0.174,0.677,40492.1,77.15,77.15,54.42,2,1,1.6774193548387097,317.4,243.3,420.3,252.6,184.3,64.81,59,77,0,0,0,0.21,0.14,0.272,252.6,184.3,361.3,990,990,990,965,964.7,965.5,25,24.5,25.3,0.137,0.112,0.175,0.0206,0.00843,0.0423,0.00083,0.00033,0.0017,0.347,0.22,0.453,0.014,0.0087,0.018,24.66,24.06,24.98,0.918,0.892,0.938,0.974,0.97,0.98,0.894,0.865,0.919,35.44,23.7,48.36,34.54,22.99,47.39,0,0,0,0,0,0,0.302,0,0.173,0.2,0.8,0.2,47.6
-631159200000,1950,1,1949,4,31,1.54,0.296,1.24,71117.3,119.4,119.4,95.59,3,2,2.5483870967741935,574.9,426.6,712.1,464.3,335.6,110.6,91,120,0,0,0,0.193,0.169,0.219,464.3,335.6,592.1,990,990,990,966.2,965.5,966.7,23.8,23.3,24.5,0.224,0.169,0.292,0.0656,0.0371,0.107,0.0028,0.0015,0.0046,0.534,0.406,0.674,0.022,0.017,0.029,23.29,22.58,24.07,0.928,0.917,0.94,0.974,0.97,0.98,0.904,0.89,0.921,39.21,32.39,48.31,38.21,31.42,47.34,0,0,0,0,0,0,0.531,0,0.3,0.19,0.81,0.19,46.2
-628480800000,1950,2,1949,5,28,5.58,0.349,2.33,93740.4,184.4,184.4,139.5,4,3,3.7857142857142856,2308,720.3,5187,2164,583.3,144.1,137,162,1200,0,3925,0.0936,0.0312,0.19,964.2,583.3,1100,990,990,990.02,971.3,966.8,977.8,18.7,12.2,23.2,0.729,0.289,0.926,0.368,0.103,0.48,0.022,0.0045,0.039,1.55,0.66,1.94,0.092,0.028,0.16,17.16,10.29,22.56,0.914,0.864,0.94,0.975,0.97,0.98,0.892,0.838,0.921,38.02,23.97,47.04,37.12,23.25,46.1,0,0,0,0,0,0,0.775,0,3.25,0.063,0.42,0.58,16.8
-626061600000,1950,3,1949,6,31,11.7,0.771,2.95,79595,115.9,115.9,107,4,4,4,4351,3886,5187,4063,3647,288,239,315,2963,2547,3772,0.0662,0.0605,0.079,1100,1100,1100,990,990,990.02,976.3,975.4,977.8,13.7,12.2,14.6,0.925,0.918,0.926,0.48,0.48,0.48,0.035,0.033,0.039,1.94,1.93,1.94,0.14,0.13,0.16,11.76,10.29,12.62,0.869,0.864,0.877,0.97,0.97,0.97,0.843,0.838,0.851,27.57,23.97,29.86,26.75,23.25,28.97,0,0,0,0,0,0,0.594,0,8.75,0.066,0.25,0.75,6.8
-623383200000,1950,4,1949,7,30,9.59,0.765,2.85,86882.1,126.4,126.4,120.7,4,4,4,3698,3467,3886,3403,3172,295,295,295,2303,2072,2491,0.0798,0.0759,0.0851,1100,1100,1100,990,990,990,975,974.6,975.4,15,14.6,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.02,12.62,13.51,0.886,0.877,0.894,0.97,0.97,0.97,0.859,0.851,0.867,31.1,29.86,32.57,30.17,28.97,31.59,0,0,0,0,0,0,0.67,0,6.74,0.08,0.3,0.7,9.06
-620791200000,1950,5,1949,8,31,6.87,0.86,2.95,112244,173.2,173.2,150.9,4,4,4,2564,1808,3441,2243,1487,321,321,321,1143,386.8,2020,0.13,0.0933,0.178,1100,1100,1100,990,990,990,972.4,970.5,974.5,17.6,15.5,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.031,1.94,1.94,1.94,0.11,0.099,0.13,15.62,13.56,17.58,0.918,0.895,0.932,0.975,0.97,0.98,0.894,0.868,0.913,38.69,32.74,44.18,37.72,31.75,43.29,0,0,0,0,0,0,0.838,0,3.92,0.13,0.43,0.57,16.3
-618112800000,1950,6,1949,9,30,3.13,0.544,2.38,117435,190.7,190.7,163.1,4,3,3.7333333333333334,1209,751.7,1752,999.1,541.7,210,210,210,82.58,0,441.5,0.184,0.12,0.279,916.5,541.7,1100,990,990,990,968.5,966.9,970.3,21.5,19.7,23.1,0.634,0.278,0.926,0.32,0.0867,0.48,0.015,0.0038,0.024,1.38,0.595,1.94,0.065,0.026,0.099,20.09,17.76,22.5,0.936,0.926,0.942,0.979,0.97,0.98,0.916,0.898,0.923,44.54,36.9,48.65,43.6,35.79,47.68,0,0,0,0,0,0,0.906,0,0.75,0.17,0.76,0.24,37.5
-615520800000,1950,7,1949,10,31,1.48,0.498,0.979,55915.9,110.2,110.2,75.16,3,2,2.193548387096774,551.4,435.5,739.6,365.4,249.5,186,186,186,0,0,0,0.346,0.251,0.427,365.4,249.5,553.6,990,990,990,966.1,965.6,966.9,23.9,23.1,24.4,0.192,0.148,0.28,0.0439,0.0199,0.0915,0.0018,0.00081,0.004,0.436,0.278,0.626,0.018,0.011,0.027,23.49,22.53,24.16,0.921,0.905,0.939,0.972,0.97,0.98,0.896,0.878,0.92,35.23,26.74,46.93,34.27,25.94,45.99,0,0,0,0,0,0,0.418,0,0.501,0.34,0.66,0.34,37.8
-612842400000,1950,8,1949,11,31,0.987,0.415,0.572,33931.2,57.75,57.75,45.61,2,1,1.4193548387096775,368.4,306,431,213.4,151,155,155,155,0,0,0,0.425,0.36,0.507,213.4,151,276,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.132,0.11,0.154,0.0137,0.0051,0.0252,0.00056,0.0002,0.001,0.336,0.237,0.474,0.014,0.0096,0.019,24.42,24.15,24.79,0.919,0.894,0.939,0.974,0.97,0.98,0.895,0.867,0.92,35.44,23.83,48.12,34.53,23.11,47.16,0,0,0,0,0,0,0.253,0,0.415,0.42,0.58,0.42,34.4
-610164000000,1950,9,1949,12,30,0.673,0.306,0.368,22191.6,40.71,40.71,30.82,1,1,1,259.8,220.5,302.3,141.8,102.5,118,118,118,0,0,0,0.459,0.39,0.535,141.8,102.5,184.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0894,0.118,0.00418,0.000253,0.00843,0.00017,0.0000099,0.00034,0.255,0.164,0.367,0.01,0.0064,0.015,25.02,24.72,25.31,0.911,0.887,0.93,0.97,0.969,0.979,0.884,0.859,0.911,31.75,22.58,41.57,30.82,21.87,40.71,0,0,0,0,0,0,0.171,0,0.305,0.45,0.55,0.45,33
-607572000000,1950,10,1950,1,31,0.549,0.237,0.312,18779.4,28.1,28.1,25.24,1,1,1,204.8,192.9,220.5,116.3,95.9,88.48,73,97,0,0,0,0.431,0.363,0.503,116.3,95.9,128.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0853,0.095,0.00165,0,0.00282,0.000065,0,0.00011,0.19,0.15,0.213,0.0074,0.0059,0.0083,25.36,25.27,25.44,0.899,0.88,0.908,0.97,0.965,0.97,0.872,0.849,0.881,26.03,21.05,28.97,25.24,20.31,28.1,0,0,0,0,0,0,0.14,0,0.237,0.43,0.57,0.43,34.2
-604893600000,1950,11,1950,2,30,0.589,0.196,0.393,23987.5,47.78,47.78,33.32,2,1,1.0333333333333334,227.2,201.2,283.6,151.5,127.5,75.67,67,93,0,0,0,0.337,0.236,0.422,151.5,127.5,216.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0952,0.124,0.00529,0.00275,0.0133,0.00021,0.00011,0.00053,0.268,0.214,0.461,0.011,0.0084,0.018,25.18,24.71,25.37,0.915,0.892,0.939,0.972,0.97,0.98,0.89,0.865,0.92,33.47,23.63,48.76,32.55,22.92,47.78,0,0,0,0,0,0,0.185,0,0.196,0.33,0.67,0.33,40.7
