datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-602301600000,1950,12,1950,3,31,1,0.279,0.721,42731,78.02,78.02,57.43,2,1,1.7419354838709677,373.4,290.5,472.5,269.4,186.5,104,104,104,0,0,0,0.284,0.22,0.358,269.4,186.5,368.5,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.147,0.118,0.182,0.024,0.00865,0.0437,0.00097,0.00034,0.0018,0.36,0.232,0.472,0.015,0.0093,0.019,24.38,23.81,24.77,0.92,0.894,0.939,0.973,0.97,0.98,0.895,0.867,0.92,35.41,24.04,48.84,34.48,23.32,47.86,0,0,0,0,0,0,0.319,0,0.279,0.28,0.72,0.28,42.7
-599623200000,1951,1,1950,4,31,1.58,0.321,1.25,71332.5,113.5,113.5,95.88,3,2,2.7096774193548385,588.5,472.5,682.3,468.5,352.5,120,120,120,0,0,0,0.206,0.176,0.254,468.5,352.5,562.3,990,990,990,966.2,965.7,966.6,23.8,23.4,24.3,0.226,0.178,0.275,0.0655,0.0405,0.0949,0.0028,0.0017,0.0041,0.51,0.438,0.619,0.021,0.018,0.026,23.25,22.75,23.84,0.925,0.918,0.939,0.972,0.97,0.98,0.899,0.891,0.92,36.91,32.8,47.52,35.9,31.82,46.57,0,0,0,0,0,0,0.533,0,0.33,0.2,0.79,0.21,45.1
-596944800000,1951,2,1950,5,28,2.22,0.304,1.88,99667,193.8,193.8,148.3,4,3,3.5,916.2,691.9,1455,790.7,586.9,125.6,105,137,12.33,0,217.7,0.141,0.0942,0.176,778.3,586.9,1100,990,990,990,967.5,966.7,969.3,22.5,20.7,23.3,0.447,0.287,0.87,0.213,0.105,0.48,0.0097,0.0045,0.023,1.01,0.662,1.89,0.046,0.028,0.091,21.48,18.78,22.67,0.935,0.927,0.94,0.978,0.97,0.98,0.915,0.899,0.921,43.3,36.66,49.44,42.38,35.56,48.45,0,0,0,0,0,0,0.824,0,0.34,0.14,0.85,0.15,44.9
-594525600000,1951,3,1950,6,31,9.55,0.592,2.95,93112,179.4,179.4,125.2,4,4,4,3566,1631,4402,3345,1448,220.9,183,239,2245,348.4,3063,0.0649,0.053,0.112,1100,1100,1100,990,990,990,974.6,969.9,976.4,15.4,13.6,20.1,0.926,0.912,0.926,0.48,0.48,0.48,0.032,0.024,0.035,1.94,1.93,1.94,0.13,0.096,0.14,13.41,11.64,18.16,0.886,0.864,0.934,0.972,0.97,0.98,0.861,0.838,0.916,32.19,27.12,45.77,31.29,26.31,44.86,0,0,0,0,0,0,0.695,0,6.6,0.062,0.31,0.69,9.75
-591847200000,1951,4,1950,7,30,7.84,0.63,2.85,99103.2,142.5,142.5,137.6,4,4,4,3025,2840,3488,2782,2623,243,217,295,1682,1523,2093,0.08,0.0722,0.0982,1100,1100,1100,990,990,990,973.6,973.1,974.6,16.4,15.4,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.5,13.46,14.93,0.907,0.893,0.912,0.97,0.97,0.97,0.88,0.867,0.885,35.48,32.44,36.74,34.41,31.46,35.64,0,0,0,0,0,0,0.765,0,4.99,0.08,0.36,0.64,12.6
-589255200000,1951,5,1950,8,31,6.87,0.821,2.95,111964,161.9,161.9,150.5,4,4,4,2566,2169,2831,2259,1848,306.5,276,321,1159,748.2,1455,0.121,0.0975,0.148,1100,1100,1100,990,990,990,972.5,971.5,973.1,17.5,16.9,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.1,0.11,15.59,14.95,16.55,0.919,0.913,0.927,0.973,0.97,0.979,0.894,0.885,0.907,38.65,36.8,41.36,37.62,35.7,40.49,0,0,0,0,0,0,0.836,0,3.92,0.12,0.43,0.57,16.3
-586576800000,1951,6,1950,9,30,4.24,0.666,2.77,125613,189.3,189.3,174.5,4,4,4,1637,1128,2139,1380,870.7,257,257,257,313.3,0,782.2,0.163,0.12,0.228,1067,870.7,1100,990,990,990,969.9,968.3,971.4,20.1,18.6,21.7,0.847,0.533,0.926,0.444,0.247,0.48,0.022,0.011,0.026,1.8,1.11,1.94,0.09,0.051,0.1,18.28,16.62,20.58,0.933,0.927,0.939,0.98,0.978,0.98,0.915,0.908,0.92,44.51,41.09,48.29,43.62,40.2,47.33,0,0,0,0,0,0,0.969,0,1.47,0.16,0.65,0.35,29.6
-583984800000,1951,7,1950,10,31,2.09,0.608,1.49,81080.5,161.5,161.5,109,4,2,2.774193548387097,782,556.2,1096,555,329.2,227,227,227,0,0,0,0.305,0.207,0.408,555,329.2,869.5,990,990,990,967,966.1,968.2,23,21.8,23.9,0.3,0.18,0.524,0.103,0.0358,0.246,0.0046,0.0015,0.011,0.685,0.408,1.1,0.03,0.017,0.051,22.3,20.69,23.49,0.931,0.918,0.942,0.975,0.97,0.98,0.908,0.891,0.923,40.22,32.56,48.86,39.24,31.59,47.88,0,0,0,0,0,0,0.605,0,0.6,0.29,0.71,0.29,38.8
-581306400000,1951,8,1950,11,31,1.23,0.493,0.736,42705.6,76.36,76.36,57.4,2,1,1.8709677419354838,458.9,389.1,551,274.9,205.1,184,184,184,0,0,0,0.405,0.334,0.473,274.9,205.1,367,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.158,0.133,0.19,0.025,0.011,0.0434,0.001,0.00045,0.0018,0.351,0.243,0.491,0.014,0.0099,0.02,23.98,23.45,24.32,0.915,0.894,0.939,0.972,0.97,0.98,0.889,0.868,0.921,32.57,23.89,48.6,31.67,23.18,47.62,0,0,0,0,0,0,0.319,0,0.494,0.4,0.6,0.4,34.7
-578628000000,1951,9,1950,12,30,0.844,0.358,0.486,29174.3,52.18,52.18,40.52,2,1,1.2333333333333334,325.6,273.8,386.5,187.6,135.8,138,138,138,0,0,0,0.429,0.357,0.504,187.6,135.8,248.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.123,0.104,0.144,0.00971,0.00358,0.0197,0.00039,0.00014,0.0008,0.321,0.237,0.476,0.013,0.0095,0.019,24.65,24.35,24.97,0.919,0.894,0.939,0.974,0.97,0.98,0.895,0.867,0.92,35.67,23.94,48.43,34.77,23.22,47.46,0,0,0,0,0,0,0.225,0,0.358,0.42,0.58,0.42,34.6
-576036000000,1951,10,1951,1,31,0.757,0.295,0.462,27980.8,55.56,55.56,37.61,2,1,1.096774193548387,282.5,256.7,373,172.5,146.7,110,110,110,0,0,0,0.393,0.295,0.429,172.5,146.7,263,990,990,990,964.8,964.7,965.3,25.2,24.7,25.3,0.114,0.105,0.146,0.00763,0.00467,0.0226,0.0003,0.00018,0.00091,0.31,0.23,0.439,0.012,0.0092,0.018,24.85,24.44,25.01,0.921,0.893,0.937,0.972,0.97,0.98,0.895,0.866,0.918,36.2,23.73,46.62,35.22,23.02,45.69,0,0,0,0,0,0,0.209,0,0.295,0.39,0.61,0.39,37
-573357600000,1951,11,1951,2,30,0.888,0.275,0.613,36738.2,77.02,77.02,51.03,2,1,1.5,342.7,306,470.2,236.7,200,106,106,106,0,0,0,0.314,0.225,0.346,236.7,200,364.2,990,990,990,965.1,964.9,965.7,24.9,24.3,25.1,0.137,0.124,0.182,0.0173,0.01,0.0428,0.0007,0.0004,0.0018,0.372,0.23,0.479,0.015,0.0092,0.019,24.52,23.83,24.74,0.922,0.893,0.939,0.975,0.97,0.98,0.899,0.866,0.921,37.92,23.8,49.13,37.03,23.09,48.14,0,0,0,0,0,0,0.283,0,0.275,0.31,0.69,0.31,41.4
-570765600000,1951,12,1951,3,31,1.61,0.323,1.29,72093.5,184.6,184.6,96.9,4,2,2.4193548387096775,601,453.1,1128,480.4,327.1,120.6,118,126,0,0,0,0.22,0.105,0.278,480.4,327.1,1010,990,990,990,966.3,965.6,968.3,23.7,21.7,24.4,0.257,0.171,0.645,0.0903,0.0354,0.363,0.004,0.0015,0.017,0.617,0.396,1.46,0.027,0.016,0.067,23.13,20.24,23.97,0.93,0.922,0.94,0.975,0.97,0.98,0.907,0.894,0.921,40.69,35.43,47.1,39.7,34.37,46.15,0,0,0,0,0,0,0.538,0,0.32,0.2,0.8,0.2,44.8
-568087200000,1952,1,1951,4,31,4.44,0.402,2.85,129544,189.6,189.6,174.1,4,4,4,1656,1066,2671,1506,916.3,150,150,150,440.8,0,1421,0.0977,0.0562,0.141,1066,916.3,1100,990,990,990,969.9,968.1,972.7,20.1,17.3,21.9,0.831,0.552,0.926,0.441,0.283,0.48,0.022,0.013,0.028,1.78,1.21,1.94,0.09,0.055,0.11,18.3,15.34,20.68,0.933,0.917,0.94,0.979,0.972,0.98,0.913,0.891,0.921,44.46,37.92,48.37,43.53,36.84,47.4,0,0,0,0,0,0,0.967,0,1.59,0.091,0.64,0.36,29.2
-565408800000,1952,2,1951,5,29,9.02,0.494,2.76,85997.5,146.6,146.6,123.6,4,4,4,3599,2697,4967,3402,2500,197,197,197,2302,1400,3670,0.0559,0.0397,0.073,1100,1100,1100,990,990,990,974.8,972.8,977.5,15.2,12.5,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.028,0.038,1.94,1.94,1.94,0.13,0.11,0.15,13.26,10.61,15.28,0.889,0.864,0.916,0.97,0.97,0.971,0.862,0.838,0.89,31.84,24.71,37.74,30.89,23.97,36.65,0,0,0,0,0,0,0.686,0,6.26,0.055,0.31,0.69,9.53
-562903200000,1952,3,1951,6,31,14.9,0.844,2.95,25411.6,104.2,104.2,34.16,4,4,4,5570,4462,6170,5255,4147,315,315,315,4155,3047,4755,0.0571,0.0511,0.0706,1100,1100,1100,990.06,990,990.1,978.4,976.5,979.3,11.7,10.8,13.5,0.905,0.888,0.926,0.48,0.48,0.48,0.041,0.036,0.044,1.92,1.9,1.94,0.16,0.14,0.18,9.773,8.938,11.53,0.306,0,0.864,0.344,0,0.97,0.297,0,0.838,8.803,0,26.86,8.539,0,26.06,0,0,20,0,0,0.645,0.19,0.645,11.95,0.057,0.2,0.8,1.71
-560224800000,1952,4,1951,7,30,8.88,0.765,2.85,91964.8,152,152,127.7,4,4,4,3427,2517,4336,3132,2222,295,295,295,2032,1122,2941,0.0882,0.068,0.117,1100,1100,1100,990,990,990,974.4,972.3,976.3,15.6,13.7,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.027,0.035,1.94,1.94,1.94,0.13,0.11,0.14,13.64,11.76,15.71,0.893,0.864,0.921,0.97,0.97,0.974,0.867,0.838,0.897,32.91,27.4,39.01,31.93,26.58,37.99,0,0,0,0,0,0,0.71,0,6.03,0.086,0.32,0.68,10.4
-557632800000,1952,5,1951,8,31,4.65,0.659,2.91,129917,192.1,192.1,174.6,4,4,4,1736,1167,2450,1490,974.7,246.2,192,276,402.7,0,1074,0.145,0.113,0.181,1087,974.7,1100,990,990,990,970.2,968.4,972.2,19.8,17.8,21.6,0.868,0.613,0.926,0.464,0.33,0.48,0.024,0.015,0.027,1.85,1.36,1.94,0.094,0.063,0.11,17.95,15.87,20.21,0.932,0.922,0.939,0.979,0.975,0.98,0.913,0.899,0.921,44.57,39.49,48.99,43.66,38.5,48.01,0,0,0,0,0,0,0.97,0,1.74,0.14,0.63,0.37,27.9
-554954400000,1952,6,1951,9,30,2.17,0.417,1.75,94514.1,179.6,179.6,131.3,4,2,3.2333333333333334,837.8,583,1142,676.8,422,161,161,161,0,0,0,0.202,0.141,0.276,676.8,422,980.7,990,990,990,967.2,966.2,968.3,22.8,21.7,23.8,0.37,0.207,0.617,0.155,0.0544,0.335,0.0069,0.0023,0.015,0.837,0.477,1.38,0.037,0.02,0.064,21.93,20.28,23.2,0.934,0.919,0.941,0.977,0.97,0.98,0.912,0.891,0.922,41.83,32.99,48.97,40.87,32,47.99,0,0,0,0,0,0,0.729,0,0.42,0.19,0.81,0.19,43.6
-552362400000,1952,7,1951,10,31,1.3,0.454,0.844,48965.7,91.49,91.49,65.81,2,2,2,484.7,420.3,571.9,315.1,234.3,169.5,135,186,0,0,0,0.357,0.236,0.443,315.1,234.3,436.9,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.17,0.143,0.211,0.033,0.0169,0.0574,0.0014,0.00069,0.0024,0.387,0.257,0.606,0.016,0.01,0.025,23.83,23.22,24.25,0.917,0.899,0.938,0.973,0.97,0.98,0.893,0.872,0.92,33.79,25.04,46.68,32.91,24.29,45.74,0,0,0,0,0,0,0.366,0,0.456,0.35,0.65,0.35,37.7
-549684000000,1952,8,1951,11,31,0.976,0.415,0.561,33344.1,54.14,54.14,44.82,2,1,1.4193548387096775,364.5,323.6,413.7,209.5,168.6,155,155,155,0,0,0,0.428,0.375,0.479,209.5,168.6,258.7,990,990,990,965.2,965,965.5,24.8,24.5,25,0.131,0.117,0.148,0.0127,0.00686,0.0217,0.00051,0.00027,0.00089,0.334,0.242,0.484,0.013,0.0098,0.02,24.44,24.25,24.66,0.918,0.895,0.939,0.974,0.97,0.98,0.894,0.868,0.921,35.28,24.25,48.7,34.4,23.52,47.73,0,0,0,0,0,0,0.249,0,0.415,0.43,0.57,0.43,34.2
-547005600000,1952,9,1951,12,30,0.739,0.306,0.433,26346.2,45.42,45.42,36.59,1,1,1,285.1,258.8,323.6,167.1,140.8,118,118,118,0,0,0,0.416,0.365,0.456,167.1,140.8,205.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.103,0.126,0.00677,0.00408,0.0111,0.00027,0.00016,0.00045,0.32,0.247,0.436,0.013,0.0098,0.017,24.84,24.55,25.02,0.923,0.913,0.936,0.973,0.97,0.98,0.899,0.886,0.918,37.58,31.55,46.35,36.59,30.61,45.42,0,0,0,0,0,0,0.203,0,0.306,0.41,0.59,0.41,35.7
-544413600000,1952,10,1952,1,31,0.636,0.26,0.376,22800.1,35.43,35.43,30.65,1,1,1,237.4,220.5,258.8,140.4,123.5,97,97,97,0,0,0,0.409,0.375,0.44,140.4,123.5,161.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.095,0.109,0.00404,0.00235,0.00618,0.00016,0.000092,0.00024,0.245,0.205,0.3,0.0097,0.0081,0.012,25.13,24.96,25.27,0.913,0.905,0.922,0.97,0.97,0.97,0.886,0.878,0.894,31.59,27.71,36.52,30.65,26.88,35.43,0,0,0,0,0,0,0.17,0,0.26,0.41,0.59,0.41,35.8
-541735200000,1952,11,1952,2,30,0.838,0.275,0.563,33618.5,58.09,58.09,46.69,2,1,1.5,323.1,249.8,380.8,217.1,143.8,106,106,106,0,0,0,0.334,0.278,0.424,217.1,143.8,274.8,990,990,990,965,964.7,965.3,25,24.7,25.3,0.13,0.104,0.15,0.0145,0.00438,0.025,0.00058,0.00017,0.001,0.317,0.247,0.466,0.013,0.0099,0.019,24.66,24.39,25.05,0.917,0.898,0.939,0.973,0.97,0.98,0.892,0.871,0.92,34.14,25.24,48.37,33.25,24.48,47.4,0,0,0,0,0,0,0.259,0,0.275,0.33,0.67,0.33,40.1
-539143200000,1952,12,1952,3,31,1.15,0.303,0.847,49668.6,81.02,81.02,66.76,2,2,2,429.4,386.5,486,316.4,268.5,113,104,118,0,0,0,0.265,0.214,0.305,316.4,268.5,382,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.165,0.149,0.187,0.0333,0.0237,0.0464,0.0014,0.00096,0.0019,0.377,0.301,0.492,0.015,0.012,0.02,24.09,23.72,24.37,0.92,0.91,0.931,0.971,0.97,0.979,0.893,0.882,0.912,34.36,29.18,41.38,33.38,28.31,40.51,0,0,0,0,0,0,0.371,0,0.303,0.26,0.74,0.26,43.2
-536464800000,1953,1,1952,4,31,1.63,0.321,1.31,74734.9,126.3,126.3,100.5,3,2,2.5483870967741935,609.1,494.7,748.2,489.1,374.7,120,120,120,0,0,0,0.2,0.16,0.243,489.1,374.7,628.2,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.237,0.186,0.313,0.0733,0.0449,0.118,0.0031,0.0019,0.0051,0.581,0.459,0.741,0.025,0.019,0.032,23.1,22.37,23.69,0.931,0.918,0.939,0.977,0.97,0.98,0.909,0.891,0.92,41.09,32.8,47.52,40.15,31.82,46.57,0,0,0,0,0,0,0.558,0,0.32,0.2,0.8,0.2,45.8
-533786400000,1953,2,1952,5,28,2.33,0.331,1.99,104943,191.4,191.4,156.2,4,3,3.6785714285714284,964.3,768.4,1311,827.3,631.4,137,137,137,2.646,0,74.08,0.145,0.104,0.178,824.7,631.4,1100,990,990,990,967.7,967,968.9,22.3,21.1,23,0.473,0.317,0.81,0.229,0.119,0.48,0.01,0.0052,0.023,1.06,0.75,1.83,0.048,0.033,0.086,21.22,19.3,22.28,0.936,0.927,0.941,0.978,0.97,0.98,0.915,0.9,0.922,43.57,37.01,48.82,42.62,35.9,47.84,0,0,0,0,0,0,0.868,0,0.34,0.14,0.85,0.15,45
-531367200000,1953,3,1952,6,31,11,0.664,2.95,65096,189.7,189.7,87.49,4,4,4,4102,1356,5886,3854,1173,247.9,183,315,2754,72.59,4471,0.0673,0.045,0.135,1100,1100,1100,990.02,990,990.08,975.5,969,978.9,14.5,11.2,21,0.909,0.827,0.926,0.48,0.48,0.48,0.034,0.023,0.043,1.92,1.84,1.94,0.14,0.088,0.17,12.62,9.292,19.14,0.58,0,0.938,0.627,0,0.98,0.564,0,0.919,22.47,0,48.39,21.87,0,47.43,0,0,11,0,0,0.355,0.486,0.355,8.05,0.06,0.27,0.73,5.92
-528688800000,1953,4,1952,7,30,11.9,0.824,2.85,74018.9,115.9,115.9,102.8,4,4,4,4584,3886,5345,4266,3591,318,295,364,3166,2491,3881,0.0695,0.062,0.0759,1100,1100,1100,990.01,990,990.03,976.7,975.4,978,13.3,12,14.6,0.924,0.913,0.926,0.48,0.48,0.48,0.036,0.033,0.04,1.94,1.93,1.94,0.15,0.13,0.16,11.34,10.07,12.62,0.866,0.864,0.877,0.97,0.97,0.97,0.84,0.838,0.851,26.5,23.45,29.86,25.7,22.74,28.97,0,0,0,0,0,0,0.571,0,9.05,0.069,0.24,0.76,6.22
-526096800000,1953,5,1952,8,31,8.55,0.86,2.95,99434.9,155.9,155.9,133.6,4,4,4,3192,2385,3846,2871,2064,321,321,321,1771,963.8,2425,0.102,0.0835,0.135,1100,1100,1100,990,990,990,973.9,972,975.4,16.1,14.6,18,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.14,12.71,16.03,0.902,0.879,0.924,0.971,0.97,0.976,0.875,0.853,0.902,34.42,30.13,39.94,33.41,29.23,38.98,0,0,0,0,0,0,0.742,0,5.6,0.1,0.35,0.65,11.6
-523418400000,1953,6,1952,9,30,4.56,0.666,2.8,124413,188.6,188.6,172.8,4,4,4,1759,1183,2335,1502,925.7,257,257,257,420.5,0,978.2,0.153,0.11,0.217,1082,925.7,1100,990,990,990,970.3,968.5,971.9,19.7,18.1,21.5,0.872,0.583,0.926,0.459,0.291,0.48,0.023,0.014,0.027,1.85,1.25,1.94,0.094,0.058,0.11,17.87,16.15,20.27,0.932,0.925,0.939,0.98,0.977,0.98,0.913,0.903,0.92,44.1,40.27,48.12,43.2,39.33,47.16,0,0,0,0,0,0,0.96,0,1.76,0.15,0.61,0.39,27.3
-520826400000,1953,7,1952,10,31,2.18,0.608,1.57,84968.4,168.4,168.4,114.2,4,2,2.903225806451613,812.8,566.9,1142,585.8,339.9,227,227,227,0,0,0,0.294,0.199,0.4,585.8,339.9,914.7,990,990,990,967.1,966.2,968.3,22.9,21.7,23.8,0.321,0.184,0.565,0.116,0.038,0.282,0.0052,0.0016,0.013,0.725,0.426,1.22,0.032,0.018,0.056,22.14,20.44,23.42,0.932,0.918,0.941,0.976,0.97,0.98,0.909,0.891,0.922,40.46,32.56,48.58,39.49,31.59,47.6,0,0,0,0,0,0,0.634,0,0.61,0.28,0.72,0.28,39
-518148000000,1953,8,1952,11,31,1.26,0.493,0.766,44440.4,78.93,78.93,59.73,2,1,1.8709677419354838,470,389.1,562.8,286,205.1,184,184,184,0,0,0,0.396,0.327,0.473,286,205.1,378.8,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.162,0.133,0.194,0.0272,0.011,0.0458,0.0011,0.00045,0.0019,0.369,0.243,0.494,0.015,0.0099,0.021,23.92,23.37,24.32,0.917,0.894,0.939,0.972,0.97,0.98,0.892,0.868,0.921,33.76,23.89,48.6,32.84,23.18,47.62,0,0,0,0,0,0,0.332,0,0.494,0.39,0.61,0.39,35.3
-515469600000,1953,9,1952,12,30,0.86,0.358,0.502,30293,52.74,52.74,42.07,2,1,1.1666666666666667,331.7,287.2,389.1,193.7,149.2,138,138,138,0,0,0,0.419,0.355,0.481,193.7,149.2,251.1,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.125,0.109,0.145,0.0102,0.00492,0.0202,0.00041,0.0002,0.00082,0.354,0.25,0.476,0.014,0.01,0.019,24.59,24.35,24.88,0.925,0.898,0.939,0.976,0.97,0.98,0.902,0.871,0.92,38.79,25.07,48.43,37.87,24.32,47.46,0,0,0,0,0,0,0.234,0,0.358,0.42,0.58,0.42,35.2
-512877600000,1953,10,1953,1,31,0.725,0.295,0.43,26119.1,39.02,39.02,35.11,1,1,1,270.6,261.4,287.2,160.6,151.4,110,110,110,0,0,0,0.407,0.383,0.421,160.6,151.4,177.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.116,0.00606,0.00514,0.00772,0.00024,0.0002,0.00031,0.299,0.274,0.346,0.012,0.011,0.014,24.92,24.81,24.98,0.921,0.918,0.928,0.97,0.97,0.976,0.894,0.89,0.905,36.17,34.04,39.98,35.11,33.02,39.02,0,0,0,0,0,0,0.195,0,0.295,0.41,0.59,0.41,36
-510199200000,1953,11,1953,2,30,0.756,0.275,0.481,29295,55.89,55.89,40.69,2,1,1.1,291.7,266.8,370.4,185.7,160.8,106,106,106,0,0,0,0.366,0.286,0.397,185.7,160.8,264.4,990,990,990,964.9,964.8,965.3,25.1,24.7,25.2,0.119,0.11,0.146,0.00905,0.00608,0.0229,0.00036,0.00024,0.00092,0.344,0.235,0.417,0.014,0.0094,0.017,24.78,24.46,24.93,0.926,0.895,0.935,0.975,0.97,0.98,0.902,0.868,0.916,39.05,24.2,45.21,38.08,23.47,44.3,0,0,0,0,0,0,0.226,0,0.275,0.36,0.64,0.36,38.8
-507607200000,1953,12,1953,3,31,1.36,0.323,1.04,60504,96.25,96.25,81.32,2,2,2,507.1,360.3,577.9,386.6,242.3,120.6,118,126,0,0,0,0.242,0.204,0.327,386.6,242.3,459.9,990,990,990,965.9,965.2,966.2,24.1,23.8,24.8,0.192,0.14,0.219,0.0473,0.0185,0.062,0.002,0.00074,0.0026,0.51,0.263,0.655,0.021,0.011,0.028,23.61,23.14,24.54,0.93,0.902,0.941,0.977,0.97,0.98,0.909,0.875,0.922,41.59,26.31,49.11,40.66,25.52,48.12,0,0,0,0,0,0,0.452,0,0.32,0.24,0.76,0.24,44.5
-504928800000,1954,1,1953,4,31,2.09,0.372,1.71,94515.2,144.4,144.4,127,4,2,3.032258064516129,779.1,601.8,885.1,640.1,462.8,139,139,139,0,0,0,0.181,0.157,0.231,640.1,462.8,746.1,990,990,990,967,966.3,967.4,23,22.6,23.7,0.324,0.223,0.392,0.122,0.0626,0.163,0.0053,0.0026,0.0072,0.769,0.465,0.972,0.034,0.02,0.043,22.22,21.62,23.2,0.935,0.918,0.942,0.977,0.97,0.98,0.913,0.891,0.923,43.07,32.72,49.17,42.09,31.74,48.19,0,0,0,0,0,0,0.706,0,0.38,0.18,0.82,0.18,45.2
-502250400000,1954,2,1953,5,28,2.54,0.375,2.16,111633,192.1,192.1,166.1,4,3,3.9642857142857144,1049,891.9,1291,893.9,729.9,154.9,137,162,1.936,0,54.21,0.149,0.106,0.182,892,729.9,1100,990,990,990,968,967.5,968.8,22,21.2,22.5,0.536,0.382,0.802,0.27,0.155,0.48,0.012,0.0069,0.023,1.17,0.818,1.82,0.053,0.036,0.086,20.79,19.37,21.63,0.936,0.928,0.941,0.978,0.97,0.98,0.916,0.9,0.923,42.88,36.99,49.01,41.95,35.88,48.03,0,0,0,0,0,0,0.923,0,0.38,0.15,0.85,0.15,44
-499831200000,1954,3,1953,6,31,5.6,0.49,2.95,122973,191.4,191.4,165.3,4,4,4,2091,1311,3139,1908,1128,183,183,183,807.8,28.08,1856,0.0934,0.0583,0.14,1100,1100,1100,990,990,990,971.2,968.9,973.9,18.8,16.1,21.1,0.909,0.808,0.926,0.48,0.48,0.48,0.026,0.023,0.03,1.92,1.82,1.94,0.1,0.086,0.12,16.9,14.21,19.3,0.927,0.904,0.938,0.977,0.97,0.98,0.905,0.877,0.919,42.27,34.65,48.82,41.32,33.61,47.84,0,0,0,0,0,0,0.918,0,2.65,0.088,0.53,0.47,22
-497152800000,1954,4,1953,7,30,8.98,0.697,2.85,91054.4,139.3,139.3,126.5,4,4,4,3464,2960,3812,3195,2665,269,217,295,2095,1565,2456,0.0782,0.0575,0.0997,1100,1100,1100,990,990,990,974.5,973.4,975.3,15.5,14.7,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.029,0.033,1.94,1.94,1.94,0.13,0.12,0.13,13.52,12.78,14.64,0.894,0.881,0.909,0.97,0.97,0.97,0.867,0.854,0.882,32.59,30.36,35.9,31.62,29.45,34.83,0,0,0,0,0,0,0.703,0,6.13,0.078,0.32,0.68,10.1
-494560800000,1954,5,1953,8,31,6.18,0.817,2.95,117640,176.7,176.7,158.1,4,4,4,2306,1708,2915,2001,1432,305,276,321,901.4,331.8,1494,0.134,0.11,0.162,1100,1100,1100,990,990,990,971.8,970.2,973.3,18.2,16.7,19.8,0.926,0.921,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.94,1.94,0.11,0.098,0.12,16.25,14.75,17.91,0.924,0.91,0.933,0.976,0.97,0.98,0.901,0.883,0.915,40.49,36.22,45.08,39.53,35.13,44.18,0,0,0,0,0,0,0.878,0,3.23,0.13,0.48,0.52,19
-491882400000,1954,6,1953,9,30,3.12,0.544,2.4,119210,190.2,190.2,165.6,4,3,3.8,1204,817.7,1678,993.8,607.7,210,210,210,67.78,0,367.7,0.182,0.125,0.257,926,607.7,1100,990,990,990,968.5,967.2,970.1,21.5,19.9,22.8,0.633,0.316,0.922,0.319,0.112,0.48,0.015,0.0049,0.024,1.37,0.718,1.94,0.065,0.031,0.097,20.1,18,22.11,0.936,0.929,0.941,0.979,0.97,0.98,0.917,0.901,0.923,44.51,37.24,48.52,43.58,36.13,47.55,0,0,0,0,0,0,0.92,0,0.72,0.17,0.77,0.23,38.2
-489290400000,1954,7,1953,10,31,1.57,0.498,1.07,61066.9,121,121,82.08,3,2,2.2580645161290325,586.2,467.2,794.3,400.2,281.2,186,186,186,0,0,0,0.324,0.234,0.398,400.2,281.2,608.3,990,990,990,966.2,965.7,967.1,23.8,22.9,24.3,0.206,0.159,0.311,0.0517,0.0262,0.112,0.0022,0.0011,0.0049,0.484,0.325,0.715,0.02,0.013,0.031,23.29,22.21,23.97,0.926,0.912,0.94,0.973,0.97,0.98,0.901,0.885,0.921,37.5,30.15,47.6,36.52,29.24,46.65,0,0,0,0,0,0,0.456,0,0.5,0.32,0.68,0.32,38.9
-486612000000,1954,8,1953,11,31,1.09,0.468,0.62,36526.3,63.64,63.64,49.09,2,1,1.5161290322580645,406.1,346.9,459.3,231.5,162.9,174.6,155,184,0,0,0,0.435,0.337,0.53,231.5,162.9,304.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.141,0.118,0.164,0.0169,0.00629,0.0309,0.00069,0.00025,0.0013,0.351,0.243,0.491,0.014,0.0099,0.02,24.23,23.97,24.55,0.919,0.894,0.939,0.974,0.97,0.98,0.895,0.868,0.921,35.49,23.89,48.6,34.59,23.18,47.62,0,0,0,0,0,0,0.273,0,0.47,0.43,0.57,0.43,33.5
-483933600000,1954,9,1953,12,30,0.78,0.358,0.423,25632.5,44.57,44.57,35.6,1,1,1,301.1,258.8,340.6,163.1,120.8,138,138,138,0,0,0,0.462,0.405,0.533,163.1,120.8,202.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.099,0.128,0.00632,0.00208,0.0105,0.00025,0.000082,0.00042,0.313,0.204,0.429,0.012,0.0081,0.017,24.77,24.47,25.06,0.922,0.903,0.935,0.974,0.97,0.98,0.898,0.876,0.917,36.53,26.8,45.47,35.6,25.99,44.57,0,0,0,0,0,0,0.198,0,0.357,0.46,0.54,0.46,32.9
-481341600000,1954,10,1954,1,31,0.612,0.26,0.352,21331,34.95,34.95,28.67,1,1,1,228.6,212.1,256.7,131.6,115.1,97,97,97,0,0,0,0.425,0.378,0.457,131.6,115.1,159.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0978,0.092,0.108,0.00316,0.00151,0.00597,0.00012,0.000059,0.00024,0.224,0.187,0.294,0.0088,0.0073,0.012,25.2,24.98,25.34,0.909,0.898,0.921,0.97,0.97,0.97,0.882,0.871,0.894,29.56,25.68,36.03,28.67,24.91,34.95,0,0,0,0,0,0,0.159,0,0.26,0.42,0.58,0.42,34.9
-478663200000,1954,11,1954,2,30,0.662,0.241,0.421,25575.1,47.27,47.27,35.52,2,1,1.0666666666666667,255.3,212.1,311.8,162.3,119.1,93,93,93,0,0,0,0.368,0.298,0.439,162.3,119.1,218.8,990,990,990,964.7,964.5,965,25.3,25,25.5,0.108,0.0931,0.128,0.00641,0.00191,0.0138,0.00025,0.000075,0.00055,0.29,0.195,0.46,0.011,0.0077,0.018,25.01,24.61,25.33,0.918,0.893,0.938,0.972,0.97,0.98,0.892,0.866,0.919,34.95,23.77,48.24,33.98,23.05,47.27,0,0,0,0,0,0,0.197,0,0.241,0.36,0.64,0.36,38.6
-476071200000,1954,12,1954,3,31,1.27,0.292,0.979,56707.5,110.8,110.8,76.22,3,2,2.193548387096774,474.6,323.6,666.8,365.6,219.6,109,104,118,0,0,0,0.24,0.177,0.321,365.6,219.6,548.8,990,990,990,965.7,965,966.6,24.3,23.4,25,0.185,0.13,0.269,0.0441,0.0139,0.0895,0.0018,0.00056,0.0038,0.433,0.229,0.623,0.018,0.0092,0.026,23.84,22.84,24.75,0.92,0.893,0.939,0.973,0.97,0.98,0.895,0.866,0.921,35.66,23.81,47.74,34.71,23.09,46.78,0,0,0,0,0,0,0.423,0,0.291,0.23,0.77,0.23,44.7
-473392800000,1955,1,1954,4,31,2.46,0.372,2.09,110810,186.7,186.7,148.9,4,3,3.6451612903225805,918.3,673.1,1172,779.3,534.1,139,139,139,0,0,0,0.156,0.119,0.206,779.3,534.1,1033,990,990,990,967.6,966.6,968.4,22.4,21.6,23.4,0.438,0.264,0.687,0.201,0.0837,0.393,0.0091,0.0036,0.018,0.963,0.572,1.55,0.043,0.024,0.072,21.49,20.01,22.84,0.934,0.926,0.942,0.977,0.97,0.98,0.913,0.898,0.923,41.78,36.92,49.12,40.83,35.81,48.14,0,0,0,0,0,0,0.827,0,0.37,0.15,0.85,0.15,45
-470714400000,1955,2,1954,5,28,4.83,0.392,2.66,112855,191.3,191.3,167.9,4,4,4,1998,1208,2671,1836,1046,162,162,162,737.9,0,1409,0.0864,0.0606,0.134,1098,1046,1100,990,990,990,970.9,968.6,972.7,19.1,17.3,21.4,0.898,0.713,0.926,0.477,0.41,0.48,0.025,0.019,0.028,1.91,1.61,1.94,0.1,0.075,0.11,17.17,15.34,19.84,0.929,0.917,0.94,0.978,0.972,0.98,0.908,0.891,0.921,42.94,37.92,48.81,41.98,36.84,47.83,0,0,0,0,0,0,0.933,0,2.17,0.081,0.55,0.45,23.4
-468295200000,1955,3,1954,6,31,7.96,0.64,2.95,103605,147.1,147.1,139.3,4,4,4,2972,2681,3710,2733,2442,239,239,239,1633,1342,2371,0.0813,0.0644,0.0892,1100,1100,1100,990,990,990,973.4,972.7,975.1,16.6,14.9,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.64,12.99,15.32,0.908,0.886,0.917,0.97,0.97,0.971,0.881,0.859,0.89,35.88,31.04,37.86,34.81,30.1,36.78,0,0,0,0,0,0,0.774,0,5.01,0.08,0.37,0.63,13
-465616800000,1955,4,1954,7,30,8.59,0.765,2.85,93802.2,143.6,143.6,130.3,4,4,4,3314,2803,3803,3019,2508,295,295,295,1919,1408,2408,0.0897,0.0776,0.105,1100,1100,1100,990,990,990,974.2,973,975.3,15.8,14.7,17,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.033,1.94,1.94,1.94,0.12,0.11,0.13,13.85,12.8,15.02,0.898,0.881,0.913,0.97,0.97,0.97,0.871,0.855,0.886,33.58,30.41,37,32.57,29.5,35.89,0,0,0,0,0,0,0.724,0,5.74,0.089,0.33,0.67,10.9
-463024800000,1955,5,1954,8,31,6.3,0.739,2.95,116592,166.4,166.4,156.7,4,4,4,2351,2004,2769,2075,1728,276,276,276,975,628.2,1393,0.118,0.0997,0.138,1100,1100,1100,990,990,990,971.9,971.1,973,18.1,17,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.11,15.1,16.95,0.923,0.914,0.929,0.976,0.97,0.98,0.901,0.887,0.91,40.13,37.24,42.44,39.18,36.12,41.59,0,0,0,0,0,0,0.871,0,3.35,0.12,0.47,0.53,18.5
-460346400000,1955,6,1954,9,30,3.86,0.666,2.7,126137,189.3,189.3,175.2,4,4,4,1491,1073,1953,1234,816.3,257,257,257,193.2,0,595.5,0.178,0.132,0.239,1041,816.3,1100,990,990,990,969.5,968.1,970.9,20.5,19.1,21.9,0.799,0.483,0.926,0.418,0.203,0.48,0.021,0.0093,0.025,1.7,0.98,1.94,0.083,0.045,0.1,18.84,17.11,20.89,0.935,0.929,0.939,0.979,0.974,0.98,0.915,0.908,0.92,44.71,38.98,48.29,43.8,37.96,47.33,0,0,0,0,0,0,0.973,0,1.16,0.17,0.7,0.3,32.7
-457754400000,1955,7,1954,10,31,1.95,0.608,1.34,74176,155.5,155.5,99.7,4,2,2.5806451612903225,729.1,527.3,1060,502.1,300.3,227,227,227,0,0,0,0.326,0.214,0.43,502.1,300.3,833,990,990,990,966.8,966,968.1,23.2,21.9,24,0.268,0.17,0.491,0.0837,0.0301,0.216,0.0037,0.0013,0.0099,0.619,0.359,1.01,0.027,0.015,0.046,22.57,20.9,23.67,0.93,0.916,0.941,0.975,0.97,0.98,0.906,0.889,0.923,39.55,31.93,48.59,38.57,30.97,47.61,0,0,0,0,0,0,0.554,0,0.61,0.31,0.69,0.31,38
-455076000000,1955,8,1954,11,31,1.2,0.493,0.711,41369.8,70.38,70.38,55.6,2,1,1.8064516129032258,449.6,386.5,523,265.6,202.5,184,184,184,0,0,0,0.412,0.352,0.476,265.6,202.5,339,990,990,990,965.6,965.3,966,24.4,24,24.7,0.154,0.132,0.18,0.0231,0.0105,0.0378,0.00095,0.00043,0.0016,0.35,0.243,0.491,0.014,0.0099,0.02,24.03,23.63,24.32,0.916,0.894,0.939,0.972,0.97,0.98,0.89,0.868,0.921,33.14,23.89,48.6,32.24,23.18,47.62,0,0,0,0,0,0,0.309,0,0.489,0.41,0.59,0.41,34.5
-452397600000,1955,9,1954,12,30,0.862,0.358,0.504,30214.7,50.93,50.93,41.96,2,1,1.2666666666666666,332.4,290.5,380.8,194.4,152.5,138,138,138,0,0,0,0.418,0.362,0.475,194.4,152.5,242.8,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.125,0.11,0.142,0.0104,0.00525,0.0186,0.00042,0.00021,0.00075,0.332,0.237,0.462,0.013,0.0095,0.019,24.61,24.39,24.86,0.92,0.894,0.938,0.974,0.97,0.98,0.896,0.867,0.919,36.38,23.94,47.6,35.46,23.22,46.65,0,0,0,0,0,0,0.233,0,0.358,0.42,0.58,0.42,35.1
-449805600000,1955,10,1955,1,31,0.717,0.295,0.422,25620.9,39.84,39.84,34.44,1,1,1,267.5,249.8,290.5,157.5,139.8,110,110,110,0,0,0,0.412,0.379,0.44,157.5,139.8,180.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.109,0.103,0.117,0.00575,0.00398,0.00805,0.00023,0.00016,0.00032,0.291,0.245,0.356,0.012,0.0097,0.014,24.94,24.78,25.06,0.92,0.913,0.929,0.971,0.97,0.978,0.894,0.886,0.908,35.46,31.36,40.75,34.44,30.42,39.84,0,0,0,0,0,0,0.191,0,0.295,0.41,0.59,0.41,35.7
-447127200000,1955,11,1955,2,30,0.779,0.275,0.504,30376.1,50.35,50.35,42.19,2,1,1.2666666666666666,300.4,266.8,344.6,194.4,160.8,106,106,106,0,0,0,0.356,0.308,0.397,194.4,160.8,238.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.11,0.137,0.0105,0.00608,0.0177,0.00042,0.00024,0.00071,0.331,0.23,0.479,0.013,0.0092,0.019,24.75,24.5,24.93,0.92,0.893,0.939,0.973,0.97,0.98,0.896,0.866,0.921,36.71,23.8,49.13,35.77,23.09,48.14,0,0,0,0,0,0,0.234,0,0.275,0.35,0.65,0.35,39
-444535200000,1955,12,1955,3,31,1.13,0.291,0.84,49255.2,89.41,89.41,66.2,2,2,2,422.1,346.9,527.3,313.6,228.9,108.5,104,118,0,0,0,0.262,0.197,0.34,313.6,228.9,423.3,990,990,990,965.5,965.1,966,24.5,24,24.9,0.164,0.135,0.202,0.0327,0.0158,0.0547,0.0013,0.00063,0.0023,0.375,0.244,0.573,0.015,0.0098,0.024,24.13,23.45,24.62,0.918,0.897,0.937,0.972,0.97,0.98,0.892,0.87,0.918,34.05,24.79,45.62,33.1,24.04,44.7,0,0,0,0,0,0,0.368,0,0.29,0.26,0.74,0.26,43.6
-441856800000,1956,1,1955,4,31,1.75,0.321,1.42,80428.2,138.4,138.4,108.1,3,2,2.7419354838709675,651.6,527.3,817.7,531.6,407.3,120,120,120,0,0,0,0.187,0.147,0.228,531.6,407.3,697.7,990,990,990,966.5,966,967.2,23.5,22.8,24,0.259,0.197,0.352,0.0858,0.0515,0.139,0.0037,0.0021,0.0061,0.619,0.45,0.874,0.026,0.019,0.038,22.88,21.96,23.48,0.931,0.917,0.94,0.976,0.97,0.98,0.909,0.89,0.921,40.86,32.39,47.52,39.9,31.42,46.57,0,0,0,0,0,0,0.601,0,0.33,0.18,0.81,0.19,46
-439178400000,1956,2,1955,5,29,2.77,0.343,2.24,113384,192,192,162.9,4,3,3.896551724137931,1107,819.3,2004,969.6,682.3,137,137,137,77.05,0,767.2,0.131,0.0684,0.167,892.5,682.3,1100,990,990,990,968.2,967.2,971.1,21.8,18.9,22.8,0.563,0.346,0.926,0.284,0.135,0.48,0.013,0.0059,0.025,1.23,0.785,1.94,0.057,0.035,0.1,20.58,16.95,21.98,0.934,0.927,0.94,0.977,0.97,0.98,0.913,0.899,0.922,42.88,36.66,48.99,41.91,35.56,48.01,0,0,0,0,0,0,0.905,0,0.53,0.12,0.81,0.19,40.9
-436672800000,1956,3,1955,6,31,10.4,0.64,2.95,87172.7,160.6,160.6,117.2,4,4,4,3883,2217,4629,3644,1978,239,239,239,2544,878.4,3290,0.0636,0.0516,0.108,1100,1100,1100,990,990,990,975.4,971.6,976.8,14.6,13.2,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.026,0.036,1.94,1.94,1.94,0.13,0.11,0.15,12.7,11.23,16.43,0.879,0.864,0.926,0.97,0.97,0.978,0.853,0.838,0.906,30.18,26.15,41.04,29.29,25.37,40.15,0,0,0,0,0,0,0.651,0,7.45,0.062,0.28,0.72,8.38
-433994400000,1956,4,1955,7,30,10.5,0.765,2.85,81439.8,125.6,125.6,113.1,4,4,4,4064,3496,5115,3769,3201,295,295,295,2669,2101,3720,0.0737,0.0577,0.0844,1100,1100,1100,990,990,990.02,975.7,974.6,977.7,14.3,12.3,15.4,0.926,0.92,0.926,0.48,0.48,0.48,0.034,0.031,0.039,1.94,1.94,1.94,0.14,0.13,0.16,12.32,10.39,13.45,0.877,0.864,0.893,0.97,0.97,0.97,0.851,0.838,0.866,29.15,24.21,32.38,28.28,23.48,31.41,0,0,0,0,0,0,0.628,0,7.65,0.073,0.27,0.73,7.76
-431402400000,1956,5,1955,8,31,13.9,0.911,2.95,35939.6,113.7,113.7,48.31,4,4,4,5182,3971,5673,4842,3631,340,340,340,3742,2531,4233,0.0664,0.0599,0.0856,1100,1100,1100,990.03,990,990.06,977.7,975.6,978.5,12.3,11.5,14.4,0.914,0.903,0.926,0.48,0.48,0.48,0.039,0.033,0.042,1.93,1.92,1.94,0.16,0.13,0.17,10.36,9.597,12.44,0.419,0,0.873,0.469,0,0.97,0.406,0,0.847,12.45,0,29.31,12.08,0,28.43,0,0,16,0,0,0.516,0.268,0.516,10.95,0.066,0.21,0.79,2.59
-428724000000,1956,6,1955,9,30,7.31,0.759,2.85,103576,169.2,169.2,143.9,4,4,4,2822,1922,3920,2529,1629,293,293,293,1429,528.7,2527,0.109,0.0747,0.152,1100,1100,1100,990,990,990,973,970.8,975.5,17,14.5,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.025,0.033,1.94,1.94,1.94,0.12,0.1,0.13,15.02,12.55,17.21,0.911,0.876,0.93,0.973,0.97,0.98,0.886,0.85,0.911,36.94,29.64,43.16,35.96,28.75,42.3,0,0,0,0,0,0,0.799,0,4.46,0.1,0.39,0.61,14.2
-426132000000,1956,7,1955,10,31,3.54,0.686,2.55,123749,188.6,188.6,166.3,4,3,3.870967741935484,1321,906.4,1872,1065,650.4,256,256,256,111.8,0,515.7,0.203,0.137,0.282,953.7,650.4,1100,990,990,990,968.9,967.5,970.7,21.1,19.3,22.5,0.68,0.346,0.926,0.341,0.125,0.48,0.016,0.0056,0.025,1.45,0.804,1.94,0.07,0.036,0.1,19.63,17.37,21.67,0.935,0.929,0.94,0.979,0.97,0.98,0.915,0.901,0.922,43.94,36.93,48.12,43.01,35.82,47.16,0,0,0,0,0,0,0.924,0,0.99,0.19,0.72,0.28,35
-423453600000,1956,8,1955,11,31,1.77,0.541,1.23,68834.5,137.1,137.1,92.52,3,2,2.4193548387096775,659.5,512.1,905.4,457.5,310.1,202,202,202,0,0,0,0.315,0.223,0.394,457.5,310.1,703.4,990,990,990,966.5,965.9,967.5,23.5,22.5,24.1,0.238,0.173,0.371,0.0671,0.032,0.142,0.0029,0.0013,0.0063,0.561,0.375,0.901,0.024,0.016,0.04,22.91,21.58,23.72,0.929,0.918,0.941,0.974,0.97,0.98,0.905,0.891,0.922,39.3,32.42,48.79,38.31,31.45,47.81,0,0,0,0,0,0,0.514,0,0.54,0.31,0.69,0.31,38.9
-420775200000,1956,9,1955,12,30,1.11,0.378,0.729,42422.4,72.94,72.94,58.92,2,2,2,427.4,373,494.7,281.4,227,146,146,146,0,0,0,0.344,0.295,0.391,281.4,227,348.7,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.157,0.138,0.181,0.0263,0.0154,0.0397,0.0011,0.00062,0.0016,0.326,0.244,0.436,0.013,0.0099,0.018,24.15,23.74,24.49,0.911,0.896,0.926,0.97,0.97,0.971,0.884,0.869,0.899,30.37,24.42,37.57,29.46,23.69,36.47,0,0,0,0,0,0,0.327,0,0.381,0.34,0.66,0.34,38.2
-418183200000,1956,10,1956,1,31,0.883,0.321,0.562,33931.8,52.78,52.78,45.61,2,1,1.2903225806451613,329.8,309.1,370.4,209.8,189.1,120,120,120,0,0,0,0.365,0.324,0.388,209.8,189.1,250.4,990,990,990,965,964.9,965.3,25,24.7,25.1,0.13,0.122,0.144,0.0123,0.00891,0.0201,0.00049,0.00036,0.00081,0.37,0.234,0.484,0.015,0.0094,0.019,24.58,24.42,24.67,0.924,0.893,0.939,0.977,0.97,0.98,0.903,0.867,0.921,39.25,23.83,49.13,38.39,23.12,48.15,0,0,0,0,0,0,0.253,0,0.321,0.36,0.64,0.36,38.4
-415504800000,1956,11,1956,2,30,0.975,0.289,0.686,40593.8,73.41,73.41,56.38,2,1,1.7333333333333334,376,306,462.6,264.7,192,111.3,106,114,0,0,0,0.301,0.246,0.373,264.7,192,348.6,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.148,0.123,0.178,0.023,0.0092,0.0397,0.00093,0.00037,0.0016,0.357,0.238,0.48,0.014,0.0096,0.019,24.37,23.89,24.68,0.919,0.895,0.939,0.973,0.97,0.98,0.894,0.868,0.921,35.09,24.29,49.04,34.16,23.56,48.06,0,0,0,0,0,0,0.313,0,0.289,0.3,0.7,0.3,41.6
-412912800000,1956,12,1956,3,31,1.45,0.33,1.12,65501.4,94.13,94.13,88.04,2,2,2,541.7,467.2,566.9,418.5,341.2,123.2,118,126,0,0,0,0.228,0.208,0.27,418.5,341.2,448.9,990,990,990,966,965.7,966.2,24,23.8,24.3,0.203,0.176,0.213,0.0537,0.0382,0.0598,0.0022,0.0016,0.0025,0.567,0.421,0.629,0.024,0.017,0.026,23.39,23.22,23.88,0.936,0.924,0.94,0.979,0.97,0.98,0.917,0.897,0.921,44.94,36.92,48.03,44.02,35.81,47.07,0,0,0,0,0,0,0.489,0,0.33,0.23,0.77,0.23,45.2
-410234400000,1957,1,1956,4,31,1.72,0.354,1.37,76812.9,113.5,113.5,103.2,3,2,2.903225806451613,641.9,571.9,682.3,509.6,432.9,132.3,120,139,0,0,0,0.207,0.176,0.243,509.6,432.9,562.3,990,990,990,966.5,966.2,966.6,23.5,23.4,23.8,0.248,0.209,0.275,0.0757,0.0566,0.0949,0.0032,0.0024,0.0041,0.548,0.479,0.65,0.023,0.02,0.027,22.99,22.75,23.23,0.925,0.92,0.94,0.972,0.97,0.98,0.899,0.892,0.922,36.95,33.37,48.58,35.91,32.37,47.61,0,0,0,0,0,0,0.574,0,0.35,0.21,0.8,0.2,44.7
-407556000000,1957,2,1956,5,28,2.27,0.304,1.81,95268.3,190.7,190.7,141.8,4,3,3.392857142857143,937.8,684.7,2568,812.3,547.7,125.6,105,137,64.85,0,1331,0.145,0.0534,0.2,747.4,547.7,1100,990,990,990,967.6,966.6,972.5,22.4,17.5,23.4,0.427,0.269,0.926,0.193,0.0891,0.48,0.0089,0.0038,0.027,0.964,0.594,1.94,0.044,0.025,0.11,21.48,15.59,22.77,0.934,0.919,0.942,0.978,0.97,0.98,0.913,0.895,0.923,42.8,36.99,49.02,41.86,35.88,48.03,0,0,0,0,0,0,0.788,0,0.46,0.13,0.8,0.2,42
-405136800000,1957,3,1956,6,31,19.4,0.778,2.95,9261.17,105,105,12.45,4,4,4,7261,4415,9154,6970,4176,290.5,239,315,5870,3076,7815,0.0422,0.0261,0.0629,1100,1100,1100,990.27,990,990.6,980.2,976.4,982,10,8.64,13.6,0.85,0.792,0.926,0.48,0.48,0.48,0.049,0.035,0.056,1.86,1.81,1.94,0.19,0.14,0.21,8.18,6.828,11.62,0.111,0,0.864,0.125,0,0.97,0.108,0,0.838,3.208,0,27.06,3.112,0,26.25,0,0,27,0,0,0.871,0.0692,0.871,16.45,0.04,0.15,0.85,0.477
-402458400000,1957,4,1956,7,30,9.46,0.824,2.85,88228.8,144.5,144.5,122.5,4,4,4,3648,2769,4813,3330,2474,318,295,364,2230,1374,3349,0.0882,0.0756,0.107,1100,1100,1100,990,990,990,974.9,973,977.2,15.1,12.8,17,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.028,0.037,1.94,1.94,1.94,0.13,0.11,0.15,13.17,10.89,15.1,0.888,0.864,0.914,0.97,0.97,0.97,0.861,0.838,0.887,31.58,25.37,37.24,30.63,24.61,36.12,0,0,0,0,0,0,0.681,0,6.61,0.087,0.3,0.7,9.33
-399866400000,1957,5,1956,8,31,5.46,0.739,2.95,123814,186.4,186.4,166.4,4,4,4,2040,1447,2716,1764,1171,276,276,276,663.5,70.69,1340,0.14,0.102,0.191,1100,1100,1100,990,990,990,971.1,969.3,972.8,18.9,17.2,20.7,0.918,0.847,0.926,0.48,0.48,0.48,0.025,0.023,0.028,1.93,1.86,1.94,0.1,0.09,0.11,16.99,15.23,18.83,0.928,0.916,0.937,0.978,0.971,0.98,0.908,0.889,0.918,42.53,37.61,47.55,41.6,36.51,46.6,0,0,0,0,0,0,0.925,0,2.51,0.14,0.54,0.46,22.7
-397188000000,1957,6,1956,9,30,2.79,0.544,2.22,113664,190.7,190.7,157.9,4,3,3.6666666666666665,1075,779.4,1432,865.1,569.4,210,210,210,9.254,0,121.9,0.201,0.147,0.269,855.9,569.4,1100,990,990,990,968.1,967,969.3,21.9,20.7,23,0.537,0.294,0.862,0.263,0.0977,0.48,0.012,0.0043,0.023,1.19,0.646,1.88,0.055,0.028,0.091,20.72,18.86,22.34,0.936,0.929,0.942,0.979,0.971,0.98,0.916,0.903,0.923,43.96,37.77,48.65,43.03,36.68,47.68,0,0,0,0,0,0,0.877,0,0.57,0.19,0.8,0.2,40.7
-394596000000,1957,7,1956,10,31,1.58,0.537,1.05,59658.2,111.9,111.9,80.19,3,2,2.225806451612903,591.7,486,748.2,391.1,259,200.5,186,227,0,0,0,0.347,0.249,0.467,391.1,259,562.2,990,990,990,966.2,965.8,966.9,23.8,23.1,24.2,0.203,0.155,0.285,0.0492,0.0218,0.0949,0.0021,0.0009,0.0041,0.478,0.296,0.667,0.02,0.012,0.028,23.27,22.48,23.92,0.925,0.907,0.941,0.974,0.97,0.98,0.9,0.88,0.922,37.16,27.54,48.64,36.2,26.72,47.66,0,0,0,0,0,0,0.445,0,0.53,0.34,0.66,0.34,37.8
-391917600000,1957,8,1956,11,31,1.12,0.493,0.629,36891,61.49,61.49,49.58,2,1,1.6129032258064515,418.9,364.7,479.6,234.9,180.7,184,184,184,0,0,0,0.442,0.384,0.505,234.9,180.7,295.6,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.144,0.124,0.165,0.0172,0.00807,0.0291,0.0007,0.00033,0.0012,0.341,0.243,0.491,0.014,0.0099,0.02,24.18,23.89,24.41,0.917,0.894,0.939,0.974,0.97,0.98,0.893,0.868,0.921,33.97,23.89,48.6,33.12,23.18,47.62,0,0,0,0,0,0,0.275,0,0.491,0.44,0.56,0.44,32.9
-389239200000,1957,9,1956,12,30,0.831,0.358,0.473,28662.5,46.65,46.65,39.81,2,1,1.0666666666666667,320.6,290.5,360.3,182.6,152.5,138,138,138,0,0,0,0.432,0.383,0.475,182.6,152.5,222.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.121,0.11,0.135,0.00855,0.00525,0.0145,0.00034,0.00021,0.00058,0.351,0.237,0.462,0.014,0.0095,0.019,24.65,24.39,24.86,0.926,0.894,0.938,0.975,0.97,0.98,0.902,0.867,0.919,39.24,23.94,47.6,38.26,23.22,46.65,0,0,0,0,0,0,0.221,0,0.358,0.43,0.57,0.43,34.5
-386647200000,1957,10,1957,1,31,0.792,0.295,0.497,30478.5,44.65,44.65,40.97,1,1,1,295.5,283.6,311.8,185.5,173.6,110,110,110,0,0,0,0.373,0.353,0.388,185.5,173.6,201.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.115,0.125,0.00856,0.00736,0.0104,0.00034,0.00029,0.00041,0.372,0.335,0.423,0.015,0.013,0.017,24.74,24.62,24.83,0.93,0.926,0.935,0.978,0.974,0.98,0.91,0.902,0.917,41.88,39.16,45.57,40.97,38.15,44.65,0,0,0,0,0,0,0.228,0,0.295,0.37,0.63,0.37,38.5
-383968800000,1957,11,1957,2,30,0.87,0.275,0.595,35452.7,61.73,61.73,49.24,2,1,1.6333333333333333,335.7,299.2,398.1,229.7,193.2,106,106,106,0,0,0,0.317,0.266,0.354,229.7,193.2,292.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.134,0.121,0.156,0.016,0.00932,0.0284,0.00064,0.00037,0.0012,0.33,0.23,0.479,0.013,0.0092,0.019,24.59,24.27,24.74,0.914,0.893,0.939,0.974,0.97,0.98,0.89,0.866,0.921,33.96,23.8,49.13,33.12,23.09,48.14,0,0,0,0,0,0,0.274,0,0.275,0.32,0.68,0.32,40.8
-381376800000,1957,12,1957,3,31,1.48,0.324,1.16,65623.6,144.3,144.3,88.2,4,2,2.4838709677419355,552.4,350.2,876.9,431.5,232.2,120.8,118,126,0,0,0,0.236,0.144,0.337,431.5,232.2,750.9,990,990,990,966.1,965.2,967.4,23.9,22.6,24.8,0.221,0.137,0.395,0.0631,0.0164,0.165,0.0027,0.00066,0.0073,0.496,0.248,0.901,0.021,0.01,0.04,23.45,21.78,24.6,0.922,0.898,0.941,0.973,0.97,0.98,0.897,0.871,0.922,35.86,25.16,48.52,34.91,24.4,47.55,0,0,0,0,0,0,0.49,0,0.32,0.22,0.78,0.22,44.3
-378698400000,1958,1,1957,4,31,4.41,0.402,2.82,128418,191.8,191.8,172.6,4,4,4,1646,891.9,3886,1496,741.9,150,150,150,442.3,0,2636,0.103,0.0386,0.168,1054,741.9,1100,990,990,990,969.8,967.5,975.4,20.2,14.6,22.5,0.813,0.393,0.926,0.435,0.161,0.48,0.022,0.0071,0.033,1.74,0.797,1.94,0.088,0.035,0.13,18.45,12.62,21.74,0.93,0.877,0.94,0.978,0.97,0.98,0.91,0.851,0.921,44.1,29.86,48.93,43.15,28.97,47.95,0,0,0,0,0,0,0.959,0,1.59,0.091,0.64,0.36,29.1
-376020000000,1958,2,1957,5,28,20.9,0.477,2.66,4941.46,108.5,108.5,7.353,4,4,4,8630,4207,9912,8433,4010,197,197,197,7333,2910,8615,0.024,0.0199,0.0468,1100,1100,1100,990.53,990,990.78,981.4,976.1,982.4,9.14,8.34,13.9,0.813,0.791,0.926,0.48,0.48,0.48,0.053,0.034,0.058,1.83,1.81,1.94,0.2,0.14,0.22,7.315,6.528,12,0.0617,0,0.864,0.0693,0,0.97,0.0598,0,0.838,1.895,0,27.95,1.838,0,27.12,0,0,26,0,0,0.929,0.0409,0.929,18.24,0.023,0.13,0.87,0.236
-373600800000,1958,3,1957,6,31,21.4,0.844,2.95,0,0,0,0,4,4,4,7995,5925,9530,7680,5610,315,315,315,6580,4510,8115,0.0402,0.0331,0.0532,1100,1100,1100,990.37,990.08,990.69,981,978.9,982.2,9.34,8.49,11.1,0.829,0.791,0.896,0.48,0.48,0.48,0.052,0.043,0.057,1.84,1.81,1.91,0.2,0.17,0.21,7.492,6.682,9.237,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,1,18.45,0.039,0.14,0.86,0
-370922400000,1958,4,1957,7,30,10.8,0.824,2.85,72295.6,138.1,138.1,100.4,4,4,4,4179,3004,5768,3861,2709,318,295,364,2761,1609,4304,0.0778,0.0631,0.0982,1100,1100,1100,990.01,990,990.07,975.9,973.5,978.7,14.1,11.4,16.5,0.923,0.901,0.926,0.48,0.48,0.48,0.034,0.029,0.042,1.94,1.92,1.94,0.14,0.12,0.17,12.17,9.461,14.53,0.763,0,0.908,0.841,0,0.97,0.741,0,0.881,25.88,0,35.59,25.1,0,34.52,0,0,4,0,0,0.133,0.558,0.133,7.95,0.076,0.26,0.74,6.69
-368330400000,1958,5,1957,8,31,5.87,0.778,2.95,120284,182.3,182.3,161.7,4,4,4,2192,1551,2915,1902,1275,290.5,276,321,801.8,175.2,1494,0.136,0.11,0.178,1100,1100,1100,990,990,990,971.5,969.7,973.3,18.5,16.7,20.3,0.924,0.895,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.91,1.94,0.11,0.094,0.12,16.56,14.75,18.44,0.925,0.91,0.935,0.977,0.97,0.98,0.904,0.883,0.917,41.36,36.22,46.51,40.42,35.13,45.58,0,0,0,0,0,0,0.898,0,2.92,0.13,0.5,0.5,20.5
-365652000000,1958,6,1957,9,30,2.87,0.544,2.27,115269,190.7,190.7,160.1,4,3,3.7,1108,803.7,1511,898.3,593.7,210,210,210,23.06,0,201.1,0.196,0.139,0.261,875.2,593.7,1100,990,990,990,968.2,967.1,969.5,21.8,20.5,22.9,0.563,0.308,0.904,0.278,0.107,0.48,0.013,0.0047,0.023,1.24,0.692,1.92,0.057,0.03,0.094,20.55,18.56,22.19,0.936,0.928,0.942,0.979,0.97,0.98,0.917,0.9,0.923,44.21,37.02,48.65,43.28,35.91,47.68,0,0,0,0,0,0,0.889,0,0.6,0.19,0.79,0.21,40.2
-363060000000,1958,7,1957,10,31,1.76,0.573,1.19,67023,118.1,118.1,90.08,3,2,2.3225806451612905,656.8,562.8,779.4,443,335.8,213.8,186,227,0,0,0,0.331,0.239,0.403,443,335.8,593.4,990,990,990,966.5,966.1,967,23.5,23,23.9,0.227,0.182,0.303,0.0618,0.0372,0.107,0.0026,0.0016,0.0047,0.552,0.419,0.687,0.024,0.018,0.03,22.92,22.3,23.45,0.93,0.922,0.94,0.975,0.97,0.98,0.907,0.895,0.921,40.14,34.79,47.66,39.15,33.75,46.7,0,0,0,0,0,0,0.5,0,0.57,0.33,0.68,0.32,38.1
-360381600000,1958,8,1957,11,31,1.36,0.51,0.855,49325.3,78.93,78.93,66.3,2,2,2,509.6,459.3,562.8,319.2,257.3,190.4,184,202,0,0,0,0.376,0.327,0.44,319.2,257.3,378.8,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.174,0.154,0.194,0.0338,0.0215,0.0458,0.0014,0.00088,0.0019,0.391,0.292,0.494,0.016,0.012,0.021,23.72,23.37,24.04,0.919,0.906,0.93,0.971,0.97,0.977,0.893,0.879,0.909,34.12,27.49,40.4,33.15,26.67,39.47,0,0,0,0,0,0,0.368,0,0.505,0.38,0.63,0.37,36.3
-357703200000,1958,9,1957,12,30,1.06,0.378,0.681,39601.6,64.87,64.87,55,2,2,2,408.7,373,455.7,262.7,227,146,146,146,0,0,0,0.359,0.32,0.391,262.7,227,309.7,990,990,990,965.4,965.3,965.7,24.6,24.3,24.7,0.15,0.138,0.167,0.0225,0.0154,0.0319,0.00092,0.00062,0.0013,0.296,0.244,0.369,0.012,0.0099,0.015,24.27,23.98,24.49,0.907,0.896,0.918,0.97,0.97,0.97,0.88,0.869,0.891,28.35,24.42,33.44,27.5,23.69,32.43,0,0,0,0,0,0,0.306,0,0.379,0.36,0.64,0.36,37.4
-355111200000,1958,10,1958,1,31,0.934,0.321,0.612,36221.5,53.33,53.33,48.68,2,1,1.7096774193548387,348.5,323.6,373,228.5,203.6,120,120,120,0,0,0,0.345,0.322,0.371,228.5,203.6,253,990,990,990,965.1,965,965.3,24.9,24.7,25,0.136,0.128,0.145,0.0157,0.0107,0.0206,0.00063,0.00043,0.00083,0.313,0.234,0.484,0.013,0.0094,0.019,24.54,24.42,24.66,0.911,0.893,0.939,0.973,0.97,0.98,0.886,0.867,0.921,31.89,23.83,49.13,31.08,23.12,48.15,0,0,0,0,0,0,0.27,0,0.322,0.34,0.66,0.34,38.8
-352432800000,1958,11,1958,2,30,1.06,0.295,0.764,44746.3,73.41,73.41,62.15,2,2,2,408.7,377.1,462.6,294.7,263.1,114,114,114,0,0,0,0.28,0.246,0.302,294.7,263.1,348.6,990,990,990,965.4,965.3,965.7,24.6,24.3,24.7,0.159,0.148,0.178,0.0289,0.0226,0.0397,0.0012,0.00092,0.0016,0.343,0.293,0.433,0.014,0.012,0.018,24.22,23.89,24.42,0.915,0.908,0.926,0.97,0.97,0.971,0.888,0.881,0.899,32.03,28.62,37.79,31.07,27.76,36.71,0,0,0,0,0,0,0.345,0,0.296,0.28,0.72,0.28,42.2
-349840800000,1958,12,1958,3,31,1.82,0.337,1.48,82747.3,164.8,164.8,111.2,4,2,2.838709677419355,678.8,486,997.7,552.8,360,126,126,126,0,0,0,0.192,0.126,0.259,552.8,360,871.7,990,990,990,966.6,965.8,967.9,23.4,22.1,24.2,0.28,0.183,0.506,0.0977,0.042,0.247,0.0042,0.0017,0.011,0.651,0.454,1.09,0.028,0.019,0.049,22.74,21.02,23.76,0.931,0.918,0.94,0.976,0.97,0.98,0.909,0.891,0.921,40.66,32.79,48.25,39.69,31.81,47.28,0,0,0,0,0,0,0.618,0,0.34,0.19,0.81,0.19,45.5
-347162400000,1959,1,1958,4,31,2.3,0.391,1.91,103510,147.8,147.8,139.1,4,3,3.2903225806451615,857.4,817.7,924.7,711.3,667.7,146.1,139,150,0,0,0,0.171,0.154,0.183,711.3,667.7,774.7,990,990,990,967.3,967.2,967.6,22.7,22.4,22.8,0.371,0.342,0.423,0.148,0.13,0.177,0.0065,0.0057,0.0079,0.859,0.797,0.948,0.038,0.035,0.042,21.81,21.54,22.01,0.936,0.927,0.941,0.977,0.97,0.98,0.915,0.899,0.922,43.83,36.64,48.42,42.85,35.54,47.45,0,0,0,0,0,0,0.773,0,0.39,0.17,0.83,0.17,45
-344484000000,1959,2,1958,5,28,2.48,0.353,2.13,110865,180.3,180.3,165,4,3,3.8214285714285716,1025,905.4,1117,879.3,743.4,145.9,137,162,0,0,0,0.144,0.123,0.179,879.3,743.4,980,990,990,990,968,967.5,968.3,22,21.7,22.5,0.513,0.394,0.603,0.258,0.162,0.334,0.012,0.0072,0.015,1.15,0.818,1.36,0.052,0.036,0.063,20.89,20.37,21.63,0.938,0.928,0.942,0.979,0.97,0.98,0.918,0.9,0.923,44.34,36.99,49.18,43.4,35.88,48.2,0,0,0,0,0,0,0.917,0,0.35,0.14,0.86,0.14,44.7
-342064800000,1959,3,1958,6,31,7.22,0.543,2.89,109864,191.4,191.4,147.7,4,4,4,2694,1128,4432,2492,944.7,202.9,183,239,1413,0,3093,0.0935,0.0528,0.162,1078,944.7,1100,990,990,990,972.4,968.3,976.5,17.6,13.5,21.7,0.858,0.581,0.926,0.454,0.306,0.48,0.027,0.014,0.035,1.83,1.28,1.94,0.11,0.059,0.14,15.76,11.59,20.42,0.907,0.864,0.939,0.975,0.97,0.98,0.884,0.838,0.921,37.82,26.99,48.82,36.92,26.18,47.84,0,0,0,0,0,0,0.82,0,4.33,0.075,0.4,0.6,15.2
-339386400000,1959,4,1958,7,30,8.2,0.697,2.85,96854.4,155.9,155.9,134.5,4,4,4,3164,2385,4076,2895,2168,269,217,295,1795,1068,2681,0.0857,0.0724,0.103,1100,1100,1100,990,990,990,973.8,972,975.8,16.2,14.2,18,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.034,1.94,1.94,1.94,0.12,0.11,0.14,14.22,12.24,16.03,0.902,0.869,0.924,0.971,0.97,0.976,0.876,0.843,0.902,34.63,28.69,39.94,33.63,27.82,38.98,0,0,0,0,0,0,0.747,0,5.35,0.085,0.35,0.65,11.8
-336794400000,1959,5,1958,8,31,5.05,0.739,2.95,127294,187.6,187.6,171.1,4,4,4,1887,1414,2346,1611,1138,276,276,276,510.9,38.15,969.7,0.15,0.118,0.195,1100,1100,1100,990,990,990,970.7,969.2,971.9,19.3,18.1,20.8,0.913,0.833,0.926,0.48,0.48,0.48,0.025,0.023,0.027,1.93,1.85,1.94,0.1,0.089,0.11,17.4,16.12,18.94,0.931,0.924,0.937,0.979,0.976,0.98,0.911,0.903,0.918,43.67,40.2,47.87,42.77,39.25,46.91,0,0,0,0,0,0,0.951,0,2.1,0.15,0.58,0.42,25.2
-334116000000,1959,6,1958,9,30,2.6,0.544,2.05,105947,190.7,190.7,147.1,4,2,3.533333333333333,1004,659.9,1392,794,449.9,210,210,210,4.847,0,82.12,0.22,0.151,0.318,789.1,449.9,1100,990,990,990,967.8,966.5,969.1,22.2,20.9,23.5,0.482,0.226,0.846,0.226,0.06,0.48,0.01,0.0026,0.023,1.06,0.479,1.86,0.049,0.02,0.089,21.11,19,22.89,0.934,0.918,0.941,0.977,0.97,0.98,0.913,0.891,0.922,42.38,32.45,48.65,41.43,31.48,47.68,0,0,0,0,0,0,0.817,0,0.55,0.21,0.79,0.21,40.7
-331524000000,1959,7,1958,10,31,1.4,0.498,0.897,51776.9,95.33,95.33,69.59,2,2,2,520.9,440,647.6,334.9,254,186,186,186,0,0,0,0.362,0.287,0.423,334.9,254,461.6,990,990,990,965.9,965.6,966.5,24.1,23.5,24.4,0.178,0.15,0.228,0.037,0.0208,0.0623,0.0015,0.00085,0.0027,0.42,0.285,0.667,0.018,0.012,0.028,23.64,22.84,24.14,0.922,0.906,0.941,0.973,0.97,0.98,0.897,0.879,0.922,35.74,27.23,48.64,34.8,26.42,47.66,0,0,0,0,0,0,0.387,0,0.503,0.36,0.64,0.36,37
-328845600000,1959,8,1958,11,31,1.02,0.415,0.606,35782.4,58.7,58.7,48.09,2,1,1.5806451612903225,381.3,331.6,435.5,226.3,176.6,155,155,155,0,0,0,0.409,0.356,0.467,226.3,176.6,280.5,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.137,0.119,0.156,0.0157,0.00766,0.0261,0.00064,0.00031,0.0011,0.329,0.237,0.484,0.013,0.0096,0.02,24.37,24.12,24.59,0.916,0.894,0.939,0.974,0.97,0.98,0.892,0.867,0.921,33.8,23.83,48.7,32.94,23.11,47.73,0,0,0,0,0,0,0.267,0,0.414,0.41,0.59,0.41,35.1
