datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
228693600000,1977,4,1976,7,30,6.76,0.562,2.85,107431,154.8,154.8,149.2,4,4,4,2610,2423,2681,2393,2206,217,217,217,1293,1106,1364,0.0832,0.0809,0.0895,1100,1100,1100,990,990,990,972.6,972.1,972.7,17.4,17.3,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.49,15.32,15.94,0.918,0.917,0.923,0.972,0.971,0.975,0.893,0.89,0.9,38.36,37.86,39.68,37.3,36.78,38.7,0,0,0,0,0,0,0.829,0,3.91,0.083,0.42,0.58,15.9
231285600000,1977,5,1976,8,31,7.14,0.821,2.95,109818,159.4,159.4,147.6,4,4,4,2665,2261,2831,2359,1940,306.5,276,321,1259,840.1,1455,0.116,0.0975,0.142,1100,1100,1100,990,990,990,972.7,971.7,973.1,17.3,16.9,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.35,14.95,16.33,0.917,0.913,0.925,0.972,0.97,0.978,0.891,0.885,0.905,37.97,36.8,40.75,36.9,35.7,39.84,0,0,0,0,0,0,0.82,0,4.19,0.11,0.41,0.59,15.4
233964000000,1977,6,1976,9,30,4.24,0.666,2.74,124782,188.6,188.6,173.3,4,4,4,1634,1108,2217,1377,850.7,257,257,257,318.5,0,860.4,0.165,0.116,0.232,1059,850.7,1100,990,990,990,969.9,968.2,971.6,20.1,18.4,21.8,0.834,0.514,0.926,0.436,0.231,0.48,0.022,0.011,0.026,1.77,1.06,1.94,0.089,0.049,0.11,18.33,16.43,20.7,0.933,0.926,0.939,0.98,0.977,0.98,0.914,0.906,0.92,44.22,40.32,48.12,43.33,39.38,47.16,0,0,0,0,0,0,0.963,0,1.5,0.16,0.65,0.35,29.4
236556000000,1977,7,1976,10,31,2.09,0.608,1.48,81162,159.8,159.8,109.1,4,2,2.774193548387097,781.2,571.9,1086,554.2,344.9,227,227,227,0,0,0,0.303,0.209,0.397,554.2,344.9,859.4,990,990,990,967,966.2,968.2,23,21.8,23.8,0.297,0.185,0.515,0.1,0.039,0.238,0.0044,0.0016,0.011,0.681,0.435,1.08,0.03,0.018,0.049,22.3,20.75,23.39,0.932,0.919,0.941,0.976,0.97,0.98,0.909,0.891,0.922,40.53,32.77,47.89,39.56,31.79,46.93,0,0,0,0,0,0,0.606,0,0.61,0.29,0.71,0.29,38.8
239234400000,1977,8,1976,11,31,1.32,0.493,0.826,47728.8,80.9,80.9,64.15,2,2,2,492.4,431,571.9,308.4,247,184,184,184,0,0,0,0.376,0.322,0.427,308.4,247,387.9,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.169,0.148,0.197,0.0317,0.0194,0.0476,0.0013,0.00079,0.002,0.373,0.275,0.511,0.015,0.011,0.021,23.81,23.32,24.19,0.917,0.904,0.932,0.971,0.97,0.979,0.891,0.877,0.912,33.02,26.47,41.32,32.08,25.67,40.45,0,0,0,0,0,0,0.356,0,0.494,0.37,0.63,0.37,36.2
241912800000,1977,9,1976,12,30,0.969,0.365,0.604,35814.6,60.61,60.61,49.74,2,1,1.5666666666666667,373.7,335.5,426.6,233,197.5,140.7,138,146,0,0,0,0.379,0.323,0.417,233,197.5,288.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.139,0.126,0.158,0.0166,0.00975,0.0277,0.00067,0.00039,0.0011,0.35,0.241,0.471,0.014,0.0097,0.019,24.38,24.15,24.51,0.918,0.895,0.938,0.974,0.97,0.98,0.895,0.868,0.92,35.51,24.13,47.99,34.65,23.4,47.03,0,0,0,0,0,0,0.276,0,0.365,0.38,0.62,0.38,37
244504800000,1977,10,1977,1,31,0.828,0.313,0.515,31214.2,47.68,47.68,41.95,2,1,1.1612903225806452,309,283.6,331.6,192.3,163.6,116.8,110,120,0,0,0,0.38,0.332,0.423,192.3,163.6,221.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.113,0.132,0.00984,0.00636,0.0143,0.00039,0.00025,0.00057,0.356,0.23,0.472,0.014,0.0092,0.019,24.7,24.5,24.86,0.924,0.893,0.939,0.975,0.97,0.98,0.902,0.866,0.92,39.15,23.73,48.65,38.22,23.02,47.68,0,0,0,0,0,0,0.233,0,0.313,0.38,0.62,0.38,37.7
247183200000,1977,11,1977,2,30,0.787,0.275,0.513,30778.9,49.46,49.46,42.75,2,1,1.3666666666666667,303.7,273.8,340.6,197.7,167.8,106,106,106,0,0,0,0.351,0.311,0.387,197.7,167.8,234.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.112,0.136,0.0109,0.00678,0.0169,0.00043,0.00027,0.00068,0.313,0.235,0.437,0.012,0.0094,0.017,24.76,24.6,24.89,0.917,0.895,0.936,0.973,0.97,0.98,0.893,0.868,0.918,34.81,24.2,46.5,33.91,23.47,45.57,0,0,0,0,0,0,0.237,0,0.274,0.35,0.65,0.35,39.1
249775200000,1977,12,1977,3,31,1.42,0.324,1.09,62410.5,125.7,125.7,83.89,3,2,2.4838709677419355,529.1,344.6,751.7,408.2,226.6,120.8,118,126,0,0,0,0.241,0.168,0.342,408.2,226.6,625.7,990,990,990,966,965.1,966.9,24,23.1,24.9,0.206,0.135,0.315,0.054,0.0153,0.118,0.0023,0.00062,0.0051,0.452,0.241,0.74,0.019,0.0097,0.032,23.58,22.35,24.64,0.92,0.896,0.939,0.972,0.97,0.98,0.894,0.869,0.921,34.44,24.53,47.63,33.47,23.79,46.68,0,0,0,0,0,0,0.466,0,0.33,0.23,0.77,0.23,44
252453600000,1978,1,1977,4,31,2.63,0.372,2.26,118823,179.9,179.9,159.7,4,3,3.838709677419355,983.2,817.7,1117,844.2,678.7,139,139,139,0,0,0,0.143,0.124,0.17,844.2,678.7,978,990,990,990,967.8,967.2,968.3,22.2,21.7,22.8,0.483,0.346,0.606,0.231,0.134,0.332,0.01,0.0059,0.015,1.06,0.815,1.36,0.048,0.036,0.063,21.13,20.37,21.99,0.936,0.928,0.942,0.978,0.97,0.98,0.915,0.9,0.923,42.77,37.19,49.12,41.82,36.08,48.14,0,0,0,0,0,0,0.887,0,0.37,0.14,0.86,0.14,45.2
255132000000,1978,2,1977,5,28,3.57,0.392,2.6,122127,191.8,191.8,181.7,4,4,4,1475,1128,2028,1313,965.7,162,162,162,237.1,0,766.4,0.113,0.0799,0.144,1076,965.7,1100,990,990,990,969.4,968.3,971.2,20.6,18.8,21.7,0.824,0.598,0.926,0.45,0.323,0.48,0.022,0.015,0.025,1.79,1.33,1.94,0.087,0.061,0.1,18.8,16.89,20.37,0.936,0.928,0.94,0.98,0.98,0.98,0.917,0.91,0.921,46.36,42.28,48.94,45.43,41.44,47.96,0,0,0,0,0,0,1.01,0,0.97,0.11,0.73,0.27,34.2
257551200000,1978,3,1977,6,31,9.43,0.64,2.95,93338.8,163.8,163.8,125.5,4,4,4,3519,2102,5396,3280,1863,239,239,239,2180,763,4057,0.075,0.0443,0.114,1100,1100,1100,990,990,990.04,974.5,971.3,978.1,15.5,11.9,18.7,0.925,0.912,0.926,0.48,0.48,0.48,0.032,0.026,0.04,1.94,1.93,1.94,0.13,0.1,0.16,13.6,9.992,16.71,0.868,0,0.927,0.941,0,0.98,0.844,0,0.909,32.24,0,41.8,31.36,0,40.96,0,0,1,0,0,0.0323,0.697,0.0323,6.48,0.068,0.31,0.69,9.9
260229600000,1978,4,1977,7,30,15.6,0.884,2.85,0,0,0,0,4,4,4,6021,5453,6348,5680,5158,341,295,364,4580,4058,4884,0.0566,0.0487,0.0633,1100,1100,1100,990.09,990.04,990.12,979,978.2,979.5,11,10.6,11.8,0.893,0.883,0.91,0.48,0.48,0.48,0.043,0.041,0.045,1.91,1.9,1.93,0.17,0.16,0.18,9.14,8.737,9.911,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,12.75,0.057,0.18,0.82,0
262821600000,1978,5,1977,8,31,12.3,0.911,2.95,64447.9,127,127,86.62,4,4,4,4600,3441,5669,4260,3101,340,340,340,3160,2001,4229,0.0759,0.06,0.0988,1100,1100,1100,990.01,990,990.06,976.7,974.5,978.5,13.3,11.5,15.5,0.921,0.904,0.926,0.48,0.48,0.48,0.036,0.031,0.042,1.94,1.92,1.94,0.15,0.13,0.17,11.37,9.603,13.56,0.703,0,0.895,0.782,0,0.97,0.682,0,0.868,22.33,0,32.74,21.66,0,31.75,0,0,6,0,0,0.194,0.481,0.194,9.35,0.074,0.24,0.76,5.24
265500000000,1978,6,1977,9,30,6.42,0.759,2.85,110407,175.3,175.3,153.3,4,4,4,2476,1746,3405,2183,1453,293,293,293,1083,353,2012,0.123,0.086,0.168,1100,1100,1100,990,990,990,972.2,970.3,974.4,17.8,15.6,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.024,0.031,1.94,1.94,1.94,0.11,0.098,0.12,15.84,13.64,17.78,0.919,0.896,0.933,0.975,0.97,0.98,0.897,0.869,0.914,39.3,32.97,44.73,38.34,31.98,43.83,0,0,0,0,0,0,0.852,0,3.57,0.12,0.44,0.56,17.2
268092000000,1978,7,1977,10,31,3.26,0.686,2.43,120503,189.3,189.3,162,4,3,3.774193548387097,1218,858.5,1708,962,602.5,256,256,256,54.18,0,351.8,0.219,0.15,0.298,907.8,602.5,1100,990,990,990,968.6,967.3,970.2,21.4,19.8,22.7,0.62,0.319,0.923,0.305,0.111,0.48,0.014,0.0049,0.024,1.34,0.715,1.94,0.063,0.032,0.098,20.09,17.91,21.95,0.936,0.929,0.941,0.979,0.97,0.98,0.916,0.901,0.922,43.87,37.03,48.29,42.93,35.92,47.33,0,0,0,0,0,0,0.9,0,0.83,0.21,0.75,0.25,37
270770400000,1978,8,1977,11,31,1.81,0.541,1.27,71418,127.3,127.3,95.99,3,2,2.4838709677419355,676.5,556.2,847.1,474.5,354.2,202,202,202,0,0,0,0.304,0.238,0.363,474.5,354.2,645.1,990,990,990,966.6,966.1,967.3,23.4,22.7,23.9,0.244,0.188,0.337,0.0702,0.0408,0.124,0.003,0.0017,0.0054,0.579,0.451,0.788,0.025,0.019,0.035,22.82,21.92,23.45,0.93,0.919,0.941,0.975,0.97,0.98,0.907,0.892,0.922,40.09,33.02,48.79,39.11,32.03,47.81,0,0,0,0,0,0,0.533,0,0.54,0.3,0.7,0.3,39.5
273448800000,1978,9,1977,12,30,1.27,0.378,0.893,52009.4,85.04,85.04,72.24,2,2,2,490.5,435.5,551,344.5,289.5,146,146,146,0,0,0,0.299,0.265,0.335,344.5,289.5,405,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.179,0.16,0.201,0.0389,0.0279,0.051,0.0016,0.0011,0.0021,0.431,0.336,0.542,0.018,0.014,0.023,23.76,23.38,24.1,0.924,0.914,0.934,0.973,0.97,0.98,0.9,0.887,0.916,37.1,31.28,43.39,36.12,30.35,42.52,0,0,0,0,0,0,0.401,0,0.377,0.3,0.7,0.3,41
276040800000,1978,10,1978,1,31,1.12,0.321,0.795,46519.9,67.35,67.35,62.53,2,2,2,416.9,391.8,440,296.9,271.8,120,120,120,0,0,0,0.288,0.273,0.306,296.9,271.8,320,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.152,0.169,0.0294,0.0244,0.034,0.0012,0.00099,0.0014,0.346,0.307,0.384,0.014,0.012,0.016,24.18,24.04,24.33,0.916,0.91,0.92,0.97,0.97,0.97,0.888,0.883,0.893,32.23,29.53,34.72,31.26,28.64,33.68,0,0,0,0,0,0,0.347,0,0.325,0.29,0.71,0.29,41.5
278719200000,1978,11,1978,2,30,1.35,0.295,1.05,61310.7,96.72,96.72,85.15,3,2,2.066666666666667,519.1,440,589.2,405.1,326,114,114,114,0,0,0,0.221,0.193,0.259,405.1,326,475.2,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.198,0.17,0.228,0.051,0.0352,0.065,0.0021,0.0014,0.0027,0.528,0.393,0.65,0.022,0.016,0.027,23.54,23.18,24.03,0.932,0.918,0.941,0.977,0.97,0.98,0.911,0.89,0.922,42.46,32.49,48.95,41.51,31.51,47.97,0,0,0,0,0,0,0.473,0,0.3,0.22,0.78,0.22,45.4
281311200000,1978,12,1978,3,31,1.87,0.337,1.53,85837.5,131.4,131.4,115.4,3,3,3,698.8,601.8,783.8,572.8,475.8,126,126,126,0,0,0,0.181,0.161,0.209,572.8,475.8,657.8,990,990,990,966.7,966.3,967,23.3,23,23.7,0.285,0.23,0.333,0.0986,0.0652,0.127,0.0042,0.0028,0.0055,0.643,0.473,0.801,0.028,0.02,0.035,22.66,22.16,23.22,0.93,0.919,0.937,0.975,0.97,0.98,0.907,0.892,0.919,39.44,33.19,44.68,38.46,32.2,43.79,0,0,0,0,0,0,0.641,0,0.34,0.18,0.82,0.18,45.9
283989600000,1979,1,1978,4,31,2.52,0.382,2.13,113268,181,181,152.2,4,3,3.6774193548387095,939.3,783.8,1126,796.8,633.8,142.5,139,150,0,0,0,0.154,0.123,0.191,796.8,633.8,986.8,990,990,990,967.6,967,968.3,22.4,21.7,23,0.445,0.323,0.619,0.203,0.12,0.339,0.0092,0.0052,0.016,0.985,0.759,1.39,0.044,0.033,0.064,21.38,20.32,22.21,0.935,0.928,0.942,0.978,0.97,0.98,0.915,0.9,0.923,42.6,37.19,48.86,41.66,36.08,47.88,0,0,0,0,0,0,0.846,0,0.39,0.15,0.85,0.15,44.9
286668000000,1979,2,1978,5,28,3.55,0.392,2.6,122155,192.9,192.9,181.8,4,4,4,1466,1128,1953,1304,965.7,162,162,162,230.4,0,690.5,0.114,0.083,0.144,1074,965.7,1100,990,990,990,969.4,968.3,970.9,20.6,19.1,21.7,0.817,0.598,0.926,0.447,0.323,0.48,0.022,0.015,0.025,1.78,1.33,1.94,0.087,0.061,0.1,18.84,17.11,20.37,0.936,0.929,0.94,0.98,0.98,0.98,0.917,0.911,0.921,46.37,42.89,49.21,45.44,42.03,48.22,0,0,0,0,0,0,1.01,0,0.95,0.11,0.73,0.27,34.4
289087200000,1979,3,1978,6,31,7.46,0.64,2.95,107644,167.1,167.1,144.7,4,4,4,2786,1983,3573,2547,1744,239,239,239,1447,644.4,2234,0.0888,0.0669,0.12,1100,1100,1100,990,990,990,973,971,974.8,17,15.2,19,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.032,1.94,1.94,1.94,0.11,0.1,0.13,15.08,13.28,17.01,0.912,0.89,0.929,0.973,0.97,0.98,0.888,0.864,0.91,37.15,31.9,42.62,36.17,30.94,41.76,0,0,0,0,0,0,0.804,0,4.51,0.086,0.4,0.6,14.4
291765600000,1979,4,1978,7,30,12.1,0.824,2.85,73330.8,120.9,120.9,101.8,4,4,4,4659,3689,5326,4341,3394,318,295,364,3241,2294,3931,0.0692,0.0554,0.0885,1100,1100,1100,990.01,990,990.03,976.9,975,978,13.2,12,15,0.923,0.914,0.926,0.48,0.48,0.48,0.037,0.032,0.04,1.94,1.93,1.94,0.15,0.13,0.16,11.22,10.09,13.04,0.867,0.864,0.886,0.97,0.97,0.97,0.841,0.838,0.86,26.25,23.51,31.17,25.46,22.8,30.23,0,0,0,0,0,0,0.566,0,9.25,0.068,0.24,0.76,6.06
294357600000,1979,5,1978,8,31,8.23,0.876,2.95,102006,161.9,161.9,137.1,4,4,4,3071,2169,4037,2744,1848,327.1,321,340,1644,748.2,2597,0.11,0.0842,0.148,1100,1100,1100,990,990,990,973.6,971.5,975.7,16.4,14.3,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.026,0.034,1.94,1.94,1.94,0.12,0.1,0.14,14.44,12.31,16.55,0.904,0.871,0.927,0.972,0.97,0.979,0.879,0.844,0.907,35.26,28.91,41.36,34.28,28.04,40.49,0,0,0,0,0,0,0.762,0,5.28,0.11,0.36,0.64,12.4
297036000000,1979,6,1978,9,30,3.96,0.666,2.68,124581,189.3,189.3,173,4,4,4,1527,1073,2139,1270,816.3,257,257,257,235.1,0,782.2,0.176,0.12,0.239,1035,816.3,1100,990,990,990,969.6,968.1,971.4,20.4,18.6,21.9,0.792,0.483,0.926,0.411,0.203,0.48,0.02,0.0093,0.026,1.68,0.98,1.94,0.083,0.045,0.1,18.75,16.62,20.89,0.934,0.927,0.939,0.979,0.974,0.98,0.915,0.908,0.92,44.16,38.98,48.29,43.26,37.96,47.33,0,0,0,0,0,0,0.961,0,1.28,0.17,0.68,0.32,31.5
299628000000,1979,7,1978,10,31,2.11,0.608,1.5,82285.1,155.5,155.5,110.6,4,2,2.806451612903226,787.9,601.8,1060,560.9,374.8,227,227,227,0,0,0,0.296,0.214,0.377,560.9,374.8,833,990,990,990,967,966.3,968.1,23,21.9,23.7,0.297,0.196,0.491,0.0993,0.045,0.216,0.0044,0.0019,0.0099,0.685,0.485,1.01,0.03,0.021,0.046,22.27,20.9,23.2,0.932,0.918,0.941,0.976,0.97,0.98,0.91,0.891,0.923,40.84,32.56,48.59,39.88,31.59,47.61,0,0,0,0,0,0,0.614,0,0.61,0.29,0.71,0.29,39
302306400000,1979,8,1978,11,31,1.4,0.51,0.885,51109.7,85.71,85.71,68.7,2,2,2,521,455.7,595.7,330.6,253.7,190.4,184,202,0,0,0,0.369,0.309,0.443,330.6,253.7,411.7,990,990,990,965.9,965.7,966.3,24.1,23.7,24.3,0.178,0.153,0.206,0.0361,0.0207,0.0523,0.0015,0.00085,0.0022,0.412,0.287,0.558,0.017,0.012,0.024,23.64,23.16,24.06,0.921,0.906,0.935,0.973,0.97,0.98,0.896,0.878,0.917,35.3,27.11,43.73,34.35,26.29,42.86,0,0,0,0,0,0,0.382,0,0.515,0.36,0.63,0.37,36.5
304984800000,1979,9,1978,12,30,1.04,0.378,0.661,38774.4,64.87,64.87,53.85,2,1,1.8,401.2,338.3,455.7,255.2,192.3,146,146,146,0,0,0,0.367,0.32,0.432,255.2,192.3,309.7,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.148,0.126,0.167,0.0211,0.00923,0.0319,0.00086,0.00037,0.0013,0.329,0.241,0.471,0.013,0.0097,0.019,24.27,23.98,24.51,0.914,0.895,0.938,0.972,0.97,0.98,0.888,0.868,0.92,32.19,24.13,47.99,31.31,23.4,47.03,0,0,0,0,0,0,0.299,0,0.379,0.36,0.64,0.36,37.3
307576800000,1979,10,1979,1,31,0.908,0.321,0.587,35328.6,52.78,52.78,47.48,2,1,1.3548387096774193,339.1,325.7,370.4,219.1,205.7,120,120,120,0,0,0,0.354,0.324,0.368,219.1,205.7,250.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.133,0.128,0.144,0.0138,0.0111,0.0201,0.00056,0.00045,0.00081,0.387,0.234,0.484,0.016,0.0094,0.019,24.52,24.42,24.66,0.924,0.893,0.939,0.976,0.97,0.98,0.902,0.867,0.921,39.78,23.83,49.13,38.9,23.12,48.15,0,0,0,0,0,0,0.264,0,0.321,0.35,0.65,0.35,38.9
310255200000,1979,11,1979,2,30,1.14,0.295,0.849,49728.4,94.42,94.42,69.07,2,2,2,441.6,373,563.9,327.6,259,114,114,114,0,0,0,0.262,0.202,0.306,327.6,259,449.9,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.171,0.146,0.214,0.0355,0.0218,0.06,0.0015,0.00088,0.0025,0.402,0.287,0.632,0.017,0.012,0.026,24.01,23.23,24.45,0.921,0.907,0.94,0.972,0.97,0.98,0.895,0.88,0.921,35.49,28.18,48.17,34.53,27.33,47.21,0,0,0,0,0,0,0.384,0,0.291,0.26,0.74,0.26,43.6
312847200000,1979,12,1979,3,31,1.9,0.337,1.56,87226,142.1,142.1,117.2,3,2,2.935483870967742,709.6,571.9,847.1,583.6,445.9,126,126,126,0,0,0,0.18,0.149,0.22,583.6,445.9,721.1,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.291,0.213,0.369,0.102,0.0592,0.151,0.0044,0.0025,0.0066,0.68,0.454,0.928,0.029,0.019,0.041,22.58,21.78,23.29,0.932,0.917,0.941,0.976,0.97,0.98,0.909,0.89,0.922,41.07,32.36,48.74,40.1,31.39,47.76,0,0,0,0,0,0,0.651,0,0.34,0.18,0.82,0.18,45.9
315525600000,1980,1,1979,4,31,3.7,0.402,2.55,121766,192.8,192.8,163.7,4,3,3.838709677419355,1380,858.5,2232,1230,708.5,150,150,150,279.2,0,981.7,0.123,0.0672,0.175,950.5,708.5,1100,990,990,990,969.1,967.3,971.7,20.9,18.3,22.7,0.666,0.366,0.926,0.338,0.144,0.48,0.017,0.0064,0.026,1.44,0.825,1.94,0.071,0.037,0.11,19.5,16.4,21.76,0.934,0.926,0.942,0.979,0.97,0.98,0.914,0.9,0.923,43.73,37.21,49.19,42.8,36.1,48.21,0,0,0,0,0,0,0.909,0,1.15,0.11,0.69,0.31,32.9
318204000000,1980,2,1979,5,29,5.66,0.466,2.76,110937,161.2,161.2,159.4,4,4,4,2260,2195,2335,2074,1998,186.1,162,197,974.2,898.2,1038,0.0823,0.0712,0.0897,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.33,16.15,16.49,0.925,0.925,0.926,0.978,0.977,0.979,0.905,0.903,0.906,40.76,40.27,41.19,39.85,39.33,40.3,0,0,0,0,0,0,0.886,0,2.9,0.082,0.49,0.51,19.6
320709600000,1980,3,1979,6,31,6.94,0.587,2.95,111450,160.2,160.2,149.8,4,4,4,2591,2232,2932,2372,1993,219.1,183,239,1272,892.7,1649,0.0858,0.0624,0.107,1100,1100,1100,990,990,990,972.5,971.7,973.3,17.5,16.7,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.53,14.71,16.4,0.918,0.91,0.926,0.973,0.97,0.978,0.894,0.883,0.905,38.48,36.1,40.95,37.45,35.02,40.05,0,0,0,0,0,0,0.832,0,3.99,0.085,0.43,0.57,16.1
323388000000,1980,4,1979,7,30,7.62,0.562,2.85,100670,146.6,146.6,139.8,4,4,4,2941,2697,3068,2724,2480,217,217,217,1624,1380,1751,0.0739,0.0707,0.0805,1100,1100,1100,990,990,990,973.4,972.8,973.7,16.6,16.3,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.69,14.38,15.28,0.91,0.906,0.916,0.97,0.97,0.971,0.882,0.879,0.89,36.03,35.15,37.74,34.96,34.1,36.65,0,0,0,0,0,0,0.777,0,4.77,0.074,0.37,0.63,13.2
325980000000,1980,5,1979,8,31,6.1,0.739,2.95,118194,172.3,172.3,158.9,4,4,4,2278,1832,2681,2002,1556,276,276,276,902.1,456.3,1305,0.123,0.103,0.151,1100,1100,1100,990,990,990,971.8,970.6,972.7,18.2,17.3,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.3,15.32,17.5,0.925,0.917,0.931,0.977,0.971,0.98,0.903,0.89,0.913,40.65,37.86,43.96,39.72,36.78,43.08,0,0,0,0,0,0,0.883,0,3.15,0.12,0.48,0.52,19.4
328658400000,1980,6,1979,9,30,3.31,0.544,2.49,121777,191.3,191.3,169.1,4,3,3.8333333333333335,1277,858.5,1783,1067,648.5,210,210,210,106.2,0,473.4,0.172,0.118,0.245,961.3,648.5,1100,990,990,990,968.8,967.3,970.4,21.2,19.6,22.7,0.68,0.339,0.926,0.348,0.125,0.48,0.017,0.0055,0.024,1.48,0.794,1.94,0.07,0.035,0.099,19.76,17.66,21.87,0.936,0.93,0.942,0.979,0.971,0.98,0.917,0.903,0.923,45.11,37.77,48.93,44.19,36.68,47.95,0,0,0,0,0,0,0.94,0,0.82,0.16,0.75,0.25,36.8
331250400000,1980,7,1979,10,31,1.75,0.608,1.14,64258,121.6,121.6,86.37,3,2,2.2903225806451615,652.7,537.8,843.5,425.7,310.8,227,227,227,0,0,0,0.355,0.269,0.422,425.7,310.8,616.5,990,990,990,966.5,966,967.3,23.5,22.7,24,0.223,0.173,0.322,0.0584,0.0322,0.115,0.0025,0.0013,0.0051,0.529,0.376,0.736,0.023,0.016,0.032,22.97,21.99,23.6,0.928,0.918,0.941,0.974,0.97,0.98,0.904,0.891,0.922,38.87,32.77,48.58,37.88,31.79,47.6,0,0,0,0,0,0,0.48,0,0.61,0.35,0.65,0.35,36.7
333928800000,1980,8,1979,11,31,1.25,0.493,0.756,43659.1,72.31,72.31,58.68,2,2,2,466.3,413.7,532.5,282.3,229.7,184,184,184,0,0,0,0.397,0.346,0.445,282.3,229.7,348.5,990,990,990,965.7,965.5,966,24.3,24,24.5,0.16,0.142,0.184,0.0265,0.0159,0.0397,0.0011,0.00065,0.0017,0.33,0.251,0.438,0.014,0.01,0.018,23.97,23.57,24.29,0.912,0.897,0.925,0.97,0.97,0.97,0.884,0.87,0.898,30.25,24.54,37.27,29.34,23.8,36.16,0,0,0,0,0,0,0.326,0,0.494,0.39,0.6,0.4,34.9
336607200000,1980,9,1979,12,30,0.935,0.358,0.578,34314.3,56.69,56.69,47.66,2,1,1.5333333333333334,360.8,311.8,408,222.8,173.8,138,138,138,0,0,0,0.385,0.338,0.443,222.8,173.8,270,990,990,990,965.2,965,965.4,24.8,24.6,25,0.135,0.118,0.152,0.0148,0.00738,0.024,0.0006,0.00029,0.00098,0.336,0.237,0.476,0.014,0.0095,0.019,24.46,24.26,24.7,0.917,0.894,0.939,0.974,0.97,0.98,0.894,0.867,0.92,34.82,23.94,48.43,33.97,23.22,47.46,0,0,0,0,0,0,0.265,0,0.357,0.38,0.62,0.38,36.7
339199200000,1980,10,1980,1,31,0.811,0.295,0.516,31590.9,47.68,47.68,42.46,2,1,1.064516129032258,302.8,283.6,335.5,192.8,173.6,110,110,110,0,0,0,0.364,0.328,0.388,192.8,173.6,225.5,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.115,0.133,0.00954,0.00736,0.0151,0.00038,0.00029,0.00061,0.378,0.238,0.472,0.015,0.0096,0.019,24.7,24.5,24.83,0.93,0.895,0.939,0.978,0.97,0.98,0.909,0.869,0.92,41.83,24.44,48.65,40.93,23.7,47.68,0,0,0,0,0,0,0.236,0,0.295,0.36,0.64,0.36,39
341877600000,1980,11,1980,2,30,0.971,0.295,0.676,39683.2,65.03,65.03,55.12,2,1,1.9333333333333333,374.8,331.6,422.5,260.8,217.6,114,114,114,0,0,0,0.306,0.27,0.344,260.8,217.6,308.5,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.147,0.132,0.164,0.0222,0.0135,0.0317,0.0009,0.00054,0.0013,0.308,0.234,0.48,0.012,0.0094,0.019,24.42,24.14,24.69,0.91,0.894,0.939,0.971,0.97,0.98,0.883,0.867,0.921,30.03,23.96,49.04,29.16,23.24,48.06,0,0,0,0,0,0,0.306,0,0.295,0.3,0.7,0.3,40.9
344469600000,1980,12,1980,3,31,1.38,0.316,1.06,62047.2,96.25,96.25,83.4,3,2,2.064516129032258,515.1,431,589.2,397.1,313,118,118,118,0,0,0,0.231,0.2,0.274,397.1,313,471.2,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.195,0.165,0.225,0.0494,0.0326,0.0642,0.0021,0.0013,0.0027,0.513,0.371,0.655,0.021,0.015,0.028,23.57,23.14,24.09,0.931,0.918,0.941,0.976,0.97,0.98,0.909,0.89,0.922,41.64,32.53,49.11,40.67,31.56,48.12,0,0,0,0,0,0,0.463,0,0.32,0.23,0.77,0.23,45
347148000000,1981,1,1980,4,31,1.99,0.372,1.62,89538.4,148.2,148.2,120.3,4,2,3.096774193548387,744,595.7,914.1,605,456.7,139,139,139,0,0,0,0.19,0.152,0.233,605,456.7,775.1,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.306,0.22,0.418,0.11,0.0613,0.178,0.0048,0.0026,0.0079,0.692,0.487,0.926,0.03,0.021,0.041,22.43,21.58,23.12,0.93,0.92,0.941,0.975,0.97,0.98,0.907,0.893,0.922,40.04,33.72,48.58,39.05,32.7,47.61,0,0,0,0,0,0,0.669,0,0.37,0.19,0.81,0.19,45
349826400000,1981,2,1980,5,28,2.59,0.37,2.2,112180,191.8,191.8,166.9,4,3,3.9642857142857144,1071,905.4,1328,918.4,743.4,153.1,137,162,10.73,0,65.71,0.146,0.116,0.179,907.6,743.4,1100,990,990,990,968.1,967.5,968.9,21.9,21.1,22.5,0.566,0.394,0.82,0.294,0.162,0.48,0.014,0.0072,0.023,1.24,0.802,1.83,0.057,0.036,0.087,20.66,19.24,21.67,0.935,0.927,0.942,0.977,0.97,0.98,0.913,0.899,0.923,43.15,36.67,49.18,42.16,35.57,48.2,0,0,0,0,0,0,0.927,0,0.39,0.14,0.85,0.15,43.3
352245600000,1981,3,1980,6,31,5.65,0.49,2.95,122748,188.6,188.6,165,4,4,4,2109,1384,3004,1926,1201,183,183,183,826.1,100.6,1721,0.094,0.0609,0.132,1100,1100,1100,990,990,990,971.2,969.1,973.5,18.8,16.5,20.9,0.905,0.839,0.926,0.48,0.48,0.48,0.026,0.023,0.029,1.92,1.85,1.94,0.1,0.089,0.12,16.89,14.53,19.04,0.926,0.908,0.937,0.976,0.97,0.98,0.904,0.881,0.918,42.22,35.59,48.12,41.25,34.52,47.16,0,0,0,0,0,0,0.917,0,2.7,0.087,0.52,0.48,21.7
354924000000,1981,4,1980,7,30,8.21,0.562,2.85,96405.2,137.6,137.6,133.9,4,4,4,3166,3021,3441,2949,2804,217,217,217,1849,1704,2124,0.0687,0.0631,0.0718,1100,1100,1100,990,990,990,973.9,973.6,974.5,16.1,15.5,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.16,13.56,14.49,0.903,0.895,0.908,0.97,0.97,0.97,0.876,0.868,0.88,34.51,32.74,35.48,33.47,31.75,34.41,0,0,0,0,0,0,0.744,0,5.36,0.068,0.35,0.65,11.7
357516000000,1981,5,1980,8,31,7.32,0.86,2.95,108635,166,166,146,4,4,4,2734,2020,3452,2413,1699,321,321,321,1313,598.8,2031,0.121,0.093,0.159,1100,1100,1100,990,990,990,972.9,971.1,974.5,17.1,15.5,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.031,1.94,1.94,1.94,0.11,0.1,0.13,15.2,13.54,16.91,0.914,0.895,0.928,0.973,0.97,0.98,0.889,0.868,0.91,37.5,32.66,42.34,36.5,31.68,41.49,0,0,0,0,0,0,0.811,0,4.37,0.12,0.4,0.6,14.8
360194400000,1981,6,1980,9,30,3.54,0.666,2.51,120227,188.6,188.6,167,4,3,3.8666666666666667,1367,891.9,1967,1110,634.9,257,257,257,141.4,0,609.7,0.198,0.131,0.288,968.1,634.9,1100,990,990,990,969.1,967.5,971,20.9,19,22.5,0.706,0.337,0.926,0.357,0.12,0.48,0.017,0.0053,0.025,1.51,0.775,1.94,0.073,0.034,0.1,19.43,17.07,21.76,0.935,0.929,0.94,0.979,0.97,0.98,0.915,0.901,0.922,44.13,36.99,48.12,43.21,35.88,47.16,0,0,0,0,0,0,0.928,0,1.03,0.19,0.71,0.29,34
362786400000,1981,7,1980,10,31,1.74,0.608,1.13,63492.9,125.2,125.2,85.34,3,2,2.3225806451612905,648.2,532.5,863.5,421.2,305.5,227,227,227,0,0,0,0.358,0.263,0.426,421.2,305.5,636.5,990,990,990,966.5,966,967.4,23.5,22.6,24,0.221,0.172,0.334,0.0573,0.0311,0.121,0.0025,0.0013,0.0053,0.514,0.368,0.773,0.022,0.015,0.034,23,21.87,23.64,0.927,0.917,0.94,0.973,0.97,0.98,0.902,0.89,0.921,37.85,32.47,47.66,36.86,31.5,46.7,0,0,0,0,0,0,0.474,0,0.61,0.35,0.65,0.35,36.5
365464800000,1981,8,1980,11,31,1.21,0.493,0.715,41341.5,71.25,71.25,55.57,2,1,1.935483870967742,450.9,398.1,527.3,266.9,214.1,184,184,184,0,0,0,0.411,0.349,0.462,266.9,214.1,343.3,990,990,990,965.6,965.4,966,24.4,24,24.6,0.155,0.136,0.182,0.0234,0.0128,0.0387,0.00096,0.00052,0.0016,0.323,0.243,0.473,0.013,0.0099,0.019,24.05,23.6,24.32,0.91,0.894,0.938,0.971,0.97,0.98,0.883,0.868,0.919,30.16,23.89,47.56,29.29,23.18,46.61,0,0,0,0,0,0,0.309,0,0.495,0.41,0.59,0.41,34.2
368143200000,1981,9,1980,12,30,0.896,0.358,0.538,32158,53.3,53.3,44.66,2,1,1.3666666666666667,345.6,290.5,391.8,207.6,152.5,138,138,138,0,0,0,0.403,0.352,0.475,207.6,152.5,253.8,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.13,0.11,0.146,0.0125,0.00525,0.0208,0.0005,0.00021,0.00084,0.34,0.243,0.476,0.014,0.0098,0.019,24.53,24.35,24.86,0.92,0.896,0.939,0.974,0.97,0.98,0.896,0.869,0.92,36.27,24.43,48.43,35.38,23.7,47.46,0,0,0,0,0,0,0.248,0,0.358,0.4,0.6,0.4,35.9
370735200000,1981,10,1981,1,31,0.719,0.295,0.424,25742,39.02,39.02,34.6,1,1,1,268.3,249.8,287.2,158.3,139.8,110,110,110,0,0,0,0.411,0.383,0.44,158.3,139.8,177.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.103,0.116,0.00583,0.00398,0.00772,0.00023,0.00016,0.00031,0.293,0.245,0.346,0.012,0.0097,0.014,24.93,24.81,25.06,0.92,0.913,0.928,0.971,0.97,0.976,0.894,0.886,0.905,35.64,31.36,39.98,34.6,30.42,39.02,0,0,0,0,0,0,0.192,0,0.295,0.41,0.59,0.41,35.8
373413600000,1981,11,1981,2,30,0.729,0.275,0.454,27775,44.97,44.97,38.58,1,1,1,281.2,246.2,309.1,175.2,140.2,106,106,106,0,0,0,0.379,0.343,0.431,175.2,140.2,203.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.103,0.125,0.00756,0.00402,0.0106,0.0003,0.00016,0.00042,0.342,0.246,0.427,0.014,0.0097,0.017,24.83,24.63,25.08,0.927,0.913,0.936,0.975,0.97,0.98,0.904,0.886,0.917,39.54,31.49,45.89,38.58,30.54,44.97,0,0,0,0,0,0,0.214,0,0.275,0.38,0.62,0.38,38.1
376005600000,1981,12,1981,3,31,1,0.279,0.723,42458.9,63.16,63.16,57.07,2,1,1.967741935483871,373.8,316.5,402.9,269.8,212.5,104,104,104,0,0,0,0.28,0.258,0.329,269.8,212.5,298.9,990,990,990,965.3,965,965.4,24.7,24.6,25,0.147,0.127,0.158,0.024,0.0125,0.0298,0.00097,0.0005,0.0012,0.309,0.229,0.459,0.013,0.0092,0.018,24.42,24.24,24.75,0.91,0.893,0.938,0.97,0.97,0.98,0.883,0.866,0.919,30.18,23.81,48.02,29.29,23.09,47.06,0,0,0,0,0,0,0.317,0,0.277,0.28,0.72,0.28,42.5
378684000000,1982,1,1981,4,31,1.3,0.244,1.05,61669.3,96.74,96.74,82.89,3,2,2.129032258064516,484.5,402.9,563.9,393.5,311.9,91,91,91,0,0,0,0.19,0.161,0.226,393.5,311.9,472.9,990,990,990,965.8,965.4,966.1,24.2,23.9,24.6,0.19,0.161,0.22,0.0487,0.0324,0.0646,0.002,0.0013,0.0027,0.489,0.365,0.643,0.02,0.015,0.027,23.73,23.29,24.22,0.929,0.917,0.941,0.975,0.97,0.98,0.906,0.89,0.922,40.37,32.38,49.11,39.39,31.41,48.13,0,0,0,0,0,0,0.46,0,0.25,0.19,0.81,0.19,47.4
381362400000,1982,2,1981,5,28,1.53,0.223,1.31,73721.5,125.8,125.8,109.7,3,3,3,631.6,566.9,705.9,539.5,461.9,92.14,85,105,0,0,0,0.147,0.12,0.185,539.5,461.9,620.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.258,0.216,0.303,0.0871,0.0624,0.116,0.0037,0.0026,0.005,0.575,0.446,0.722,0.024,0.019,0.031,23,22.55,23.4,0.927,0.917,0.935,0.973,0.97,0.98,0.902,0.89,0.916,37.56,32.41,42.8,36.57,31.44,41.94,0,0,0,0,0,0,0.609,0,0.22,0.15,0.86,0.14,48.2
383781600000,1982,3,1981,6,31,2.17,0.287,1.89,103376,167.1,167.1,138.9,4,3,3.3225806451612905,811.8,705.9,989.5,704.8,598.9,107,107,107,0,0,0,0.133,0.108,0.152,704.8,598.9,882.5,990,990,990,967.1,966.7,967.9,22.9,22.1,23.3,0.363,0.295,0.509,0.15,0.11,0.256,0.0066,0.0047,0.012,0.837,0.687,1.11,0.037,0.03,0.05,22.02,21.03,22.59,0.936,0.926,0.941,0.978,0.97,0.98,0.915,0.899,0.922,43.12,36.73,48.01,42.19,35.63,47.05,0,0,0,0,0,0,0.772,0,0.28,0.13,0.87,0.13,47.6
386460000000,1982,4,1981,7,30,3.31,0.344,2.76,134460,193.7,193.7,186.7,4,4,4,1278,1023,1437,1145,897.7,132.7,125,148,81.52,0,206.9,0.105,0.0873,0.122,1064,897.7,1100,990,990,990,968.8,968,969.3,21.2,20.7,22,0.772,0.53,0.875,0.438,0.268,0.48,0.021,0.012,0.023,1.71,1.15,1.89,0.081,0.052,0.091,19.51,18.83,20.87,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,47.64,43.05,49.42,46.69,42.19,48.43,0,0,0,0,0,0,1.04,0,0.55,0.1,0.83,0.17,40.6
389052000000,1982,5,1981,8,31,3.03,0.433,2.6,132213,192.1,192.1,177.7,4,4,4,1132,1025,1291,970.9,878.2,161.5,147,192,0,0,0,0.142,0.128,0.165,970.9,878.2,1099,990,990,990,968.3,968,968.8,21.7,21.2,22,0.613,0.513,0.796,0.333,0.253,0.479,0.015,0.011,0.023,1.36,1.11,1.81,0.063,0.05,0.085,20.32,19.38,20.91,0.938,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.921,45.33,42.15,48.99,44.43,41.31,48.01,0,0,0,0,0,0,0.987,0,0.43,0.14,0.86,0.14,43.6
391730400000,1982,6,1981,9,30,1.89,0.417,1.47,81539.5,158,158,113.2,4,2,2.8333333333333335,729.6,532.5,997.7,568.6,371.5,161,161,161,0,0,0,0.23,0.161,0.302,568.6,371.5,836.7,990,990,990,966.8,966,967.9,23.2,22.1,24,0.294,0.189,0.479,0.103,0.0443,0.219,0.0045,0.0018,0.0099,0.687,0.477,1.01,0.03,0.02,0.046,22.5,21.1,23.53,0.933,0.919,0.941,0.977,0.97,0.98,0.911,0.891,0.922,41.45,32.99,48.97,40.49,32,47.99,0,0,0,0,0,0,0.629,0,0.42,0.22,0.78,0.22,43.1
394322400000,1982,7,1981,10,31,1.21,0.362,0.846,49317.9,81.8,81.8,66.29,2,2,2,450.7,391.8,523,315.7,256.8,135,135,135,0,0,0,0.301,0.258,0.345,315.7,256.8,388,990,990,990,965.6,965.4,966,24.4,24,24.6,0.168,0.147,0.193,0.0331,0.0214,0.0476,0.0014,0.00087,0.002,0.379,0.285,0.507,0.016,0.012,0.021,23.99,23.54,24.36,0.919,0.907,0.932,0.971,0.97,0.98,0.892,0.88,0.913,34.13,27.81,41.74,33.14,26.98,40.9,0,0,0,0,0,0,0.368,0,0.364,0.3,0.7,0.3,40.8
397000800000,1982,8,1981,11,31,0.94,0.415,0.525,31511.5,49.43,49.43,42.35,2,1,1.1935483870967742,350.9,320.2,391.8,195.9,165.2,155,155,155,0,0,0,0.444,0.396,0.484,195.9,165.2,236.8,990,990,990,965.2,965,965.4,24.8,24.6,25,0.126,0.115,0.141,0.0104,0.00652,0.0174,0.00042,0.00026,0.0007,0.357,0.237,0.484,0.014,0.0096,0.02,24.49,24.25,24.68,0.924,0.894,0.939,0.975,0.97,0.98,0.901,0.867,0.921,38.63,23.83,48.7,37.71,23.11,47.73,0,0,0,0,0,0,0.235,0,0.415,0.44,0.56,0.44,33.5
399679200000,1982,9,1981,12,30,0.729,0.306,0.423,25726.4,44.67,44.67,35.73,1,1,1,281.2,243.3,320.2,163.2,125.3,118,118,118,0,0,0,0.422,0.369,0.485,163.2,125.3,202.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.111,0.0974,0.125,0.00634,0.00253,0.0104,0.00025,0.0001,0.00042,0.309,0.211,0.424,0.012,0.0083,0.017,24.86,24.57,25.13,0.922,0.906,0.935,0.973,0.97,0.98,0.897,0.879,0.917,36.71,27.99,45.59,35.73,27.15,44.67,0,0,0,0,0,0,0.199,0,0.306,0.42,0.58,0.42,35.3
402271200000,1982,10,1982,1,31,0.721,0.283,0.438,26669.8,39.84,39.84,35.85,1,1,1,269.4,256.7,290.5,163.6,146.7,105.8,97,110,0,0,0,0.393,0.352,0.429,163.6,146.7,180.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.105,0.117,0.00636,0.00467,0.00805,0.00025,0.00018,0.00032,0.307,0.262,0.356,0.012,0.01,0.014,24.92,24.78,25.01,0.923,0.916,0.929,0.972,0.97,0.978,0.897,0.889,0.908,36.87,32.96,40.75,35.85,31.97,39.84,0,0,0,0,0,0,0.199,0,0.283,0.39,0.61,0.39,37
404949600000,1982,11,1982,2,30,0.878,0.275,0.603,36101.6,68.57,68.57,50.14,2,1,1.5,338.8,287.2,431,232.8,181.2,106,106,106,0,0,0,0.319,0.246,0.369,232.8,181.2,325,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.135,0.117,0.168,0.017,0.00812,0.035,0.00069,0.00032,0.0014,0.351,0.23,0.453,0.014,0.0092,0.018,24.55,24.07,24.79,0.921,0.893,0.938,0.975,0.97,0.98,0.898,0.866,0.919,36.62,23.8,47.55,35.73,23.09,46.6,0,0,0,0,0,0,0.279,0,0.275,0.31,0.69,0.31,41.1
407541600000,1982,12,1982,3,31,1.41,0.316,1.09,63527.5,98.29,98.29,85.39,3,2,2.096774193548387,525.2,445.5,601.8,407.2,327.5,118,118,118,0,0,0,0.226,0.196,0.265,407.2,327.5,483.8,990,990,990,966,965.6,966.3,24,23.7,24.4,0.199,0.17,0.232,0.0514,0.0355,0.0668,0.0021,0.0015,0.0028,0.525,0.395,0.655,0.022,0.016,0.028,23.51,23.14,24,0.932,0.919,0.941,0.977,0.97,0.98,0.91,0.891,0.922,42.09,32.95,49.11,41.13,31.96,48.12,0,0,0,0,0,0,0.474,0,0.32,0.22,0.77,0.23,45.1
410220000000,1983,1,1982,4,31,1.88,0.372,1.51,84244.8,128,128,113.2,3,3,3,701.9,608.8,779.4,562.9,469.8,139,139,139,0,0,0,0.199,0.178,0.228,562.9,469.8,640.4,990,990,990,966.7,966.3,967,23.3,23,23.7,0.28,0.227,0.324,0.0953,0.064,0.122,0.0041,0.0027,0.0053,0.626,0.465,0.768,0.027,0.02,0.033,22.67,22.21,23.2,0.929,0.918,0.936,0.975,0.97,0.98,0.905,0.891,0.917,38.71,32.72,43.53,37.74,31.74,42.66,0,0,0,0,0,0,0.629,0,0.37,0.2,0.8,0.2,44.8
412898400000,1983,2,1982,5,28,2.04,0.331,1.71,93223.2,150.5,150.5,138.7,4,3,3.1785714285714284,842.5,783.8,924.7,705.5,646.8,137,137,137,0,0,0,0.163,0.148,0.175,705.5,646.8,787.7,990,990,990,967.3,967,967.6,22.7,22.4,23,0.361,0.325,0.426,0.145,0.124,0.184,0.0064,0.0054,0.0082,0.862,0.778,0.939,0.038,0.034,0.041,21.87,21.52,22.19,0.938,0.927,0.941,0.978,0.97,0.98,0.917,0.899,0.923,45.04,36.66,48.53,44.07,35.56,47.56,0,0,0,0,0,0,0.771,0,0.33,0.16,0.84,0.16,45.7
415317600000,1983,3,1982,6,31,2.79,0.346,2.44,126774,181.5,181.5,170.4,4,4,4,1041,929.9,1117,911.6,800.9,129,129,129,0,0,0,0.124,0.115,0.139,911.6,800.9,988,990,990,990,968,967.6,968.3,22,21.7,22.4,0.541,0.439,0.616,0.279,0.191,0.34,0.013,0.0085,0.016,1.19,0.914,1.39,0.054,0.041,0.064,20.8,20.34,21.47,0.937,0.932,0.94,0.979,0.974,0.98,0.917,0.908,0.921,43.51,39.28,46.31,42.6,38.28,45.38,0,0,0,0,0,0,0.947,0,0.35,0.12,0.87,0.13,45.4
417996000000,1983,4,1982,7,30,2.81,0.344,2.47,126986,179.4,179.4,176.4,4,4,4,1084,1073,1108,951.6,932,132.7,125,148,0,0,0,0.122,0.114,0.137,951.6,932,971.5,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.582,0.569,0.597,0.311,0.296,0.327,0.014,0.014,0.015,1.29,1.25,1.34,0.059,0.057,0.062,20.54,20.44,20.6,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,44.99,44.16,45.77,44.09,43.28,44.86,0,0,0,0,0,0,0.98,0,0.34,0.12,0.88,0.12,45.2
420588000000,1983,5,1982,8,31,2.59,0.394,2.2,116075,173.3,173.3,156,4,3,3.774193548387097,968.2,760.5,1080,821.2,613.5,147,147,147,0,0,0,0.154,0.136,0.193,821.2,613.5,933,990,990,990,967.8,966.9,968.2,22.2,21.8,23.1,0.465,0.309,0.563,0.218,0.114,0.296,0.0099,0.0049,0.014,1.02,0.719,1.24,0.046,0.031,0.057,21.23,20.6,22.34,0.936,0.928,0.941,0.978,0.97,0.98,0.915,0.901,0.923,42.43,37.37,48.62,41.51,36.26,47.65,0,0,0,0,0,0,0.867,0,0.39,0.15,0.85,0.15,44.8
423266400000,1983,6,1982,9,30,1.44,0.308,1.13,65042.5,126.5,126.5,90.34,3,2,2.3333333333333335,555.5,445.5,748.2,436.5,326.5,119,119,119,0,0,0,0.22,0.159,0.267,436.5,326.5,629.2,990,990,990,966.1,965.6,966.9,23.9,23.1,24.4,0.216,0.17,0.315,0.0608,0.0353,0.119,0.0026,0.0014,0.0051,0.529,0.394,0.745,0.022,0.016,0.032,23.38,22.36,24,0.929,0.918,0.941,0.975,0.97,0.98,0.906,0.891,0.922,39.99,32.87,49,39,31.89,48.02,0,0,0,0,0,0,0.502,0,0.31,0.21,0.78,0.22,45.2
425858400000,1983,7,1982,10,31,1.05,0.338,0.711,41741,70.58,70.58,56.1,2,1,1.8709677419354838,391.8,340.6,442.8,265.5,205.6,126.3,108,135,0,0,0,0.326,0.244,0.396,265.5,205.6,334.8,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.149,0.129,0.172,0.0231,0.0111,0.037,0.00094,0.00045,0.0015,0.33,0.241,0.487,0.013,0.0097,0.02,24.32,24,24.56,0.913,0.895,0.94,0.971,0.97,0.98,0.887,0.868,0.921,31.94,24.29,49.12,31.04,23.56,48.14,0,0,0,0,0,0,0.312,0,0.339,0.32,0.68,0.32,39.8
428536800000,1983,8,1982,11,31,0.844,0.308,0.536,32420.4,47.83,47.83,43.58,2,1,1.2258064516129032,314.9,283.6,338.3,199.9,168.6,115,115,115,0,0,0,0.366,0.34,0.405,199.9,168.6,223.3,990,990,990,965,964.8,965.1,25,24.9,25.2,0.124,0.113,0.132,0.0108,0.00686,0.0147,0.00043,0.00027,0.00059,0.361,0.231,0.475,0.014,0.0093,0.019,24.66,24.47,24.84,0.924,0.893,0.939,0.976,0.97,0.98,0.902,0.867,0.92,39.22,23.85,48.81,38.33,23.13,47.83,0,0,0,0,0,0,0.242,0,0.308,0.36,0.64,0.36,38.4
431215200000,1983,9,1982,12,30,0.649,0.283,0.367,22239.5,42.27,42.27,30.89,1,1,1,250.4,222.3,281.3,141.4,104.3,109,91,118,0,0,0,0.441,0.323,0.531,141.4,104.3,190.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.09,0.118,0.00414,0.000428,0.00903,0.00016,0.000017,0.00036,0.255,0.167,0.384,0.01,0.0066,0.015,25.06,24.79,25.3,0.911,0.889,0.932,0.973,0.969,0.98,0.886,0.862,0.913,31.73,23,43.13,30.89,22.3,42.27,0,0,0,0,0,0,0.172,0,0.282,0.44,0.57,0.43,34.3
433807200000,1983,10,1983,1,31,0.602,0.26,0.342,20680,31.97,31.97,27.8,1,1,1,224.6,212.1,243.3,127.6,115.1,97,97,97,0,0,0,0.432,0.399,0.457,127.6,115.1,146.3,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.0965,0.092,0.103,0.00276,0.00151,0.00463,0.00011,0.000059,0.00018,0.215,0.187,0.259,0.0084,0.0073,0.01,25.24,25.08,25.34,0.907,0.898,0.916,0.97,0.97,0.97,0.88,0.871,0.888,28.66,25.68,32.96,27.8,24.91,31.97,0,0,0,0,0,0,0.154,0,0.26,0.43,0.57,0.43,34.4
436485600000,1983,11,1983,2,30,0.7,0.252,0.448,27385.6,47.27,47.27,38.04,1,1,1,270.2,246.2,306,172.9,143.8,97.33,93,106,0,0,0,0.362,0.304,0.424,172.9,143.8,213,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.104,0.126,0.00746,0.00438,0.0126,0.0003,0.00017,0.0005,0.335,0.255,0.46,0.013,0.01,0.018,24.88,24.61,25.05,0.926,0.915,0.938,0.973,0.97,0.98,0.901,0.887,0.919,39.06,32.31,48.24,38.04,31.34,47.27,0,0,0,0,0,0,0.211,0,0.252,0.36,0.64,0.36,39.1
439077600000,1983,12,1983,3,31,1.05,0.292,0.758,44810.7,77.51,77.51,60.23,2,1,1.7419354838709677,391.9,306,470.2,282.9,202,109,104,118,0,0,0,0.283,0.221,0.34,282.9,202,366.2,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.153,0.123,0.181,0.0266,0.0104,0.0432,0.0011,0.00042,0.0018,0.387,0.236,0.472,0.016,0.0095,0.019,24.26,23.82,24.72,0.922,0.895,0.939,0.973,0.97,0.98,0.898,0.868,0.92,37.12,24.44,48.84,36.14,23.71,47.86,0,0,0,0,0,0,0.335,0,0.292,0.28,0.72,0.28,42.7
441756000000,1984,1,1983,4,31,1.45,0.294,1.15,66585.4,109.5,109.5,89.5,3,2,2.3548387096774195,540.1,470.2,630.1,430.4,350.2,109.7,91,120,0,0,0,0.207,0.144,0.255,430.4,350.2,539.1,990,990,990,966,965.7,966.4,24,23.6,24.3,0.208,0.177,0.257,0.0571,0.04,0.0857,0.0024,0.0016,0.0036,0.51,0.434,0.601,0.021,0.018,0.025,23.46,23.01,23.85,0.929,0.919,0.938,0.975,0.97,0.98,0.906,0.891,0.92,39.62,33.17,46.76,38.66,32.18,45.82,0,0,0,0,0,0,0.497,0,0.3,0.2,0.79,0.21,45.9
444434400000,1984,2,1983,5,29,1.85,0.263,1.59,88282.9,145.5,145.5,126.8,4,3,3.0689655172413794,737.9,636.9,858.5,632.9,531.9,105,105,105,0,0,0,0.143,0.122,0.165,632.9,531.9,753.5,990,990,990,966.9,966.4,967.3,23.1,22.7,23.6,0.313,0.256,0.388,0.12,0.0828,0.167,0.0052,0.0035,0.0074,0.737,0.561,0.907,0.032,0.024,0.04,22.41,21.86,22.99,0.934,0.926,0.941,0.977,0.97,0.98,0.913,0.898,0.922,42.4,36.83,48.15,41.45,35.73,47.19,0,0,0,0,0,0,0.705,0,0.26,0.14,0.86,0.14,47.7
446940000000,1984,3,1983,6,31,3.52,0.346,2.67,129132,193.8,193.8,173.6,4,4,4,1313,876.9,1802,1184,747.9,129,129,129,187.7,0,572.7,0.105,0.0716,0.147,996.4,747.9,1100,990,990,990,968.9,967.4,970.5,21.1,19.5,22.6,0.711,0.391,0.925,0.376,0.164,0.48,0.018,0.0073,0.025,1.53,0.802,1.94,0.074,0.036,0.099,19.59,17.6,21.79,0.935,0.927,0.94,0.978,0.97,0.98,0.915,0.9,0.921,44.34,37.06,49.43,43.39,35.95,48.44,0,0,0,0,0,0,0.964,0,0.85,0.098,0.76,0.24,36.7
449618400000,1984,4,1983,7,30,4.35,0.384,2.85,127965,183.6,183.6,177.7,4,4,4,1678,1511,1808,1530,1363,148,148,148,430,263.1,559.8,0.0885,0.0819,0.0979,1100,1100,1100,990,990,990,970.1,969.5,970.5,19.9,19.5,20.5,0.921,0.908,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.94,1.92,1.94,0.097,0.094,0.099,18.01,17.58,18.56,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.34,44.18,46.83,44.43,43.29,45.89,0,0,0,0,0,0,0.987,0,1.5,0.088,0.66,0.34,29.4
452210400000,1984,5,1983,8,31,3.28,0.514,2.66,131828,192.1,192.1,177.2,4,4,4,1225,941.1,1485,1033,749.1,192,192,192,38.49,0,192.9,0.159,0.129,0.204,994.1,749.1,1100,990,990,990,968.6,967.7,969.4,21.4,20.6,22.3,0.678,0.402,0.878,0.369,0.165,0.48,0.017,0.0074,0.023,1.49,0.815,1.89,0.07,0.036,0.092,19.91,18.67,21.52,0.937,0.927,0.939,0.979,0.97,0.98,0.917,0.899,0.921,45.24,36.65,48.99,44.3,35.55,48.01,0,0,0,0,0,0,0.984,0,0.62,0.16,0.81,0.19,40.2
454888800000,1984,6,1983,9,30,1.52,0.345,1.18,66822.8,142.5,142.5,92.81,4,2,2.433333333333333,586.7,426.6,906.4,453.7,307.6,133,119,161,0,0,0,0.233,0.178,0.279,453.7,307.6,745.4,990,990,990,966.2,965.5,967.5,23.8,22.5,24.5,0.229,0.164,0.396,0.067,0.0315,0.163,0.0029,0.0013,0.0072,0.544,0.362,0.921,0.023,0.015,0.041,23.24,21.67,24.12,0.928,0.918,0.941,0.974,0.97,0.98,0.904,0.89,0.922,39.22,32.54,49,38.23,31.57,48.02,0,0,0,0,0,0,0.516,0,0.34,0.23,0.78,0.22,44
457480800000,1984,7,1983,10,31,0.972,0.289,0.683,40239.6,65.9,65.9,54.09,2,1,1.8709677419354838,363,320.2,420.3,255,212.2,108,108,108,0,0,0,0.3,0.257,0.337,255,212.2,312.3,990,990,990,965.2,965,965.5,24.8,24.5,25,0.144,0.128,0.164,0.021,0.0124,0.0325,0.00085,0.0005,0.0013,0.313,0.232,0.472,0.013,0.0093,0.019,24.47,24.14,24.72,0.911,0.894,0.939,0.971,0.97,0.98,0.885,0.867,0.92,30.97,23.96,48.66,30.11,23.24,47.69,0,0,0,0,0,0,0.3,0,0.289,0.3,0.7,0.3,41.4
460159200000,1984,8,1983,11,31,0.76,0.268,0.492,29933.9,47.96,47.96,40.23,2,1,1.096774193548387,283.7,256.7,320.2,183.6,156.3,100.1,93,115,0,0,0,0.355,0.29,0.424,183.6,156.3,227.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.117,0.109,0.132,0.00884,0.00563,0.0154,0.00035,0.00022,0.00062,0.342,0.234,0.472,0.014,0.0093,0.019,24.82,24.58,24.97,0.925,0.895,0.939,0.974,0.97,0.98,0.901,0.868,0.92,38.93,24.3,48.92,37.94,23.57,47.94,0,0,0,0,0,0,0.224,0,0.268,0.35,0.65,0.35,39.4
462837600000,1984,9,1983,12,30,0.597,0.236,0.361,21905.7,34.79,34.79,30.42,1,1,1,230.2,212.1,249.8,139.2,121.1,91,91,91,0,0,0,0.396,0.364,0.429,139.2,121.1,158.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0938,0.107,0.00392,0.00211,0.00588,0.00015,0.000082,0.00023,0.242,0.2,0.291,0.0095,0.0078,0.012,25.18,25.01,25.33,0.913,0.903,0.921,0.97,0.97,0.97,0.885,0.876,0.893,31.37,27.16,35.87,30.42,26.34,34.79,0,0,0,0,0,0,0.169,0,0.236,0.4,0.6,0.4,36.7
465429600000,1984,10,1984,1,31,0.564,0.218,0.346,21030.3,30.54,30.54,28.27,1,1,1,210.8,199.1,229.4,129.2,109.6,81.52,73,97,0,0,0,0.386,0.344,0.47,129.2,109.6,139.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0954,0.0901,0.0981,0.00292,0.00096,0.00391,0.00011,0.000038,0.00015,0.217,0.176,0.239,0.0085,0.0069,0.0094,25.32,25.2,25.39,0.908,0.894,0.913,0.97,0.97,0.97,0.881,0.867,0.885,29.14,24.38,31.48,28.27,23.65,30.54,0,0,0,0,0,0,0.157,0,0.218,0.39,0.61,0.39,37.3
468108000000,1984,11,1984,2,30,0.677,0.241,0.436,26717.8,47.27,47.27,37.11,1,1,1,261.3,226.4,306,168.3,133.4,93,93,93,0,0,0,0.361,0.304,0.411,168.3,133.4,213,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.11,0.0981,0.126,0.00699,0.00334,0.0126,0.00028,0.00013,0.0005,0.325,0.227,0.46,0.013,0.0089,0.018,24.95,24.61,25.21,0.923,0.91,0.938,0.975,0.97,0.98,0.9,0.883,0.919,38.04,30.02,48.24,37.11,29.12,47.27,0,0,0,0,0,0,0.206,0,0.241,0.36,0.64,0.36,39.5
470700000000,1984,12,1984,3,31,1.01,0.279,0.728,42995.4,71.46,71.46,57.79,2,1,1.8064516129032258,376,306,442.8,272,202,104,104,104,0,0,0,0.283,0.235,0.34,272,202,338.8,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.148,0.123,0.172,0.0244,0.0104,0.0378,0.00099,0.00042,0.0015,0.35,0.229,0.423,0.014,0.0092,0.017,24.38,23.99,24.75,0.917,0.893,0.935,0.972,0.97,0.98,0.891,0.866,0.917,34.16,23.81,45.68,33.23,23.09,44.76,0,0,0,0,0,0,0.321,0,0.282,0.28,0.72,0.28,42.6
473378400000,1985,1,1984,4,31,1.48,0.269,1.22,69967.7,132.2,132.2,94.04,3,2,2.3870967741935485,554.2,453.1,748.2,453.9,333.1,100.4,91,120,0,0,0,0.188,0.122,0.265,453.9,333.1,657.2,990,990,990,966.1,965.6,966.9,23.9,23.1,24.4,0.219,0.171,0.324,0.0651,0.0366,0.127,0.0027,0.0015,0.0055,0.547,0.404,0.791,0.023,0.017,0.034,23.37,22.32,23.96,0.93,0.917,0.941,0.975,0.97,0.98,0.907,0.89,0.922,40.77,32.38,49.11,39.78,31.41,48.13,0,0,0,0,0,0,0.522,0,0.26,0.18,0.82,0.18,47.3
476056800000,1985,2,1984,5,28,1.93,0.309,1.62,89684.3,144.1,144.1,133.5,4,3,3.0357142857142856,798.7,760.5,843.5,670.9,623.5,127.9,105,137,0,0,0,0.16,0.124,0.18,670.9,623.5,738.5,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.338,0.312,0.374,0.132,0.117,0.159,0.0058,0.0051,0.007,0.817,0.735,0.941,0.036,0.032,0.041,22.09,21.82,22.32,0.938,0.927,0.942,0.98,0.97,0.98,0.919,0.899,0.923,44.97,36.83,49.02,44.06,35.73,48.03,0,0,0,0,0,0,0.741,0,0.31,0.16,0.84,0.16,46.5
478476000000,1985,3,1984,6,31,2.8,0.346,2.45,126353,193.8,193.8,169.8,4,3,3.838709677419355,1044,847.1,1246,915,718.1,129,129,129,1.101,0,17.06,0.125,0.104,0.152,913.9,718.1,1100,990,990,990,968,967.3,968.7,22,21.3,22.7,0.557,0.366,0.788,0.295,0.149,0.48,0.013,0.0066,0.023,1.26,0.802,1.8,0.057,0.036,0.085,20.74,19.52,21.79,0.938,0.927,0.942,0.979,0.97,0.98,0.918,0.9,0.923,45.33,37.06,49.43,44.38,35.95,48.44,0,0,0,0,0,0,0.943,0,0.35,0.12,0.88,0.12,45.1
481154400000,1985,4,1984,7,30,4.27,0.384,2.85,128799,192.8,192.8,178.9,4,4,4,1648,1270,1917,1500,1122,148,148,148,400,21.75,668.5,0.091,0.0772,0.117,1100,1100,1100,990,990,990,970,968.7,970.8,20,19.2,21.3,0.905,0.804,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.82,1.94,0.096,0.086,0.1,18.12,17.23,19.43,0.934,0.93,0.938,0.98,0.98,0.98,0.915,0.911,0.92,45.63,43.21,49.18,44.72,42.35,48.2,0,0,0,0,0,0,0.994,0,1.42,0.09,0.67,0.33,30.2
483746400000,1985,5,1984,8,31,4.77,0.594,2.95,129571,186.4,186.4,174.2,4,4,4,1782,1447,1953,1560,1171,221.8,192,276,459.9,70.69,660.5,0.127,0.0983,0.191,1100,1100,1100,990,990,990,970.4,969.3,970.9,19.6,19.1,20.7,0.917,0.847,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.86,1.94,0.099,0.09,0.1,17.67,17.11,18.83,0.932,0.929,0.937,0.98,0.98,0.98,0.913,0.911,0.918,44.43,42.89,47.55,43.54,42.03,46.6,0,0,0,0,0,0,0.968,0,1.82,0.12,0.62,0.38,27.2
486424800000,1985,6,1984,9,30,2.64,0.544,2.07,106392,191.3,191.3,147.8,4,2,3.433333333333333,1018,615.6,1432,808,405.6,210,210,210,10.58,0,121.9,0.22,0.147,0.341,797.4,405.6,1100,990,990,990,967.9,966.4,969.3,22.1,20.7,23.6,0.5,0.206,0.862,0.24,0.0511,0.48,0.011,0.0022,0.023,1.12,0.51,1.88,0.051,0.022,0.091,21.01,18.86,23.09,0.936,0.921,0.942,0.978,0.97,0.98,0.915,0.893,0.923,43.9,33.78,48.93,42.96,32.76,47.95,0,0,0,0,0,0,0.821,0,0.57,0.21,0.78,0.22,40.3
489016800000,1985,7,1984,10,31,1.26,0.406,0.851,49460.3,85.29,85.29,66.48,2,2,2,469.2,389.1,595.7,317.8,254.1,151.5,135,186,0,0,0,0.322,0.278,0.38,317.8,254.1,409.7,990,990,990,965.7,965.3,966.3,24.3,23.7,24.7,0.17,0.146,0.204,0.0336,0.0208,0.0519,0.0014,0.00084,0.0022,0.384,0.281,0.553,0.016,0.011,0.023,23.9,23.17,24.37,0.919,0.906,0.935,0.971,0.97,0.98,0.893,0.879,0.916,34.22,27.52,43.52,33.24,26.7,42.65,0,0,0,0,0,0,0.369,0,0.409,0.32,0.68,0.32,39.3
491695200000,1985,8,1984,11,31,0.895,0.415,0.48,28812,48.28,48.28,38.73,2,1,1.1290322580645162,334.1,290.5,386.5,179.1,135.5,155,155,155,0,0,0,0.467,0.401,0.534,179.1,135.5,231.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.12,0.105,0.139,0.00835,0.00355,0.0163,0.00034,0.00014,0.00066,0.326,0.237,0.484,0.013,0.0095,0.02,24.6,24.25,24.9,0.921,0.894,0.939,0.973,0.97,0.98,0.897,0.867,0.921,36.65,23.83,48.7,35.7,23.11,47.73,0,0,0,0,0,0,0.215,0,0.415,0.46,0.54,0.46,32.2
494373600000,1985,9,1984,12,30,0.656,0.306,0.35,21072.5,37.83,37.83,29.27,1,1,1,252.9,226.4,290.5,134.9,108.4,118,118,118,0,0,0,0.469,0.406,0.521,134.9,108.4,172.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.101,0.0914,0.114,0.00349,0.000837,0.00725,0.00014,0.000033,0.00029,0.236,0.175,0.332,0.0093,0.0069,0.013,25.07,24.81,25.27,0.909,0.892,0.926,0.97,0.97,0.974,0.882,0.866,0.901,30.17,23.97,38.86,29.27,23.25,37.83,0,0,0,0,0,0,0.163,0,0.306,0.47,0.53,0.47,32.1
496965600000,1985,10,1985,1,31,0.567,0.26,0.307,18486.9,28.2,28.2,24.85,1,1,1,211.8,201.2,226.4,114.8,104.2,97,97,97,0,0,0,0.459,0.428,0.482,114.8,104.2,129.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0882,0.0971,0.00148,0.000417,0.00294,0.000058,0.000016,0.00012,0.187,0.165,0.218,0.0073,0.0065,0.0086,25.34,25.22,25.43,0.898,0.889,0.908,0.97,0.97,0.97,0.871,0.862,0.881,25.62,23.09,29.07,24.85,22.39,28.2,0,0,0,0,0,0,0.138,0,0.26,0.46,0.54,0.46,32.6
499644000000,1985,11,1985,2,30,0.578,0.219,0.36,21902.4,39.14,39.14,30.42,1,1,1,223.2,206.6,243.3,138.8,113.6,84.33,67,93,0,0,0,0.381,0.275,0.45,138.8,113.6,176.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.099,0.0912,0.11,0.00388,0.00136,0.00763,0.00015,0.000053,0.0003,0.243,0.184,0.338,0.0095,0.0072,0.013,25.22,25,25.38,0.911,0.897,0.928,0.971,0.97,0.976,0.885,0.87,0.905,31.32,25.36,40.09,30.42,24.6,39.14,0,0,0,0,0,0,0.169,0,0.218,0.38,0.62,0.38,37.9
502236000000,1985,12,1985,3,31,0.819,0.189,0.63,37832,70.3,70.3,50.85,2,1,1.5161290322580645,305.8,234.8,389.1,235.2,157.8,70.61,59,77,0,0,0,0.241,0.152,0.328,235.2,157.8,330.1,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.132,0.105,0.164,0.0179,0.00578,0.036,0.00072,0.00023,0.0015,0.344,0.224,0.46,0.014,0.0089,0.018,24.71,24.26,25.1,0.92,0.892,0.938,0.973,0.97,0.98,0.895,0.866,0.92,36.39,23.72,48.49,35.43,23.01,47.52,0,0,0,0,0,0,0.282,0,0.189,0.23,0.77,0.23,46.2
