datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
780962400000,1994,10,1994,1,31,0.416,0.139,0.277,16461,24.16,24.16,22.12,1,1,1,155.4,138.7,163.9,103.4,86.74,52,52,52,0,0,0,0.335,0.317,0.375,103.4,86.74,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0767,0.0856,0.000453,0,0.00119,0.000018,0,0.000047,0.159,0.13,0.175,0.0062,0.0051,0.0069,25.35,25.35,25.37,0.888,0.87,0.896,0.969,0.96,0.97,0.86,0.835,0.869,22.84,18.77,24.91,22.12,18.03,24.16,0,0,0,0,0,0,0.123,0,0.139,0.33,0.67,0.33,39.6
783640800000,1994,11,1994,2,30,0.442,0.13,0.313,18893.3,31.6,31.6,26.24,1,1,1,170.6,155.9,193.3,120.6,105.9,50,50,50,0,0,0,0.295,0.259,0.321,120.6,105.9,143.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0831,0.0963,0.00206,0.000587,0.00433,0.000081,0.000023,0.00017,0.195,0.163,0.246,0.0076,0.0064,0.0096,25.35,25.34,25.35,0.901,0.89,0.915,0.97,0.97,0.97,0.874,0.864,0.887,27.05,23.44,32.57,26.24,22.73,31.6,0,0,0,0,0,0,0.146,0,0.129,0.29,0.71,0.29,42.7
786232800000,1994,12,1994,3,31,0.624,0.158,0.466,28716.3,47.19,47.19,38.6,2,1,1.032258064516129,233.1,189.2,281.3,174.1,130.2,59,59,59,0,0,0,0.258,0.21,0.312,174.1,130.2,222.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0931,0.126,0.0077,0.00302,0.0145,0.0003,0.00012,0.00057,0.33,0.216,0.45,0.013,0.0085,0.018,25.07,24.77,25.36,0.924,0.894,0.938,0.975,0.97,0.98,0.901,0.868,0.919,38.76,24.32,48.13,37.84,23.59,47.17,0,0,0,0,0,0,0.214,0,0.158,0.25,0.75,0.25,46
788911200000,1995,1,1994,4,31,0.884,0.196,0.688,40705.6,66.64,66.64,54.71,2,1,1.967741935483871,329.9,283.6,386.5,256.9,210.6,73,73,73,0,0,0,0.222,0.189,0.257,256.9,210.6,313.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.14,0.123,0.16,0.0214,0.0121,0.0327,0.00086,0.00048,0.0013,0.286,0.239,0.449,0.011,0.0095,0.018,24.66,24.3,24.85,0.908,0.897,0.938,0.97,0.97,0.98,0.881,0.87,0.919,28.97,25.07,47.87,28.11,24.32,46.91,0,0,0,0,0,0,0.304,0,0.196,0.22,0.78,0.22,46
791589600000,1995,2,1994,5,28,1.11,0.206,0.904,53244.4,96.14,96.14,79.23,2,2,2,458.5,389.1,540.9,373.5,304.1,85,85,85,0,0,0,0.187,0.157,0.218,373.5,304.1,455.9,990,990,990,965.7,965.3,966,24.3,24,24.7,0.182,0.157,0.211,0.0447,0.0308,0.0612,0.0018,0.0013,0.0026,0.477,0.352,0.64,0.02,0.014,0.027,23.86,23.33,24.3,0.929,0.917,0.941,0.976,0.97,0.98,0.907,0.89,0.922,40.59,33.25,49.05,39.62,32.25,48.07,0,0,0,0,0,0,0.44,0,0.206,0.19,0.81,0.19,48
794008800000,1995,3,1994,6,31,1.96,0.287,1.67,92165.4,177.4,177.4,123.9,4,2,3.129032258064516,730.8,549.2,1060,623.8,442.2,107,107,107,0,0,0,0.152,0.101,0.195,623.8,442.2,953,990,990,990,966.8,966.1,968.1,23.2,21.9,23.9,0.319,0.209,0.573,0.126,0.0584,0.312,0.0055,0.0024,0.014,0.731,0.445,1.29,0.032,0.019,0.059,22.45,20.62,23.4,0.932,0.917,0.941,0.976,0.97,0.98,0.909,0.89,0.922,40.86,32.27,48.82,39.89,31.3,47.84,0,0,0,0,0,0,0.688,0,0.29,0.15,0.85,0.15,47
796687200000,1995,4,1994,7,30,3.04,0.324,2.72,135859,194.2,194.2,188.7,4,4,4,1175,1086,1232,1050,961.4,125,125,125,0.9319,0,6.989,0.107,0.101,0.115,1049,961.4,1100,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.71,0.588,0.786,0.416,0.319,0.48,0.019,0.015,0.022,1.61,1.32,1.8,0.075,0.06,0.084,19.94,19.57,20.51,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,48.14,45.41,49.55,47.17,44.5,48.56,0,0,0,0,0,0,1.05,0,0.32,0.11,0.89,0.11,44.7
799279200000,1995,5,1994,8,31,2.03,0.394,1.64,88831,173.3,173.3,119.4,4,2,3.032258064516129,757.5,420.6,1080,610.5,273.6,147,147,147,0,0,0,0.215,0.136,0.35,610.5,273.6,933,990,990,990,966.9,965.5,968.2,23.1,21.8,24.5,0.332,0.153,0.563,0.133,0.0247,0.296,0.0059,0.001,0.014,0.744,0.31,1.24,0.033,0.013,0.057,22.35,20.6,24.2,0.93,0.911,0.941,0.976,0.97,0.98,0.908,0.883,0.923,39.9,29.56,48.62,38.95,28.67,47.65,0,0,0,0,0,0,0.663,0,0.39,0.19,0.81,0.19,43.8
801957600000,1995,6,1994,9,30,0.847,0.308,0.538,32244.9,60.91,60.91,44.78,2,1,1.3666666666666667,326.6,271.3,408,207.6,152.3,119,119,119,0,0,0,0.369,0.292,0.439,207.6,152.3,289,990,990,990,965,964.8,965.4,25,24.6,25.2,0.128,0.109,0.157,0.0128,0.00523,0.0278,0.00051,0.00021,0.0011,0.334,0.231,0.476,0.013,0.0093,0.019,24.63,24.23,24.94,0.92,0.893,0.939,0.974,0.97,0.98,0.896,0.866,0.92,36.05,23.69,48.73,35.14,22.98,47.76,0,0,0,0,0,0,0.249,0,0.309,0.36,0.64,0.36,38.1
804549600000,1995,7,1994,10,31,0.653,0.289,0.364,21988.6,35.46,35.46,29.55,1,1,1,243.9,222.3,270.3,135.9,114.3,108,108,108,0,0,0,0.445,0.4,0.486,135.9,114.3,162.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0939,0.111,0.00359,0.00143,0.00623,0.00014,0.000056,0.00025,0.237,0.188,0.303,0.0094,0.0074,0.012,25.11,24.92,25.28,0.91,0.897,0.922,0.97,0.97,0.97,0.883,0.871,0.894,30.47,25.43,36.56,29.55,24.66,35.46,0,0,0,0,0,0,0.164,0,0.289,0.44,0.56,0.44,33.7
807228000000,1995,8,1994,11,31,0.533,0.249,0.284,16929,28.23,28.23,22.75,1,1,1,199,177.2,222.4,106,84.15,93,93,93,0,0,0,0.469,0.418,0.525,106,84.15,129.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0815,0.0974,0.000882,0,0.00294,0.000035,0,0.00012,0.171,0.132,0.219,0.0067,0.0051,0.0086,25.39,25.25,25.43,0.889,0.866,0.908,0.967,0.96,0.97,0.86,0.831,0.881,23.51,18.16,29.1,22.75,17.44,28.23,0,0,0,0,0,0,0.126,0,0.249,0.47,0.53,0.47,31.8
809906400000,1995,9,1994,12,30,0.396,0.187,0.209,11910.8,22.6,22.6,16.54,1,1,1,152.7,132.9,177.2,80.67,60.89,72,72,72,0,0,0,0.475,0.406,0.542,80.67,60.89,105.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0781,0.0711,0.0868,0.0000172,0,0.000515,6.7e-7,0,0.00002,0.126,0.0974,0.166,0.0049,0.0038,0.0065,25.39,25.38,25.4,0.851,0.803,0.89,0.962,0.96,0.97,0.819,0.771,0.863,17.19,12.18,23.3,16.54,11.69,22.6,0,0,0,0,0,0,0.0919,0,0.187,0.47,0.53,0.47,30.1
812498400000,1995,10,1995,1,31,0.326,0.139,0.187,10312.6,15.99,15.99,13.86,1,1,1,121.8,115,130.6,69.78,63,52,52,52,0,0,0,0.428,0.398,0.452,69.78,63,78.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0738,0,0,0,0,0,0,0.106,0.099,0.118,0.0042,0.0039,0.0046,25.39,25.38,25.4,0.83,0.811,0.852,0.96,0.96,0.96,0.797,0.779,0.818,14.44,12.73,16.66,13.86,12.22,15.99,0,0,0,0,0,0,0.077,0,0.139,0.43,0.57,0.43,31.6
815176800000,1995,11,1995,2,30,0.398,0.13,0.269,15919.8,33.66,33.66,22.11,1,1,1,153.7,126,202.2,103.7,75.96,50,50,50,0,0,0,0.333,0.247,0.397,103.7,75.96,152.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0824,0.0726,0.0995,0.00114,0,0.00522,0.000045,0,0.0002,0.164,0.113,0.269,0.0064,0.0044,0.01,25.36,25.32,25.39,0.882,0.846,0.918,0.965,0.96,0.97,0.851,0.812,0.891,22.89,15.99,34.7,22.11,15.35,33.66,0,0,0,0,0,0,0.123,0,0.129,0.33,0.68,0.32,40
817768800000,1995,12,1995,3,31,0.625,0.158,0.467,28832.3,46.4,46.4,38.75,1,1,1,233.3,193.3,266.8,174.3,134.3,59,59,59,0,0,0,0.254,0.221,0.305,174.3,134.3,207.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0946,0.121,0.00748,0.00343,0.0116,0.00029,0.00013,0.00046,0.333,0.226,0.438,0.013,0.0088,0.017,25.07,24.8,25.36,0.926,0.911,0.937,0.976,0.97,0.98,0.904,0.883,0.918,39.71,30.42,47.35,38.75,29.5,46.4,0,0,0,0,0,0,0.215,0,0.158,0.25,0.75,0.25,46.1
820447200000,1996,1,1995,4,31,0.99,0.196,0.794,47055.6,75.2,75.2,63.25,2,1,1.8709677419354838,369.4,271.3,426.6,296.4,198.3,73,73,73,0,0,0,0.202,0.171,0.269,296.4,198.3,353.6,990,990,990,965.2,964.8,965.5,24.8,24.5,25.2,0.154,0.119,0.174,0.0293,0.00983,0.0407,0.0012,0.00039,0.0017,0.372,0.223,0.441,0.015,0.0089,0.018,24.38,24.04,24.91,0.92,0.892,0.937,0.972,0.97,0.98,0.894,0.866,0.918,35.52,23.71,47.36,34.54,23,46.41,0,0,0,0,0,0,0.351,0,0.196,0.2,0.8,0.2,47.5
823125600000,1996,2,1995,5,29,1.13,0.213,0.919,54223.9,89.09,89.09,77.91,2,2,2,451.8,408,505,366.8,323,85,85,85,0,0,0,0.189,0.168,0.208,366.8,323,420,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.179,0.164,0.198,0.0434,0.0346,0.054,0.0018,0.0014,0.0022,0.462,0.383,0.564,0.019,0.016,0.023,23.9,23.56,24.18,0.929,0.921,0.937,0.976,0.97,0.98,0.906,0.894,0.918,39.92,35.28,45.46,38.95,34.22,44.55,0,0,0,0,0,0,0.433,0,0.211,0.19,0.81,0.19,48
825631200000,1996,3,1995,6,31,1.58,0.287,1.29,73638.3,114.6,114.6,98.98,3,2,2.6129032258064515,588.1,512.1,673.1,481.1,405.1,107,107,107,0,0,0,0.183,0.159,0.209,481.1,405.1,566.1,990,990,990,966.2,965.9,966.6,23.8,23.4,24.1,0.23,0.196,0.277,0.0686,0.051,0.0965,0.0029,0.0021,0.0041,0.555,0.445,0.645,0.023,0.019,0.027,23.21,22.78,23.56,0.929,0.917,0.941,0.974,0.97,0.98,0.905,0.89,0.922,39.92,32.27,48.93,38.92,31.3,47.95,0,0,0,0,0,0,0.55,0,0.29,0.18,0.82,0.18,46.6
828309600000,1996,4,1995,7,30,1.97,0.324,1.64,91348.4,137.7,137.7,126.9,3,3,3,758.8,684.7,819.3,633.8,559.7,125,125,125,0,0,0,0.165,0.153,0.183,633.8,559.7,694.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.32,0.278,0.354,0.12,0.0939,0.138,0.0052,0.004,0.0061,0.756,0.618,0.871,0.033,0.026,0.038,22.31,21.95,22.74,0.935,0.929,0.94,0.979,0.973,0.98,0.915,0.904,0.921,43.21,38.65,46.82,42.29,37.61,45.88,0,0,0,0,0,0,0.705,0,0.33,0.16,0.83,0.17,46.4
830901600000,1996,5,1995,8,31,1.84,0.394,1.44,80843.7,133.4,133.4,108.7,3,2,2.7096774193548385,686,445.5,819.3,539,298.5,147,147,147,0,0,0,0.223,0.179,0.33,539,298.5,672.3,990,990,990,966.6,965.6,967.2,23.4,22.8,24.4,0.272,0.162,0.342,0.0914,0.0297,0.132,0.0039,0.0012,0.0058,0.642,0.349,0.829,0.028,0.014,0.036,22.73,21.99,24.05,0.931,0.916,0.939,0.976,0.97,0.98,0.909,0.889,0.92,40.85,32.25,47.09,39.9,31.28,46.15,0,0,0,0,0,0,0.604,0,0.4,0.21,0.78,0.22,43.9
833580000000,1996,6,1995,9,30,0.894,0.308,0.586,34932.4,67.58,67.58,48.52,2,1,1.5,345.1,283.6,440,226.1,164.6,119,119,119,0,0,0,0.35,0.27,0.42,226.1,164.6,321,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.135,0.113,0.168,0.0158,0.00646,0.0342,0.00064,0.00026,0.0014,0.34,0.234,0.462,0.014,0.0094,0.019,24.53,24.04,24.85,0.919,0.894,0.938,0.974,0.97,0.98,0.895,0.867,0.919,35.61,23.95,47.88,34.7,23.23,46.92,0,0,0,0,0,0,0.27,0,0.308,0.34,0.66,0.34,39.1
836172000000,1996,7,1995,10,31,0.681,0.289,0.392,23744.3,38.1,38.1,31.91,1,1,1,254.3,228.3,281.3,146.3,120.3,108,108,108,0,0,0,0.426,0.384,0.473,146.3,120.3,173.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.096,0.115,0.00463,0.00203,0.00733,0.00018,0.00008,0.00029,0.263,0.2,0.335,0.01,0.0079,0.013,25.03,24.84,25.23,0.915,0.902,0.926,0.97,0.97,0.974,0.888,0.875,0.902,32.89,26.85,39.11,31.91,26.05,38.1,0,0,0,0,0,0,0.177,0,0.289,0.42,0.58,0.42,34.9
838850400000,1996,8,1995,11,31,0.546,0.249,0.297,17795.9,29.26,29.26,23.92,1,1,1,204,182.7,227,111,89.7,93,93,93,0,0,0,0.458,0.41,0.509,111,89.7,134,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0909,0.0834,0.0991,0.0012,0,0.0034,0.000047,0,0.00013,0.181,0.14,0.23,0.0071,0.0055,0.009,25.37,25.21,25.43,0.894,0.873,0.91,0.969,0.962,0.97,0.865,0.84,0.883,24.69,19.52,30.16,23.92,18.78,29.26,0,0,0,0,0,0,0.133,0,0.249,0.46,0.54,0.46,32.6
841528800000,1996,9,1995,12,30,0.409,0.187,0.222,12802.6,23.23,23.23,17.78,1,1,1,157.7,135.3,179.8,85.7,63.25,72,72,72,0,0,0,0.46,0.4,0.532,85.7,63.25,107.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0799,0.072,0.0877,0.000111,0,0.000783,0.0000043,0,0.000031,0.133,0.1,0.171,0.0052,0.0039,0.0067,25.39,25.38,25.4,0.861,0.812,0.892,0.963,0.96,0.97,0.829,0.78,0.865,18.46,12.79,23.95,17.78,12.28,23.23,0,0,0,0,0,0,0.0988,0,0.187,0.46,0.54,0.46,31.3
844120800000,1996,10,1996,1,31,0.314,0.139,0.174,9474.05,16.93,16.93,12.73,1,1,1,117.1,104.7,134.3,65.15,52.72,52,52,52,0,0,0,0.447,0.387,0.497,65.15,52.72,82.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0752,0,0,0,0,0,0,0.102,0.0905,0.123,0.004,0.0036,0.0048,25.4,25.38,25.41,0.813,0.772,0.861,0.96,0.96,0.96,0.781,0.741,0.827,13.26,10.14,17.64,12.73,9.732,16.93,0,0,0,0,0,0,0.0707,0,0.14,0.44,0.55,0.45,30.2
846799200000,1996,11,1996,2,30,0.406,0.13,0.277,16442.6,31.11,31.11,22.84,1,1,1,156.7,102.7,191.2,106.7,52.69,50,50,50,0,0,0,0.334,0.261,0.487,106.7,52.69,141.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0708,0.0956,0.0017,0,0.00412,0.000066,0,0.00016,0.173,0.0905,0.241,0.0068,0.0035,0.0094,25.36,25.34,25.41,0.875,0.772,0.914,0.967,0.96,0.97,0.847,0.741,0.886,23.58,10.13,32.07,22.84,9.727,31.11,0,0,0,0,0,0,0.127,0,0.129,0.32,0.68,0.32,40.5
849391200000,1996,12,1996,3,31,0.615,0.158,0.457,27919.5,50.2,50.2,37.53,2,1,1.1290322580645162,229.5,191.2,294.7,170.5,132.2,59,59,59,0,0,0,0.262,0.2,0.309,170.5,132.2,235.7,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.107,0.0938,0.13,0.00749,0.00322,0.0171,0.0003,0.00013,0.00068,0.293,0.22,0.462,0.012,0.0086,0.018,25.13,24.74,25.36,0.918,0.892,0.939,0.973,0.97,0.98,0.894,0.865,0.92,35.34,23.7,48.92,34.42,22.99,47.95,0,0,0,0,0,0,0.208,0,0.158,0.26,0.74,0.26,45.4
852069600000,1997,1,1996,4,31,1.1,0.196,0.903,53362.8,94.01,94.01,71.72,2,2,2,410.1,302.3,516.8,337.1,229.3,73,73,73,0,0,0,0.182,0.141,0.241,337.1,229.3,443.8,990,990,990,965.4,964.9,965.9,24.6,24.1,25.1,0.168,0.13,0.206,0.0374,0.0159,0.0588,0.0015,0.00063,0.0024,0.413,0.239,0.613,0.017,0.0095,0.025,24.15,23.46,24.85,0.923,0.897,0.939,0.974,0.97,0.98,0.898,0.87,0.921,36.8,25.07,47.96,35.86,24.32,47,0,0,0,0,0,0,0.398,0,0.197,0.18,0.82,0.18,48.5
854748000000,1997,2,1996,5,28,1.68,0.237,1.44,81129.5,129.3,129.3,120.7,3,2,2.9642857142857144,694.4,527.3,748.2,596.6,442.3,97.86,85,105,0,0,0,0.141,0.118,0.161,596.6,442.3,643.2,990,990,990,966.7,966,966.9,23.3,23.1,24,0.291,0.206,0.319,0.107,0.0585,0.123,0.0046,0.0024,0.0053,0.688,0.456,0.767,0.03,0.019,0.033,22.64,22.34,23.44,0.933,0.919,0.939,0.978,0.97,0.98,0.912,0.891,0.92,41.7,33.17,47.7,40.8,32.18,46.75,0,0,0,0,0,0,0.671,0,0.24,0.14,0.86,0.14,48.3
857167200000,1997,3,1996,6,31,2.39,0.287,2.1,112570,180.6,180.6,151.3,4,3,3.5806451612903225,890.9,728.5,1083,783.9,621.5,107,107,107,0,0,0,0.122,0.0988,0.147,783.9,621.5,975.9,990,990,990,967.5,966.8,968.2,22.5,21.8,23.2,0.429,0.308,0.594,0.199,0.116,0.331,0.0089,0.005,0.015,0.969,0.728,1.35,0.043,0.031,0.062,21.58,20.49,22.46,0.936,0.929,0.942,0.979,0.972,0.98,0.916,0.903,0.923,43.37,38.15,48.88,42.45,37.09,47.9,0,0,0,0,0,0,0.841,0,0.29,0.12,0.88,0.12,47.1
859845600000,1997,4,1996,7,30,3.25,0.324,2.78,136305,193.7,193.7,189.3,4,4,4,1253,1091,1384,1128,966.4,125,125,125,55.71,0,158.6,0.1,0.0903,0.115,1073,966.4,1100,990,990,990,968.7,968.2,969.1,21.3,20.9,21.8,0.767,0.593,0.85,0.446,0.323,0.48,0.021,0.015,0.023,1.72,1.33,1.86,0.081,0.061,0.089,19.58,19.03,20.48,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,48.29,45.59,49.42,47.33,44.68,48.43,0,0,0,0,0,0,1.05,0,0.47,0.1,0.86,0.14,41.9
862437600000,1997,5,1996,8,31,3.52,0.514,2.86,138602,192,192,186.3,4,4,4,1315,1128,1400,1123,935.7,192,192,192,55.66,0,107.6,0.147,0.137,0.17,1067,935.7,1100,990,990,990,968.9,968.3,969.2,21.1,20.8,21.7,0.773,0.573,0.842,0.44,0.299,0.48,0.021,0.014,0.023,1.72,1.26,1.86,0.082,0.058,0.089,19.39,18.98,20.44,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,47.52,43.98,48.99,46.57,43.1,48.01,0,0,0,0,0,0,1.03,0,0.66,0.15,0.81,0.19,39.4
865116000000,1997,6,1996,9,30,1.9,0.417,1.49,81135.5,176.2,176.2,112.7,4,2,2.8666666666666667,734.5,440,1117,573.5,279,161,161,161,0,0,0,0.241,0.144,0.366,573.5,279,956,990,990,990,966.8,965.6,968.3,23.2,21.7,24.4,0.312,0.157,0.589,0.12,0.0258,0.315,0.0053,0.0011,0.014,0.708,0.32,1.31,0.031,0.013,0.06,22.48,20.42,24.1,0.93,0.912,0.941,0.976,0.97,0.98,0.907,0.884,0.922,39.82,30.06,48.51,38.86,29.16,47.54,0,0,0,0,0,0,0.626,0,0.41,0.22,0.78,0.22,42.7
867708000000,1997,7,1996,10,31,0.93,0.313,0.618,36648.7,62.17,62.17,49.26,2,1,1.6451612903225807,347.3,284.7,431,230.6,176.7,116.7,108,135,0,0,0,0.337,0.296,0.379,230.6,176.7,296,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.136,0.116,0.161,0.0164,0.00767,0.0292,0.00066,0.0003,0.0012,0.321,0.236,0.472,0.013,0.0094,0.019,24.54,24.12,24.82,0.914,0.895,0.939,0.973,0.97,0.98,0.89,0.868,0.92,33.17,24.24,48.66,32.32,23.51,47.69,0,0,0,0,0,0,0.274,0,0.312,0.34,0.66,0.34,39.4
870386400000,1997,8,1996,11,31,0.648,0.249,0.399,24319.3,42.28,42.28,32.69,1,1,1,242.1,206.6,283.5,149.1,113.6,93,93,93,0,0,0,0.387,0.328,0.45,149.1,113.6,190.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.104,0.0919,0.119,0.00491,0.00136,0.00905,0.00019,0.000053,0.00036,0.27,0.185,0.385,0.011,0.0072,0.015,25.09,24.78,25.38,0.916,0.897,0.932,0.972,0.97,0.98,0.89,0.87,0.913,33.62,25.36,43.15,32.69,24.6,42.28,0,0,0,0,0,0,0.182,0,0.249,0.38,0.62,0.38,37.5
873064800000,1997,9,1996,12,30,0.503,0.187,0.317,19198.5,30.14,30.14,26.66,1,1,1,194.2,179.8,209.3,122.2,107.8,72,72,72,0,0,0,0.371,0.344,0.4,122.2,107.8,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0877,0.0981,0.00222,0.000783,0.00373,0.000087,0.000031,0.00015,0.201,0.171,0.235,0.0079,0.0067,0.0092,25.38,25.31,25.39,0.903,0.892,0.912,0.97,0.97,0.97,0.876,0.865,0.885,27.49,23.95,31.08,26.66,23.24,30.14,0,0,0,0,0,0,0.148,0,0.186,0.37,0.63,0.37,38.2
875656800000,1997,10,1997,1,31,0.451,0.139,0.311,18755.3,29.88,29.88,25.21,1,1,1,168.2,156.6,187.9,116.2,104.6,52,52,52,0,0,0,0.31,0.277,0.332,116.2,104.6,135.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.083,0.0941,0.00162,0.000455,0.00359,0.000064,0.000018,0.00014,0.185,0.161,0.229,0.0072,0.0063,0.0089,25.35,25.35,25.35,0.899,0.889,0.911,0.97,0.97,0.97,0.872,0.862,0.884,25.99,23.12,30.8,25.21,22.42,29.88,0,0,0,0,0,0,0.14,0,0.14,0.31,0.69,0.31,41.6
878335200000,1997,11,1997,2,30,0.471,0.13,0.341,20752.5,35.14,35.14,28.82,1,1,1,181.5,163,208.8,131.5,113,50,50,50,0,0,0,0.277,0.239,0.307,131.5,113,158.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0857,0.102,0.00315,0.0013,0.00588,0.00012,0.000051,0.00023,0.219,0.177,0.286,0.0086,0.007,0.011,25.34,25.26,25.35,0.908,0.896,0.921,0.97,0.97,0.97,0.881,0.87,0.893,29.71,25.19,36.23,28.82,24.44,35.14,0,0,0,0,0,0,0.16,0,0.13,0.28,0.72,0.28,44.1
880927200000,1997,12,1997,3,31,0.796,0.158,0.638,38411.8,74.86,74.86,51.63,2,1,1.4838709677419355,297.3,208.8,410.1,238.3,149.8,59,59,59,0,0,0,0.21,0.144,0.283,238.3,149.8,351.1,990,990,990,964.9,964.5,965.4,25.1,24.6,25.5,0.131,0.1,0.171,0.0189,0.00498,0.0402,0.00076,0.00019,0.0016,0.346,0.231,0.465,0.014,0.0092,0.018,24.75,24.12,25.28,0.922,0.895,0.939,0.973,0.97,0.98,0.897,0.868,0.92,36.89,24.58,49.08,35.92,23.85,48.1,0,0,0,0,0,0,0.287,0,0.158,0.2,0.8,0.2,48.3
883605600000,1998,1,1997,4,31,1.51,0.271,1.24,71256.5,114.9,114.9,95.77,3,2,2.4838709677419355,565.3,410.1,689.6,464,319.1,101.3,91,120,0,0,0,0.181,0.14,0.222,464,319.1,569.6,990,990,990,966.1,965.4,966.7,23.9,23.3,24.6,0.225,0.163,0.279,0.0675,0.0338,0.0978,0.0028,0.0014,0.0042,0.544,0.377,0.632,0.023,0.015,0.027,23.33,22.71,24.18,0.93,0.92,0.94,0.975,0.97,0.98,0.906,0.892,0.921,39.98,33.6,47.98,38.97,32.59,47.02,0,0,0,0,0,0,0.532,0,0.27,0.18,0.82,0.18,47.2
886284000000,1998,2,1997,5,28,2.79,0.331,2.04,101802,190.6,190.6,151.5,4,3,3.607142857142857,1153,713.3,2202,1016,576.3,137,137,137,172.4,0,964.9,0.135,0.0622,0.192,843.7,576.3,1100,990,990,990,968.3,966.8,971.6,21.7,18.4,23.2,0.55,0.285,0.926,0.266,0.101,0.48,0.013,0.0043,0.026,1.2,0.647,1.94,0.057,0.028,0.11,20.5,16.47,22.6,0.934,0.926,0.942,0.978,0.97,0.98,0.913,0.9,0.923,43,37.31,48.87,42.06,36.2,47.9,0,0,0,0,0,0,0.842,0,0.75,0.12,0.73,0.27,36.5
888703200000,1998,3,1997,6,31,6.99,0.587,2.95,111217,160.2,160.2,149.5,4,4,4,2611,2233,3427,2392,1994,219.1,183,239,1292,893.8,2144,0.0867,0.0534,0.107,1100,1100,1100,990,990,990,972.6,971.7,974.5,17.4,15.5,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.031,1.94,1.94,1.94,0.11,0.11,0.12,15.49,13.59,16.4,0.918,0.895,0.926,0.974,0.97,0.978,0.894,0.869,0.905,38.36,32.83,40.94,37.37,31.84,40.04,0,0,0,0,0,0,0.83,0,4.04,0.084,0.42,0.58,15.9
891381600000,1998,4,1997,7,30,8.59,0.765,2.85,93722.7,135.6,135.6,130.2,4,4,4,3313,3096,3525,3018,2801,295,295,295,1918,1701,2130,0.0892,0.0837,0.0953,1100,1100,1100,990,990,990,974.2,973.7,974.7,15.8,15.3,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.84,13.39,14.31,0.899,0.892,0.905,0.97,0.97,0.97,0.872,0.865,0.878,33.55,32.2,34.95,32.54,31.24,33.9,0,0,0,0,0,0,0.723,0,5.74,0.089,0.33,0.67,10.9
893973600000,1998,5,1997,8,31,6.74,0.86,2.95,113027,169.9,169.9,151.9,4,4,4,2518,1902,3056,2197,1581,321,321,321,1097,480.8,1635,0.13,0.105,0.169,1100,1100,1100,990,990,990,972.3,970.8,973.7,17.7,16.3,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.029,1.94,1.94,1.94,0.11,0.1,0.12,15.71,14.41,17.28,0.919,0.907,0.93,0.974,0.97,0.98,0.896,0.879,0.912,38.97,35.23,43.34,37.98,34.17,42.47,0,0,0,0,0,0,0.844,0,3.79,0.13,0.44,0.56,16.8
896652000000,1998,6,1997,9,30,3.09,0.585,2.3,113547,190.6,190.6,157.7,4,3,3.7,1192,708.2,1821,966.8,498.2,225.7,210,257,79.58,0,463.7,0.201,0.141,0.297,887.2,498.2,1100,990,990,990,968.5,966.7,970.5,21.5,19.5,23.3,0.612,0.253,0.926,0.305,0.0696,0.48,0.015,0.003,0.025,1.32,0.518,1.94,0.063,0.022,0.1,20.22,17.54,22.75,0.934,0.921,0.941,0.978,0.97,0.98,0.913,0.894,0.922,43.27,34.14,48.62,42.32,33.11,47.65,0,0,0,0,0,0,0.876,0,0.79,0.19,0.74,0.26,36.7
899244000000,1998,7,1997,10,31,1.38,0.498,0.878,50554.5,98.57,98.57,67.95,3,2,2.064516129032258,514,417.7,677.7,328,231.7,186,186,186,0,0,0,0.369,0.274,0.445,328,231.7,491.7,990,990,990,965.9,965.5,966.6,24.1,23.4,24.5,0.176,0.142,0.245,0.0356,0.0163,0.0683,0.0015,0.00067,0.0029,0.397,0.253,0.67,0.017,0.01,0.029,23.69,22.83,24.27,0.918,0.898,0.941,0.972,0.97,0.98,0.893,0.871,0.922,33.85,24.75,48.75,32.93,24.01,47.78,0,0,0,0,0,0,0.377,0,0.502,0.36,0.64,0.36,36.6
901922400000,1998,8,1997,11,31,0.945,0.415,0.53,31682,54.37,54.37,42.58,2,1,1.2580645161290323,352.8,299.1,414.8,197.8,144.1,155,155,155,0,0,0,0.443,0.374,0.518,197.8,144.1,259.8,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.127,0.108,0.149,0.0111,0.00441,0.022,0.00045,0.00018,0.0009,0.34,0.243,0.486,0.014,0.0099,0.02,24.5,24.24,24.84,0.922,0.896,0.939,0.974,0.97,0.98,0.898,0.869,0.921,36.88,24.34,48.82,35.96,23.61,47.84,0,0,0,0,0,0,0.237,0,0.415,0.44,0.56,0.44,33.5
904600800000,1998,9,1997,12,30,0.643,0.306,0.337,20270.9,38.08,38.08,28.15,1,1,1,248.1,209.7,291.5,130.1,91.68,118,118,118,0,0,0,0.48,0.405,0.563,130.1,91.68,173.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0991,0.0855,0.114,0.0031,0,0.00735,0.00012,0,0.00029,0.226,0.145,0.335,0.0089,0.0057,0.013,25.1,24.8,25.4,0.905,0.875,0.926,0.969,0.963,0.974,0.877,0.843,0.902,29.04,19.98,39.09,28.15,19.24,38.08,0,0,0,0,0,0,0.156,0,0.306,0.48,0.52,0.48,31.5
907192800000,1998,10,1998,1,31,0.524,0.196,0.328,19895.2,30,30,26.74,1,1,1,195.5,173.8,209.7,122.5,100.8,73,73,73,0,0,0,0.374,0.348,0.42,122.5,100.8,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0845,0.0972,0.00225,0.0000839,0.00367,0.000088,0.0000033,0.00014,0.201,0.157,0.233,0.0079,0.0061,0.0091,25.38,25.31,25.39,0.904,0.885,0.912,0.97,0.968,0.97,0.876,0.857,0.884,27.57,22.23,30.93,26.74,21.51,30,0,0,0,0,0,0,0.149,0,0.196,0.37,0.63,0.37,38
909871200000,1998,11,1998,2,30,0.506,0.174,0.333,20208,34.76,34.76,28.07,1,1,1,195.4,173.8,224.7,128.4,106.8,67,67,67,0,0,0,0.345,0.298,0.385,128.4,106.8,157.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0932,0.0856,0.104,0.00284,0.000684,0.00577,0.00011,0.000027,0.00023,0.214,0.167,0.285,0.0084,0.0065,0.011,25.35,25.17,25.38,0.906,0.891,0.921,0.97,0.97,0.97,0.879,0.865,0.893,28.93,23.7,35.83,28.07,22.99,34.76,0,0,0,0,0,0,0.156,0,0.173,0.34,0.66,0.34,39.9
912463200000,1998,12,1998,3,31,0.917,0.191,0.726,43040.5,76.39,76.39,57.85,2,1,1.903225806451613,342.4,236.8,436.2,271.2,177.8,71.19,59,77,0,0,0,0.21,0.177,0.249,271.2,177.8,359.2,990,990,990,965.1,964.6,965.6,24.9,24.4,25.4,0.144,0.11,0.176,0.0243,0.00778,0.0418,0.00098,0.00031,0.0017,0.322,0.247,0.454,0.013,0.0098,0.018,24.56,23.99,25.04,0.913,0.9,0.938,0.971,0.97,0.98,0.887,0.873,0.919,31.95,25.74,48.37,31.04,24.97,47.4,0,0,0,0,0,0,0.321,0,0.191,0.21,0.79,0.21,46.9
915141600000,1999,1,1998,4,31,1.53,0.271,1.26,71931.8,123.2,123.2,96.68,3,2,2.6129032258064515,570.8,447.2,730.8,469.5,356.2,101.3,91,120,0,0,0,0.179,0.151,0.203,469.5,356.2,610.8,990,990,990,966.2,965.6,966.8,23.8,23.2,24.4,0.226,0.176,0.303,0.0671,0.0412,0.113,0.0028,0.0017,0.0049,0.528,0.442,0.709,0.022,0.018,0.031,23.31,22.47,23.95,0.927,0.918,0.94,0.974,0.97,0.98,0.904,0.89,0.921,38.54,32.78,47.98,37.56,31.8,47.02,0,0,0,0,0,0,0.537,0,0.27,0.18,0.82,0.18,47
917820000000,1999,2,1998,5,28,2.39,0.331,2,103957,192.8,192.8,154.7,4,3,3.607142857142857,987.3,736.5,1536,850.3,599.5,137,137,137,24.8,0,299,0.145,0.0892,0.186,825.5,599.5,1100,990,990,990,967.8,966.8,969.6,22.2,20.4,23.2,0.495,0.298,0.893,0.244,0.11,0.48,0.011,0.0047,0.024,1.11,0.691,1.91,0.051,0.03,0.094,21.11,18.49,22.46,0.936,0.927,0.941,0.978,0.97,0.98,0.915,0.899,0.923,43.87,36.79,49.19,42.92,35.68,48.21,0,0,0,0,0,0,0.859,0,0.39,0.14,0.84,0.16,43.5
920239200000,1999,3,1998,6,31,6.14,0.49,2.95,118002,181.5,181.5,158.6,4,4,4,2292,1571,2619,2109,1388,183,183,183,1009,288,1336,0.0812,0.0699,0.116,1100,1100,1100,990,990,990,971.8,969.7,972.6,18.2,17.4,20.3,0.925,0.907,0.926,0.48,0.48,0.48,0.026,0.024,0.028,1.94,1.92,1.94,0.11,0.095,0.11,16.28,15.46,18.36,0.924,0.918,0.935,0.976,0.972,0.98,0.903,0.893,0.916,40.6,38.29,46.31,39.65,37.23,45.39,0,0,0,0,0,0,0.881,0,3.19,0.08,0.48,0.52,19.2
922917600000,1999,4,1998,7,30,7.7,0.562,2.85,100230,148.6,148.6,139.2,4,4,4,2973,2629,3421,2756,2412,217,217,217,1656,1312,2104,0.0737,0.0634,0.0825,1100,1100,1100,990,990,990,973.4,972.6,974.5,16.6,15.5,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.63,13.61,15.44,0.909,0.896,0.918,0.97,0.97,0.972,0.882,0.869,0.892,35.86,32.87,38.22,34.8,31.88,37.16,0,0,0,0,0,0,0.773,0,4.85,0.073,0.37,0.63,13
925509600000,1999,5,1998,8,31,7.3,0.86,2.95,108763,166.2,166.2,146.2,4,4,4,2726,2011,3367,2405,1690,321,321,321,1305,590.4,1946,0.121,0.0953,0.16,1100,1100,1100,990,990,990,972.8,971.1,974.3,17.2,15.7,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.031,1.94,1.94,1.94,0.11,0.1,0.12,15.22,13.72,16.93,0.914,0.897,0.928,0.973,0.97,0.98,0.89,0.871,0.91,37.55,33.21,42.39,36.55,32.21,41.55,0,0,0,0,0,0,0.812,0,4.35,0.12,0.4,0.6,14.9
928188000000,1999,6,1998,9,30,3.41,0.626,2.33,112310,189.1,189.1,156,4,3,3.7333333333333334,1314,714.7,2011,1073,504.7,241.3,210,257,173.5,0,654.4,0.2,0.128,0.294,899.6,504.7,1100,990,990,990,968.9,966.8,971.1,21.1,18.9,23.2,0.637,0.257,0.926,0.31,0.0719,0.48,0.015,0.0031,0.025,1.36,0.529,1.94,0.066,0.023,0.1,19.78,16.93,22.71,0.933,0.922,0.941,0.978,0.97,0.98,0.912,0.894,0.923,42.61,34.55,48.38,41.68,33.51,47.42,0,0,0,0,0,0,0.867,0,1.08,0.18,0.68,0.32,32.9
930780000000,1999,7,1998,10,31,1.36,0.498,0.863,49720.6,100.8,100.8,66.83,3,1,2.032258064516129,508.4,403.3,689.6,322.4,217.3,186,186,186,0,0,0,0.374,0.27,0.461,322.4,217.3,503.6,990,990,990,965.9,965.4,966.7,24.1,23.3,24.6,0.174,0.137,0.252,0.0345,0.0135,0.0714,0.0014,0.00055,0.0031,0.397,0.249,0.617,0.017,0.01,0.026,23.72,22.82,24.28,0.918,0.896,0.939,0.973,0.97,0.98,0.893,0.87,0.92,34.03,24.42,48.24,33.13,23.69,47.27,0,0,0,0,0,0,0.371,0,0.497,0.37,0.63,0.37,36.6
933458400000,1999,8,1998,11,31,0.895,0.415,0.48,28767.2,49.64,49.64,38.67,2,1,1.1612903225806452,334.1,276,392.8,179.1,121,155,155,155,0,0,0,0.469,0.395,0.562,179.1,121,237.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.12,0.0998,0.141,0.00851,0.0021,0.0176,0.00034,0.000083,0.00071,0.319,0.205,0.486,0.013,0.0082,0.02,24.61,24.25,24.99,0.919,0.894,0.939,0.974,0.97,0.98,0.895,0.867,0.921,35.71,23.94,48.82,34.81,23.22,47.84,0,0,0,0,0,0,0.215,0,0.415,0.46,0.54,0.46,32.1
936136800000,1999,9,1998,12,30,0.602,0.236,0.366,22246.2,40.16,40.16,30.9,1,1,1,232.4,200.6,272.3,141.4,109.6,91,91,91,0,0,0,0.396,0.334,0.454,141.4,109.6,181.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0897,0.115,0.00414,0.000955,0.00813,0.00016,0.000037,0.00032,0.25,0.176,0.356,0.0099,0.0069,0.014,25.16,24.86,25.42,0.912,0.894,0.929,0.971,0.97,0.978,0.885,0.867,0.909,31.83,24.41,41.06,30.9,23.68,40.16,0,0,0,0,0,0,0.172,0,0.236,0.39,0.61,0.39,37
938728800000,1999,10,1999,1,31,0.526,0.196,0.33,20056.5,27.96,27.96,26.96,1,1,1,196.3,193.6,200.6,123.3,120.6,73,73,73,0,0,0,0.372,0.364,0.377,123.3,120.6,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0915,0.094,0.00233,0.00206,0.00276,0.000091,0.000081,0.00011,0.202,0.197,0.212,0.0079,0.0077,0.0083,25.39,25.38,25.39,0.905,0.903,0.908,0.97,0.97,0.97,0.878,0.876,0.88,27.79,27.12,28.82,26.96,26.31,27.96,0,0,0,0,0,0,0.15,0,0.196,0.37,0.63,0.37,38.1
941407200000,1999,11,1999,2,30,0.532,0.174,0.358,21847.8,37.67,37.67,30.34,1,1,1,205.1,194,237.2,138.1,127,67,67,67,0,0,0,0.328,0.282,0.345,138.1,127,170.2,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0966,0.0927,0.108,0.00381,0.0027,0.00702,0.00015,0.00011,0.00028,0.236,0.21,0.32,0.0092,0.0082,0.013,25.32,25.06,25.38,0.912,0.907,0.925,0.97,0.97,0.973,0.885,0.88,0.901,31.28,28.68,38.7,30.34,27.82,37.67,0,0,0,0,0,0,0.169,0,0.174,0.33,0.67,0.33,41.1
943999200000,1999,12,1999,3,31,0.828,0.191,0.638,38363.4,67.05,67.05,51.56,2,1,1.5483870967741935,309.3,249.4,392.8,238.1,190.4,71.19,59,77,0,0,0,0.232,0.196,0.279,238.1,190.4,315.8,990,990,990,965,964.7,965.4,25,24.6,25.3,0.133,0.114,0.161,0.0176,0.00904,0.0332,0.00071,0.00036,0.0013,0.354,0.221,0.466,0.014,0.0088,0.019,24.69,24.27,24.97,0.921,0.892,0.939,0.975,0.97,0.98,0.897,0.866,0.92,37.01,23.75,48.89,36.11,23.04,47.92,0,0,0,0,0,0,0.286,0,0.19,0.23,0.77,0.23,46.3
946677600000,2000,1,1999,4,31,1.22,0.227,0.998,58889.3,87.96,87.96,79.15,2,2,2,457.4,398.9,486.3,372.7,307.9,84.61,73,91,0,0,0,0.186,0.15,0.228,372.7,307.9,413.3,990,990,990,965.7,965.4,965.8,24.3,24.2,24.6,0.182,0.159,0.195,0.0445,0.0316,0.0527,0.0018,0.0013,0.0022,0.474,0.359,0.55,0.019,0.015,0.023,23.87,23.66,24.25,0.93,0.918,0.936,0.976,0.97,0.98,0.907,0.891,0.917,40.54,33.62,44.88,39.58,32.61,43.98,0,0,0,0,0,0,0.44,0,0.222,0.19,0.82,0.18,48.3
949356000000,2000,2,1999,5,29,1.73,0.246,1.49,83188.8,141.7,141.7,119.5,3,2,2.8620689655172415,691,495,820.1,592.9,410,98.1,85,105,0,0,0,0.144,0.128,0.172,592.9,410,715.1,990,990,990,966.7,965.8,967.2,23.3,22.8,24.2,0.29,0.195,0.36,0.106,0.052,0.148,0.0046,0.0022,0.0065,0.706,0.453,0.909,0.03,0.019,0.04,22.64,21.91,23.63,0.934,0.918,0.941,0.976,0.97,0.98,0.912,0.891,0.922,42.9,33.01,48.19,41.91,32.02,47.23,0,0,0,0,0,0,0.664,0,0.24,0.14,0.86,0.14,48.1
951861600000,2000,3,1999,6,31,3.34,0.346,2.39,117746,187.9,187.9,158.3,4,3,3.838709677419355,1248,820.1,2751,1119,691.1,129,129,129,227.4,0,1522,0.119,0.0469,0.157,891.3,691.1,1100,990,990,990,968.6,967.2,972.9,21.4,17.1,22.8,0.576,0.351,0.926,0.283,0.137,0.48,0.014,0.006,0.028,1.25,0.787,1.94,0.06,0.035,0.11,20.16,15.15,21.96,0.933,0.915,0.94,0.977,0.97,0.98,0.912,0.888,0.921,42.36,36.75,47.94,41.41,35.65,46.98,0,0,0,0,0,0,0.879,0,0.95,0.1,0.72,0.28,35.3
954540000000,2000,4,1999,7,30,7.9,0.63,2.85,98752.5,150.1,150.1,137.2,4,4,4,3048,2579,3411,2805,2362,243,217,295,1705,1262,2094,0.0801,0.0636,0.102,1100,1100,1100,990,990,990,973.6,972.5,974.4,16.4,15.6,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.45,13.63,15.56,0.907,0.896,0.919,0.97,0.97,0.973,0.879,0.869,0.894,35.34,32.93,38.57,34.29,31.94,37.53,0,0,0,0,0,0,0.762,0,5.05,0.08,0.36,0.64,12.5
957132000000,2000,5,1999,8,31,5.71,0.739,2.95,121495,179.8,179.8,163.3,4,4,4,2133,1621,2562,1857,1345,276,276,276,756.9,244.9,1186,0.132,0.108,0.17,1100,1100,1100,990,990,990,971.4,969.9,972.5,18.6,17.5,20.1,0.925,0.915,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.93,1.94,0.1,0.096,0.11,16.69,15.6,18.2,0.927,0.92,0.935,0.978,0.973,0.98,0.907,0.895,0.916,41.74,38.69,45.86,40.82,37.66,44.94,0,0,0,0,0,0,0.907,0,2.76,0.13,0.52,0.48,21.3
959810400000,2000,6,1999,9,30,2.75,0.544,2.1,106459,190,190,147.9,4,2,3.433333333333333,1063,595.8,1591,852.7,385.8,210,210,210,43.35,0,281,0.216,0.132,0.352,809.3,385.8,1100,990,990,990,968,966.3,969.8,22,20.2,23.7,0.53,0.199,0.915,0.254,0.0472,0.48,0.012,0.002,0.024,1.17,0.509,1.93,0.055,0.021,0.095,20.81,18.29,23.21,0.935,0.921,0.941,0.978,0.97,0.98,0.915,0.894,0.923,43.83,34.15,48.47,42.89,33.12,47.5,0,0,0,0,0,0,0.821,0,0.65,0.2,0.76,0.24,38.7
962402400000,2000,7,1999,10,31,1.2,0.362,0.839,49018.8,94.3,94.3,65.89,2,1,1.935483870967742,448.2,350.6,586.5,313.2,215.6,135,135,135,0,0,0,0.308,0.23,0.385,313.2,215.6,451.5,990,990,990,965.6,965.2,966.2,24.4,23.8,24.8,0.167,0.132,0.217,0.0326,0.0131,0.0603,0.0013,0.00053,0.0025,0.398,0.259,0.637,0.016,0.01,0.027,23.99,23.12,24.47,0.92,0.901,0.94,0.973,0.97,0.98,0.895,0.874,0.921,35.41,25.78,49.18,34.48,25.01,48.2,0,0,0,0,0,0,0.366,0,0.361,0.3,0.7,0.3,40.8
965080800000,2000,8,1999,11,31,0.801,0.308,0.493,29924.2,48.38,48.38,40.22,2,1,1.096774193548387,298.9,259.4,345.1,183.9,144.4,115,115,115,0,0,0,0.388,0.333,0.443,183.9,144.4,230.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.135,0.00889,0.00444,0.016,0.00036,0.00018,0.00064,0.346,0.232,0.478,0.014,0.0093,0.019,24.75,24.46,25.01,0.924,0.894,0.939,0.975,0.97,0.98,0.901,0.867,0.92,38.87,23.9,48.96,37.92,23.18,47.98,0,0,0,0,0,0,0.223,0,0.308,0.38,0.62,0.38,37.4
967759200000,2000,9,1999,12,30,0.578,0.236,0.342,20726.3,36.35,36.35,28.79,1,1,1,223.1,193.6,256.6,132.1,102.6,91,91,91,0,0,0,0.411,0.355,0.47,132.1,102.6,165.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0977,0.0873,0.11,0.00321,0.000264,0.00656,0.00013,0.00001,0.00026,0.227,0.162,0.31,0.0089,0.0063,0.012,25.23,24.96,25.43,0.907,0.887,0.924,0.97,0.969,0.971,0.88,0.86,0.896,29.68,22.71,37.45,28.79,22,36.35,0,0,0,0,0,0,0.16,0,0.236,0.41,0.59,0.41,35.9
970351200000,2000,10,2000,1,31,0.434,0.157,0.277,16452.4,25.53,25.53,22.11,1,1,1,162.2,145.2,190.4,103.4,90.61,58.77,52,73,0,0,0,0.361,0.312,0.446,103.4,90.61,117.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0835,0.079,0.0904,0.000551,0,0.00174,0.000022,0,0.000068,0.16,0.139,0.19,0.0063,0.0054,0.0074,25.37,25.35,25.39,0.887,0.874,0.9,0.968,0.962,0.97,0.859,0.841,0.873,22.85,19.72,26.32,22.11,18.97,25.53,0,0,0,0,0,0,0.123,0,0.157,0.36,0.64,0.36,37.9
973029600000,2000,11,2000,2,30,0.443,0.13,0.313,18877.6,40.37,40.37,26.22,1,1,1,170.8,140,230.6,120.8,90.01,50,50,50,0,0,0,0.299,0.217,0.357,120.8,90.01,180.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0884,0.0775,0.109,0.00227,0,0.00806,0.000089,0,0.00032,0.199,0.135,0.348,0.0078,0.0053,0.014,25.33,25.07,25.37,0.898,0.873,0.929,0.968,0.962,0.979,0.87,0.84,0.909,27.05,19.55,41.25,26.22,18.81,40.37,0,0,0,0,0,0,0.146,0,0.13,0.29,0.71,0.29,42.6
975621600000,2000,12,2000,3,31,0.909,0.191,0.718,42834.1,82.97,82.97,57.57,2,1,1.7096774193548387,339.3,240,466,268.1,181,71.19,59,77,0,0,0,0.215,0.165,0.263,268.1,181,389,990,990,990,965.1,964.6,965.7,24.9,24.3,25.4,0.143,0.111,0.187,0.0239,0.0081,0.0478,0.00097,0.00032,0.002,0.359,0.221,0.502,0.014,0.0088,0.021,24.54,23.8,25.01,0.92,0.892,0.939,0.974,0.97,0.98,0.896,0.866,0.92,35.92,23.75,49.07,35,23.04,48.09,0,0,0,0,0,0,0.32,0,0.191,0.21,0.79,0.21,47.1
978300000000,2001,1,2000,4,31,1.62,0.321,1.3,74083.5,135.3,135.3,99.57,3,2,2.5161290322580645,605,471,799.7,485,351,120,120,120,0,0,0,0.202,0.15,0.255,485,351,679.7,990,990,990,966.3,965.7,967.1,23.7,22.9,24.3,0.236,0.177,0.342,0.0727,0.0402,0.134,0.0031,0.0017,0.0058,0.58,0.436,0.839,0.025,0.018,0.037,23.12,22.06,23.84,0.931,0.917,0.94,0.976,0.97,0.98,0.909,0.89,0.921,41.12,32.37,48.4,40.16,31.4,47.44,0,0,0,0,0,0,0.553,0,0.32,0.2,0.8,0.2,45.7
980978400000,2001,2,2000,5,28,2.75,0.349,2.17,109187,192.3,192.3,162.5,4,3,3.6785714285714284,1136,824.7,2009,991.7,687.7,144.1,137,162,96.39,0,746.5,0.134,0.0807,0.166,895.3,687.7,1100,990,990,990,968.3,967.2,971.1,21.7,18.9,22.8,0.577,0.349,0.926,0.292,0.136,0.48,0.014,0.006,0.025,1.29,0.791,1.94,0.061,0.035,0.1,20.43,16.94,21.94,0.937,0.927,0.942,0.979,0.97,0.98,0.918,0.899,0.923,45.28,36.79,49.06,44.34,35.68,48.08,0,0,0,0,0,0,0.903,0,0.58,0.13,0.79,0.21,39.7
983397600000,2001,3,2000,6,31,7.79,0.64,2.95,104935,163.3,163.3,141,4,4,4,2908,2123,3290,2669,1884,239,239,239,1569,783.7,1951,0.0836,0.0727,0.113,1100,1100,1100,990,990,990,973.3,971.4,974.2,16.7,15.8,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.026,0.03,1.94,1.94,1.94,0.12,0.1,0.12,14.77,13.88,16.66,0.91,0.9,0.927,0.972,0.97,0.98,0.884,0.873,0.908,36.28,33.71,41.66,35.26,32.69,40.81,0,0,0,0,0,0,0.784,0,4.84,0.082,0.38,0.62,13.5
986076000000,2001,4,2000,7,30,8.51,0.63,2.85,94292.9,137.4,137.4,131,4,4,4,3285,3031,3677,3042,2814,243,217,295,1942,1714,2282,0.0737,0.0626,0.0844,1100,1100,1100,990,990,990,974.2,973.6,975,15.8,15,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.91,13.06,14.47,0.9,0.887,0.907,0.97,0.97,0.97,0.873,0.86,0.88,33.75,31.25,35.41,32.74,30.31,34.34,0,0,0,0,0,0,0.728,0,5.66,0.074,0.33,0.67,11.1
988668000000,2001,5,2000,8,31,8.05,0.86,2.95,103109,158.3,158.3,138.6,4,4,4,3005,2299,3642,2684,1978,321,321,321,1584,878.2,2221,0.109,0.0881,0.14,1100,1100,1100,990,990,990,973.5,971.8,974.9,16.5,15.1,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.026,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.56,13.14,16.24,0.907,0.888,0.925,0.971,0.97,0.977,0.881,0.861,0.904,35.66,31.46,40.5,34.65,30.52,39.58,0,0,0,0,0,0,0.77,0,5.1,0.11,0.37,0.63,12.8
991346400000,2001,6,2000,9,30,4.21,0.666,2.68,122281,189.6,189.6,169.8,4,4,4,1624,1043,2283,1367,786.1,257,257,257,331.2,0,926.2,0.169,0.113,0.246,1035,786.1,1100,990,990,990,969.9,968,971.8,20.1,18.2,22,0.802,0.455,0.926,0.413,0.183,0.48,0.021,0.0083,0.026,1.69,0.911,1.94,0.085,0.041,0.11,18.45,16.28,21.05,0.933,0.925,0.939,0.979,0.971,0.98,0.913,0.903,0.92,43.37,37.74,48.36,42.46,36.65,47.39,0,0,0,0,0,0,0.944,0,1.53,0.16,0.64,0.36,29
993938400000,2001,7,2000,10,31,1.84,0.608,1.23,68404.4,144.9,144.9,91.94,4,2,2.4193548387096775,687.6,471,998.8,460.6,244,227,227,227,0,0,0,0.35,0.227,0.482,460.6,244,771.8,990,990,990,966.6,965.7,967.9,23.4,22.1,24.3,0.248,0.15,0.435,0.0726,0.0188,0.176,0.0032,0.00077,0.008,0.575,0.274,1.01,0.025,0.011,0.046,22.79,21.2,24.01,0.927,0.902,0.941,0.974,0.97,0.98,0.903,0.875,0.923,38.3,25.92,48.66,37.35,25.14,47.68,0,0,0,0,0,0,0.511,0,0.61,0.33,0.67,0.33,37.2
996616800000,2001,8,2000,11,31,1.06,0.44,0.624,36615.4,58.69,58.69,49.21,2,1,1.6774193548387097,397.2,335.9,466,232.9,180.9,164.4,155,184,0,0,0,0.415,0.371,0.461,232.9,180.9,282,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.121,0.16,0.0168,0.00809,0.0264,0.00068,0.00032,0.0011,0.321,0.242,0.489,0.013,0.0098,0.02,24.3,23.98,24.56,0.913,0.895,0.94,0.973,0.97,0.98,0.889,0.868,0.921,32.41,24.25,49.02,31.58,23.52,48.04,0,0,0,0,0,0,0.273,0,0.436,0.42,0.59,0.41,34.5
999295200000,2001,9,2000,12,30,0.746,0.306,0.44,26800,47.3,47.3,37.22,1,1,1,287.7,240,332.3,169.7,122,118,118,118,0,0,0,0.414,0.355,0.492,169.7,122,214.3,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.113,0.0962,0.129,0.0071,0.0022,0.0129,0.00028,0.000087,0.00052,0.329,0.204,0.467,0.013,0.008,0.019,24.82,24.47,25.16,0.924,0.904,0.938,0.975,0.97,0.98,0.901,0.877,0.92,38.17,27.21,48.27,37.22,26.39,47.3,0,0,0,0,0,0,0.207,0,0.306,0.41,0.59,0.41,35.9
1001887200000,2001,10,2001,1,31,0.563,0.26,0.303,18185.3,30.53,30.53,24.44,1,1,1,210.1,195.1,236.8,113.1,98.06,97,97,97,0,0,0,0.463,0.41,0.497,113.1,98.06,139.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0913,0.086,0.101,0.00133,0,0.00398,0.000052,0,0.00016,0.184,0.154,0.243,0.0072,0.006,0.0096,25.35,25.14,25.44,0.896,0.882,0.913,0.97,0.966,0.97,0.868,0.853,0.886,25.21,21.58,31.48,24.44,20.86,30.53,0,0,0,0,0,0,0.136,0,0.26,0.46,0.54,0.46,32.3
1004565600000,2001,11,2001,2,30,0.733,0.252,0.481,28912.7,56.56,56.56,40.16,2,1,1.3,282.9,208.8,373.5,185.6,115.8,97.33,93,106,0,0,0,0.352,0.284,0.445,185.6,115.8,267.5,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.117,0.0919,0.148,0.00989,0.00158,0.0235,0.0004,0.000062,0.00095,0.294,0.188,0.466,0.012,0.0074,0.019,24.87,24.43,25.36,0.915,0.893,0.938,0.972,0.97,0.98,0.889,0.866,0.92,33.52,23.81,48.34,32.62,23.1,47.37,0,0,0,0,0,0,0.223,0,0.252,0.34,0.66,0.34,39.4
1007157600000,2001,12,2001,3,31,1.13,0.303,0.823,48207.1,75.75,75.75,64.79,2,2,2,420.3,378.1,462.3,307.2,260.1,113,104,118,0,0,0,0.27,0.225,0.312,307.2,260.1,358.3,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.162,0.146,0.179,0.0314,0.022,0.0417,0.0013,0.00089,0.0017,0.362,0.288,0.447,0.015,0.012,0.018,24.15,23.87,24.42,0.918,0.908,0.927,0.97,0.97,0.974,0.891,0.88,0.903,33.39,28.27,38.9,32.4,27.43,37.88,0,0,0,0,0,0,0.36,0,0.307,0.27,0.73,0.27,42.7
1009836000000,2002,1,2001,4,31,1.47,0.294,1.17,67868,103.7,103.7,91.22,3,2,2.3548387096774195,548.1,475,600.2,438.4,355,109.7,91,120,0,0,0,0.202,0.152,0.253,438.4,355,509.2,990,990,990,966.1,965.7,966.3,23.9,23.7,24.3,0.209,0.179,0.24,0.0578,0.041,0.0737,0.0024,0.0017,0.0031,0.527,0.443,0.637,0.022,0.018,0.027,23.41,23.18,23.82,0.93,0.92,0.94,0.976,0.97,0.98,0.908,0.892,0.921,40.63,33.84,48.4,39.68,32.82,47.44,0,0,0,0,0,0,0.507,0,0.3,0.2,0.8,0.2,46.2
1012514400000,2002,2,2001,5,28,1.72,0.254,1.46,81658,143.6,143.6,121.5,4,3,3.0357142857142856,709.6,614.4,847.8,604.6,509.4,105,105,105,0,0,0,0.149,0.124,0.171,604.6,509.4,742.8,990,990,990,966.7,966.4,967.3,23.3,22.7,23.6,0.297,0.243,0.378,0.109,0.0737,0.161,0.0047,0.0031,0.0071,0.69,0.52,0.919,0.03,0.022,0.04,22.57,21.88,23.12,0.932,0.923,0.941,0.975,0.97,0.98,0.909,0.896,0.922,41.07,35.55,48.45,40.08,34.48,47.48,0,0,0,0,0,0,0.675,0,0.26,0.15,0.85,0.15,47.5
1014933600000,2002,3,2001,6,31,3.33,0.397,2.63,129127,190.4,190.4,173.6,4,3,3.935483870967742,1242,847.8,1621,1094,718.8,148.2,129,183,112.3,0,338.2,0.122,0.0891,0.152,981.2,718.8,1100,990,990,990,968.6,967.3,969.9,21.4,20.1,22.7,0.69,0.367,0.912,0.363,0.149,0.48,0.017,0.0066,0.024,1.5,0.808,1.93,0.071,0.036,0.096,19.86,18.2,21.79,0.936,0.928,0.941,0.979,0.97,0.98,0.916,0.9,0.922,45.1,37.18,48.57,44.15,36.07,47.6,0,0,0,0,0,0,0.964,0,0.7,0.12,0.79,0.21,38.8
1017612000000,2002,4,2001,7,30,4.63,0.384,2.85,125251,179.1,179.1,174,4,4,4,1786,1638,1931,1638,1490,148,148,148,537.6,390.4,683.3,0.0831,0.0766,0.0903,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.925,0.918,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.93,1.94,0.099,0.096,0.1,17.65,17.18,18.14,0.932,0.93,0.934,0.98,0.98,0.98,0.913,0.911,0.916,44.38,43.08,45.7,43.49,42.22,44.78,0,0,0,0,0,0,0.966,0,1.78,0.083,0.62,0.38,27.1
1020204000000,2002,5,2001,8,31,5.18,0.667,2.95,125591,176,176,168.8,4,4,4,1934,1727,2029,1686,1451,248.9,192,276,585.5,350.6,737,0.129,0.0946,0.16,1100,1100,1100,990,990,990,970.9,970.2,971.2,19.1,18.8,19.8,0.926,0.923,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.17,16.89,17.85,0.93,0.928,0.933,0.98,0.98,0.98,0.911,0.91,0.914,43.06,42.28,44.91,42.2,41.43,44.01,0,0,0,0,0,0,0.938,0,2.23,0.13,0.57,0.43,24.2
1022882400000,2002,6,2001,9,30,3.29,0.626,2.43,118682,189.4,189.4,164.8,4,3,3.8,1271,824.7,1703,1030,567.7,241.3,210,257,93.22,0,393.3,0.202,0.123,0.312,936.6,567.7,1100,990,990,990,968.7,967.2,970.1,21.3,19.9,22.8,0.664,0.299,0.924,0.333,0.0971,0.48,0.016,0.0043,0.024,1.43,0.65,1.94,0.068,0.028,0.098,19.83,17.92,22.15,0.936,0.929,0.941,0.979,0.972,0.98,0.916,0.903,0.922,44.23,37.97,48.32,43.3,36.89,47.35,0,0,0,0,0,0,0.916,0,0.86,0.19,0.74,0.26,36.1
1025474400000,2002,7,2001,10,31,1.46,0.498,0.957,54620.8,119.4,119.4,73.42,3,2,2.193548387096774,543.3,414.8,785.9,357.3,228.8,186,186,186,0,0,0,0.354,0.237,0.448,357.3,228.8,599.9,990,990,990,966,965.5,967,24,23,24.5,0.19,0.141,0.307,0.0428,0.0158,0.11,0.0018,0.00064,0.0048,0.424,0.249,0.7,0.018,0.01,0.03,23.54,22.26,24.28,0.919,0.896,0.94,0.972,0.97,0.98,0.893,0.87,0.921,34.23,24.42,47.78,33.3,23.69,46.83,0,0,0,0,0,0,0.408,0,0.503,0.34,0.66,0.34,37.4
1028152800000,2002,8,2001,11,31,0.921,0.415,0.506,30243.8,53.39,53.39,40.65,2,1,1.2258064516129032,343.8,293.1,410.1,188.8,138.1,155,155,155,0,0,0,0.455,0.378,0.529,188.8,138.1,255.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.124,0.106,0.147,0.0099,0.00381,0.021,0.0004,0.00015,0.00086,0.326,0.24,0.486,0.013,0.0097,0.02,24.55,24.25,24.88,0.92,0.895,0.939,0.974,0.97,0.98,0.896,0.868,0.921,35.95,24.04,48.82,35.03,23.32,47.84,0,0,0,0,0,0,0.226,0,0.415,0.45,0.55,0.45,32.8
1030831200000,2002,9,2001,12,30,0.652,0.283,0.37,22385.9,38.08,38.08,31.09,1,1,1,251.7,226.9,291.5,142.7,108.9,109,91,118,0,0,0,0.435,0.349,0.52,142.7,108.9,173.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.103,0.0916,0.114,0.00427,0.00089,0.00735,0.00017,0.000035,0.00029,0.254,0.176,0.335,0.01,0.0069,0.013,25.05,24.8,25.26,0.913,0.893,0.926,0.97,0.97,0.974,0.886,0.866,0.902,32.03,24.09,39.09,31.09,23.37,38.08,0,0,0,0,0,0,0.173,0,0.282,0.43,0.57,0.43,34.3
1033423200000,2002,10,2002,1,31,0.55,0.26,0.291,17388,28.17,28.17,23.37,1,1,1,205.5,194.9,226.2,108.5,97.87,97,97,97,0,0,0,0.473,0.429,0.498,108.5,97.87,129.2,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0897,0.086,0.097,0.000875,0,0.00292,0.000034,0,0.00011,0.175,0.154,0.218,0.0068,0.006,0.0086,25.39,25.22,25.44,0.892,0.882,0.908,0.969,0.966,0.97,0.865,0.852,0.881,24.11,21.53,29.04,23.37,20.81,28.17,0,0,0,0,0,0,0.13,0,0.259,0.47,0.53,0.47,31.6
1036101600000,2002,11,2002,2,30,0.552,0.174,0.378,23118.6,36.78,36.78,32.11,1,1,1,212.9,193.6,233.5,145.9,126.6,67,67,67,0,0,0,0.316,0.287,0.346,145.9,126.6,166.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0994,0.0926,0.107,0.00459,0.00266,0.00665,0.00018,0.0001,0.00026,0.256,0.209,0.31,0.01,0.0082,0.012,25.25,25.09,25.38,0.916,0.907,0.924,0.97,0.97,0.971,0.888,0.88,0.898,33.09,28.6,37.86,32.11,27.74,36.78,0,0,0,0,0,0,0.178,0,0.174,0.32,0.68,0.32,41.9
1038693600000,2002,12,2002,3,31,0.823,0.206,0.617,36992.9,67.05,67.05,49.72,2,1,1.5806451612903225,307.4,236.8,392.8,230.4,159.8,77,77,77,0,0,0,0.255,0.196,0.325,230.4,159.8,315.8,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.131,0.106,0.161,0.0166,0.00598,0.0332,0.00066,0.00024,0.0013,0.327,0.226,0.463,0.013,0.009,0.018,24.72,24.27,25.09,0.917,0.893,0.939,0.973,0.97,0.98,0.893,0.866,0.92,34.71,23.93,48.72,33.82,23.21,47.74,0,0,0,0,0,0,0.276,0,0.206,0.25,0.75,0.25,44.9
1041372000000,2003,1,2002,4,31,1.48,0.256,1.22,70111.2,117.6,117.6,94.24,3,2,2.5483870967741935,551.5,403.3,702.8,456,330.3,95.48,73,120,0,0,0,0.172,0.153,0.199,456,330.3,582.8,990,990,990,966.1,965.4,966.7,23.9,23.3,24.6,0.219,0.166,0.287,0.0635,0.0361,0.103,0.0027,0.0015,0.0044,0.516,0.395,0.657,0.022,0.016,0.028,23.41,22.63,24.19,0.927,0.917,0.939,0.974,0.97,0.98,0.903,0.89,0.921,38.59,32.34,47.75,37.6,31.37,46.8,0,0,0,0,0,0,0.524,0,0.26,0.17,0.82,0.18,47.4
1044050400000,2003,2,2002,5,28,2.15,0.331,1.82,97504.9,176.2,176.2,145.1,4,3,3.5,887.8,708.2,1088,750.8,571.2,137,137,137,0,0,0,0.157,0.126,0.193,750.8,571.2,951.1,990,990,990,967.4,966.7,968.2,22.6,21.8,23.3,0.406,0.282,0.576,0.18,0.0985,0.311,0.0081,0.0042,0.014,0.915,0.637,1.29,0.041,0.027,0.059,21.65,20.54,22.63,0.935,0.927,0.942,0.978,0.97,0.98,0.915,0.899,0.923,42.59,36.76,48.87,41.65,35.66,47.9,0,0,0,0,0,0,0.806,0,0.33,0.15,0.85,0.15,45.4
1046469600000,2003,3,2002,6,31,4.08,0.49,2.84,131964,191.2,191.2,177.4,4,4,4,1523,1087,2006,1340,904,183,183,183,280.9,0,722.5,0.126,0.0912,0.168,1059,904,1100,990,990,990,969.6,968.2,971.1,20.4,18.9,21.8,0.808,0.544,0.926,0.432,0.273,0.48,0.021,0.013,0.025,1.74,1.18,1.94,0.086,0.054,0.1,18.7,16.95,20.65,0.935,0.929,0.939,0.98,0.98,0.98,0.916,0.91,0.921,45.25,42.43,48.79,44.34,41.59,47.81,0,0,0,0,0,0,0.985,0,1.24,0.12,0.7,0.3,32.3
1049148000000,2003,4,2002,7,30,7.56,0.63,2.85,101954,165.7,165.7,141.6,4,4,4,2915,2029,3846,2672,1812,243,217,295,1572,712,2451,0.086,0.0623,0.107,1100,1100,1100,990,990,990,973.2,971.2,975.4,16.8,14.6,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.025,0.033,1.94,1.94,1.94,0.12,0.1,0.13,14.82,12.7,16.89,0.907,0.879,0.928,0.974,0.97,0.98,0.883,0.853,0.91,36.33,30.13,42.28,35.4,29.22,41.43,0,0,0,0,0,0,0.787,0,4.71,0.083,0.38,0.62,13.5
1051740000000,2003,5,2002,8,31,8.36,0.86,2.95,100826,156,156,135.5,4,4,4,3121,2383,3846,2800,2062,321,321,321,1700,961.7,2425,0.105,0.0835,0.135,1100,1100,1100,990,990,990,973.8,972,975.4,16.2,14.6,18,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.3,12.7,16.04,0.904,0.879,0.924,0.971,0.97,0.976,0.877,0.853,0.902,34.89,30.13,39.96,33.88,29.22,39,0,0,0,0,0,0,0.753,0,5.41,0.1,0.35,0.65,12.1
1054418400000,2003,6,2002,9,30,4.55,0.666,2.78,123481,189.2,189.2,171.5,4,4,4,1757,1144,2353,1500,887.3,257,257,257,427.6,0,996.2,0.154,0.109,0.225,1072,887.3,1100,990,990,990,970.3,968.4,972,19.7,18,21.6,0.858,0.548,0.926,0.449,0.26,0.48,0.023,0.012,0.027,1.82,1.16,1.94,0.093,0.053,0.11,17.92,16.11,20.49,0.932,0.924,0.939,0.979,0.976,0.98,0.913,0.902,0.92,43.77,40.15,48.28,42.88,39.2,47.31,0,0,0,0,0,0,0.953,0,1.77,0.15,0.61,0.39,27.1
