datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1428026400000,1924,10,1924,1,1,5,0.0481,0.0225,0.0257,1359.53,11.33,11.33,11.33,1,1,1,111.4,111.4,111.4,59.41,59.41,52,52,52,-0.00002513,-0.00002513,-0.00002513,0.467,0.467,0.467,59.41,59.41,59.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0958,0.0958,0.0958,0.0038,0.0038,0.0038,25.4,25.4,25.4,0.797,0.797,0.797,0.96,0.96,0.96,0.765,0.765,0.765,11.8,11.8,11.8,11.33,11.33,11.33,0,0,0,0,0,0,0.0629,0,0.0224,0.47,0.53,0.47,28.3
-1427594400000,1924,10,1924,1,1,7,0.0674,0.0314,0.0359,1903.34,11.33,11.33,11.33,1,1,1,111.4,111.4,111.4,59.41,59.41,52,52,52,-0.00002513,-0.00002513,-0.00002513,0.467,0.467,0.467,59.41,59.41,59.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0958,0.0958,0.0958,0.0038,0.0038,0.0038,25.4,25.4,25.4,0.797,0.797,0.797,0.96,0.96,0.96,0.765,0.765,0.765,11.8,11.8,11.8,11.33,11.33,11.33,0,0,0,0,0,0,0.0629,0,0.0315,0.47,0.53,0.47,28.2
-1426989600000,1924,10,1924,1,2,7,0.0674,0.0314,0.0359,1903.34,11.33,11.33,11.33,1,1,1,111.4,111.4,111.4,59.41,59.41,52,52,52,-0.00002513,-0.00002513,-0.00002513,0.467,0.467,0.467,59.41,59.41,59.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0958,0.0958,0.0958,0.0038,0.0038,0.0038,25.4,25.4,25.4,0.797,0.797,0.797,0.96,0.96,0.96,0.765,0.765,0.765,11.8,11.8,11.8,11.33,11.33,11.33,0,0,0,0,0,0,0.0629,0,0.0315,0.47,0.53,0.47,28.2
-1426384800000,1924,10,1924,1,3,7,0.0744,0.0314,0.043,2378.16,15.06,15.06,14.16,1,1,1,123,111.4,126.8,71.04,59.41,52,52,52,-0.00002087,-0.0000398,0.00002046,0.423,0.41,0.467,71.04,59.41,74.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0725,0,0,0,0,0,0,0.108,0.0958,0.112,0.0042,0.0038,0.0044,25.39,25.39,25.4,0.832,0.797,0.843,0.96,0.96,0.96,0.799,0.765,0.809,14.75,11.8,15.69,14.16,11.33,15.06,0,0,0,0,0,0,0.0786,0,0.0314,0.42,0.58,0.42,32
-1425780000000,1924,10,1924,1,4,7,0.0768,0.0311,0.0457,2561.45,16.49,16.49,15.25,1,1,1,126.9,126,130.6,75.52,73.96,51.43,50,52,-0.00002412,-0.00003361,0.00001908,0.405,0.383,0.413,75.52,73.96,80.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0722,0.0742,0,0,0,0,0,0,0.113,0.111,0.12,0.0044,0.0044,0.0047,25.39,25.38,25.39,0.845,0.841,0.857,0.96,0.96,0.96,0.811,0.807,0.823,15.88,15.48,17.18,15.25,14.86,16.49,0,0,0,0,0,0,0.0847,0,0.0311,0.4,0.6,0.4,33.4
-1425175200000,1924,11,1924,2,5,7,0.0833,0.0302,0.0531,3068.34,18.51,18.51,18.26,1,1,1,137.7,132.9,138.7,87.75,82.89,50,50,50,0.00003957,0.00003911,0.0000412,0.363,0.36,0.376,87.75,82.89,88.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.075,0.0771,0,0,0,0,0,0,0.131,0.124,0.133,0.0051,0.0048,0.0052,25.37,25.37,25.38,0.87,0.863,0.872,0.961,0.96,0.961,0.837,0.828,0.838,19,17.79,19.25,18.26,17.08,18.51,0,0,0,0,0,0,0.101,0,0.0302,0.36,0.64,0.36,36.8
-1424570400000,1924,11,1924,2,6,7,0.0872,0.0302,0.0569,3327.43,20.11,20.11,19.81,1,1,1,144.1,143.6,145.4,94.1,93.6,50,50,50,0.0000209,0.00001652,0.00002265,0.347,0.344,0.348,94.1,93.6,95.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0788,0.0794,0,0,0,0,0,0,0.142,0.141,0.144,0.0056,0.0055,0.0056,25.36,25.36,25.36,0.878,0.877,0.879,0.964,0.964,0.965,0.846,0.846,0.848,20.54,20.42,20.85,19.81,19.68,20.11,0,0,0,0,0,0,0.11,0,0.0303,0.35,0.65,0.35,38.2
-1423965600000,1924,11,1924,2,7,7,0.0949,0.0302,0.0647,3854.84,25.91,25.91,22.95,1,1,1,156.9,145.4,169.2,106.9,95.35,50,50,50,0.00009833,-0.0004445,0.000462,0.32,0.296,0.344,106.9,95.35,119.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0794,0.0878,0.000823,0,0.00192,0.000032,0,0.000075,0.166,0.144,0.19,0.0065,0.0056,0.0075,25.35,25.35,25.36,0.891,0.879,0.902,0.969,0.965,0.97,0.863,0.848,0.875,23.69,20.85,26.72,22.95,20.11,25.91,0,0,0,0,0,0,0.127,0,0.0302,0.32,0.68,0.32,40.6
-1423360800000,1924,11,1924,2,8,7,0.111,0.0302,0.0812,4950.77,31.11,31.11,29.47,1,1,1,184.2,175,191.2,134.2,125,50,50,50,0.000003916,-0.0004962,0.0003972,0.272,0.261,0.286,134.2,125,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0899,0.0956,0.00342,0.0025,0.00412,0.00013,0.000098,0.00016,0.224,0.203,0.241,0.0088,0.0079,0.0094,25.34,25.34,25.35,0.911,0.907,0.914,0.97,0.97,0.97,0.883,0.879,0.886,30.38,28.18,32.07,29.47,27.33,31.11,0,0,0,0,0,0,0.164,0,0.0298,0.27,0.73,0.27,44.6
-1422756000000,1924,12,1924,3,9,7,0.13,0.0357,0.0944,5802.52,42.61,42.61,34.54,1,1,1,215,192.9,249.8,156,133.9,59,59,59,-0.00009792,-0.0004494,0.0002505,0.277,0.236,0.306,156,133.9,190.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.102,0.0944,0.115,0.0056,0.00339,0.00908,0.00022,0.00013,0.00036,0.284,0.225,0.381,0.011,0.0088,0.015,25.21,24.92,25.36,0.919,0.911,0.932,0.973,0.97,0.98,0.895,0.883,0.914,35.47,30.32,43.48,34.54,29.41,42.61,0,0,0,0,0,0,0.192,0,0.0356,0.27,0.73,0.27,44.6
-1422151200000,1924,12,1924,3,10,7,0.157,0.0357,0.121,7516.51,47.39,47.39,44.74,1,1,1,259.4,246.2,271.3,200.4,187.2,59,59,59,0.00009036,-0.0004966,0.0004369,0.228,0.217,0.24,200.4,187.2,212.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.113,0.122,0.0105,0.00872,0.0125,0.00042,0.00034,0.00049,0.413,0.37,0.453,0.016,0.015,0.018,24.85,24.76,24.95,0.935,0.931,0.938,0.98,0.98,0.98,0.916,0.913,0.919,45.65,42.66,48.36,44.74,41.81,47.39,0,0,0,0,0,0,0.249,0,0.036,0.23,0.77,0.23,47.9
-1421546400000,1924,12,1924,3,11,7,0.168,0.0357,0.132,7950.88,47.94,47.94,47.33,2,1,1.5714285714285714,277.2,266.8,283.6,218.2,207.8,59,59,59,0.00008869,-0.00005545,0.0004394,0.213,0.208,0.221,218.2,207.8,224.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.121,0.126,0.0136,0.0116,0.0149,0.00054,0.00046,0.00059,0.324,0.228,0.462,0.013,0.009,0.018,24.87,24.74,24.95,0.913,0.894,0.939,0.974,0.97,0.98,0.89,0.868,0.92,34.6,24.32,48.92,33.77,23.59,47.94,0,0,0,0,0,0,0.263,0,0.036,0.21,0.79,0.21,47.3
-1420941600000,1924,12,1924,3,12,7,0.183,0.0357,0.148,8738.78,62.16,62.16,52.02,2,2,2,303.3,281.3,350.2,244.3,222.3,59,59,59,0.00005022,-0.0001651,0.0002767,0.196,0.168,0.21,244.3,222.3,291.2,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.133,0.126,0.15,0.0189,0.0145,0.0282,0.00075,0.00057,0.0011,0.259,0.228,0.328,0.01,0.009,0.013,24.82,24.52,24.95,0.902,0.894,0.915,0.97,0.97,0.97,0.875,0.868,0.888,26.81,24.32,32.04,26.01,23.59,31.08,0,0,0,0,0,0,0.289,0,0.035,0.2,0.81,0.19,47.8
-1420336800000,1924,12,1924,3,13,7,0.273,0.0405,0.233,13589,100.4,100.4,80.89,3,2,2.2857142857142856,451.6,344.6,562.8,384.6,285.6,67,59,73,-0.00003733,-0.0004778,0.0004247,0.151,0.13,0.175,384.6,285.6,489.8,990,990,990,965.6,965.1,966.1,24.4,23.9,24.9,0.185,0.148,0.226,0.0469,0.0271,0.068,0.0019,0.0011,0.0028,0.436,0.319,0.503,0.018,0.013,0.021,23.94,23.38,24.56,0.924,0.914,0.932,0.973,0.97,0.98,0.899,0.886,0.914,36.67,31.43,42.42,35.69,30.49,41.57,0,0,0,0,0,0,0.449,0,0.04,0.15,0.85,0.15,49.8
-1419732000000,1925,1,1924,4,14,7,0.322,0.0482,0.274,15928.2,99.09,99.09,94.81,3,2,2.2857142857142856,532.1,512.1,562.8,452.4,439.1,79.71,73,120,-0.0001399,-0.0004778,0.0001729,0.149,0.131,0.213,452.4,439.1,483.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.204,0.223,0.0605,0.0578,0.0666,0.0025,0.0024,0.0028,0.57,0.439,0.635,0.024,0.018,0.026,23.44,23.25,23.56,0.934,0.917,0.941,0.977,0.97,0.98,0.912,0.89,0.922,43.77,32.47,49.01,42.8,31.49,48.03,0,0,0,0,0,0,0.527,0,0.048,0.15,0.85,0.15,49.5
-1419127200000,1925,1,1924,4,15,7,0.358,0.0726,0.286,16195.5,100.6,100.6,96.4,3,2,2.857142857142857,592.2,563.9,615.6,472.2,443.9,120,120,120,-0.00005726,-0.0004598,0.0004706,0.203,0.195,0.213,472.2,443.9,495.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.224,0.21,0.237,0.0644,0.0588,0.0691,0.0027,0.0025,0.0029,0.492,0.45,0.618,0.021,0.019,0.026,23.24,23.14,23.33,0.922,0.917,0.939,0.971,0.97,0.98,0.896,0.89,0.92,35.34,32.39,47.52,34.35,31.42,46.57,0,0,0,0,0,0,0.536,0,0.072,0.2,0.8,0.2,45.2
-1418522400000,1925,1,1924,4,16,7,0.428,0.0726,0.355,19700.4,161.9,161.9,117.3,4,3,3.142857142857143,707.6,615.6,971.4,587.6,495.6,120,120,120,0.00004507,-0.0002499,0.0004728,0.174,0.124,0.195,587.6,495.6,851.4,990,990,990,966.7,966.4,967.8,23.3,22.2,23.6,0.295,0.237,0.481,0.108,0.0691,0.231,0.0047,0.0029,0.01,0.65,0.499,1.03,0.028,0.021,0.046,22.62,21.18,23.14,0.928,0.922,0.936,0.974,0.97,0.98,0.904,0.894,0.918,38.15,34.55,43.7,37.16,33.52,42.83,0,0,0,0,0,0,0.651,0,0.073,0.17,0.83,0.17,46
-1417917600000,1925,1,1924,4,17,7,0.67,0.0762,0.594,30341.9,190.8,190.8,180.6,4,4,4,1109,1025,1183,982.5,905.2,126,120,162,-0.0002642,-0.004866,0.004504,0.114,0.101,0.146,982.5,905.2,1063,990,990,990,968.2,968,968.5,21.8,21.5,22,0.613,0.53,0.719,0.342,0.274,0.432,0.016,0.012,0.02,1.38,1.17,1.65,0.064,0.053,0.077,20.38,19.88,20.85,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,46.07,43.38,48.68,45.15,42.52,47.7,0,0,0,0,0,0,1,0,0.076,0.11,0.89,0.11,45.3
-1417312800000,1925,2,1924,5,18,7,0.698,0.098,0.6,30378.1,188.4,188.4,180.8,4,4,4,1154,1126,1217,992,963.8,162,162,162,0.0001693,-0.001344,0.002809,0.141,0.133,0.144,992,963.8,1055,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.635,0.596,0.726,0.349,0.321,0.421,0.016,0.015,0.02,1.42,1.33,1.64,0.066,0.061,0.076,20.2,19.78,20.38,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.13,45.21,48.05,45.21,44.31,47.09,0,0,0,0,0,0,1,0,0.098,0.14,0.86,0.14,43.5
-1416708000000,1925,2,1924,5,19,7,0.695,0.098,0.597,30290.1,183.2,183.2,180.3,4,4,4,1149,1142,1172,986.9,979.7,162,162,162,0.0001174,6.961e-7,0.0003804,0.141,0.138,0.142,986.9,979.7,1010,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.626,0.616,0.661,0.34,0.334,0.363,0.016,0.015,0.017,1.4,1.37,1.48,0.065,0.063,0.068,20.23,20.08,20.28,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.921,0.921,45.99,45.76,46.74,45.07,44.85,45.8,0,0,0,0,0,0,1,0,0.098,0.14,0.86,0.14,43.6
-1416103200000,1925,2,1924,5,20,7,0.703,0.098,0.605,30538.6,187.4,187.4,181.8,4,4,4,1162,1132,1208,999.6,970.3,162,162,162,-0.0003264,-0.002427,0.003559,0.14,0.134,0.143,999.6,970.3,1046,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.645,0.602,0.713,0.357,0.326,0.41,0.017,0.015,0.019,1.44,1.34,1.61,0.067,0.062,0.075,20.15,19.84,20.34,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.37,45.44,47.81,45.44,44.53,46.85,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,43.4
-1415498400000,1925,2,1924,5,21,7,0.818,0.0998,0.658,31592.2,190.1,190.1,188,4,4,4,1352,1208,1437,1187,1046,165,162,183,98.95,-0.002427,175,0.123,0.113,0.134,1088,1046,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.817,0.713,0.866,0.464,0.41,0.48,0.022,0.019,0.023,1.8,1.61,1.88,0.086,0.075,0.091,19.19,18.84,19.84,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,47.97,47.58,48.48,47.01,46.63,47.51,0,0,0,0,0,0,1.04,0,0.16,0.12,0.8,0.2,38.6
-1414893600000,1925,3,1924,6,22,7,0.843,0.111,0.665,31621.7,188.6,188.6,188.2,4,4,4,1394,1384,1432,1211,1201,183,183,183,111,100.6,148.9,0.131,0.128,0.132,1100,1100,1100,990,990,990,969.1,969.1,969.3,20.9,20.7,20.9,0.843,0.839,0.859,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.85,1.87,0.089,0.089,0.09,19,18.86,19.04,0.937,0.937,0.937,0.98,0.98,0.98,0.918,0.918,0.918,48.02,47.65,48.12,47.06,46.69,47.16,0,0,0,0,0,0,1.05,0,0.178,0.13,0.79,0.21,37.5
-1414288800000,1925,3,1924,6,23,7,0.866,0.111,0.665,31376.8,188,188,186.8,4,4,4,1432,1400,1466,1249,1217,183,183,183,148.9,116.6,183.4,0.128,0.125,0.131,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.859,0.846,0.874,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.86,1.89,0.09,0.089,0.092,18.86,18.74,18.98,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.918,0.918,47.64,47.31,47.96,46.69,46.36,47,0,0,0,0,0,0,1.04,0,0.201,0.13,0.77,0.23,36.2
-1413684000000,1925,3,1924,6,24,7,1.01,0.111,0.665,29882.3,184.4,184.4,177.9,4,4,4,1676,1493,1953,1493,1310,183,183,183,393.1,209.9,669.5,0.11,0.0937,0.123,1100,1100,1100,990,990,990,970.1,969.5,970.9,19.9,19.1,20.5,0.91,0.885,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.093,0.1,18.02,17.11,18.64,0.934,0.929,0.936,0.98,0.98,0.98,0.915,0.911,0.917,45.38,42.89,47.05,44.47,42.03,46.1,0,0,0,0,0,0,0.988,0,0.345,0.11,0.66,0.34,29.6
-1413079200000,1925,3,1924,6,25,7,1.72,0.111,0.665,24022,163.5,163.5,143,4,4,4,2842,2113,3441,2659,1930,183,183,183,1559,829.7,2158,0.0661,0.0532,0.0866,1100,1100,1100,990,990,990,973.1,971.4,974.5,16.9,15.5,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.026,0.031,1.94,1.94,1.94,0.12,0.1,0.13,14.94,13.56,16.69,0.911,0.895,0.927,0.972,0.97,0.98,0.886,0.868,0.908,36.75,32.74,41.73,35.75,31.75,40.88,0,0,0,0,0,0,0.794,0,1.055,0.065,0.39,0.61,14
-1412474400000,1925,3,1924,6,26,7,2.06,0.125,0.665,21499.2,130.2,130.2,128,4,4,4,3403,3313,3452,3195,3096,207.3,183,217,2095,1996,2169,0.061,0.053,0.0655,1100,1100,1100,990,990,990,974.4,974.2,974.5,15.6,15.5,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.64,13.54,13.83,0.896,0.895,0.899,0.97,0.97,0.97,0.869,0.868,0.872,32.98,32.66,33.55,31.99,31.68,32.55,0,0,0,0,0,0,0.711,0,1.395,0.061,0.32,0.68,10.4
-1411869600000,1925,4,1924,7,27,7,1.9,0.131,0.665,22603.1,137.3,137.3,134.5,4,4,4,3139,3032,3279,2922,2815,217,217,217,1822,1715,1962,0.0692,0.0662,0.0716,1100,1100,1100,990,990,990,973.8,973.6,974.2,16.2,15.8,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.22,13.91,14.47,0.904,0.901,0.907,0.97,0.97,0.97,0.877,0.873,0.88,34.68,33.78,35.4,33.64,32.76,34.33,0,0,0,0,0,0,0.747,0,1.235,0.069,0.35,0.65,11.9
-1411264800000,1925,4,1924,7,28,7,1.86,0.131,0.665,22923.3,138.1,138.1,136.4,4,4,4,3068,3004,3313,2851,2787,217,217,217,1751,1687,1996,0.0708,0.0655,0.0722,1100,1100,1100,990,990,990,973.7,973.5,974.2,16.3,15.8,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.39,13.83,14.53,0.906,0.899,0.908,0.97,0.97,0.97,0.879,0.872,0.881,35.17,33.55,35.59,34.11,32.55,34.52,0,0,0,0,0,0,0.758,0,1.195,0.07,0.36,0.64,12.3
-1410660000000,1925,4,1924,7,29,7,1.95,0.131,0.665,22245.1,134.2,134.2,132.4,4,4,4,3222,3148,3356,3005,2931,217,217,217,1905,1831,2039,0.0674,0.0647,0.0689,1100,1100,1100,990,990,990,974,973.9,974.3,16,15.7,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.03,13.74,14.19,0.902,0.898,0.904,0.97,0.97,0.97,0.875,0.871,0.877,34.13,33.28,34.59,33.1,32.28,33.55,0,0,0,0,0,0,0.736,0,1.285,0.067,0.34,0.66,11.4
-1410055200000,1925,4,1924,7,30,7,1.88,0.158,0.665,22796.4,145.3,145.3,135.7,4,4,4,3100,2743,3405,2839,2422,261.6,217,321,1739,1322,2088,0.0858,0.0637,0.117,1100,1100,1100,990,990,990,973.7,972.9,974.4,16.3,15.6,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.32,13.64,15.17,0.905,0.896,0.915,0.97,0.97,0.97,0.878,0.869,0.888,34.97,32.97,37.42,33.92,31.98,36.32,0,0,0,0,0,0,0.754,0,1.215,0.084,0.35,0.65,12.1
-1409450400000,1925,5,1924,8,31,7,1.61,0.194,0.665,24836.9,153.5,153.5,147.8,4,4,4,2657,2467,2840,2336,2146,321,321,321,1236,1046,1419,0.121,0.113,0.13,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.12,15.37,14.93,15.83,0.917,0.912,0.922,0.972,0.97,0.975,0.891,0.885,0.899,38.03,36.74,39.36,36.96,35.64,38.37,0,0,0,0,0,0,0.821,0,0.945,0.12,0.41,0.59,15.4
-1408845600000,1925,5,1924,8,32,7,1.37,0.167,0.665,26780.2,162.3,162.3,159.4,4,4,4,2260,2155,2396,1984,1879,276,276,276,884,779.2,1020,0.122,0.115,0.128,1100,1100,1100,990,990,990,971.7,971.5,972.1,18.3,17.9,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.33,16,16.58,0.925,0.924,0.927,0.978,0.976,0.979,0.905,0.901,0.907,40.76,39.87,41.45,39.85,38.91,40.58,0,0,0,0,0,0,0.886,0,0.705,0.12,0.49,0.51,19.5
-1408240800000,1925,5,1924,8,33,7,1.19,0.167,0.665,28207.1,172.2,172.2,167.9,4,4,4,1964,1836,2095,1688,1560,276,276,276,588.4,459.8,718.7,0.141,0.132,0.15,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.09,16.73,17.49,0.929,0.927,0.931,0.98,0.98,0.98,0.911,0.909,0.913,42.83,41.85,43.93,41.97,41.01,43.05,0,0,0,0,0,0,0.933,0,0.525,0.14,0.56,0.44,23.7
-1407636000000,1925,5,1924,8,34,7,1.02,0.167,0.665,29816.1,180.9,180.9,177.5,4,4,4,1686,1589,1802,1410,1313,276,276,276,309.9,213.2,425.7,0.164,0.153,0.174,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.919,0.912,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.93,1.94,0.097,0.095,0.099,17.98,17.6,18.3,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.27,44.23,46.14,44.37,43.35,45.22,0,0,0,0,0,0,0.986,0,0.355,0.16,0.65,0.35,29.2
-1407031200000,1925,6,1924,9,35,7,0.89,0.127,0.665,31114.6,188.6,188.6,185.2,4,4,4,1471,1384,1551,1261,1174,210,210,210,161,73.58,241.2,0.143,0.135,0.152,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.881,0.842,0.912,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.86,1.93,0.092,0.089,0.095,18.71,18.42,19.03,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.917,0.918,47.25,46.47,48.11,46.3,45.54,47.15,0,0,0,0,0,0,1.03,0,0.225,0.14,0.75,0.25,35
-1406426400000,1925,6,1924,9,36,7,0.756,0.127,0.623,30793,190.7,190.7,183.3,4,4,4,1250,1172,1356,1040,962.2,210,210,210,9.043,0.00005837,45.59,0.169,0.155,0.179,1031,962.2,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.714,0.609,0.83,0.395,0.32,0.48,0.019,0.015,0.023,1.58,1.34,1.85,0.074,0.062,0.088,19.73,19.14,20.22,0.939,0.937,0.939,0.98,0.98,0.98,0.92,0.919,0.92,46.76,44.77,48.65,45.82,43.88,47.68,0,0,0,0,0,0,1.02,0,0.133,0.17,0.82,0.18,40.7
-1405821600000,1925,6,1924,9,37,7,0.668,0.127,0.541,27849,171.3,171.3,165.8,4,4,4,1105,1060,1142,894.7,850,210,210,210,-0.00009854,-0.0002998,0.0001341,0.19,0.184,0.198,894.7,850,931.7,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.544,0.504,0.578,0.266,0.23,0.295,0.012,0.01,0.014,1.16,1.05,1.26,0.053,0.048,0.058,20.61,20.4,20.86,0.936,0.934,0.938,0.979,0.977,0.98,0.917,0.913,0.919,42.31,40.62,43.69,41.44,39.7,42.82,0,0,0,0,0,0,0.921,0,0.127,0.19,0.81,0.19,41.7
-1405216800000,1925,6,1924,9,38,7,0.593,0.127,0.466,24591,155.9,155.9,146.4,4,3,3.5714285714285716,979.8,905.4,1043,769.8,695.4,210,210,210,-0.000003294,-0.0004109,0.0001772,0.215,0.201,0.232,769.8,695.4,832.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.431,0.365,0.488,0.178,0.139,0.216,0.008,0.0062,0.0098,0.948,0.85,1.01,0.043,0.038,0.046,21.24,20.95,21.59,0.936,0.928,0.941,0.976,0.97,0.98,0.914,0.9,0.923,42.57,37.02,48.37,41.58,35.91,47.4,0,0,0,0,0,0,0.813,0,0.127,0.21,0.79,0.21,41.5
-1404612000000,1925,6,1924,9,39,7,0.475,0.117,0.358,19740,130.8,130.8,117.5,3,3,3,785.2,705.9,876.9,592.3,519.9,192.9,186,210,-0.0000166,-0.0004759,0.0004728,0.246,0.227,0.264,592.3,519.9,666.9,990,990,990,967,966.7,967.4,23,22.6,23.3,0.304,0.261,0.349,0.105,0.0779,0.13,0.0046,0.0033,0.0058,0.687,0.552,0.829,0.03,0.024,0.037,22.27,21.76,22.72,0.931,0.924,0.938,0.976,0.97,0.98,0.909,0.896,0.919,40.13,35.68,44.49,39.17,34.61,43.61,0,0,0,0,0,0,0.653,0,0.117,0.25,0.75,0.25,41.6
-1404007200000,1925,7,1924,10,40,7,0.365,0.112,0.253,14489.9,97.7,97.7,86.25,3,2,2.142857142857143,603.5,548.2,673.1,417.5,362.2,186,186,186,-0.000007085,-0.0003788,0.0004706,0.309,0.276,0.339,417.5,362.2,487.1,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.209,0.188,0.243,0.0535,0.0424,0.0674,0.0023,0.0018,0.0029,0.541,0.462,0.642,0.023,0.019,0.027,23.15,22.91,23.47,0.932,0.92,0.94,0.977,0.97,0.98,0.911,0.893,0.921,41.74,33.57,47.6,40.8,32.57,46.65,0,0,0,0,0,0,0.479,0,0.112,0.31,0.69,0.31,39.7
-1403402400000,1925,7,1924,10,41,7,0.295,0.112,0.182,10515.7,72.99,72.99,62.59,2,2,2,487.2,445.5,537.8,301.2,259.5,186,186,186,0.00009701,-0.0001492,0.0004728,0.383,0.346,0.417,301.2,259.5,351.8,990,990,990,965.8,965.6,966,24.2,24,24.4,0.166,0.151,0.184,0.0302,0.0219,0.0404,0.0013,0.0009,0.0017,0.358,0.293,0.443,0.015,0.012,0.018,23.85,23.54,24.1,0.916,0.907,0.926,0.97,0.97,0.971,0.889,0.88,0.899,32.26,27.83,37.59,31.3,26.99,36.5,0,0,0,0,0,0,0.348,0,0.113,0.38,0.62,0.38,35.6
-1402797600000,1925,7,1924,10,42,7,0.25,0.112,0.137,8065.79,52.83,52.83,48.01,2,1,1.5714285714285714,413,389.1,440,227,203.1,186,186,186,0.0001127,-0.0002152,0.0004218,0.451,0.423,0.478,227,203.1,254,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.14,0.132,0.15,0.0154,0.0106,0.0208,0.00063,0.00043,0.00085,0.348,0.248,0.483,0.014,0.01,0.02,24.19,24.1,24.29,0.916,0.896,0.939,0.974,0.97,0.98,0.893,0.869,0.92,34.67,24.3,48.14,33.83,23.57,47.18,0,0,0,0,0,0,0.267,0,0.113,0.45,0.55,0.45,32.3
-1402192800000,1925,7,1924,10,43,7,0.217,0.1,0.116,6940.66,47.39,47.39,41.31,2,1,1.2857142857142858,358.3,338.3,380.8,192.6,164.2,165.7,115,186,0.000008773,-0.0004907,0.0003362,0.46,0.338,0.531,192.6,164.2,225.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.126,0.118,0.133,0.00996,0.00642,0.0151,0.0004,0.00026,0.00061,0.325,0.235,0.407,0.013,0.0094,0.016,24.48,24.29,24.67,0.919,0.895,0.933,0.974,0.97,0.98,0.895,0.868,0.914,35.48,24.17,43.3,34.58,23.44,42.43,0,0,0,0,0,0,0.23,0,0.101,0.46,0.53,0.47,32
-1401588000000,1925,8,1924,11,44,7,0.193,0.0696,0.123,7498.75,47.83,47.83,44.64,2,1,1.1428571428571428,318.6,299.2,335.5,203.6,184.2,115,115,115,-0.00006026,-0.0004585,0.0002433,0.362,0.343,0.384,203.6,184.2,220.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.119,0.131,0.0111,0.00842,0.0141,0.00044,0.00034,0.00057,0.394,0.231,0.475,0.016,0.0093,0.019,24.61,24.47,24.74,0.929,0.893,0.939,0.978,0.97,0.98,0.909,0.867,0.92,42.21,23.85,48.81,41.33,23.13,47.83,0,0,0,0,0,0,0.248,0,0.07,0.36,0.64,0.36,38.9
-1400983200000,1925,8,1924,11,45,7,0.171,0.0696,0.101,6171.24,40.7,40.7,36.73,1,1,1,282.7,270.3,299.2,167.7,155.3,115,115,115,0.00008711,-0.0002246,0.0004394,0.407,0.384,0.426,167.7,155.3,184.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.108,0.119,0.00677,0.00553,0.00842,0.00027,0.00022,0.00034,0.319,0.284,0.367,0.013,0.011,0.015,24.85,24.74,24.93,0.924,0.919,0.93,0.972,0.97,0.979,0.899,0.892,0.911,37.77,34.91,41.56,36.73,33.86,40.7,0,0,0,0,0,0,0.204,0,0.07,0.41,0.59,0.41,36.1
-1400378400000,1925,8,1924,11,46,7,0.157,0.0696,0.0872,5277.4,37.77,37.77,31.41,1,1,1,259.2,243.3,287.2,144.2,128.3,115,115,115,0.00006033,-0.0003494,0.0004394,0.445,0.4,0.473,144.2,128.3,172.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.0988,0.114,0.00442,0.00283,0.00722,0.00018,0.00011,0.00029,0.258,0.218,0.331,0.01,0.0086,0.013,25.01,24.82,25.12,0.915,0.908,0.926,0.97,0.97,0.973,0.888,0.881,0.901,32.36,28.69,38.8,31.41,27.83,37.77,0,0,0,0,0,0,0.175,0,0.0698,0.44,0.56,0.44,33.6
-1399773600000,1925,8,1924,11,47,7,0.142,0.0696,0.0726,4362.42,26.22,26.22,25.97,1,1,1,235.1,231.4,236.2,120.1,116.4,115,115,115,0.00006221,-0.0004666,0.000285,0.489,0.487,0.497,120.1,116.4,121.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0959,0.0946,0.0963,0.00201,0.00164,0.00212,0.000079,0.000065,0.000083,0.2,0.192,0.202,0.0079,0.0076,0.008,25.19,25.18,25.22,0.902,0.899,0.903,0.97,0.97,0.97,0.875,0.872,0.876,26.77,25.89,27.03,25.97,25.12,26.22,0,0,0,0,0,0,0.144,0,0.0694,0.49,0.51,0.49,30.7
-1399168800000,1925,8,1924,11,48,7,0.135,0.0473,0.0882,5378.55,34.45,34.45,32.02,1,1,1,224,220.5,229.4,145.9,114.4,78.14,72,115,0.0002388,-0.0001545,0.0004565,0.348,0.315,0.501,145.9,114.4,156.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0939,0.105,0.00459,0.00144,0.00565,0.00018,0.000057,0.00022,0.258,0.188,0.284,0.01,0.0074,0.011,25.2,25.14,25.24,0.915,0.897,0.92,0.97,0.97,0.97,0.888,0.871,0.892,33.01,25.4,35.52,32.02,24.64,34.45,0,0,0,0,0,0,0.178,0,0.0468,0.35,0.65,0.35,39.8
-1398564000000,1925,9,1924,12,49,7,0.122,0.0435,0.0787,4798.07,30.14,30.14,28.56,1,1,1,202.2,200.2,209.3,130.2,128.2,72,72,72,-0.00005946,-0.0004812,0.0001115,0.356,0.344,0.36,130.2,128.2,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0956,0.0949,0.0981,0.00302,0.00282,0.00373,0.00012,0.00011,0.00015,0.219,0.214,0.235,0.0085,0.0084,0.0092,25.37,25.31,25.38,0.909,0.908,0.912,0.97,0.97,0.97,0.882,0.881,0.885,29.44,28.99,31.08,28.56,28.12,30.14,0,0,0,0,0,0,0.159,0,0.0433,0.36,0.65,0.35,39.3
-1397959200000,1925,9,1924,12,50,7,0.121,0.0435,0.0776,4726.41,28.33,28.33,28.13,1,1,1,200.3,199.1,201.2,128.3,127.1,72,72,72,-0.00009691,-0.0004494,0.0001115,0.36,0.358,0.362,128.3,127.1,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0945,0.0952,0.00283,0.00271,0.00292,0.00011,0.00011,0.00011,0.214,0.212,0.216,0.0084,0.0083,0.0084,25.38,25.38,25.39,0.908,0.908,0.908,0.97,0.97,0.97,0.881,0.88,0.881,29,28.72,29.2,28.13,27.85,28.33,0,0,0,0,0,0,0.156,0,0.0434,0.36,0.64,0.36,39.1
-1397354400000,1925,9,1924,12,51,7,0.117,0.0435,0.073,4425.28,26.93,26.93,26.34,1,1,1,192.8,188.7,195.2,120.8,116.7,72,72,72,-0.00001435,-0.0002929,0.0003972,0.374,0.369,0.382,120.8,116.7,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0908,0.0931,0.00208,0.00167,0.00232,0.000081,0.000065,0.000091,0.198,0.189,0.203,0.0077,0.0074,0.0079,25.39,25.39,25.39,0.903,0.9,0.905,0.97,0.97,0.97,0.876,0.873,0.878,27.16,26.14,27.76,26.34,25.36,26.93,0,0,0,0,0,0,0.146,0,0.044,0.37,0.62,0.38,37.8
-1396749600000,1925,9,1924,12,52,7,0.114,0.0366,0.0773,4698.2,30.06,30.06,27.97,1,1,1,188.4,185.8,189.2,127.8,116.7,60.57,52,72,-0.0002079,-0.0004026,-0.0001462,0.322,0.276,0.382,127.8,116.7,136.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0908,0.0944,0.00278,0.00167,0.00367,0.00011,0.000065,0.00014,0.212,0.189,0.23,0.0083,0.0074,0.009,25.36,25.35,25.39,0.906,0.9,0.912,0.97,0.97,0.97,0.879,0.873,0.884,28.83,26.14,30.99,27.97,25.36,30.06,0,0,0,0,0,0,0.155,0,0.0367,0.32,0.68,0.32,41.2
-1396144800000,1925,10,1925,1,1,7,0.106,0.0314,0.0744,4511.36,27.98,27.98,26.85,1,1,1,175.1,171.1,179.8,123.1,119.1,52,52,52,-0.0001092,-0.0004962,0.0003399,0.297,0.289,0.304,123.1,119.1,127.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0882,0.0912,0.00231,0.00191,0.00278,0.00009,0.000075,0.00011,0.199,0.191,0.21,0.0078,0.0075,0.0082,25.35,25.35,25.35,0.905,0.902,0.908,0.97,0.97,0.97,0.878,0.875,0.881,27.68,26.71,28.85,26.85,25.91,27.98,0,0,0,0,0,0,0.149,0,0.0316,0.3,0.7,0.3,42.6
-1395540000000,1925,10,1925,1,2,7,0.102,0.0314,0.0702,4228.37,25.91,25.91,25.17,1,1,1,168.1,166.3,171.1,116.1,114.3,52,52,52,-0.0002222,-0.0004445,0.0003107,0.31,0.304,0.313,116.1,114.3,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0864,0.0882,0.00161,0.00143,0.00191,0.000063,0.000056,0.000075,0.184,0.18,0.191,0.0072,0.0071,0.0075,25.35,25.35,25.35,0.899,0.898,0.902,0.97,0.97,0.97,0.872,0.871,0.875,25.95,25.5,26.71,25.17,24.73,25.91,0,0,0,0,0,0,0.14,0,0.0318,0.31,0.69,0.31,41.5
-1394935200000,1925,10,1925,1,3,7,0.102,0.0314,0.071,4278.98,25.91,25.91,25.47,1,1,1,169.3,166.3,171.1,117.3,114.3,52,52,52,0.0001014,-0.0004445,0.0003107,0.307,0.304,0.313,117.3,114.3,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0864,0.0882,0.00173,0.00143,0.00191,0.000068,0.000056,0.000075,0.187,0.18,0.191,0.0073,0.0071,0.0075,25.35,25.35,25.35,0.9,0.898,0.902,0.97,0.97,0.97,0.873,0.871,0.875,26.26,25.5,26.71,25.47,24.73,25.91,0,0,0,0,0,0,0.142,0,0.031,0.31,0.7,0.3,42
-1394330400000,1925,10,1925,1,4,7,0.0981,0.0313,0.0668,4004.74,24.73,24.73,23.84,1,1,1,162.2,158.5,166.3,110.5,106.5,51.71,50,52,0.0001036,-0.0004445,0.0004284,0.319,0.307,0.328,110.5,106.5,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0837,0.0864,0.00105,0.000654,0.00143,0.000041,0.000026,0.000056,0.173,0.165,0.18,0.0068,0.0065,0.0071,25.35,25.35,25.35,0.894,0.891,0.898,0.97,0.97,0.97,0.868,0.864,0.871,24.58,23.6,25.5,23.84,22.9,24.73,0,0,0,0,0,0,0.132,0,0.0313,0.32,0.68,0.32,40.8
-1393725600000,1925,11,1925,2,5,7,0.101,0.0302,0.0707,4263.5,26.39,26.39,25.38,1,1,1,167,162.8,171.1,117,112.8,50,50,50,0.00006483,-0.0004445,0.0004284,0.3,0.292,0.307,117,112.8,121.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.087,0.0856,0.0885,0.0017,0.00128,0.00211,0.000066,0.00005,0.000083,0.186,0.177,0.195,0.0073,0.0069,0.0076,25.35,25.35,25.35,0.9,0.896,0.903,0.97,0.97,0.97,0.873,0.869,0.876,26.16,25.13,27.2,25.38,24.37,26.39,0,0,0,0,0,0,0.141,0,0.0303,0.3,0.7,0.3,42.2
-1393120800000,1925,11,1925,2,6,7,0.11,0.0302,0.0796,4851.47,30.52,30.52,28.88,1,1,1,181.7,175,188.7,131.7,125,50,50,50,-0.0003709,-0.0004962,-0.0001462,0.275,0.265,0.286,131.7,125,138.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0899,0.0947,0.00317,0.0025,0.00387,0.00012,0.000098,0.00015,0.218,0.203,0.235,0.0085,0.0079,0.0092,25.35,25.34,25.35,0.91,0.907,0.913,0.97,0.97,0.97,0.882,0.879,0.885,29.77,28.18,31.47,28.88,27.33,30.52,0,0,0,0,0,0,0.16,0,0.0304,0.27,0.72,0.28,44.1
-1392516000000,1925,11,1925,2,7,7,0.119,0.0302,0.0884,5422.63,33.23,33.23,32.28,1,1,1,196.2,191.2,200.2,146.2,141.2,50,50,50,-0.0001017,-0.0004494,0.0003972,0.255,0.25,0.261,146.2,141.2,150.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0956,0.0988,0.00462,0.00412,0.00502,0.00018,0.00016,0.0002,0.253,0.241,0.264,0.0099,0.0094,0.01,25.34,25.33,25.34,0.916,0.914,0.918,0.97,0.97,0.97,0.889,0.886,0.89,33.28,32.07,34.26,32.28,31.11,33.23,0,0,0,0,0,0,0.179,0,0.0306,0.25,0.74,0.26,45.6
-1391911200000,1925,11,1925,2,8,7,0.151,0.0302,0.121,7436.82,50.61,50.61,44.27,2,1,1.1428571428571428,249.7,209.3,287.2,199.7,159.3,50,50,50,-0.0001715,-0.0004812,0.0003053,0.202,0.174,0.239,199.7,159.3,237.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.116,0.102,0.129,0.0109,0.00593,0.0174,0.00043,0.00023,0.00069,0.37,0.246,0.449,0.015,0.0098,0.018,24.95,24.81,25.26,0.928,0.901,0.938,0.977,0.97,0.98,0.907,0.874,0.919,41.57,26.09,48.23,40.65,25.3,47.27,0,0,0,0,0,0,0.246,0,0.03,0.2,0.8,0.2,49.3
-1391306400000,1925,11,1925,2,9,7,0.163,0.0442,0.119,7317.19,46.02,46.02,43.55,2,1,1.1428571428571428,270.2,266.8,275.9,197.1,189.8,73.14,50,77,-0.00001146,-0.0004966,0.0002742,0.271,0.187,0.289,197.1,189.8,216.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.116,0.122,0.00995,0.00898,0.0134,0.00039,0.00036,0.00053,0.368,0.219,0.409,0.015,0.0087,0.016,24.85,24.79,25.01,0.927,0.892,0.935,0.979,0.97,0.98,0.907,0.865,0.916,41.12,23.72,45.19,40.27,23.01,44.29,0,0,0,0,0,0,0.242,0,0.044,0.27,0.73,0.27,44.9
-1390701600000,1925,12,1925,3,10,7,0.182,0.0466,0.136,8105.24,50.86,50.86,48.25,2,1,1.7142857142857142,301.6,281.3,316.5,224.6,204.3,77,77,77,0.00002783,-0.0002246,0.0004195,0.256,0.243,0.274,224.6,204.3,239.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.121,0.134,0.0149,0.0109,0.0179,0.00059,0.00043,0.00072,0.298,0.234,0.448,0.012,0.0093,0.018,24.79,24.7,24.85,0.909,0.896,0.938,0.973,0.97,0.98,0.885,0.869,0.919,31.53,24.59,47.74,30.71,23.85,46.79,0,0,0,0,0,0,0.268,0,0.046,0.26,0.75,0.25,44.5
-1390096800000,1925,12,1925,3,11,7,0.2,0.0466,0.154,9086.65,55.6,55.6,54.09,2,2,2,331.3,320.2,338.3,254.3,243.2,77,77,77,-0.0001197,-0.0004585,0.00008311,0.233,0.228,0.24,254.3,243.2,261.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.139,0.135,0.142,0.0209,0.0186,0.0223,0.00084,0.00075,0.00089,0.274,0.258,0.285,0.011,0.01,0.011,24.67,24.62,24.74,0.906,0.903,0.908,0.97,0.97,0.97,0.879,0.876,0.881,27.88,26.64,28.66,27.04,25.84,27.8,0,0,0,0,0,0,0.3,0,0.046,0.23,0.77,0.23,45.4
-1389492000000,1925,12,1925,3,12,7,0.224,0.0466,0.178,10481.4,66.85,66.85,62.39,2,2,2,370.5,350.2,391.8,293.5,273.2,77,77,77,-0.0001053,-0.0004907,0.0003328,0.208,0.197,0.22,293.5,273.2,314.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.146,0.16,0.0287,0.0246,0.033,0.0012,0.00099,0.0013,0.334,0.302,0.369,0.014,0.012,0.015,24.41,24.27,24.55,0.915,0.911,0.92,0.97,0.97,0.97,0.888,0.884,0.892,32.16,29.96,34.46,31.19,29.06,33.42,0,0,0,0,0,0,0.347,0,0.046,0.21,0.79,0.21,46.8
-1388887200000,1925,12,1925,3,13,7,0.256,0.0502,0.206,12100.8,73.3,73.3,72.03,2,2,2,423,413.7,431,340,335.6,83,77,91,-0.00006078,-0.0002073,0.0003522,0.196,0.182,0.213,340,335.6,345.5,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.17,0.168,0.171,0.038,0.0371,0.0391,0.0016,0.0015,0.0016,0.412,0.406,0.421,0.017,0.017,0.017,24.08,24.05,24.13,0.924,0.924,0.925,0.97,0.97,0.971,0.897,0.896,0.899,37.11,36.59,37.74,36.01,35.49,36.65,0,0,0,0,0,0,0.4,0,0.05,0.2,0.8,0.2,47.3
-1388282400000,1926,1,1925,4,14,7,0.27,0.055,0.215,12673.8,79.95,79.95,75.44,2,2,2,447,431,467.2,356,340,91,91,91,0.00002943,-0.000385,0.0004728,0.204,0.195,0.211,356,340,376.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.171,0.183,0.0412,0.038,0.0452,0.0017,0.0016,0.0019,0.442,0.413,0.479,0.018,0.017,0.02,23.95,23.82,24.05,0.927,0.924,0.93,0.973,0.97,0.978,0.902,0.897,0.91,38.75,37.05,40.88,37.72,35.94,39.97,0,0,0,0,0,0,0.419,0,0.055,0.2,0.8,0.2,46.9
-1387677600000,1926,1,1925,4,15,7,0.289,0.055,0.234,13817.1,85.72,85.72,82.24,2,2,2,477.9,467.2,494.7,386.9,376.2,91,91,91,-0.00004292,-0.0004048,0.0001669,0.191,0.184,0.195,386.9,376.2,403.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.187,0.183,0.193,0.0474,0.0452,0.0507,0.002,0.0019,0.0021,0.5,0.479,0.532,0.021,0.02,0.022,23.75,23.64,23.82,0.932,0.93,0.934,0.979,0.978,0.98,0.913,0.91,0.916,42,40.88,43.73,41.12,39.97,42.86,0,0,0,0,0,0,0.457,0,0.055,0.19,0.81,0.19,47.8
-1387072800000,1926,1,1925,4,16,7,0.316,0.055,0.261,15250,96.74,96.74,90.77,3,2,2.142857142857143,522.1,494.7,563.9,431.1,403.7,91,91,91,-0.000134,-0.0004598,0.00005763,0.175,0.161,0.184,431.1,403.7,472.9,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.203,0.193,0.22,0.0562,0.0507,0.0646,0.0023,0.0021,0.0027,0.558,0.46,0.63,0.023,0.019,0.026,23.49,23.33,23.64,0.934,0.919,0.94,0.979,0.97,0.98,0.914,0.891,0.921,44.01,33.24,48.51,43.08,32.25,47.54,0,0,0,0,0,0,0.504,0,0.055,0.17,0.83,0.17,48.3
-1386468000000,1926,1,1925,4,17,7,0.34,0.055,0.285,16254.4,100.4,100.4,96.75,3,2,2.857142857142857,562.1,542,583,471.1,451,91,91,91,0.00008438,-0.0004598,0.0004706,0.162,0.156,0.168,471.1,451,492,990,990,990,966.1,966,966.2,23.9,23.8,24,0.219,0.21,0.231,0.0642,0.0602,0.0684,0.0027,0.0025,0.0029,0.487,0.441,0.63,0.02,0.018,0.026,23.38,23.29,23.48,0.922,0.917,0.94,0.971,0.97,0.98,0.896,0.89,0.921,35.51,32.38,48.51,34.51,31.41,47.54,0,0,0,0,0,0,0.538,0,0.055,0.16,0.84,0.16,47.8
-1385863200000,1926,2,1925,5,18,7,0.36,0.0635,0.296,16749.2,105.2,105.2,99.7,3,3,3,594.8,571.9,623.8,489.8,466.9,105,105,105,-0.0001042,-0.00034,0.00008168,0.177,0.168,0.184,489.8,466.9,518.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.232,0.219,0.248,0.0688,0.0634,0.0775,0.0029,0.0027,0.0033,0.489,0.453,0.537,0.021,0.019,0.023,23.24,23.07,23.37,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.89,0.897,34.26,32.75,36.17,33.23,31.77,35.08,0,0,0,0,0,0,0.554,0,0.064,0.18,0.82,0.18,46.5
-1385258400000,1926,2,1925,5,19,7,0.415,0.0635,0.351,19749.5,124.4,124.4,117.6,3,3,3,685.9,654.2,720.3,580.9,549.2,105,105,105,0.00008707,-0.0003201,0.0004728,0.153,0.146,0.16,580.9,549.2,615.3,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.283,0.265,0.303,0.102,0.0897,0.115,0.0044,0.0038,0.0049,0.651,0.592,0.715,0.028,0.025,0.031,22.71,22.5,22.89,0.931,0.928,0.934,0.976,0.972,0.98,0.909,0.902,0.916,40.14,38.13,42.3,39.19,37.07,41.46,0,0,0,0,0,0,0.653,0,0.064,0.15,0.85,0.15,47.6
-1384653600000,1926,2,1925,5,20,7,0.447,0.0635,0.383,21424.3,139,139,127.5,3,3,3,738.8,702.7,803.7,633.8,597.7,105,105,105,-0.00003612,-0.000328,0.0003034,0.142,0.131,0.149,633.8,597.7,698.7,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.313,0.293,0.35,0.12,0.109,0.14,0.0052,0.0047,0.0061,0.75,0.683,0.874,0.032,0.029,0.038,22.39,22.01,22.61,0.936,0.933,0.94,0.98,0.979,0.98,0.916,0.913,0.921,43.39,41.19,47.26,42.51,40.31,46.32,0,0,0,0,0,0,0.708,0,0.064,0.14,0.86,0.14,47.9
-1384048800000,1926,2,1925,5,21,7,0.552,0.0635,0.488,26021.8,164.8,164.8,154.9,4,4,4,912.5,843.5,971.4,807.5,738.5,105,105,105,0.00008968,-0.0003212,0.0003652,0.115,0.108,0.124,807.5,738.5,866.4,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.437,0.374,0.491,0.201,0.159,0.243,0.0089,0.007,0.011,0.927,0.774,1.07,0.041,0.034,0.048,21.52,21.15,21.95,0.932,0.927,0.936,0.975,0.97,0.98,0.909,0.899,0.917,39.69,36.83,42.04,38.72,35.73,41.2,0,0,0,0,0,0,0.861,0,0.064,0.12,0.88,0.12,47.1
-1383444000000,1926,3,1925,6,22,7,0.726,0.078,0.62,30855.5,194.3,194.3,183.7,4,4,4,1200,1025,1414,1071,896.2,129,129,129,44.96,-0.001344,185.1,0.109,0.0912,0.126,1026,896.2,1100,990,990,990,968.5,968,969.2,21.5,20.8,22,0.701,0.527,0.858,0.396,0.267,0.48,0.019,0.012,0.023,1.56,1.15,1.87,0.073,0.052,0.09,19.91,18.92,20.87,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,46.85,42.97,49.56,45.92,42.11,48.57,0,0,0,0,0,0,1.02,0,0.106,0.11,0.85,0.15,42.5
-1382839200000,1926,3,1925,6,23,7,1.03,0.0967,0.665,29692,185.4,185.4,176.7,4,4,4,1708,1466,1902,1548,1337,159.9,129,183,448.2,237.4,619.1,0.0931,0.0784,0.105,1100,1100,1100,990,990,990,970.2,969.4,970.8,19.8,19.2,20.6,0.913,0.88,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.092,0.1,17.91,17.27,18.73,0.933,0.93,0.936,0.98,0.98,0.98,0.914,0.912,0.917,45.09,43.34,47.29,44.18,42.47,46.34,0,0,0,0,0,0,0.982,0,0.365,0.094,0.65,0.35,28.8
-1382234400000,1926,3,1925,6,24,7,1.54,0.111,0.665,25460.3,167.1,167.1,151.5,4,4,4,2541,1983,3639,2358,1800,183,183,183,1258,700.4,2356,0.0749,0.0503,0.0923,1100,1100,1100,990,990,990,972.4,971,974.9,17.6,15.1,19,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.032,1.94,1.94,1.94,0.11,0.1,0.13,15.67,13.14,17.01,0.918,0.888,0.929,0.975,0.97,0.98,0.895,0.861,0.91,38.83,31.48,42.62,37.89,30.53,41.76,0,0,0,0,0,0,0.842,0,0.875,0.072,0.43,0.57,16.5
-1381629600000,1926,3,1925,6,25,7,2.59,0.111,0.665,18072.7,116.9,116.9,107.6,4,4,4,4289,3846,4501,4106,3663,183,183,183,3006,2563,3218,0.0428,0.0407,0.0476,1100,1100,1100,990,990,990,976.2,975.4,976.6,13.8,13.4,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.033,0.036,1.94,1.94,1.94,0.14,0.13,0.14,11.86,11.46,12.71,0.867,0.864,0.879,0.97,0.97,0.97,0.841,0.838,0.853,27.73,26.7,30.13,26.89,25.9,29.23,0,0,0,0,0,0,0.598,0,1.925,0.043,0.26,0.74,6.98
-1381024800000,1926,3,1925,6,26,7,2.64,0.149,0.665,17771,106.8,106.8,105.8,4,4,4,4369,4305,4496,4122,4010,247,183,295,3022,2910,3213,0.0567,0.0407,0.0685,1100,1100,1100,990,990,990,976.4,976.2,976.6,13.6,13.4,13.8,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.7,11.47,11.82,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.26,26.72,27.53,26.44,25.92,26.71,0,0,0,0,0,0,0.588,0,1.975,0.056,0.25,0.75,6.73
-1380420000000,1926,4,1925,7,27,7,2.61,0.178,0.665,17930.5,110.5,110.5,106.7,4,4,4,4316,4111,4415,4021,3816,295,295,295,2921,2716,3020,0.0684,0.0668,0.0718,1100,1100,1100,990,990,990,976.3,975.9,976.4,13.7,13.6,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.8,11.62,12.18,0.864,0.864,0.868,0.97,0.97,0.97,0.838,0.838,0.842,27.51,27.06,28.49,26.68,26.25,27.63,0,0,0,0,0,0,0.593,0,1.945,0.068,0.25,0.75,6.87
-1379815200000,1926,4,1925,7,28,7,2.39,0.178,0.665,19192.9,117.8,117.8,114.2,4,4,4,3952,3812,4057,3657,3517,295,295,295,2557,2417,2662,0.0747,0.0727,0.0774,1100,1100,1100,990,990,990,975.6,975.3,975.8,14.4,14.2,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.48,12.28,12.78,0.874,0.87,0.881,0.97,0.97,0.97,0.848,0.844,0.854,29.44,28.8,30.36,28.56,27.93,29.45,0,0,0,0,0,0,0.635,0,1.725,0.074,0.28,0.72,8.03
-1379210400000,1926,4,1925,7,29,7,2.22,0.178,0.665,20391.3,122.1,122.1,121.4,4,4,4,3670,3639,3803,3375,3344,295,295,295,2275,2244,2408,0.0804,0.0776,0.0811,1100,1100,1100,990,990,990,975,974.9,975.3,15,14.7,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.08,12.8,13.14,0.887,0.881,0.888,0.97,0.97,0.97,0.86,0.855,0.861,31.28,30.41,31.48,30.34,29.5,30.53,0,0,0,0,0,0,0.674,0,1.555,0.08,0.3,0.7,9.19
-1378605600000,1926,4,1925,7,30,7,2.15,0.183,0.665,20884.2,127,127,124.3,4,4,4,3551,3441,3639,3249,3120,302.4,295,321,2149,2020,2244,0.0853,0.0811,0.0933,1100,1100,1100,990,990,990,974.7,974.5,974.9,15.3,15.1,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.33,13.14,13.56,0.891,0.888,0.895,0.97,0.97,0.97,0.864,0.861,0.868,32.04,31.48,32.74,31.08,30.53,31.75,0,0,0,0,0,0,0.691,0,1.485,0.085,0.31,0.69,9.71
-1378000800000,1926,5,1925,8,31,7,1.91,0.194,0.665,22562.8,140.5,140.5,134.3,4,4,4,3152,2915,3417,2831,2594,321,321,321,1731,1494,1996,0.102,0.0939,0.11,1100,1100,1100,990,990,990,973.9,973.3,974.4,16.1,15.6,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.2,13.61,14.75,0.904,0.896,0.91,0.97,0.97,0.97,0.877,0.869,0.883,34.61,32.89,36.22,33.58,31.9,35.13,0,0,0,0,0,0,0.746,0,1.245,0.1,0.35,0.65,11.8
-1377396000000,1926,5,1925,8,32,7,1.58,0.194,0.665,25042.4,154,154,149.1,4,4,4,2616,2450,2820,2295,2129,321,321,321,1195,1029,1399,0.123,0.114,0.131,1100,1100,1100,990,990,990,972.6,972.2,973.1,17.4,16.9,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.47,14.98,15.87,0.918,0.913,0.922,0.973,0.97,0.975,0.893,0.886,0.899,38.32,36.88,39.49,37.27,35.78,38.5,0,0,0,0,0,0,0.828,0,0.915,0.12,0.42,0.58,15.8
-1376791200000,1926,5,1925,8,33,7,1.35,0.182,0.665,26948.2,164,164,160.4,4,4,4,2224,2095,2364,1923,1819,301.7,276,321,822.5,718.7,942.8,0.136,0.127,0.144,1100,1100,1100,990,990,990,971.6,971.3,972,18.4,18,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.42,16.08,16.73,0.926,0.924,0.927,0.978,0.976,0.98,0.906,0.902,0.909,41,40.08,41.85,40.1,39.13,41.01,0,0,0,0,0,0,0.891,0,0.685,0.13,0.49,0.51,20
-1376186400000,1926,5,1925,8,34,7,1.14,0.167,0.665,28628.5,176.1,176.1,170.4,4,4,4,1889,1726,2042,1613,1450,276,276,276,512.9,350.2,665.7,0.146,0.135,0.16,1100,1100,1100,990,990,990,970.7,970.2,971.2,19.3,18.8,19.8,0.926,0.923,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.098,0.1,17.32,16.86,17.85,0.93,0.928,0.933,0.98,0.98,0.98,0.912,0.91,0.914,43.47,42.2,44.91,42.6,41.35,44.02,0,0,0,0,0,0,0.947,0,0.475,0.15,0.58,0.42,25.1
-1375581600000,1926,5,1925,8,35,7,0.955,0.133,0.665,30451.8,185.4,185.4,181.3,4,4,4,1579,1466,1678,1359,1256,219.4,210,276,259.3,156.4,335.7,0.139,0.128,0.165,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.909,0.877,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.89,1.93,0.095,0.092,0.097,18.34,18.01,18.73,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.918,46.24,45.36,47.3,45.32,44.45,46.35,0,0,0,0,0,0,1.01,0,0.29,0.14,0.7,0.3,31.9
-1374976800000,1926,6,1925,9,36,7,0.791,0.127,0.646,31375.8,190.7,190.7,186.8,4,4,4,1308,1200,1414,1098,989.6,210,210,210,29.88,0.0004612,104.1,0.161,0.148,0.175,1068,989.6,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.777,0.649,0.855,0.439,0.342,0.48,0.021,0.016,0.023,1.72,1.42,1.87,0.082,0.066,0.09,19.41,18.92,20.05,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.64,45.68,48.65,46.69,44.77,47.68,0,0,0,0,0,0,1.04,0,0.145,0.16,0.82,0.18,39.7
-1374372000000,1926,6,1925,9,37,7,0.681,0.127,0.554,28365.9,177.4,177.4,168.8,4,4,4,1126,1073,1187,915.7,863.3,210,210,210,-0.0001311,-0.0004956,0.0002965,0.187,0.177,0.196,915.7,863.3,976.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.565,0.516,0.631,0.283,0.241,0.331,0.013,0.011,0.015,1.22,1.09,1.38,0.056,0.05,0.064,20.49,20.13,20.78,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.915,0.92,43.08,41.13,45.26,42.21,40.24,44.36,0,0,0,0,0,0,0.938,0,0.127,0.19,0.81,0.19,41.7
-1373767200000,1926,6,1925,9,38,7,0.597,0.127,0.47,24814.7,158.8,158.8,147.7,4,3,3.5714285714285716,987.7,905.4,1060,777.7,695.4,210,210,210,-0.0001364,-0.0004787,0.0001277,0.213,0.198,0.232,777.7,695.4,850,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.438,0.365,0.504,0.183,0.139,0.23,0.0083,0.0062,0.01,0.966,0.884,1.05,0.044,0.039,0.048,21.2,20.86,21.59,0.936,0.93,0.941,0.977,0.971,0.98,0.915,0.903,0.923,42.89,37.77,48.37,41.92,36.68,47.4,0,0,0,0,0,0,0.821,0,0.127,0.21,0.79,0.21,41.6
-1373162400000,1926,6,1925,9,39,7,0.477,0.119,0.358,19724.3,130.8,130.8,117.4,3,3,3,788.6,712.1,876.9,592.3,526.1,196.3,186,210,-0.0001852,-0.0004875,0.0004146,0.249,0.239,0.261,592.3,526.1,666.9,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.304,0.265,0.349,0.105,0.0804,0.13,0.0046,0.0035,0.0058,0.687,0.563,0.829,0.03,0.024,0.037,22.26,21.76,22.69,0.931,0.925,0.938,0.976,0.97,0.98,0.909,0.897,0.919,40.11,36.08,44.49,39.14,35,43.61,0,0,0,0,0,0,0.652,0,0.119,0.25,0.75,0.25,41.4
-1372557600000,1926,7,1925,10,40,7,0.386,0.112,0.273,15510.1,101.2,101.2,92.32,3,2,2.4285714285714284,637.8,583,691.9,451.8,397,186,186,186,-0.00004352,-0.0004011,0.0004706,0.293,0.269,0.319,451.8,397,505.9,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.225,0.2,0.253,0.0605,0.0494,0.0724,0.0026,0.0021,0.0031,0.547,0.476,0.642,0.023,0.02,0.027,23,22.81,23.25,0.93,0.919,0.94,0.976,0.97,0.98,0.907,0.891,0.921,40.06,32.71,47.6,39.12,31.73,46.65,0,0,0,0,0,0,0.513,0,0.113,0.29,0.71,0.29,40.2
-1371952800000,1926,7,1925,10,41,7,0.323,0.112,0.211,12181.5,78.7,78.7,72.51,2,2,2,534.8,494.7,563.9,348.8,308.7,186,186,186,-0.00006795,-0.0004598,0.0003105,0.349,0.33,0.376,348.8,308.7,377.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.183,0.169,0.193,0.0398,0.0317,0.0456,0.0017,0.0013,0.0019,0.439,0.369,0.491,0.018,0.015,0.021,23.55,23.37,23.8,0.925,0.918,0.93,0.973,0.97,0.977,0.9,0.89,0.909,37.27,33.07,40.29,36.25,32.08,39.35,0,0,0,0,0,0,0.403,0,0.112,0.35,0.65,0.35,37.7
-1371348000000,1926,7,1925,10,42,7,0.283,0.112,0.17,9838.51,63.07,63.07,58.56,2,2,2,467.6,453.1,489.3,281.6,267.1,186,186,186,0.00003152,-0.000385,0.0004728,0.398,0.38,0.411,281.6,267.1,303.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.154,0.167,0.0263,0.0234,0.0307,0.0011,0.00096,0.0013,0.326,0.304,0.36,0.013,0.012,0.015,23.97,23.84,24.06,0.912,0.909,0.917,0.97,0.97,0.97,0.885,0.882,0.889,30.19,28.63,32.51,29.28,27.78,31.53,0,0,0,0,0,0,0.325,0,0.113,0.4,0.6,0.4,34.8
-1370743200000,1926,7,1925,10,43,7,0.258,0.11,0.148,8549.29,53.98,53.98,50.89,2,2,2,426.4,402.9,445.5,244.8,227.7,181.6,155,186,0.0001219,-0.0001512,0.0004218,0.426,0.385,0.45,244.8,227.7,259.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.14,0.151,0.019,0.0155,0.0219,0.00077,0.00063,0.0009,0.271,0.248,0.293,0.011,0.01,0.012,24.21,24.1,24.31,0.903,0.896,0.907,0.97,0.97,0.97,0.875,0.869,0.88,26.23,24.3,27.83,25.44,23.57,26.99,0,0,0,0,0,0,0.283,0,0.11,0.43,0.57,0.43,33.1
-1370138400000,1926,8,1925,11,44,7,0.233,0.0937,0.139,8131.75,51.85,51.85,48.4,2,1,1.8571428571428572,385.5,370.4,402.9,230.5,215.4,155,155,155,0.00004133,-0.0002322,0.0004218,0.402,0.385,0.419,230.5,215.4,247.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.145,0.0161,0.0131,0.0196,0.00065,0.00053,0.0008,0.284,0.237,0.474,0.012,0.0096,0.019,24.39,24.27,24.48,0.904,0.894,0.939,0.971,0.97,0.98,0.878,0.867,0.92,28.35,23.83,48.12,27.57,23.11,47.16,0,0,0,0,0,0,0.269,0,0.094,0.4,0.6,0.4,34.9
-1369533600000,1926,8,1925,11,45,7,0.208,0.0937,0.114,6962.62,43.62,43.62,41.44,1,1,1,344.2,335.5,354,189.2,180.5,155,155,155,0.0001847,-0.000202,0.0003503,0.451,0.438,0.462,189.2,180.5,199,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.121,0.127,0.00892,0.00805,0.0099,0.00036,0.00032,0.0004,0.386,0.359,0.417,0.016,0.014,0.017,24.49,24.41,24.56,0.931,0.929,0.934,0.979,0.977,0.98,0.912,0.907,0.916,42.33,40.37,44.51,41.44,39.44,43.62,0,0,0,0,0,0,0.23,0,0.094,0.45,0.55,0.45,33.5
-1368928800000,1926,8,1925,11,46,7,0.195,0.0937,0.101,6085.4,38.51,38.51,36.22,1,1,1,321.9,311.8,331.6,166.9,156.8,155,155,155,-0.0001466,-0.0004585,0.0004195,0.482,0.467,0.497,166.9,156.8,176.6,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.119,0.00669,0.00568,0.00766,0.00027,0.00023,0.00031,0.32,0.292,0.348,0.013,0.012,0.014,24.67,24.59,24.75,0.924,0.92,0.927,0.971,0.97,0.975,0.897,0.892,0.904,37.29,35,39.5,36.22,33.95,38.51,0,0,0,0,0,0,0.201,0,0.094,0.48,0.52,0.48,31.2
-1368324000000,1926,8,1925,11,47,7,0.178,0.0937,0.0843,5056.74,33.35,33.35,30.1,1,1,1,294.4,281.3,309.1,139.4,126.3,155,155,155,0.000009676,-0.0001877,0.0002767,0.527,0.501,0.551,139.4,126.3,154.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.102,0.111,0.00394,0.00263,0.00541,0.00016,0.0001,0.00022,0.248,0.217,0.285,0.0099,0.0086,0.011,24.87,24.77,24.96,0.913,0.907,0.919,0.97,0.97,0.97,0.885,0.88,0.891,31.03,28.03,34.39,30.1,27.19,33.35,0,0,0,0,0,0,0.167,0,0.0937,0.53,0.47,0.53,28.4
-1367719200000,1926,8,1925,11,48,7,0.162,0.0661,0.0962,5861.09,39.92,39.92,34.89,1,1,1,268.3,264.1,273.8,159,116.3,109.3,91,155,-0.00002802,-0.0004966,0.0004394,0.406,0.335,0.571,159,116.3,180.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.0981,0.115,0.0059,0.00163,0.00803,0.00023,0.000065,0.00032,0.299,0.195,0.353,0.012,0.0078,0.014,24.93,24.86,25.02,0.919,0.899,0.929,0.974,0.97,0.978,0.895,0.872,0.908,35.81,25.64,40.83,34.89,24.87,39.92,0,0,0,0,0,0,0.194,0,0.0658,0.41,0.59,0.41,36.2
