datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1306029600000,1928,8,1927,11,46,7,0.171,0.0696,0.101,6139.17,38.58,38.58,36.54,1,1,1,282,273.8,290.5,167,158.8,115,115,115,0.00006649,-0.0002246,0.0004394,0.408,0.396,0.42,167,158.8,175.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.11,0.115,0.0067,0.00588,0.00755,0.00027,0.00023,0.0003,0.317,0.294,0.341,0.013,0.012,0.014,24.86,24.8,24.91,0.924,0.921,0.927,0.972,0.97,0.975,0.898,0.893,0.904,37.6,35.71,39.57,36.54,34.64,38.58,0,0,0,0,0,0,0.203,0,0.07,0.41,0.59,0.41,35.9
-1305424800000,1928,8,1927,11,47,7,0.159,0.0581,0.101,6182.87,38.32,38.32,36.8,1,1,1,263.7,256.7,271.3,167.5,156.3,96.14,93,115,-0.0001368,-0.0004966,0.0001374,0.364,0.349,0.424,167.5,156.3,173.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.113,0.00675,0.00563,0.00738,0.00027,0.00022,0.00029,0.317,0.287,0.334,0.013,0.011,0.013,24.93,24.9,24.97,0.924,0.92,0.926,0.972,0.97,0.975,0.898,0.892,0.903,37.86,35.14,39.32,36.8,34.08,38.32,0,0,0,0,0,0,0.204,0,0.058,0.37,0.64,0.36,38.9
-1304820000000,1928,8,1927,11,48,7,0.148,0.0526,0.0958,5843.12,37.87,37.87,34.78,1,1,1,245.5,239.6,249.8,158.5,150.3,87,72,93,0.0001329,-0.0003494,0.0004369,0.354,0.296,0.382,158.5,150.3,171.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.105,0.11,0.00585,0.00503,0.00713,0.00023,0.0002,0.00028,0.291,0.27,0.325,0.011,0.011,0.013,25.04,25.01,25.07,0.921,0.917,0.926,0.971,0.97,0.974,0.894,0.89,0.901,35.82,33.9,38.9,34.78,32.88,37.87,0,0,0,0,0,0,0.193,0,0.0522,0.36,0.65,0.35,39.5
-1304215200000,1928,9,1927,12,49,7,0.142,0.0435,0.0981,5997.29,36.16,36.16,35.7,1,1,1,234.1,229.4,236.2,162.1,157.4,72,72,72,0.00003788,-0.0004666,0.000285,0.308,0.305,0.314,162.1,157.4,164.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.108,0.00621,0.00574,0.00642,0.00024,0.00023,0.00025,0.299,0.286,0.305,0.012,0.011,0.012,25.1,25.08,25.14,0.922,0.92,0.923,0.97,0.97,0.97,0.895,0.893,0.895,36.8,35.7,37.27,35.7,34.63,36.16,0,0,0,0,0,0,0.198,0,0.0439,0.31,0.69,0.31,42.2
-1303610400000,1928,9,1927,12,50,7,0.137,0.0534,0.0833,5060.74,34.63,34.63,30.12,1,1,1,226,222.3,234.8,137.7,131.3,88.29,72,91,-0.00005743,-0.0001545,0.0001148,0.391,0.314,0.409,137.7,131.3,157.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0974,0.105,0.00377,0.00313,0.00574,0.00015,0.00012,0.00023,0.238,0.223,0.286,0.0094,0.0087,0.011,25.21,25.14,25.24,0.912,0.909,0.92,0.97,0.97,0.97,0.885,0.882,0.893,31.06,29.55,35.7,30.12,28.67,34.63,0,0,0,0,0,0,0.167,0,0.0537,0.39,0.61,0.39,36.9
-1303005600000,1928,9,1927,12,51,7,0.151,0.062,0.0889,5392.18,33.99,33.99,32.1,1,1,1,249.6,236.2,264.1,147,131.8,102.6,91,118,0.0001569,-0.0003494,0.0004369,0.41,0.37,0.472,147,131.8,155.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0997,0.106,0.0047,0.00318,0.00552,0.00019,0.00013,0.00022,0.262,0.226,0.282,0.01,0.0089,0.011,25.05,24.98,25.13,0.916,0.909,0.919,0.97,0.97,0.97,0.889,0.882,0.892,33.09,29.47,35.04,32.1,28.59,33.99,0,0,0,0,0,0,0.178,0,0.0621,0.41,0.59,0.41,35.7
-1302400800000,1928,9,1927,12,52,7,0.157,0.0714,0.0859,5190.36,31.8,31.8,30.89,1,1,1,260.1,256.7,264.1,142.1,138.7,118,118,118,-0.0001449,-0.0003641,0.0001374,0.454,0.447,0.46,142.1,138.7,146.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.102,0.105,0.00421,0.00387,0.00461,0.00017,0.00015,0.00018,0.25,0.242,0.26,0.0099,0.0096,0.01,25.01,24.98,25.03,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.888,31.85,31.06,32.78,30.89,30.13,31.8,0,0,0,0,0,0,0.172,0,0.0711,0.45,0.55,0.45,33.1
-1301796000000,1928,10,1928,1,1,7,0.157,0.0587,0.0984,5986.59,36.66,36.66,35.63,1,1,1,259.7,256.7,264.1,162.7,159.7,97,97,97,-0.000175,-0.0003641,0.0001374,0.374,0.367,0.378,162.7,159.7,167.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.108,0.11,0.00627,0.00597,0.00671,0.00025,0.00024,0.00027,0.302,0.294,0.315,0.012,0.012,0.012,24.96,24.93,24.98,0.922,0.921,0.924,0.97,0.97,0.971,0.895,0.894,0.897,36.73,36.03,37.75,35.63,34.95,36.66,0,0,0,0,0,0,0.198,0,0.0586,0.37,0.63,0.37,38.1
-1301191200000,1928,10,1928,1,2,7,0.158,0.0632,0.0945,5738.55,36.01,36.01,34.16,1,1,1,260.8,256.7,264.1,156.3,146.7,104.4,97,110,-0.0001206,-0.0003641,0.0001374,0.401,0.371,0.429,156.3,146.7,164.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.109,0.00563,0.00467,0.00644,0.00022,0.00018,0.00025,0.287,0.262,0.307,0.011,0.01,0.012,24.97,24.95,25.01,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,35.21,32.96,37.12,34.16,31.97,36.01,0,0,0,0,0,0,0.19,0,0.0635,0.4,0.6,0.4,36.3
-1300586400000,1928,10,1928,1,3,7,0.15,0.0665,0.0833,5035.6,31.97,31.97,29.97,1,1,1,247.8,228.5,256.7,137.8,118.5,110,110,110,0.00002865,-0.0003494,0.000362,0.444,0.429,0.481,137.8,118.5,146.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0954,0.105,0.00378,0.00185,0.00467,0.00015,0.000073,0.00018,0.241,0.197,0.262,0.0095,0.0077,0.01,25.08,25.01,25.23,0.912,0.901,0.916,0.97,0.97,0.97,0.884,0.874,0.889,30.9,26.43,32.96,29.97,25.64,31.97,0,0,0,0,0,0,0.167,0,0.0667,0.44,0.56,0.44,33.6
-1299981600000,1928,10,1928,1,4,7,0.137,0.0665,0.0704,4226.27,25.83,25.83,25.16,1,1,1,226.5,222.3,229.4,116.5,112.3,110,110,110,0.00008413,-0.0001545,0.000362,0.486,0.48,0.495,116.5,112.3,119.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0946,0.0932,0.0957,0.00165,0.00123,0.00194,0.000065,0.000048,0.000076,0.192,0.184,0.198,0.0076,0.0072,0.0078,25.25,25.23,25.28,0.899,0.896,0.902,0.97,0.97,0.97,0.872,0.869,0.875,25.93,24.94,26.63,25.16,24.19,25.83,0,0,0,0,0,0,0.14,0,0.0666,0.49,0.51,0.49,30.8
-1299376800000,1928,10,1928,1,5,7,0.142,0.0607,0.0815,4931.49,32.88,32.88,29.35,1,1,1,235.1,220.5,243.3,134.8,110.5,100.3,93,110,0.00008751,-0.0003494,0.0004565,0.428,0.382,0.499,134.8,110.5,150.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0997,0.0925,0.104,0.00348,0.00105,0.00503,0.00014,0.000041,0.0002,0.233,0.18,0.269,0.0092,0.0071,0.011,25.16,25.07,25.3,0.909,0.894,0.917,0.97,0.97,0.97,0.882,0.867,0.89,30.26,24.52,33.9,29.35,23.79,32.88,0,0,0,0,0,0,0.163,0,0.0605,0.43,0.57,0.43,34.7
-1298772000000,1928,11,1928,2,6,7,0.139,0.0562,0.0824,5001.34,30.25,30.25,29.77,1,1,1,229.3,226.4,231.4,136.3,133.4,93,93,93,-2.437e-8,-0.0004666,0.000362,0.406,0.402,0.411,136.3,133.4,138.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0981,0.0999,0.00363,0.00334,0.00384,0.00014,0.00013,0.00015,0.234,0.227,0.239,0.0092,0.0089,0.0094,25.19,25.17,25.21,0.912,0.91,0.912,0.97,0.97,0.97,0.884,0.883,0.885,30.69,30.02,31.18,29.77,29.12,30.25,0,0,0,0,0,0,0.165,0,0.0566,0.4,0.59,0.41,36
-1298167200000,1928,11,1928,2,7,7,0.15,0.0562,0.0942,5733.67,36.37,36.37,34.13,1,1,1,248.8,234.8,258.8,155.8,141.8,93,93,93,-0.00013,-0.0003641,0.0003053,0.374,0.359,0.396,155.8,141.8,165.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.101,0.11,0.00558,0.00418,0.00658,0.00022,0.00016,0.00026,0.284,0.248,0.311,0.011,0.0097,0.012,25.03,24.95,25.14,0.92,0.914,0.924,0.97,0.97,0.971,0.892,0.887,0.896,35.18,31.95,37.47,34.13,30.99,36.37,0,0,0,0,0,0,0.19,0,0.0558,0.37,0.63,0.37,38.2
-1297562400000,1928,11,1928,2,8,7,0.163,0.0562,0.107,6535.82,41.81,41.81,38.9,1,1,1,269.2,258.8,281.3,176.2,165.8,93,93,93,0.00006602,-0.0003641,0.0004394,0.346,0.331,0.359,176.2,165.8,188.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.118,0.00762,0.00658,0.00883,0.0003,0.00026,0.00035,0.341,0.311,0.377,0.014,0.012,0.015,24.88,24.8,24.95,0.927,0.924,0.932,0.976,0.971,0.98,0.905,0.896,0.913,39.88,37.47,42.66,38.9,36.37,41.81,0,0,0,0,0,0,0.216,0,0.056,0.34,0.66,0.34,40.1
-1296957600000,1928,11,1928,2,9,7,0.183,0.0581,0.125,7580.99,47.27,47.27,45.12,2,1,1.2857142857142858,302.7,281.3,316.5,206.6,188.3,96.14,93,104,0.00005797,-0.0002246,0.0004195,0.318,0.294,0.344,206.6,188.3,223.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.13,0.0116,0.00883,0.0147,0.00046,0.00035,0.00059,0.363,0.233,0.46,0.014,0.0093,0.018,24.72,24.61,24.8,0.923,0.895,0.938,0.977,0.97,0.98,0.902,0.868,0.919,39.24,24.3,48.24,38.39,23.58,47.27,0,0,0,0,0,0,0.251,0,0.058,0.32,0.68,0.32,41.4
-1296352800000,1928,12,1928,3,10,7,0.19,0.0629,0.127,7730.62,47.06,47.06,46.02,2,1,1.1428571428571428,313.3,306,323.6,209.3,202,104,104,104,-0.000009601,-0.0004305,0.0004195,0.332,0.321,0.34,209.3,202,219.6,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.13,0.0119,0.0104,0.0139,0.00047,0.00041,0.00056,0.412,0.229,0.459,0.016,0.0092,0.018,24.62,24.56,24.75,0.931,0.893,0.938,0.979,0.97,0.98,0.911,0.866,0.919,43.62,23.81,48.02,42.72,23.09,47.06,0,0,0,0,0,0,0.256,0,0.063,0.33,0.67,0.33,40.7
-1295748000000,1928,12,1928,3,11,7,0.205,0.0489,0.156,9206.91,58.12,58.12,54.8,2,2,2,338.8,323.6,350.2,258,219.6,80.86,77,104,0.0001423,-0.0004305,0.0004734,0.239,0.22,0.321,258,219.6,273.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.13,0.146,0.0216,0.0139,0.0246,0.00087,0.00056,0.00099,0.281,0.229,0.302,0.011,0.0092,0.012,24.63,24.55,24.75,0.907,0.893,0.911,0.97,0.97,0.97,0.879,0.866,0.884,28.25,23.81,29.96,27.4,23.09,29.06,0,0,0,0,0,0,0.304,0,0.049,0.24,0.76,0.24,44.9
-1295143200000,1928,12,1928,3,12,7,0.226,0.0466,0.179,10582.9,64.56,64.56,62.99,2,2,2,373.4,360.3,380.8,296.4,283.3,77,77,77,-0.00005684,-0.0004907,0.0001664,0.206,0.202,0.214,296.4,283.3,303.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.149,0.157,0.0293,0.0267,0.0308,0.0012,0.0011,0.0012,0.339,0.318,0.351,0.014,0.013,0.014,24.39,24.35,24.48,0.916,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,32.47,31.06,33.28,31.5,30.13,32.28,0,0,0,0,0,0,0.35,0,0.047,0.21,0.79,0.21,46.8
-1294538400000,1928,12,1928,3,13,7,0.235,0.0466,0.188,11110.2,66.29,66.29,66.13,2,2,2,388.4,386.5,389.1,311.4,309.5,77,77,77,0.0002668,0.0001016,0.0003328,0.198,0.198,0.199,311.4,309.5,312.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.159,0.159,0.159,0.0323,0.0319,0.0324,0.0013,0.0013,0.0013,0.363,0.36,0.364,0.015,0.015,0.015,24.3,24.29,24.31,0.919,0.919,0.919,0.97,0.97,0.97,0.891,0.891,0.892,34.09,33.89,34.17,33.07,32.87,33.14,0,0,0,0,0,0,0.367,0,0.047,0.2,0.8,0.2,47.3
-1293933600000,1928,12,1928,3,14,7,0.241,0.0538,0.187,11014.7,67.11,67.11,65.56,2,2,2,398.5,389.1,408,309.5,298.1,89,77,91,0.000406,0.0003328,0.0004998,0.223,0.198,0.234,309.5,298.1,317,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.16,0.156,0.163,0.0319,0.0296,0.0334,0.0013,0.0012,0.0014,0.361,0.343,0.374,0.015,0.014,0.015,24.25,24.19,24.31,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.892,33.8,32.56,34.59,32.78,31.59,33.55,0,0,0,0,0,0,0.364,0,0.054,0.22,0.78,0.22,45.7
-1293328800000,1929,1,1928,4,15,7,0.271,0.0504,0.22,12984.4,88.57,88.57,77.29,2,2,2,447.3,413.7,489.3,364,322.7,83.29,73,91,0.00008354,-0.000324,0.0003522,0.187,0.149,0.22,364,322.7,416.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.165,0.196,0.0428,0.0345,0.0533,0.0018,0.0014,0.0022,0.457,0.383,0.556,0.019,0.016,0.023,23.93,23.64,24.15,0.928,0.921,0.936,0.975,0.97,0.98,0.905,0.893,0.918,39.64,35.21,45.19,38.64,34.15,44.29,0,0,0,0,0,0,0.429,0,0.051,0.19,0.81,0.19,47.9
-1292724000000,1929,1,1928,4,16,7,0.32,0.0442,0.276,15958.9,103.3,103.3,94.99,3,2,2.5714285714285716,529.8,470.2,577.9,456.8,397.2,73,73,73,0.00001537,-0.00034,0.0003105,0.138,0.126,0.155,456.8,397.2,504.9,990,990,990,966,965.7,966.2,24,23.8,24.3,0.212,0.189,0.235,0.0615,0.0494,0.072,0.0026,0.002,0.003,0.512,0.461,0.603,0.021,0.019,0.025,23.5,23.29,23.77,0.927,0.919,0.939,0.974,0.97,0.98,0.904,0.892,0.92,38.97,33.52,47.5,37.99,32.51,46.55,0,0,0,0,0,0,0.528,0,0.044,0.14,0.86,0.14,49.9
-1292119200000,1929,1,1928,4,17,7,0.371,0.055,0.316,17926.5,132.8,132.8,106.7,3,2,2.7142857142857144,614.1,426.6,751.7,523.1,335.6,91,91,91,-0.0001302,-0.0004759,0.00006857,0.156,0.121,0.213,523.1,335.6,660.7,990,990,990,966.3,965.5,966.9,23.7,23.1,24.5,0.256,0.169,0.326,0.0872,0.0371,0.128,0.0037,0.0015,0.0056,0.604,0.406,0.798,0.026,0.017,0.035,23.07,22.3,24.07,0.93,0.919,0.938,0.975,0.97,0.98,0.907,0.891,0.919,39.97,33.17,45.16,38.99,32.18,44.25,0,0,0,0,0,0,0.593,0,0.055,0.15,0.85,0.15,48.3
-1291514400000,1929,1,1928,4,18,7,0.435,0.067,0.368,20623,130.6,130.6,122.8,3,3,3,720,702.7,739.6,609.2,565.7,110.7,91,137,-0.0001938,-0.0004823,0.00006857,0.154,0.123,0.195,609.2,565.7,648.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.3,0.279,0.32,0.111,0.0963,0.125,0.0048,0.0041,0.0054,0.704,0.627,0.775,0.03,0.027,0.033,22.52,22.37,22.66,0.933,0.929,0.937,0.978,0.974,0.98,0.912,0.905,0.918,41.85,38.94,44.44,40.92,37.92,43.55,0,0,0,0,0,0,0.682,0,0.067,0.15,0.85,0.15,47.4
-1290909600000,1929,2,1928,5,19,7,0.405,0.0829,0.322,18012.4,111.6,111.6,107.2,3,3,3,669.3,647.6,691.9,532.3,510.6,137,137,137,0.000003507,-0.0004011,0.0002916,0.205,0.198,0.212,532.3,510.6,554.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.26,0.248,0.273,0.0829,0.0743,0.092,0.0035,0.0032,0.0039,0.566,0.527,0.607,0.024,0.022,0.026,22.86,22.73,22.98,0.926,0.923,0.928,0.971,0.97,0.972,0.899,0.896,0.903,36.82,35.43,38.27,35.74,34.36,37.21,0,0,0,0,0,0,0.596,0,0.083,0.2,0.8,0.2,44.5
-1290304800000,1929,2,1928,5,20,7,0.403,0.0635,0.339,19087.8,118.8,118.8,113.6,3,3,3,666.2,647.6,691.9,561.2,542.6,105,105,105,-0.00002205,-0.0004011,0.0002916,0.158,0.152,0.162,561.2,542.6,586.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.262,0.287,0.0945,0.0871,0.105,0.004,0.0037,0.0045,0.614,0.58,0.662,0.026,0.025,0.028,22.82,22.67,22.93,0.929,0.927,0.932,0.974,0.971,0.977,0.905,0.9,0.91,38.9,37.71,40.52,37.87,36.62,39.59,0,0,0,0,0,0,0.631,0,0.064,0.16,0.84,0.16,47.4
-1289700000000,1929,2,1928,5,21,7,0.43,0.0566,0.374,20989.2,133.4,133.4,124.9,3,3,3,711.7,684.7,748.2,618.2,579.7,93.57,85,105,-0.00005638,-0.0004011,0.0004728,0.132,0.114,0.153,618.2,579.7,663.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.303,0.283,0.327,0.115,0.102,0.129,0.0049,0.0044,0.0056,0.719,0.649,0.801,0.031,0.028,0.035,22.53,22.31,22.71,0.934,0.931,0.938,0.979,0.976,0.98,0.915,0.909,0.919,42.54,40.06,45.36,41.65,39.11,44.46,0,0,0,0,0,0,0.694,0,0.056,0.13,0.87,0.13,48.8
-1289095200000,1929,2,1928,5,22,7,0.479,0.0628,0.416,23055.3,138.8,138.8,137.2,3,3,3,792.2,768.4,817.7,688.4,674.7,103.9,85,129,0.0001952,-0.0001302,0.0004146,0.131,0.109,0.161,688.4,674.7,694.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.338,0.35,0.137,0.132,0.138,0.006,0.0058,0.006,0.854,0.832,0.862,0.037,0.036,0.038,22.08,21.97,22.19,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.68,45.66,47.2,45.74,44.74,46.25,0,0,0,0,0,0,0.762,0,0.063,0.13,0.87,0.13,48.1
-1288490400000,1929,3,1928,6,23,7,0.506,0.078,0.428,23432.2,143.8,143.8,139.5,4,3,3.142857142857143,837.1,817.7,876.9,708.1,688.7,129,129,129,-0.0001965,-0.0004756,0.0003638,0.154,0.147,0.158,708.1,688.7,747.9,990,990,990,967.2,967.2,967.4,22.8,22.6,22.8,0.362,0.35,0.391,0.145,0.137,0.164,0.0064,0.006,0.0073,0.873,0.802,0.913,0.038,0.036,0.04,21.88,21.79,21.97,0.938,0.927,0.941,0.979,0.97,0.98,0.918,0.9,0.922,45.75,37.06,47.93,44.78,35.95,46.98,0,0,0,0,0,0,0.775,0,0.078,0.15,0.85,0.15,46.3
-1287885600000,1929,3,1928,6,24,7,0.541,0.078,0.463,24685,149,149,146.9,4,4,4,894.9,885.1,906.4,765.9,756.1,129,129,129,0.0002356,9.306e-7,0.0004143,0.144,0.142,0.146,765.9,756.1,777.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.407,0.398,0.418,0.173,0.168,0.179,0.0077,0.0074,0.008,0.84,0.819,0.864,0.037,0.036,0.038,21.68,21.61,21.74,0.929,0.928,0.93,0.971,0.97,0.972,0.902,0.901,0.904,37.82,37.4,38.3,36.73,36.3,37.24,0,0,0,0,0,0,0.816,0,0.078,0.14,0.86,0.14,45.6
-1287280800000,1929,3,1928,6,25,7,0.582,0.078,0.504,26649.3,163,163,158.6,4,4,4,962.9,924.7,989.5,833.9,795.7,129,129,129,-0.0001174,-0.0004787,0.0001378,0.134,0.13,0.14,833.9,795.7,860.5,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.47,0.435,0.494,0.217,0.188,0.238,0.0098,0.0084,0.011,0.995,0.902,1.06,0.045,0.04,0.048,21.25,21.08,21.5,0.934,0.931,0.935,0.977,0.974,0.979,0.913,0.907,0.916,40.58,39.06,41.6,39.66,38.05,40.75,0,0,0,0,0,0,0.881,0,0.078,0.13,0.87,0.13,45.8
-1286676000000,1929,3,1928,6,26,7,0.639,0.078,0.561,29059.9,176.8,176.8,173,4,4,4,1056,1023,1083,927.2,893.7,129,129,129,-0.00006888,-0.0004109,0.0004175,0.122,0.119,0.126,927.2,893.7,953.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.555,0.524,0.579,0.292,0.265,0.313,0.013,0.012,0.014,1.23,1.14,1.29,0.056,0.052,0.059,20.7,20.54,20.89,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.13,42.88,45.11,43.24,42.02,44.21,0,0,0,0,0,0,0.961,0,0.078,0.12,0.88,0.12,45.5
-1286071200000,1929,4,1928,7,27,7,0.69,0.0895,0.6,30447.1,188,188,181.2,4,4,4,1141,1089,1195,992.7,941.5,148,148,148,-0.0001478,-0.001621,0.00238,0.13,0.124,0.136,992.7,941.5,1047,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.641,0.577,0.718,0.35,0.303,0.411,0.016,0.014,0.019,1.43,1.27,1.61,0.066,0.058,0.075,20.23,19.87,20.55,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.23,44.5,47.95,45.31,43.61,46.99,0,0,0,0,0,0,1.01,0,0.09,0.13,0.87,0.13,44.1
-1285466400000,1929,4,1928,7,28,7,0.8,0.0895,0.665,32042.8,193.4,193.4,190.7,4,4,4,1323,1246,1400,1175,1098,148,148,148,75.59,0.002722,151.6,0.112,0.106,0.119,1100,1098,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.827,0.792,0.859,0.48,0.477,0.48,0.023,0.022,0.023,1.84,1.8,1.87,0.087,0.085,0.09,19.24,18.97,19.52,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.66,47.93,49.34,47.68,46.97,48.35,0,0,0,0,0,0,1.06,0,0.135,0.11,0.83,0.17,40.1
-1284861600000,1929,4,1928,7,29,7,0.888,0.0895,0.665,31114.4,187.9,187.9,185.2,4,4,4,1468,1400,1529,1320,1252,148,148,148,220.5,151.6,280.8,0.101,0.0968,0.106,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.889,0.859,0.91,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.87,1.92,0.092,0.09,0.094,18.71,18.5,18.97,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.917,0.918,47.25,46.67,47.93,46.3,45.74,46.97,0,0,0,0,0,0,1.03,0,0.223,0.1,0.75,0.25,35
-1284256800000,1929,4,1928,7,30,7,0.95,0.0895,0.665,30485.7,182.2,182.2,181.5,4,4,4,1571,1551,1589,1423,1403,148,148,148,323.4,303.2,341.2,0.0942,0.0931,0.0954,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.913,0.911,0.914,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.93,0.095,0.095,0.095,18.36,18.3,18.42,0.935,0.935,0.935,0.98,0.98,0.98,0.916,0.916,0.917,46.29,46.13,46.47,45.37,45.21,45.54,0,0,0,0,0,0,1.01,0,0.285,0.094,0.7,0.3,32.1
-1283652000000,1929,4,1928,7,31,7,0.9,0.109,0.665,31020.2,187.5,187.5,184.6,4,4,4,1487,1414,1551,1308,1222,179.4,148,192,207.9,122.1,303.2,0.121,0.0954,0.136,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.882,0.848,0.911,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.86,1.93,0.092,0.09,0.095,18.66,18.42,18.93,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.917,0.918,47.1,46.47,47.83,46.16,45.54,46.87,0,0,0,0,0,0,1.03,0,0.235,0.12,0.74,0.26,34.5
-1283047200000,1929,5,1928,8,32,7,0.81,0.116,0.66,31766.3,192.1,192.1,189.1,4,4,4,1339,1232,1400,1147,1040,192,192,192,56.05,-0.001089,107.6,0.144,0.137,0.156,1091,1040,1100,990,990,990,969,968.6,969.2,21,20.8,21.4,0.807,0.709,0.842,0.469,0.402,0.48,0.022,0.019,0.023,1.8,1.59,1.86,0.086,0.074,0.089,19.23,18.98,19.78,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.24,47.38,48.99,47.27,46.43,48.01,0,0,0,0,0,0,1.05,0,0.15,0.14,0.81,0.19,39.2
-1282442400000,1929,5,1928,8,33,7,0.691,0.116,0.575,29283.8,182,182,174.3,4,4,4,1142,1089,1200,950.4,897.5,192,192,192,0.00009638,-0.0004956,0.001461,0.168,0.16,0.176,950.4,897.5,1008,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.592,0.538,0.661,0.311,0.268,0.36,0.014,0.012,0.017,1.3,1.16,1.47,0.06,0.053,0.068,20.35,20,20.66,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,44.47,42.57,46.42,43.58,41.72,45.49,0,0,0,0,0,0,0.968,0,0.116,0.17,0.83,0.17,42.4
-1281837600000,1929,5,1928,8,34,7,0.581,0.0928,0.488,25853.8,169,169,153.9,4,3,3.7142857142857144,960.9,834.7,1083,807.5,687.7,153.4,147,192,0.00005086,-0.0004756,0.0004175,0.16,0.14,0.177,807.5,687.7,903.5,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.451,0.351,0.536,0.206,0.136,0.273,0.0093,0.006,0.012,0.997,0.829,1.17,0.045,0.037,0.053,21.28,20.69,21.9,0.936,0.928,0.941,0.978,0.97,0.98,0.915,0.901,0.923,42.73,37.41,48.62,41.79,36.31,47.65,0,0,0,0,0,0,0.855,0,0.093,0.16,0.84,0.16,44.5
-1281232800000,1929,5,1928,8,35,7,0.415,0.0841,0.331,18492.2,126.4,126.4,110.1,3,3,3,686.1,601.8,779.4,547.1,482.8,139,119,147,-0.00006879,-0.0004823,0.0004146,0.203,0.187,0.223,547.1,482.8,632.4,990,990,990,966.6,966.3,967,23.4,23,23.7,0.27,0.232,0.319,0.0889,0.0666,0.12,0.0038,0.0028,0.0052,0.596,0.482,0.753,0.026,0.02,0.033,22.76,22.23,23.21,0.927,0.92,0.936,0.973,0.97,0.98,0.902,0.892,0.917,37.71,33.7,42.99,36.69,32.69,42.13,0,0,0,0,0,0,0.612,0,0.084,0.2,0.8,0.2,44.6
-1280628000000,1929,6,1928,9,36,7,0.313,0.072,0.241,14109.8,94.89,94.89,83.99,2,2,2,517.8,462.6,571.9,398.8,343.6,119,119,119,-0.00006252,-0.0004311,0.0002114,0.231,0.208,0.257,398.8,343.6,452.9,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.196,0.176,0.215,0.0498,0.0387,0.0606,0.0021,0.0016,0.0025,0.529,0.424,0.638,0.022,0.017,0.027,23.54,23.19,23.89,0.933,0.925,0.94,0.978,0.97,0.98,0.912,0.897,0.921,42.94,37.23,48.41,41.99,36.11,47.44,0,0,0,0,0,0,0.467,0,0.072,0.23,0.77,0.23,45.1
-1280023200000,1929,6,1928,9,37,7,0.261,0.072,0.189,11033.2,68.15,68.15,65.67,2,2,2,430.9,422.5,442.8,311.9,303.5,119,119,119,-0.00008159,-0.0002073,0.0001986,0.276,0.269,0.282,311.9,303.5,323.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.162,0.169,0.0324,0.0307,0.0348,0.0013,0.0013,0.0014,0.37,0.356,0.389,0.015,0.015,0.016,24.09,24.02,24.14,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.894,33.85,32.95,35.13,32.84,31.96,34.08,0,0,0,0,0,0,0.365,0,0.072,0.28,0.72,0.28,42.3
-1279418400000,1929,6,1928,9,38,7,0.254,0.072,0.182,10643.1,64.79,64.79,63.35,2,2,2,419.7,408,426.6,300.7,289,119,119,119,0.00003834,-0.0002073,0.0004998,0.284,0.279,0.292,300.7,289,307.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.157,0.164,0.0301,0.0278,0.0315,0.0012,0.0011,0.0013,0.351,0.333,0.362,0.014,0.014,0.015,24.16,24.12,24.23,0.917,0.914,0.918,0.97,0.97,0.97,0.889,0.887,0.89,32.66,31.4,33.4,31.68,30.45,32.4,0,0,0,0,0,0,0.352,0,0.072,0.28,0.72,0.28,41.9
-1278813600000,1929,6,1928,9,39,7,0.239,0.072,0.167,9803.32,60.91,60.91,58.35,2,2,2,395.9,380.8,408,276.9,261.8,119,119,119,0.0002003,-0.0002152,0.0004998,0.301,0.292,0.312,276.9,261.8,289,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.147,0.157,0.0254,0.0224,0.0278,0.001,0.00091,0.0011,0.314,0.291,0.333,0.013,0.012,0.014,24.31,24.23,24.4,0.912,0.908,0.914,0.97,0.97,0.97,0.884,0.881,0.887,30.08,28.45,31.4,29.18,27.6,30.45,0,0,0,0,0,0,0.324,0,0.072,0.3,0.7,0.3,41
-1278208800000,1929,7,1928,10,40,7,0.221,0.0653,0.155,9114.95,56.86,56.86,54.26,2,2,2,364.8,346.9,377.1,256.8,238.9,108,108,108,-0.00008006,-0.0004907,0.0004734,0.296,0.286,0.311,256.8,238.9,269.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.138,0.149,0.0214,0.0178,0.0238,0.00086,0.00072,0.00096,0.282,0.257,0.301,0.011,0.01,0.012,24.49,24.41,24.61,0.907,0.901,0.91,0.97,0.97,0.97,0.879,0.874,0.883,27.97,25.98,29.31,27.13,25.2,28.43,0,0,0,0,0,0,0.301,0,0.066,0.3,0.7,0.3,41.2
-1277604000000,1929,7,1928,10,41,7,0.205,0.0653,0.14,8180.55,49.88,49.88,48.69,2,2,2,339.2,329.2,344.6,231.2,221.2,108,108,108,0.000228,-0.000252,0.0004247,0.318,0.313,0.328,231.2,221.2,236.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.132,0.137,0.0162,0.0142,0.0173,0.00065,0.00057,0.0007,0.246,0.232,0.253,0.0099,0.0093,0.01,24.66,24.62,24.72,0.898,0.894,0.9,0.97,0.97,0.97,0.871,0.867,0.873,25.1,23.96,25.71,24.35,23.24,24.94,0,0,0,0,0,0,0.271,0,0.065,0.32,0.68,0.32,39.9
-1276999200000,1929,7,1928,10,42,7,0.196,0.0653,0.131,7996.9,48.13,48.13,47.6,2,1,1.1428571428571428,324.8,320.2,329.2,216.8,212.2,108,108,108,-0.0002179,-0.0004305,0.00008311,0.333,0.328,0.337,216.8,212.2,221.2,990,990,990,965,965,965,25,25,25,0.13,0.128,0.132,0.0134,0.0124,0.0142,0.00053,0.0005,0.00057,0.439,0.232,0.479,0.018,0.0093,0.019,24.54,24.49,24.72,0.932,0.894,0.939,0.979,0.97,0.98,0.913,0.867,0.921,45.22,23.96,49.11,44.28,23.24,48.13,0,0,0,0,0,0,0.264,0,0.065,0.33,0.67,0.33,40.8
-1276394400000,1929,7,1928,10,43,7,0.185,0.0653,0.12,7379.25,45.11,45.11,43.92,1,1,1,306.4,294.7,311.8,198.4,186.7,108,108,108,-0.0000201,-0.0001877,0.0002767,0.352,0.346,0.366,198.4,186.7,203.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.119,0.125,0.00998,0.00867,0.0108,0.0004,0.00035,0.00043,0.412,0.375,0.43,0.016,0.015,0.017,24.66,24.61,24.75,0.934,0.931,0.936,0.98,0.98,0.98,0.916,0.912,0.917,44.82,42.19,46.03,43.92,41.34,45.11,0,0,0,0,0,0,0.244,0,0.065,0.35,0.65,0.35,39.9
-1275789600000,1929,7,1928,10,44,7,0.175,0.0601,0.115,7079.44,43.86,43.86,42.14,1,1,1,289.6,287.2,290.5,190.1,182.5,99.43,93,108,-0.0001115,-0.0002246,-0.00006622,0.343,0.32,0.372,190.1,182.5,197.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.121,0.00901,0.00825,0.00975,0.00036,0.00033,0.00039,0.385,0.362,0.407,0.015,0.014,0.016,24.76,24.73,24.78,0.932,0.93,0.934,0.979,0.979,0.98,0.913,0.91,0.915,43.02,41.23,44.75,42.14,40.35,43.86,0,0,0,0,0,0,0.234,0,0.06,0.34,0.66,0.34,40.5
-1275184800000,1929,8,1928,11,45,7,0.168,0.0562,0.112,6866.84,43.11,43.11,40.87,1,1,1,277.5,271.3,287.2,184.5,178.3,93,93,93,-0.00005801,-0.0004966,0.0004394,0.336,0.324,0.343,184.5,178.3,194.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.115,0.12,0.00845,0.00783,0.00942,0.00034,0.00031,0.00037,0.366,0.347,0.396,0.015,0.014,0.016,24.82,24.75,24.87,0.93,0.928,0.933,0.979,0.977,0.98,0.91,0.907,0.915,41.77,40.35,43.99,40.87,39.41,43.11,0,0,0,0,0,0,0.227,0,0.056,0.33,0.67,0.33,40.9
-1274580000000,1929,8,1928,11,46,7,0.163,0.0562,0.106,6518.72,39.17,39.17,38.8,1,1,1,268.8,266.8,270.3,175.8,173.8,93,93,93,0.0001745,0.00004143,0.0002742,0.346,0.344,0.349,175.8,173.8,177.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.113,0.114,0.00758,0.00738,0.00773,0.0003,0.00029,0.00031,0.34,0.334,0.344,0.013,0.013,0.014,24.88,24.87,24.9,0.927,0.926,0.928,0.976,0.975,0.976,0.905,0.903,0.906,39.77,39.32,40.12,38.8,38.32,39.17,0,0,0,0,0,0,0.216,0,0.057,0.34,0.65,0.35,40
-1273975200000,1929,8,1928,11,47,7,0.156,0.0562,0.0999,6089.59,37,37,36.25,1,1,1,258.3,256.7,261.4,165.3,163.7,93,93,93,-0.0002709,-0.0003641,-0.00007346,0.36,0.356,0.362,165.3,163.7,168.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.11,0.111,0.00653,0.00637,0.00684,0.00026,0.00025,0.00027,0.31,0.305,0.319,0.012,0.012,0.013,24.96,24.94,24.97,0.923,0.923,0.925,0.971,0.97,0.972,0.896,0.895,0.899,37.35,36.98,38.07,36.25,35.87,37,0,0,0,0,0,0,0.201,0,0.0561,0.36,0.64,0.36,39
-1273370400000,1929,8,1928,11,48,7,0.145,0.0544,0.0908,5520.64,36.16,36.16,32.86,1,1,1,240.1,236.2,249.8,150.1,143.2,90,72,93,0.0003011,0.000225,0.0004369,0.375,0.305,0.394,150.1,143.2,164.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.108,0.00501,0.00432,0.00642,0.0002,0.00017,0.00025,0.269,0.252,0.305,0.011,0.0099,0.012,25.09,25.01,25.13,0.917,0.915,0.923,0.97,0.97,0.97,0.89,0.887,0.895,33.88,32.28,37.27,32.86,31.31,36.16,0,0,0,0,0,0,0.183,0,0.0542,0.38,0.63,0.37,38.1
-1272765600000,1929,9,1928,12,49,7,0.14,0.0435,0.0968,5919.5,36.16,36.16,35.24,1,1,1,232.1,224.7,236.2,160.1,152.7,72,72,72,-0.000009843,-0.0004666,0.000285,0.31,0.305,0.32,160.1,152.7,164.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.00601,0.00527,0.00642,0.00024,0.00021,0.00025,0.294,0.274,0.305,0.012,0.011,0.012,25.11,25.08,25.18,0.921,0.919,0.923,0.97,0.97,0.97,0.894,0.891,0.895,36.32,34.63,37.27,35.24,33.59,36.16,0,0,0,0,0,0,0.196,0,0.0432,0.31,0.69,0.31,42.3
-1272160800000,1929,9,1928,12,50,7,0.135,0.0435,0.0913,5578.82,33.59,33.59,33.21,1,1,1,223,222.3,224.7,151,150.3,72,72,72,-0.00008573,-0.0001545,0.00008614,0.323,0.32,0.324,151,150.3,152.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.103,0.104,0.0051,0.00503,0.00527,0.0002,0.0002,0.00021,0.269,0.268,0.274,0.011,0.011,0.011,25.19,25.18,25.2,0.918,0.918,0.919,0.97,0.97,0.97,0.89,0.89,0.891,34.23,34.08,34.63,33.21,33.06,33.59,0,0,0,0,0,0,0.184,0,0.0437,0.32,0.68,0.32,41.3
-1271556000000,1929,9,1928,12,51,7,0.123,0.0435,0.0799,4868.47,32.66,32.66,28.98,1,1,1,204.1,201.2,220.5,132.1,129.2,72,72,72,0.0001227,-0.0001554,0.0004565,0.353,0.326,0.358,132.1,129.2,148.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0952,0.102,0.00321,0.00292,0.00485,0.00013,0.00011,0.00019,0.223,0.216,0.263,0.0087,0.0084,0.01,25.35,25.21,25.38,0.91,0.908,0.917,0.97,0.97,0.97,0.882,0.881,0.889,29.88,29.2,33.67,28.98,28.33,32.66,0,0,0,0,0,0,0.161,0,0.0431,0.35,0.65,0.35,39.6
-1270951200000,1929,9,1928,12,52,7,0.12,0.0435,0.0765,4653.53,28.33,28.33,27.7,1,1,1,198.5,195.2,201.2,126.5,123.2,72,72,72,-0.00008028,-0.0002798,0.0001115,0.363,0.358,0.369,126.5,123.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0931,0.0952,0.00265,0.00232,0.00292,0.0001,0.000091,0.00011,0.21,0.203,0.216,0.0082,0.0079,0.0084,25.38,25.38,25.39,0.907,0.905,0.908,0.97,0.97,0.97,0.88,0.878,0.881,28.56,27.76,29.2,27.7,26.93,28.33,0,0,0,0,0,0,0.154,0,0.0435,0.36,0.64,0.36,38.8
-1270346400000,1929,9,1928,12,53,7,0.117,0.0441,0.0734,4447.05,26.93,26.93,26.47,1,1,1,194.2,192.9,195.2,121.3,119.9,72.86,72,73,-0.00006941,-0.000398,0.0002505,0.375,0.369,0.378,121.3,119.9,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0913,0.0931,0.00213,0.00199,0.00232,0.000083,0.000078,0.000091,0.198,0.195,0.203,0.0077,0.0076,0.0079,25.39,25.39,25.39,0.903,0.902,0.905,0.97,0.97,0.97,0.876,0.875,0.878,27.29,26.94,27.76,26.47,26.13,26.93,0,0,0,0,0,0,0.147,0,0.0436,0.38,0.63,0.37,38
-1269741600000,1929,10,1929,1,1,7,0.115,0.0442,0.0704,4250.01,26.22,26.22,25.3,1,1,1,189.4,188.7,193.3,116.4,115.7,73,73,73,-0.0002038,-0.0004026,-0.0001462,0.386,0.378,0.387,116.4,115.7,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0898,0.0914,0.00164,0.00157,0.00203,0.000064,0.000061,0.000079,0.188,0.186,0.196,0.0073,0.0073,0.0077,25.39,25.39,25.39,0.899,0.899,0.903,0.97,0.97,0.97,0.872,0.872,0.876,26.08,25.9,27.03,25.3,25.12,26.22,0,0,0,0,0,0,0.141,0,0.0446,0.38,0.61,0.39,37
-1269136800000,1929,10,1929,1,2,7,0.115,0.0442,0.0705,4256.01,26.22,26.22,25.33,1,1,1,189.6,188.7,193.3,116.6,115.7,73,73,73,-0.000277,-0.0004026,-0.0001462,0.385,0.378,0.387,116.6,115.7,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0898,0.0914,0.00166,0.00157,0.00203,0.000065,0.000061,0.000079,0.188,0.186,0.196,0.0073,0.0073,0.0077,25.39,25.39,25.39,0.9,0.899,0.903,0.97,0.97,0.97,0.873,0.872,0.876,26.12,25.9,27.03,25.33,25.12,26.22,0,0,0,0,0,0,0.141,0,0.0445,0.38,0.61,0.39,37
-1268532000000,1929,10,1929,1,3,7,0.117,0.0442,0.0725,4391.18,26.59,26.59,26.14,1,1,1,192.9,191.2,194.8,119.9,118.2,73,73,73,0.0001788,-0.000398,0.0003972,0.378,0.375,0.382,119.9,118.2,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0907,0.0919,0.00199,0.00182,0.00218,0.000078,0.000071,0.000085,0.195,0.191,0.199,0.0076,0.0075,0.0078,25.39,25.39,25.39,0.902,0.901,0.904,0.97,0.97,0.97,0.875,0.874,0.877,26.95,26.52,27.41,26.14,25.72,26.59,0,0,0,0,0,0,0.145,0,0.0445,0.38,0.62,0.38,37.5
-1267927200000,1929,10,1929,1,4,7,0.12,0.0426,0.0773,4703.71,30.7,30.7,28,1,1,1,198.3,194.8,206.6,127.8,121.8,70.43,67,73,-0.0003305,-0.0004494,-0.0001554,0.356,0.324,0.375,127.8,121.8,139.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0919,0.0972,0.00278,0.00218,0.00396,0.00011,0.000085,0.00015,0.212,0.199,0.239,0.0083,0.0078,0.0094,25.37,25.32,25.39,0.907,0.904,0.913,0.97,0.97,0.97,0.88,0.877,0.886,28.86,27.41,31.65,28,26.59,30.7,0,0,0,0,0,0,0.156,0,0.0427,0.35,0.64,0.36,39.2
-1267322400000,1929,11,1929,2,5,7,0.123,0.0405,0.0829,5062.78,30.7,30.7,30.14,1,1,1,204.1,202.2,206.6,137.1,135.2,67,67,67,-0.0002402,-0.0003532,-0.0001554,0.328,0.324,0.331,137.1,135.2,139.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0956,0.0972,0.00371,0.00352,0.00396,0.00014,0.00014,0.00015,0.233,0.228,0.239,0.0091,0.0089,0.0094,25.34,25.32,25.36,0.912,0.911,0.913,0.97,0.97,0.97,0.885,0.884,0.886,31.07,30.63,31.65,30.14,29.71,30.7,0,0,0,0,0,0,0.167,0,0.0401,0.33,0.67,0.33,41.2
-1266717600000,1929,11,1929,2,6,7,0.137,0.0405,0.0964,5909.39,37.42,37.42,35.17,1,1,1,226.4,206.6,236.2,159.4,139.6,67,67,67,-0.00002925,-0.0004666,0.000362,0.297,0.284,0.324,159.4,139.6,169.2,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.104,0.0972,0.108,0.00594,0.00396,0.00692,0.00023,0.00015,0.00027,0.291,0.239,0.317,0.011,0.0094,0.012,25.15,25.07,25.32,0.921,0.913,0.925,0.971,0.97,0.973,0.894,0.886,0.9,36.23,31.65,38.47,35.17,30.7,37.42,0,0,0,0,0,0,0.195,0,0.0406,0.3,0.7,0.3,43.1
-1266112800000,1929,11,1929,2,7,7,0.151,0.0495,0.101,6202,43.96,43.96,36.92,1,1,1,249.2,236.2,264.1,167.4,146.6,81.86,67,93,0.0001786,-0.0003641,0.0004369,0.33,0.254,0.388,167.4,146.6,197.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.103,0.117,0.00674,0.00466,0.00971,0.00027,0.00018,0.00038,0.316,0.26,0.402,0.012,0.01,0.016,25,24.84,25.1,0.924,0.916,0.934,0.973,0.97,0.98,0.899,0.889,0.915,37.91,33.07,44.86,36.92,32.08,43.96,0,0,0,0,0,0,0.205,0,0.05,0.33,0.67,0.33,41.1
-1265508000000,1929,11,1929,2,8,7,0.156,0.0549,0.101,6162.43,43.03,43.03,36.68,1,1,1,257.4,239.6,270.3,166.7,146.6,90.71,77,93,0.0001069,-0.0003641,0.0003053,0.353,0.285,0.388,166.7,146.6,193.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.103,0.118,0.00667,0.00466,0.00933,0.00026,0.00018,0.00037,0.314,0.26,0.391,0.012,0.01,0.016,24.96,24.83,25.1,0.924,0.916,0.933,0.973,0.97,0.98,0.899,0.889,0.914,37.69,33.07,43.9,36.68,32.08,43.03,0,0,0,0,0,0,0.204,0,0.055,0.35,0.65,0.35,39.5
-1264903200000,1929,12,1929,3,9,7,0.23,0.0466,0.184,10916.2,83.2,83.2,64.98,2,1,1.8571428571428572,380.9,287.2,467.2,303.9,210.2,77,77,77,0.0001067,-0.0002246,0.0003503,0.207,0.165,0.268,303.9,210.2,390.2,990,990,990,965.3,964.8,965.7,24.7,24.3,25.2,0.157,0.123,0.187,0.0308,0.012,0.048,0.0013,0.00048,0.002,0.39,0.302,0.504,0.016,0.012,0.021,24.31,23.79,24.7,0.922,0.911,0.938,0.974,0.97,0.98,0.898,0.884,0.919,36.75,29.96,47.74,35.83,29.06,46.79,0,0,0,0,0,0,0.361,0,0.046,0.2,0.8,0.2,47.5
-1264298400000,1929,12,1929,3,10,7,0.299,0.0643,0.235,13795.4,88.77,88.77,82.12,2,2,2,494.8,459.3,532.5,388.5,341.3,106.3,77,118,0.00009598,-0.000324,0.0004728,0.216,0.156,0.257,388.5,341.3,417.7,990,990,990,965.8,965.7,966,24.2,24,24.3,0.19,0.175,0.201,0.0477,0.0383,0.0535,0.002,0.0016,0.0022,0.507,0.419,0.559,0.021,0.017,0.023,23.67,23.45,23.91,0.932,0.924,0.936,0.977,0.97,0.98,0.91,0.897,0.918,42.02,36.99,45.29,41.06,35.88,44.38,0,0,0,0,0,0,0.456,0,0.064,0.22,0.79,0.21,46.1
-1263693600000,1929,12,1929,3,11,7,0.282,0.0714,0.211,12337.9,75.75,75.75,73.44,2,2,2,466.9,459.3,477.4,348.9,341.3,118,118,118,0.00004826,-0.0004048,0.0004728,0.253,0.247,0.257,348.9,341.3,359.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.178,0.175,0.181,0.0398,0.0383,0.0419,0.0016,0.0016,0.0017,0.433,0.419,0.452,0.018,0.017,0.019,23.87,23.8,23.91,0.926,0.924,0.928,0.971,0.97,0.974,0.899,0.897,0.903,37.8,36.99,38.9,36.72,35.88,37.88,0,0,0,0,0,0,0.408,0,0.071,0.25,0.75,0.25,43.8
-1263088800000,1929,12,1929,3,12,7,0.282,0.0714,0.21,12303.8,73.48,73.48,73.24,2,2,2,466,459.3,467.2,348,341.3,118,118,118,0.0002106,0.0001669,0.0004728,0.254,0.253,0.257,348,341.3,349.2,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.177,0.175,0.178,0.0396,0.0383,0.0398,0.0016,0.0016,0.0016,0.431,0.419,0.433,0.018,0.017,0.018,23.87,23.86,23.91,0.926,0.924,0.926,0.971,0.97,0.971,0.899,0.897,0.899,37.71,36.99,37.83,36.62,35.88,36.74,0,0,0,0,0,0,0.407,0,0.072,0.25,0.74,0.26,43.6
-1262484000000,1929,12,1929,3,13,7,0.296,0.0722,0.224,13111.3,82.89,82.89,78.04,2,2,2,489.3,470.2,512.1,369.9,352.2,119.4,118,120,-0.00008522,-0.0004048,0.00005976,0.244,0.234,0.251,369.9,352.2,392.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.179,0.192,0.044,0.0404,0.0484,0.0018,0.0017,0.002,0.471,0.439,0.512,0.019,0.018,0.021,23.73,23.58,23.85,0.929,0.926,0.933,0.976,0.972,0.98,0.907,0.9,0.914,39.98,38.14,42.29,39.02,37.08,41.45,0,0,0,0,0,0,0.434,0,0.072,0.24,0.76,0.24,44.3
-1261879200000,1930,1,1929,4,14,7,0.333,0.0726,0.26,15200.8,94.68,94.68,90.48,2,2,2,550.4,516.8,571.9,430.4,396.8,120,120,120,-0.00005195,-0.0004598,0.0001729,0.218,0.21,0.232,430.4,396.8,451.9,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.205,0.194,0.213,0.0561,0.0494,0.0604,0.0023,0.0021,0.0025,0.59,0.521,0.635,0.025,0.022,0.027,23.33,23.19,23.55,0.938,0.933,0.94,0.98,0.98,0.98,0.919,0.915,0.921,46.16,42.77,48.31,45.24,41.92,47.34,0,0,0,0,0,0,0.503,0,0.073,0.22,0.78,0.22,45.6
-1261274400000,1930,1,1929,4,15,7,0.37,0.0726,0.297,16814.6,109,109,100.1,3,2,2.857142857142857,611.5,571.9,659.9,491.5,451.9,120,120,120,-0.00003185,-0.0001402,0.00008168,0.196,0.182,0.21,491.5,451.9,539.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.235,0.213,0.262,0.0702,0.0604,0.086,0.003,0.0025,0.0037,0.524,0.469,0.635,0.022,0.02,0.027,23.13,22.88,23.25,0.924,0.919,0.94,0.971,0.97,0.98,0.898,0.892,0.921,36.64,33.23,48.31,35.62,32.23,47.34,0,0,0,0,0,0,0.556,0,0.073,0.2,0.8,0.2,45.4
-1260669600000,1930,1,1929,4,16,7,0.378,0.0726,0.305,17185.7,106.6,106.6,102.3,3,3,3,624.8,608.8,647.6,504.8,488.8,120,120,120,-0.00004985,-0.0002499,0.00004167,0.192,0.185,0.197,504.8,488.8,527.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.242,0.233,0.255,0.0724,0.0678,0.0811,0.0031,0.0029,0.0034,0.515,0.489,0.555,0.022,0.021,0.024,23.09,22.95,23.18,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.898,35.15,34.1,36.64,34.1,33.08,35.54,0,0,0,0,0,0,0.568,0,0.073,0.19,0.81,0.19,45.5
-1260064800000,1930,1,1929,4,17,7,0.392,0.07,0.322,18068.1,109.9,109.9,107.5,3,3,3,647.6,647.6,647.6,531.9,527.6,115.7,105,120,0.00001913,0.00001913,0.00001913,0.178,0.162,0.185,531.9,527.6,542.6,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.257,0.255,0.262,0.0828,0.0811,0.0871,0.0035,0.0034,0.0037,0.562,0.555,0.58,0.024,0.024,0.025,22.95,22.93,22.95,0.926,0.925,0.927,0.97,0.97,0.971,0.898,0.898,0.9,36.95,36.64,37.71,35.85,35.54,36.62,0,0,0,0,0,0,0.597,0,0.07,0.18,0.82,0.18,46.1
-1259460000000,1930,2,1929,5,18,7,0.399,0.0635,0.335,18861.7,115,115,112.3,3,3,3,659.5,647.6,673.1,554.5,542.6,105,105,105,0.00005134,-0.00006035,0.0002916,0.159,0.156,0.162,554.5,542.6,568.1,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.268,0.262,0.276,0.0918,0.0871,0.0973,0.0039,0.0037,0.0042,0.602,0.58,0.627,0.026,0.025,0.027,22.86,22.78,22.93,0.928,0.927,0.93,0.973,0.971,0.975,0.903,0.9,0.906,38.47,37.71,39.34,37.42,36.62,38.34,0,0,0,0,0,0,0.624,0,0.064,0.16,0.84,0.16,47.3
-1258855200000,1930,2,1929,5,19,7,0.429,0.0635,0.366,20542.3,124.4,124.4,122.3,3,3,3,709.7,682.3,720.3,604.7,577.3,105,105,105,-0.000301,-0.0004011,-0.00009786,0.148,0.146,0.154,604.7,577.3,615.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.297,0.281,0.303,0.111,0.101,0.115,0.0048,0.0043,0.0049,0.695,0.644,0.715,0.03,0.028,0.031,22.57,22.5,22.73,0.933,0.931,0.934,0.979,0.976,0.98,0.914,0.908,0.916,41.63,39.92,42.3,40.76,38.95,41.46,0,0,0,0,0,0,0.679,0,0.063,0.15,0.85,0.15,47.9
-1258250400000,1930,2,1929,5,20,7,0.45,0.0635,0.386,21584,139,139,128.5,3,3,3,743.6,720.3,803.7,638.6,615.3,105,105,105,-0.0001182,-0.0004759,0.0003034,0.142,0.131,0.146,638.6,615.3,698.7,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.316,0.303,0.35,0.122,0.115,0.14,0.0053,0.0049,0.0061,0.759,0.715,0.874,0.033,0.031,0.038,22.37,22.01,22.5,0.936,0.934,0.94,0.98,0.98,0.98,0.917,0.916,0.921,43.7,42.3,47.26,42.83,41.46,46.32,0,0,0,0,0,0,0.714,0,0.064,0.14,0.86,0.14,48
-1257645600000,1930,2,1929,5,21,7,0.492,0.0677,0.424,23372.8,144.1,144.1,139.1,3,3,3,813,760.5,843.5,701.2,655.5,111.9,105,129,-0.00001544,-0.0004756,0.0004146,0.138,0.126,0.155,701.2,655.5,729.7,990,990,990,967.2,966.9,967.3,22.8,22.7,23.1,0.353,0.326,0.368,0.143,0.127,0.155,0.0062,0.0055,0.0068,0.883,0.79,0.941,0.039,0.034,0.041,21.97,21.81,22.27,0.94,0.937,0.942,0.98,0.98,0.98,0.921,0.919,0.923,47.32,44.73,49.02,46.37,43.84,48.03,0,0,0,0,0,0,0.773,0,0.068,0.14,0.86,0.14,47.5
-1257040800000,1930,3,1929,6,22,7,0.528,0.078,0.45,24181.8,145.2,145.2,143.9,4,3,3.7142857142857144,873.1,847.1,885.1,744.1,718.1,129,129,129,0.00009004,-0.0004875,0.0004143,0.148,0.146,0.152,744.1,718.1,756.1,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.388,0.366,0.398,0.162,0.149,0.168,0.0072,0.0066,0.0074,0.846,0.802,0.921,0.037,0.036,0.041,21.76,21.74,21.79,0.932,0.927,0.941,0.973,0.97,0.98,0.907,0.9,0.922,40.42,37.06,48.13,39.35,35.95,47.17,0,0,0,0,0,0,0.8,0,0.078,0.15,0.85,0.15,45.8
-1256436000000,1930,3,1929,6,23,7,0.546,0.078,0.468,24940.3,148.8,148.8,148.5,4,4,4,903.5,891.9,905.4,774.5,762.9,129,129,129,0.0001096,9.306e-7,0.0001277,0.142,0.142,0.145,774.5,762.9,776.4,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.415,0.405,0.417,0.177,0.171,0.178,0.0079,0.0076,0.0079,0.858,0.833,0.862,0.038,0.037,0.038,21.63,21.62,21.7,0.93,0.929,0.93,0.972,0.971,0.972,0.904,0.902,0.904,38.18,37.69,38.26,37.11,36.6,37.2,0,0,0,0,0,0,0.825,0,0.078,0.14,0.86,0.14,45.7
-1255831200000,1930,3,1929,6,24,7,0.551,0.0723,0.479,25503.2,160.5,160.5,151.8,4,4,4,911.5,905.4,947,791.9,776.4,119.6,107,129,0.0001051,-0.00005297,0.0001499,0.131,0.113,0.142,791.9,776.4,840,990,990,990,967.5,967.5,967.7,22.5,22.3,22.5,0.429,0.417,0.47,0.188,0.178,0.222,0.0084,0.0079,0.0099,0.894,0.862,1,0.04,0.038,0.045,21.56,21.31,21.62,0.931,0.93,0.934,0.974,0.972,0.978,0.907,0.904,0.914,38.97,38.26,41.01,37.95,37.2,40.11,0,0,0,0,0,0,0.843,0,0.072,0.13,0.87,0.13,46.3
-1255226400000,1930,3,1929,6,25,7,0.582,0.0647,0.517,27376.3,165.2,165.2,163,4,4,4,962.5,947,976.8,855.5,840,107,107,107,0.00005281,-0.00005297,0.0001378,0.111,0.11,0.113,855.5,840,869.8,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.484,0.47,0.497,0.234,0.222,0.246,0.011,0.0099,0.011,1.04,1,1.08,0.047,0.045,0.049,21.21,21.12,21.31,0.935,0.934,0.936,0.979,0.978,0.98,0.916,0.914,0.917,41.6,41.01,42.14,40.74,40.11,41.3,0,0,0,0,0,0,0.905,0,0.065,0.11,0.89,0.11,47
-1254621600000,1930,3,1929,6,26,7,0.61,0.074,0.536,28067.5,177.1,177.1,167.1,4,4,4,1009,971.4,1080,886.8,846.4,122.4,107,125,-0.00004979,-0.0004109,0.0001378,0.122,0.11,0.129,886.8,846.4,955,990,990,990,967.9,967.8,968.2,22.1,21.8,22.2,0.519,0.483,0.582,0.259,0.227,0.314,0.012,0.01,0.014,1.13,1.03,1.3,0.051,0.046,0.059,20.96,20.55,21.19,0.936,0.935,0.939,0.979,0.978,0.98,0.917,0.914,0.92,42.65,41.1,45.18,41.77,40.21,44.27,0,0,0,0,0,0,0.928,0,0.074,0.12,0.88,0.12,46
-1254016800000,1930,4,1929,7,27,7,0.638,0.0756,0.563,29163.4,176.1,176.1,173.6,4,4,4,1056,1043,1073,930.6,917.8,125,125,125,-0.0001784,-0.0004109,0.00002522,0.118,0.116,0.12,930.6,917.8,948.3,990,990,990,968.1,968,968.1,21.9,21.9,22,0.56,0.548,0.576,0.295,0.284,0.309,0.013,0.013,0.014,1.24,1.2,1.28,0.056,0.055,0.059,20.69,20.59,20.76,0.938,0.938,0.939,0.98,0.98,0.98,0.919,0.919,0.92,44.28,43.81,44.93,43.4,42.93,44.03,0,0,0,0,0,0,0.964,0,0.075,0.12,0.88,0.12,45.7
-1253412000000,1930,4,1929,7,28,7,0.653,0.0756,0.577,29744.1,179.4,179.4,177,4,4,4,1080,1060,1096,954.8,935,125,125,125,-0.00002771,-0.0003248,0.0004175,0.116,0.114,0.118,954.8,935,971.5,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.582,0.564,0.597,0.314,0.298,0.327,0.014,0.014,0.015,1.3,1.25,1.34,0.059,0.057,0.062,20.55,20.45,20.66,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.92,0.921,45.17,44.45,45.77,44.26,43.56,44.86,0,0,0,0,0,0,0.984,0,0.076,0.12,0.88,0.12,45.5
-1252807200000,1930,4,1929,7,29,7,0.685,0.0756,0.61,30926.1,188.1,188.1,184.1,4,4,4,1133,1108,1167,1008,982.7,125,125,125,-0.0009391,-0.004866,0.004504,0.11,0.107,0.113,1008,982.7,1042,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.648,0.612,0.698,0.361,0.336,0.404,0.017,0.015,0.019,1.46,1.37,1.58,0.067,0.063,0.073,20.22,19.99,20.39,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,46.96,46.16,48,46.02,45.24,47.04,0,0,0,0,0,0,1.02,0,0.075,0.11,0.89,0.11,45.1
-1252202400000,1930,4,1929,7,30,7,0.727,0.0832,0.644,31962,193.7,193.7,190.2,4,4,4,1202,1172,1246,1064,1047,137.6,125,147,0.000823,-0.002427,0.002809,0.114,0.105,0.123,1064,1047,1099,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.732,0.706,0.784,0.433,0.411,0.479,0.02,0.019,0.022,1.67,1.6,1.8,0.078,0.074,0.084,19.8,19.53,19.96,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,48.53,48.01,49.4,47.56,47.05,48.41,0,0,0,0,0,0,1.06,0,0.083,0.11,0.89,0.11,44
-1251597600000,1930,5,1929,8,31,7,0.894,0.0928,0.665,31095.7,191.3,191.3,185.1,4,4,4,1477,1311,1694,1324,1164,153.4,147,192,224,64.08,401.8,0.104,0.0913,0.113,1100,1100,1100,990,990,990,969.4,968.9,970.1,20.6,19.9,21.1,0.871,0.812,0.919,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.83,1.93,0.092,0.086,0.097,18.7,17.96,19.3,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.919,47.22,45.21,48.81,46.27,44.31,47.84,0,0,0,0,0,0,1.03,0,0.229,0.1,0.74,0.26,34.8
-1250992800000,1930,5,1929,8,32,7,1.2,0.116,0.665,28098.1,175.4,175.4,167.3,4,4,4,1991,1746,2162,1799,1554,192,192,192,699.1,454,869.6,0.097,0.0888,0.11,1100,1100,1100,990,990,990,971,970.3,971.5,19,18.5,19.7,0.926,0.923,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.098,0.1,17.03,16.57,17.78,0.929,0.927,0.933,0.98,0.979,0.98,0.91,0.907,0.914,42.67,41.41,44.74,41.81,40.54,43.84,0,0,0,0,0,0,0.929,0,0.535,0.097,0.55,0.45,23.4
-1250388000000,1930,5,1929,8,33,7,1.3,0.152,0.665,27309.2,164.5,164.5,162.6,4,4,4,2147,2077,2188,1895,1801,252,192,276,795.2,700.8,895.8,0.118,0.0878,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.6,16.51,16.77,0.927,0.926,0.928,0.979,0.979,0.98,0.908,0.907,0.909,41.5,41.23,41.96,40.64,40.36,41.13,0,0,0,0,0,0,0.903,0,0.635,0.12,0.51,0.49,21
-1249783200000,1930,5,1929,8,34,7,1.18,0.161,0.665,28295,172.3,172.3,168.4,4,4,4,1948,1832,2067,1682,1584,266.6,210,276,581.6,484.3,691.5,0.137,0.115,0.148,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.14,16.8,17.5,0.93,0.928,0.931,0.98,0.98,0.98,0.911,0.909,0.913,42.96,42.03,43.96,42.11,41.19,43.08,0,0,0,0,0,0,0.936,0,0.515,0.14,0.56,0.44,24
-1249178400000,1930,6,1929,9,35,7,1.05,0.127,0.665,29562.2,179.4,179.4,176,4,4,4,1728,1631,1808,1518,1421,210,210,210,418.4,321.4,497.8,0.122,0.116,0.129,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.924,0.918,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.099,17.84,17.58,18.16,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.913,0.916,44.89,44.18,45.76,43.99,43.29,44.84,0,0,0,0,0,0,0.978,0,0.385,0.12,0.63,0.37,28.2
-1248573600000,1930,6,1929,9,36,7,0.901,0.147,0.665,31003.4,189.5,189.5,184.5,4,4,4,1489,1356,1610,1246,1099,243.6,210,257,145.9,-0.0008068,299.5,0.165,0.13,0.19,1100,1099,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.883,0.825,0.916,0.48,0.478,0.48,0.023,0.023,0.024,1.9,1.84,1.93,0.092,0.088,0.096,18.65,18.23,19.14,0.936,0.935,0.938,0.98,0.98,0.98,0.917,0.916,0.919,47.08,45.95,48.35,46.14,45.03,47.38,0,0,0,0,0,0,1.03,0,0.236,0.16,0.74,0.26,34.4
-1247968800000,1930,6,1929,9,37,7,0.72,0.155,0.565,28360.3,185,185,168.8,4,4,4,1191,1051,1311,934,793.5,257,257,257,0.000042,-0.0016,0.003059,0.217,0.196,0.245,934,793.5,1054,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.613,0.462,0.76,0.304,0.187,0.42,0.014,0.0085,0.02,1.31,0.927,1.67,0.061,0.042,0.079,20.19,19.45,21.01,0.936,0.931,0.939,0.978,0.972,0.98,0.915,0.905,0.92,43.16,38.05,47.18,42.2,36.98,46.24,0,0,0,0,0,0,0.938,0,0.155,0.22,0.78,0.22,39.4
-1247364000000,1930,6,1929,9,38,7,0.612,0.155,0.456,23868.1,146.6,146.6,142.1,4,3,3.7142857142857144,1012,971.4,1043,754.7,714.4,257,257,257,0.00005355,-0.0004109,0.0001772,0.254,0.246,0.265,754.7,714.4,785.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.426,0.39,0.455,0.167,0.147,0.183,0.0076,0.0066,0.0083,0.896,0.869,0.938,0.041,0.039,0.042,21.17,21.05,21.28,0.932,0.928,0.94,0.973,0.97,0.98,0.907,0.901,0.921,39.84,36.88,46.71,38.79,35.78,45.78,0,0,0,0,0,0,0.789,0,0.156,0.25,0.75,0.25,39
-1246759200000,1930,6,1929,9,39,7,0.568,0.14,0.428,22986.3,140.8,140.8,136.8,3,3,3,938.6,858.5,971.4,707.3,631.5,231.3,227,257,0.000006059,-0.0003212,0.0003652,0.247,0.237,0.265,707.3,631.5,730.9,990,990,990,967.7,967.3,967.8,22.3,22.2,22.7,0.38,0.331,0.397,0.146,0.119,0.155,0.0065,0.0053,0.007,0.92,0.764,0.973,0.041,0.034,0.044,21.43,21.28,21.9,0.94,0.935,0.941,0.98,0.98,0.98,0.921,0.916,0.922,46.54,42.29,47.89,45.61,41.44,46.93,0,0,0,0,0,0,0.76,0,0.14,0.25,0.75,0.25,40.5
