datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1185069600000,1932,6,1931,9,37,7,0.591,0.127,0.464,24568.4,161,161,146.2,4,3,3.4285714285714284,976.6,891.9,1073,766.6,681.9,210,210,210,0.0000376,-0.0004109,0.0003652,0.216,0.196,0.235,766.6,681.9,863.3,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.429,0.358,0.516,0.179,0.135,0.241,0.0081,0.006,0.011,0.97,0.858,1.09,0.044,0.038,0.05,21.24,20.78,21.67,0.937,0.932,0.942,0.978,0.974,0.98,0.917,0.908,0.923,44.11,39.14,48.93,43.16,38.13,47.95,0,0,0,0,0,0,0.812,0,0.127,0.21,0.79,0.21,41.6
-1184464800000,1932,6,1931,9,38,7,0.478,0.127,0.351,19308.7,130.8,130.8,114.9,3,3,3,790.7,705.9,876.9,580.7,495.9,210,210,210,0.00001689,-0.0004756,0.0004728,0.267,0.239,0.298,580.7,495.9,666.9,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.3,0.252,0.349,0.101,0.0692,0.13,0.0044,0.003,0.0058,0.669,0.515,0.829,0.029,0.022,0.037,22.27,21.76,22.76,0.93,0.921,0.938,0.975,0.97,0.98,0.907,0.893,0.919,39.28,33.98,44.49,38.31,32.97,43.61,0,0,0,0,0,0,0.639,0,0.127,0.27,0.73,0.27,40.4
-1183860000000,1932,6,1931,9,39,7,0.399,0.121,0.278,15812.4,98.9,98.9,94.12,3,2,2.2857142857142856,660.1,623.8,705.9,460.4,437.6,199.7,186,210,0.00002525,-0.0004011,0.0004728,0.303,0.287,0.324,460.4,437.6,495.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.23,0.215,0.252,0.0621,0.0575,0.0692,0.0026,0.0024,0.003,0.6,0.493,0.667,0.026,0.021,0.028,22.86,22.76,22.99,0.934,0.919,0.941,0.977,0.97,0.98,0.913,0.892,0.922,43.38,33.08,48.64,42.41,32.09,47.66,0,0,0,0,0,0,0.523,0,0.121,0.3,0.7,0.3,39.6
-1183255200000,1932,7,1931,10,40,7,0.348,0.112,0.235,13603.8,87.85,87.85,80.98,2,2,2,575,551,608.8,389,365,186,186,186,0.0001175,-0.0004598,0.0004706,0.324,0.306,0.338,389,365,422.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.189,0.209,0.0478,0.043,0.0546,0.002,0.0018,0.0023,0.513,0.467,0.58,0.022,0.02,0.025,23.3,23.08,23.45,0.932,0.928,0.936,0.978,0.974,0.98,0.911,0.904,0.918,41.41,38.97,44.82,40.49,37.94,43.92,0,0,0,0,0,0,0.45,0,0.113,0.32,0.68,0.32,39.1
-1182650400000,1932,7,1931,10,41,7,0.316,0.112,0.203,11718.3,75.27,75.27,69.75,2,2,2,521.9,494.7,548.2,335.9,308.7,186,186,186,0.00002856,-0.0001756,0.0002534,0.357,0.339,0.376,335.9,308.7,362.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.178,0.169,0.188,0.0372,0.0317,0.0424,0.0015,0.0013,0.0018,0.416,0.369,0.462,0.017,0.015,0.019,23.64,23.47,23.8,0.923,0.918,0.928,0.971,0.97,0.973,0.896,0.89,0.903,35.93,33.07,38.67,34.88,32.08,37.64,0,0,0,0,0,0,0.388,0,0.113,0.35,0.64,0.36,37.1
-1182045600000,1932,7,1931,10,42,7,0.28,0.112,0.167,9654.7,61.06,61.06,57.47,2,2,2,462.3,445.5,479.6,276.3,259.5,186,186,186,0.00001547,-0.000385,0.0003205,0.403,0.388,0.417,276.3,259.5,293.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.151,0.163,0.0253,0.0219,0.0287,0.001,0.0009,0.0012,0.318,0.293,0.345,0.013,0.012,0.014,24,23.9,24.1,0.911,0.907,0.915,0.97,0.97,0.97,0.884,0.88,0.887,29.62,27.83,31.47,28.73,26.99,30.53,0,0,0,0,0,0,0.319,0,0.113,0.4,0.6,0.4,34.5
-1181440800000,1932,7,1931,10,43,7,0.263,0.112,0.151,8696.22,53.41,53.41,51.76,2,2,2,435.1,426.6,442.8,249.1,240.6,186,186,186,0.00001631,-0.0001512,0.0001986,0.428,0.42,0.436,249.1,240.6,256.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.148,0.145,0.151,0.0198,0.0181,0.0214,0.00081,0.00074,0.00088,0.278,0.265,0.289,0.011,0.011,0.012,24.16,24.12,24.21,0.904,0.901,0.906,0.97,0.97,0.97,0.877,0.874,0.879,26.68,25.75,27.53,25.88,24.98,26.7,0,0,0,0,0,0,0.288,0,0.112,0.43,0.57,0.43,33.1
-1180836000000,1932,8,1931,11,44,7,0.249,0.0937,0.155,9005.2,55.97,55.97,53.6,2,2,2,411.2,402.9,422.5,256.2,247.9,155,155,155,0.0002787,-0.0002073,0.0004998,0.377,0.367,0.385,256.2,247.9,267.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.147,0.145,0.151,0.0212,0.0196,0.0235,0.00087,0.0008,0.00096,0.285,0.273,0.302,0.012,0.011,0.012,24.26,24.2,24.31,0.906,0.904,0.909,0.97,0.97,0.97,0.879,0.877,0.882,27.63,26.73,28.85,26.8,25.93,27.99,0,0,0,0,0,0,0.298,0,0.094,0.38,0.62,0.38,36.2
-1180231200000,1932,8,1931,11,45,7,0.233,0.0937,0.139,8076.13,50.81,50.81,48.07,2,2,2,385.6,377.1,398.1,230.6,222.1,155,155,155,0.0000106,-0.0002322,0.0003328,0.402,0.389,0.411,230.6,222.1,243.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.135,0.143,0.0161,0.0144,0.0186,0.00065,0.00058,0.00076,0.249,0.237,0.266,0.01,0.0096,0.011,24.42,24.34,24.48,0.897,0.894,0.902,0.97,0.97,0.97,0.87,0.867,0.875,24.78,23.83,26.19,24.04,23.11,25.4,0,0,0,0,0,0,0.267,0,0.094,0.4,0.6,0.4,34.7
-1179626400000,1932,8,1931,11,46,7,0.221,0.0937,0.127,7727.56,47.16,47.16,46,1,1,1,365,354,370.4,210,199,155,155,155,-0.0002158,-0.0004907,0.0003503,0.425,0.419,0.438,210,199,215.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.133,0.012,0.0099,0.0131,0.00048,0.0004,0.00053,0.455,0.417,0.474,0.018,0.017,0.019,24.32,24.27,24.41,0.937,0.934,0.939,0.98,0.98,0.98,0.919,0.916,0.92,46.94,44.51,48.12,46,43.62,47.16,0,0,0,0,0,0,0.256,0,0.094,0.42,0.57,0.43,35
-1179021600000,1932,8,1931,11,47,7,0.205,0.0937,0.111,6731.39,41.58,41.58,40.07,1,1,1,338.2,329.2,344.6,183.2,174.2,155,155,155,0.0001566,-0.000252,0.0004247,0.459,0.45,0.471,183.2,174.2,189.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.119,0.124,0.00832,0.00742,0.00896,0.00033,0.0003,0.00036,0.368,0.341,0.387,0.015,0.014,0.016,24.54,24.49,24.61,0.929,0.926,0.932,0.978,0.974,0.98,0.909,0.902,0.913,40.98,38.95,42.42,40.07,37.93,41.58,0,0,0,0,0,0,0.223,0,0.094,0.46,0.54,0.46,32.8
-1178416800000,1932,8,1931,11,48,7,0.193,0.081,0.112,6817.56,45.42,45.42,40.58,1,1,1,318.7,309.1,325.7,184.9,168.6,133.9,118,155,-0.0002016,-0.0004305,-0.00004454,0.419,0.365,0.479,184.9,168.6,205.6,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.126,0.00857,0.00686,0.0111,0.00034,0.00027,0.00045,0.372,0.325,0.436,0.015,0.013,0.017,24.63,24.55,24.67,0.93,0.924,0.936,0.976,0.971,0.98,0.908,0.898,0.918,41.55,37.69,46.35,40.58,36.6,45.42,0,0,0,0,0,0,0.225,0,0.081,0.42,0.58,0.42,35.3
-1177812000000,1932,9,1931,12,49,7,0.181,0.0714,0.11,6713.32,42.23,42.23,39.96,1,1,1,299.4,290.5,309.1,181.4,172.5,118,118,118,-0.00003436,-0.0001877,0.0002767,0.394,0.382,0.406,181.4,172.5,191.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.114,0.121,0.00814,0.00725,0.00911,0.00032,0.00029,0.00036,0.358,0.332,0.388,0.014,0.013,0.015,24.74,24.67,24.81,0.929,0.926,0.932,0.977,0.974,0.98,0.908,0.901,0.914,40.88,38.86,43.09,39.96,37.83,42.23,0,0,0,0,0,0,0.222,0,0.071,0.39,0.61,0.39,37.1
-1177207200000,1932,9,1931,12,50,7,0.171,0.0714,0.0995,6038.28,37.83,37.83,35.94,1,1,1,282.5,273.8,290.5,164.5,155.8,118,118,118,0.00004233,-0.0002246,0.0004394,0.418,0.406,0.431,164.5,155.8,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00645,0.00558,0.00725,0.00026,0.00022,0.00029,0.309,0.285,0.332,0.012,0.011,0.013,24.86,24.81,24.92,0.923,0.92,0.926,0.971,0.97,0.974,0.896,0.892,0.901,37.01,35,38.86,35.94,33.95,37.83,0,0,0,0,0,0,0.2,0,0.0715,0.42,0.58,0.42,35.3
-1176602400000,1932,9,1931,12,51,7,0.163,0.0714,0.092,5570.54,33.4,33.4,33.16,1,1,1,270.2,266.8,271.3,152.2,148.8,118,118,118,-0.00008938,-0.0004966,0.0002742,0.437,0.435,0.442,152.2,148.8,153.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.106,0.107,0.00522,0.00488,0.00533,0.00021,0.00019,0.00021,0.276,0.267,0.279,0.011,0.011,0.011,24.94,24.94,24.97,0.918,0.917,0.919,0.97,0.97,0.97,0.891,0.889,0.891,34.18,33.4,34.43,33.16,32.4,33.4,0,0,0,0,0,0,0.184,0,0.071,0.44,0.56,0.44,34.2
-1175997600000,1932,9,1931,12,52,7,0.156,0.0677,0.0881,5333.73,34.95,34.95,31.75,1,1,1,257.7,249.8,266.8,145.7,138.7,112,97,118,-0.0001703,-0.0003641,0.000225,0.434,0.378,0.46,145.7,138.7,159.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.108,0.00457,0.00387,0.00597,0.00018,0.00015,0.00024,0.259,0.242,0.294,0.01,0.0096,0.012,25.01,24.97,25.03,0.915,0.912,0.921,0.97,0.97,0.97,0.888,0.885,0.894,32.73,31.06,36.03,31.75,30.13,34.95,0,0,0,0,0,0,0.176,0,0.0679,0.43,0.56,0.44,34.2
-1175392800000,1932,10,1932,1,1,7,0.145,0.0587,0.086,5216.31,33.41,33.41,31.05,1,1,1,239.2,231.4,249.8,142.2,134.4,97,97,97,0.0001359,-0.0004666,0.0004369,0.406,0.388,0.419,142.2,134.4,152.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.105,0.00422,0.00344,0.00528,0.00017,0.00014,0.00021,0.249,0.23,0.276,0.0098,0.0091,0.011,25.12,25.03,25.18,0.914,0.911,0.918,0.97,0.97,0.97,0.887,0.883,0.891,32.01,30.23,34.44,31.05,29.32,33.41,0,0,0,0,0,0,0.172,0,0.059,0.4,0.59,0.41,36
-1174788000000,1932,10,1932,1,2,7,0.135,0.0587,0.0763,4619.13,28.2,28.2,27.49,1,1,1,223.2,222.3,226.4,126.2,125.3,97,97,97,-0.000101,-0.0001545,0.00008614,0.434,0.428,0.436,126.2,125.3,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.0956,0.0971,0.00262,0.00253,0.00294,0.0001,0.000099,0.00012,0.211,0.209,0.218,0.0083,0.0082,0.0086,25.25,25.22,25.26,0.907,0.907,0.908,0.97,0.97,0.97,0.88,0.879,0.881,28.35,28.13,29.07,27.49,27.29,28.2,0,0,0,0,0,0,0.153,0,0.0587,0.43,0.57,0.43,34.2
-1174183200000,1932,10,1932,1,3,7,0.127,0.0587,0.0681,4088.62,26.88,26.88,24.34,1,1,1,209.6,201.2,220.5,112.6,104.2,97,97,97,-0.00004547,-0.0004812,0.0004565,0.464,0.44,0.482,112.6,104.2,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0882,0.095,0.00126,0.000417,0.00235,0.000049,0.000016,0.000092,0.182,0.165,0.205,0.0071,0.0065,0.0081,25.36,25.27,25.43,0.896,0.889,0.905,0.97,0.97,0.97,0.869,0.862,0.878,25.09,23.09,27.71,24.34,22.39,26.88,0,0,0,0,0,0,0.135,0,0.0589,0.46,0.54,0.46,32.2
-1173578400000,1932,10,1932,1,4,7,0.12,0.0587,0.0609,3612.36,22.39,22.39,21.5,1,1,1,197.6,195.2,201.2,100.6,98.21,97,97,97,0.00003524,-0.00005715,0.0001115,0.491,0.482,0.497,100.6,98.21,104.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0861,0.0882,0.000166,0,0.000417,0.0000065,0,0.000016,0.159,0.154,0.165,0.0062,0.006,0.0065,25.43,25.43,25.44,0.885,0.882,0.889,0.968,0.966,0.97,0.857,0.853,0.862,22.22,21.62,23.09,21.5,20.89,22.39,0,0,0,0,0,0,0.119,0,0.0591,0.49,0.51,0.49,30.1
-1172973600000,1932,10,1932,1,5,7,0.118,0.0566,0.0615,3654.13,21.89,21.89,21.75,1,1,1,195.2,195.2,195.2,101.6,98.21,93.57,93,97,-0.000237,-0.0002798,0.00002018,0.479,0.476,0.497,101.6,98.21,102.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0861,0.0871,0.000189,0,0.000221,0.0000074,0,0.0000086,0.16,0.154,0.161,0.0063,0.006,0.0063,25.43,25.43,25.44,0.886,0.882,0.887,0.968,0.966,0.969,0.858,0.853,0.859,22.46,21.62,22.6,21.75,20.89,21.89,0,0,0,0,0,0,0.121,0,0.0565,0.48,0.52,0.48,31
-1172368800000,1932,11,1932,2,6,7,0.118,0.0495,0.0686,4125.35,28.1,28.1,24.56,1,1,1,195.2,195.2,195.2,113.4,102.2,81.86,67,93,-0.0002798,-0.0002798,-0.0002798,0.419,0.343,0.476,113.4,102.2,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0871,0.0931,0.00134,0.000221,0.00282,0.000052,0.0000086,0.00011,0.183,0.161,0.212,0.0072,0.0063,0.0083,25.41,25.38,25.43,0.896,0.887,0.908,0.969,0.969,0.97,0.868,0.859,0.881,25.33,22.6,28.97,24.56,21.89,28.1,0,0,0,0,0,0,0.136,0,0.0494,0.42,0.58,0.42,35
-1171764000000,1932,11,1932,2,7,7,0.124,0.0405,0.0835,5097.76,34.21,34.21,30.34,1,1,1,205,195.2,222.3,138,128.2,67,67,67,-0.0001533,-0.0003532,0.0001115,0.327,0.301,0.343,138,128.2,155.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0931,0.103,0.0038,0.00282,0.00553,0.00015,0.00011,0.00022,0.236,0.212,0.279,0.0092,0.0083,0.011,25.33,25.19,25.38,0.912,0.908,0.92,0.97,0.97,0.97,0.885,0.881,0.892,31.28,28.97,35.27,30.34,28.1,34.21,0,0,0,0,0,0,0.169,0,0.0405,0.33,0.67,0.33,41.1
-1171159200000,1932,11,1932,2,8,7,0.156,0.0405,0.116,7143.77,45.56,45.56,42.52,1,1,1,258,236.2,271.3,191,169.2,67,67,67,-0.00008033,-0.0004966,0.000285,0.26,0.247,0.284,191,169.2,204.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.108,0.12,0.00921,0.00692,0.0109,0.00036,0.00027,0.00043,0.384,0.317,0.426,0.015,0.012,0.017,24.89,24.79,25.07,0.932,0.925,0.936,0.978,0.973,0.98,0.912,0.9,0.917,43.45,38.47,46.49,42.52,37.42,45.56,0,0,0,0,0,0,0.236,0,0.04,0.26,0.74,0.26,45.8
-1170554400000,1932,11,1932,2,9,7,0.166,0.0533,0.113,6856.34,47.78,47.78,40.81,2,1,1.1428571428571428,274.4,270.3,283.6,186.2,166.3,88.14,67,104,0.00009977,-0.0004966,0.0004394,0.322,0.236,0.385,186.2,166.3,216.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.111,0.124,0.00913,0.00663,0.0133,0.00036,0.00026,0.00053,0.339,0.221,0.461,0.013,0.0088,0.018,24.86,24.71,24.94,0.923,0.892,0.939,0.973,0.97,0.98,0.899,0.865,0.92,38.53,23.63,48.76,37.54,22.92,47.78,0,0,0,0,0,0,0.227,0,0.053,0.32,0.68,0.32,41.3
-1169949600000,1932,12,1932,3,10,7,0.169,0.0606,0.109,6591.79,46.02,46.02,39.24,2,1,1.1428571428571428,279.7,271.3,294.7,179.6,167.3,100.1,77,104,0.0001169,-0.0004966,0.0004394,0.359,0.261,0.383,179.6,167.3,217.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.111,0.126,0.00821,0.00673,0.0135,0.00033,0.00027,0.00054,0.317,0.224,0.362,0.013,0.0089,0.014,24.86,24.79,24.9,0.921,0.892,0.93,0.974,0.97,0.979,0.897,0.866,0.91,36.92,23.72,41.41,35.95,23.01,40.54,0,0,0,0,0,0,0.218,0,0.06,0.36,0.64,0.36,39
-1169344800000,1932,12,1932,3,11,7,0.197,0.0466,0.151,8900.37,60.26,60.26,52.98,2,2,2,326.4,306,360.3,249.4,229,77,77,77,-0.0000757,-0.0004305,0.0004247,0.237,0.214,0.252,249.4,229,283.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.13,0.149,0.0199,0.0158,0.0267,0.0008,0.00063,0.0011,0.268,0.239,0.318,0.011,0.0095,0.013,24.7,24.48,24.83,0.904,0.897,0.913,0.97,0.97,0.97,0.877,0.87,0.886,27.31,25.02,31.06,26.49,24.26,30.13,0,0,0,0,0,0,0.294,0,0.046,0.24,0.77,0.23,45.2
-1168740000000,1932,12,1932,3,12,7,0.232,0.0466,0.185,10944.9,69.16,69.16,65.15,2,2,2,383.7,364.7,402.9,306.7,287.7,77,77,77,0.00004912,-0.0004907,0.0004218,0.201,0.191,0.211,306.7,287.7,325.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.151,0.164,0.0313,0.0275,0.0352,0.0013,0.0011,0.0014,0.355,0.325,0.387,0.014,0.013,0.016,24.33,24.2,24.45,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.887,0.894,33.58,31.53,35.65,32.57,30.59,34.58,0,0,0,0,0,0,0.362,0,0.047,0.2,0.8,0.2,47.2
-1168135200000,1932,12,1932,3,13,7,0.267,0.0503,0.217,12811.6,81.55,81.55,76.26,2,2,2,442.2,413.7,462.6,359,336.7,83.14,77,120,-0.00003404,-0.000385,0.0004728,0.188,0.168,0.259,359,336.7,382.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.168,0.184,0.0418,0.0373,0.0465,0.0017,0.0015,0.0019,0.447,0.406,0.489,0.018,0.017,0.02,23.96,23.84,24.13,0.928,0.924,0.931,0.974,0.97,0.98,0.904,0.896,0.912,39.13,36.81,41.63,38.13,35.7,40.77,0,0,0,0,0,0,0.424,0,0.05,0.19,0.81,0.19,48
-1167530400000,1933,1,1932,4,14,7,0.307,0.0726,0.234,13715.3,94.68,94.68,81.64,2,2,2,507.4,467.2,571.9,387.4,347.2,120,120,120,-0.00003854,-0.0004048,0.0001729,0.237,0.21,0.257,387.4,347.2,451.9,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.19,0.176,0.213,0.0475,0.0394,0.0604,0.002,0.0016,0.0025,0.505,0.429,0.635,0.021,0.018,0.027,23.61,23.19,23.87,0.932,0.925,0.94,0.977,0.971,0.98,0.91,0.898,0.921,41.77,37.6,48.31,40.82,36.51,47.34,0,0,0,0,0,0,0.454,0,0.073,0.24,0.76,0.24,44.7
-1166925600000,1933,1,1932,4,15,7,0.35,0.0726,0.277,15877.4,97.87,97.87,94.51,3,2,2.5714285714285716,578.6,551,601.8,458.6,431,120,120,120,0.00008742,-0.0001402,0.0004706,0.208,0.199,0.218,458.6,431,481.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.206,0.229,0.0617,0.0562,0.0664,0.0026,0.0023,0.0028,0.526,0.45,0.624,0.022,0.019,0.026,23.27,23.21,23.33,0.927,0.917,0.94,0.974,0.97,0.98,0.903,0.89,0.921,39.07,32.39,47.81,38.1,31.42,46.86,0,0,0,0,0,0,0.525,0,0.073,0.21,0.79,0.21,45.4
-1166320800000,1933,1,1932,4,16,7,0.414,0.0726,0.341,19151.7,121.1,121.1,114,3,3,3,684.5,615.6,720.3,564.5,495.6,120,120,120,-0.0001378,-0.0003201,0.00001913,0.176,0.167,0.195,564.5,495.6,600.3,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.276,0.237,0.297,0.0959,0.0691,0.11,0.0041,0.0029,0.0047,0.624,0.499,0.69,0.027,0.021,0.03,22.74,22.53,23.14,0.929,0.922,0.933,0.975,0.97,0.979,0.906,0.894,0.913,38.97,34.55,41.24,38,33.52,40.37,0,0,0,0,0,0,0.633,0,0.073,0.18,0.82,0.18,46.3
-1165716000000,1933,1,1932,4,17,7,0.416,0.0726,0.343,19248.5,118.2,118.2,114.6,3,3,3,687.7,666.8,705.9,567.7,546.8,120,120,120,0.00001024,-0.0004011,0.0004728,0.175,0.17,0.18,567.7,546.8,585.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.278,0.266,0.288,0.0971,0.0887,0.104,0.0042,0.0038,0.0045,0.629,0.59,0.663,0.027,0.025,0.028,22.72,22.61,22.84,0.93,0.927,0.931,0.974,0.971,0.977,0.906,0.901,0.91,39.2,37.87,40.34,38.19,36.79,39.4,0,0,0,0,0,0,0.637,0,0.073,0.17,0.82,0.18,46.3
-1165111200000,1933,1,1932,4,18,7,0.425,0.0799,0.345,19307.9,117.6,117.6,114.9,3,3,3,703.1,684.7,720.3,570.9,564.7,132.1,120,137,-0.000006085,-0.0003201,0.0004728,0.188,0.171,0.195,570.9,564.7,583.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.282,0.276,0.289,0.0984,0.0959,0.103,0.0042,0.0041,0.0045,0.636,0.623,0.66,0.027,0.027,0.028,22.65,22.56,22.74,0.93,0.929,0.931,0.975,0.974,0.976,0.906,0.905,0.909,39.31,38.94,40.14,38.31,37.92,39.19,0,0,0,0,0,0,0.638,0,0.08,0.19,0.81,0.19,45.4
-1164506400000,1933,2,1932,5,19,7,0.449,0.0773,0.372,20743.4,131.5,131.5,123.5,3,3,3,742.3,728.5,760.5,614.4,591.5,127.9,105,137,-0.0002339,-0.0004823,0.0002369,0.172,0.138,0.188,614.4,591.5,655.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.306,0.294,0.326,0.114,0.107,0.127,0.0049,0.0046,0.0055,0.717,0.676,0.79,0.031,0.029,0.034,22.41,22.27,22.51,0.934,0.932,0.937,0.979,0.977,0.98,0.914,0.911,0.919,42.04,40.56,44.73,41.16,39.64,43.84,0,0,0,0,0,0,0.686,0,0.077,0.17,0.83,0.17,46.2
-1163901600000,1933,2,1932,5,20,7,0.48,0.0635,0.416,23045.5,144.1,144.1,137.2,3,3,3,793.6,760.5,834.7,688.6,655.5,105,105,105,-0.00004588,-0.0004756,0.0002369,0.132,0.126,0.138,688.6,655.5,729.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.345,0.326,0.368,0.138,0.127,0.155,0.006,0.0055,0.0068,0.856,0.79,0.941,0.037,0.034,0.041,22.07,21.82,22.27,0.939,0.937,0.942,0.98,0.98,0.98,0.921,0.919,0.923,46.66,44.73,49.02,45.73,43.84,48.03,0,0,0,0,0,0,0.762,0,0.064,0.13,0.87,0.13,48
-1163296800000,1933,2,1932,5,21,7,0.534,0.0635,0.47,25160.7,154,154,149.8,4,4,4,882.4,843.5,906.4,777.4,738.5,105,105,105,0.00003293,-0.0004875,0.0003638,0.119,0.116,0.124,777.4,738.5,801.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.41,0.374,0.432,0.179,0.159,0.191,0.0079,0.007,0.0085,0.856,0.774,0.907,0.038,0.034,0.04,21.71,21.57,21.95,0.93,0.927,0.932,0.973,0.97,0.975,0.905,0.899,0.909,38.48,36.83,39.49,37.44,35.73,38.5,0,0,0,0,0,0,0.832,0,0.064,0.12,0.88,0.12,47.1
-1162692000000,1933,2,1932,5,22,7,0.581,0.0739,0.507,26810.3,163,163,159.6,4,4,4,960.2,924.7,989.5,838.1,818,122.1,105,129,-0.0001208,-0.0004787,0.0001378,0.127,0.111,0.136,838.1,818,860.5,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.471,0.448,0.494,0.22,0.204,0.238,0.0099,0.0092,0.011,1,0.951,1.06,0.045,0.042,0.048,21.26,21.08,21.45,0.934,0.933,0.935,0.978,0.976,0.979,0.913,0.911,0.916,40.8,39.97,41.6,39.9,39.01,40.75,0,0,0,0,0,0,0.887,0,0.074,0.13,0.87,0.13,46.1
-1162087200000,1933,3,1932,6,23,7,0.634,0.078,0.556,28849.7,176.4,176.4,171.7,4,4,4,1048,1023,1080,918.6,893.7,129,129,129,-0.0001032,-0.0004109,0.0001772,0.123,0.119,0.126,918.6,893.7,951,990,990,990,968,968,968.2,22,21.8,22,0.547,0.524,0.577,0.285,0.265,0.311,0.013,0.012,0.014,1.21,1.14,1.29,0.055,0.052,0.059,20.74,20.56,20.89,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,43.81,42.88,45.01,42.93,42.02,44.11,0,0,0,0,0,0,0.954,0,0.078,0.12,0.88,0.12,45.5
-1161482400000,1933,3,1932,6,24,7,0.679,0.078,0.601,30601.9,188.2,188.2,182.2,4,4,4,1123,1083,1172,994.1,953.9,129,129,129,0.001058,-0.0001721,0.004504,0.115,0.11,0.119,994.1,953.9,1043,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.629,0.579,0.697,0.35,0.313,0.406,0.016,0.014,0.019,1.42,1.29,1.58,0.065,0.059,0.074,20.3,19.97,20.54,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.47,45.11,48.02,45.54,44.21,47.06,0,0,0,0,0,0,1.01,0,0.078,0.11,0.89,0.11,45.1
-1160877600000,1933,3,1932,6,25,7,0.757,0.078,0.655,32093.3,194.3,194.3,191,4,4,4,1252,1183,1356,1123,1054,129,129,129,40.02,-0.001621,126.6,0.103,0.0952,0.109,1083,1054,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.772,0.713,0.834,0.457,0.42,0.48,0.021,0.02,0.023,1.75,1.62,1.85,0.082,0.075,0.088,19.56,19.13,19.9,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.73,48.33,49.56,47.76,47.36,48.57,0,0,0,0,0,0,1.06,0,0.102,0.1,0.87,0.13,42.4
-1160272800000,1933,3,1932,6,26,7,0.862,0.0813,0.665,31400.5,188.6,188.6,186.9,4,4,4,1426,1384,1485,1291,1255,134.4,129,148,191.1,154.6,236.9,0.0942,0.0892,0.101,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.866,0.845,0.902,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.86,1.92,0.091,0.089,0.093,18.87,18.65,19.03,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.68,47.07,48.1,46.73,46.13,47.14,0,0,0,0,0,0,1.04,0,0.197,0.094,0.77,0.23,36.4
-1159668000000,1933,4,1932,7,27,7,0.947,0.0895,0.665,30520.9,183.6,183.6,181.7,4,4,4,1565,1511,1617,1417,1363,148,148,148,317.4,263.1,369.4,0.0946,0.0915,0.0979,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.913,0.908,0.917,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.095,0.094,0.096,18.38,18.2,18.56,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.34,45.88,46.83,45.42,44.97,45.89,0,0,0,0,0,0,1.01,0,0.282,0.095,0.7,0.3,32.2
-1159063200000,1933,4,1932,7,28,7,0.929,0.0895,0.665,30689.4,184.2,184.2,182.7,4,4,4,1537,1493,1589,1389,1345,148,148,148,288.5,244.9,341.2,0.0963,0.0931,0.0991,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.91,0.907,0.914,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.094,0.094,0.095,18.47,18.3,18.62,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.6,46.13,46.99,45.67,45.21,46.05,0,0,0,0,0,0,1.01,0,0.264,0.096,0.72,0.28,33
-1158458400000,1933,4,1932,7,29,7,0.87,0.0895,0.665,31311.4,187.9,187.9,186.4,4,4,4,1438,1400,1466,1290,1252,148,148,148,190.2,151.6,218.4,0.103,0.101,0.106,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.876,0.859,0.889,0.48,0.48,0.48,0.023,0.023,0.023,1.89,1.87,1.9,0.091,0.09,0.092,18.82,18.72,18.97,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.55,47.27,47.93,46.59,46.32,46.97,0,0,0,0,0,0,1.04,0,0.205,0.1,0.76,0.24,36
-1157853600000,1933,4,1932,7,30,7,0.802,0.0895,0.664,31969.2,193.4,193.4,190.3,4,4,4,1326,1232,1392,1178,1084,148,148,148,80.87,-0.001089,144.1,0.112,0.106,0.12,1097,1084,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.825,0.772,0.856,0.477,0.459,0.48,0.023,0.021,0.023,1.83,1.75,1.87,0.087,0.082,0.09,19.24,18.99,19.62,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.54,48,49.34,47.57,47.04,48.35,0,0,0,0,0,0,1.06,0,0.138,0.11,0.83,0.17,39.9
-1157248800000,1933,5,1932,8,31,7,0.701,0.116,0.585,29691.2,181.4,181.4,176.7,4,4,4,1159,1126,1195,967.4,933.8,192,192,192,-0.0002941,-0.001621,0.0001341,0.166,0.161,0.171,967.4,933.8,1003,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.609,0.571,0.655,0.324,0.297,0.354,0.015,0.014,0.016,1.35,1.25,1.45,0.062,0.058,0.068,20.25,20.03,20.45,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,45.09,43.91,46.29,44.18,43.03,45.36,0,0,0,0,0,0,0.982,0,0.116,0.17,0.83,0.17,42.4
-1156644000000,1933,5,1932,8,32,7,0.644,0.101,0.543,28165.8,172.4,172.4,167.7,4,4,4,1064,1023,1096,898,875.7,166.3,147,192,-0.00006274,-0.0003248,0.0001772,0.156,0.137,0.178,898,875.7,926.3,990,990,990,968.1,968,968.2,21.9,21.8,22,0.534,0.511,0.557,0.268,0.251,0.291,0.012,0.011,0.013,1.16,1.1,1.23,0.053,0.05,0.056,20.74,20.62,20.93,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,42.77,42.06,43.97,41.91,41.22,43.09,0,0,0,0,0,0,0.931,0,0.101,0.16,0.84,0.16,43.7
-1156039200000,1933,5,1932,8,33,7,0.576,0.0889,0.487,25713.1,164.9,164.9,153.1,4,4,4,951.7,891.9,1023,804.7,744.9,147,147,147,0.00006064,-0.00005297,0.0003652,0.155,0.144,0.165,804.7,744.9,875.7,990,990,990,967.7,967.5,968,22.3,22,22.5,0.446,0.391,0.511,0.197,0.162,0.251,0.0089,0.0072,0.011,0.93,0.799,1.1,0.042,0.035,0.05,21.37,20.93,21.73,0.932,0.927,0.936,0.974,0.97,0.98,0.908,0.899,0.917,39.26,36.8,42.06,38.26,35.69,41.22,0,0,0,0,0,0,0.85,0,0.089,0.15,0.85,0.15,44.6
-1155434400000,1933,5,1932,8,34,7,0.471,0.0889,0.382,21113.1,142.9,142.9,125.7,3,3,3,778.1,702.7,876.9,631.1,555.7,147,147,147,-0.00005699,-0.0004823,0.0003034,0.19,0.168,0.209,631.1,555.7,729.9,990,990,990,967,966.7,967.4,23,22.6,23.3,0.319,0.276,0.377,0.119,0.0923,0.155,0.0052,0.004,0.0069,0.754,0.611,0.951,0.033,0.026,0.042,22.23,21.64,22.68,0.935,0.928,0.941,0.978,0.972,0.98,0.914,0.902,0.923,42.83,38.24,48.62,41.89,37.18,47.65,0,0,0,0,0,0,0.698,0,0.089,0.19,0.81,0.19,44.8
-1154829600000,1933,5,1932,8,35,7,0.38,0.0792,0.301,16952.5,107.5,107.5,100.9,3,2,2.857142857142857,627.9,563.9,682.3,496.9,444.9,131,119,147,-0.00007829,-0.0004598,0.0002916,0.208,0.187,0.227,496.9,444.9,535.3,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.241,0.212,0.264,0.0715,0.059,0.0841,0.003,0.0025,0.0036,0.535,0.463,0.621,0.023,0.019,0.026,23.06,22.8,23.29,0.925,0.918,0.939,0.971,0.97,0.98,0.899,0.891,0.921,36.9,32.87,47.63,35.86,31.89,46.68,0,0,0,0,0,0,0.561,0,0.079,0.21,0.79,0.21,44.6
-1154224800000,1933,6,1932,9,36,7,0.306,0.072,0.234,13666.6,90.83,90.83,81.35,2,2,2,505.2,467.2,551,386.2,348.2,119,119,119,0.0001108,-0.0002799,0.0003105,0.237,0.216,0.255,386.2,348.2,432,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.191,0.178,0.207,0.0472,0.0396,0.0564,0.002,0.0016,0.0024,0.504,0.432,0.594,0.021,0.018,0.025,23.62,23.33,23.87,0.931,0.926,0.938,0.976,0.971,0.98,0.909,0.899,0.919,41.65,37.71,46.34,40.67,36.62,45.42,0,0,0,0,0,0,0.452,0,0.072,0.24,0.76,0.24,44.7
-1153620000000,1933,6,1932,9,37,7,0.269,0.072,0.197,11530.1,72.23,72.23,68.63,2,2,2,445.1,426.6,462.6,326.1,307.6,119,119,119,0.000126,-0.0001512,0.0003205,0.267,0.257,0.279,326.1,307.6,343.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.176,0.0352,0.0315,0.0387,0.0014,0.0013,0.0016,0.394,0.362,0.424,0.016,0.015,0.017,24,23.89,24.12,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.89,0.897,35.38,33.4,37.23,34.32,32.4,36.11,0,0,0,0,0,0,0.381,0,0.072,0.27,0.73,0.27,42.9
-1153015200000,1933,6,1932,9,38,7,0.254,0.072,0.182,10633.2,64.79,64.79,63.29,2,2,2,419.4,408,426.6,300.4,289,119,119,119,0.000005986,-0.0002073,0.0004998,0.284,0.279,0.292,300.4,289,307.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.157,0.164,0.0301,0.0278,0.0315,0.0012,0.0011,0.0013,0.351,0.333,0.362,0.014,0.014,0.015,24.16,24.12,24.23,0.917,0.914,0.918,0.97,0.97,0.97,0.889,0.887,0.89,32.63,31.4,33.4,31.65,30.45,32.4,0,0,0,0,0,0,0.352,0,0.072,0.28,0.72,0.28,41.9
-1152410400000,1933,6,1932,9,39,7,0.238,0.0701,0.168,9867.42,60.91,60.91,58.73,2,2,2,394.3,386.5,408,278.5,270.1,115.9,108,119,0.000225,-0.0002152,0.0004998,0.294,0.279,0.306,278.5,270.1,289,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.15,0.157,0.0257,0.024,0.0278,0.001,0.00097,0.0011,0.316,0.303,0.333,0.013,0.012,0.014,24.31,24.23,24.35,0.912,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.887,30.28,29.35,31.4,29.37,28.47,30.45,0,0,0,0,0,0,0.326,0,0.07,0.29,0.71,0.29,41.5
-1151805600000,1933,7,1932,10,40,7,0.219,0.0653,0.154,9012.5,57.65,57.65,53.65,2,2,2,362,344.6,380.8,254,236.6,108,108,108,0.00008148,-0.0002322,0.0004734,0.299,0.284,0.313,254,236.6,272.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.137,0.15,0.0208,0.0173,0.0246,0.00084,0.0007,0.00099,0.279,0.253,0.306,0.011,0.01,0.012,24.51,24.39,24.62,0.906,0.9,0.911,0.97,0.97,0.97,0.878,0.873,0.883,27.65,25.71,29.71,26.82,24.94,28.82,0,0,0,0,0,0,0.298,0,0.065,0.3,0.7,0.3,41.2
-1151200800000,1933,7,1932,10,41,7,0.203,0.0653,0.137,8078.28,49,49,48.09,2,1,1.8571428571428572,334.9,325.7,340.6,226.9,217.7,108,108,108,0.00005969,-0.000252,0.0003362,0.323,0.317,0.332,226.9,217.7,232.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.136,0.0154,0.0135,0.0165,0.00062,0.00054,0.00066,0.276,0.232,0.479,0.011,0.0093,0.019,24.65,24.49,24.72,0.903,0.894,0.939,0.971,0.97,0.98,0.877,0.867,0.921,28.26,23.96,49.11,27.48,23.24,48.13,0,0,0,0,0,0,0.267,0,0.066,0.32,0.67,0.33,39.8
-1150596000000,1933,7,1932,10,42,7,0.192,0.0653,0.127,7804.4,48.13,48.13,46.45,1,1,1,318,309.1,325.7,210,201.1,108,108,108,-0.0002264,-0.0004305,-0.0001313,0.34,0.332,0.349,210,201.1,217.7,990,990,990,965,964.9,965,25,25,25.1,0.128,0.124,0.13,0.012,0.0102,0.0135,0.00048,0.00041,0.00054,0.452,0.421,0.479,0.018,0.017,0.019,24.56,24.49,24.63,0.937,0.935,0.939,0.98,0.98,0.98,0.919,0.916,0.921,47.4,45.42,49.11,46.45,44.52,48.13,0,0,0,0,0,0,0.258,0,0.065,0.34,0.66,0.34,40.6
-1149991200000,1933,7,1932,10,43,7,0.181,0.0653,0.116,7114.75,44.52,44.52,42.35,1,1,1,299.4,290.5,309.1,191.4,182.5,108,108,108,-0.00003436,-0.0001877,0.0002767,0.361,0.349,0.372,191.4,182.5,201.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.124,0.00915,0.00825,0.0102,0.00036,0.00033,0.00041,0.39,0.362,0.421,0.016,0.014,0.017,24.71,24.63,24.78,0.932,0.93,0.935,0.98,0.979,0.98,0.913,0.91,0.916,43.23,41.23,45.42,42.35,40.35,44.52,0,0,0,0,0,0,0.235,0,0.065,0.36,0.64,0.36,39.3
-1149386400000,1933,7,1932,10,44,7,0.173,0.0575,0.115,7088.92,43.86,43.86,42.2,1,1,1,285.4,273.8,290.5,190.2,180.8,95.14,93,108,-0.00005406,-0.0002246,0.0004394,0.334,0.32,0.372,190.2,180.8,197.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.121,0.00902,0.00808,0.00975,0.00036,0.00032,0.00039,0.384,0.355,0.407,0.015,0.014,0.016,24.77,24.73,24.85,0.932,0.929,0.934,0.98,0.978,0.98,0.913,0.909,0.915,43.08,40.93,44.75,42.2,40.03,43.86,0,0,0,0,0,0,0.234,0,0.058,0.33,0.66,0.34,41
-1148781600000,1933,8,1932,11,45,7,0.16,0.0562,0.104,6340.39,39.41,39.41,37.74,1,1,1,264.4,256.7,271.3,171.4,163.7,93,93,93,-0.0001083,-0.0004966,0.0002742,0.352,0.343,0.362,171.4,163.7,178.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.00714,0.00637,0.00783,0.00028,0.00025,0.00031,0.328,0.305,0.347,0.013,0.012,0.014,24.91,24.87,24.97,0.926,0.923,0.928,0.973,0.97,0.977,0.901,0.895,0.907,38.76,36.98,40.35,37.74,35.87,39.41,0,0,0,0,0,0,0.21,0,0.056,0.35,0.65,0.35,39.6
-1148176800000,1933,8,1932,11,46,7,0.143,0.0562,0.0866,5257.58,33.53,33.53,31.3,1,1,1,236.1,228.5,246.2,143.1,135.5,93,93,93,0.0001555,-0.0004666,0.0004369,0.394,0.378,0.407,143.1,135.5,153.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0996,0.106,0.00431,0.00355,0.00532,0.00017,0.00014,0.00021,0.252,0.233,0.277,0.0099,0.0092,0.011,25.13,25.05,25.2,0.915,0.911,0.919,0.97,0.97,0.97,0.887,0.884,0.891,32.26,30.52,34.57,31.3,29.6,33.53,0,0,0,0,0,0,0.174,0,0.0564,0.39,0.61,0.39,36.8
-1147572000000,1933,8,1932,11,47,7,0.135,0.0562,0.0792,4802.45,28.74,28.74,28.59,1,1,1,224,222.3,224.7,131,129.3,93,93,93,0.00001739,-0.0001545,0.00008614,0.415,0.414,0.418,131,129.3,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.098,0.0974,0.0982,0.0031,0.00293,0.00317,0.00012,0.00011,0.00012,0.223,0.219,0.224,0.0087,0.0086,0.0088,25.23,25.23,25.25,0.909,0.908,0.909,0.97,0.97,0.97,0.882,0.881,0.882,29.47,29.08,29.63,28.59,28.21,28.74,0,0,0,0,0,0,0.159,0,0.0558,0.42,0.59,0.41,35.6
-1146967200000,1933,8,1932,11,48,7,0.132,0.0508,0.0809,4914.85,32.66,32.66,29.26,1,1,1,217.7,206.6,222.3,133.7,127.5,84,72,93,-0.00005496,-0.0004812,0.0004565,0.385,0.326,0.422,133.7,127.5,148.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0968,0.102,0.00337,0.00275,0.00485,0.00013,0.00011,0.00019,0.228,0.215,0.263,0.009,0.0084,0.01,25.27,25.21,25.33,0.91,0.908,0.917,0.97,0.97,0.97,0.883,0.88,0.889,30.16,28.68,33.67,29.26,27.82,32.66,0,0,0,0,0,0,0.163,0,0.0511,0.38,0.61,0.39,37.2
-1146362400000,1933,9,1932,12,49,7,0.123,0.0435,0.0797,4857.27,29.54,29.54,28.91,1,1,1,203.8,201.2,206.6,131.8,129.2,72,72,72,-0.0001639,-0.0003532,0.0001115,0.354,0.349,0.358,131.8,129.2,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0952,0.0972,0.00318,0.00292,0.00346,0.00012,0.00011,0.00014,0.222,0.216,0.229,0.0087,0.0084,0.009,25.36,25.33,25.38,0.91,0.908,0.911,0.97,0.97,0.97,0.882,0.881,0.884,29.81,29.2,30.46,28.91,28.33,29.54,0,0,0,0,0,0,0.161,0,0.0433,0.35,0.65,0.35,39.5
-1145757600000,1933,9,1932,12,50,7,0.12,0.0435,0.0765,4653.53,28.33,28.33,27.7,1,1,1,198.5,195.2,201.2,126.5,123.2,72,72,72,-0.00008028,-0.0002798,0.0001115,0.363,0.358,0.369,126.5,123.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0931,0.0952,0.00265,0.00232,0.00292,0.0001,0.000091,0.00011,0.21,0.203,0.216,0.0082,0.0079,0.0084,25.38,25.38,25.39,0.907,0.905,0.908,0.97,0.97,0.97,0.88,0.878,0.881,28.56,27.76,29.2,27.7,26.93,28.33,0,0,0,0,0,0,0.154,0,0.0435,0.36,0.64,0.36,38.8
-1145152800000,1933,9,1932,12,51,7,0.118,0.0435,0.0742,4506.13,26.93,26.93,26.82,1,1,1,194.8,192.9,195.2,122.8,120.9,72,72,72,-0.0002378,-0.000398,0.0002505,0.37,0.369,0.373,122.8,120.9,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0923,0.0931,0.00228,0.00209,0.00232,0.000089,0.000082,0.000091,0.202,0.198,0.203,0.0079,0.0077,0.0079,25.39,25.39,25.39,0.905,0.903,0.905,0.97,0.97,0.97,0.878,0.876,0.878,27.65,27.18,27.76,26.82,26.37,26.93,0,0,0,0,0,0,0.149,0,0.0438,0.37,0.63,0.37,38.2
-1144548000000,1933,9,1932,12,52,7,0.115,0.0418,0.0735,4454.22,30.06,30.06,26.51,1,1,1,190.7,188.7,193.3,121.6,116.7,69.14,52,72,-0.0001271,-0.0004026,0.0002505,0.362,0.276,0.382,121.6,116.7,136.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0908,0.0944,0.00216,0.00167,0.00367,0.000084,0.000065,0.00014,0.199,0.189,0.23,0.0078,0.0074,0.009,25.38,25.35,25.39,0.903,0.9,0.912,0.97,0.97,0.97,0.876,0.873,0.884,27.33,26.14,30.99,26.51,25.36,30.06,0,0,0,0,0,0,0.147,0,0.0415,0.36,0.64,0.36,38.7
-1143943200000,1933,10,1933,1,1,7,0.112,0.0314,0.0805,4908.29,30.06,30.06,29.22,1,1,1,185.1,178.3,188.7,133.1,126.3,52,52,52,-0.0001977,-0.0004668,0.0003399,0.281,0.276,0.292,133.1,126.3,136.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0907,0.0944,0.00331,0.00263,0.00367,0.00013,0.0001,0.00014,0.222,0.206,0.23,0.0087,0.0081,0.009,25.35,25.35,25.35,0.91,0.907,0.912,0.97,0.97,0.97,0.883,0.88,0.884,30.12,28.48,30.99,29.22,27.62,30.06,0,0,0,0,0,0,0.162,0,0.0315,0.28,0.72,0.28,43.8
-1143338400000,1933,10,1933,1,2,7,0.106,0.0314,0.0741,4490.2,27.36,27.36,26.73,1,1,1,174.5,171.1,177.2,122.5,119.1,52,52,52,-0.0002,-0.0003959,-0.00004406,0.298,0.294,0.304,122.5,119.1,125.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0882,0.0903,0.00225,0.00191,0.00252,0.000088,0.000075,0.000098,0.198,0.191,0.204,0.0077,0.0075,0.008,25.35,25.35,25.35,0.904,0.902,0.907,0.97,0.97,0.97,0.877,0.875,0.879,27.55,26.71,28.21,26.73,25.91,27.36,0,0,0,0,0,0,0.148,0,0.0319,0.3,0.7,0.3,42.4
-1142733600000,1933,10,1933,1,3,7,0.1,0.0314,0.0686,4124.15,25.91,25.91,24.55,1,1,1,165.5,162.8,171.1,113.5,110.8,52,52,52,0.0002543,-0.00004406,0.0004284,0.314,0.304,0.319,113.5,110.8,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0852,0.0882,0.00135,0.00108,0.00191,0.000053,0.000042,0.000075,0.179,0.173,0.191,0.007,0.0068,0.0075,25.35,25.35,25.35,0.897,0.895,0.902,0.97,0.97,0.97,0.87,0.868,0.875,25.31,24.64,26.71,24.55,23.9,25.91,0,0,0,0,0,0,0.136,0,0.0314,0.31,0.69,0.31,41.2
-1142128800000,1933,10,1933,1,4,7,0.1,0.0314,0.0689,4141.84,25.91,25.91,24.65,1,1,1,165.9,158.5,171.1,113.9,106.5,52,52,52,0.0001194,-0.0001349,0.0004284,0.314,0.304,0.328,113.9,106.5,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0837,0.0882,0.00139,0.000654,0.00191,0.000054,0.000026,0.000075,0.18,0.165,0.191,0.007,0.0065,0.0075,25.35,25.35,25.35,0.897,0.891,0.902,0.97,0.97,0.97,0.87,0.864,0.875,25.42,23.6,26.71,24.65,22.9,25.91,0,0,0,0,0,0,0.137,0,0.0311,0.31,0.69,0.31,41.4
-1141524000000,1933,10,1933,1,5,7,0.11,0.0306,0.0793,4832.81,30.52,30.52,28.77,1,1,1,181.8,175,188.7,131.2,125,50.57,50,52,-0.0003173,-0.0004668,-0.0001462,0.279,0.265,0.294,131.2,125,138.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0899,0.0947,0.00312,0.0025,0.00387,0.00012,0.000098,0.00015,0.217,0.203,0.235,0.0085,0.0079,0.0092,25.35,25.34,25.35,0.909,0.907,0.913,0.97,0.97,0.97,0.882,0.879,0.885,29.66,28.18,31.47,28.77,27.33,30.52,0,0,0,0,0,0,0.16,0,0.0307,0.28,0.72,0.28,43.9
-1140919200000,1933,11,1933,2,6,7,0.117,0.0332,0.0834,5097.83,31.51,31.51,30.34,1,1,1,192.8,188.7,199.1,137.9,128.2,54.86,50,67,-0.00005424,-0.0004494,0.0003972,0.284,0.259,0.343,137.9,128.2,142.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0931,0.0962,0.00379,0.00282,0.00429,0.00015,0.00011,0.00017,0.234,0.212,0.245,0.0091,0.0083,0.0096,25.35,25.34,25.38,0.912,0.908,0.915,0.97,0.97,0.97,0.885,0.881,0.887,31.28,28.97,32.48,30.34,28.1,31.51,0,0,0,0,0,0,0.169,0,0.0336,0.28,0.71,0.29,43.6
-1140314400000,1933,11,1933,2,7,7,0.129,0.0405,0.0881,5387.26,34.21,34.21,32.07,1,1,1,212.7,201.2,222.3,145.7,134.2,67,67,67,-0.00006381,-0.0003532,0.0004138,0.315,0.301,0.333,145.7,134.2,155.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.0952,0.103,0.00457,0.00342,0.00553,0.00018,0.00013,0.00022,0.255,0.226,0.279,0.01,0.0088,0.011,25.27,25.19,25.37,0.916,0.911,0.92,0.97,0.97,0.97,0.888,0.883,0.892,33.06,30.4,35.27,32.07,29.49,34.21,0,0,0,0,0,0,0.178,0,0.0409,0.31,0.68,0.32,41.8
-1139709600000,1933,11,1933,2,8,7,0.14,0.0405,0.099,6074.42,38.25,38.25,36.16,1,1,1,230.8,222.3,239.6,163.8,155.3,67,67,67,-0.00001202,-0.0004666,0.0003053,0.291,0.28,0.301,163.8,155.3,172.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.109,0.00638,0.00553,0.00726,0.00025,0.00022,0.00029,0.302,0.279,0.327,0.012,0.011,0.013,25.11,25.04,25.19,0.923,0.92,0.926,0.971,0.97,0.974,0.896,0.892,0.902,37.22,35.27,39.26,36.16,34.21,38.25,0,0,0,0,0,0,0.201,0,0.041,0.29,0.71,0.29,43.4
-1139104800000,1933,11,1933,2,9,7,0.163,0.0431,0.12,7389.8,48.53,48.53,43.99,2,1,1.1428571428571428,270.3,249.8,306,199,182.8,71.29,67,77,0.00006628,-0.0003641,0.0004394,0.264,0.251,0.281,199,182.8,229,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.112,0.13,0.0105,0.00828,0.0158,0.00042,0.00033,0.00063,0.371,0.239,0.448,0.015,0.0095,0.018,24.85,24.7,24.94,0.928,0.897,0.938,0.978,0.97,0.98,0.908,0.87,0.919,41.39,25.02,47.74,40.52,24.26,46.79,0,0,0,0,0,0,0.244,0,0.043,0.26,0.74,0.26,45.3
-1138500000000,1933,12,1933,3,10,7,0.199,0.0466,0.153,9005.24,60.26,60.26,53.6,2,2,2,329.2,309.1,360.3,252.2,232.1,77,77,77,-0.0001167,-0.0004305,0.0004247,0.234,0.214,0.249,252.2,232.1,283.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.131,0.149,0.0204,0.0164,0.0267,0.00082,0.00066,0.0011,0.272,0.243,0.318,0.011,0.0097,0.013,24.68,24.48,24.81,0.905,0.898,0.913,0.97,0.97,0.97,0.878,0.871,0.886,27.63,25.36,31.06,26.8,24.6,30.13,0,0,0,0,0,0,0.298,0,0.046,0.23,0.77,0.23,45.3
-1137895200000,1933,12,1933,3,11,7,0.232,0.0629,0.169,9950.02,64.23,64.23,59.23,2,2,2,384.1,364.7,408,280.1,260.7,104,104,104,0.0001004,-0.0004907,0.0004998,0.271,0.255,0.285,280.1,260.7,304,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.151,0.144,0.159,0.026,0.0221,0.0308,0.0011,0.00089,0.0013,0.316,0.287,0.354,0.013,0.012,0.014,24.36,24.21,24.49,0.912,0.908,0.917,0.97,0.97,0.97,0.885,0.881,0.89,30.53,28.42,33.11,29.61,27.57,32.11,0,0,0,0,0,0,0.329,0,0.063,0.27,0.73,0.27,42.9
-1137290400000,1933,12,1933,3,12,7,0.268,0.0629,0.205,12027.5,75.81,75.81,71.59,2,2,2,442.9,413.7,462.6,338.9,309.7,104,104,104,0.00004249,-0.000385,0.0004728,0.235,0.225,0.251,338.9,309.7,358.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.161,0.179,0.0378,0.0319,0.0417,0.0015,0.0013,0.0017,0.413,0.363,0.448,0.017,0.015,0.018,23.99,23.87,24.18,0.924,0.918,0.927,0.972,0.97,0.974,0.898,0.891,0.903,36.84,33.72,38.93,35.8,32.71,37.9,0,0,0,0,0,0,0.398,0,0.063,0.23,0.76,0.24,44.9
-1136685600000,1933,12,1933,3,13,7,0.298,0.0629,0.236,13855.4,89.41,89.41,82.47,2,2,2,493.5,467.2,527.3,389.5,363.2,104,104,104,-0.0001286,-0.0004311,0.0001669,0.211,0.197,0.223,389.5,363.2,423.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.19,0.18,0.202,0.0479,0.0426,0.0547,0.002,0.0018,0.0023,0.507,0.456,0.573,0.021,0.019,0.024,23.67,23.45,23.84,0.932,0.928,0.937,0.978,0.975,0.98,0.912,0.905,0.918,42.15,39.41,45.62,41.24,38.42,44.7,0,0,0,0,0,0,0.458,0,0.062,0.21,0.79,0.21,46.5
-1136080800000,1934,1,1933,4,14,7,0.339,0.0726,0.267,15491.6,95.46,95.46,92.21,3,2,2.142857142857143,561.1,537.8,589.2,441.1,417.8,120,120,120,0.000001906,-0.0004598,0.0003105,0.214,0.204,0.223,441.1,417.8,469.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.21,0.201,0.222,0.0582,0.0536,0.0638,0.0024,0.0022,0.0027,0.581,0.459,0.635,0.024,0.019,0.027,23.29,23.19,23.42,0.935,0.918,0.94,0.979,0.97,0.98,0.915,0.891,0.921,44.78,32.8,48.31,43.83,31.82,47.34,0,0,0,0,0,0,0.512,0,0.072,0.21,0.79,0.21,45.7
-1135476000000,1934,1,1933,4,15,7,0.372,0.0726,0.299,16857.1,103.3,103.3,100.3,3,3,3,614.6,589.2,630.1,494.6,469.2,120,120,120,-0.00006825,-0.0002499,0.00006745,0.195,0.19,0.204,494.6,469.2,510.1,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.237,0.222,0.245,0.0695,0.0638,0.0741,0.0029,0.0027,0.0031,0.499,0.459,0.524,0.021,0.019,0.022,23.14,23.06,23.29,0.922,0.918,0.923,0.97,0.97,0.97,0.894,0.891,0.896,34.48,32.8,35.5,33.45,31.82,34.44,0,0,0,0,0,0,0.557,0,0.073,0.2,0.8,0.2,45.3
-1134871200000,1934,1,1933,4,16,7,0.4,0.0726,0.328,18392.3,113.5,113.5,109.5,3,3,3,662.1,647.6,682.3,542.1,527.6,120,120,120,-0.00001765,-0.00009786,0.00007513,0.181,0.176,0.185,542.1,527.6,562.3,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.264,0.255,0.275,0.0869,0.0811,0.0949,0.0037,0.0034,0.0041,0.582,0.555,0.619,0.025,0.024,0.026,22.87,22.75,22.95,0.927,0.925,0.929,0.971,0.97,0.974,0.9,0.898,0.905,37.57,36.64,38.86,36.49,35.54,37.83,0,0,0,0,0,0,0.608,0,0.072,0.18,0.82,0.18,46
-1134266400000,1934,1,1933,4,17,7,0.434,0.0726,0.361,20235.2,124.8,124.8,120.4,3,3,3,717.3,684.7,739.6,597.3,564.7,120,120,120,-0.000135,-0.0004823,0.0004728,0.167,0.162,0.175,597.3,564.7,619.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.295,0.276,0.308,0.108,0.0959,0.116,0.0047,0.0041,0.005,0.684,0.623,0.725,0.029,0.027,0.031,22.55,22.42,22.74,0.933,0.929,0.935,0.978,0.974,0.98,0.912,0.905,0.916,41.05,39.01,42.44,40.15,37.99,41.6,0,0,0,0,0,0,0.669,0,0.073,0.17,0.83,0.17,46.6
-1133661600000,1934,1,1933,4,18,7,0.455,0.0785,0.377,21028.4,126.3,126.3,125.2,3,3,3,752.8,739.6,760.5,623.1,619.6,129.7,120,137,-0.000004329,-0.0004823,0.0002369,0.172,0.16,0.18,623.1,619.6,628.2,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.311,0.308,0.313,0.117,0.116,0.118,0.0051,0.005,0.0051,0.733,0.725,0.741,0.032,0.031,0.032,22.36,22.32,22.42,0.935,0.935,0.935,0.98,0.98,0.98,0.916,0.916,0.917,42.57,42.44,42.96,41.72,41.6,42.1,0,0,0,0,0,0,0.695,0,0.078,0.17,0.83,0.17,46.2
-1133056800000,1934,2,1933,5,19,7,0.482,0.0829,0.399,22067.7,135.1,135.1,131.4,3,3,3,796.4,768.4,817.7,659.4,631.4,137,137,137,0.00004544,-0.0002002,0.0004146,0.172,0.168,0.178,659.4,631.4,680.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.332,0.317,0.345,0.128,0.119,0.134,0.0056,0.0052,0.0059,0.802,0.75,0.843,0.035,0.033,0.037,22.11,21.99,22.28,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,44.68,43.02,45.94,43.79,42.16,45.02,0,0,0,0,0,0,0.73,0,0.083,0.17,0.83,0.17,45.8
-1132452000000,1934,2,1933,5,20,7,0.504,0.0829,0.421,23138.3,139.4,139.4,137.7,3,3,3,833.5,817.7,843.5,696.5,680.7,137,137,137,-0.0003064,-0.0004756,0.0003638,0.164,0.162,0.168,696.5,680.7,706.5,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.354,0.345,0.359,0.139,0.134,0.143,0.0061,0.0059,0.0063,0.874,0.843,0.895,0.038,0.037,0.039,21.89,21.83,21.99,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.922,46.85,45.94,47.41,45.91,45.02,46.47,0,0,0,0,0,0,0.765,0,0.083,0.16,0.84,0.16,45.9
-1131847200000,1934,2,1933,5,21,7,0.623,0.069,0.554,28668.1,191.8,191.8,170.6,4,4,4,1031,885.1,1172,916.5,748.1,114.1,105,137,-0.0005187,-0.0033,0.0004175,0.113,0.0896,0.155,916.5,748.1,1067,990,990,990,968,967.4,968.4,22,21.6,22.6,0.548,0.39,0.719,0.293,0.164,0.437,0.013,0.0073,0.02,1.22,0.802,1.66,0.056,0.036,0.077,20.81,19.9,21.76,0.936,0.927,0.94,0.977,0.97,0.98,0.915,0.9,0.921,43.63,37.01,48.94,42.66,35.9,47.96,0,0,0,0,0,0,0.948,0,0.069,0.11,0.89,0.11,46
-1131242400000,1934,2,1933,5,22,7,0.924,0.0905,0.665,30792.8,194.3,194.3,183.3,4,4,4,1529,1232,1832,1379,1127,149.6,105,183,279,26.99,549.3,0.0966,0.0733,0.12,1100,1100,1100,990,990,990,969.6,968.6,970.6,20.4,19.4,21.4,0.874,0.779,0.926,0.48,0.48,0.48,0.024,0.022,0.025,1.89,1.79,1.94,0.093,0.084,0.1,18.53,17.5,19.58,0.935,0.931,0.939,0.98,0.98,0.98,0.917,0.913,0.92,46.76,43.96,49.57,45.82,43.08,48.58,0,0,0,0,0,0,1.02,0,0.259,0.098,0.72,0.28,33.3
-1130637600000,1934,3,1933,6,23,7,1.4,0.116,0.665,26490.3,168.1,168.1,157.7,4,4,4,2318,1953,2716,2127,1770,191,183,239,1027,669.5,1377,0.0828,0.0713,0.0937,1100,1100,1100,990,990,990,971.9,970.9,972.8,18.1,17.2,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.2,15.23,17.11,0.924,0.916,0.929,0.976,0.971,0.98,0.902,0.889,0.911,40.36,37.61,42.89,39.42,36.51,42.03,0,0,0,0,0,0,0.876,0,0.735,0.083,0.48,0.52,18.9
-1130032800000,1934,3,1933,6,24,7,1.99,0.145,0.665,21996.9,141.7,141.7,130.9,4,4,4,3288,2873,3812,3049,2634,239,239,239,1949,1534,2473,0.0733,0.0627,0.0832,1100,1100,1100,990,990,990,974.1,973.2,975.3,15.9,14.7,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.033,1.94,1.94,1.94,0.12,0.12,0.13,13.91,12.78,14.85,0.899,0.881,0.912,0.97,0.97,0.97,0.872,0.854,0.884,33.75,30.36,36.51,32.73,29.45,35.41,0,0,0,0,0,0,0.727,0,1.325,0.073,0.33,0.67,11.1
-1129428000000,1934,3,1933,6,25,7,2.97,0.145,0.665,12119.9,112.8,112.8,72.14,4,4,4,4911,4008,5513,4672,3769,239,239,239,3572,2669,4174,0.0493,0.0433,0.0596,1100,1100,1100,990.02,990,990.05,977.3,975.7,978.3,12.7,11.7,14.3,0.919,0.908,0.926,0.48,0.48,0.48,0.038,0.034,0.041,1.93,1.92,1.94,0.15,0.14,0.16,10.79,9.824,12.37,0.618,0,0.872,0.693,0,0.97,0.6,0,0.846,18.59,0,29.07,18.04,0,28.2,0,0,2,0,0,0.286,0.401,0.286,2.305,0.049,0.22,0.78,4.08
-1128823200000,1934,3,1933,6,26,7,3.28,0.155,0.665,6615.14,93.25,93.25,39.38,4,4,4,5416,5168,5589,5159,4804,256.9,239,364,4059,3704,4250,0.0476,0.0428,0.0704,1100,1100,1100,990.04,990.02,990.05,978.2,977.8,978.4,11.9,11.6,12.3,0.911,0.906,0.919,0.48,0.48,0.48,0.04,0.039,0.041,1.93,1.92,1.93,0.16,0.16,0.17,9.964,9.717,10.32,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.15,0,24.03,9.844,0,23.31,0,0,4,0,0,0.571,0.219,0.571,2.615,0.047,0.2,0.8,2.02
-1128218400000,1934,4,1933,7,27,7,2.89,0.22,0.665,16640.4,103.7,103.7,99.05,4,4,4,4778,4496,5063,4414,4132,364,364,364,3314,3032,3599,0.0763,0.0719,0.081,1100,1100,1100,990,990,990.01,977.1,976.6,977.6,12.9,12.4,13.4,0.926,0.922,0.926,0.48,0.48,0.48,0.037,0.036,0.039,1.94,1.94,1.94,0.15,0.14,0.16,10.96,10.47,11.47,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.53,24.38,26.72,24.76,23.65,25.92,0,0,0,0,0,0,0.55,0,2.225,0.076,0.23,0.77,5.76
-1127613600000,1934,4,1933,7,28,7,2.51,0.19,0.665,18489.3,114.2,114.2,110.1,4,4,4,4146,3950,4402,3831,3655,314.7,295,364,2731,2555,2938,0.0758,0.0698,0.0845,1100,1100,1100,990,990,990,975.9,975.6,976.4,14.1,13.6,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.11,11.64,12.48,0.868,0.864,0.874,0.97,0.97,0.97,0.842,0.838,0.848,28.36,27.12,29.44,27.51,26.31,28.56,0,0,0,0,0,0,0.611,0,1.845,0.076,0.26,0.74,7.37
-1127008800000,1934,4,1933,7,29,7,2.22,0.178,0.665,20379.5,126.4,126.4,121.3,4,4,4,3671,3467,3886,3376,3172,295,295,295,2276,2072,2491,0.0805,0.0759,0.0851,1100,1100,1100,990,990,990,975,974.6,975.4,15,14.6,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.08,12.62,13.51,0.886,0.877,0.894,0.97,0.97,0.97,0.86,0.851,0.867,31.26,29.86,32.57,30.33,28.97,31.59,0,0,0,0,0,0,0.674,0,1.555,0.08,0.3,0.7,9.18
-1126404000000,1934,4,1933,7,30,7,1.96,0.178,0.665,22209.9,136,136,132.2,4,4,4,3233,3080,3452,2938,2785,295,295,295,1838,1685,2057,0.0914,0.0855,0.0958,1100,1100,1100,990,990,990,974,973.7,974.5,16,15.5,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.01,13.54,14.35,0.901,0.895,0.906,0.97,0.97,0.97,0.874,0.868,0.879,34.07,32.66,35.06,33.05,31.68,34.01,0,0,0,0,0,0,0.734,0,1.295,0.091,0.34,0.66,11.3
-1125799200000,1934,4,1933,7,31,7,1.73,0.192,0.665,23865,145.1,145.1,142.1,4,4,4,2859,2749,2964,2541,2428,317.3,295,321,1441,1328,1569,0.111,0.0995,0.117,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.89,14.63,15.15,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.888,36.61,35.88,37.38,35.51,34.8,36.27,0,0,0,0,0,0,0.789,0,1.065,0.11,0.38,0.62,13.8
-1125194400000,1934,5,1933,8,32,7,1.56,0.194,0.665,25197.6,153.5,153.5,150,4,4,4,2584,2467,2716,2263,2146,321,321,321,1163,1046,1295,0.124,0.118,0.13,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.55,15.23,15.83,0.919,0.916,0.922,0.973,0.971,0.975,0.894,0.889,0.899,38.54,37.61,39.36,37.5,36.51,38.37,0,0,0,0,0,0,0.833,0,0.895,0.12,0.43,0.57,16.2
