datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1124589600000,1934,5,1933,8,33,7,1.35,0.194,0.665,26940.4,164.5,164.5,160.4,4,4,4,2226,2077,2396,1905,1756,321,321,321,804.8,655.8,974.7,0.145,0.134,0.155,1100,1100,1100,990,990,990,971.6,971.3,972.1,18.4,17.9,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.41,16,16.77,0.926,0.924,0.928,0.978,0.976,0.98,0.906,0.901,0.909,40.99,39.87,41.96,40.09,38.91,41.13,0,0,0,0,0,0,0.891,0,0.685,0.14,0.49,0.51,20
-1123984800000,1934,5,1933,8,34,7,1.21,0.167,0.665,28010.4,169.4,169.4,166.7,4,4,4,1999,1917,2067,1723,1641,276,276,276,623.4,540.5,691.5,0.138,0.133,0.144,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.98,16.8,17.23,0.929,0.928,0.93,0.98,0.98,0.98,0.91,0.909,0.911,42.53,42.03,43.21,41.68,41.19,42.35,0,0,0,0,0,0,0.926,0,0.545,0.14,0.55,0.45,23.1
-1123380000000,1934,5,1933,8,35,7,1.07,0.15,0.665,29352.8,179.9,179.9,174.7,4,4,4,1764,1617,1881,1516,1407,247.7,210,276,416.2,307.4,505,0.14,0.122,0.153,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.924,0.917,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.096,0.1,17.72,17.34,18.2,0.932,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.57,43.52,45.88,43.68,42.65,44.97,0,0,0,0,0,0,0.971,0,0.405,0.14,0.62,0.38,27.4
-1122775200000,1934,6,1933,9,36,7,0.871,0.127,0.665,31314,190.2,190.2,186.4,4,4,4,1440,1341,1529,1230,1131,210,210,210,130.3,31.33,218.8,0.146,0.137,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.867,0.824,0.91,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.84,1.92,0.091,0.087,0.094,18.83,18.5,19.19,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.55,46.67,48.52,46.6,45.73,47.55,0,0,0,0,0,0,1.04,0,0.206,0.15,0.76,0.24,36
-1122170400000,1934,6,1933,9,37,7,0.702,0.127,0.575,29100.6,189.5,189.5,173.2,4,4,4,1160,1080,1291,950,870,210,210,210,0.0002949,-0.0004874,0.003059,0.182,0.163,0.194,950,870,1081,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.61,0.522,0.784,0.316,0.246,0.456,0.015,0.011,0.022,1.33,1.1,1.76,0.062,0.05,0.083,20.27,19.43,20.75,0.937,0.935,0.939,0.98,0.979,0.98,0.919,0.916,0.92,44.2,41.39,48.34,43.3,40.52,47.37,0,0,0,0,0,0,0.962,0,0.127,0.18,0.82,0.18,41.5
-1121565600000,1934,6,1933,9,38,7,0.609,0.127,0.482,25270.7,161,161,150.4,4,3,3.7142857142857144,1006,941.1,1073,796.4,731.1,210,210,210,0.00009629,-0.00005157,0.0003652,0.209,0.196,0.223,796.4,731.1,863.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.455,0.395,0.516,0.194,0.156,0.241,0.0088,0.007,0.011,0.983,0.861,1.09,0.045,0.039,0.05,21.11,20.78,21.37,0.935,0.929,0.942,0.976,0.97,0.98,0.913,0.901,0.923,41.99,37.24,48.93,41,36.13,47.95,0,0,0,0,0,0,0.836,0,0.127,0.21,0.79,0.21,41.5
-1120960800000,1934,6,1933,9,39,7,0.502,0.125,0.377,20603.5,137,137,122.6,3,3,3,829.5,733.8,914.1,622.9,547.8,206.6,186,210,-0.0001601,-0.0004756,0.0002369,0.25,0.23,0.276,622.9,547.8,704.1,990,990,990,967.2,966.8,967.6,22.8,22.4,23.2,0.324,0.277,0.37,0.115,0.0891,0.142,0.0051,0.0038,0.0063,0.747,0.602,0.902,0.033,0.026,0.04,22.04,21.54,22.56,0.934,0.927,0.94,0.977,0.971,0.98,0.912,0.9,0.921,41.85,37.45,46.6,40.88,36.35,45.66,0,0,0,0,0,0,0.681,0,0.125,0.25,0.75,0.25,41
-1120356000000,1934,7,1933,10,40,7,0.381,0.112,0.269,15329,103.2,103.2,91.24,3,2,2.2857142857142856,630.4,583,702.7,444.4,397,186,186,186,0.00004104,-0.0003788,0.0004706,0.296,0.265,0.319,444.4,397,516.7,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.221,0.2,0.259,0.0593,0.0494,0.0767,0.0025,0.0021,0.0033,0.562,0.487,0.642,0.024,0.021,0.027,23.02,22.74,23.25,0.932,0.919,0.94,0.977,0.97,0.98,0.911,0.892,0.921,41.8,33.16,47.6,40.87,32.17,46.65,0,0,0,0,0,0,0.507,0,0.112,0.29,0.71,0.29,40.2
-1119751200000,1934,7,1933,10,41,7,0.323,0.112,0.21,12136.8,78.7,78.7,72.24,2,2,2,533.7,505,563.9,347.7,319,186,186,186,0.00002031,-0.0004598,0.0003105,0.349,0.33,0.368,347.7,319,377.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.172,0.193,0.0395,0.0338,0.0456,0.0016,0.0014,0.0019,0.437,0.386,0.491,0.018,0.016,0.021,23.56,23.37,23.74,0.925,0.92,0.93,0.972,0.97,0.977,0.899,0.892,0.909,37.16,34.17,40.29,36.12,33.14,39.35,0,0,0,0,0,0,0.401,0,0.113,0.35,0.65,0.35,37.6
-1119146400000,1934,7,1933,10,42,7,0.287,0.112,0.174,10063,63.07,63.07,59.9,2,2,2,474,459.3,489.3,288,273.3,186,186,186,-0.000111,-0.0004048,0.0004728,0.393,0.38,0.405,288,273.3,303.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.156,0.167,0.0276,0.0247,0.0307,0.0011,0.001,0.0013,0.336,0.313,0.36,0.014,0.013,0.015,23.93,23.84,24.02,0.914,0.91,0.917,0.97,0.97,0.97,0.886,0.883,0.889,30.88,29.3,32.51,29.95,28.42,31.53,0,0,0,0,0,0,0.333,0,0.113,0.39,0.61,0.39,35.1
-1118541600000,1934,7,1933,10,43,7,0.263,0.112,0.151,8709.93,53.98,53.98,51.84,2,2,2,435.5,426.6,445.5,249.5,240.6,186,186,186,0.00003373,-0.0001512,0.0003205,0.427,0.417,0.436,249.5,240.6,259.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.148,0.145,0.151,0.0199,0.0181,0.0219,0.00081,0.00074,0.0009,0.278,0.265,0.293,0.011,0.011,0.012,24.16,24.1,24.21,0.904,0.901,0.907,0.97,0.97,0.97,0.877,0.874,0.88,26.72,25.75,27.83,25.92,24.98,26.99,0,0,0,0,0,0,0.288,0,0.112,0.43,0.57,0.43,33.1
-1117936800000,1934,7,1933,10,44,7,0.252,0.0991,0.153,8859.59,55.52,55.52,52.74,2,2,2,416.5,408,422.5,252.6,236.5,163.9,155,186,0.0001233,-0.0002073,0.0004998,0.393,0.369,0.44,252.6,236.5,265.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.147,0.143,0.151,0.0205,0.0173,0.0231,0.00084,0.00071,0.00094,0.281,0.26,0.298,0.011,0.011,0.012,24.25,24.21,24.28,0.905,0.899,0.909,0.97,0.97,0.97,0.878,0.873,0.881,27.18,25.28,28.62,26.37,24.52,27.76,0,0,0,0,0,0,0.293,0,0.099,0.39,0.61,0.39,35.2
-1117332000000,1934,8,1933,11,45,7,0.236,0.0937,0.142,8293.01,52.94,52.94,49.36,2,1,1.8571428571428572,389.9,370.4,408,234.9,215.4,155,155,155,0.00006528,-0.0002322,0.0004998,0.398,0.38,0.419,234.9,215.4,253,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.133,0.146,0.017,0.0131,0.0206,0.00069,0.00053,0.00084,0.29,0.237,0.474,0.012,0.0096,0.019,24.36,24.27,24.48,0.906,0.894,0.939,0.971,0.97,0.98,0.88,0.867,0.92,28.85,23.83,48.12,28.05,23.11,47.16,0,0,0,0,0,0,0.274,0,0.094,0.4,0.6,0.4,35.1
-1116727200000,1934,8,1933,11,46,7,0.213,0.0937,0.119,7241.1,47.16,47.16,43.1,1,1,1,351.7,340.6,370.4,196.7,185.6,155,155,155,0.0001728,-0.0004907,0.0004734,0.441,0.419,0.455,196.7,185.6,215.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.126,0.123,0.133,0.01,0.00856,0.0131,0.0004,0.00034,0.00053,0.411,0.375,0.474,0.017,0.015,0.019,24.43,24.27,24.52,0.934,0.93,0.939,0.98,0.979,0.98,0.915,0.911,0.92,43.99,41.53,48.12,43.1,40.67,47.16,0,0,0,0,0,0,0.239,0,0.094,0.44,0.56,0.44,34
-1116122400000,1934,8,1933,11,47,7,0.197,0.0937,0.103,6236.11,37.93,37.93,37.12,1,1,1,325.8,323.6,329.2,170.8,168.6,155,155,155,-0.0003036,-0.0004305,-0.0001651,0.476,0.471,0.479,170.8,168.6,174.2,990,990,990,965,965,965,25,25,25,0.117,0.117,0.119,0.00708,0.00686,0.00742,0.00028,0.00027,0.0003,0.331,0.325,0.341,0.013,0.013,0.014,24.64,24.61,24.66,0.925,0.924,0.926,0.972,0.971,0.974,0.899,0.898,0.902,38.18,37.69,38.95,37.12,36.6,37.93,0,0,0,0,0,0,0.206,0,0.094,0.48,0.52,0.48,31.7
-1115517600000,1934,8,1933,11,48,7,0.186,0.0874,0.0989,5989.41,41.55,41.55,35.65,1,1,1,308,302.3,311.8,163.6,151,144.4,118,155,-0.00004222,-0.0001877,0.0001219,0.468,0.386,0.507,163.6,151,188,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.12,0.00636,0.0051,0.0088,0.00025,0.0002,0.00035,0.311,0.277,0.378,0.012,0.011,0.015,24.75,24.69,24.79,0.922,0.918,0.931,0.973,0.97,0.98,0.897,0.89,0.913,36.63,33.69,42.4,35.65,32.68,41.55,0,0,0,0,0,0,0.198,0,0.0871,0.47,0.53,0.47,32.2
-1114912800000,1934,9,1933,12,49,7,0.171,0.0714,0.1,6078.44,37.83,37.83,36.18,1,1,1,283.5,273.8,290.5,165.5,155.8,118,118,118,0.00004079,-0.0002246,0.0004394,0.416,0.406,0.431,165.5,155.8,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.114,0.00655,0.00558,0.00725,0.00026,0.00022,0.00029,0.312,0.285,0.332,0.012,0.011,0.013,24.85,24.81,24.92,0.923,0.92,0.926,0.972,0.97,0.974,0.897,0.892,0.901,37.24,35,38.86,36.18,33.95,37.83,0,0,0,0,0,0,0.201,0,0.071,0.42,0.58,0.42,35.5
-1114308000000,1934,9,1933,12,50,7,0.161,0.0714,0.0896,5417.98,33.4,33.4,32.25,1,1,1,266.1,258.8,271.3,148.1,140.8,118,118,118,-0.0000848,-0.0004966,0.0002742,0.444,0.435,0.456,148.1,140.8,153.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.107,0.00481,0.00408,0.00533,0.00019,0.00016,0.00021,0.266,0.247,0.279,0.011,0.0098,0.011,24.97,24.94,25.02,0.916,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.891,33.25,31.55,34.43,32.25,30.61,33.4,0,0,0,0,0,0,0.179,0,0.0714,0.44,0.56,0.44,33.7
-1113703200000,1934,9,1933,12,51,7,0.155,0.0714,0.084,5070.81,30.61,30.61,30.18,1,1,1,256.9,249.8,258.8,138.9,131.8,118,118,118,-0.0002455,-0.0003641,0.000225,0.459,0.456,0.472,138.9,131.8,140.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0997,0.103,0.00389,0.00318,0.00408,0.00015,0.00013,0.00016,0.243,0.226,0.247,0.0096,0.0089,0.0098,25.03,25.02,25.08,0.913,0.909,0.913,0.97,0.97,0.97,0.885,0.882,0.886,31.12,29.47,31.55,30.18,28.59,30.61,0,0,0,0,0,0,0.168,0,0.071,0.46,0.54,0.46,32.7
-1113098400000,1934,9,1933,12,52,7,0.148,0.0714,0.0762,4581,30.13,30.13,27.27,1,1,1,244,236.2,256.7,126,118.2,118,118,118,0.0001586,-0.0002435,0.0004369,0.484,0.46,0.5,126,118.2,138.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0976,0.0949,0.102,0.0026,0.00182,0.00387,0.0001,0.000072,0.00015,0.213,0.196,0.242,0.0084,0.0077,0.0096,25.13,25.03,25.19,0.905,0.901,0.912,0.97,0.97,0.97,0.878,0.874,0.885,28.11,26.29,31.06,27.27,25.51,30.13,0,0,0,0,0,0,0.151,0,0.0718,0.48,0.51,0.49,31
-1112493600000,1934,10,1934,1,1,7,0.137,0.0587,0.0782,4734.72,30.07,30.07,28.18,1,1,1,226.3,222.3,234.8,129.3,125.3,97,97,97,-0.0001405,-0.0004666,0.00008614,0.429,0.413,0.436,129.3,125.3,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.0956,0.1,0.00293,0.00253,0.00378,0.00012,0.000099,0.00015,0.218,0.209,0.238,0.0086,0.0082,0.0094,25.22,25.15,25.26,0.908,0.907,0.912,0.97,0.97,0.97,0.881,0.879,0.885,29.05,28.13,31,28.18,27.29,30.07,0,0,0,0,0,0,0.157,0,0.0588,0.43,0.57,0.43,34.6
-1111888800000,1934,10,1934,1,2,7,0.124,0.0587,0.0653,3909.16,26.88,26.88,23.27,1,1,1,205,195.2,220.5,108,98.21,97,97,97,-0.00006552,-0.0004812,0.0004565,0.474,0.44,0.497,108,98.21,123.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0861,0.095,0.000828,0,0.00235,0.000032,0,0.000092,0.173,0.154,0.205,0.0068,0.006,0.0081,25.39,25.27,25.44,0.892,0.882,0.905,0.969,0.966,0.97,0.865,0.853,0.878,24,21.62,27.71,23.27,20.89,26.88,0,0,0,0,0,0,0.129,0,0.0587,0.47,0.53,0.47,31.5
-1111284000000,1934,10,1934,1,3,7,0.115,0.0566,0.0586,3454.44,23.68,23.68,20.56,1,1,1,190.5,182.7,195.2,96.91,88.78,93.57,73,97,-0.00007925,-0.0004668,0.00002018,0.491,0.4,0.522,96.91,88.78,109.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0827,0.0877,0.000139,0,0.00097,0.0000054,0,0.000038,0.152,0.139,0.174,0.0059,0.0054,0.0068,25.43,25.39,25.44,0.881,0.872,0.894,0.965,0.962,0.97,0.85,0.838,0.867,21.29,19.31,24.42,20.56,18.56,23.68,0,0,0,0,0,0,0.114,0,0.0564,0.49,0.51,0.49,30
-1110679200000,1934,10,1934,1,4,7,0.114,0.0442,0.0697,4200.88,26.59,26.59,25.01,1,1,1,188.2,178.3,194.8,115.2,105.3,73,73,73,-0.00002852,-0.000398,0.0003972,0.388,0.375,0.409,115.2,105.3,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0861,0.0919,0.00152,0.000528,0.00218,0.000059,0.000021,0.000085,0.185,0.165,0.199,0.0072,0.0065,0.0078,25.39,25.39,25.39,0.898,0.89,0.904,0.97,0.97,0.97,0.871,0.863,0.877,25.78,23.33,27.41,25.01,22.63,26.59,0,0,0,0,0,0,0.139,0,0.0443,0.39,0.61,0.39,36.8
-1110074400000,1934,10,1934,1,5,7,0.127,0.0421,0.0848,5176.94,34.21,34.21,30.82,1,1,1,209.8,199.1,222.3,140.2,126.1,69.57,67,73,-0.00004691,-0.0004494,0.0004565,0.333,0.301,0.367,140.2,126.1,155.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0934,0.103,0.00402,0.00261,0.00553,0.00016,0.0001,0.00022,0.242,0.209,0.279,0.0095,0.0081,0.011,25.3,25.19,25.39,0.913,0.907,0.92,0.97,0.97,0.97,0.886,0.88,0.892,31.77,28.48,35.27,30.82,27.62,34.21,0,0,0,0,0,0,0.171,0,0.0422,0.33,0.67,0.33,40.8
-1109469600000,1934,11,1934,2,6,7,0.138,0.0428,0.0955,5843.64,37.07,37.07,34.78,1,1,1,228.6,222.3,236.2,157.9,143.2,70.71,67,93,-0.00004332,-0.0004666,0.000285,0.309,0.285,0.394,157.9,143.2,167.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.107,0.00579,0.00432,0.00678,0.00023,0.00017,0.00027,0.287,0.251,0.313,0.011,0.0099,0.012,25.14,25.08,25.19,0.921,0.915,0.924,0.97,0.97,0.972,0.893,0.887,0.899,35.85,32.28,38.14,34.78,31.31,37.07,0,0,0,0,0,0,0.193,0,0.0425,0.31,0.69,0.31,42.3
-1108864800000,1934,11,1934,2,7,7,0.156,0.0562,0.0994,6063.41,39.17,39.17,36.09,1,1,1,257.3,239.6,270.3,164.3,146.6,93,93,93,0.00004078,-0.0002435,0.0003053,0.362,0.344,0.388,164.3,146.6,177.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.103,0.114,0.00643,0.00466,0.00773,0.00025,0.00018,0.00031,0.307,0.26,0.344,0.012,0.01,0.014,24.97,24.88,25.1,0.923,0.916,0.928,0.972,0.97,0.976,0.897,0.889,0.906,37.13,33.07,40.12,36.09,32.08,39.17,0,0,0,0,0,0,0.201,0,0.0566,0.36,0.64,0.36,38.9
-1108260000000,1934,11,1934,2,8,7,0.172,0.0562,0.116,7156.32,47.27,47.27,42.6,1,1,1,285.1,270.3,306,192.1,177.3,93,93,93,-0.00008625,-0.0004966,0.0002767,0.327,0.304,0.344,192.1,177.3,213,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.114,0.126,0.00942,0.00773,0.0126,0.00037,0.00031,0.0005,0.391,0.344,0.46,0.016,0.014,0.018,24.77,24.61,24.88,0.932,0.928,0.938,0.979,0.976,0.98,0.913,0.906,0.919,43.51,40.12,48.24,42.6,39.17,47.27,0,0,0,0,0,0,0.237,0,0.056,0.33,0.67,0.33,41.6
-1107655200000,1934,11,1934,2,9,7,0.232,0.0606,0.172,10060.9,71.02,71.02,59.89,2,2,2,383.7,311.8,455.7,283.6,218.8,100.1,93,118,0.0000083,-0.000252,0.0004734,0.263,0.22,0.298,283.6,218.8,337.7,990,990,990,965.3,965,965.7,24.7,24.3,25,0.152,0.128,0.174,0.0267,0.0138,0.0375,0.0011,0.00055,0.0015,0.325,0.227,0.413,0.013,0.0091,0.017,24.37,23.94,24.81,0.911,0.893,0.924,0.97,0.97,0.97,0.884,0.866,0.896,30.87,23.77,36.61,29.94,23.05,35.51,0,0,0,0,0,0,0.333,0,0.06,0.26,0.74,0.26,43.4
-1107050400000,1934,12,1934,3,10,7,0.26,0.0714,0.189,11035.9,67.8,67.8,65.69,2,2,2,429.9,422.5,440,311.9,304.5,118,118,118,-0.0001058,-0.0002073,0.00008533,0.275,0.268,0.279,311.9,304.5,322,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.162,0.168,0.0324,0.0309,0.0344,0.0013,0.0013,0.0014,0.369,0.357,0.386,0.015,0.015,0.016,24.1,24.03,24.14,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,33.86,33.07,34.95,32.84,32.07,33.9,0,0,0,0,0,0,0.365,0,0.071,0.27,0.73,0.27,42.4
-1106445600000,1934,12,1934,3,11,7,0.272,0.0714,0.201,11744.4,72.46,72.46,69.91,2,2,2,450.2,442.8,462.6,332.2,324.8,118,118,118,0.0001763,-0.000385,0.0004728,0.262,0.255,0.266,332.2,324.8,344.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.169,0.176,0.0364,0.035,0.0389,0.0015,0.0014,0.0016,0.404,0.391,0.425,0.017,0.016,0.017,23.97,23.89,24.02,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.894,0.897,36.03,35.24,37.34,34.95,34.19,36.23,0,0,0,0,0,0,0.388,0,0.071,0.26,0.74,0.26,43.2
-1105840800000,1934,12,1934,3,12,7,0.288,0.0714,0.216,12662.8,77.68,77.68,75.37,2,2,2,475.7,462.6,486,357.7,344.6,118,118,118,-0.00005198,-0.0004048,0.0001669,0.248,0.243,0.255,357.7,344.6,368,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.176,0.184,0.0415,0.0389,0.0436,0.0017,0.0016,0.0018,0.449,0.425,0.468,0.018,0.017,0.019,23.81,23.75,23.89,0.927,0.925,0.929,0.973,0.97,0.976,0.902,0.897,0.906,38.72,37.34,39.81,37.69,36.23,38.84,0,0,0,0,0,0,0.419,0,0.072,0.25,0.75,0.25,44
-1105236000000,1934,12,1934,3,13,7,0.318,0.0714,0.247,14456.4,91.05,91.05,86.05,2,2,2,526,494.7,551,408,376.7,118,118,118,-0.00009303,-0.0004311,0.0003105,0.225,0.214,0.239,408,376.7,433,990,990,990,966,965.8,966.1,24,23.9,24.2,0.199,0.188,0.207,0.0516,0.0453,0.0566,0.0021,0.0019,0.0024,0.545,0.484,0.596,0.023,0.02,0.025,23.49,23.32,23.69,0.935,0.93,0.938,0.98,0.978,0.98,0.916,0.91,0.919,43.92,40.71,46.45,43.02,39.8,45.52,0,0,0,0,0,0,0.478,0,0.071,0.22,0.78,0.22,45.5
-1104631200000,1934,12,1934,3,14,7,0.341,0.0823,0.258,15049,91.05,91.05,89.58,2,2,2,563.2,551,571.9,427.2,423.8,136,118,139,0.00001164,-0.0004598,0.0003105,0.241,0.214,0.247,427.2,423.8,433,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.207,0.206,0.209,0.0554,0.0548,0.0566,0.0023,0.0023,0.0024,0.585,0.578,0.597,0.025,0.024,0.025,23.28,23.23,23.32,0.937,0.937,0.938,0.98,0.98,0.98,0.918,0.918,0.919,45.7,45.34,46.45,44.79,44.44,45.52,0,0,0,0,0,0,0.498,0,0.083,0.24,0.76,0.24,44.1
-1104026400000,1935,1,1934,4,15,7,0.364,0.0791,0.285,16329.9,103.3,103.3,97.2,3,2,2.4285714285714284,602.7,571.9,630.1,471.8,432.9,130.9,120,139,-0.00008935,-0.0003788,0.00008168,0.218,0.19,0.243,471.8,432.9,510.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.227,0.209,0.245,0.0648,0.0566,0.0741,0.0027,0.0024,0.0031,0.58,0.504,0.65,0.024,0.021,0.027,23.11,23.06,23.23,0.932,0.922,0.94,0.976,0.97,0.98,0.91,0.894,0.922,42.3,34.75,48.58,41.3,33.71,47.61,0,0,0,0,0,0,0.54,0,0.079,0.22,0.78,0.22,44.9
-1103421600000,1935,1,1934,4,16,7,0.41,0.0726,0.337,18905.8,117.6,117.6,112.5,3,3,3,677.4,647.6,702.7,557.4,527.6,120,120,120,-0.00001199,-0.0002035,0.00007513,0.177,0.171,0.185,557.4,527.6,582.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.255,0.287,0.093,0.0811,0.103,0.004,0.0034,0.0044,0.61,0.555,0.657,0.026,0.024,0.028,22.78,22.63,22.95,0.928,0.925,0.931,0.973,0.97,0.976,0.904,0.898,0.909,38.54,36.64,40.14,37.51,35.54,39.19,0,0,0,0,0,0,0.625,0,0.073,0.18,0.82,0.18,46.1
-1102816800000,1935,1,1934,4,17,7,0.45,0.0726,0.377,21080.7,131.8,131.8,125.5,3,3,3,744,712.1,779.4,624,592.1,120,120,120,-0.00008371,-0.0004823,0.0004146,0.161,0.154,0.169,624,592.1,659.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.31,0.292,0.33,0.117,0.107,0.128,0.0051,0.0046,0.0056,0.734,0.674,0.8,0.032,0.029,0.035,22.39,22.18,22.58,0.935,0.932,0.938,0.98,0.978,0.98,0.916,0.911,0.919,42.7,40.73,44.83,41.83,39.82,43.93,0,0,0,0,0,0,0.697,0,0.073,0.16,0.84,0.16,46.8
-1102212000000,1935,1,1934,4,18,7,0.505,0.0835,0.421,23130.1,141.2,141.2,137.7,3,3,3,834.5,803.7,876.9,696.5,681.5,138,120,162,-0.00008691,-0.0004875,0.0003638,0.165,0.144,0.192,696.5,681.5,714.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.354,0.344,0.369,0.14,0.134,0.147,0.0061,0.0059,0.0065,0.876,0.847,0.918,0.038,0.037,0.041,21.89,21.67,22.04,0.94,0.939,0.941,0.98,0.98,0.98,0.921,0.92,0.922,46.83,45.76,48.03,45.89,44.85,47.07,0,0,0,0,0,0,0.765,0,0.084,0.17,0.83,0.17,45.8
-1101607200000,1935,2,1934,5,19,7,0.559,0.098,0.461,24597.1,153.5,153.5,146.4,4,3,3.5714285714285716,923.9,885.1,971.4,761.9,723.1,162,162,162,0.0000585,-0.0003321,0.0004143,0.176,0.167,0.183,761.9,723.1,809.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.411,0.376,0.454,0.171,0.152,0.198,0.0077,0.0067,0.0089,0.918,0.818,0.99,0.041,0.036,0.044,21.49,21.27,21.63,0.935,0.928,0.942,0.976,0.97,0.98,0.912,0.9,0.923,42.72,36.99,49.18,41.7,35.88,48.2,0,0,0,0,0,0,0.813,0,0.098,0.18,0.82,0.18,44
-1101002400000,1935,2,1934,5,20,7,0.637,0.0829,0.554,28745.2,180.3,180.3,171.1,4,4,4,1053,989.5,1117,916.5,852.5,137,137,137,-0.00001437,-0.0004787,0.0002965,0.13,0.123,0.138,916.5,852.5,980,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.544,0.486,0.603,0.283,0.232,0.334,0.013,0.01,0.015,1.2,1.04,1.36,0.055,0.047,0.063,20.73,20.37,21.1,0.937,0.935,0.94,0.98,0.979,0.98,0.919,0.915,0.921,43.66,41.24,45.99,42.78,40.36,45.07,0,0,0,0,0,0,0.951,0,0.083,0.13,0.87,0.13,45.1
-1100397600000,1935,2,1934,5,21,7,0.755,0.0915,0.635,31297.6,191.3,191.3,186.3,4,4,4,1248,1128,1414,1097,990.7,151.3,137,162,46.12,-0.0004956,152.1,0.121,0.115,0.135,1050,990.7,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.733,0.619,0.856,0.417,0.343,0.48,0.02,0.016,0.023,1.64,1.4,1.87,0.077,0.064,0.09,19.68,18.92,20.3,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,47.52,46.34,48.81,46.57,45.42,47.83,0,0,0,0,0,0,1.03,0,0.12,0.12,0.84,0.16,41.5
-1099792800000,1935,2,1934,5,22,7,0.998,0.118,0.665,30038.6,184.7,184.7,178.8,4,4,4,1650,1485,1832,1455,1323,195,162,239,354.7,222.9,493.3,0.117,0.0976,0.14,1100,1100,1100,990,990,990,970,969.4,970.6,20,19.4,20.6,0.91,0.887,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.096,0.092,0.1,18.11,17.5,18.66,0.934,0.931,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.61,43.96,47.11,44.7,43.08,46.17,0,0,0,0,0,0,0.993,0,0.333,0.12,0.67,0.33,30.1
-1099188000000,1935,3,1934,6,23,7,1.32,0.145,0.665,27187.9,169.9,169.9,161.8,4,4,4,2175,1902,2450,1936,1663,239,239,239,835.5,563.1,1111,0.111,0.0975,0.126,1100,1100,1100,990,990,990,971.5,970.8,972.2,18.5,17.8,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.55,15.87,17.27,0.926,0.922,0.93,0.978,0.975,0.98,0.906,0.899,0.912,41.36,39.49,43.34,40.46,38.5,42.47,0,0,0,0,0,0,0.899,0,0.655,0.11,0.5,0.5,20.6
-1098583200000,1935,3,1934,6,24,7,1.73,0.145,0.665,23926,152,152,142.4,4,4,4,2854,2517,3279,2615,2278,239,239,239,1515,1178,1940,0.0844,0.0729,0.095,1100,1100,1100,990,990,990,973.2,972.3,974.2,16.8,15.8,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.9,13.91,15.71,0.912,0.901,0.921,0.971,0.97,0.974,0.886,0.873,0.897,36.66,33.78,39.01,35.6,32.76,37.99,0,0,0,0,0,0,0.791,0,1.065,0.084,0.38,0.62,13.8
-1097978400000,1935,3,1934,6,25,7,1.85,0.145,0.665,22948.5,139.2,139.2,136.6,4,4,4,3061,2964,3251,2822,2725,239,239,239,1722,1625,1912,0.0781,0.0735,0.0806,1100,1100,1100,990,990,990,973.7,973.4,974.1,16.3,15.9,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.4,13.97,14.63,0.906,0.901,0.909,0.97,0.97,0.97,0.879,0.874,0.882,35.21,33.95,35.88,34.15,32.94,34.8,0,0,0,0,0,0,0.759,0,1.185,0.078,0.36,0.64,12.4
-1097373600000,1935,3,1934,6,26,7,1.75,0.145,0.665,23709.8,142.8,142.8,141.1,4,4,4,2892,2831,2943,2653,2592,239,239,239,1553,1492,1604,0.0826,0.0812,0.0844,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.8,14.68,14.95,0.911,0.91,0.913,0.97,0.97,0.97,0.884,0.882,0.885,36.37,36.02,36.8,35.28,34.94,35.7,0,0,0,0,0,0,0.784,0,1.085,0.083,0.38,0.62,13.5
-1096768800000,1935,4,1934,7,27,7,1.65,0.131,0.665,24504.7,149,149,145.9,4,4,4,2723,2617,2831,2506,2400,217,217,217,1406,1300,1514,0.0797,0.0766,0.0829,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.21,14.95,15.47,0.915,0.913,0.918,0.971,0.97,0.972,0.889,0.885,0.893,37.56,36.8,38.31,36.47,35.7,37.25,0,0,0,0,0,0,0.81,0,0.985,0.079,0.4,0.6,14.9
-1096164000000,1935,4,1934,7,28,7,1.51,0.131,0.665,25666.3,157,157,152.8,4,4,4,2490,2346,2592,2273,2129,217,217,217,1173,1029,1275,0.0873,0.0837,0.0925,1100,1100,1100,990,990,990,972.3,971.9,972.5,17.7,17.5,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.78,15.53,16.12,0.921,0.919,0.924,0.974,0.973,0.976,0.898,0.894,0.903,39.2,38.48,40.2,38.19,37.43,39.25,0,0,0,0,0,0,0.849,0,0.845,0.087,0.44,0.56,17
-1095559200000,1935,4,1934,7,29,7,1.31,0.125,0.665,27206.6,164.7,164.7,161.9,4,4,4,2169,2067,2310,1962,1850,207.1,148,217,861.6,750.5,993.4,0.0955,0.0716,0.105,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.55,16.21,16.8,0.927,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.909,41.36,40.43,42.03,40.49,39.5,41.19,0,0,0,0,0,0,0.9,0,0.645,0.095,0.51,0.49,20.8
-1094954400000,1935,4,1934,7,30,7,1.22,0.0895,0.665,27940.7,167.5,167.5,166.3,4,4,4,2009,1972,2067,1861,1824,148,148,148,761.3,723.8,819.5,0.0737,0.0716,0.0751,1100,1100,1100,990,990,990,971.1,971,971.3,18.9,18.7,19,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.94,16.8,17.05,0.929,0.928,0.929,0.98,0.98,0.98,0.91,0.909,0.91,42.43,42.03,42.72,41.58,41.19,41.86,0,0,0,0,0,0,0.924,0,0.555,0.073,0.55,0.45,22.9
-1094349600000,1935,4,1934,7,31,7,1.17,0.109,0.665,28396.6,171.3,171.3,169,4,4,4,1927,1860,1972,1747,1668,179.4,148,192,647.3,568.3,723.8,0.0932,0.0751,0.103,1100,1100,1100,990,990,990,970.9,970.6,971,19.1,19,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.2,17.05,17.41,0.93,0.929,0.931,0.98,0.98,0.98,0.911,0.91,0.912,43.12,42.72,43.71,42.26,41.86,42.84,0,0,0,0,0,0,0.939,0,0.505,0.093,0.57,0.43,24.3
-1093744800000,1935,5,1934,8,32,7,1.08,0.116,0.665,29247.6,176.1,176.1,174.1,4,4,4,1782,1726,1832,1590,1534,192,192,192,489.9,434.2,540.3,0.108,0.105,0.111,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.925,0.922,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.1,17.66,17.5,17.85,0.932,0.931,0.933,0.98,0.98,0.98,0.914,0.913,0.914,44.41,43.96,44.92,43.52,43.08,44.02,0,0,0,0,0,0,0.967,0,0.415,0.11,0.62,0.38,27.1
-1093140000000,1935,5,1934,8,33,7,1.02,0.116,0.665,29845.4,179.9,179.9,177.7,4,4,4,1682,1617,1708,1490,1425,192,192,192,389.7,325.4,415.8,0.114,0.112,0.119,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.918,0.913,0.92,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.098,18,17.91,18.21,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.915,0.916,45.32,45.08,45.89,44.41,44.18,44.98,0,0,0,0,0,0,0.987,0,0.355,0.11,0.65,0.35,29.3
-1092535200000,1935,5,1934,8,34,7,0.955,0.116,0.665,30446.1,183,183,181.2,4,4,4,1579,1529,1617,1387,1337,192,192,192,287.4,236.8,325.4,0.122,0.119,0.126,1100,1100,1100,990,990,990,969.7,969.6,969.9,20.3,20.1,20.4,0.91,0.904,0.913,0.48,0.48,0.48,0.024,0.024,0.024,1.92,1.92,1.93,0.095,0.094,0.096,18.33,18.21,18.5,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.23,45.89,46.68,45.31,44.98,45.75,0,0,0,0,0,0,1.01,0,0.29,0.12,0.7,0.3,31.9
-1091930400000,1935,5,1934,8,35,7,0.866,0.119,0.664,31311.6,189.5,189.5,186.4,4,4,4,1432,1291,1511,1235,1081,197.1,192,210,137.9,0.003059,219.1,0.138,0.127,0.163,1097,1081,1100,990,990,990,969.3,968.8,969.5,20.7,20.5,21.2,0.856,0.784,0.892,0.477,0.456,0.48,0.023,0.022,0.023,1.86,1.76,1.91,0.09,0.083,0.093,18.87,18.57,19.43,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.55,46.87,48.34,46.59,45.93,47.37,0,0,0,0,0,0,1.04,0,0.202,0.14,0.77,0.23,36.2
-1091325600000,1935,6,1934,9,36,7,0.673,0.127,0.546,28057.8,177.4,177.4,167,4,4,4,1113,1073,1187,903.4,863.3,210,210,210,-0.00003038,-0.0003248,0.0001341,0.189,0.177,0.196,903.4,863.3,976.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.554,0.516,0.631,0.273,0.241,0.331,0.013,0.011,0.015,1.19,1.09,1.38,0.055,0.05,0.064,20.56,20.13,20.78,0.937,0.935,0.939,0.98,0.978,0.98,0.917,0.915,0.92,42.62,41.13,45.26,41.75,40.24,44.36,0,0,0,0,0,0,0.928,0,0.127,0.19,0.81,0.19,41.7
-1090720800000,1935,6,1934,9,37,7,0.6,0.102,0.499,26161.8,163,163,155.7,4,4,4,992.4,941.1,1060,824.4,780.1,168,161,210,0.0000101,-0.0001378,0.0001772,0.169,0.157,0.198,824.4,780.1,866.8,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.47,0.428,0.507,0.211,0.18,0.243,0.0095,0.0081,0.011,0.982,0.877,1.08,0.044,0.039,0.049,21.16,20.86,21.46,0.933,0.93,0.935,0.976,0.972,0.979,0.91,0.904,0.916,39.89,38.17,41.61,38.93,37.1,40.76,0,0,0,0,0,0,0.865,0,0.101,0.17,0.83,0.17,43.6
-1090116000000,1935,6,1934,9,38,7,0.511,0.0974,0.414,22591.3,143.7,143.7,134.5,4,3,3.142857142857143,845.3,779.4,914.1,684.3,618.4,161,161,161,-0.00004403,-0.0004756,0.0004146,0.191,0.176,0.207,684.3,618.4,753.1,990,990,990,967.3,967,967.6,22.7,22.4,23,0.354,0.314,0.403,0.138,0.116,0.167,0.0061,0.005,0.0074,0.835,0.73,0.958,0.037,0.032,0.043,21.88,21.57,22.25,0.937,0.928,0.941,0.979,0.97,0.98,0.917,0.9,0.923,44.05,37.04,48.53,43.11,35.93,47.56,0,0,0,0,0,0,0.747,0,0.097,0.19,0.81,0.19,44.2
-1089511200000,1935,6,1934,9,39,7,0.407,0.0974,0.31,17404.1,118.1,118.1,103.6,3,2,2.7142857142857144,672.9,618.7,751.7,511.9,457.7,161,161,161,-0.0002156,-0.0004759,0.0002916,0.24,0.214,0.26,511.9,457.7,590.7,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.254,0.223,0.299,0.0777,0.0615,0.106,0.0033,0.0026,0.0046,0.599,0.477,0.679,0.026,0.02,0.029,22.81,22.41,23.08,0.93,0.919,0.941,0.974,0.97,0.98,0.906,0.891,0.922,40.09,32.99,48.97,39.08,32,47.99,0,0,0,0,0,0,0.576,0,0.097,0.24,0.76,0.24,42.8
-1088906400000,1935,7,1934,10,40,7,0.351,0.112,0.238,13774.7,87.85,87.85,81.99,2,2,2,579.7,562.8,608.8,393.7,376.8,186,186,186,0.00004833,-0.0004598,0.0004706,0.321,0.306,0.33,393.7,376.8,422.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.193,0.209,0.0487,0.0454,0.0546,0.002,0.0019,0.0023,0.522,0.489,0.58,0.022,0.021,0.025,23.27,23.08,23.38,0.933,0.93,0.936,0.979,0.976,0.98,0.913,0.908,0.918,41.89,40.18,44.82,41,39.23,43.92,0,0,0,0,0,0,0.456,0,0.113,0.32,0.68,0.32,39.2
-1088301600000,1935,7,1934,10,41,7,0.317,0.112,0.205,11818.1,75.89,75.89,70.35,2,2,2,524.7,486,551,338.7,300,186,186,186,0.00003703,-0.0001756,0.0003105,0.355,0.338,0.383,338.7,300,365,990,990,990,966,965.8,966.1,24,23.9,24.2,0.179,0.166,0.189,0.0377,0.03,0.043,0.0016,0.0012,0.0018,0.421,0.355,0.467,0.018,0.015,0.02,23.62,23.45,23.86,0.924,0.916,0.928,0.971,0.97,0.974,0.897,0.889,0.904,36.22,32.16,38.97,35.17,31.19,37.94,0,0,0,0,0,0,0.391,0,0.112,0.35,0.65,0.35,37.3
-1087696800000,1935,7,1934,10,42,7,0.279,0.112,0.167,9627.16,61.06,61.06,57.3,2,2,2,461.5,440,479.6,275.5,254,186,186,186,-0.00001813,-0.000385,0.0001669,0.403,0.388,0.423,275.5,254,293.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.15,0.163,0.0251,0.0208,0.0287,0.001,0.00085,0.0012,0.317,0.285,0.345,0.013,0.012,0.014,24.01,23.9,24.14,0.911,0.906,0.915,0.97,0.97,0.97,0.883,0.879,0.887,29.54,27.23,31.47,28.65,26.42,30.53,0,0,0,0,0,0,0.318,0,0.112,0.4,0.6,0.4,34.5
-1087092000000,1935,7,1934,10,43,7,0.255,0.112,0.143,8220.04,52.83,52.83,48.93,2,2,2,421.9,408,440,235.9,222,186,186,186,0.00004779,-0.0002073,0.0004998,0.441,0.423,0.456,235.9,222,254,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.15,0.0172,0.0144,0.0208,0.0007,0.00059,0.00085,0.259,0.24,0.285,0.011,0.0098,0.012,24.24,24.14,24.32,0.899,0.894,0.906,0.97,0.97,0.97,0.872,0.867,0.879,25.22,23.66,27.23,24.46,22.95,26.42,0,0,0,0,0,0,0.272,0,0.112,0.44,0.56,0.44,32.2
-1086487200000,1935,7,1934,10,44,7,0.242,0.102,0.14,8144.08,51.85,51.85,48.48,2,1,1.8571428571428572,399.7,389.1,408,231.5,216.9,168.3,155,186,0.0003277,-0.0002152,0.0004998,0.421,0.385,0.462,231.5,216.9,247.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.136,0.145,0.0163,0.0134,0.0196,0.00066,0.00054,0.0008,0.287,0.24,0.483,0.012,0.0098,0.02,24.32,24.1,24.4,0.904,0.894,0.939,0.971,0.97,0.98,0.879,0.867,0.92,28.39,23.66,48.14,27.61,22.95,47.18,0,0,0,0,0,0,0.269,0,0.102,0.42,0.58,0.42,33.7
-1085882400000,1935,8,1934,11,45,7,0.228,0.0937,0.135,7951.15,48.28,48.28,47.33,2,1,1.5714285714285714,377.4,370.4,386.5,222.4,215.4,155,155,155,-0.00009964,-0.0002322,0.0001016,0.411,0.401,0.419,222.4,215.4,231.5,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.136,0.133,0.139,0.0145,0.0131,0.0163,0.00059,0.00053,0.00066,0.343,0.237,0.474,0.014,0.0096,0.019,24.37,24.27,24.48,0.914,0.894,0.939,0.974,0.97,0.98,0.891,0.867,0.92,34.6,23.83,48.12,33.77,23.11,47.16,0,0,0,0,0,0,0.263,0,0.093,0.41,0.59,0.41,34.9
-1085277600000,1935,8,1934,11,46,7,0.212,0.0937,0.118,7211.15,45.94,45.94,42.92,1,1,1,350.8,340.6,364.7,195.8,185.6,155,155,155,0.0001858,-0.0004907,0.0004734,0.442,0.425,0.455,195.8,185.6,209.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.123,0.131,0.0098,0.00856,0.0119,0.00039,0.00034,0.00048,0.408,0.375,0.454,0.016,0.015,0.018,24.44,24.32,24.52,0.933,0.93,0.937,0.98,0.979,0.98,0.915,0.911,0.918,43.8,41.53,46.88,42.92,40.67,45.94,0,0,0,0,0,0,0.238,0,0.094,0.44,0.56,0.44,34
-1084672800000,1935,8,1934,11,47,7,0.201,0.0937,0.107,6479.07,40.67,40.67,38.57,1,1,1,331.8,325.7,340.6,176.8,170.7,155,155,155,-0.00003953,-0.000252,0.0003362,0.467,0.455,0.476,176.8,170.7,185.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.117,0.123,0.00768,0.00707,0.00856,0.00031,0.00028,0.00034,0.349,0.33,0.375,0.014,0.013,0.015,24.59,24.52,24.64,0.927,0.925,0.93,0.975,0.972,0.979,0.904,0.899,0.911,39.55,38.15,41.53,38.57,37.09,40.67,0,0,0,0,0,0,0.214,0,0.094,0.47,0.53,0.47,32.2
-1084068000000,1935,8,1934,11,48,7,0.19,0.0905,0.0991,5984.9,41.55,41.55,35.62,1,1,1,313.6,306,323.6,163.9,154.1,149.7,118,155,-0.0001558,-0.0004305,0.0001219,0.477,0.386,0.501,163.9,154.1,188,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.12,0.00639,0.00541,0.0088,0.00026,0.00022,0.00035,0.312,0.285,0.378,0.012,0.011,0.015,24.72,24.66,24.77,0.922,0.919,0.931,0.972,0.97,0.98,0.896,0.891,0.913,36.65,34.39,42.4,35.62,33.35,41.55,0,0,0,0,0,0,0.198,0,0.0909,0.48,0.52,0.48,31.5
-1083463200000,1935,9,1934,12,49,7,0.178,0.0714,0.107,6538.94,41.55,41.55,38.92,1,1,1,295,290.5,306,177,172.5,118,118,118,-0.000007713,-0.0001877,0.0002767,0.4,0.386,0.406,177,172.5,188,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.12,0.0077,0.00725,0.0088,0.00031,0.00029,0.00035,0.345,0.332,0.378,0.014,0.013,0.015,24.77,24.69,24.81,0.928,0.926,0.931,0.976,0.974,0.98,0.905,0.901,0.913,39.89,38.86,42.4,38.92,37.83,41.55,0,0,0,0,0,0,0.216,0,0.071,0.4,0.6,0.4,36.7
-1082858400000,1935,9,1934,12,50,7,0.169,0.0714,0.0981,5952.52,37.02,37.02,35.43,1,1,1,280.2,271.3,287.2,162.2,153.3,118,118,118,-0.00004331,-0.0004966,0.0004394,0.421,0.411,0.435,162.2,153.3,169.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00622,0.00533,0.00692,0.00025,0.00021,0.00028,0.303,0.279,0.322,0.012,0.011,0.013,24.88,24.83,24.94,0.922,0.919,0.925,0.971,0.97,0.972,0.895,0.891,0.899,36.5,34.43,38.09,35.43,33.4,37.02,0,0,0,0,0,0,0.197,0,0.0709,0.42,0.58,0.42,35.2
-1082253600000,1935,9,1934,12,51,7,0.163,0.0714,0.0912,5517.05,33.17,33.17,32.84,1,1,1,268.8,266.8,270.3,150.8,148.8,118,118,118,0.0001745,0.00004143,0.0002742,0.439,0.437,0.442,150.8,148.8,152.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.106,0.107,0.00508,0.00488,0.00523,0.0002,0.00019,0.00021,0.272,0.267,0.276,0.011,0.011,0.011,24.95,24.94,24.97,0.918,0.917,0.918,0.97,0.97,0.97,0.89,0.889,0.891,33.86,33.4,34.2,32.84,32.4,33.17,0,0,0,0,0,0,0.182,0,0.0718,0.44,0.56,0.44,33.8
-1081648800000,1935,9,1934,12,52,7,0.157,0.0714,0.0852,5144.59,31.19,31.19,30.62,1,1,1,258.9,256.7,261.4,140.9,138.7,118,118,118,-0.0003054,-0.0003641,-0.00007346,0.456,0.451,0.46,140.9,138.7,143.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.104,0.00409,0.00387,0.00434,0.00016,0.00015,0.00017,0.247,0.242,0.254,0.0098,0.0096,0.01,25.02,25,25.03,0.913,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.887,31.57,31.06,32.15,30.62,30.13,31.19,0,0,0,0,0,0,0.17,0,0.0718,0.45,0.54,0.46,32.8
-1081044000000,1935,9,1934,12,53,7,0.15,0.0605,0.09,5462.49,34.95,34.95,32.51,1,1,1,248.8,236.2,256.7,148.8,138.7,100,97,118,0.00007453,-0.0002435,0.0004369,0.402,0.378,0.46,148.8,138.7,159.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.108,0.00488,0.00387,0.00597,0.00019,0.00015,0.00024,0.266,0.242,0.294,0.011,0.0095,0.012,25.05,24.98,25.14,0.917,0.912,0.921,0.97,0.97,0.97,0.889,0.885,0.894,33.52,31.06,36.03,32.51,30.13,34.95,0,0,0,0,0,0,0.181,0,0.06,0.4,0.6,0.4,36.4
-1080439200000,1935,10,1935,1,1,7,0.142,0.0587,0.0835,5064.28,30.39,30.39,30.14,1,1,1,235.1,231.4,236.2,138.1,134.4,97,97,97,0.00006221,-0.0004666,0.000285,0.413,0.411,0.419,138.1,134.4,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0989,0.101,0.00381,0.00344,0.00392,0.00015,0.00014,0.00015,0.239,0.23,0.242,0.0094,0.0091,0.0095,25.15,25.14,25.18,0.912,0.911,0.913,0.97,0.97,0.97,0.885,0.883,0.885,31.08,30.23,31.33,30.14,29.32,30.39,0,0,0,0,0,0,0.167,0,0.0585,0.41,0.59,0.41,35.7
-1079834400000,1935,10,1935,1,2,7,0.135,0.0587,0.0767,4644.62,28.2,28.2,27.65,1,1,1,223.9,222.3,226.4,126.9,125.3,97,97,97,-0.0000322,-0.0001545,0.00008614,0.433,0.428,0.436,126.9,125.3,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0956,0.0971,0.00269,0.00253,0.00294,0.00011,0.000099,0.00012,0.213,0.209,0.218,0.0084,0.0082,0.0086,25.24,25.22,25.26,0.907,0.907,0.908,0.97,0.97,0.97,0.88,0.879,0.881,28.5,28.13,29.07,27.65,27.29,28.2,0,0,0,0,0,0,0.154,0,0.0583,0.43,0.57,0.43,34.4
-1079229600000,1935,10,1935,1,3,7,0.127,0.0587,0.0685,4118.84,26.88,26.88,24.52,1,1,1,210.3,202.2,220.5,113.3,105.2,97,97,97,-0.0001119,-0.0004812,0.0004565,0.462,0.44,0.48,113.3,105.2,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0885,0.095,0.00133,0.000517,0.00235,0.000052,0.00002,0.000092,0.184,0.167,0.205,0.0072,0.0065,0.0081,25.35,25.27,25.42,0.897,0.89,0.905,0.97,0.97,0.97,0.87,0.863,0.878,25.28,23.33,27.71,24.52,22.63,26.88,0,0,0,0,0,0,0.136,0,0.0585,0.46,0.54,0.46,32.4
-1078624800000,1935,10,1935,1,4,7,0.121,0.0576,0.0629,3750.7,23.65,23.65,22.33,1,1,1,199.3,195.2,206.6,104,102.2,95.29,93,97,-0.0001467,-0.0003532,0.0001115,0.478,0.47,0.484,104,102.2,109.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0871,0.0901,0.000397,0.000221,0.00096,0.000016,0.0000086,0.000038,0.165,0.161,0.176,0.0064,0.0063,0.0069,25.42,25.38,25.43,0.889,0.887,0.894,0.969,0.969,0.97,0.861,0.859,0.867,23.04,22.6,24.38,22.33,21.89,23.65,0,0,0,0,0,0,0.124,0,0.0581,0.48,0.52,0.48,31
-1078020000000,1935,11,1935,2,5,7,0.116,0.0562,0.0601,3561.35,21.79,21.79,21.2,1,1,1,192.4,189.2,194.8,99.45,96.24,93,93,93,-0.0001704,-0.000398,-0.000002603,0.483,0.477,0.491,99.45,96.24,101.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.085,0.087,0.0000552,0,0.00018,0.0000022,0,0.000007,0.156,0.151,0.161,0.0061,0.0059,0.0063,25.43,25.43,25.43,0.884,0.88,0.886,0.967,0.965,0.968,0.855,0.85,0.858,21.92,21.12,22.5,21.2,20.39,21.79,0,0,0,0,0,0,0.118,0,0.0559,0.48,0.52,0.48,30.7
-1077415200000,1935,11,1935,2,6,7,0.131,0.0405,0.0901,5513,37.42,37.42,32.82,1,1,1,216,193.3,236.2,149,126.3,67,67,67,-0.00008092,-0.0004812,0.0004565,0.312,0.284,0.347,149,126.3,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0925,0.108,0.0049,0.00263,0.00692,0.00019,0.0001,0.00027,0.264,0.208,0.317,0.01,0.0081,0.012,25.23,25.07,25.38,0.917,0.907,0.925,0.97,0.97,0.973,0.89,0.88,0.9,33.81,28.51,38.47,32.82,27.65,37.42,0,0,0,0,0,0,0.182,0,0.0409,0.31,0.69,0.31,42.1
-1076810400000,1935,11,1935,2,7,7,0.135,0.0405,0.0949,5811.75,34.75,34.75,34.59,1,1,1,224,222.3,224.7,157,155.3,67,67,67,0.00001739,-0.0001545,0.00008614,0.299,0.298,0.301,157,155.3,157.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.103,0.104,0.0057,0.00553,0.00577,0.00022,0.00022,0.00023,0.283,0.279,0.285,0.011,0.011,0.011,25.17,25.17,25.19,0.92,0.92,0.92,0.97,0.97,0.97,0.893,0.892,0.893,35.66,35.27,35.82,34.59,34.21,34.75,0,0,0,0,0,0,0.192,0,0.0401,0.3,0.7,0.3,43
-1076205600000,1935,11,1935,2,8,7,0.141,0.0414,0.0994,6091.66,37.42,37.42,36.26,1,1,1,232.8,224.7,239.6,164.3,157.7,68.43,67,77,0.00005077,-0.0004666,0.0003053,0.294,0.284,0.321,164.3,157.7,169.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.00643,0.00577,0.00692,0.00025,0.00023,0.00027,0.304,0.285,0.317,0.012,0.011,0.012,25.1,25.06,25.17,0.923,0.92,0.925,0.971,0.97,0.973,0.896,0.893,0.9,37.34,35.82,38.47,36.26,34.75,37.42,0,0,0,0,0,0,0.201,0,0.0416,0.29,0.7,0.3,43.2
-1075600800000,1935,12,1935,3,9,7,0.172,0.0466,0.125,7619.1,52.45,52.45,45.35,2,1,1.2857142857142858,284,256.7,323.6,207,179.7,77,77,77,0.00001953,-0.0004305,0.0004394,0.273,0.238,0.3,207,179.7,246.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.113,0.136,0.012,0.00797,0.0193,0.00048,0.00032,0.00077,0.355,0.239,0.46,0.014,0.0095,0.018,24.81,24.68,24.92,0.924,0.897,0.938,0.977,0.97,0.98,0.903,0.87,0.92,39.01,25.02,48.49,38.14,24.26,47.52,0,0,0,0,0,0,0.252,0,0.047,0.27,0.73,0.27,44.3
-1074996000000,1935,12,1935,3,10,7,0.202,0.0582,0.144,8439.78,54.99,54.99,50.24,2,2,2,333.9,329.2,344.6,237.7,225.2,96.29,77,104,-0.0001305,-0.0004585,0.0004247,0.288,0.23,0.316,237.7,225.2,258.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.132,0.141,0.0175,0.015,0.0217,0.0007,0.0006,0.00087,0.253,0.236,0.28,0.01,0.0095,0.011,24.68,24.62,24.72,0.9,0.895,0.908,0.97,0.97,0.97,0.873,0.868,0.88,25.9,24.44,28.35,25.12,23.71,27.5,0,0,0,0,0,0,0.279,0,0.058,0.29,0.71,0.29,41.8
-1074391200000,1935,12,1935,3,11,7,0.224,0.0582,0.166,9763.96,65.74,65.74,58.12,2,2,2,370.7,346.9,386.5,274.5,242.9,96.29,77,104,-0.00001403,-0.0004907,0.0004734,0.261,0.199,0.3,274.5,242.9,309.5,990,990,990,965.3,965.1,965.3,24.7,24.7,24.9,0.148,0.138,0.159,0.0249,0.0186,0.0319,0.001,0.00075,0.0013,0.307,0.261,0.36,0.012,0.01,0.015,24.44,24.31,24.6,0.911,0.903,0.919,0.97,0.97,0.97,0.883,0.876,0.891,29.96,26.46,33.89,29.06,25.66,32.87,0,0,0,0,0,0,0.323,0,0.058,0.26,0.74,0.26,43.6
-1073786400000,1935,12,1935,3,12,7,0.245,0.0466,0.198,11673.6,72.82,72.82,69.49,2,2,2,404.5,389.1,420.3,327.5,312.1,77,77,77,0.0003432,-0.00003692,0.0004998,0.191,0.183,0.198,327.5,312.1,343.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.159,0.17,0.0355,0.0324,0.0387,0.0014,0.0013,0.0016,0.39,0.364,0.418,0.016,0.015,0.017,24.19,24.09,24.29,0.922,0.919,0.925,0.97,0.97,0.971,0.894,0.892,0.898,35.81,34.17,37.51,34.74,33.14,36.41,0,0,0,0,0,0,0.386,0,0.047,0.19,0.81,0.19,47.6
-1073181600000,1935,12,1935,3,13,7,0.266,0.0526,0.213,12542.5,78.93,78.93,74.66,2,2,2,439.2,422.5,462.6,352.2,340,87,77,91,-0.00008597,-0.000385,0.0001986,0.198,0.182,0.211,352.2,340,371.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.171,0.182,0.0404,0.038,0.0443,0.0017,0.0016,0.0018,0.435,0.413,0.47,0.018,0.017,0.019,23.99,23.85,24.08,0.926,0.924,0.93,0.973,0.97,0.977,0.901,0.897,0.908,38.38,37.05,40.4,37.33,35.94,39.46,0,0,0,0,0,0,0.415,0,0.053,0.2,0.8,0.2,47.2
-1072576800000,1936,1,1935,4,14,7,0.293,0.055,0.238,14071.8,89.2,89.2,83.76,2,2,2,485.2,467.2,512.1,394.2,376.2,91,91,91,-0.00002571,-0.0004048,0.0001669,0.188,0.178,0.195,394.2,376.2,421.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.19,0.183,0.199,0.0488,0.0452,0.0542,0.002,0.0019,0.0023,0.514,0.479,0.567,0.021,0.02,0.024,23.7,23.53,23.82,0.933,0.93,0.937,0.98,0.978,0.98,0.914,0.91,0.918,42.75,40.88,45.51,41.88,39.97,44.6,0,0,0,0,0,0,0.465,0,0.055,0.19,0.81,0.19,48
-1071972000000,1936,1,1935,4,15,7,0.323,0.055,0.268,15583.7,95.08,95.08,92.76,3,2,2.2857142857142856,534,512.1,551,443,421.1,91,91,91,-0.0000569,-0.0004311,0.0003105,0.171,0.165,0.178,443,421.1,460,990,990,990,966,965.9,966.1,24,23.9,24.1,0.207,0.199,0.213,0.0586,0.0542,0.062,0.0024,0.0023,0.0026,0.554,0.441,0.63,0.023,0.018,0.026,23.44,23.33,23.53,0.932,0.917,0.94,0.977,0.97,0.98,0.911,0.89,0.921,42.84,32.38,48.51,41.89,31.41,47.54,0,0,0,0,0,0,0.515,0,0.055,0.17,0.83,0.17,48.2
-1071367200000,1936,1,1935,4,16,7,0.346,0.055,0.291,16516.6,102.8,102.8,98.31,3,3,3,572.1,551,595.7,481.1,460,91,91,91,-0.00006266,-0.0004778,0.0003105,0.159,0.153,0.165,481.1,460,504.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.224,0.213,0.238,0.0664,0.062,0.0719,0.0028,0.0026,0.003,0.473,0.441,0.51,0.02,0.018,0.021,23.35,23.21,23.48,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.895,33.78,32.38,35.34,32.77,31.41,34.28,0,0,0,0,0,0,0.546,0,0.055,0.16,0.84,0.16,47.7
-1070762400000,1936,1,1935,4,17,7,0.399,0.0575,0.341,19242.2,120.9,120.9,114.5,3,3,3,659.6,615.6,702.7,564.6,524.6,95,91,105,-0.00008034,-0.0002499,0.00007513,0.144,0.133,0.153,564.6,524.6,597.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.272,0.249,0.293,0.0958,0.0799,0.109,0.0041,0.0034,0.0047,0.619,0.545,0.683,0.026,0.023,0.029,22.84,22.61,23.09,0.929,0.925,0.933,0.974,0.97,0.979,0.906,0.897,0.913,39.18,36.64,41.19,38.18,35.54,40.31,0,0,0,0,0,0,0.636,0,0.058,0.14,0.85,0.15,48.2
-1070157600000,1936,2,1935,5,18,7,0.436,0.0635,0.372,20883.8,129.3,129.3,124.3,3,3,3,720.7,702.7,748.2,615.7,597.7,105,105,105,-0.0001059,-0.0004823,0.00006857,0.146,0.14,0.149,615.7,597.7,643.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.303,0.293,0.319,0.115,0.109,0.123,0.0049,0.0047,0.0053,0.716,0.683,0.767,0.031,0.029,0.033,22.5,22.34,22.61,0.934,0.933,0.937,0.979,0.979,0.98,0.915,0.913,0.918,42.31,41.19,43.99,41.44,40.31,43.11,0,0,0,0,0,0,0.691,0,0.064,0.15,0.85,0.15,47.9
-1069552800000,1936,2,1935,5,19,7,0.465,0.0635,0.402,22346.1,137.4,137.4,133,3,3,3,769.2,760.5,794.3,664.2,655.5,105,105,105,0.0001774,-0.0002002,0.0004146,0.137,0.132,0.138,664.2,655.5,689.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.331,0.326,0.345,0.129,0.127,0.137,0.0056,0.0055,0.006,0.807,0.79,0.855,0.035,0.034,0.037,22.22,22.07,22.27,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.919,0.921,45.24,44.73,46.72,44.34,43.84,45.78,0,0,0,0,0,0,0.739,0,0.063,0.14,0.86,0.14,48.1
-1068948000000,1936,2,1935,5,20,7,0.51,0.0635,0.446,24272.7,151.4,151.4,144.5,4,3,3.4285714285714284,843.1,817.4,891.9,738.1,712.4,105,105,105,-0.0001226,-0.0004967,0.0003638,0.125,0.118,0.128,738.1,712.4,786.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.377,0.358,0.418,0.159,0.146,0.183,0.007,0.0064,0.0081,0.879,0.774,0.941,0.039,0.034,0.041,21.85,21.66,21.95,0.936,0.927,0.942,0.977,0.97,0.98,0.914,0.899,0.923,43.89,36.83,49.02,42.88,35.73,48.03,0,0,0,0,0,0,0.803,0,0.064,0.12,0.87,0.13,47.6
-1068343200000,1936,2,1935,5,21,7,0.585,0.0656,0.52,27433.9,172.3,172.3,163.3,4,4,4,967.9,905.4,1025,859.5,800.4,108.4,105,129,-0.00004281,-0.0004787,0.0001772,0.112,0.103,0.126,859.5,800.4,917.7,990,990,990,967.8,967.5,968,22.2,22,22.5,0.486,0.431,0.538,0.238,0.19,0.284,0.011,0.0085,0.013,1.05,0.904,1.19,0.047,0.04,0.054,21.18,20.83,21.57,0.935,0.932,0.938,0.978,0.975,0.98,0.915,0.908,0.919,41.72,39.45,43.97,40.82,38.46,43.09,0,0,0,0,0,0,0.907,0,0.065,0.11,0.89,0.11,46.9
-1067738400000,1936,3,1935,6,22,7,0.656,0.078,0.578,29754.3,182.7,182.7,177.1,4,4,4,1085,1051,1126,956.2,921.5,129,129,129,0.000003529,-0.0003248,0.0004175,0.119,0.115,0.123,956.2,921.5,996.8,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.583,0.55,0.629,0.315,0.287,0.347,0.014,0.013,0.016,1.3,1.21,1.42,0.06,0.055,0.065,20.53,20.29,20.73,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.18,43.92,46.6,44.28,43.05,45.67,0,0,0,0,0,0,0.984,0,0.078,0.12,0.88,0.12,45.4
-1067133600000,1936,3,1935,6,23,7,0.728,0.101,0.625,31165,191.9,191.9,185.5,4,4,4,1203,1132,1297,1035,989.2,167.6,129,183,2.071,-0.002771,14.49,0.139,0.111,0.156,1033,989.2,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.695,0.634,0.803,0.394,0.341,0.48,0.018,0.016,0.023,1.56,1.41,1.82,0.073,0.065,0.086,19.9,19.35,20.25,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.32,45.91,48.95,46.38,44.99,47.97,0,0,0,0,0,0,1.03,0,0.103,0.14,0.86,0.14,42.8
-1066528800000,1936,3,1935,6,24,7,0.855,0.101,0.665,31490.4,191.4,191.4,187.4,4,4,4,1414,1311,1466,1246,1128,167.6,129,183,146.1,28.08,237.4,0.119,0.088,0.14,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.853,0.808,0.88,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.82,1.9,0.09,0.086,0.092,18.93,18.73,19.3,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.82,47.29,48.82,46.86,46.34,47.84,0,0,0,0,0,0,1.04,0,0.19,0.12,0.78,0.22,36.8
-1065924000000,1936,3,1935,6,25,7,1.02,0.078,0.665,29783.5,184.6,184.6,177.3,4,4,4,1693,1485,1953,1564,1356,129,129,129,463.5,255.9,723.5,0.0769,0.0661,0.0869,1100,1100,1100,990,990,990,970.1,969.4,970.9,19.9,19.1,20.6,0.913,0.891,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.91,1.94,0.097,0.093,0.1,17.97,17.11,18.66,0.933,0.929,0.936,0.98,0.98,0.98,0.915,0.911,0.917,45.23,42.89,47.1,44.32,42.03,46.16,0,0,0,0,0,0,0.985,0,0.355,0.076,0.65,0.35,29.2
-1065319200000,1936,3,1935,6,26,7,1.3,0.116,0.665,27267.4,166.4,166.4,162.3,4,4,4,2155,2004,2294,1963,1875,191.9,129,217,863.2,775.2,977,0.0885,0.0624,0.103,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.58,16.25,16.95,0.927,0.925,0.929,0.979,0.977,0.98,0.907,0.904,0.91,41.45,40.54,42.44,40.58,39.61,41.59,0,0,0,0,0,0,0.902,0,0.635,0.089,0.51,0.49,21
-1064714400000,1936,4,1935,7,27,7,1.43,0.131,0.665,26277.6,158,158,156.4,4,4,4,2367,2310,2396,2150,2093,217,217,217,1050,993.4,1079,0.0917,0.0906,0.0939,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.07,16,16.21,0.924,0.924,0.925,0.976,0.976,0.977,0.902,0.901,0.904,40.06,39.87,40.43,39.1,38.91,39.5,0,0,0,0,0,0,0.869,0,0.765,0.092,0.47,0.53,18.4
