datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1003024800000,1938,3,1937,6,25,7,0.809,0.078,0.663,31897.2,192.2,192.2,189.9,4,4,4,1338,1208,1466,1209,1079,129,129,129,111.6,-0.002427,237.4,0.0969,0.088,0.107,1097,1079,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.823,0.75,0.88,0.476,0.453,0.48,0.023,0.021,0.023,1.83,1.72,1.9,0.087,0.08,0.092,19.21,18.73,19.73,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.921,48.43,47.29,49.04,47.47,46.34,48.05,0,0,0,0,0,0,1.05,0,0.146,0.096,0.82,0.18,39.4
-1002420000000,1938,3,1937,6,26,7,1.25,0.0829,0.665,27816.3,182.2,182.2,165.6,4,4,4,2062,1551,2671,1925,1422,137.1,129,148,824.9,322.2,1423,0.0681,0.0554,0.0832,1100,1100,1100,990,990,990,971.1,969.7,972.7,18.9,17.3,20.3,0.923,0.904,0.926,0.48,0.48,0.48,0.026,0.024,0.028,1.94,1.92,1.94,0.1,0.094,0.11,16.92,15.34,18.43,0.927,0.917,0.935,0.978,0.972,0.98,0.907,0.891,0.917,42.33,37.92,46.49,41.39,36.84,45.56,0,0,0,0,0,0,0.92,0,0.585,0.066,0.53,0.47,22.3
-1001815200000,1938,4,1937,7,27,7,1.86,0.0895,0.665,22900.2,145.3,145.3,136.3,4,4,4,3073,2743,3228,2925,2595,148,148,148,1825,1495,1980,0.0483,0.0459,0.054,1100,1100,1100,990,990,990,973.7,972.9,974,16.3,16,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.37,14.01,15.17,0.906,0.902,0.915,0.97,0.97,0.97,0.879,0.875,0.888,35.13,34.1,37.42,34.08,33.08,36.32,0,0,0,0,0,0,0.757,0,1.195,0.048,0.36,0.64,12.3
-1001210400000,1938,4,1937,7,28,7,1.85,0.131,0.665,22956.2,139.8,139.8,136.6,4,4,4,3059,2943,3186,2842,2726,217,217,217,1742,1626,1869,0.071,0.0681,0.0737,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.4,14.1,14.68,0.907,0.903,0.91,0.97,0.97,0.97,0.879,0.876,0.882,35.22,34.35,36.02,34.16,33.32,34.94,0,0,0,0,0,0,0.759,0,1.185,0.071,0.36,0.64,12.4
-1000605600000,1938,4,1937,7,29,7,1.62,0.131,0.665,24769.7,155.6,155.6,147.4,4,4,4,2672,2396,2932,2455,2179,217,217,217,1355,1079,1615,0.0816,0.074,0.0906,1100,1100,1100,990,990,990,972.7,972.1,973.3,17.3,16.7,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.34,14.71,16,0.917,0.91,0.924,0.972,0.97,0.976,0.891,0.883,0.901,37.92,36.1,39.87,36.86,35.02,38.91,0,0,0,0,0,0,0.819,0,0.955,0.081,0.41,0.59,15.3
-1000000800000,1938,4,1937,7,30,7,1.37,0.136,0.665,26761,160.6,160.6,159.3,4,4,4,2264,2217,2364,2039,1941,225.4,217,276,938.6,841.4,1047,0.0996,0.0918,0.124,1100,1100,1100,990,990,990,971.7,971.6,972,18.3,18,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.32,16.08,16.43,0.925,0.924,0.926,0.978,0.976,0.978,0.905,0.902,0.906,40.74,40.08,41.04,39.82,39.13,40.15,0,0,0,0,0,0,0.885,0,0.705,0.099,0.49,0.51,19.5
-999396000000,1938,5,1937,8,31,7,1.22,0.167,0.665,27952.8,171.3,171.3,166.4,4,4,4,2016,1860,2188,1740,1584,276,276,276,640.4,484.3,811.8,0.137,0.126,0.148,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.95,16.51,17.41,0.929,0.926,0.931,0.98,0.979,0.98,0.91,0.907,0.912,42.45,41.23,43.71,41.6,40.36,42.84,0,0,0,0,0,0,0.924,0,0.555,0.14,0.55,0.45,22.9
-998791200000,1938,5,1937,8,32,7,1.08,0.131,0.665,29260.7,176.7,176.7,174.2,4,4,4,1780,1708,1836,1564,1516,216,192,276,463.7,415.8,515.8,0.121,0.106,0.153,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.925,0.92,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.1,17.67,17.49,17.91,0.932,0.931,0.933,0.98,0.98,0.98,0.914,0.913,0.915,44.43,43.93,45.08,43.54,43.05,44.18,0,0,0,0,0,0,0.968,0,0.415,0.12,0.62,0.38,27.1
-998186400000,1938,5,1937,8,33,7,0.939,0.116,0.665,30619.3,185.5,185.5,182.3,4,4,4,1553,1466,1678,1361,1274,192,192,192,260.9,174.4,385.7,0.124,0.114,0.131,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.897,0.87,0.918,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.88,1.93,0.094,0.091,0.097,18.43,18.01,18.74,0.935,0.934,0.936,0.98,0.98,0.98,0.917,0.915,0.918,46.49,45.36,47.32,45.56,44.45,46.37,0,0,0,0,0,0,1.01,0,0.274,0.12,0.71,0.29,32.6
-997581600000,1938,5,1937,8,34,7,0.806,0.116,0.655,31627.4,189.9,189.9,188.3,4,4,4,1333,1246,1447,1141,1054,192,192,192,57.35,-0.002771,154.7,0.145,0.133,0.154,1084,1054,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.797,0.729,0.862,0.459,0.42,0.48,0.022,0.02,0.023,1.78,1.64,1.88,0.084,0.077,0.091,19.28,18.81,19.69,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.03,47.51,48.43,47.06,46.56,47.46,0,0,0,0,0,0,1.05,0,0.151,0.14,0.81,0.19,39.2
-996976800000,1938,5,1937,8,35,7,0.714,0.103,0.612,30718.1,187.6,187.6,182.8,4,4,4,1181,1108,1232,1011,946.7,169.9,161,192,-0.0008765,-0.002427,0.00211,0.144,0.133,0.159,1011,946.7,1047,990,990,990,968.5,968.2,968.6,21.5,21.4,21.8,0.666,0.58,0.715,0.372,0.307,0.411,0.017,0.014,0.019,1.49,1.28,1.61,0.069,0.059,0.075,20.04,19.78,20.48,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.64,44.61,47.85,45.71,43.71,46.89,0,0,0,0,0,0,1.02,0,0.102,0.14,0.86,0.14,43
-996372000000,1938,6,1937,9,36,7,0.617,0.0974,0.52,27135.2,172.2,172.2,161.5,4,4,4,1020,947,1089,859.3,786,161,161,161,-0.00009181,-0.0004109,0.0001772,0.158,0.148,0.17,859.3,786,928.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.5,0.433,0.563,0.239,0.183,0.293,0.011,0.0082,0.013,1.07,0.889,1.24,0.048,0.04,0.057,20.98,20.58,21.42,0.935,0.93,0.938,0.978,0.973,0.98,0.914,0.905,0.919,41.29,38.41,43.94,40.38,37.36,43.06,0,0,0,0,0,0,0.897,0,0.097,0.16,0.84,0.16,44
-995767200000,1938,6,1937,9,37,7,0.491,0.0974,0.394,21615.6,143.7,143.7,128.7,4,3,3.142857142857143,811.8,760.5,914.1,650.8,599.5,161,161,161,-0.00006415,-0.0003321,0.0002369,0.199,0.176,0.212,650.8,599.5,753.1,990,990,990,967.1,966.9,967.6,22.9,22.4,23.1,0.334,0.304,0.403,0.127,0.11,0.167,0.0056,0.0048,0.0074,0.768,0.696,0.82,0.034,0.03,0.037,22.08,21.62,22.36,0.934,0.928,0.937,0.978,0.97,0.98,0.914,0.9,0.919,42.1,37.04,44.32,41.18,35.93,43.44,0,0,0,0,0,0,0.715,0,0.097,0.2,0.8,0.2,44
-995162400000,1938,6,1937,9,38,7,0.387,0.0974,0.29,16357.7,111.9,111.9,97.37,3,2,2.7142857142857144,640.6,562.8,720.3,479.6,401.8,161,161,161,-0.000008207,-0.0004598,0.0002916,0.253,0.224,0.286,479.6,401.8,559.3,990,990,990,966.5,966.1,966.8,23.5,23.2,23.9,0.238,0.2,0.281,0.0681,0.0504,0.0937,0.0029,0.0021,0.004,0.535,0.477,0.62,0.023,0.02,0.027,23.01,22.6,23.33,0.926,0.919,0.934,0.973,0.97,0.98,0.901,0.891,0.915,37.46,32.99,43.05,36.47,32,42.19,0,0,0,0,0,0,0.541,0,0.097,0.25,0.75,0.25,42.3
-994557600000,1938,6,1937,9,39,7,0.326,0.0906,0.235,13708.4,84.78,84.78,81.6,2,2,2,538.5,512.1,562.8,388.6,377.1,149.9,135,161,0.00002841,-0.0001706,0.0002114,0.278,0.251,0.294,388.6,377.1,402.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.189,0.2,0.0477,0.0454,0.0506,0.002,0.0019,0.0021,0.51,0.486,0.536,0.021,0.02,0.022,23.47,23.33,23.61,0.932,0.93,0.934,0.979,0.977,0.98,0.912,0.909,0.916,41.68,40.62,43.25,40.8,39.7,42.39,0,0,0,0,0,0,0.453,0,0.091,0.28,0.72,0.28,42.1
-993952800000,1938,7,1937,10,40,7,0.287,0.0816,0.206,11994.4,77.84,77.84,71.4,2,2,2,475.4,455.7,505,340.4,320.7,135,135,135,-0.000006343,-0.0002799,0.0001222,0.284,0.267,0.296,340.4,320.7,370,990,990,990,965.7,965.7,965.9,24.3,24.1,24.3,0.176,0.17,0.187,0.0381,0.0341,0.044,0.0016,0.0014,0.0018,0.42,0.386,0.473,0.017,0.016,0.02,23.84,23.65,23.96,0.924,0.92,0.929,0.971,0.97,0.976,0.897,0.893,0.907,36.77,34.68,39.89,35.7,33.64,38.92,0,0,0,0,0,0,0.397,0,0.081,0.28,0.72,0.28,41.8
-993348000000,1938,7,1937,10,41,7,0.265,0.0816,0.183,10667.1,66.75,66.75,63.49,2,2,2,437.4,431,453.1,302.4,296,135,135,135,-0.0001577,-0.000385,0.00008533,0.309,0.298,0.313,302.4,296,318.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.161,0.169,0.0305,0.0292,0.0336,0.0012,0.0012,0.0014,0.355,0.345,0.381,0.015,0.014,0.016,24.08,23.98,24.12,0.917,0.916,0.92,0.97,0.97,0.97,0.889,0.888,0.892,32.73,32.04,34.41,31.75,31.08,33.38,0,0,0,0,0,0,0.353,0,0.082,0.31,0.69,0.31,40.3
-992743200000,1938,7,1937,10,42,7,0.252,0.0816,0.17,9913.67,61.27,61.27,59.01,2,2,2,415.9,402.9,426.6,280.9,267.9,135,135,135,0.00005104,-0.0002243,0.0004218,0.325,0.316,0.335,280.9,267.9,291.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.151,0.159,0.0262,0.0236,0.0283,0.0011,0.00096,0.0012,0.321,0.302,0.338,0.013,0.012,0.014,24.21,24.14,24.29,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.887,30.42,29.01,31.58,29.5,28.14,30.63,0,0,0,0,0,0,0.328,0,0.082,0.32,0.67,0.33,39.3
-992138400000,1938,7,1937,10,43,7,0.23,0.0816,0.148,8633.18,55.28,55.28,51.39,2,2,2,379.9,360.3,398.1,244.9,225.3,135,135,135,-0.00005058,-0.0002182,0.0001016,0.356,0.339,0.375,244.9,225.3,263.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.136,0.149,0.019,0.0151,0.0226,0.00077,0.00061,0.00092,0.268,0.241,0.294,0.011,0.0097,0.012,24.43,24.31,24.56,0.903,0.895,0.908,0.97,0.97,0.97,0.876,0.868,0.881,26.49,24.29,28.5,25.69,23.56,27.64,0,0,0,0,0,0,0.285,0,0.082,0.35,0.64,0.36,37.5
-991533600000,1938,8,1937,11,44,7,0.216,0.0696,0.147,8584.36,51.74,51.74,51.1,2,2,2,357.5,350.2,360.3,242.5,235.2,115,115,115,-0.00009965,-0.0002182,0.0001968,0.322,0.319,0.328,242.5,235.2,245.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.139,0.137,0.14,0.0185,0.017,0.0191,0.00075,0.00069,0.00077,0.262,0.252,0.266,0.011,0.01,0.011,24.55,24.53,24.6,0.902,0.899,0.904,0.97,0.97,0.97,0.875,0.872,0.876,26.34,25.52,26.67,25.55,24.75,25.87,0,0,0,0,0,0,0.284,0,0.069,0.32,0.68,0.32,39.7
-990928800000,1938,8,1937,11,45,7,0.206,0.0834,0.123,7327.3,49.5,49.5,43.61,2,1,1.4285714285714286,341.1,331.6,350.2,203.3,176.6,137.9,115,155,0.0001271,-0.0004585,0.0004247,0.405,0.328,0.467,203.3,176.6,235.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.119,0.137,0.0117,0.00766,0.017,0.00047,0.00031,0.00069,0.314,0.244,0.387,0.013,0.0098,0.016,24.58,24.49,24.63,0.916,0.897,0.932,0.974,0.97,0.98,0.892,0.87,0.913,34.03,24.88,42.42,33.18,24.14,41.58,0,0,0,0,0,0,0.242,0,0.083,0.4,0.6,0.4,35.6
-990324000000,1938,8,1937,11,46,7,0.195,0.0937,0.102,6139.22,38.51,38.51,36.54,1,1,1,323.2,311.8,331.6,168.2,156.8,155,155,155,-0.0001063,-0.0004585,0.0004195,0.48,0.467,0.497,168.2,156.8,176.6,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.119,0.00682,0.00568,0.00766,0.00027,0.00023,0.00031,0.324,0.292,0.348,0.013,0.012,0.014,24.66,24.59,24.75,0.924,0.92,0.927,0.972,0.97,0.975,0.898,0.892,0.904,37.6,35,39.5,36.54,33.95,38.51,0,0,0,0,0,0,0.203,0,0.093,0.48,0.52,0.48,31.5
-989719200000,1938,8,1937,11,47,7,0.183,0.0937,0.0895,5378.23,33.95,33.95,32.01,1,1,1,303,290.5,311.8,148,135.5,155,155,155,0.00009335,-0.00006622,0.0002767,0.512,0.497,0.534,148,135.5,156.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.105,0.112,0.0048,0.00355,0.00568,0.00019,0.00014,0.00023,0.269,0.238,0.292,0.011,0.0095,0.012,24.81,24.75,24.9,0.916,0.911,0.92,0.97,0.97,0.97,0.889,0.884,0.892,33,30.14,35,32.01,29.24,33.95,0,0,0,0,0,0,0.178,0,0.0935,0.51,0.49,0.51,29.4
-989114400000,1938,8,1937,11,48,7,0.17,0.081,0.0887,5347.67,35.64,35.64,31.83,1,1,1,280.5,273.8,290.5,146.6,126.3,133.9,118,155,0.0001094,-0.00006622,0.0004394,0.477,0.419,0.551,146.6,126.3,163.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.102,0.111,0.00466,0.00263,0.00633,0.00019,0.0001,0.00025,0.265,0.217,0.306,0.011,0.0086,0.012,24.91,24.87,24.96,0.915,0.907,0.923,0.97,0.97,0.97,0.888,0.88,0.895,32.82,28.03,36.75,31.83,27.19,35.64,0,0,0,0,0,0,0.177,0,0.0813,0.48,0.52,0.48,31.5
-988509600000,1938,9,1937,12,49,7,0.163,0.0714,0.0913,5525.74,33.95,33.95,32.89,1,1,1,269,264.1,273.8,151,146.1,118,118,118,0.0002587,0.0001374,0.0004394,0.439,0.431,0.447,151,146.1,155.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.105,0.108,0.0051,0.00461,0.00558,0.0002,0.00018,0.00022,0.273,0.26,0.285,0.011,0.01,0.011,24.95,24.92,24.98,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.888,0.892,33.91,32.78,35,32.89,31.8,33.95,0,0,0,0,0,0,0.183,0,0.0717,0.44,0.56,0.44,33.9
-987904800000,1938,9,1937,12,50,7,0.158,0.0714,0.0862,5207.54,31.8,31.8,31,1,1,1,260.5,256.7,264.1,142.5,138.7,118,118,118,-0.00005597,-0.0002435,0.0001374,0.453,0.447,0.46,142.5,138.7,146.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.102,0.105,0.00425,0.00387,0.00461,0.00017,0.00015,0.00018,0.252,0.242,0.26,0.01,0.0096,0.01,25.01,24.98,25.03,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.888,31.96,31.06,32.78,31,30.13,31.8,0,0,0,0,0,0,0.172,0,0.0718,0.45,0.55,0.45,33
-987300000000,1938,9,1937,12,51,7,0.154,0.0714,0.0827,4988.18,30.13,30.13,29.69,1,1,1,254.7,249.8,256.7,136.7,131.8,118,118,118,-0.0001096,-0.0002435,0.000225,0.463,0.46,0.472,136.7,131.8,138.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0997,0.102,0.00367,0.00318,0.00387,0.00015,0.00013,0.00015,0.237,0.226,0.242,0.0094,0.0089,0.0096,25.04,25.03,25.08,0.912,0.909,0.912,0.97,0.97,0.97,0.884,0.882,0.885,30.61,29.47,31.06,29.69,28.59,30.13,0,0,0,0,0,0,0.165,0,0.0713,0.46,0.54,0.46,32.4
-986695200000,1938,9,1937,12,52,7,0.145,0.0677,0.0776,4679.57,29.32,29.32,27.85,1,1,1,240.3,231.4,249.8,128.3,121.6,112,97,118,-0.0002073,-0.0004666,0.0003053,0.465,0.419,0.492,128.3,121.6,134.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.098,0.0961,0.0997,0.00283,0.00216,0.00344,0.00011,0.000085,0.00014,0.217,0.203,0.23,0.0086,0.008,0.0091,25.14,25.08,25.18,0.908,0.904,0.911,0.97,0.97,0.97,0.88,0.876,0.883,28.72,27.12,30.23,27.85,26.3,29.32,0,0,0,0,0,0,0.155,0,0.0674,0.47,0.54,0.46,32.3
-986090400000,1938,10,1938,1,1,7,0.137,0.0587,0.0784,4746.81,28.86,28.86,28.25,1,1,1,226.6,224.7,229.4,129.6,127.7,97,97,97,0.00008397,-0.00002042,0.000362,0.428,0.423,0.432,129.6,127.7,132.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0972,0.0965,0.0981,0.00296,0.00277,0.00324,0.00012,0.00011,0.00013,0.219,0.215,0.225,0.0086,0.0084,0.0089,25.22,25.2,25.24,0.909,0.908,0.91,0.97,0.97,0.97,0.881,0.88,0.882,29.13,28.68,29.76,28.25,27.82,28.86,0,0,0,0,0,0,0.157,0,0.0586,0.43,0.57,0.43,34.6
-985485600000,1938,10,1938,1,2,7,0.135,0.0587,0.0761,4603.27,27.82,27.82,27.4,1,1,1,222.8,220.5,224.7,125.8,123.5,97,97,97,0.0001232,-0.0001545,0.0004565,0.435,0.432,0.44,125.8,123.5,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.095,0.0965,0.00258,0.00235,0.00277,0.0001,0.000092,0.00011,0.21,0.205,0.215,0.0083,0.0081,0.0084,25.25,25.24,25.27,0.907,0.905,0.908,0.97,0.97,0.97,0.879,0.878,0.88,28.25,27.71,28.68,27.4,26.88,27.82,0,0,0,0,0,0,0.152,0,0.0589,0.43,0.56,0.44,34.1
-984880800000,1938,10,1938,1,3,7,0.136,0.0587,0.0772,4674.86,28.2,28.2,27.83,1,1,1,224.7,220.5,226.4,127.7,123.5,97,97,97,0.00004379,-0.0001545,0.0004565,0.431,0.428,0.44,127.7,123.5,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.095,0.0971,0.00277,0.00235,0.00294,0.00011,0.000092,0.00012,0.215,0.205,0.218,0.0084,0.0081,0.0086,25.24,25.22,25.27,0.908,0.905,0.908,0.97,0.97,0.97,0.88,0.878,0.881,28.69,27.71,29.07,27.83,26.88,28.2,0,0,0,0,0,0,0.155,0,0.0588,0.43,0.57,0.43,34.4
-984276000000,1938,10,1938,1,4,7,0.134,0.0587,0.0756,4571,27.82,27.82,27.21,1,1,1,222,220.5,224.7,125,123.5,97,97,97,0.0002634,-0.0001545,0.0004565,0.437,0.432,0.44,125,123.5,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.095,0.0965,0.0025,0.00235,0.00277,0.000098,0.000092,0.00011,0.209,0.205,0.215,0.0082,0.0081,0.0084,25.26,25.24,25.27,0.906,0.905,0.908,0.97,0.97,0.97,0.879,0.878,0.88,28.05,27.71,28.68,27.21,26.88,27.82,0,0,0,0,0,0,0.151,0,0.0584,0.44,0.56,0.44,34.1
-983671200000,1938,10,1938,1,5,7,0.141,0.0566,0.0846,5137.04,31.31,31.31,30.58,1,1,1,233.5,226.4,236.2,139.9,129.4,93.57,93,97,-0.00003916,-0.0004666,0.000285,0.401,0.394,0.428,139.9,129.4,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0971,0.102,0.00399,0.00294,0.00432,0.00016,0.00012,0.00017,0.243,0.218,0.251,0.0096,0.0086,0.0099,25.16,25.13,25.22,0.913,0.908,0.915,0.97,0.97,0.97,0.886,0.881,0.887,31.52,29.07,32.28,30.58,28.2,31.31,0,0,0,0,0,0,0.17,0,0.0564,0.4,0.6,0.4,36.4
-983066400000,1938,11,1938,2,6,7,0.15,0.0562,0.0935,5688.14,36.37,36.37,33.86,1,1,1,247.6,239.6,258.8,154.6,146.6,93,93,93,-0.0001478,-0.0003641,0.0004369,0.376,0.359,0.388,154.6,146.6,165.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.11,0.00546,0.00466,0.00658,0.00022,0.00018,0.00026,0.281,0.26,0.311,0.011,0.01,0.012,25.04,24.95,25.1,0.919,0.916,0.924,0.97,0.97,0.971,0.892,0.889,0.896,34.9,33.07,37.47,33.86,32.08,36.37,0,0,0,0,0,0,0.188,0,0.0565,0.37,0.62,0.38,37.9
-982461600000,1938,11,1938,2,7,7,0.16,0.0562,0.104,6336.27,45.78,45.78,37.72,1,1,1,264.6,258.8,299.2,171.6,165.8,93,93,93,-0.0002774,-0.0003641,0.0002433,0.352,0.311,0.359,171.6,165.8,206.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.11,0.124,0.00724,0.00658,0.0112,0.00029,0.00026,0.00045,0.329,0.311,0.436,0.013,0.012,0.017,24.91,24.67,24.95,0.925,0.924,0.937,0.972,0.971,0.98,0.899,0.896,0.918,38.79,37.47,46.71,37.72,36.37,45.78,0,0,0,0,0,0,0.21,0,0.056,0.35,0.65,0.35,39.6
-981856800000,1938,11,1938,2,8,7,0.195,0.0562,0.139,8215.07,49.17,49.17,48.9,2,1,1.8571428571428572,322.9,306,325.7,229.9,213,93,93,93,-0.0001241,-0.0001651,0.0001219,0.289,0.286,0.304,229.9,213,232.7,990,990,990,965,964.9,965,25,25,25.1,0.132,0.126,0.133,0.016,0.0126,0.0165,0.00064,0.0005,0.00066,0.276,0.246,0.46,0.011,0.0098,0.018,24.71,24.61,24.73,0.904,0.898,0.938,0.971,0.97,0.98,0.878,0.872,0.919,28.62,25.35,48.24,27.83,24.59,47.27,0,0,0,0,0,0,0.272,0,0.056,0.29,0.71,0.29,42.1
-981252000000,1938,11,1938,2,9,7,0.195,0.06,0.135,7992.79,49.42,49.42,47.58,2,1,1.7142857142857142,321.9,311.8,338.3,222.6,207.8,99.29,93,104,-0.00008639,-0.0004305,0.00008311,0.308,0.287,0.334,222.6,207.8,234.3,990,990,990,965,965,965.1,25,24.9,25,0.13,0.125,0.135,0.0145,0.0116,0.0169,0.00058,0.00046,0.00068,0.301,0.227,0.472,0.012,0.0091,0.019,24.69,24.53,24.81,0.908,0.893,0.939,0.973,0.97,0.98,0.883,0.866,0.92,31.3,23.77,48.84,30.49,23.05,47.86,0,0,0,0,0,0,0.264,0,0.06,0.31,0.69,0.31,41
-980647200000,1938,12,1938,3,10,7,0.219,0.0629,0.157,9190,60.85,60.85,54.7,2,2,2,362.8,340.6,391.8,258.8,236.6,104,104,104,0.00003168,-0.0004907,0.0003362,0.287,0.265,0.305,258.8,236.6,287.8,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.143,0.136,0.154,0.0218,0.0173,0.0276,0.00088,0.0007,0.0011,0.284,0.252,0.328,0.011,0.01,0.013,24.5,24.31,24.65,0.907,0.9,0.914,0.97,0.97,0.97,0.88,0.873,0.887,28.2,25.73,31.37,27.35,24.96,30.42,0,0,0,0,0,0,0.304,0,0.062,0.29,0.72,0.28,42
-980042400000,1938,12,1938,3,11,7,0.275,0.0629,0.212,12425.2,77.51,77.51,73.96,2,2,2,454,413.7,470.2,350,309.7,104,104,104,0.00009249,-0.000385,0.0004728,0.229,0.221,0.251,350,309.7,366.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.161,0.181,0.04,0.0319,0.0432,0.0016,0.0013,0.0018,0.433,0.363,0.462,0.018,0.015,0.019,23.92,23.82,24.18,0.926,0.918,0.929,0.973,0.97,0.975,0.901,0.891,0.906,38.01,33.72,39.73,36.98,32.71,38.75,0,0,0,0,0,0,0.411,0,0.063,0.23,0.77,0.23,45.2
-979437600000,1938,12,1938,3,12,7,0.31,0.0689,0.241,14171.4,90.49,90.49,84.35,2,2,2,513.3,472.5,548.2,399.3,368.5,114,104,118,-0.0001432,-0.000324,0.0002114,0.222,0.213,0.23,399.3,368.5,430.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.195,0.182,0.206,0.0499,0.0437,0.056,0.0021,0.0018,0.0023,0.527,0.466,0.59,0.022,0.019,0.025,23.56,23.34,23.81,0.934,0.929,0.938,0.979,0.976,0.98,0.914,0.907,0.919,43.06,39.97,46.17,42.18,39.01,45.25,0,0,0,0,0,0,0.469,0,0.069,0.22,0.78,0.22,45.7
-978832800000,1938,12,1938,3,13,7,0.334,0.0732,0.261,15232.6,93.35,93.35,90.67,2,2,2,552.4,548.2,562.8,431.4,423.8,121,118,139,0.0001667,0.00005506,0.0002114,0.219,0.21,0.247,431.4,423.8,444.8,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.207,0.206,0.212,0.0563,0.0548,0.059,0.0024,0.0023,0.0025,0.593,0.578,0.621,0.025,0.024,0.026,23.32,23.25,23.34,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,46.26,45.34,47.63,45.34,44.44,46.68,0,0,0,0,0,0,0.504,0,0.073,0.22,0.78,0.22,45.6
-978228000000,1939,1,1938,4,14,7,0.364,0.0841,0.28,16097.6,102.7,102.7,95.82,3,2,2.2857142857142856,602.6,563.9,647.6,463.6,424.9,139,139,139,-0.0001706,-0.0004598,0.00001913,0.231,0.215,0.246,463.6,424.9,508.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.224,0.206,0.249,0.063,0.055,0.0735,0.0027,0.0023,0.0031,0.597,0.508,0.664,0.025,0.022,0.028,23.1,22.98,23.28,0.935,0.922,0.941,0.977,0.97,0.98,0.913,0.894,0.922,44.05,34.58,49.17,43.07,33.54,48.19,0,0,0,0,0,0,0.532,0,0.084,0.23,0.77,0.23,44.2
-977623200000,1939,1,1938,4,15,7,0.41,0.0841,0.326,18221.5,109.2,109.2,108.5,3,3,3,678.3,654.2,682.3,539.3,515.2,139,139,139,-0.00007315,-0.00009786,0.00007513,0.205,0.204,0.212,539.3,515.2,543.3,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.267,0.253,0.269,0.0857,0.0761,0.0873,0.0037,0.0032,0.0037,0.581,0.538,0.588,0.025,0.023,0.025,22.81,22.78,22.95,0.927,0.924,0.927,0.971,0.97,0.971,0.899,0.896,0.9,37.25,35.7,37.51,36.15,34.63,36.41,0,0,0,0,0,0,0.603,0,0.084,0.21,0.8,0.2,44.4
-977018400000,1939,1,1938,4,16,7,0.44,0.0841,0.356,19866.9,124.7,124.7,118.3,3,3,3,727.8,691.9,760.5,588.8,552.9,139,139,139,-0.0001725,-0.0004011,0.0002369,0.191,0.183,0.201,588.8,552.9,621.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.295,0.274,0.313,0.105,0.0912,0.116,0.0045,0.0039,0.0051,0.672,0.606,0.733,0.029,0.026,0.032,22.52,22.32,22.73,0.932,0.928,0.935,0.976,0.972,0.98,0.91,0.902,0.916,40.36,38.12,42.4,39.42,37.05,41.55,0,0,0,0,0,0,0.657,0,0.084,0.19,0.81,0.19,45.2
-976413600000,1939,1,1938,4,17,7,0.496,0.0841,0.412,22705.7,139.6,139.6,135.2,3,3,3,820.9,779.4,847.1,681.9,640.4,139,139,139,-0.0001457,-0.0004875,0.0004146,0.169,0.164,0.178,681.9,640.4,708.1,990,990,990,967.2,967,967.3,22.8,22.7,23,0.348,0.324,0.362,0.135,0.122,0.144,0.0059,0.0053,0.0063,0.848,0.768,0.901,0.037,0.033,0.04,21.97,21.81,22.21,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.922,45.97,43.53,47.48,45.05,42.66,46.53,0,0,0,0,0,0,0.751,0,0.084,0.17,0.83,0.17,45.8
-975808800000,1939,1,1938,4,18,7,0.552,0.094,0.458,24549.7,156.5,156.5,146.1,4,3,3.4285714285714284,912.2,858.5,989.5,756.8,719.5,155.4,139,162,0.00007417,-0.0004787,0.0004143,0.171,0.157,0.183,756.8,719.5,827.5,990,990,990,967.5,967.3,967.9,22.5,22.1,22.7,0.405,0.369,0.471,0.17,0.15,0.212,0.0076,0.0066,0.0096,0.933,0.801,0.99,0.042,0.036,0.045,21.52,21.16,21.76,0.937,0.927,0.942,0.977,0.97,0.98,0.916,0.899,0.923,44.29,36.9,49.18,43.3,35.8,48.2,0,0,0,0,0,0,0.812,0,0.094,0.17,0.83,0.17,44.5
-975204000000,1939,2,1938,5,19,7,0.608,0.098,0.51,26738.4,165.2,165.2,159.2,4,4,4,1006,989.5,1043,843.9,827.5,162,162,162,-0.0004405,-0.0004787,-0.0003468,0.161,0.155,0.164,843.9,827.5,880.8,990,990,990,967.9,967.9,968,22.1,22,22.1,0.486,0.471,0.52,0.225,0.212,0.255,0.01,0.0096,0.012,1.03,0.986,1.12,0.046,0.045,0.051,21.06,20.85,21.16,0.934,0.934,0.936,0.977,0.976,0.98,0.913,0.911,0.917,40.71,40.07,42.15,39.79,39.12,41.3,0,0,0,0,0,0,0.884,0,0.098,0.16,0.84,0.16,44
-974599200000,1939,2,1938,5,20,7,0.656,0.098,0.558,28800.5,174.7,174.7,171.4,4,4,4,1085,1060,1108,923.1,898,162,162,162,-0.0002544,-0.0003248,-0.0001378,0.149,0.146,0.153,923.1,898,945.7,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.558,0.536,0.579,0.288,0.268,0.307,0.013,0.012,0.014,1.22,1.16,1.28,0.056,0.053,0.059,20.61,20.48,20.75,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.92,43.73,42.8,44.56,42.86,41.95,43.67,0,0,0,0,0,0,0.952,0,0.098,0.15,0.85,0.15,43.9
-973994400000,1939,2,1938,5,21,7,0.88,0.098,0.655,30812.8,189.3,189.3,183.4,4,4,4,1455,1142,1746,1293,979.7,162,162,162,210,6.961e-7,484,0.113,0.0928,0.142,1083,979.7,1100,990,990,990,969.3,968.3,970.3,20.7,19.7,21.7,0.835,0.616,0.918,0.459,0.334,0.48,0.022,0.015,0.024,1.81,1.37,1.93,0.088,0.063,0.098,18.85,17.79,20.28,0.936,0.933,0.939,0.98,0.98,0.98,0.918,0.914,0.921,46.79,44.75,48.28,45.85,43.86,47.31,0,0,0,0,0,0,1.02,0,0.225,0.11,0.74,0.26,35
-973389600000,1939,2,1938,5,22,7,1.27,0.131,0.665,27547.9,174.1,174.1,164,4,4,4,2104,1783,2543,1887,1621,217,162,239,786.8,521.4,1204,0.103,0.0843,0.122,1100,1100,1100,990,990,990,971.3,970.4,972.4,18.7,17.6,19.6,0.926,0.921,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.94,1.94,0.1,0.099,0.11,16.75,15.65,17.66,0.927,0.92,0.932,0.978,0.974,0.98,0.907,0.896,0.914,41.9,38.83,44.41,40.99,37.8,43.52,0,0,0,0,0,0,0.911,0,0.605,0.1,0.52,0.48,21.7
-972784800000,1939,3,1938,6,23,7,1.68,0.145,0.665,24209.4,149.7,149.7,144.1,4,4,4,2786,2592,2873,2547,2353,239,239,239,1447,1253,1534,0.0859,0.0832,0.0922,1100,1100,1100,990,990,990,973,972.5,973.2,17,16.8,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.06,14.85,15.53,0.914,0.912,0.919,0.971,0.97,0.973,0.887,0.884,0.894,37.12,36.51,38.48,36.03,35.41,37.43,0,0,0,0,0,0,0.801,0,1.015,0.086,0.4,0.6,14.4
-972180000000,1939,3,1938,6,24,7,1.67,0.145,0.665,24318.7,145.3,145.3,144.8,4,4,4,2760,2743,2782,2521,2504,239,239,239,1421,1404,1443,0.0866,0.0859,0.0871,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.12,15.07,15.17,0.914,0.914,0.915,0.97,0.97,0.97,0.887,0.886,0.888,37.3,37.15,37.42,36.19,36.03,36.32,0,0,0,0,0,0,0.804,0,1.005,0.087,0.4,0.6,14.6
-971575200000,1939,3,1938,6,25,7,1.62,0.145,0.665,24695.2,151.2,151.2,147,4,4,4,2685,2543,2782,2446,2304,239,239,239,1346,1204,1443,0.0891,0.0859,0.094,1100,1100,1100,990,990,990,972.8,972.4,973,17.2,17,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.31,15.07,15.65,0.916,0.914,0.92,0.971,0.97,0.974,0.89,0.886,0.896,37.83,37.15,38.83,36.75,36.03,37.8,0,0,0,0,0,0,0.817,0,0.955,0.09,0.41,0.59,15.2
-970970400000,1939,3,1938,6,26,7,1.55,0.141,0.665,25313.5,151.2,151.2,150.7,4,4,4,2560,2543,2576,2328,2304,232.7,217,239,1228,1204,1237,0.0909,0.0853,0.094,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.61,15.57,15.65,0.92,0.919,0.92,0.973,0.973,0.974,0.895,0.894,0.896,38.7,38.6,38.83,37.67,37.56,37.8,0,0,0,0,0,0,0.837,0,0.885,0.091,0.43,0.57,16.3
-970365600000,1939,4,1938,7,27,7,1.46,0.131,0.665,26060.8,155.6,155.6,155.1,4,4,4,2412,2396,2497,2195,2179,217,217,217,1095,1079,1180,0.09,0.0869,0.0906,1100,1100,1100,990,990,990,972.1,972.1,972.3,17.9,17.7,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.96,15.76,16,0.923,0.921,0.924,0.975,0.974,0.976,0.901,0.897,0.901,39.75,39.16,39.87,38.78,38.15,38.91,0,0,0,0,0,0,0.862,0,0.795,0.09,0.46,0.54,17.8
-969760800000,1939,4,1938,7,28,7,1.39,0.131,0.665,26587.1,160.6,160.6,158.3,4,4,4,2301,2217,2385,2084,2000,217,217,217,984.1,900.4,1068,0.0944,0.091,0.0979,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.23,16.03,16.43,0.925,0.924,0.926,0.977,0.976,0.978,0.904,0.902,0.906,40.49,39.94,41.04,39.56,38.98,40.15,0,0,0,0,0,0,0.879,0,0.725,0.094,0.48,0.52,19.1
-969156000000,1939,4,1938,7,29,7,1.28,0.113,0.665,27440.5,164.7,164.7,163.3,4,4,4,2119,2067,2195,1932,1913,187.4,148,217,831.6,813.1,878.2,0.0883,0.0701,0.102,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.67,16.49,16.8,0.927,0.926,0.928,0.98,0.979,0.98,0.908,0.906,0.909,41.69,41.19,42.03,40.83,40.3,41.19,0,0,0,0,0,0,0.907,0,0.615,0.088,0.52,0.48,21.4
-968551200000,1939,4,1938,7,30,7,1.16,0.0895,0.665,28452.3,173.2,173.2,169.4,4,4,4,1918,1808,2028,1770,1660,148,148,148,670.3,559.8,780.4,0.0773,0.073,0.0819,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.23,16.89,17.58,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.91,0.913,43.2,42.28,44.18,42.34,41.44,43.29,0,0,0,0,0,0,0.941,0,0.495,0.077,0.57,0.43,24.5
-967946400000,1939,5,1938,8,31,7,0.993,0.116,0.665,30074.2,182.2,182.2,179,4,4,4,1643,1551,1768,1451,1359,192,192,192,350.7,259.2,475.6,0.117,0.109,0.124,1100,1100,1100,990,990,990,969.9,969.7,970.3,20.1,19.7,20.3,0.915,0.907,0.925,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.096,0.094,0.099,18.12,17.71,18.43,0.934,0.932,0.935,0.98,0.98,0.98,0.916,0.914,0.917,45.67,44.54,46.48,44.75,43.65,45.55,0,0,0,0,0,0,0.995,0,0.328,0.12,0.67,0.33,30.3
-967341600000,1939,5,1938,8,32,7,0.852,0.116,0.665,31533.3,191.9,191.9,187.7,4,4,4,1408,1297,1528,1216,1105,192,192,192,116.1,5.493,236,0.137,0.126,0.148,1100,1100,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.847,0.799,0.904,0.48,0.48,0.48,0.023,0.023,0.024,1.86,1.81,1.92,0.089,0.086,0.094,18.95,18.51,19.35,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.88,46.69,48.96,46.92,45.76,47.98,0,0,0,0,0,0,1.04,0,0.187,0.14,0.78,0.22,37
-966736800000,1939,5,1938,8,33,7,0.733,0.116,0.616,30776.4,192.1,192.1,183.2,4,4,4,1211,1172,1291,1019,980.2,192,192,192,0.0003129,-0.002427,0.003059,0.159,0.149,0.164,1019,980.2,1099,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.678,0.621,0.796,0.377,0.334,0.479,0.018,0.016,0.023,1.52,1.38,1.81,0.071,0.064,0.085,19.92,19.38,20.18,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,46.73,45.55,48.99,45.8,44.64,48.01,0,0,0,0,0,0,1.02,0,0.117,0.16,0.84,0.16,42
-966132000000,1939,5,1938,8,34,7,0.643,0.116,0.527,27286.2,174.4,174.4,162.4,4,4,4,1063,989.5,1142,870.6,797.5,192,192,192,-0.0001374,-0.0004787,0.0004175,0.181,0.168,0.194,870.6,797.5,949.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.513,0.446,0.586,0.247,0.189,0.31,0.011,0.0085,0.014,1.1,0.916,1.29,0.05,0.041,0.06,20.81,20.36,21.23,0.935,0.931,0.938,0.978,0.973,0.98,0.915,0.906,0.92,41.51,38.65,44.49,40.6,37.61,43.6,0,0,0,0,0,0,0.902,0,0.116,0.18,0.82,0.18,42.4
-965527200000,1939,5,1938,8,35,7,0.55,0.0909,0.459,24531.9,158,158,146,4,3,3.7142857142857144,909.6,817.7,976.8,759.3,698.7,150.3,119,192,-0.0001147,-0.0003321,-0.00005157,0.164,0.126,0.203,759.3,698.7,828,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.408,0.355,0.463,0.171,0.14,0.212,0.0076,0.0061,0.0095,0.883,0.827,0.979,0.039,0.037,0.044,21.58,21.3,21.95,0.933,0.928,0.94,0.975,0.97,0.98,0.909,0.9,0.921,40.82,36.9,47.13,39.81,35.79,46.19,0,0,0,0,0,0,0.811,0,0.091,0.17,0.83,0.17,44.6
-964922400000,1939,6,1938,9,36,7,0.449,0.0756,0.374,20820.1,136.2,136.2,123.9,3,3,3,742.9,682.3,803.7,617.9,521.3,125,119,161,0.00009993,-0.0002035,0.0003034,0.169,0.148,0.236,617.9,521.3,684.7,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.31,0.259,0.347,0.114,0.0785,0.135,0.0049,0.0034,0.0059,0.726,0.551,0.851,0.031,0.024,0.037,22.4,22.03,22.82,0.934,0.924,0.939,0.978,0.97,0.98,0.913,0.897,0.92,42.24,35.95,46.32,41.31,34.87,45.4,0,0,0,0,0,0,0.688,0,0.075,0.17,0.83,0.17,46.4
-964317600000,1939,6,1938,9,37,7,0.37,0.0974,0.272,15659.7,102.9,102.9,93.21,3,2,2.142857142857143,611.4,562.8,673.1,450.4,401.8,161,161,161,-0.00006798,-0.0004598,0.00005506,0.264,0.239,0.286,450.4,401.8,512.1,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.221,0.2,0.254,0.0604,0.0504,0.0749,0.0026,0.0021,0.0032,0.606,0.535,0.667,0.026,0.022,0.028,23.05,22.87,23.33,0.936,0.923,0.941,0.979,0.97,0.98,0.916,0.896,0.922,45.11,35.36,48.97,44.16,34.3,47.99,0,0,0,0,0,0,0.518,0,0.098,0.26,0.74,0.26,42.3
-963712800000,1939,6,1938,9,38,7,0.316,0.0974,0.219,12727.6,84.15,84.15,75.76,2,2,2,523.3,486,562.8,362.3,325,161,161,161,-0.00001738,-0.0004311,0.0001729,0.308,0.286,0.331,362.3,325,401.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.186,0.173,0.2,0.0425,0.035,0.0504,0.0018,0.0014,0.0021,0.462,0.395,0.536,0.019,0.016,0.022,23.58,23.33,23.82,0.928,0.921,0.934,0.975,0.97,0.98,0.904,0.894,0.915,38.86,34.97,42.94,37.88,33.92,42.08,0,0,0,0,0,0,0.421,0,0.097,0.31,0.69,0.31,40.3
-963108000000,1939,6,1938,9,39,7,0.279,0.0929,0.187,10842.1,67.84,67.84,64.54,2,2,2,462.1,435.5,486,308.5,300.5,153.6,135,161,0.000008423,-0.0001386,0.000108,0.332,0.307,0.348,308.5,300.5,325,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.167,0.162,0.173,0.0317,0.0301,0.035,0.0013,0.0012,0.0014,0.367,0.352,0.395,0.015,0.014,0.016,23.95,23.82,24.09,0.918,0.917,0.921,0.97,0.97,0.97,0.89,0.889,0.894,33.27,32.48,34.97,32.27,31.5,33.92,0,0,0,0,0,0,0.359,0,0.092,0.33,0.67,0.33,38.9
-962503200000,1939,7,1938,10,40,7,0.257,0.0816,0.176,10252.4,63.11,63.11,61.03,2,2,2,425.5,420.3,435.5,290.5,285.3,135,135,135,-0.0001248,-0.0002073,-0.00003692,0.317,0.31,0.321,290.5,285.3,300.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.157,0.162,0.0281,0.0271,0.0301,0.0011,0.0011,0.0012,0.336,0.328,0.352,0.014,0.013,0.014,24.15,24.09,24.18,0.914,0.913,0.917,0.97,0.97,0.97,0.887,0.886,0.889,31.46,30.9,32.53,30.51,29.97,31.55,0,0,0,0,0,0,0.339,0,0.081,0.32,0.68,0.32,39.9
-961898400000,1939,7,1938,10,41,7,0.246,0.0816,0.164,9595.54,59.43,59.43,57.12,2,2,2,406.9,389.1,417.9,271.9,254.1,135,135,135,0.0002226,-0.0002243,0.0004998,0.332,0.323,0.347,271.9,254.1,282.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.146,0.156,0.0244,0.0208,0.0266,0.00099,0.00084,0.0011,0.308,0.281,0.324,0.013,0.011,0.013,24.26,24.2,24.37,0.91,0.906,0.913,0.97,0.97,0.97,0.883,0.879,0.885,29.44,27.52,30.63,28.56,26.7,29.71,0,0,0,0,0,0,0.317,0,0.082,0.33,0.67,0.33,39
-961293600000,1939,7,1938,10,42,7,0.232,0.0816,0.15,8764.17,53.4,53.4,52.17,2,2,2,383.4,377.1,389.1,248.4,242.1,135,135,135,0.0000237,-0.0002322,0.0003328,0.352,0.347,0.358,248.4,242.1,254.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.144,0.142,0.146,0.0197,0.0184,0.0208,0.0008,0.00075,0.00084,0.273,0.264,0.281,0.011,0.011,0.011,24.41,24.37,24.45,0.904,0.902,0.906,0.97,0.97,0.97,0.877,0.875,0.879,26.89,26.19,27.52,26.08,25.4,26.7,0,0,0,0,0,0,0.29,0,0.082,0.35,0.65,0.35,37.8
-960688800000,1939,7,1938,10,43,7,0.221,0.0816,0.139,8195.9,50.8,50.8,48.79,2,1,1.7142857142857142,364.8,350.2,377.1,229.8,215.2,135,135,135,-0.0001415,-0.0004907,0.0001968,0.37,0.358,0.385,229.8,215.2,242.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.132,0.142,0.016,0.013,0.0184,0.00064,0.00052,0.00075,0.317,0.247,0.473,0.013,0.01,0.019,24.46,24.38,24.53,0.911,0.897,0.939,0.973,0.97,0.98,0.886,0.87,0.92,31.97,24.78,48.29,31.15,24.04,47.33,0,0,0,0,0,0,0.271,0,0.082,0.37,0.63,0.37,37.1
-960084000000,1939,7,1938,10,44,7,0.204,0.0713,0.133,7900.94,47.83,47.83,47.03,2,1,1.5714285714285714,337.2,331.6,346.9,219.4,211.9,117.9,115,135,-0.00005871,-0.0004585,0.0004734,0.349,0.34,0.389,219.4,211.9,223.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.131,0.13,0.132,0.0139,0.0124,0.0147,0.00056,0.0005,0.00059,0.336,0.231,0.475,0.013,0.0093,0.019,24.58,24.4,24.69,0.913,0.893,0.939,0.974,0.97,0.98,0.89,0.867,0.92,34.51,23.85,48.81,33.68,23.13,47.83,0,0,0,0,0,0,0.261,0,0.071,0.35,0.65,0.35,38.7
-959479200000,1939,8,1938,11,45,7,0.197,0.0696,0.127,7793.28,47.83,47.83,46.39,1,1,1,325,320.2,331.6,210,205.2,115,115,115,-0.0001361,-0.0004585,0.00008311,0.354,0.347,0.359,210,205.2,216.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.012,0.011,0.0133,0.00048,0.00044,0.00053,0.452,0.435,0.475,0.018,0.017,0.019,24.52,24.47,24.56,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.34,46.28,48.81,46.39,45.36,47.83,0,0,0,0,0,0,0.258,0,0.07,0.35,0.64,0.36,39.6
-958874400000,1939,8,1938,11,46,7,0.189,0.0696,0.119,7320.16,44.55,44.55,43.57,1,1,1,312.1,309.1,316.5,197.1,194.1,115,115,115,0.000009369,-0.0001313,0.0004195,0.369,0.363,0.372,197.1,194.1,201.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.122,0.125,0.00973,0.00941,0.0103,0.00039,0.00038,0.00041,0.408,0.398,0.422,0.016,0.016,0.017,24.63,24.6,24.66,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.916,44.46,43.79,45.46,43.57,42.91,44.55,0,0,0,0,0,0,0.242,0,0.07,0.37,0.63,0.37,38.7
-958269600000,1939,8,1938,11,47,7,0.183,0.0696,0.114,6985.32,42.91,42.91,41.58,1,1,1,303.3,290.5,309.1,188.3,175.5,115,115,115,-0.00007652,-0.0001313,0.0001219,0.379,0.372,0.396,188.3,175.5,194.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.115,0.122,0.00883,0.00755,0.00941,0.00035,0.0003,0.00038,0.38,0.341,0.398,0.015,0.014,0.016,24.7,24.66,24.8,0.931,0.927,0.933,0.979,0.975,0.98,0.911,0.904,0.914,42.48,39.57,43.79,41.58,38.58,42.91,0,0,0,0,0,0,0.231,0,0.069,0.38,0.62,0.38,38.2
-957664800000,1939,8,1938,11,48,7,0.169,0.0633,0.106,6483.92,42.27,42.27,38.59,1,1,1,280,273.8,287.2,175.3,166.3,104.7,91,115,0.0000868,-0.0002246,0.0004394,0.373,0.323,0.409,175.3,166.3,190.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.118,0.00753,0.00663,0.00903,0.0003,0.00026,0.00036,0.34,0.315,0.384,0.013,0.012,0.015,24.84,24.79,24.86,0.927,0.924,0.932,0.975,0.971,0.98,0.904,0.896,0.913,39.59,37.45,43.13,38.59,36.35,42.27,0,0,0,0,0,0,0.214,0,0.063,0.37,0.63,0.37,38.4
-957060000000,1939,9,1938,12,49,7,0.162,0.055,0.107,6592.91,40.54,40.54,39.24,1,1,1,268.5,264.1,273.8,177.5,173.1,91,91,91,0.0002255,0.00004143,0.0004394,0.339,0.332,0.345,177.5,173.1,182.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.00775,0.00731,0.00828,0.00031,0.00029,0.00033,0.344,0.332,0.36,0.014,0.013,0.014,24.88,24.84,24.91,0.928,0.926,0.93,0.976,0.974,0.979,0.906,0.902,0.91,40.19,39.17,41.4,39.24,38.16,40.54,0,0,0,0,0,0,0.218,0,0.055,0.34,0.66,0.34,40.7
-956455200000,1939,9,1938,12,50,7,0.151,0.0714,0.0794,4782.2,30.61,30.61,28.47,1,1,1,249.2,243.3,258.8,131.2,125.3,118,118,118,-0.00002329,-0.0003641,0.000225,0.473,0.456,0.485,131.2,125.3,140.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0995,0.0974,0.103,0.00312,0.00253,0.00408,0.00012,0.0001,0.00016,0.225,0.211,0.247,0.0089,0.0083,0.0098,25.08,25.02,25.13,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.886,29.35,27.99,31.55,28.47,27.15,30.61,0,0,0,0,0,0,0.158,0,0.0716,0.47,0.53,0.47,31.7
-955850400000,1939,9,1938,12,51,7,0.147,0.0714,0.0758,4560.59,27.15,27.15,27.15,1,1,1,243.3,243.3,243.3,125.3,125.3,118,118,118,-0.0003494,-0.0003494,-0.0003494,0.485,0.485,0.485,125.3,125.3,125.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0974,0.0974,0.0974,0.00253,0.00253,0.00253,0.0001,0.0001,0.0001,0.211,0.211,0.211,0.0083,0.0083,0.0083,25.13,25.13,25.13,0.906,0.906,0.906,0.97,0.97,0.97,0.879,0.879,0.879,27.99,27.99,27.99,27.15,27.15,27.15,0,0,0,0,0,0,0.151,0,0.0712,0.49,0.52,0.48,31
-955245600000,1939,9,1938,12,52,7,0.146,0.0696,0.0764,4598.98,30.39,30.39,27.37,1,1,1,241.3,236.2,243.3,126.3,118.2,115,97,118,-0.0001682,-0.0003494,0.000285,0.477,0.411,0.5,126.3,118.2,139.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0975,0.0949,0.101,0.00263,0.00182,0.00392,0.0001,0.000072,0.00015,0.213,0.196,0.242,0.0084,0.0077,0.0095,25.14,25.13,25.19,0.907,0.901,0.913,0.97,0.97,0.97,0.879,0.874,0.885,28.22,26.29,31.33,27.37,25.51,30.39,0,0,0,0,0,0,0.152,0,0.0696,0.48,0.52,0.48,31.5
-954640800000,1939,10,1939,1,1,7,0.141,0.0587,0.0827,5011.61,30.39,30.39,29.83,1,1,1,233.7,226.4,236.2,136.7,129.4,97,97,97,0.0002524,-0.00002042,0.000362,0.415,0.411,0.428,136.7,129.4,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0997,0.0971,0.101,0.00367,0.00294,0.00392,0.00014,0.00012,0.00015,0.236,0.218,0.242,0.0093,0.0086,0.0095,25.16,25.14,25.22,0.912,0.908,0.913,0.97,0.97,0.97,0.884,0.881,0.885,30.75,29.07,31.33,29.83,28.2,30.39,0,0,0,0,0,0,0.166,0,0.0583,0.42,0.59,0.41,35.5
-954036000000,1939,10,1939,1,2,7,0.131,0.0587,0.0727,4386.34,28.2,28.2,26.11,1,1,1,217.2,214.8,226.4,120.2,117.8,97,97,97,0.0001692,-0.00002042,0.0004565,0.447,0.428,0.452,120.2,117.8,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0938,0.093,0.0971,0.00202,0.00178,0.00294,0.000079,0.00007,0.00012,0.198,0.193,0.218,0.0078,0.0076,0.0086,25.3,25.22,25.32,0.902,0.9,0.908,0.97,0.97,0.97,0.875,0.873,0.881,26.92,26.33,29.07,26.11,25.54,28.2,0,0,0,0,0,0,0.145,0,0.0583,0.45,0.55,0.45,33.5
-953431200000,1939,10,1939,1,3,7,0.135,0.0587,0.0762,4611.4,28.86,28.86,27.45,1,1,1,223.1,220.5,229.4,126.1,123.5,97,97,97,0.0003589,0.0001148,0.0004565,0.435,0.423,0.44,126.1,123.5,132.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.095,0.0981,0.00261,0.00235,0.00324,0.0001,0.000092,0.00013,0.211,0.205,0.225,0.0083,0.0081,0.0089,25.25,25.2,25.27,0.907,0.905,0.91,0.97,0.97,0.97,0.879,0.878,0.882,28.3,27.71,29.76,27.45,26.88,28.86,0,0,0,0,0,0,0.152,0,0.0588,0.43,0.56,0.44,34.2
-952826400000,1939,10,1939,1,4,7,0.15,0.0587,0.0917,5569.74,34.95,34.95,33.15,1,1,1,248.6,231.4,256.7,151.6,134.4,97,97,97,0.00002261,-0.0004666,0.0004369,0.39,0.378,0.419,151.6,134.4,159.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.0989,0.108,0.00516,0.00344,0.00597,0.0002,0.00014,0.00024,0.273,0.23,0.294,0.011,0.0091,0.012,25.04,24.98,25.18,0.918,0.911,0.921,0.97,0.97,0.97,0.89,0.883,0.894,34.18,30.23,36.03,33.15,29.32,34.95,0,0,0,0,0,0,0.184,0,0.0583,0.39,0.61,0.39,37.1
-952221600000,1939,10,1939,1,5,7,0.159,0.0626,0.0963,5848.54,36.01,36.01,34.81,1,1,1,262.7,256.7,264.1,159.2,158.1,103.4,97,106,0.00005286,-0.0002435,0.0001374,0.393,0.371,0.401,159.2,158.1,164.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.109,0.00592,0.00581,0.00644,0.00023,0.00023,0.00025,0.294,0.292,0.307,0.012,0.012,0.012,24.96,24.95,24.98,0.921,0.921,0.923,0.97,0.97,0.97,0.893,0.893,0.895,35.89,35.61,37.12,34.81,34.55,36.01,0,0,0,0,0,0,0.193,0,0.0627,0.39,0.61,0.39,36.8
-951616800000,1939,11,1939,2,6,7,0.162,0.0641,0.0975,5924.37,36.76,36.76,35.26,1,1,1,267.2,264.1,273.8,161.2,158.1,106,106,106,0.00021,0.00004143,0.0004394,0.396,0.387,0.401,161.2,158.1,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00612,0.00581,0.00678,0.00024,0.00023,0.00027,0.3,0.292,0.318,0.012,0.012,0.013,24.93,24.89,24.95,0.922,0.921,0.924,0.97,0.97,0.971,0.894,0.893,0.898,36.34,35.61,37.84,35.26,34.55,36.76,0,0,0,0,0,0,0.196,0,0.0645,0.4,0.6,0.4,36.6
-951012000000,1939,11,1939,2,7,7,0.176,0.0641,0.112,6851.27,42.79,42.79,40.78,1,1,1,290.4,275.9,299.2,184.4,169.9,106,106,106,-0.00006084,-0.0004892,0.0002433,0.365,0.354,0.384,184.4,169.9,193.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.113,0.121,0.00844,0.00699,0.00932,0.00034,0.00028,0.00037,0.368,0.324,0.395,0.015,0.013,0.016,24.77,24.71,24.87,0.93,0.925,0.933,0.979,0.972,0.98,0.91,0.9,0.914,41.67,38.34,43.67,40.78,37.28,42.79,0,0,0,0,0,0,0.227,0,0.064,0.36,0.64,0.36,38.9
-950407200000,1939,11,1939,2,8,7,0.217,0.0641,0.153,9004.61,59.84,59.84,53.6,2,1,1.8571428571428572,358.2,320.2,389.1,252.2,214.2,106,106,106,0.00007909,-0.0002322,0.0003328,0.297,0.272,0.331,252.2,214.2,283.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.142,0.129,0.153,0.0204,0.0128,0.0266,0.00082,0.00051,0.0011,0.311,0.264,0.466,0.013,0.011,0.019,24.5,24.33,24.59,0.911,0.903,0.939,0.971,0.97,0.98,0.885,0.876,0.92,31.05,26.59,48.37,30.19,25.79,47.4,0,0,0,0,0,0,0.298,0,0.064,0.3,0.71,0.29,41.5
-949802400000,1939,11,1939,2,9,7,0.255,0.0672,0.188,10997.9,66.86,66.86,65.46,2,2,2,421.5,402.9,435.5,310.4,296.9,111.1,106,118,0.0000308,-0.0002073,0.0004218,0.263,0.252,0.279,310.4,296.9,317.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.158,0.167,0.0321,0.0294,0.0335,0.0013,0.0012,0.0014,0.366,0.343,0.378,0.015,0.014,0.015,24.14,24.06,24.24,0.919,0.916,0.92,0.97,0.97,0.97,0.891,0.888,0.892,33.74,32.33,34.46,32.73,31.36,33.43,0,0,0,0,0,0,0.364,0,0.067,0.26,0.74,0.26,43.1
-949197600000,1939,12,1939,3,10,7,0.285,0.0714,0.214,12520,78.42,78.42,74.52,2,2,2,471.6,442.8,489.3,353.6,324.8,118,118,118,-0.00008564,-0.000324,0.0001986,0.25,0.241,0.266,353.6,324.8,371.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.169,0.186,0.0407,0.035,0.0443,0.0017,0.0014,0.0018,0.442,0.391,0.474,0.018,0.016,0.02,23.84,23.72,24.02,0.927,0.921,0.93,0.973,0.97,0.976,0.901,0.894,0.908,38.29,35.24,40.16,37.26,34.19,39.21,0,0,0,0,0,0,0.414,0,0.071,0.25,0.75,0.25,43.9
-948592800000,1939,12,1939,3,11,7,0.318,0.0714,0.247,14455.8,90.49,90.49,86.05,2,2,2,525.9,494.7,548.2,407.9,376.7,118,118,118,0.00005622,-0.0004311,0.0002534,0.225,0.215,0.239,407.9,376.7,430.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.199,0.188,0.206,0.0516,0.0453,0.056,0.0021,0.0019,0.0023,0.545,0.484,0.59,0.023,0.02,0.025,23.49,23.34,23.69,0.935,0.93,0.938,0.98,0.978,0.98,0.916,0.91,0.919,43.92,40.71,46.17,43.02,39.8,45.25,0,0,0,0,0,0,0.478,0,0.071,0.22,0.78,0.22,45.5
-947988000000,1939,12,1939,3,12,7,0.344,0.0714,0.272,15740.7,95.87,95.87,93.69,3,2,2.2857142857142856,568.4,548.2,589.2,450.4,430.2,118,118,118,-0.00005059,-0.0004598,0.0002114,0.208,0.2,0.215,450.4,430.2,471.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.206,0.225,0.0601,0.056,0.0642,0.0025,0.0023,0.0027,0.572,0.464,0.623,0.024,0.02,0.026,23.27,23.24,23.34,0.933,0.919,0.939,0.977,0.97,0.98,0.912,0.891,0.921,43.24,32.95,47.74,42.28,31.96,46.78,0,0,0,0,0,0,0.521,0,0.072,0.21,0.79,0.21,45.8
-947383200000,1939,12,1939,3,13,7,0.404,0.0714,0.332,18657.9,118,118,111.1,3,3,3,667.7,601.8,702.7,549.7,483.8,118,118,118,0.00005945,-0.0001402,0.0002916,0.177,0.168,0.196,549.7,483.8,584.7,990,990,990,966.6,966.3,966.7,23.4,23.3,23.7,0.27,0.232,0.289,0.0903,0.0668,0.104,0.0039,0.0028,0.0045,0.598,0.483,0.662,0.026,0.02,0.028,22.83,22.63,23.21,0.928,0.92,0.931,0.973,0.97,0.977,0.903,0.893,0.91,38.05,33.78,40.28,37.02,32.76,39.33,0,0,0,0,0,0,0.617,0,0.072,0.18,0.82,0.18,46.2
-946778400000,1940,1,1939,4,14,7,0.434,0.0841,0.35,19557.8,116.8,116.8,116.4,3,3,3,718.3,705.9,720.3,579.3,566.9,139,139,139,-0.0002068,-0.0003201,0.0004728,0.194,0.193,0.197,579.3,566.9,581.3,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.289,0.282,0.29,0.102,0.0967,0.103,0.0044,0.0042,0.0044,0.655,0.632,0.659,0.028,0.027,0.028,22.57,22.56,22.64,0.931,0.929,0.931,0.976,0.974,0.976,0.908,0.905,0.908,39.78,39,39.91,38.81,37.98,38.94,0,0,0,0,0,0,0.647,0,0.084,0.19,0.81,0.19,45.1
-946173600000,1940,1,1939,4,15,7,0.457,0.0841,0.373,20794.1,124.7,124.7,123.8,3,3,3,756,728.5,760.5,617,589.5,139,139,139,0.0002129,0.00006857,0.0002369,0.184,0.183,0.191,617,589.5,621.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.311,0.295,0.313,0.115,0.106,0.116,0.005,0.0046,0.0051,0.725,0.674,0.733,0.031,0.029,0.032,22.35,22.32,22.51,0.934,0.932,0.935,0.98,0.977,0.98,0.915,0.91,0.916,42.12,40.42,42.4,41.26,39.48,41.55,0,0,0,0,0,0,0.688,0,0.084,0.18,0.82,0.18,45.5
-945568800000,1940,1,1939,4,16,7,0.511,0.0841,0.427,23267,146.7,146.7,138.5,4,3,3.2857142857142856,845.4,779.4,905.4,706.4,640.4,139,139,139,-0.00001521,-0.0004756,0.0004146,0.165,0.154,0.178,706.4,640.4,766.4,990,990,990,967.3,967,967.5,22.7,22.5,23,0.365,0.324,0.411,0.145,0.122,0.173,0.0064,0.0053,0.0077,0.847,0.768,0.893,0.037,0.033,0.039,21.87,21.63,22.21,0.936,0.927,0.94,0.977,0.97,0.98,0.915,0.899,0.921,43.69,36.9,47.28,42.71,35.8,46.33,0,0,0,0,0,0,0.769,0,0.084,0.16,0.84,0.16,45.5
-944964000000,1940,1,1939,4,17,7,0.565,0.0841,0.481,25469.3,158.1,158.1,151.6,4,4,4,933.5,906.4,971.4,794.5,767.4,139,139,139,0.00007393,-0.00003385,0.0003652,0.149,0.143,0.153,794.5,767.4,832.4,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.436,0.411,0.471,0.189,0.174,0.216,0.0085,0.0077,0.0097,0.905,0.846,0.993,0.04,0.038,0.045,21.46,21.22,21.63,0.931,0.929,0.934,0.974,0.971,0.977,0.907,0.902,0.912,38.92,37.81,40.45,37.9,36.72,39.52,0,0,0,0,0,0,0.842,0,0.084,0.15,0.85,0.15,45.1
-944359200000,1940,1,1939,4,18,7,0.607,0.092,0.515,26994.8,165.2,165.2,160.7,4,4,4,1003,971.4,1043,851.2,827.5,152.1,139,162,-0.0003524,-0.0004787,0.0001378,0.151,0.14,0.164,851.2,827.5,880.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.491,0.471,0.52,0.231,0.212,0.255,0.01,0.0096,0.012,1.04,0.986,1.12,0.047,0.045,0.051,21.05,20.85,21.22,0.935,0.934,0.936,0.978,0.976,0.98,0.914,0.911,0.917,41.07,40.07,42.15,40.17,39.12,41.3,0,0,0,0,0,0,0.893,0,0.092,0.15,0.85,0.15,44.5
-943754400000,1940,2,1939,5,19,7,0.639,0.098,0.541,28081.3,170.7,170.7,167.2,4,4,4,1056,1043,1080,893.9,880.8,162,162,162,-0.0003472,-0.0004109,-0.0001378,0.153,0.15,0.155,893.9,880.8,918,990,990,990,968.1,968,968.2,21.9,21.8,22,0.532,0.52,0.554,0.265,0.255,0.284,0.012,0.012,0.013,1.15,1.12,1.21,0.052,0.051,0.055,20.77,20.64,20.85,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,42.64,42.15,43.55,41.79,41.3,42.68,0,0,0,0,0,0,0.929,0,0.098,0.15,0.85,0.15,43.9
-943149600000,1940,2,1939,5,20,7,0.668,0.098,0.57,29276,175.3,175.3,174.3,4,4,4,1105,1083,1112,942.8,920.9,162,162,162,-0.00006649,-0.0001721,0.0004175,0.147,0.146,0.15,942.8,920.9,949.9,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.576,0.556,0.583,0.304,0.287,0.31,0.014,0.013,0.014,1.27,1.22,1.29,0.059,0.056,0.059,20.5,20.46,20.62,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,44.45,43.65,44.71,43.57,42.78,43.82,0,0,0,0,0,0,0.968,0,0.098,0.15,0.85,0.15,43.8
