datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-942544800000,1940,2,1939,5,21,7,0.689,0.098,0.591,30058,183.2,183.2,178.9,4,4,4,1139,1117,1172,976.8,955,162,162,162,0.0003598,-0.0004956,0.003559,0.142,0.138,0.145,976.8,955,1010,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.614,0.588,0.661,0.332,0.314,0.363,0.015,0.014,0.017,1.37,1.3,1.48,0.063,0.06,0.068,20.3,20.08,20.43,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,45.64,44.9,46.74,44.73,44,45.8,0,0,0,0,0,0,0.994,0,0.098,0.14,0.86,0.14,43.6
-941940000000,1940,2,1939,5,22,7,0.803,0.103,0.657,31713.7,192.1,192.1,188.8,4,4,4,1328,1200,1437,1157,1038,171,162,183,70.61,-0.001089,154,0.129,0.121,0.135,1087,1038,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.804,0.701,0.861,0.463,0.399,0.48,0.022,0.019,0.023,1.79,1.58,1.88,0.085,0.073,0.091,19.28,18.84,19.9,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,48.16,47.56,49,47.19,46.61,48.02,0,0,0,0,0,0,1.05,0,0.146,0.13,0.82,0.18,39.5
-941335200000,1940,3,1939,6,23,7,1.21,0.111,0.665,28077.7,182.2,182.2,167.1,4,4,4,2002,1551,2327,1819,1368,183,183,183,719.2,268.2,1044,0.0928,0.0786,0.118,1100,1100,1100,990,990,990,971,969.7,971.9,19,18.1,20.3,0.923,0.904,0.926,0.48,0.48,0.48,0.025,0.024,0.027,1.94,1.92,1.94,0.1,0.094,0.11,17.03,16.17,18.43,0.929,0.925,0.935,0.979,0.977,0.98,0.909,0.903,0.917,42.67,40.32,46.49,41.78,39.38,45.56,0,0,0,0,0,0,0.928,0,0.545,0.092,0.55,0.45,23.2
-940730400000,1940,3,1939,6,24,7,1.67,0.111,0.665,24324.7,155.9,155.9,144.8,4,4,4,2768,2385,3139,2585,2202,183,183,183,1485,1102,1856,0.0667,0.0583,0.0767,1100,1100,1100,990,990,990,973,972,973.9,17,16.1,18,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.03,1.94,1.94,1.94,0.11,0.11,0.12,15.11,14.21,16.03,0.914,0.904,0.924,0.972,0.97,0.976,0.888,0.877,0.902,37.25,34.65,39.94,36.2,33.61,38.98,0,0,0,0,0,0,0.804,0,1.005,0.066,0.4,0.6,14.6
-940125600000,1940,3,1939,6,25,7,2.2,0.13,0.665,20510.1,131.7,131.7,122.1,4,4,4,3641,3251,4111,3426,3068,215,183,239,2326,1968,2772,0.059,0.0508,0.0664,1100,1100,1100,990,990,990,974.9,974.1,975.9,15.1,14.1,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.03,0.034,1.94,1.94,1.94,0.13,0.12,0.14,13.14,12.18,13.97,0.887,0.868,0.901,0.97,0.97,0.97,0.861,0.842,0.874,31.46,28.49,33.95,30.52,27.63,32.94,0,0,0,0,0,0,0.678,0,1.535,0.059,0.3,0.7,9.32
-939520800000,1940,3,1939,6,26,7,2.85,0.145,0.665,16818.1,108.5,108.5,100.1,4,4,4,4717,4207,5115,4478,3968,239,239,239,3378,2868,3776,0.0509,0.0467,0.0568,1100,1100,1100,990,990,990.02,977,976.1,977.7,13,12.3,13.9,0.925,0.92,0.926,0.48,0.48,0.48,0.037,0.034,0.039,1.94,1.94,1.94,0.15,0.14,0.16,11.08,10.39,12,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.8,24.21,27.95,25.03,23.48,27.12,0,0,0,0,0,0,0.556,0,2.185,0.051,0.23,0.77,5.9
-938916000000,1940,4,1939,7,27,7,3.12,0.178,0.665,15669.5,94.61,94.61,93.27,4,4,4,5167,5063,5260,4872,4768,295,295,295,3772,3668,3865,0.0571,0.0561,0.0583,1100,1100,1100,990.02,990.01,990.03,977.8,977.6,977.9,12.3,12.1,12.4,0.919,0.916,0.922,0.48,0.48,0.48,0.039,0.039,0.04,1.93,1.93,1.94,0.16,0.16,0.16,10.32,10.19,10.47,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.04,23.73,24.38,23.32,23.02,23.65,0,0,0,0,0,0,0.518,0,2.455,0.057,0.21,0.79,5.02
-938311200000,1940,4,1939,7,28,7,2.9,0.178,0.665,16581.4,103.2,103.2,98.7,4,4,4,4797,4525,4985,4502,4230,295,295,295,3402,3130,3590,0.0616,0.0592,0.0652,1100,1100,1100,990,990,990,977.1,976.6,977.5,12.9,12.5,13.4,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.036,0.038,1.94,1.94,1.94,0.15,0.15,0.16,10.92,10.58,11.42,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.44,24.63,26.6,24.67,23.9,25.8,0,0,0,0,0,0,0.548,0,2.235,0.061,0.23,0.77,5.72
-937706400000,1940,4,1939,7,29,7,2.58,0.178,0.665,18090.7,111.7,111.7,107.7,4,4,4,4266,4057,4485,3971,3762,295,295,295,2871,2662,3090,0.0692,0.0658,0.0727,1100,1100,1100,990,990,990,976.2,975.8,976.6,13.8,13.4,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.89,11.49,12.28,0.865,0.864,0.87,0.97,0.97,0.97,0.839,0.838,0.844,27.75,26.77,28.8,26.92,25.97,27.93,0,0,0,0,0,0,0.598,0,1.915,0.069,0.26,0.74,7.01
-937101600000,1940,4,1939,7,30,7,2.34,0.178,0.665,19562.3,121.4,121.4,116.4,4,4,4,3864,3670,4017,3569,3375,295,295,295,2469,2275,2622,0.0764,0.0734,0.0804,1100,1100,1100,990,990,990,975.4,975,975.7,14.6,14.3,15,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.67,12.35,13.08,0.878,0.871,0.887,0.97,0.97,0.97,0.852,0.845,0.86,30.01,29.02,31.29,29.11,28.15,30.35,0,0,0,0,0,0,0.647,0,1.675,0.076,0.28,0.72,8.36
-936496800000,1940,4,1939,7,31,7,2.07,0.19,0.665,21423.3,131.7,131.7,127.5,4,4,4,3421,3251,3573,3107,2930,313.6,295,321,2007,1830,2178,0.0918,0.0826,0.0987,1100,1100,1100,990,990,990,974.5,974.1,974.8,15.5,15.2,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.61,13.28,13.97,0.896,0.89,0.901,0.97,0.97,0.97,0.869,0.864,0.874,32.87,31.9,33.95,31.88,30.94,32.94,0,0,0,0,0,0,0.708,0,1.405,0.092,0.32,0.68,10.3
-935892000000,1940,5,1939,8,32,7,1.83,0.194,0.665,23128.6,142.5,142.5,137.7,4,4,4,3021,2840,3211,2700,2519,321,321,321,1600,1419,1790,0.106,0.1,0.113,1100,1100,1100,990,990,990,973.6,973.1,974,16.4,16,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.5,14.05,14.93,0.908,0.903,0.912,0.97,0.97,0.97,0.88,0.876,0.885,35.48,34.2,36.74,34.42,33.18,35.64,0,0,0,0,0,0,0.765,0,1.165,0.11,0.36,0.64,12.6
-935287200000,1940,5,1939,8,33,7,1.61,0.194,0.665,24842.6,153.5,153.5,147.9,4,4,4,2656,2467,2831,2335,2146,321,321,321,1235,1046,1410,0.121,0.113,0.13,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.38,14.95,15.83,0.917,0.913,0.922,0.972,0.97,0.975,0.891,0.885,0.899,38.03,36.8,39.36,36.97,35.7,38.37,0,0,0,0,0,0,0.822,0,0.945,0.12,0.41,0.59,15.4
-934682400000,1940,5,1939,8,34,7,1.38,0.194,0.665,26672,163,163,158.8,4,4,4,2283,2130,2450,1962,1809,321,321,321,861.5,709.1,1029,0.141,0.131,0.151,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.28,15.87,16.64,0.925,0.922,0.927,0.977,0.975,0.979,0.904,0.899,0.908,40.61,39.49,41.61,39.69,38.5,40.76,0,0,0,0,0,0,0.882,0,0.715,0.14,0.48,0.52,19.3
-934077600000,1940,5,1939,8,35,7,1.23,0.183,0.665,27834.4,168.1,168.1,165.7,4,4,4,2036,1953,2113,1733,1696,302.7,257,321,632.8,595.5,691.7,0.148,0.132,0.158,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.88,16.69,17.11,0.928,0.927,0.929,0.98,0.98,0.98,0.91,0.908,0.911,42.27,41.73,42.89,41.42,40.88,42.03,0,0,0,0,0,0,0.92,0,0.565,0.15,0.54,0.46,22.6
-933472800000,1940,6,1939,9,36,7,1.09,0.155,0.665,29122.2,178.4,178.4,173.3,4,4,4,1803,1660,1902,1546,1403,257,257,257,446.1,302.7,545.1,0.143,0.135,0.155,1100,1100,1100,990,990,990,970.5,970,970.8,19.5,19.2,20,0.925,0.922,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.097,0.1,17.6,17.27,18.06,0.932,0.93,0.934,0.98,0.98,0.98,0.913,0.912,0.915,44.22,43.34,45.5,43.34,42.47,44.59,0,0,0,0,0,0,0.963,0,0.425,0.14,0.61,0.39,26.7
-932868000000,1940,6,1939,9,37,7,0.885,0.155,0.665,31180.9,188.6,188.6,185.6,4,4,4,1463,1384,1610,1206,1127,257,257,257,106,26.58,252.5,0.176,0.16,0.186,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.87,0.839,0.918,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.85,1.93,0.091,0.089,0.096,18.75,18.23,19.04,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.916,0.918,47.35,45.95,48.12,46.4,45.03,47.16,0,0,0,0,0,0,1.03,0,0.22,0.18,0.75,0.25,35.2
-932263200000,1940,6,1939,9,38,7,0.766,0.155,0.61,30090.2,189.3,189.3,179.1,4,4,4,1266,1172,1366,1009,915.2,257,257,257,1.279,-0.0016,8.946,0.203,0.188,0.219,1008,915.2,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.698,0.573,0.831,0.373,0.282,0.48,0.018,0.013,0.023,1.52,1.23,1.85,0.072,0.057,0.088,19.74,19.1,20.33,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,45.69,42.74,48.29,44.78,41.89,47.33,0,0,0,0,0,0,0.995,0,0.156,0.2,0.8,0.2,39.3
-931658400000,1940,6,1939,9,39,7,0.643,0.155,0.487,25312.9,163.1,163.1,150.7,4,3,3.7142857142857144,1063,989.5,1142,805.6,732.5,257,257,257,-0.0001374,-0.0004787,0.0004175,0.242,0.225,0.26,805.6,732.5,884.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.473,0.406,0.545,0.2,0.156,0.258,0.0091,0.0071,0.012,1.01,0.964,1.15,0.046,0.044,0.053,20.89,20.51,21.16,0.935,0.932,0.941,0.977,0.973,0.98,0.914,0.907,0.922,41.99,38.7,48.09,41.02,37.67,47.13,0,0,0,0,0,0,0.837,0,0.156,0.24,0.76,0.24,39.4
-931053600000,1940,7,1939,10,40,7,0.537,0.137,0.4,21674.1,142.8,142.8,129,3,3,3,888,817.7,971.4,661,590.7,227,227,227,0.00004052,-0.0001302,0.0001499,0.257,0.234,0.278,661,590.7,744.4,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.35,0.308,0.41,0.129,0.106,0.162,0.0057,0.0047,0.0073,0.824,0.688,1.01,0.037,0.03,0.045,21.72,21.21,22.14,0.937,0.931,0.941,0.979,0.976,0.98,0.917,0.909,0.923,43.93,39.82,48.59,43,38.85,47.61,0,0,0,0,0,0,0.717,0,0.137,0.26,0.74,0.26,40.4
-930448800000,1940,7,1939,10,41,7,0.436,0.137,0.298,16597.8,112,112,98.8,3,2,2.7142857142857144,720.4,682.3,794.3,493.4,455.3,227,227,227,-0.0002002,-0.000328,0.00006857,0.316,0.286,0.333,493.4,455.3,567.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.252,0.231,0.294,0.0706,0.0611,0.0969,0.003,0.0026,0.0042,0.574,0.5,0.664,0.025,0.021,0.028,22.64,22.28,22.75,0.927,0.92,0.94,0.973,0.97,0.98,0.902,0.892,0.921,38.39,33.18,47.88,37.39,32.18,46.92,0,0,0,0,0,0,0.549,0,0.138,0.31,0.68,0.32,38.1
-929844000000,1940,7,1939,10,42,7,0.397,0.137,0.26,14865.3,93.41,93.41,88.48,2,2,2,656.7,623.8,682.3,429.7,396.8,227,227,227,0.00009734,-0.0001074,0.0002916,0.346,0.333,0.364,429.7,396.8,455.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.218,0.204,0.231,0.0559,0.0494,0.0611,0.0024,0.0021,0.0026,0.601,0.532,0.658,0.026,0.023,0.028,22.87,22.71,23.07,0.937,0.933,0.94,0.98,0.98,0.98,0.918,0.914,0.921,45.14,41.89,47.66,44.24,41.05,46.7,0,0,0,0,0,0,0.492,0,0.137,0.35,0.65,0.35,37.4
-929239200000,1940,7,1939,10,43,7,0.342,0.137,0.205,11711.9,78.85,78.85,69.71,2,2,2,565.4,548.2,608.8,338.4,321.2,227,227,227,0.00002425,-0.0004598,0.0002114,0.402,0.373,0.414,338.4,321.2,381.8,990,990,990,966.1,966.1,966.3,23.9,23.7,23.9,0.183,0.177,0.199,0.0377,0.0342,0.0464,0.0016,0.0014,0.002,0.424,0.394,0.503,0.018,0.016,0.021,23.43,23.16,23.54,0.923,0.92,0.931,0.971,0.97,0.977,0.897,0.893,0.909,35.89,34.11,40.36,34.86,33.09,39.42,0,0,0,0,0,0,0.387,0,0.137,0.4,0.6,0.4,34.2
-928634400000,1940,7,1939,10,44,7,0.312,0.122,0.19,10911.5,70.38,70.38,64.95,2,2,2,516,489.3,542,313.6,296,202.4,184,227,0.00003218,-0.000324,0.0002534,0.392,0.352,0.434,313.6,296,339,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.168,0.18,0.0327,0.0292,0.0378,0.0014,0.0012,0.0016,0.38,0.353,0.421,0.016,0.015,0.018,23.7,23.58,23.83,0.919,0.915,0.924,0.97,0.97,0.97,0.891,0.888,0.896,33.48,31.48,36.28,32.47,30.53,35.19,0,0,0,0,0,0,0.361,0,0.122,0.39,0.61,0.39,35
-928029600000,1940,8,1939,11,45,7,0.283,0.111,0.172,9922.47,62.82,62.82,59.06,2,2,2,467.9,455.7,486,283.9,271.7,184,184,184,0.00005935,-0.0000185,0.0001669,0.393,0.379,0.404,283.9,271.7,302,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.156,0.167,0.0268,0.0243,0.0304,0.0011,0.001,0.0013,0.33,0.311,0.359,0.014,0.013,0.015,23.96,23.85,24.04,0.913,0.91,0.917,0.97,0.97,0.97,0.885,0.883,0.889,30.44,29.14,32.38,29.53,28.26,31.41,0,0,0,0,0,0,0.328,0,0.111,0.39,0.61,0.39,35.1
-927424800000,1940,8,1939,11,46,7,0.262,0.111,0.151,8719.19,55.99,55.99,51.9,2,2,2,433.7,420.3,453.1,249.7,236.3,184,184,184,-0.0001207,-0.000385,0.00008533,0.425,0.406,0.438,249.7,236.3,269.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.156,0.0199,0.0173,0.0238,0.00082,0.0007,0.00098,0.279,0.26,0.307,0.011,0.011,0.013,24.17,24.05,24.25,0.904,0.899,0.909,0.97,0.97,0.97,0.877,0.872,0.882,26.75,25.27,28.86,25.95,24.51,27.99,0,0,0,0,0,0,0.288,0,0.111,0.42,0.58,0.42,33.3
-926820000000,1940,8,1939,11,47,7,0.242,0.111,0.131,7798.52,48.5,48.5,46.42,2,1,1.2857142857142858,400.4,386.5,417.9,216.4,202.5,184,184,184,0.0001582,-0.0002243,0.0004998,0.46,0.44,0.476,216.4,202.5,233.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.143,0.0133,0.0105,0.0168,0.00054,0.00043,0.00068,0.403,0.243,0.491,0.016,0.0099,0.02,24.2,24.1,24.32,0.926,0.894,0.939,0.977,0.97,0.98,0.905,0.868,0.921,40.53,23.89,48.6,39.64,23.18,47.62,0,0,0,0,0,0,0.258,0,0.111,0.46,0.54,0.46,32.2
-926215200000,1940,8,1939,11,48,7,0.223,0.107,0.115,6978.55,46.65,46.65,41.54,1,1,1,368.1,350.2,380.8,190.7,176.3,177.4,138,184,-0.0001151,-0.0004907,0.0001968,0.482,0.394,0.511,190.7,176.3,212.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.127,0.123,0.131,0.00924,0.00763,0.0124,0.00037,0.00031,0.0005,0.395,0.351,0.462,0.016,0.014,0.019,24.37,24.28,24.45,0.932,0.927,0.938,0.979,0.974,0.98,0.912,0.903,0.919,42.45,39.19,47.6,41.54,38.19,46.65,0,0,0,0,0,0,0.231,0,0.108,0.48,0.52,0.48,31.3
-925610400000,1940,9,1939,12,49,7,0.203,0.0835,0.119,7300.46,45.94,45.94,43.46,1,1,1,335.5,325.7,346.9,197.5,187.7,138,138,138,0.00002514,-0.000202,0.0004734,0.412,0.398,0.424,197.5,187.7,208.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.13,0.00989,0.00877,0.0118,0.0004,0.00035,0.00047,0.412,0.381,0.451,0.017,0.015,0.018,24.51,24.41,24.59,0.934,0.931,0.937,0.98,0.98,0.98,0.915,0.912,0.918,44.34,42.14,46.88,43.46,41.3,45.94,0,0,0,0,0,0,0.241,0,0.084,0.41,0.59,0.41,36
-925005600000,1940,9,1939,12,50,7,0.187,0.0835,0.104,6309.26,40.84,40.84,37.56,1,1,1,309.9,299.2,323.6,171.9,161.2,138,138,138,-0.00009139,-0.0004305,0.0002433,0.445,0.426,0.461,171.9,161.2,185.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.122,0.00719,0.00612,0.00856,0.00029,0.00024,0.00034,0.334,0.303,0.374,0.013,0.012,0.015,24.72,24.61,24.8,0.926,0.922,0.931,0.973,0.97,0.98,0.901,0.894,0.912,38.58,36.13,41.68,37.56,35.04,40.84,0,0,0,0,0,0,0.209,0,0.083,0.45,0.56,0.44,33.7
-924400800000,1940,9,1939,12,51,7,0.173,0.0835,0.0895,5393.43,35.04,35.04,32.1,1,1,1,286,273.8,299.2,148,135.8,138,138,138,0.000124,-0.00006622,0.0004394,0.483,0.461,0.504,148,135.8,161.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.104,0.113,0.0048,0.00358,0.00612,0.00019,0.00014,0.00024,0.269,0.238,0.303,0.011,0.0095,0.012,24.89,24.8,24.97,0.916,0.911,0.922,0.97,0.97,0.97,0.889,0.884,0.894,33.1,30.29,36.13,32.1,29.38,35.04,0,0,0,0,0,0,0.178,0,0.0835,0.48,0.52,0.48,31.2
-923796000000,1940,9,1939,12,52,7,0.158,0.0835,0.0741,4431.66,28.82,28.82,26.38,1,1,1,260.5,256.7,271.3,122.5,118.7,138,138,138,-0.000201,-0.0004966,0.0001374,0.53,0.509,0.538,122.5,118.7,133.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0996,0.0982,0.103,0.00225,0.00187,0.00333,0.000089,0.000074,0.00013,0.208,0.2,0.232,0.0082,0.0079,0.0092,25.05,24.98,25.07,0.904,0.901,0.91,0.97,0.97,0.97,0.876,0.874,0.883,27.19,26.29,29.71,26.38,25.5,28.82,0,0,0,0,0,0,0.147,0,0.0839,0.53,0.47,0.53,28
-923191200000,1940,9,1939,12,53,7,0.16,0.0689,0.0908,5495.69,33.63,33.63,32.71,1,1,1,264.1,264.1,264.1,150.1,126.1,114,110,138,0.0001374,0.0001374,0.0001374,0.432,0.417,0.523,150.1,126.1,154.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.101,0.108,0.00501,0.00261,0.00541,0.0002,0.0001,0.00021,0.272,0.216,0.281,0.011,0.0086,0.011,24.97,24.96,25.03,0.917,0.907,0.919,0.97,0.97,0.97,0.89,0.88,0.891,33.72,28.06,34.67,32.71,27.22,33.63,0,0,0,0,0,0,0.182,0,0.0692,0.43,0.57,0.43,34.3
-922586400000,1940,10,1940,1,1,7,0.157,0.0665,0.0908,5501.51,33.63,33.63,32.75,1,1,1,260.2,256.7,264.1,150.2,146.7,110,110,110,-0.0000975,-0.0003641,0.0001374,0.423,0.417,0.429,150.2,146.7,154.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.108,0.00502,0.00467,0.00541,0.0002,0.00018,0.00021,0.271,0.262,0.281,0.011,0.01,0.011,24.99,24.96,25.01,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,33.76,32.96,34.67,32.75,31.97,33.63,0,0,0,0,0,0,0.182,0,0.0662,0.42,0.58,0.42,35
-921981600000,1940,10,1940,1,2,7,0.162,0.0665,0.0951,5767.58,35.79,35.79,34.33,1,1,1,267.2,264.1,273.8,157.2,154.1,110,110,110,0.00021,0.00004143,0.0004394,0.412,0.402,0.417,157.2,154.1,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.00572,0.00541,0.00638,0.00023,0.00021,0.00025,0.29,0.281,0.307,0.011,0.011,0.012,24.94,24.9,24.96,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,35.39,34.67,36.9,34.33,33.63,35.79,0,0,0,0,0,0,0.191,0,0.0669,0.41,0.59,0.41,35.6
-921376800000,1940,10,1940,1,3,7,0.178,0.0665,0.111,6812.54,43.38,43.38,40.55,1,1,1,293.7,275.9,306,183.7,165.9,110,110,110,-0.00004654,-0.0004892,0.0002767,0.375,0.359,0.399,183.7,165.9,196,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.112,0.123,0.00837,0.00659,0.0096,0.00033,0.00026,0.00038,0.366,0.313,0.404,0.015,0.012,0.016,24.76,24.67,24.88,0.93,0.924,0.934,0.978,0.97,0.98,0.909,0.896,0.915,41.47,37.39,44.27,40.55,36.29,43.38,0,0,0,0,0,0,0.225,0,0.067,0.37,0.62,0.38,38.3
-920772000000,1940,10,1940,1,4,7,0.188,0.0655,0.123,7553.53,45.57,45.57,44.96,1,1,1,311.4,309.1,311.8,203.1,199.1,108.3,106,110,-0.00005693,-0.0001313,-0.00004454,0.348,0.34,0.356,203.1,199.1,205.8,990,990,990,965,964.9,965,25,25,25.1,0.125,0.124,0.126,0.0106,0.00991,0.0112,0.00042,0.0004,0.00045,0.428,0.414,0.437,0.017,0.017,0.017,24.62,24.6,24.64,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.918,45.88,44.96,46.5,44.96,44.06,45.57,0,0,0,0,0,0,0.25,0,0.065,0.35,0.65,0.35,40.2
-920167200000,1940,11,1940,2,5,7,0.196,0.0641,0.132,7766.89,46.6,46.6,46.23,2,1,1.8571428571428572,324.4,316.5,325.7,218.4,210.5,106,106,106,-0.00008156,-0.0001651,0.0004195,0.326,0.325,0.335,218.4,210.5,219.7,990,990,990,965,965,965,25,25,25,0.13,0.127,0.131,0.0137,0.0121,0.0139,0.00055,0.00048,0.00056,0.262,0.23,0.453,0.01,0.0092,0.018,24.72,24.56,24.74,0.899,0.893,0.938,0.971,0.97,0.98,0.874,0.866,0.919,27.19,23.8,47.55,26.44,23.09,46.6,0,0,0,0,0,0,0.257,0,0.064,0.33,0.67,0.33,39.6
-919562400000,1940,11,1940,2,6,7,0.198,0.0641,0.134,7838.12,47.48,47.48,46.66,2,2,2,327.9,325.7,331.6,221.9,219.7,106,106,106,-0.0002613,-0.0004585,-0.0001651,0.323,0.32,0.325,221.9,219.7,225.6,990,990,990,965,965,965.1,25,24.9,25,0.131,0.131,0.133,0.0144,0.0139,0.0151,0.00058,0.00056,0.00061,0.233,0.23,0.238,0.0093,0.0092,0.0095,24.73,24.7,24.74,0.894,0.893,0.895,0.97,0.97,0.97,0.867,0.866,0.869,24.05,23.8,24.47,23.33,23.09,23.74,0,0,0,0,0,0,0.259,0,0.064,0.32,0.68,0.32,39.6
-918957600000,1940,11,1940,2,7,7,0.201,0.0641,0.136,7976.51,47.48,47.48,47.48,2,2,2,331.6,331.6,331.6,225.6,225.6,106,106,106,-0.0004585,-0.0004585,-0.0004585,0.32,0.32,0.32,225.6,225.6,225.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.133,0.133,0.133,0.0151,0.0151,0.0151,0.00061,0.00061,0.00061,0.238,0.238,0.238,0.0095,0.0095,0.0095,24.7,24.7,24.7,0.895,0.895,0.895,0.97,0.97,0.97,0.869,0.869,0.869,24.47,24.47,24.47,23.74,23.74,23.74,0,0,0,0,0,0,0.264,0,0.065,0.32,0.68,0.32,39.7
-918352800000,1940,11,1940,2,8,7,0.204,0.0651,0.139,8143.55,48.96,48.96,48.47,2,2,2,337.9,335.5,338.3,230.2,220.3,107.7,106,118,0.0000382,-0.000202,0.00007823,0.319,0.313,0.349,230.2,220.3,232.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.135,0.016,0.0141,0.0165,0.00064,0.00056,0.00066,0.244,0.232,0.247,0.0098,0.0093,0.0099,24.67,24.66,24.68,0.897,0.893,0.898,0.97,0.97,0.97,0.87,0.866,0.871,24.99,23.81,25.24,24.24,23.1,24.48,0,0,0,0,0,0,0.269,0,0.065,0.32,0.68,0.32,39.9
-917748000000,1940,12,1940,3,9,7,0.213,0.0714,0.142,8299.06,51.99,51.99,49.4,2,2,2,352.9,340.6,364.7,234.9,222.6,118,118,118,0.00008113,-0.0004907,0.0003503,0.334,0.324,0.346,234.9,222.6,246.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.142,0.017,0.0145,0.0193,0.00068,0.00058,0.00078,0.252,0.235,0.269,0.01,0.0095,0.011,24.58,24.51,24.66,0.899,0.894,0.904,0.97,0.97,0.97,0.872,0.867,0.877,25.46,24.07,26.8,24.7,23.35,26,0,0,0,0,0,0,0.274,0,0.071,0.34,0.67,0.33,39
-917143200000,1940,12,1940,3,10,7,0.234,0.0653,0.169,9895.6,63.16,63.16,58.9,2,2,2,386.8,373,402.9,278.8,255,108,104,118,0.00008113,-0.0002322,0.0004218,0.28,0.258,0.316,278.8,255,298.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.145,0.158,0.0258,0.021,0.0298,0.001,0.00085,0.0012,0.315,0.281,0.345,0.013,0.011,0.014,24.35,24.24,24.45,0.912,0.907,0.916,0.97,0.97,0.97,0.885,0.879,0.889,30.36,27.72,32.56,29.45,26.89,31.58,0,0,0,0,0,0,0.327,0,0.065,0.28,0.72,0.28,42.3
-916538400000,1940,12,1940,3,11,7,0.249,0.0629,0.186,10931.9,74.26,74.26,65.07,2,2,2,412,402.9,455.7,308,298.9,104,104,104,0.000369,0.0001222,0.0004218,0.253,0.228,0.258,308,298.9,351.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.161,0.158,0.176,0.0316,0.0298,0.0403,0.0013,0.0012,0.0017,0.361,0.345,0.435,0.015,0.014,0.018,24.19,23.91,24.24,0.918,0.916,0.926,0.97,0.97,0.972,0.891,0.889,0.9,33.53,32.56,38.2,32.54,31.58,37.13,0,0,0,0,0,0,0.362,0,0.063,0.25,0.75,0.25,43.9
-915933600000,1940,12,1940,3,12,7,0.282,0.0629,0.219,12878.5,79.11,79.11,76.66,2,2,2,466.4,455.7,477.4,362.4,351.7,104,104,104,0.00002381,-0.0004048,0.0004728,0.223,0.218,0.228,362.4,351.7,373.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.18,0.176,0.184,0.0425,0.0403,0.0447,0.0017,0.0017,0.0018,0.455,0.435,0.475,0.019,0.018,0.02,23.85,23.78,23.91,0.928,0.926,0.93,0.975,0.972,0.977,0.905,0.9,0.909,39.33,38.2,40.48,38.33,37.13,39.55,0,0,0,0,0,0,0.426,0,0.063,0.22,0.78,0.22,45.7
-915328800000,1940,12,1940,3,13,7,0.299,0.0698,0.229,13461.1,83.83,83.83,80.13,2,2,2,494.5,477.4,516.8,379,366,115.4,104,120,-0.00005839,-0.0004048,0.00005976,0.233,0.217,0.247,379,366,396.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.183,0.194,0.0458,0.0432,0.0494,0.0019,0.0018,0.0021,0.487,0.463,0.521,0.02,0.019,0.022,23.69,23.55,23.78,0.931,0.929,0.933,0.978,0.975,0.98,0.91,0.906,0.915,40.97,39.59,42.77,40.06,38.6,41.92,0,0,0,0,0,0,0.445,0,0.07,0.23,0.77,0.23,45
-914724000000,1941,1,1940,4,14,7,0.341,0.0726,0.268,15514.7,97.87,97.87,92.35,3,2,2.2857142857142856,563.7,527.3,601.8,443.7,407.3,120,120,120,-0.00004689,-0.0004778,0.0004706,0.213,0.199,0.228,443.7,407.3,481.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.211,0.197,0.229,0.0587,0.0515,0.0664,0.0025,0.0021,0.0028,0.556,0.45,0.624,0.023,0.019,0.026,23.31,23.21,23.48,0.932,0.917,0.94,0.977,0.97,0.98,0.911,0.89,0.921,42.55,32.39,47.81,41.6,31.42,46.86,0,0,0,0,0,0,0.513,0,0.073,0.21,0.79,0.21,45.5
-914119200000,1941,1,1940,4,15,7,0.398,0.0726,0.326,18298.6,124.8,124.8,108.9,3,3,3,658.8,608.8,739.6,538.8,488.8,120,120,120,-0.00006932,-0.0004823,0.0002916,0.183,0.162,0.197,538.8,488.8,619.6,990,990,990,966.5,966.3,966.9,23.5,23.1,23.7,0.262,0.233,0.308,0.0857,0.0678,0.116,0.0037,0.0029,0.005,0.577,0.489,0.725,0.025,0.021,0.031,22.89,22.42,23.18,0.926,0.921,0.935,0.973,0.97,0.98,0.901,0.893,0.916,37.32,34.1,42.44,36.31,33.08,41.6,0,0,0,0,0,0,0.605,0,0.072,0.18,0.82,0.18,46
-913514400000,1941,1,1940,4,16,7,0.522,0.0726,0.449,24282.1,154.1,154.1,144.5,4,3,3.5714285714285716,862.9,779.4,924.7,742.9,659.4,120,120,120,0.0001019,-0.0001302,0.0004146,0.14,0.13,0.154,742.9,659.4,804.7,990,990,990,967.4,967,967.6,22.6,22.4,23,0.387,0.33,0.438,0.163,0.128,0.194,0.0072,0.0056,0.0086,0.866,0.8,0.93,0.038,0.035,0.041,21.78,21.48,22.18,0.934,0.928,0.941,0.976,0.971,0.98,0.912,0.901,0.922,42.05,37.51,48.53,41.05,36.41,47.56,0,0,0,0,0,0,0.803,0,0.073,0.14,0.86,0.14,46.5
-912909600000,1941,1,1940,4,17,7,0.602,0.0798,0.522,27428,170.5,170.5,163.3,4,4,4,995.2,941.1,1043,863.2,821.1,132,120,162,-0.0001027,-0.0004109,0.0001138,0.132,0.117,0.158,863.2,821.1,907.8,990,990,990,967.9,967.7,968,22.1,22,22.3,0.495,0.453,0.533,0.241,0.207,0.276,0.011,0.0093,0.013,1.07,0.958,1.17,0.048,0.043,0.053,21.07,20.84,21.38,0.935,0.933,0.937,0.979,0.976,0.98,0.916,0.911,0.919,41.69,40.17,43.48,40.82,39.23,42.61,0,0,0,0,0,0,0.907,0,0.08,0.13,0.87,0.13,45.6
-912304800000,1941,2,1940,5,18,7,0.612,0.098,0.514,26879,169.7,169.7,160,4,4,4,1011,989.5,1073,849.4,827.5,162,162,162,-0.0003685,-0.0004787,-0.00003874,0.16,0.151,0.164,849.4,827.5,911.3,990,990,990,967.9,967.9,968.1,22.1,21.9,22.1,0.491,0.471,0.548,0.23,0.212,0.279,0.01,0.0096,0.013,1.04,0.986,1.19,0.047,0.045,0.055,21.03,20.68,21.16,0.935,0.934,0.937,0.977,0.976,0.98,0.914,0.911,0.919,40.92,40.07,43.3,40,39.12,42.43,0,0,0,0,0,0,0.889,0,0.098,0.16,0.84,0.16,43.9
-911700000000,1941,2,1940,5,19,7,0.69,0.098,0.592,30066.8,187.4,187.4,179,4,4,4,1141,1083,1208,978.9,920.9,162,162,162,-0.0000242,-0.002427,0.003559,0.142,0.134,0.15,978.9,920.9,1046,990,990,990,968.3,968.2,968.6,21.7,21.4,21.8,0.622,0.556,0.713,0.338,0.287,0.41,0.016,0.013,0.019,1.39,1.22,1.61,0.064,0.056,0.075,20.27,19.84,20.62,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.66,43.65,47.81,44.74,42.78,46.85,0,0,0,0,0,0,0.994,0,0.098,0.14,0.86,0.14,43.6
-911095200000,1941,2,1940,5,20,7,0.81,0.098,0.663,31862.3,192.1,192.1,189.7,4,4,4,1339,1232,1432,1177,1070,162,162,162,81.37,-0.001089,169.9,0.121,0.113,0.131,1096,1070,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.82,0.748,0.864,0.474,0.441,0.48,0.023,0.021,0.023,1.83,1.7,1.88,0.087,0.079,0.091,19.21,18.86,19.68,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.38,47.63,49,47.41,46.68,48.02,0,0,0,0,0,0,1.05,0,0.147,0.12,0.82,0.18,39.3
-910490400000,1941,2,1940,5,21,7,0.947,0.111,0.665,30537.4,185.8,185.8,181.8,4,4,4,1566,1455,1660,1382,1293,184,162,239,282.3,192.7,347.5,0.117,0.101,0.144,1100,1100,1100,990,990,990,969.7,969.3,970,20.3,20,20.7,0.9,0.873,0.918,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.89,1.93,0.094,0.091,0.097,18.39,18.07,18.77,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.918,46.37,45.51,47.41,45.44,44.6,46.46,0,0,0,0,0,0,1.01,0,0.282,0.12,0.7,0.3,32.2
-909885600000,1941,3,1940,6,22,7,1.03,0.145,0.665,29764.8,178.4,178.4,177.2,4,4,4,1695,1660,1802,1456,1421,239,239,239,355.9,320.7,462.7,0.141,0.133,0.144,1100,1100,1100,990,990,990,970.1,970,970.5,19.9,19.5,20,0.92,0.918,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.097,0.097,0.099,17.95,17.6,18.07,0.934,0.932,0.934,0.98,0.98,0.98,0.915,0.913,0.915,45.2,44.23,45.51,44.29,43.35,44.6,0,0,0,0,0,0,0.984,0,0.365,0.14,0.65,0.35,28.9
-909280800000,1941,3,1940,6,23,7,1.19,0.116,0.665,28198.4,172.3,172.3,167.8,4,4,4,1968,1832,2130,1777,1593,191,183,239,676.8,493.3,847.1,0.0975,0.0859,0.13,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.09,16.64,17.5,0.929,0.927,0.931,0.98,0.979,0.98,0.911,0.908,0.913,42.82,41.61,43.96,41.96,40.76,43.08,0,0,0,0,0,0,0.932,0,0.525,0.097,0.56,0.44,23.7
-908676000000,1941,3,1940,6,24,7,1.45,0.111,0.665,26137.6,161.9,161.9,155.6,4,4,4,2390,2169,2840,2207,1986,183,183,183,1107,886.2,1557,0.0774,0.0644,0.0844,1100,1100,1100,990,990,990,972,971.5,973.1,18,16.9,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.1,0.12,16.02,14.93,16.55,0.922,0.912,0.927,0.976,0.97,0.979,0.9,0.885,0.907,39.85,36.74,41.36,38.9,35.64,40.49,0,0,0,0,0,0,0.864,0,0.785,0.077,0.46,0.54,18
-908071200000,1941,3,1940,6,25,7,1.91,0.111,0.665,22546.7,140.5,140.5,134.2,4,4,4,3155,2915,3356,2972,2732,183,183,183,1872,1632,2073,0.0581,0.0545,0.0628,1100,1100,1100,990,990,990,973.9,973.3,974.3,16.1,15.7,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.19,13.74,14.75,0.904,0.898,0.91,0.97,0.97,0.97,0.877,0.871,0.883,34.59,33.28,36.22,33.55,32.28,35.13,0,0,0,0,0,0,0.746,0,1.245,0.058,0.35,0.65,11.8
-907466400000,1941,3,1940,6,26,7,1.97,0.169,0.665,22110,137.6,137.6,131.6,4,4,4,3258,3021,3356,2979,2726,279,183,295,1879,1626,2073,0.086,0.0545,0.0977,1100,1100,1100,990,990,990,974.1,973.6,974.3,15.9,15.7,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.96,13.74,14.49,0.901,0.898,0.908,0.97,0.97,0.97,0.874,0.871,0.88,33.92,33.28,35.48,32.9,32.28,34.41,0,0,0,0,0,0,0.731,0,1.305,0.086,0.34,0.66,11.2
-906861600000,1941,4,1940,7,27,7,1.75,0.158,0.665,23668.1,143.6,143.6,140.9,4,4,4,2902,2803,3004,2640,2586,261.6,217,295,1540,1486,1609,0.09,0.0755,0.102,1100,1100,1100,990,990,990,973.3,973,973.5,16.7,16.5,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.78,14.53,15.02,0.911,0.908,0.913,0.97,0.97,0.97,0.883,0.881,0.886,36.31,35.59,37,35.22,34.52,35.89,0,0,0,0,0,0,0.783,0,1.085,0.09,0.38,0.62,13.5
-906256800000,1941,4,1940,7,28,7,1.65,0.131,0.665,24493.5,147.4,147.4,145.8,4,4,4,2725,2671,2782,2508,2454,217,217,217,1408,1354,1465,0.0796,0.078,0.0812,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.21,15.07,15.34,0.915,0.914,0.917,0.971,0.97,0.972,0.889,0.886,0.891,37.55,37.15,37.92,36.45,36.03,36.84,0,0,0,0,0,0,0.81,0,0.985,0.079,0.4,0.6,14.8
-905652000000,1941,4,1940,7,29,7,1.47,0.131,0.665,25992.4,155.6,155.6,154.7,4,4,4,2426,2396,2592,2209,2179,217,217,217,1109,1079,1275,0.0895,0.0837,0.0906,1100,1100,1100,990,990,990,972.1,972.1,972.5,17.9,17.5,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.93,15.53,16,0.923,0.919,0.924,0.975,0.973,0.976,0.9,0.894,0.901,39.66,38.48,39.87,38.68,37.43,38.91,0,0,0,0,0,0,0.86,0,0.805,0.089,0.45,0.55,17.7
-905047200000,1941,4,1940,7,30,7,1.35,0.152,0.665,26906.4,163.8,163.8,160.2,4,4,4,2233,2102,2385,1982,1826,250.7,217,276,882.4,726,1068,0.113,0.091,0.131,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.4,16.03,16.71,0.926,0.924,0.927,0.978,0.976,0.98,0.905,0.902,0.909,40.94,39.94,41.8,40.04,38.98,40.96,0,0,0,0,0,0,0.89,0,0.685,0.11,0.49,0.51,19.9
-904442400000,1941,5,1940,8,31,7,1.18,0.16,0.665,28249.4,172.3,172.3,168.2,4,4,4,1957,1832,2077,1693,1596,264,192,276,592.5,495.7,700.8,0.135,0.105,0.147,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.11,16.77,17.5,0.929,0.928,0.931,0.98,0.98,0.98,0.911,0.909,0.913,42.9,41.96,43.96,42.04,41.13,43.08,0,0,0,0,0,0,0.934,0,0.515,0.14,0.56,0.44,23.9
-903837600000,1941,5,1940,8,32,7,1.02,0.116,0.665,29814.9,180.2,180.2,177.5,4,4,4,1687,1610,1752,1495,1418,192,192,192,394.7,317.5,459.5,0.114,0.11,0.119,1100,1100,1100,990,990,990,970.1,969.8,970.3,19.9,19.7,20.2,0.919,0.913,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.098,17.98,17.76,18.23,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.27,44.69,45.96,44.37,43.79,45.04,0,0,0,0,0,0,0.986,0,0.355,0.11,0.65,0.35,29.2
-903232800000,1941,5,1940,8,33,7,0.883,0.116,0.665,31203.6,189.3,189.3,185.7,4,4,4,1460,1366,1560,1268,1174,192,192,192,167.5,73.95,267.6,0.132,0.123,0.141,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.868,0.828,0.909,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.84,1.92,0.091,0.088,0.095,18.76,18.4,19.11,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.916,0.919,47.38,46.41,48.3,46.43,45.48,47.34,0,0,0,0,0,0,1.03,0,0.218,0.13,0.75,0.25,35.3
-902628000000,1941,5,1940,8,34,7,0.762,0.113,0.641,31506.2,192.1,192.1,187.5,4,4,4,1260,1183,1341,1073,1008,187.6,161,192,12.15,-0.001344,49.33,0.149,0.136,0.16,1060,1008,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.743,0.661,0.817,0.428,0.36,0.48,0.02,0.017,0.023,1.67,1.47,1.83,0.078,0.068,0.087,19.61,19.19,20.01,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.84,46.42,48.99,46.88,45.49,48.01,0,0,0,0,0,0,1.04,0,0.121,0.15,0.84,0.16,41.3
-902023200000,1941,6,1940,9,35,7,0.656,0.0974,0.558,28757.2,182.7,182.7,171.2,4,4,4,1084,997.7,1167,922.9,836.7,161,161,161,0.0003863,-0.0004109,0.003559,0.149,0.138,0.161,922.9,836.7,1006,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.561,0.479,0.654,0.289,0.219,0.357,0.013,0.0099,0.017,1.23,1.01,1.46,0.056,0.046,0.068,20.61,20.12,21.1,0.937,0.934,0.94,0.98,0.977,0.98,0.918,0.913,0.921,43.68,40.43,46.61,42.79,39.5,45.67,0,0,0,0,0,0,0.951,0,0.098,0.15,0.85,0.15,43.8
-901418400000,1941,6,1940,9,36,7,0.533,0.0974,0.436,23496.5,153.7,153.7,139.9,4,3,3.4285714285714284,881.3,803.7,971.4,720.3,642.7,161,161,161,0.0001798,-0.0001302,0.0004143,0.184,0.166,0.2,720.3,642.7,810.4,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.381,0.328,0.455,0.154,0.123,0.198,0.0068,0.0054,0.0089,0.856,0.776,0.944,0.038,0.034,0.043,21.72,21.27,22.11,0.935,0.927,0.941,0.977,0.97,0.98,0.913,0.899,0.922,42.3,36.72,48.16,41.33,35.61,47.2,0,0,0,0,0,0,0.777,0,0.097,0.18,0.82,0.18,44.1
-900813600000,1941,6,1940,9,37,7,0.42,0.0974,0.323,17980.6,119.9,119.9,107,3,3,3,694.5,630.1,760.5,533.5,469.1,161,161,161,-0.0001327,-0.0004011,0.0002369,0.233,0.212,0.255,533.5,469.1,599.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.266,0.23,0.304,0.0843,0.0638,0.11,0.0036,0.0027,0.0048,0.576,0.466,0.696,0.025,0.02,0.03,22.75,22.36,23.11,0.926,0.918,0.933,0.972,0.97,0.978,0.9,0.891,0.912,36.7,32.54,40.87,35.68,31.57,39.97,0,0,0,0,0,0,0.595,0,0.097,0.23,0.77,0.23,42.8
-900208800000,1941,6,1940,9,38,7,0.354,0.0974,0.256,14864.8,94.43,94.43,88.48,2,2,2,585,556.2,615.6,424,395.2,161,161,161,-0.00004524,-0.0004778,0.0004706,0.276,0.262,0.289,424,395.2,454.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.208,0.198,0.221,0.0548,0.049,0.0609,0.0023,0.0021,0.0026,0.582,0.523,0.648,0.024,0.022,0.027,23.19,22.99,23.37,0.937,0.933,0.94,0.98,0.98,0.98,0.918,0.914,0.921,45.14,42.26,48.18,44.24,41.42,47.21,0,0,0,0,0,0,0.492,0,0.098,0.28,0.72,0.28,42
-899604000000,1941,6,1940,9,39,7,0.324,0.0839,0.24,14014.7,86.85,86.85,83.42,2,2,2,535.2,512.1,551,396.5,377.1,138.7,135,161,0.00006056,-0.0002045,0.0003105,0.259,0.246,0.292,396.5,377.1,413.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.197,0.189,0.202,0.0493,0.0454,0.0526,0.0021,0.0019,0.0022,0.524,0.486,0.557,0.022,0.02,0.023,23.47,23.38,23.61,0.933,0.93,0.936,0.98,0.977,0.98,0.914,0.909,0.917,42.58,40.62,44.31,41.71,39.7,43.43,0,0,0,0,0,0,0.463,0,0.084,0.26,0.74,0.26,43.3
-898999200000,1941,7,1940,10,40,7,0.285,0.0816,0.203,11840.2,75.55,75.55,70.48,2,2,2,470.9,453.1,494.7,335.9,318.1,135,135,135,-0.00003934,-0.0004048,0.0001669,0.287,0.273,0.298,335.9,318.1,359.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.183,0.0372,0.0336,0.0419,0.0015,0.0014,0.0017,0.412,0.381,0.454,0.017,0.016,0.019,23.87,23.72,23.98,0.923,0.92,0.928,0.971,0.97,0.973,0.896,0.892,0.903,36.3,34.41,38.8,35.24,33.38,37.77,0,0,0,0,0,0,0.392,0,0.082,0.29,0.71,0.29,41.5
-898394400000,1941,7,1940,10,41,7,0.262,0.0816,0.18,10506,64.62,64.62,62.54,2,2,2,432.7,426.6,442.8,297.7,291.6,135,135,135,-0.00007177,-0.0001941,0.0001986,0.312,0.305,0.316,297.7,291.6,307.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.159,0.165,0.0295,0.0283,0.0316,0.0012,0.0012,0.0013,0.348,0.338,0.364,0.014,0.014,0.015,24.1,24.04,24.14,0.916,0.915,0.918,0.97,0.97,0.97,0.888,0.887,0.89,32.23,31.58,33.31,31.27,30.63,32.31,0,0,0,0,0,0,0.347,0,0.082,0.31,0.69,0.31,40.1
-897789600000,1941,7,1940,10,42,7,0.249,0.0816,0.167,9752.9,60.4,60.4,58.05,2,2,2,411.3,398.1,422.5,276.3,263.1,135,135,135,0.0001666,-0.0002152,0.0004998,0.328,0.32,0.339,276.3,263.1,287.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.149,0.158,0.0253,0.0226,0.0275,0.001,0.00092,0.0011,0.314,0.294,0.332,0.013,0.012,0.014,24.23,24.17,24.31,0.911,0.908,0.914,0.97,0.97,0.97,0.884,0.881,0.886,29.92,28.5,31.13,29.03,27.64,30.2,0,0,0,0,0,0,0.323,0,0.082,0.33,0.67,0.33,39.2
-897184800000,1941,7,1940,10,43,7,0.228,0.0765,0.152,8872.71,54.45,54.45,52.81,2,2,2,377.4,364.7,389.1,251,242.1,126.4,115,135,-0.00004997,-0.0004907,0.0003328,0.335,0.308,0.358,251,242.1,258,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.142,0.146,0.0202,0.0184,0.0216,0.00082,0.00075,0.00087,0.275,0.264,0.284,0.011,0.011,0.011,24.44,24.37,24.5,0.905,0.902,0.907,0.97,0.97,0.97,0.878,0.875,0.88,27.22,26.19,28.06,26.41,25.4,27.22,0,0,0,0,0,0,0.293,0,0.076,0.34,0.67,0.33,38.9
-896580000000,1941,8,1940,11,44,7,0.208,0.0696,0.139,8154.45,51.74,51.74,48.54,2,1,1.8571428571428572,344.3,331.6,360.3,229.3,216.6,115,115,115,0.00007891,-0.0004585,0.0004734,0.334,0.319,0.347,229.3,216.6,245.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.14,0.0159,0.0133,0.0191,0.00064,0.00053,0.00077,0.279,0.231,0.475,0.011,0.0093,0.019,24.6,24.47,24.69,0.904,0.893,0.939,0.971,0.97,0.98,0.878,0.867,0.92,28.47,23.85,48.81,27.69,23.13,47.83,0,0,0,0,0,0,0.27,0,0.069,0.33,0.67,0.33,39.2
-895975200000,1941,8,1940,11,45,7,0.193,0.0696,0.123,7580.18,47.31,47.31,45.12,1,1,1,319.2,311.8,329.2,204.2,196.8,115,115,115,-0.0001283,-0.0004305,0.00008311,0.36,0.349,0.369,204.2,196.8,214.2,990,990,990,965,965,965,25,25,25,0.126,0.123,0.129,0.011,0.00968,0.0128,0.00044,0.00039,0.00051,0.432,0.407,0.467,0.017,0.016,0.019,24.57,24.49,24.63,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.92,46.04,44.4,48.28,45.12,43.51,47.31,0,0,0,0,0,0,0.251,0,0.07,0.36,0.64,0.36,39.3
-895370400000,1941,8,1940,11,46,7,0.187,0.0696,0.118,7228.97,43.51,43.51,43.03,1,1,1,309.6,302.3,311.8,194.6,187.3,115,115,115,-0.00004122,-0.0001877,0.0001219,0.372,0.369,0.38,194.6,187.3,196.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.123,0.00946,0.00873,0.00968,0.00038,0.00035,0.00039,0.4,0.377,0.407,0.016,0.015,0.016,24.65,24.63,24.71,0.933,0.931,0.934,0.98,0.98,0.98,0.915,0.913,0.915,43.91,42.27,44.4,43.03,41.42,43.51,0,0,0,0,0,0,0.239,0,0.069,0.37,0.63,0.37,38.7
-894765600000,1941,8,1940,11,47,7,0.171,0.0696,0.102,6200.89,40.7,40.7,36.91,1,1,1,283.4,273.8,299.2,168.4,158.8,115,115,115,0.00004094,-0.0004892,0.0004394,0.406,0.384,0.42,168.4,158.8,184.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.119,0.00684,0.00588,0.00842,0.00027,0.00023,0.00034,0.321,0.294,0.367,0.013,0.012,0.015,24.85,24.74,24.91,0.924,0.921,0.93,0.973,0.97,0.979,0.899,0.893,0.911,37.94,35.71,41.56,36.91,34.64,40.7,0,0,0,0,0,0,0.205,0,0.069,0.41,0.6,0.4,36.3
-894160800000,1941,9,1940,12,48,7,0.166,0.055,0.111,6810.05,40.54,40.54,40.54,1,1,1,273.8,273.8,273.8,182.8,182.8,91,91,91,0.0004394,0.0004394,0.0004394,0.332,0.332,0.332,182.8,182.8,182.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.116,0.116,0.00828,0.00828,0.00828,0.00033,0.00033,0.00033,0.36,0.36,0.36,0.014,0.014,0.014,24.84,24.84,24.84,0.93,0.93,0.93,0.979,0.979,0.979,0.91,0.91,0.91,41.4,41.4,41.4,40.54,40.54,40.54,0,0,0,0,0,0,0.225,0,0.055,0.33,0.67,0.33,41
-893556000000,1941,9,1940,12,49,7,0.16,0.0644,0.096,5842.65,39.92,39.92,34.78,1,1,1,265.1,264.1,271.3,158.7,146.1,106.4,91,118,0.00004682,-0.0004966,0.0001374,0.402,0.335,0.447,158.7,146.1,180.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.115,0.00587,0.00461,0.00803,0.00023,0.00018,0.00032,0.294,0.26,0.353,0.012,0.01,0.014,24.95,24.86,24.98,0.921,0.916,0.929,0.972,0.97,0.978,0.895,0.888,0.908,35.76,32.78,40.83,34.78,31.8,39.92,0,0,0,0,0,0,0.193,0,0.064,0.4,0.6,0.4,36.5
-892951200000,1941,9,1940,12,50,7,0.16,0.0714,0.0884,5342.13,31.8,31.8,31.8,1,1,1,264.1,264.1,264.1,146.1,146.1,118,118,118,0.0001374,0.0001374,0.0001374,0.447,0.447,0.447,146.1,146.1,146.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.105,0.105,0.00461,0.00461,0.00461,0.00018,0.00018,0.00018,0.26,0.26,0.26,0.01,0.01,0.01,24.98,24.98,24.98,0.916,0.916,0.916,0.97,0.97,0.97,0.888,0.888,0.888,32.78,32.78,32.78,31.8,31.8,31.8,0,0,0,0,0,0,0.177,0,0.0716,0.45,0.55,0.45,33.4
-892346400000,1941,9,1940,12,51,7,0.148,0.0714,0.0769,4624.58,30.61,30.61,27.53,1,1,1,245.1,231.4,258.8,127.1,113.4,118,118,118,-0.00008692,-0.0004666,0.0003053,0.482,0.456,0.51,127.1,113.4,140.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.098,0.0932,0.103,0.00271,0.00134,0.00408,0.00011,0.000053,0.00016,0.216,0.186,0.247,0.0085,0.0073,0.0098,25.12,25.02,25.23,0.906,0.897,0.913,0.97,0.97,0.97,0.879,0.87,0.886,28.38,25.16,31.55,27.53,24.41,30.61,0,0,0,0,0,0,0.153,0,0.0711,0.48,0.52,0.48,31.2
-891741600000,1941,9,1940,12,52,7,0.131,0.0623,0.0682,4093.62,27.29,27.29,24.37,1,1,1,215.8,201.2,229.4,112.8,104.2,103,97,118,0.0000526,-0.0003532,0.0004138,0.477,0.436,0.525,112.8,104.2,125.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0917,0.0882,0.0956,0.00128,0.000417,0.00253,0.00005,0.000016,0.000099,0.183,0.165,0.209,0.0072,0.0065,0.0082,25.32,25.24,25.43,0.896,0.889,0.907,0.97,0.97,0.97,0.869,0.862,0.879,25.12,23.09,28.13,24.37,22.39,27.29,0,0,0,0,0,0,0.135,0,0.0628,0.48,0.52,0.48,31.2
-891136800000,1941,10,1941,1,1,7,0.123,0.0545,0.0686,4130.03,29.31,29.31,24.58,1,1,1,203.6,201.2,206.6,113.5,104.2,90.14,73,97,-0.0001258,-0.0003532,0.0001115,0.443,0.353,0.482,113.5,104.2,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0882,0.0961,0.00135,0.000417,0.00336,0.000053,0.000016,0.00013,0.184,0.165,0.226,0.0072,0.0065,0.0088,25.39,25.33,25.43,0.896,0.889,0.91,0.97,0.97,0.97,0.869,0.862,0.883,25.35,23.09,30.22,24.58,22.39,29.31,0,0,0,0,0,0,0.137,0,0.0544,0.44,0.56,0.44,33.6
-890532000000,1941,10,1941,1,2,7,0.122,0.0442,0.0776,4725.75,28.32,28.32,28.13,1,1,1,201.3,201.2,202.2,128.3,128.2,73,73,73,0.00007341,-0.0001554,0.0001115,0.363,0.361,0.363,128.3,128.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0942,0.0945,0.00283,0.00282,0.00292,0.00011,0.00011,0.00011,0.214,0.213,0.216,0.0083,0.0083,0.0084,25.38,25.37,25.38,0.908,0.908,0.908,0.97,0.97,0.97,0.881,0.881,0.881,29,28.97,29.2,28.13,28.1,28.32,0,0,0,0,0,0,0.156,0,0.0444,0.36,0.64,0.36,38.7
-889927200000,1941,10,1941,1,3,7,0.122,0.0566,0.0657,3940.54,28.1,28.1,23.46,1,1,1,202.2,201.2,206.6,108.7,104.2,93.57,73,97,-0.00003111,-0.0003532,0.0001115,0.463,0.363,0.482,108.7,104.2,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0882,0.0942,0.000866,0.000417,0.00282,0.000034,0.000016,0.00011,0.174,0.165,0.213,0.0068,0.0065,0.0083,25.41,25.38,25.43,0.893,0.889,0.908,0.97,0.97,0.97,0.866,0.862,0.881,24.18,23.09,28.97,23.46,22.39,28.1,0,0,0,0,0,0,0.13,0,0.0563,0.46,0.54,0.46,32.3
-889322400000,1941,10,1941,1,4,7,0.128,0.058,0.0702,4222.24,28.21,28.21,25.13,1,1,1,211.9,206.6,222.3,116,109.6,95.86,93,97,-0.0001868,-0.0003532,0.0004138,0.453,0.418,0.47,116,109.6,129.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0901,0.0967,0.0016,0.00096,0.00293,0.000063,0.000038,0.00011,0.19,0.176,0.218,0.0074,0.0069,0.0086,25.34,25.25,25.38,0.899,0.894,0.908,0.97,0.97,0.97,0.872,0.867,0.881,25.91,24.38,29.08,25.13,23.65,28.21,0,0,0,0,0,0,0.14,0,0.0578,0.45,0.55,0.45,33
-888717600000,1941,11,1941,2,5,7,0.136,0.0562,0.0796,4828.13,28.74,28.74,28.74,1,1,1,224.7,224.7,224.7,131.7,131.7,93,93,93,0.00008614,0.00008614,0.00008614,0.414,0.414,0.414,131.7,131.7,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0975,0.0975,0.0975,0.00317,0.00317,0.00317,0.00012,0.00012,0.00012,0.223,0.223,0.223,0.0088,0.0088,0.0088,25.23,25.23,25.23,0.909,0.909,0.909,0.97,0.97,0.97,0.882,0.882,0.882,29.63,29.63,29.63,28.74,28.74,28.74,0,0,0,0,0,0,0.16,0,0.0564,0.41,0.59,0.41,35.5
-888112800000,1941,11,1941,2,6,7,0.137,0.0562,0.0808,4901.95,30.99,30.99,29.18,1,1,1,226.6,222.3,234.8,133.6,129.3,93,93,93,-0.0001061,-0.0004666,0.00008614,0.41,0.396,0.418,133.6,129.3,141.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0967,0.101,0.00336,0.00293,0.00418,0.00013,0.00011,0.00016,0.228,0.218,0.248,0.009,0.0086,0.0097,25.21,25.14,25.25,0.91,0.908,0.914,0.97,0.97,0.97,0.883,0.881,0.887,30.08,29.08,31.95,29.18,28.21,30.99,0,0,0,0,0,0,0.162,0,0.0562,0.41,0.59,0.41,35.8
-887508000000,1941,11,1941,2,7,7,0.152,0.0562,0.0956,5820.9,37,37,34.65,1,1,1,251.1,236.2,261.4,158.1,143.2,93,93,93,-0.000002574,-0.0003641,0.0004369,0.371,0.356,0.394,158.1,143.2,168.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.102,0.11,0.00581,0.00432,0.00684,0.00023,0.00017,0.00027,0.29,0.251,0.318,0.011,0.0099,0.013,25.01,24.94,25.13,0.921,0.915,0.925,0.97,0.97,0.972,0.893,0.887,0.899,35.7,32.28,38.07,34.65,31.31,37,0,0,0,0,0,0,0.192,0,0.0564,0.37,0.63,0.37,38.3
-886903200000,1941,11,1941,2,8,7,0.156,0.0562,0.0997,6081.31,38.32,38.32,36.2,1,1,1,257.9,249.8,266.8,164.9,156.8,93,93,93,0.000009764,-0.0002435,0.000225,0.361,0.349,0.372,164.9,156.8,173.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00649,0.00568,0.00738,0.00026,0.00022,0.00029,0.308,0.286,0.334,0.012,0.011,0.013,24.96,24.9,25.02,0.923,0.92,0.926,0.971,0.97,0.975,0.897,0.892,0.903,37.26,35.39,39.32,36.2,34.33,38.32,0,0,0,0,0,0,0.201,0,0.0563,0.36,0.64,0.36,39
-886298400000,1941,12,1941,3,9,7,0.169,0.0466,0.122,7489.29,47.71,47.71,44.58,2,1,1.1428571428571428,278.8,266.8,302.3,201.8,189.8,77,77,77,0.00007584,-0.0001877,0.0004394,0.277,0.255,0.289,201.8,189.8,225.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.116,0.129,0.0108,0.00898,0.0151,0.00043,0.00036,0.0006,0.382,0.234,0.46,0.015,0.0093,0.018,24.8,24.68,24.85,0.929,0.896,0.938,0.979,0.97,0.98,0.909,0.869,0.92,42.05,24.59,48.49,41.17,23.85,47.52,0,0,0,0,0,0,0.248,0,0.047,0.28,0.72,0.28,44.3
-885693600000,1941,12,1941,3,10,7,0.193,0.0466,0.146,8617.45,52.45,52.45,51.29,2,2,2,318.5,309.1,323.6,241.5,232.1,77,77,77,-0.0002236,-0.0004305,0.0004195,0.242,0.238,0.249,241.5,232.1,246.6,990,990,990,965,964.9,965,25,25,25.1,0.135,0.131,0.136,0.0183,0.0164,0.0193,0.00073,0.00066,0.00077,0.256,0.243,0.263,0.01,0.0097,0.011,24.75,24.72,24.81,0.902,0.898,0.904,0.97,0.97,0.97,0.875,0.871,0.877,26.44,25.36,27.03,25.65,24.6,26.22,0,0,0,0,0,0,0.285,0,0.047,0.24,0.76,0.24,44.6
-885088800000,1941,12,1941,3,11,7,0.199,0.0466,0.152,8982.9,54.99,54.99,53.47,2,2,2,328.3,323.6,335.5,251.3,246.6,77,77,77,-0.0003129,-0.0004585,-0.0001651,0.235,0.23,0.238,251.3,246.6,258.5,990,990,990,965,965,965.1,25,24.9,25,0.138,0.136,0.141,0.0203,0.0193,0.0217,0.00081,0.00077,0.00087,0.27,0.263,0.28,0.011,0.011,0.011,24.69,24.64,24.72,0.906,0.904,0.908,0.97,0.97,0.97,0.879,0.877,0.88,27.56,27.03,28.35,26.73,26.22,27.5,0,0,0,0,0,0,0.297,0,0.047,0.23,0.76,0.24,45.1
-884484000000,1941,12,1941,3,12,7,0.227,0.0466,0.181,10663.5,74.24,74.24,63.47,2,2,2,375.7,338.3,426.6,298.7,261.3,77,77,77,0.0002211,-0.0001512,0.0004998,0.206,0.18,0.228,298.7,261.3,349.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.142,0.173,0.0297,0.0223,0.0399,0.0012,0.00089,0.0016,0.344,0.285,0.429,0.014,0.011,0.018,24.38,24.05,24.62,0.916,0.908,0.926,0.97,0.97,0.972,0.889,0.881,0.9,32.71,28.66,38.18,31.74,27.8,37.12,0,0,0,0,0,0,0.353,0,0.046,0.21,0.8,0.2,47
-883879200000,1941,12,1941,3,13,7,0.263,0.0614,0.202,11890.9,81.55,81.55,70.78,2,2,2,435.7,420.3,459.3,334.1,300.3,101.6,77,120,-0.00002777,-0.000385,0.0004728,0.235,0.168,0.286,334.1,300.3,382.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.16,0.184,0.0368,0.0301,0.0465,0.0015,0.0012,0.0019,0.406,0.349,0.489,0.017,0.014,0.02,24.03,23.84,24.16,0.923,0.917,0.931,0.973,0.97,0.98,0.898,0.889,0.912,36.34,32.61,41.63,35.39,31.63,40.77,0,0,0,0,0,0,0.393,0,0.061,0.23,0.77,0.23,45.2
-883274400000,1942,1,1941,4,14,7,0.27,0.0701,0.2,11709.9,78.19,78.19,69.7,2,2,2,446.6,435.5,459.3,330.8,315.5,115.9,91,120,0.00006296,-0.000385,0.0004728,0.26,0.198,0.276,330.8,315.5,368.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.17,0.165,0.181,0.0362,0.0331,0.0437,0.0015,0.0014,0.0018,0.4,0.374,0.464,0.016,0.015,0.019,23.99,23.87,24.07,0.922,0.92,0.929,0.971,0.97,0.976,0.896,0.892,0.907,35.89,34.24,40.05,34.85,33.21,39.1,0,0,0,0,0,0,0.387,0,0.07,0.26,0.74,0.26,43.4
-882669600000,1942,1,1941,4,15,7,0.285,0.055,0.23,13562.3,82.2,82.2,80.73,2,2,2,470.7,462.6,477.4,379.7,371.6,91,91,91,-0.0001412,-0.0004048,0.0001669,0.194,0.191,0.197,379.7,371.6,386.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.185,0.182,0.187,0.0459,0.0443,0.0473,0.0019,0.0018,0.0019,0.486,0.47,0.498,0.02,0.019,0.021,23.8,23.75,23.85,0.931,0.93,0.932,0.979,0.977,0.98,0.911,0.908,0.913,41.24,40.4,41.94,40.36,39.46,41.1,0,0,0,0,0,0,0.448,0,0.055,0.19,0.81,0.19,47.6
-882064800000,1942,1,1941,4,16,7,0.3,0.0473,0.253,14937.8,95.23,95.23,88.92,2,2,2,496.8,477.4,523,418.7,386.4,78.14,73,91,-0.00004638,-0.0004048,0.0002534,0.158,0.14,0.191,418.7,386.4,450,990,990,990,965.8,965.7,966,24.2,24,24.3,0.197,0.187,0.208,0.0537,0.0473,0.06,0.0022,0.0019,0.0025,0.562,0.498,0.626,0.023,0.021,0.026,23.6,23.42,23.75,0.936,0.932,0.94,0.98,0.98,0.98,0.918,0.913,0.921,45.37,41.94,48.59,44.46,41.1,47.62,0,0,0,0,0,0,0.494,0,0.047,0.16,0.84,0.16,49.8
