datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-881460000000,1942,1,1941,4,17,7,0.325,0.0452,0.279,16071.5,97.53,97.53,95.66,3,2,2.7142857142857144,536.7,527.3,551,461.9,454.3,74.71,73,85,-0.00002053,-0.0004311,0.0003105,0.139,0.133,0.154,461.9,454.3,475.2,990,990,990,966,966,966.1,24,23.9,24,0.212,0.209,0.218,0.0624,0.0609,0.065,0.0026,0.0025,0.0027,0.501,0.439,0.635,0.021,0.018,0.026,23.48,23.39,23.56,0.924,0.917,0.941,0.973,0.97,0.98,0.899,0.89,0.922,37.45,32.47,49.01,36.46,31.49,48.03,0,0,0,0,0,0,0.531,0,0.046,0.14,0.86,0.14,49.5
-880855200000,1942,2,1941,5,18,7,0.346,0.0514,0.294,16705.5,102.9,102.9,99.44,3,3,3,571.3,556.2,589.2,486.3,471.2,85,85,85,-0.00005487,-0.0004778,0.0004706,0.149,0.144,0.153,486.3,471.2,504.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.218,0.236,0.0674,0.0642,0.0717,0.0028,0.0027,0.003,0.48,0.456,0.508,0.02,0.019,0.021,23.35,23.24,23.44,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,34.17,33.17,35.35,33.15,32.18,34.29,0,0,0,0,0,0,0.552,0,0.052,0.15,0.85,0.15,48.3
-880250400000,1942,2,1941,5,19,7,0.389,0.0514,0.338,19078.7,121.4,121.4,113.6,3,3,3,643.6,601.8,682.3,558.6,516.8,85,85,85,-0.00008021,-0.0002499,0.00007513,0.132,0.125,0.141,558.6,516.8,597.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.267,0.244,0.289,0.0934,0.0767,0.109,0.004,0.0032,0.0047,0.607,0.53,0.679,0.026,0.022,0.029,22.92,22.69,23.16,0.929,0.924,0.933,0.974,0.97,0.979,0.905,0.897,0.913,38.86,36.17,41.33,37.85,35.08,40.46,0,0,0,0,0,0,0.631,0,0.051,0.13,0.87,0.13,49
-879645600000,1942,2,1941,5,20,7,0.431,0.0514,0.379,21311.1,131.9,131.9,126.9,3,3,3,711.8,682.3,739.6,626.8,597.3,85,85,85,-0.0002751,-0.0004823,0.000002045,0.12,0.115,0.125,626.8,597.3,654.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.306,0.289,0.322,0.118,0.109,0.126,0.0051,0.0047,0.0055,0.733,0.679,0.785,0.032,0.029,0.034,22.52,22.36,22.69,0.935,0.933,0.937,0.98,0.979,0.98,0.916,0.913,0.919,43.15,41.33,44.85,42.28,40.46,43.95,0,0,0,0,0,0,0.705,0,0.052,0.12,0.88,0.12,49.4
-879040800000,1942,2,1941,5,21,7,0.472,0.0552,0.416,23036.6,142.8,142.8,137.1,4,3,3.142857142857143,779.7,739.6,819.3,688.4,654.6,91.29,85,129,-0.00001066,-0.0004823,0.0003034,0.117,0.104,0.157,688.4,654.6,732.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.342,0.322,0.366,0.138,0.126,0.156,0.006,0.0055,0.0068,0.827,0.76,0.914,0.036,0.033,0.04,22.15,21.96,22.36,0.937,0.926,0.941,0.979,0.97,0.98,0.917,0.898,0.922,44.96,36.72,48.59,44.01,35.62,47.62,0,0,0,0,0,0,0.762,0,0.056,0.12,0.88,0.12,48.8
-878436000000,1942,3,1941,6,22,7,0.521,0.078,0.443,23970.9,146.4,146.4,142.7,4,3,3.4285714285714284,860.9,834.7,891.9,731.9,705.7,129,129,129,-0.0001034,-0.0004875,0.0004143,0.15,0.145,0.155,731.9,705.7,762.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.379,0.359,0.405,0.156,0.143,0.171,0.0069,0.0063,0.0076,0.872,0.802,0.921,0.038,0.036,0.041,21.78,21.7,21.87,0.935,0.927,0.941,0.976,0.97,0.98,0.913,0.9,0.922,43.4,37.06,48.13,42.38,35.95,47.17,0,0,0,0,0,0,0.793,0,0.078,0.15,0.85,0.15,46
-877831200000,1942,3,1941,6,23,7,0.566,0.078,0.488,25873.3,160.1,160.1,154,4,4,4,935.5,905.4,971.4,806.5,776.4,129,129,129,0.00006599,-0.00005297,0.0001499,0.138,0.133,0.142,806.5,776.4,842.4,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.444,0.417,0.477,0.197,0.178,0.224,0.0088,0.0079,0.01,0.93,0.862,1.02,0.042,0.038,0.046,21.43,21.2,21.62,0.932,0.93,0.934,0.975,0.972,0.978,0.909,0.904,0.914,39.49,38.26,40.92,38.5,37.2,40.02,0,0,0,0,0,0,0.856,0,0.078,0.14,0.86,0.14,45.7
-877226400000,1942,3,1941,6,24,7,0.609,0.078,0.531,27820.3,171.1,171.1,165.6,4,4,4,1007,976.8,1043,877.7,847.8,129,129,129,-0.0002301,-0.0004787,0.0001772,0.128,0.124,0.132,877.7,847.8,913.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.51,0.482,0.543,0.252,0.228,0.281,0.011,0.01,0.013,1.1,1.03,1.19,0.05,0.046,0.054,20.98,20.77,21.16,0.936,0.935,0.938,0.98,0.978,0.98,0.917,0.915,0.919,42.26,41.12,43.64,41.4,40.23,42.76,0,0,0,0,0,0,0.92,0,0.078,0.13,0.87,0.13,45.7
-876621600000,1942,3,1941,6,25,7,0.651,0.078,0.573,29544.2,178.8,178.8,175.9,4,4,4,1076,1051,1096,947.1,921.5,129,129,129,-0.00002175,-0.0003248,0.0004175,0.12,0.118,0.123,947.1,921.5,967.5,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.573,0.55,0.592,0.308,0.287,0.324,0.014,0.013,0.015,1.28,1.21,1.33,0.058,0.055,0.061,20.58,20.47,20.73,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,44.86,43.92,45.6,43.96,43.05,44.69,0,0,0,0,0,0,0.977,0,0.078,0.12,0.88,0.12,45.4
-876016800000,1942,3,1941,6,26,7,0.705,0.0862,0.619,31103.2,193.4,193.4,185.1,4,4,4,1165,1117,1246,1023,984.3,142.6,129,148,0.0006744,-0.001344,0.002722,0.122,0.114,0.131,1023,984.3,1098,990,990,990,968.4,968.3,968.7,21.6,21.3,21.7,0.678,0.616,0.792,0.382,0.337,0.477,0.018,0.016,0.022,1.52,1.39,1.8,0.071,0.064,0.085,20.06,19.52,20.34,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.23,46.01,49.34,46.28,45.09,48.35,0,0,0,0,0,0,1.03,0,0.086,0.12,0.88,0.12,44.1
-875412000000,1942,4,1941,7,27,7,0.961,0.0895,0.665,30403.5,190.6,190.6,181,4,4,4,1589,1328,1872,1441,1180,148,148,148,341.5,79.71,623.7,0.0943,0.0791,0.111,1100,1100,1100,990,990,990,969.8,968.9,970.7,20.2,19.3,21.1,0.898,0.829,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.91,1.84,1.94,0.095,0.087,0.1,18.31,17.37,19.23,0.935,0.931,0.938,0.98,0.98,0.98,0.916,0.912,0.919,46.17,43.61,48.63,45.24,42.74,47.65,0,0,0,0,0,0,1.01,0,0.296,0.093,0.69,0.31,31.6
-874807200000,1942,4,1941,7,28,7,1.23,0.0895,0.665,27822.8,169.4,169.4,165.6,4,4,4,2040,1917,2139,1892,1769,148,148,148,791.5,668.5,891.2,0.0727,0.0692,0.0772,1100,1100,1100,990,990,990,971.2,970.8,971.4,18.8,18.6,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.88,16.62,17.23,0.928,0.927,0.93,0.98,0.979,0.98,0.91,0.908,0.911,42.25,41.55,43.21,41.4,40.7,42.35,0,0,0,0,0,0,0.92,0,0.565,0.073,0.54,0.46,22.6
-874202400000,1942,4,1941,7,29,7,1.31,0.0895,0.665,27187.7,162.3,162.3,161.8,4,4,4,2173,2155,2188,2025,2007,148,148,148,925.2,907.2,939.8,0.0681,0.0676,0.0687,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.54,16.51,16.58,0.926,0.926,0.927,0.979,0.979,0.979,0.907,0.907,0.907,41.33,41.23,41.45,40.46,40.36,40.58,0,0,0,0,0,0,0.899,0,0.645,0.068,0.51,0.49,20.8
-873597600000,1942,4,1941,7,30,7,1.26,0.101,0.665,27607.7,166.4,166.4,164.3,4,4,4,2082,2004,2139,1915,1812,166.9,148,192,815.4,712.2,891.2,0.0804,0.0692,0.0958,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.76,16.62,16.95,0.928,0.927,0.929,0.98,0.979,0.98,0.909,0.908,0.91,41.93,41.55,42.44,41.08,40.7,41.59,0,0,0,0,0,0,0.913,0,0.595,0.08,0.53,0.47,21.9
-872992800000,1942,5,1941,8,31,7,1.13,0.116,0.665,28750.9,175.2,175.2,171.1,4,4,4,1866,1752,1953,1674,1560,192,192,192,574.3,459.5,660.5,0.103,0.0983,0.11,1100,1100,1100,990,990,990,970.7,970.3,970.9,19.3,19.1,19.7,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.39,17.11,17.76,0.931,0.929,0.933,0.98,0.98,0.98,0.912,0.911,0.914,43.66,42.89,44.69,42.78,42.03,43.79,0,0,0,0,0,0,0.951,0,0.465,0.1,0.59,0.41,25.4
-872388000000,1942,5,1941,8,32,7,0.974,0.116,0.665,30262.5,183,183,180.1,4,4,4,1611,1529,1716,1419,1337,192,192,192,318.7,236.8,424.5,0.119,0.112,0.126,1100,1100,1100,990,990,990,969.8,969.6,970.2,20.2,19.8,20.4,0.912,0.904,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.096,0.094,0.098,18.23,17.88,18.5,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,45.95,45.01,46.68,45.03,44.11,45.75,0,0,0,0,0,0,1,0,0.309,0.12,0.68,0.32,31.1
-871783200000,1942,5,1941,8,33,7,0.854,0.116,0.661,31349.4,190.3,190.3,186.6,4,4,4,1412,1246,1511,1220,1054,192,192,192,127,0.002722,219.1,0.137,0.127,0.154,1093,1054,1100,990,990,990,969.2,968.7,969.5,20.8,20.5,21.3,0.841,0.729,0.892,0.471,0.42,0.48,0.023,0.02,0.023,1.84,1.64,1.91,0.089,0.077,0.093,18.96,18.57,19.69,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.921,47.6,46.87,48.54,46.65,45.93,47.57,0,0,0,0,0,0,1.04,0,0.193,0.14,0.77,0.23,36.7
-871178400000,1942,5,1941,8,34,7,0.689,0.116,0.572,29189.3,182,182,173.7,4,4,4,1139,1073,1200,946.5,881.3,192,192,192,0.00005126,-0.0004956,0.001461,0.169,0.16,0.179,946.5,881.3,1008,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.589,0.523,0.661,0.308,0.255,0.36,0.014,0.012,0.017,1.29,1.12,1.47,0.06,0.051,0.068,20.37,20,20.75,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.921,44.32,41.96,46.42,43.44,41.12,45.49,0,0,0,0,0,0,0.965,0,0.117,0.17,0.83,0.17,42.4
-870573600000,1942,6,1941,9,35,7,0.571,0.0974,0.474,25162.1,165.4,165.4,149.8,4,3,3.7142857142857144,944.7,843.5,1043,783.7,682.5,161,161,161,0.0001217,-0.0004109,0.0004143,0.171,0.154,0.191,783.7,682.5,881.8,990,990,990,967.7,967.3,968,22.3,22,22.7,0.433,0.351,0.521,0.189,0.135,0.255,0.0085,0.0059,0.012,0.944,0.804,1.12,0.042,0.036,0.051,21.39,20.85,21.87,0.934,0.927,0.941,0.977,0.97,0.98,0.913,0.899,0.922,41.7,36.72,48.16,40.73,35.61,47.2,0,0,0,0,0,0,0.832,0,0.097,0.17,0.83,0.17,44.1
-869968800000,1942,6,1941,9,36,7,0.414,0.0974,0.317,17747.7,123.6,123.6,105.6,3,2,2.857142857142857,685.3,608.8,779.4,524.3,447.8,161,161,161,-0.00002202,-0.0004823,0.0004146,0.236,0.207,0.264,524.3,447.8,618.4,990,990,990,966.6,966.3,967,23.4,23,23.7,0.261,0.217,0.314,0.082,0.0596,0.116,0.0035,0.0025,0.005,0.59,0.466,0.73,0.025,0.02,0.032,22.77,22.25,23.11,0.928,0.918,0.939,0.974,0.97,0.98,0.903,0.891,0.921,38.43,32.54,47.51,37.43,31.57,46.56,0,0,0,0,0,0,0.587,0,0.097,0.24,0.77,0.23,42.9
-869364000000,1942,6,1941,9,37,7,0.329,0.0937,0.235,13672.3,88.12,88.12,81.38,2,2,2,543.5,512.1,583,388.5,355.8,155,119,161,-0.0001276,-0.0004778,0.0004706,0.285,0.232,0.312,388.5,355.8,422,990,990,990,966,965.9,966.2,24,23.8,24.1,0.195,0.184,0.207,0.0477,0.0412,0.0544,0.002,0.0017,0.0023,0.51,0.449,0.576,0.021,0.019,0.024,23.44,23.2,23.63,0.932,0.927,0.937,0.978,0.972,0.98,0.911,0.901,0.918,41.61,38.2,44.96,40.69,37.13,44.06,0,0,0,0,0,0,0.452,0,0.094,0.28,0.71,0.29,41.6
-868759200000,1942,6,1941,9,38,7,0.285,0.072,0.213,12486.4,79.36,79.36,74.32,2,2,2,471.9,453.1,494.7,352.9,334.1,119,119,119,-0.00001573,-0.0004048,0.0004728,0.252,0.241,0.263,352.9,334.1,375.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.173,0.188,0.0406,0.0368,0.0451,0.0017,0.0015,0.0019,0.441,0.407,0.482,0.018,0.017,0.02,23.84,23.69,23.95,0.926,0.923,0.93,0.973,0.97,0.977,0.901,0.895,0.909,38.21,36.22,40.6,37.16,35.14,39.68,0,0,0,0,0,0,0.413,0,0.072,0.25,0.75,0.25,43.8
-868154400000,1942,6,1941,9,39,7,0.259,0.0672,0.192,11242.1,69.07,69.07,66.92,2,2,2,428.5,413.7,445.5,317.4,305.7,111.1,108,119,0.00002957,-0.0002243,0.0003522,0.259,0.248,0.27,317.4,305.7,327.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.161,0.17,0.0335,0.0311,0.0355,0.0014,0.0013,0.0015,0.378,0.358,0.394,0.015,0.015,0.016,24.09,24,24.18,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,34.49,33.27,35.6,33.46,32.27,34.53,0,0,0,0,0,0,0.372,0,0.067,0.26,0.74,0.26,43.4
-867549600000,1942,7,1941,10,40,7,0.241,0.07,0.171,10023.3,64.54,64.54,59.66,2,2,2,398.6,386.5,413.7,282.9,251.5,115.7,108,135,0.000198,-0.0002152,0.0004998,0.291,0.261,0.349,282.9,251.5,305.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.145,0.161,0.0266,0.0203,0.0311,0.0011,0.00082,0.0013,0.323,0.277,0.358,0.013,0.011,0.015,24.29,24.18,24.39,0.913,0.906,0.918,0.97,0.97,0.97,0.885,0.878,0.89,30.75,27.24,33.27,29.83,26.43,32.27,0,0,0,0,0,0,0.331,0,0.07,0.29,0.71,0.29,41.6
-866944800000,1942,7,1941,10,41,7,0.226,0.0816,0.144,8392.75,52.85,52.85,49.96,2,2,2,373.3,360.3,386.5,238.3,225.3,135,135,135,-0.0001287,-0.0004907,0.0001664,0.362,0.349,0.375,238.3,225.3,251.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.145,0.0177,0.0151,0.0203,0.00071,0.00061,0.00082,0.259,0.241,0.277,0.01,0.0097,0.011,24.47,24.39,24.56,0.9,0.895,0.906,0.97,0.97,0.97,0.873,0.868,0.878,25.75,24.29,27.24,24.98,23.56,26.43,0,0,0,0,0,0,0.278,0,0.082,0.36,0.64,0.36,37.1
-866340000000,1942,7,1941,10,42,7,0.208,0.0816,0.127,7736.02,48.14,48.14,46.05,1,1,1,344.3,335.5,354,209.3,200.5,135,135,135,0.0002368,-0.000202,0.0004734,0.392,0.381,0.402,209.3,200.5,219,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.127,0.134,0.0119,0.0101,0.0138,0.00048,0.00041,0.00056,0.452,0.422,0.487,0.018,0.017,0.02,24.43,24.34,24.5,0.937,0.935,0.94,0.98,0.98,0.98,0.918,0.916,0.921,46.99,45.03,49.12,46.05,44.13,48.14,0,0,0,0,0,0,0.256,0,0.081,0.39,0.61,0.39,37.2
-865735200000,1942,7,1941,10,43,7,0.198,0.0782,0.12,7345.17,46.1,46.1,43.72,1,1,1,327.6,320.2,331.6,198.4,190.7,129.3,115,135,-0.0003057,-0.0004585,0.00008311,0.394,0.355,0.415,198.4,190.7,208.6,990,990,990,965,965,965.1,25,24.9,25,0.126,0.124,0.127,0.01,0.00907,0.0117,0.0004,0.00036,0.00047,0.414,0.39,0.447,0.017,0.016,0.018,24.55,24.53,24.58,0.934,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.918,44.61,42.84,47.04,43.72,41.98,46.1,0,0,0,0,0,0,0.243,0,0.078,0.39,0.61,0.39,37.1
-865130400000,1942,8,1941,11,44,7,0.184,0.0696,0.114,7019.76,43.51,43.51,41.78,1,1,1,304.1,294.7,311.8,189.1,179.7,115,115,115,-0.00002321,-0.0001877,0.0002767,0.378,0.369,0.39,189.1,179.7,196.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.00891,0.00797,0.00968,0.00036,0.00032,0.00039,0.382,0.353,0.407,0.015,0.014,0.016,24.7,24.63,24.77,0.932,0.929,0.934,0.98,0.977,0.98,0.912,0.907,0.915,42.66,40.54,44.4,41.78,39.61,43.51,0,0,0,0,0,0,0.232,0,0.07,0.38,0.62,0.38,38.2
-864525600000,1942,8,1941,11,45,7,0.173,0.0581,0.115,7064.9,43.86,43.86,42.05,1,1,1,285.8,275.9,294.7,189.6,179.7,96.14,93,115,-0.0001136,-0.0004892,0.0002767,0.336,0.32,0.39,189.6,179.7,197.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.121,0.00896,0.00797,0.00975,0.00036,0.00032,0.00039,0.383,0.353,0.407,0.015,0.014,0.016,24.77,24.73,24.83,0.932,0.929,0.934,0.979,0.977,0.98,0.913,0.907,0.915,42.93,40.54,44.75,42.05,39.61,43.86,0,0,0,0,0,0,0.234,0,0.058,0.34,0.66,0.34,40.8
-863920800000,1942,8,1941,11,46,7,0.164,0.0562,0.108,6605.14,40.56,40.56,39.32,1,1,1,270.9,266.8,275.9,177.9,173.8,93,93,93,-0.00009799,-0.0004966,0.0004394,0.344,0.337,0.349,177.9,173.8,182.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.116,0.00779,0.00738,0.00829,0.00031,0.00029,0.00033,0.346,0.334,0.361,0.014,0.013,0.014,24.87,24.83,24.9,0.928,0.926,0.93,0.977,0.975,0.979,0.906,0.903,0.91,40.26,39.32,41.43,39.32,38.32,40.56,0,0,0,0,0,0,0.218,0,0.056,0.34,0.66,0.34,40.3
-863316000000,1942,8,1941,11,47,7,0.155,0.0562,0.0992,6046.37,37.66,37.66,35.99,1,1,1,257.1,249.8,264.1,164.1,156.8,93,93,93,-0.00006541,-0.0003641,0.000225,0.362,0.352,0.372,164.1,156.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00641,0.00568,0.00711,0.00025,0.00022,0.00028,0.307,0.287,0.326,0.012,0.011,0.013,24.97,24.92,25.01,0.923,0.92,0.926,0.971,0.97,0.973,0.896,0.892,0.901,37.07,35.39,38.7,35.99,34.33,37.66,0,0,0,0,0,0,0.2,0,0.0558,0.36,0.64,0.36,39
-862711200000,1942,8,1941,11,48,7,0.144,0.0552,0.0885,5377.31,33.53,33.53,32.01,1,1,1,237.6,231.4,246.2,146.3,140.4,91.29,91,93,-0.0000535,-0.0004666,0.0004369,0.384,0.374,0.393,146.3,140.4,153.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00463,0.00404,0.00532,0.00018,0.00016,0.00021,0.259,0.244,0.277,0.01,0.0096,0.011,25.12,25.05,25.17,0.916,0.913,0.919,0.97,0.97,0.97,0.888,0.886,0.891,33,31.66,34.57,32.01,30.71,33.53,0,0,0,0,0,0,0.178,0,0.0555,0.38,0.61,0.39,37.3
-862106400000,1942,9,1941,12,49,7,0.136,0.0501,0.0857,5219.36,33.06,33.06,31.07,1,1,1,224.6,220.5,229.4,141.8,133.7,82.86,72,91,0.0001859,-0.0001545,0.0004565,0.368,0.324,0.405,141.8,133.7,150.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0982,0.103,0.00418,0.00337,0.00503,0.00016,0.00013,0.0002,0.247,0.228,0.268,0.0097,0.009,0.011,25.21,25.18,25.22,0.914,0.91,0.918,0.97,0.97,0.97,0.886,0.883,0.89,32.03,30.1,34.08,31.07,29.2,33.06,0,0,0,0,0,0,0.173,0,0.0503,0.37,0.63,0.37,38.4
-861501600000,1942,9,1941,12,50,7,0.126,0.0435,0.0829,5056.54,31.37,31.37,30.1,1,1,1,209.1,202.2,214.8,137.1,130.2,72,72,72,-0.00005224,-0.0004812,0.0004138,0.345,0.335,0.356,137.1,130.2,142.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0956,0.1,0.00371,0.00302,0.00428,0.00015,0.00012,0.00017,0.235,0.219,0.249,0.0092,0.0085,0.0097,25.31,25.26,25.37,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.887,31.03,29.43,32.34,30.1,28.55,31.37,0,0,0,0,0,0,0.167,0,0.0431,0.35,0.66,0.34,40.1
-860896800000,1942,9,1941,12,51,7,0.12,0.0435,0.0761,4626.29,28.33,28.33,27.54,1,1,1,197.8,192.9,201.2,125.8,120.9,72,72,72,-0.0001015,-0.0004494,0.0002505,0.364,0.358,0.373,125.8,120.9,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0923,0.0952,0.00258,0.00209,0.00292,0.0001,0.000082,0.00011,0.209,0.198,0.216,0.0082,0.0077,0.0084,25.38,25.38,25.39,0.906,0.903,0.908,0.97,0.97,0.97,0.879,0.876,0.881,28.39,27.18,29.2,27.54,26.37,28.33,0,0,0,0,0,0,0.153,0,0.0439,0.36,0.63,0.37,38.6
-860292000000,1942,9,1941,12,52,7,0.112,0.0366,0.0749,4545.14,30.06,30.06,27.05,1,1,1,184.5,171.1,193.3,123.9,117.2,60.57,52,72,-0.0001612,-0.0004668,0.0003972,0.327,0.276,0.38,123.9,117.2,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0882,0.0944,0.00239,0.00172,0.00367,0.000093,0.000067,0.00014,0.203,0.19,0.23,0.0079,0.0074,0.009,25.37,25.35,25.39,0.905,0.9,0.912,0.97,0.97,0.97,0.878,0.873,0.884,27.89,26.27,30.99,27.05,25.49,30.06,0,0,0,0,0,0,0.15,0,0.0371,0.33,0.67,0.33,40.6
-859687200000,1942,10,1942,1,1,7,0.117,0.0333,0.0833,5087.41,31.04,31.04,30.28,1,1,1,192.7,191.2,192.9,137.7,119.9,55,52,73,0.0002715,0.0002505,0.0003972,0.286,0.27,0.378,137.7,119.9,140.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0913,0.0958,0.00377,0.00199,0.00409,0.00015,0.000078,0.00016,0.233,0.195,0.24,0.0091,0.0076,0.0094,25.35,25.35,25.39,0.912,0.902,0.914,0.97,0.97,0.97,0.885,0.875,0.886,31.22,26.94,32,30.28,26.13,31.04,0,0,0,0,0,0,0.168,0,0.0337,0.28,0.71,0.29,43.5
-859082400000,1942,10,1942,1,2,7,0.119,0.0442,0.0749,4546.81,27.62,27.62,27.06,1,1,1,196.8,192.9,199.1,123.8,119.9,73,73,73,-0.0002252,-0.0004494,0.0002505,0.371,0.367,0.378,123.8,119.9,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0913,0.0934,0.00238,0.00199,0.00261,0.000093,0.000078,0.0001,0.203,0.195,0.209,0.008,0.0076,0.0081,25.39,25.39,25.39,0.905,0.902,0.907,0.97,0.97,0.97,0.878,0.875,0.88,27.9,26.94,28.48,27.06,26.13,27.62,0,0,0,0,0,0,0.15,0,0.0441,0.37,0.63,0.37,38.2
-858477600000,1942,10,1942,1,3,7,0.122,0.0442,0.0774,4710.9,28.32,28.32,28.04,1,1,1,200.9,200.2,202.2,127.9,127.2,73,73,73,0.000001114,-0.0001554,0.0001115,0.364,0.361,0.365,127.9,127.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0939,0.0945,0.00279,0.00272,0.00292,0.00011,0.00011,0.00011,0.213,0.211,0.216,0.0083,0.0083,0.0084,25.38,25.37,25.39,0.908,0.908,0.908,0.97,0.97,0.97,0.881,0.88,0.881,28.91,28.75,29.2,28.04,27.89,28.32,0,0,0,0,0,0,0.156,0,0.0446,0.36,0.63,0.37,38.6
-857872800000,1942,10,1942,1,4,7,0.125,0.0459,0.079,4811.5,29.91,29.91,28.64,1,1,1,206.5,201.2,220.5,130.7,127.5,75.86,73,93,-0.00008478,-0.0004812,0.0004565,0.367,0.349,0.422,130.7,127.5,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0942,0.097,0.00307,0.00275,0.00363,0.00012,0.00011,0.00014,0.219,0.213,0.232,0.0086,0.0083,0.0091,25.34,25.26,25.38,0.909,0.908,0.912,0.97,0.97,0.97,0.882,0.88,0.884,29.53,28.68,30.84,28.64,27.82,29.91,0,0,0,0,0,0,0.159,0,0.046,0.37,0.63,0.37,38.5
-857268000000,1942,11,1942,2,5,7,0.132,0.0562,0.0756,4577.92,27.82,27.82,27.25,1,1,1,218.1,214.8,220.5,125.1,121.8,93,93,93,0.000325,0.0001496,0.0004565,0.427,0.422,0.433,125.1,121.8,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.094,0.0961,0.00251,0.00218,0.00275,0.000098,0.000085,0.00011,0.208,0.201,0.214,0.0082,0.0079,0.0084,25.28,25.26,25.31,0.906,0.904,0.908,0.97,0.97,0.97,0.879,0.877,0.88,28.09,27.31,28.68,27.25,26.49,27.82,0,0,0,0,0,0,0.151,0,0.0564,0.43,0.57,0.43,34.7
-856663200000,1942,11,1942,2,6,7,0.134,0.0562,0.0777,4704.56,29.79,29.79,28,1,1,1,221.4,212.1,229.4,128.4,119.1,93,93,93,0.0001494,-0.0001545,0.0004565,0.42,0.405,0.439,128.4,119.1,136.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0931,0.0992,0.00284,0.00191,0.00364,0.00011,0.000075,0.00014,0.216,0.195,0.234,0.0085,0.0077,0.0092,25.26,25.19,25.33,0.907,0.902,0.912,0.97,0.97,0.97,0.88,0.874,0.884,28.87,26.66,30.71,28,25.86,29.79,0,0,0,0,0,0,0.156,0,0.0563,0.42,0.58,0.42,35.1
-856058400000,1942,11,1942,2,7,7,0.142,0.0562,0.0853,5178.54,31.31,31.31,30.82,1,1,1,234,231.4,236.2,141,138.4,93,93,93,-0.0001606,-0.0004666,0.000285,0.397,0.394,0.402,141,138.4,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.102,0.0041,0.00384,0.00432,0.00016,0.00015,0.00017,0.246,0.239,0.251,0.0097,0.0094,0.0099,25.15,25.13,25.17,0.914,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.887,31.78,31.18,32.28,30.82,30.25,31.31,0,0,0,0,0,0,0.171,0,0.0567,0.4,0.6,0.4,36.5
-855453600000,1942,11,1942,2,8,7,0.151,0.0562,0.0946,5752.84,35.88,35.88,34.24,1,1,1,249.4,239.6,256.7,156.4,146.6,93,93,93,0.00002054,-0.0003494,0.0003053,0.373,0.362,0.388,156.4,146.6,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00564,0.00466,0.00637,0.00022,0.00018,0.00025,0.285,0.26,0.305,0.011,0.01,0.012,25.02,24.97,25.1,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,35.3,33.07,36.98,34.24,32.08,35.88,0,0,0,0,0,0,0.19,0,0.0564,0.37,0.63,0.37,38.1
-854848800000,1942,11,1942,2,9,7,0.155,0.048,0.107,6576.98,41.65,41.65,39.15,1,1,1,256.1,249.8,264.1,176.8,165.8,79.29,77,93,-0.00007247,-0.0003641,0.000225,0.31,0.292,0.359,176.8,165.8,187.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.11,0.115,0.00768,0.00658,0.00871,0.0003,0.00026,0.00035,0.341,0.311,0.372,0.013,0.012,0.015,24.93,24.87,24.97,0.928,0.924,0.931,0.976,0.971,0.98,0.905,0.896,0.913,40.1,37.47,42.5,39.15,36.37,41.65,0,0,0,0,0,0,0.217,0,0.048,0.31,0.69,0.31,42.4
-854244000000,1942,12,1942,3,10,7,0.165,0.0419,0.123,7455.37,49.25,49.25,44.38,2,1,1.4285714285714286,273.2,256.7,290.5,203.9,179.7,69.29,59,77,-0.0001876,-0.0004966,0.0001374,0.256,0.203,0.3,203.9,179.7,231.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.113,0.129,0.0116,0.00797,0.0163,0.00046,0.00032,0.00065,0.311,0.231,0.394,0.012,0.0092,0.016,24.9,24.82,24.93,0.916,0.895,0.933,0.975,0.97,0.98,0.894,0.868,0.915,34.81,24.59,44.13,33.99,23.85,43.25,0,0,0,0,0,0,0.247,0,0.042,0.25,0.75,0.25,45.2
-853639200000,1942,12,1942,3,11,7,0.194,0.0357,0.158,9384.35,60.98,60.98,55.86,2,2,2,320.7,299.2,344.6,261.7,240.2,59,59,59,-0.00003192,-0.0004585,0.0004247,0.184,0.171,0.197,261.7,240.2,285.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.14,0.132,0.148,0.0223,0.018,0.0271,0.00089,0.00072,0.0011,0.284,0.252,0.319,0.011,0.01,0.013,24.71,24.56,24.85,0.908,0.902,0.914,0.97,0.97,0.97,0.881,0.875,0.886,28.79,26.39,31.43,27.93,25.6,30.49,0,0,0,0,0,0,0.31,0,0.036,0.18,0.81,0.19,48.4
-853034400000,1942,12,1942,3,12,7,0.222,0.0466,0.176,10374.7,62.92,62.92,61.75,2,2,2,367.4,360.3,373,290.4,283.3,77,77,77,-0.0001479,-0.0004907,0.0001664,0.21,0.206,0.214,290.4,283.3,296,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.149,0.154,0.0281,0.0267,0.0292,0.0011,0.0011,0.0012,0.329,0.318,0.338,0.013,0.013,0.014,24.43,24.4,24.48,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,31.83,31.06,32.43,30.88,30.13,31.46,0,0,0,0,0,0,0.343,0,0.046,0.21,0.79,0.21,46.7
-852429600000,1942,12,1942,3,13,7,0.237,0.0502,0.187,11019.2,67.11,67.11,65.59,2,2,2,392.2,377.1,408,309.2,300.1,83,77,91,0.00006593,-0.0002322,0.0004998,0.211,0.197,0.229,309.2,300.1,317,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.155,0.163,0.0318,0.03,0.0334,0.0013,0.0012,0.0014,0.36,0.345,0.374,0.015,0.014,0.015,24.28,24.19,24.37,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.892,33.81,32.88,34.59,32.8,31.89,33.55,0,0,0,0,0,0,0.364,0,0.05,0.21,0.79,0.21,46.5
-851824800000,1943,1,1942,4,14,7,0.259,0.055,0.204,12005.3,74.5,74.5,71.46,2,2,2,428.7,417.9,442.8,337.7,326.9,91,91,91,-0.00007569,-0.0002243,0.0001986,0.212,0.206,0.218,337.7,326.9,351.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.17,0.166,0.175,0.0375,0.0354,0.0404,0.0015,0.0014,0.0017,0.409,0.39,0.434,0.017,0.016,0.018,24.06,23.97,24.13,0.924,0.922,0.926,0.971,0.97,0.972,0.897,0.894,0.901,36.81,35.65,38.31,35.73,34.58,37.25,0,0,0,0,0,0,0.397,0,0.055,0.21,0.79,0.21,46.4
-851220000000,1943,1,1942,4,15,7,0.282,0.0442,0.238,14084.7,86.61,86.61,83.84,2,2,2,466,453.1,479.6,393,380.1,73,73,73,0.000001311,-0.0004048,0.0004728,0.157,0.152,0.161,393,380.1,406.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.183,0.192,0.0486,0.046,0.0513,0.002,0.0019,0.0021,0.51,0.485,0.536,0.021,0.02,0.022,23.79,23.71,23.88,0.933,0.931,0.935,0.98,0.979,0.98,0.914,0.912,0.916,42.78,41.43,44.19,41.92,40.57,43.3,0,0,0,0,0,0,0.466,0,0.044,0.16,0.84,0.16,49.9
-850615200000,1943,1,1942,4,16,7,0.303,0.0442,0.259,15252.9,94.01,94.01,90.79,2,2,2,500.6,477.4,516.8,427.6,404.4,73,73,73,-0.0001632,-0.0004048,0.00005558,0.146,0.141,0.153,427.6,404.4,443.8,990,990,990,965.9,965.7,965.9,24.1,24.1,24.3,0.2,0.192,0.206,0.0555,0.0509,0.0588,0.0023,0.0021,0.0024,0.579,0.532,0.613,0.024,0.022,0.025,23.57,23.46,23.72,0.938,0.935,0.939,0.98,0.98,0.98,0.919,0.916,0.921,46.32,43.96,47.96,45.4,43.08,47,0,0,0,0,0,0,0.504,0,0.044,0.15,0.85,0.15,50.3
-850010400000,1943,1,1942,4,17,7,0.315,0.0442,0.271,15909,96.07,96.07,94.7,2,2,2,520.3,512.1,527.3,447.3,439.1,73,73,73,0.000004372,-0.0004311,0.0002534,0.14,0.138,0.143,447.3,439.1,454.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.207,0.204,0.209,0.0595,0.0578,0.0609,0.0025,0.0024,0.0025,0.62,0.603,0.635,0.026,0.025,0.026,23.44,23.39,23.49,0.94,0.939,0.941,0.98,0.98,0.98,0.921,0.92,0.922,48.31,47.5,49.01,47.35,46.55,48.03,0,0,0,0,0,0,0.526,0,0.044,0.14,0.86,0.14,50.5
-849405600000,1943,2,1942,5,18,7,0.328,0.0514,0.276,15986.1,95.53,95.53,95.16,3,2,2.4285714285714284,541.5,527.3,551,456.5,442.3,85,85,85,-0.000006605,-0.0004311,0.0003105,0.157,0.154,0.161,456.5,442.3,466,990,990,990,966,966,966.1,24,23.9,24,0.211,0.206,0.215,0.0613,0.0585,0.0632,0.0026,0.0024,0.0026,0.55,0.445,0.633,0.023,0.019,0.026,23.41,23.35,23.49,0.931,0.918,0.94,0.976,0.97,0.98,0.908,0.89,0.922,41.74,32.63,48.74,40.77,31.66,47.77,0,0,0,0,0,0,0.529,0,0.052,0.16,0.84,0.16,48.7
-848800800000,1943,2,1942,5,19,7,0.352,0.0514,0.301,17050.1,105.3,105.3,101.5,3,3,3,582,571.9,601.8,497,486.9,85,85,85,-0.00007231,-0.00034,0.00008168,0.146,0.141,0.149,497,486.9,516.8,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.232,0.227,0.244,0.0701,0.0674,0.0767,0.0029,0.0028,0.0032,0.497,0.48,0.53,0.021,0.02,0.022,23.28,23.16,23.35,0.922,0.921,0.924,0.97,0.97,0.97,0.894,0.893,0.897,34.88,34.21,36.17,33.83,33.19,35.08,0,0,0,0,0,0,0.564,0,0.051,0.15,0.86,0.14,48.4
-848196000000,1943,2,1942,5,20,7,0.385,0.0514,0.334,18848.6,119.5,119.5,112.2,3,3,3,636.8,608.8,673.1,551.8,523.8,85,85,85,0.000004623,-0.0002499,0.0002916,0.134,0.126,0.14,551.8,523.8,588.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.263,0.247,0.284,0.0907,0.0795,0.105,0.0039,0.0034,0.0045,0.594,0.543,0.661,0.025,0.023,0.028,22.96,22.75,23.12,0.928,0.925,0.932,0.973,0.97,0.978,0.903,0.897,0.911,38.43,36.63,40.75,37.4,35.53,39.84,0,0,0,0,0,0,0.623,0,0.051,0.13,0.87,0.13,49
-847591200000,1943,2,1942,5,21,7,0.422,0.0514,0.37,20870.2,125.8,125.8,124.2,3,3,3,697.3,682.3,705.9,612.3,597.3,85,85,85,0.00004075,-0.00009786,0.0004728,0.122,0.12,0.125,612.3,597.3,620.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.298,0.289,0.303,0.114,0.109,0.116,0.0049,0.0047,0.005,0.706,0.679,0.722,0.03,0.029,0.031,22.6,22.55,22.69,0.934,0.933,0.935,0.98,0.979,0.98,0.915,0.913,0.916,42.27,41.33,42.8,41.41,40.46,41.94,0,0,0,0,0,0,0.69,0,0.052,0.12,0.88,0.12,49.5
-846986400000,1943,3,1942,6,22,7,0.454,0.0647,0.389,21732,134.4,134.4,129.4,3,3,3,750.8,720.3,779.4,643.8,613.3,107,107,107,-0.00003243,-0.0004823,0.0004146,0.143,0.137,0.149,643.8,613.3,672.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.321,0.303,0.337,0.123,0.114,0.132,0.0053,0.0049,0.0057,0.77,0.713,0.824,0.033,0.031,0.036,22.33,22.16,22.51,0.937,0.934,0.939,0.98,0.98,0.98,0.918,0.916,0.92,44,42.16,45.71,43.12,41.32,44.8,0,0,0,0,0,0,0.719,0,0.065,0.14,0.86,0.14,47.9
-846381600000,1943,3,1942,6,23,7,0.519,0.0647,0.454,24495.4,153.4,153.4,145.8,4,3,3.7142857142857144,857.6,803.7,905.4,750.6,696.7,107,107,107,-0.00003133,-0.0004875,0.0003638,0.125,0.118,0.133,750.6,696.7,798.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.39,0.351,0.432,0.165,0.139,0.189,0.0073,0.0061,0.0084,0.855,0.773,0.939,0.038,0.034,0.041,21.81,21.58,22.01,0.932,0.926,0.942,0.974,0.97,0.98,0.908,0.899,0.923,40.84,36.73,48.88,39.81,35.63,47.9,0,0,0,0,0,0,0.81,0,0.065,0.12,0.87,0.13,47.2
-845776800000,1943,3,1942,6,24,7,0.584,0.0666,0.517,27318.1,172,172,162.6,4,4,4,965.4,906.4,1028,855.3,799.4,110.1,107,129,0.0001031,-0.00005297,0.0003652,0.114,0.105,0.126,855.3,799.4,915.7,990,990,990,967.8,967.5,968,22.2,22,22.5,0.484,0.433,0.539,0.234,0.19,0.283,0.011,0.0084,0.013,1.04,0.905,1.19,0.047,0.04,0.054,21.2,20.84,21.57,0.935,0.932,0.938,0.978,0.975,0.98,0.915,0.908,0.919,41.55,39.39,43.87,40.65,38.4,42.99,0,0,0,0,0,0,0.903,0,0.067,0.11,0.89,0.11,46.8
-845172000000,1943,3,1942,6,25,7,0.675,0.078,0.597,30437,189.4,189.4,181.2,4,4,4,1117,1060,1183,987.5,931,129,129,129,-0.0002445,-0.002999,0.00238,0.116,0.109,0.122,987.5,931,1054,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.623,0.558,0.713,0.346,0.295,0.42,0.016,0.013,0.02,1.4,1.24,1.62,0.065,0.056,0.075,20.33,19.9,20.68,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.921,46.22,44.27,48.33,45.29,43.39,47.36,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,45.1
-844567200000,1943,3,1942,6,26,7,0.812,0.0846,0.662,31814.2,193.1,193.1,189.4,4,4,4,1342,1208,1493,1202,1079,139.9,129,148,107.1,-0.002427,244.9,0.104,0.0991,0.111,1095,1079,1100,990,990,990,969,968.6,969.5,21,20.5,21.4,0.828,0.75,0.907,0.474,0.453,0.48,0.023,0.021,0.023,1.83,1.72,1.92,0.087,0.08,0.094,19.19,18.62,19.73,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.921,48.31,46.99,49.26,47.34,46.05,48.28,0,0,0,0,0,0,1.05,0,0.15,0.1,0.82,0.18,39.2
-843962400000,1943,4,1942,7,27,7,0.968,0.0895,0.665,30316.7,183,183,180.5,4,4,4,1600,1528,1660,1452,1380,148,148,148,352.4,280,411.7,0.0925,0.0892,0.0969,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.915,0.91,0.92,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.93,0.096,0.094,0.097,18.26,18.06,18.5,0.935,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.917,46.03,45.51,46.68,45.11,44.6,45.74,0,0,0,0,0,0,1,0,0.303,0.092,0.69,0.31,31.3
-843357600000,1943,4,1942,7,28,7,1.01,0.0895,0.665,29884.9,178.4,178.4,177.9,4,4,4,1674,1660,1708,1526,1512,148,148,148,426.3,411.7,459.8,0.0884,0.0867,0.0892,1100,1100,1100,990,990,990,970,970,970.2,20,19.8,20,0.921,0.92,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.097,0.098,18.02,17.91,18.06,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.915,0.915,45.38,45.07,45.51,44.47,44.17,44.6,0,0,0,0,0,0,0.988,0,0.345,0.089,0.66,0.34,29.6
-842752800000,1943,4,1942,7,29,7,1.02,0.0895,0.665,29792.2,178.4,178.4,177.3,4,4,4,1690,1660,1708,1542,1512,148,148,148,441.8,411.7,459.8,0.0876,0.0867,0.0892,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.922,0.92,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.097,0.098,17.97,17.91,18.06,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.915,0.915,45.24,45.07,45.51,44.33,44.17,44.6,0,0,0,0,0,0,0.985,0,0.355,0.088,0.65,0.35,29.2
-842148000000,1943,4,1942,7,30,7,1.03,0.0971,0.665,29753.2,178.4,178.4,177.1,4,4,4,1697,1660,1708,1536,1512,160.6,148,192,436.1,411.7,459.8,0.0945,0.0867,0.112,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.922,0.92,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.097,0.098,17.94,17.91,18.06,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.915,0.915,45.18,45.07,45.51,44.28,44.17,44.6,0,0,0,0,0,0,0.984,0,0.365,0.094,0.65,0.35,28.9
-841543200000,1943,5,1942,8,31,7,1.03,0.116,0.665,29690.9,176.7,176.7,176.7,4,4,4,1708,1708,1708,1516,1516,192,192,192,415.8,415.8,415.8,0.112,0.112,0.112,1100,1100,1100,990,990,990,970.2,970.2,970.2,19.8,19.8,19.8,0.92,0.92,0.92,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.098,0.098,0.098,17.91,17.91,17.91,0.933,0.933,0.933,0.98,0.98,0.98,0.915,0.915,0.915,45.08,45.08,45.08,44.18,44.18,44.18,0,0,0,0,0,0,0.982,0,0.365,0.11,0.65,0.35,28.8
-840938400000,1943,5,1942,8,32,7,1.01,0.116,0.665,29891.8,178.9,178.9,177.9,4,4,4,1674,1646,1708,1482,1454,192,192,192,382,353.7,415.8,0.115,0.112,0.117,1100,1100,1100,990,990,990,970,970,970.2,20,19.8,20,0.918,0.915,0.92,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.098,18.02,17.91,18.11,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.915,0.916,45.39,45.08,45.64,44.48,44.18,44.73,0,0,0,0,0,0,0.988,0,0.345,0.11,0.66,0.34,29.6
-840333600000,1943,5,1942,8,33,7,0.957,0.116,0.665,30430.4,183,183,181.1,4,4,4,1582,1529,1617,1390,1337,192,192,192,290.1,236.8,325.4,0.122,0.119,0.126,1100,1100,1100,990,990,990,969.7,969.6,969.9,20.3,20.1,20.4,0.91,0.904,0.913,0.48,0.48,0.48,0.024,0.024,0.024,1.92,1.92,1.93,0.095,0.094,0.096,18.33,18.21,18.5,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.21,45.89,46.68,45.28,44.98,45.75,0,0,0,0,0,0,1.01,0,0.292,0.12,0.69,0.31,31.8
-839728800000,1943,5,1942,8,34,7,0.881,0.116,0.665,31220.4,188.3,188.3,185.8,4,4,4,1457,1392,1511,1265,1200,192,192,192,165,100.1,219.1,0.132,0.127,0.138,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.866,0.839,0.892,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.85,1.91,0.091,0.089,0.093,18.77,18.57,19.01,0.936,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.41,46.87,48.04,46.46,45.93,47.08,0,0,0,0,0,0,1.03,0,0.216,0.13,0.75,0.25,35.4
-839124000000,1943,5,1942,8,35,7,0.789,0.1,0.661,32035.3,192.1,192.1,190.7,4,4,4,1305,1232,1384,1139,1071,165.4,161,192,45.65,-0.001089,94.59,0.127,0.119,0.139,1094,1071,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.803,0.75,0.835,0.472,0.442,0.48,0.022,0.021,0.023,1.8,1.7,1.85,0.085,0.08,0.089,19.34,19.04,19.67,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.64,48.13,49,47.67,47.17,48.02,0,0,0,0,0,0,1.06,0,0.128,0.13,0.84,0.16,40.6
-838519200000,1943,6,1942,9,36,7,0.692,0.11,0.582,29553.6,186.6,186.6,175.9,4,4,4,1144,1086,1200,962.1,876.4,182,161,210,0.0004429,-0.0004874,0.00211,0.16,0.134,0.193,962.1,876.4,1039,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.613,0.528,0.702,0.325,0.251,0.4,0.015,0.012,0.019,1.35,1.12,1.58,0.062,0.051,0.074,20.3,19.89,20.71,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.916,0.921,44.88,41.63,47.6,43.98,40.78,46.64,0,0,0,0,0,0,0.977,0,0.11,0.16,0.84,0.16,42.7
-837914400000,1943,6,1942,9,37,7,0.596,0.127,0.469,24743,161,161,147.3,4,3,3.5714285714285716,985.2,885.1,1073,775.2,675.1,210,210,210,0.00007043,-0.00005297,0.0004143,0.214,0.196,0.237,775.2,675.1,863.3,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.437,0.354,0.516,0.183,0.133,0.241,0.0083,0.0059,0.011,0.963,0.845,1.09,0.043,0.037,0.05,21.21,20.78,21.71,0.936,0.929,0.941,0.977,0.97,0.98,0.914,0.901,0.923,42.74,37.24,48.37,41.77,36.13,47.4,0,0,0,0,0,0,0.818,0,0.127,0.21,0.79,0.21,41.5
-837309600000,1943,6,1942,9,38,7,0.452,0.127,0.325,17982.3,125.7,125.7,107,3,2,2.857142857142857,747.1,666.8,847.1,537.1,456.8,210,210,210,-0.0001227,-0.0004875,0.0003034,0.283,0.248,0.315,537.1,456.8,637.1,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.276,0.23,0.332,0.0861,0.0614,0.121,0.0037,0.0026,0.0053,0.62,0.493,0.773,0.027,0.021,0.034,22.49,21.94,22.84,0.929,0.919,0.94,0.974,0.97,0.98,0.904,0.892,0.921,38.92,33.08,47.95,37.92,32.09,46.99,0,0,0,0,0,0,0.595,0,0.127,0.28,0.72,0.28,39.8
-836704800000,1943,6,1942,9,39,7,0.362,0.119,0.243,14016.5,90.33,90.33,83.43,2,2,2,598,562.8,647.6,401.7,376.8,196.3,186,210,0.00002523,-0.0004598,0.0004706,0.328,0.312,0.345,401.7,376.8,437.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.203,0.193,0.219,0.0503,0.0454,0.0575,0.0021,0.0019,0.0024,0.54,0.489,0.615,0.023,0.021,0.026,23.18,22.89,23.38,0.934,0.93,0.938,0.979,0.976,0.98,0.914,0.908,0.919,42.61,40.18,46.09,41.72,39.23,45.17,0,0,0,0,0,0,0.464,0,0.119,0.33,0.67,0.33,38.7
-836100000000,1943,7,1942,10,40,7,0.312,0.108,0.204,11769.5,75.27,75.27,70.06,2,2,2,515.6,479.6,548.2,336.8,308.7,178.7,135,186,-0.00009389,-0.0004311,0.0002114,0.346,0.282,0.376,336.8,308.7,362.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.178,0.169,0.188,0.0374,0.0317,0.0424,0.0016,0.0013,0.0018,0.417,0.369,0.462,0.017,0.015,0.019,23.66,23.47,23.82,0.923,0.918,0.928,0.971,0.97,0.973,0.896,0.89,0.903,36.08,33.07,38.67,35.03,32.08,37.64,0,0,0,0,0,0,0.389,0,0.108,0.35,0.65,0.35,37.7
-835495200000,1943,7,1942,10,41,7,0.277,0.0816,0.195,11357,70.75,70.75,67.6,2,2,2,457.2,440,472.5,322.2,305,135,135,135,0.00002591,-0.000385,0.0004728,0.296,0.286,0.307,322.2,305,337.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.164,0.175,0.0344,0.031,0.0375,0.0014,0.0013,0.0015,0.388,0.36,0.414,0.016,0.015,0.017,23.95,23.86,24.06,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.896,34.85,33.02,36.47,33.8,32.02,35.38,0,0,0,0,0,0,0.376,0,0.082,0.29,0.7,0.3,41
-834890400000,1943,7,1942,10,42,7,0.255,0.0816,0.173,10123.6,63.11,63.11,60.26,2,2,2,421.8,408,435.5,286.8,273,135,135,135,-0.00007508,-0.0002243,0.0004998,0.32,0.31,0.331,286.8,273,300.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.162,0.0274,0.0246,0.0301,0.0011,0.001,0.0012,0.331,0.309,0.352,0.013,0.013,0.014,24.17,24.09,24.25,0.914,0.911,0.917,0.97,0.97,0.97,0.886,0.883,0.889,31.06,29.56,32.53,30.13,28.68,31.55,0,0,0,0,0,0,0.335,0,0.082,0.32,0.68,0.32,39.7
-834285600000,1943,7,1942,10,43,7,0.237,0.0799,0.157,9144.53,56.28,56.28,54.43,2,2,2,391.1,377.1,402.9,258.9,245.8,132.1,115,135,0.0001176,-0.0002322,0.0004218,0.338,0.305,0.354,258.9,245.8,267.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.143,0.151,0.0218,0.0192,0.0236,0.00088,0.00078,0.00096,0.288,0.269,0.302,0.012,0.011,0.012,24.36,24.29,24.43,0.907,0.904,0.909,0.97,0.97,0.97,0.88,0.876,0.882,28.06,26.61,29.01,27.22,25.81,28.14,0,0,0,0,0,0,0.302,0,0.08,0.34,0.66,0.34,38.6
-833680800000,1943,8,1942,11,44,7,0.22,0.0696,0.15,8791.71,54.45,54.45,52.33,2,2,2,363.2,346.9,373,248.2,231.9,115,115,115,0.00003245,-0.0004907,0.0004734,0.317,0.308,0.331,248.2,231.9,258,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.135,0.145,0.0196,0.0164,0.0216,0.00079,0.00066,0.00087,0.27,0.247,0.284,0.011,0.0099,0.011,24.51,24.45,24.62,0.904,0.898,0.907,0.97,0.97,0.97,0.877,0.871,0.88,26.98,25.14,28.06,26.17,24.39,27.22,0,0,0,0,0,0,0.291,0,0.07,0.32,0.68,0.32,40
-833076000000,1943,8,1942,11,45,7,0.202,0.0696,0.133,7900.8,48.27,48.27,47.03,2,1,1.5714285714285714,334.2,325.7,344.6,219.2,210.7,115,115,115,0.000007859,-0.000252,0.0004247,0.344,0.334,0.353,219.2,210.7,229.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.128,0.135,0.0138,0.0121,0.0159,0.00056,0.00049,0.00064,0.332,0.231,0.467,0.013,0.0093,0.019,24.6,24.49,24.69,0.913,0.893,0.938,0.974,0.97,0.98,0.89,0.867,0.92,34.37,23.85,48.28,33.54,23.13,47.31,0,0,0,0,0,0,0.261,0,0.069,0.34,0.66,0.34,39.1
-832471200000,1943,8,1942,11,46,7,0.189,0.0696,0.119,7326.55,46.1,46.1,43.61,1,1,1,312.3,302.3,323.6,197.3,187.3,115,115,115,-0.00006843,-0.0004305,0.0004195,0.368,0.355,0.38,197.3,187.3,208.6,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.00995,0.00873,0.0117,0.0004,0.00035,0.00047,0.409,0.377,0.447,0.016,0.015,0.018,24.63,24.54,24.71,0.934,0.931,0.937,0.98,0.98,0.98,0.915,0.913,0.918,44.5,42.27,47.04,43.61,41.42,46.1,0,0,0,0,0,0,0.242,0,0.07,0.37,0.63,0.37,38.8
-831866400000,1943,8,1942,11,47,7,0.179,0.0696,0.109,6681.71,41.42,41.42,39.77,1,1,1,295.4,287.2,302.3,180.4,172.2,115,115,115,0.00008022,-0.0002246,0.0002767,0.389,0.38,0.4,180.4,172.2,187.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.00804,0.00722,0.00873,0.00032,0.00029,0.00035,0.356,0.331,0.377,0.014,0.013,0.015,24.76,24.71,24.82,0.929,0.926,0.931,0.977,0.973,0.98,0.908,0.901,0.913,40.69,38.8,42.27,39.77,37.77,41.42,0,0,0,0,0,0,0.221,0,0.07,0.39,0.61,0.39,37.3
-831261600000,1943,8,1942,11,48,7,0.166,0.0708,0.095,5757.72,36.9,36.9,34.27,1,1,1,274.3,266.8,283.6,157.1,148.8,117.1,115,118,0.0002002,-0.00005545,0.0004394,0.427,0.405,0.442,157.1,148.8,168.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00571,0.00488,0.00686,0.00023,0.00019,0.00027,0.289,0.267,0.321,0.011,0.011,0.013,24.91,24.84,24.97,0.92,0.917,0.925,0.97,0.97,0.972,0.893,0.889,0.898,35.32,33.4,37.98,34.27,32.4,36.9,0,0,0,0,0,0,0.19,0,0.071,0.43,0.57,0.43,34.7
-830656800000,1943,9,1942,12,49,7,0.157,0.0667,0.0902,5465.88,36.36,36.36,32.53,1,1,1,259.5,249.8,266.8,149.2,140.8,110.3,91,118,-0.00009163,-0.0003641,0.000225,0.424,0.355,0.456,149.2,140.8,165.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.11,0.00492,0.00408,0.00657,0.00019,0.00016,0.00026,0.268,0.247,0.31,0.011,0.0098,0.012,24.99,24.96,25.02,0.917,0.913,0.924,0.97,0.97,0.971,0.889,0.886,0.896,33.54,31.55,37.46,32.53,30.61,36.36,0,0,0,0,0,0,0.181,0,0.0668,0.42,0.57,0.43,34.8
-830052000000,1943,9,1942,12,50,7,0.144,0.055,0.0889,5406.28,33.99,33.99,32.18,1,1,1,238,231.4,246.2,147,140.4,91,91,91,-0.000003845,-0.0004666,0.0004369,0.383,0.37,0.393,147,140.4,155.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.0047,0.00404,0.00552,0.00019,0.00016,0.00022,0.261,0.244,0.282,0.01,0.0096,0.011,25.11,25.04,25.17,0.916,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.892,33.18,31.66,35.04,32.18,30.71,33.99,0,0,0,0,0,0,0.179,0,0.0551,0.38,0.62,0.38,37.5
-829447200000,1943,9,1942,12,51,7,0.134,0.055,0.0792,4803.57,30.25,30.25,28.59,1,1,1,222,212.1,229.4,131,121.1,91,91,91,0.0001888,-0.0001545,0.0004565,0.41,0.397,0.429,131,121.1,138.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0938,0.0999,0.0031,0.00211,0.00384,0.00012,0.000082,0.00015,0.222,0.2,0.239,0.0087,0.0078,0.0094,25.25,25.18,25.33,0.909,0.903,0.912,0.97,0.97,0.97,0.882,0.876,0.885,29.48,27.16,31.18,28.59,26.34,30.25,0,0,0,0,0,0,0.159,0,0.0548,0.41,0.59,0.41,35.8
-828842400000,1943,9,1942,12,52,7,0.124,0.0504,0.0739,4475.9,28.32,28.32,26.64,1,1,1,205.4,200.2,212.1,122.2,115.6,83.29,73,91,-0.000125,-0.0004812,0.0004138,0.405,0.361,0.44,122.2,115.6,129.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0919,0.0945,0.00222,0.00156,0.00292,0.000087,0.000061,0.00011,0.201,0.188,0.216,0.0079,0.0074,0.0084,25.37,25.33,25.39,0.904,0.899,0.908,0.97,0.97,0.97,0.877,0.872,0.881,27.47,25.85,29.2,26.64,25.07,28.32,0,0,0,0,0,0,0.148,0,0.0501,0.41,0.6,0.4,36.1
-828237600000,1943,10,1943,1,1,7,0.12,0.0442,0.0757,4602.54,27.89,27.89,27.4,1,1,1,198.1,195.2,200.2,125.1,122.2,73,73,73,-0.0003449,-0.0004494,-0.00005715,0.369,0.365,0.374,125.1,122.2,127.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0921,0.0939,0.00251,0.00222,0.00272,0.000098,0.000087,0.00011,0.207,0.2,0.211,0.0081,0.0078,0.0083,25.39,25.39,25.39,0.906,0.904,0.908,0.97,0.97,0.97,0.879,0.877,0.88,28.24,27.52,28.75,27.4,26.69,27.89,0,0,0,0,0,0,0.152,0,0.0443,0.37,0.63,0.37,38.4
-827632800000,1943,10,1943,1,2,7,0.117,0.0442,0.0726,4396.13,26.69,26.69,26.17,1,1,1,193,188.7,195.2,120,115.7,73,73,73,-0.000107,-0.000398,0.0003972,0.378,0.374,0.387,120,115.7,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0898,0.0921,0.002,0.00157,0.00222,0.000078,0.000061,0.000087,0.195,0.186,0.2,0.0076,0.0073,0.0078,25.39,25.39,25.39,0.902,0.899,0.904,0.97,0.97,0.97,0.875,0.872,0.877,26.98,25.9,27.52,26.17,25.12,26.69,0,0,0,0,0,0,0.145,0,0.0444,0.38,0.62,0.38,37.6
-827028000000,1943,10,1943,1,3,7,0.111,0.0442,0.0664,3982.97,25.12,25.12,23.71,1,1,1,182.8,179.8,188.7,109.8,106.8,73,73,73,-0.0003963,-0.0004962,-0.0001462,0.4,0.387,0.406,109.8,106.8,115.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0866,0.0898,0.00098,0.000683,0.00157,0.000038,0.000027,0.000061,0.174,0.168,0.186,0.0068,0.0066,0.0073,25.39,25.39,25.39,0.894,0.891,0.899,0.97,0.97,0.97,0.867,0.865,0.872,24.44,23.71,25.9,23.71,23,25.12,0,0,0,0,0,0,0.132,0,0.0446,0.4,0.6,0.4,35.9
-826423200000,1943,10,1943,1,4,7,0.108,0.0442,0.0641,3827.62,23.68,23.68,22.78,1,1,1,178.9,178.3,182.7,105.9,105.3,73,73,73,0.0002246,-0.0004668,0.0003399,0.408,0.4,0.409,105.9,105.3,109.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0863,0.0861,0.0877,0.000591,0.000528,0.00097,0.000023,0.000021,0.000038,0.166,0.165,0.174,0.0065,0.0065,0.0068,25.39,25.39,25.39,0.891,0.89,0.894,0.97,0.97,0.97,0.864,0.863,0.867,23.49,23.33,24.42,22.78,22.63,23.68,0,0,0,0,0,0,0.127,0,0.0439,0.41,0.59,0.41,35.4
-825818400000,1943,11,1943,2,5,7,0.118,0.0405,0.0776,4727.24,29.28,29.28,28.14,1,1,1,195.4,188.7,200.2,128.4,121.7,67,67,67,-0.00004884,-0.0004494,0.0003972,0.343,0.335,0.355,128.4,121.7,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0908,0.0949,0.00284,0.00217,0.00332,0.00011,0.000085,0.00013,0.213,0.198,0.224,0.0083,0.0077,0.0087,25.38,25.37,25.38,0.908,0.904,0.91,0.97,0.97,0.97,0.881,0.877,0.883,29.01,27.38,30.18,28.14,26.56,29.28,0,0,0,0,0,0,0.156,0,0.0404,0.34,0.66,0.34,40.1
-825213600000,1943,11,1943,2,6,7,0.119,0.0405,0.0786,4788.66,29.28,29.28,28.5,1,1,1,196.9,194.8,200.2,129.9,127.8,67,67,67,-0.0003302,-0.0004494,-0.00005715,0.34,0.335,0.344,129.9,127.8,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.093,0.0949,0.00299,0.00278,0.00332,0.00012,0.00011,0.00013,0.216,0.211,0.224,0.0085,0.0083,0.0087,25.38,25.37,25.38,0.909,0.908,0.91,0.97,0.97,0.97,0.882,0.881,0.883,29.39,28.88,30.18,28.5,28.01,29.28,0,0,0,0,0,0,0.158,0,0.0404,0.34,0.66,0.34,40.2
-824608800000,1943,11,1943,2,7,7,0.129,0.0405,0.0888,5429.83,36.27,36.27,32.32,1,1,1,213.8,201.2,231.4,146.8,134.2,67,67,67,0.000008824,-0.0004666,0.0004138,0.314,0.29,0.333,146.8,134.2,164.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0997,0.0952,0.106,0.00468,0.00342,0.00644,0.00018,0.00013,0.00025,0.258,0.226,0.304,0.01,0.0088,0.012,25.26,25.11,25.37,0.916,0.911,0.923,0.97,0.97,0.97,0.889,0.883,0.896,33.32,30.4,37.38,32.32,29.49,36.27,0,0,0,0,0,0,0.18,0,0.0402,0.31,0.69,0.31,42.1
-824004000000,1943,11,1943,2,8,7,0.149,0.0405,0.108,6658.88,45.56,45.56,39.64,1,1,1,245.7,228.5,271.3,178.7,161.5,67,67,67,-0.000007519,-0.0004966,0.000362,0.274,0.247,0.293,178.7,161.5,204.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.105,0.12,0.00793,0.00615,0.0109,0.00031,0.00024,0.00043,0.346,0.296,0.426,0.014,0.012,0.017,24.99,24.79,25.13,0.928,0.922,0.936,0.975,0.97,0.98,0.905,0.894,0.917,40.63,36.71,46.49,39.64,35.61,45.56,0,0,0,0,0,0,0.22,0,0.041,0.27,0.72,0.28,44.7
-823399200000,1943,11,1943,2,9,7,0.165,0.0565,0.109,6681.32,44.56,44.56,39.77,1,1,1,273.4,261.4,287.2,179.9,157.4,93.43,67,104,-0.00002696,-0.0002246,0.0001374,0.341,0.251,0.398,179.9,157.4,199.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.108,0.118,0.00799,0.00574,0.00998,0.00032,0.00023,0.0004,0.353,0.289,0.411,0.014,0.011,0.016,24.85,24.79,24.97,0.928,0.92,0.935,0.976,0.97,0.98,0.906,0.893,0.916,40.72,35.46,45.47,39.77,34.4,44.56,0,0,0,0,0,0,0.221,0,0.056,0.34,0.66,0.34,40.5
-822794400000,1943,12,1943,3,10,7,0.204,0.0629,0.142,8352.36,54.23,54.23,49.72,2,1,1.8571428571428572,338.1,294.7,360.3,234.1,190.7,104,104,104,0.0001768,-0.000252,0.0004734,0.309,0.289,0.353,234.1,190.7,256.3,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.135,0.119,0.143,0.017,0.00907,0.0213,0.00068,0.00036,0.00086,0.277,0.236,0.386,0.011,0.0095,0.015,24.63,24.52,24.74,0.906,0.895,0.932,0.971,0.97,0.98,0.88,0.868,0.914,28.68,24.44,43.13,27.88,23.71,42.26,0,0,0,0,0,0,0.276,0,0.062,0.31,0.7,0.3,40.9
-822189600000,1943,12,1943,3,11,7,0.226,0.0629,0.164,9609.03,60.29,60.29,57.2,2,2,2,374.5,360.3,389.1,270.5,256.3,104,104,104,-0.00008011,-0.0004907,0.0003328,0.278,0.267,0.289,270.5,256.3,285.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.143,0.153,0.0241,0.0213,0.027,0.00097,0.00086,0.0011,0.301,0.28,0.324,0.012,0.011,0.013,24.43,24.33,24.52,0.91,0.907,0.913,0.97,0.97,0.97,0.883,0.88,0.886,29.48,27.95,31.08,28.6,27.11,30.14,0,0,0,0,0,0,0.318,0,0.062,0.28,0.73,0.27,42.5
-821584800000,1943,12,1943,3,12,7,0.262,0.0629,0.199,11689.9,78.02,78.02,69.58,2,2,2,433.4,389.1,472.5,329.4,285.1,104,104,104,0.0001139,-0.0002799,0.0004728,0.241,0.22,0.267,329.4,285.1,368.5,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.168,0.153,0.182,0.0359,0.027,0.0437,0.0015,0.0011,0.0018,0.397,0.324,0.466,0.016,0.013,0.019,24.05,23.81,24.33,0.922,0.913,0.929,0.971,0.97,0.976,0.896,0.886,0.907,35.82,31.08,39.97,34.79,30.14,39.01,0,0,0,0,0,0,0.387,0,0.063,0.24,0.76,0.24,44.6
