datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-820980000000,1943,12,1943,3,13,7,0.318,0.0657,0.252,14795,92.93,92.93,88.07,2,2,2,525.8,486,562.8,417.2,382,108.6,104,120,-0.00003095,-0.0004311,0.0003105,0.206,0.192,0.218,417.2,382,442.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.2,0.187,0.21,0.0534,0.0464,0.0586,0.0022,0.0019,0.0025,0.562,0.492,0.615,0.023,0.02,0.026,23.47,23.25,23.72,0.936,0.931,0.939,0.98,0.979,0.98,0.917,0.912,0.92,44.94,41.38,47.41,44.03,40.51,46.46,0,0,0,0,0,0,0.489,0,0.066,0.21,0.79,0.21,46.5
-820375200000,1944,1,1943,4,14,7,0.373,0.0726,0.301,17011.5,115.4,115.4,101.3,3,2,2.857142857142857,617.4,571.9,691.9,497.4,451.9,120,120,120,-0.00007297,-0.0004011,0.00008168,0.195,0.173,0.21,497.4,451.9,571.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.238,0.213,0.281,0.0728,0.0604,0.0988,0.0031,0.0025,0.0042,0.536,0.459,0.636,0.023,0.019,0.027,23.1,22.7,23.29,0.925,0.918,0.94,0.972,0.97,0.98,0.899,0.891,0.921,37.02,32.8,48.31,36.01,31.82,47.34,0,0,0,0,0,0,0.563,0,0.072,0.19,0.81,0.19,45.6
-819770400000,1944,1,1943,4,15,7,0.403,0.0824,0.32,17932.1,113.3,113.3,106.7,3,3,3,666.1,630.1,702.7,529.8,508.6,136.3,120,139,0.00001094,-0.0001074,0.0002916,0.205,0.19,0.215,529.8,508.6,563.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.26,0.245,0.28,0.0819,0.0735,0.0955,0.0035,0.0031,0.0041,0.563,0.524,0.626,0.024,0.022,0.027,22.87,22.66,23.06,0.925,0.923,0.929,0.971,0.97,0.973,0.898,0.895,0.904,36.66,35.28,38.8,35.58,34.22,37.77,0,0,0,0,0,0,0.593,0,0.083,0.2,0.79,0.21,44.5
-819165600000,1944,1,1943,4,16,7,0.441,0.0841,0.357,19893,126.1,126.1,118.4,3,3,3,728.5,702.7,768.4,589.5,563.7,139,139,139,-0.00005681,-0.0003201,0.0004728,0.191,0.181,0.198,589.5,563.7,629.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.295,0.28,0.318,0.105,0.0955,0.119,0.0045,0.0041,0.0052,0.674,0.626,0.748,0.029,0.027,0.032,22.51,22.28,22.66,0.932,0.929,0.935,0.977,0.973,0.98,0.91,0.904,0.917,40.41,38.8,42.88,39.47,37.77,42.02,0,0,0,0,0,0,0.658,0,0.084,0.19,0.81,0.19,45.1
-818560800000,1944,1,1943,4,17,7,0.511,0.0841,0.427,23253.9,144.3,144.3,138.4,4,3,3.2857142857142856,845,794.3,891.9,706,655.3,139,139,139,-0.0001094,-0.0004875,0.0004143,0.165,0.156,0.175,706,655.3,752.9,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.364,0.332,0.398,0.145,0.127,0.166,0.0064,0.0055,0.0074,0.847,0.797,0.926,0.037,0.035,0.041,21.87,21.72,22.13,0.936,0.927,0.941,0.977,0.97,0.98,0.915,0.899,0.922,43.7,36.9,48.12,42.72,35.8,47.16,0,0,0,0,0,0,0.769,0,0.084,0.16,0.84,0.16,45.5
-817956000000,1944,1,1943,4,18,7,0.588,0.096,0.492,25885.6,165.2,165.2,154.1,4,4,4,972.1,906.4,1043,813.4,762.7,158.7,139,162,-0.00007306,-0.0004787,0.0001772,0.163,0.153,0.175,813.4,762.7,880.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.457,0.411,0.52,0.204,0.171,0.255,0.0092,0.0076,0.012,0.955,0.84,1.12,0.043,0.038,0.051,21.26,20.85,21.63,0.932,0.929,0.936,0.975,0.971,0.98,0.909,0.901,0.917,39.51,37.44,42.15,38.52,36.33,41.3,0,0,0,0,0,0,0.856,0,0.096,0.16,0.84,0.16,44
-817351200000,1944,2,1943,5,19,7,0.685,0.098,0.587,29887.8,185.9,185.9,177.9,4,4,4,1133,1060,1195,970.9,898,162,162,162,-0.0003808,-0.001621,0.0004175,0.143,0.136,0.153,970.9,898,1033,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.613,0.536,0.695,0.331,0.268,0.393,0.015,0.012,0.018,1.36,1.16,1.56,0.063,0.053,0.073,20.32,19.93,20.75,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.38,42.8,47.43,44.48,41.95,46.48,0,0,0,0,0,0,0.988,0,0.098,0.14,0.86,0.14,43.6
-816746400000,1944,2,1943,5,20,7,0.812,0.098,0.661,31789.4,192.9,192.9,189.2,4,4,4,1342,1217,1447,1180,1055,162,162,162,86.26,0.002809,184.7,0.121,0.112,0.133,1094,1055,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.819,0.726,0.87,0.472,0.421,0.48,0.022,0.02,0.023,1.82,1.64,1.88,0.087,0.076,0.091,19.2,18.8,19.78,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.918,0.921,48.27,47.49,49.21,47.31,46.54,48.22,0,0,0,0,0,0,1.05,0,0.151,0.12,0.81,0.19,39.1
-816141600000,1944,2,1943,5,21,7,1.02,0.098,0.665,29855.3,183.7,183.7,177.7,4,4,4,1681,1511,1832,1519,1349,162,162,162,419.1,249.1,570.3,0.0967,0.0884,0.107,1100,1100,1100,990,990,990,970.1,969.5,970.6,19.9,19.4,20.5,0.912,0.893,0.925,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.91,1.94,0.097,0.093,0.1,18,17.5,18.57,0.934,0.931,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.33,43.96,46.87,44.43,43.08,45.93,0,0,0,0,0,0,0.987,0,0.355,0.096,0.65,0.35,29.3
-815536800000,1944,2,1943,5,22,7,1.2,0.131,0.665,28102.4,170.9,170.9,167.3,4,4,4,1985,1872,2095,1768,1710,217,162,239,667.7,609.7,755.7,0.109,0.0861,0.122,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.03,16.73,17.37,0.929,0.927,0.931,0.98,0.98,0.98,0.91,0.909,0.912,42.67,41.85,43.61,41.82,41.01,42.74,0,0,0,0,0,0,0.929,0,0.535,0.11,0.55,0.45,23.4
-814932000000,1944,3,1943,6,23,7,1.26,0.135,0.665,27586.2,164.7,164.7,164.2,4,4,4,2088,2067,2095,1865,1856,223,183,239,765.3,755.7,793.8,0.107,0.0881,0.114,1100,1100,1100,990,990,990,971.3,971.3,971.3,18.7,18.7,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.75,16.73,16.8,0.928,0.927,0.928,0.98,0.98,0.98,0.909,0.909,0.909,41.89,41.85,42.03,41.05,41.01,41.19,0,0,0,0,0,0,0.912,0,0.595,0.11,0.53,0.47,21.9
-814327200000,1944,3,1943,6,24,7,1.25,0.111,0.665,27699.8,165.7,165.7,164.9,4,4,4,2062,2028,2095,1879,1845,183,183,183,779.1,745.4,811.7,0.0887,0.0874,0.0902,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.81,16.73,16.89,0.928,0.927,0.928,0.98,0.98,0.98,0.909,0.909,0.91,42.06,41.85,42.28,41.22,41.01,41.44,0,0,0,0,0,0,0.916,0,0.585,0.089,0.53,0.47,22.2
-813722400000,1944,3,1943,6,25,7,1.29,0.111,0.665,27371.9,164,164,162.9,4,4,4,2134,2095,2188,1951,1912,183,183,183,851.2,811.7,904.8,0.0858,0.0836,0.0874,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.63,16.51,16.73,0.927,0.926,0.927,0.979,0.979,0.98,0.908,0.907,0.909,41.59,41.23,41.85,40.73,40.36,41.01,0,0,0,0,0,0,0.905,0,0.625,0.086,0.52,0.48,21.2
-813117600000,1944,3,1943,6,26,7,1.35,0.117,0.665,26879.3,161.4,161.4,160,4,4,4,2239,2188,2294,2046,2005,192.7,183,217,946.1,904.8,978.1,0.086,0.0809,0.0946,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.38,16.25,16.51,0.926,0.925,0.926,0.978,0.977,0.979,0.905,0.904,0.907,40.9,40.54,41.23,40,39.61,40.36,0,0,0,0,0,0,0.889,0,0.685,0.087,0.49,0.51,19.9
-812512800000,1944,4,1943,7,27,7,1.41,0.131,0.665,26448.9,158.5,158.5,157.4,4,4,4,2331,2294,2364,2114,2077,217,217,217,1014,977,1047,0.0931,0.0918,0.0946,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.16,16.08,16.25,0.925,0.924,0.925,0.977,0.976,0.977,0.903,0.902,0.904,40.3,40.08,40.54,39.36,39.13,39.61,0,0,0,0,0,0,0.875,0,0.745,0.093,0.47,0.53,18.8
-811908000000,1944,4,1943,7,28,7,1.47,0.131,0.665,25958.1,156.5,156.5,154.5,4,4,4,2432,2364,2497,2215,2147,217,217,217,1115,1047,1180,0.0893,0.0869,0.0918,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.92,15.76,16.08,0.923,0.921,0.924,0.975,0.974,0.976,0.9,0.897,0.902,39.61,39.16,40.08,38.63,38.15,39.13,0,0,0,0,0,0,0.858,0,0.805,0.089,0.45,0.55,17.7
-811303200000,1944,4,1943,7,29,7,1.53,0.131,0.665,25501.1,152.6,152.6,151.8,4,4,4,2523,2497,2543,2306,2280,217,217,217,1206,1180,1226,0.086,0.0853,0.0869,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.7,15.65,15.76,0.921,0.92,0.921,0.974,0.974,0.974,0.896,0.896,0.897,38.97,38.83,39.16,37.95,37.8,38.15,0,0,0,0,0,0,0.843,0,0.865,0.086,0.43,0.57,16.7
-810698400000,1944,4,1943,7,30,7,1.51,0.131,0.665,25607.7,154,154,152.4,4,4,4,2502,2450,2543,2285,2233,217,217,217,1185,1133,1226,0.0867,0.0853,0.0886,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.75,15.65,15.87,0.921,0.92,0.922,0.974,0.974,0.975,0.897,0.896,0.899,39.12,38.83,39.49,38.11,37.8,38.5,0,0,0,0,0,0,0.847,0,0.845,0.087,0.44,0.56,17
-810093600000,1944,5,1943,8,31,7,1.4,0.167,0.665,26492.2,160.6,160.6,157.7,4,4,4,2321,2217,2423,2045,1941,276,276,276,945.1,841.4,1047,0.119,0.114,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.18,15.94,16.43,0.925,0.923,0.926,0.977,0.975,0.978,0.903,0.9,0.906,40.36,39.68,41.04,39.42,38.7,40.15,0,0,0,0,0,0,0.876,0,0.735,0.12,0.48,0.52,18.9
-809488800000,1944,5,1943,8,32,7,1.27,0.167,0.665,27514.5,166.4,166.4,163.8,4,4,4,2102,2004,2188,1826,1728,276,276,276,726.1,628.2,811.8,0.132,0.126,0.138,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.71,16.51,16.95,0.927,0.926,0.929,0.98,0.979,0.98,0.908,0.907,0.91,41.8,41.23,42.44,40.94,40.36,41.59,0,0,0,0,0,0,0.91,0,0.605,0.13,0.52,0.48,21.7
-808884000000,1944,5,1943,8,33,7,1.15,0.167,0.665,28577.3,173.2,173.2,170.1,4,4,4,1896,1808,1972,1620,1532,276,276,276,519.9,431.8,595.8,0.146,0.14,0.153,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.3,17.05,17.58,0.93,0.929,0.932,0.98,0.98,0.98,0.912,0.91,0.913,43.39,42.72,44.18,42.53,41.86,43.29,0,0,0,0,0,0,0.945,0,0.485,0.15,0.58,0.42,24.8
-808279200000,1944,5,1943,8,34,7,1.02,0.167,0.665,29853.1,181.6,181.6,177.7,4,4,4,1680,1570,1802,1404,1294,276,276,276,303.8,194.3,425.7,0.165,0.153,0.176,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.918,0.908,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.92,1.94,0.097,0.095,0.099,18,17.6,18.37,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.33,44.23,46.31,44.42,43.35,45.39,0,0,0,0,0,0,0.987,0,0.355,0.16,0.65,0.35,29.3
-807674400000,1944,5,1943,8,35,7,0.85,0.144,0.664,31490.2,190.2,190.2,187.4,4,4,4,1406,1291,1529,1168,1081,238.3,210,276,70.51,0.003059,152.8,0.169,0.15,0.193,1097,1081,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.84,0.784,0.881,0.477,0.456,0.48,0.023,0.022,0.024,1.85,1.76,1.9,0.089,0.083,0.093,18.97,18.53,19.43,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.82,46.74,48.52,46.86,45.81,47.55,0,0,0,0,0,0,1.04,0,0.186,0.17,0.78,0.22,37
-807069600000,1944,6,1943,9,36,7,0.681,0.123,0.558,28560.2,180.1,180.1,170,4,4,4,1126,1043,1208,923,870,203,161,210,-0.0001563,-0.0004268,0.0001341,0.18,0.154,0.194,923,870,998.1,990,990,990,968.3,968,968.6,21.7,21.4,22,0.573,0.521,0.662,0.288,0.246,0.349,0.013,0.011,0.016,1.24,1.1,1.45,0.057,0.05,0.068,20.46,19.99,20.85,0.937,0.935,0.939,0.98,0.979,0.98,0.918,0.916,0.92,43.37,41.39,45.96,42.5,40.52,45.04,0,0,0,0,0,0,0.944,0,0.123,0.18,0.82,0.18,41.9
-806464800000,1944,6,1943,9,37,7,0.52,0.0974,0.423,22868.5,156.7,156.7,136.1,4,3,3.4285714285714284,860.4,739.6,989.5,699.4,578.6,161,161,161,-0.00006992,-0.0004823,0.0004146,0.189,0.163,0.218,699.4,578.6,828.5,990,990,990,967.3,966.9,967.9,22.7,22.1,23.1,0.37,0.292,0.472,0.148,0.101,0.213,0.0066,0.0044,0.0096,0.818,0.656,0.988,0.036,0.028,0.045,21.84,21.15,22.48,0.933,0.927,0.94,0.976,0.97,0.98,0.911,0.899,0.921,41,36.67,46.68,40.04,35.57,45.75,0,0,0,0,0,0,0.756,0,0.097,0.19,0.81,0.19,44
-805860000000,1944,6,1943,9,38,7,0.395,0.0974,0.297,16818.2,114.6,114.6,100.1,3,2,2.5714285714285716,652.9,601.8,733.8,491.9,440.8,161,161,161,-0.0001548,-0.0004011,0.00004167,0.248,0.219,0.268,491.9,440.8,572.8,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.242,0.214,0.288,0.0717,0.0582,0.0991,0.0031,0.0025,0.0043,0.591,0.477,0.667,0.025,0.02,0.028,22.9,22.52,23.08,0.931,0.919,0.941,0.975,0.97,0.98,0.908,0.891,0.922,41.06,32.99,48.97,40.06,32,47.99,0,0,0,0,0,0,0.556,0,0.098,0.25,0.75,0.25,42.6
-805255200000,1944,6,1943,9,39,7,0.333,0.0929,0.24,13970,88.12,88.12,83.15,2,2,2,550,523,583,396.5,381,153.6,135,161,-0.00001501,-0.0004598,0.0004706,0.279,0.256,0.297,396.5,381,422,990,990,990,966.1,966,966.2,23.9,23.8,24,0.198,0.193,0.207,0.0493,0.0462,0.0544,0.0021,0.0019,0.0023,0.525,0.496,0.576,0.022,0.021,0.024,23.4,23.2,23.54,0.933,0.931,0.937,0.98,0.978,0.98,0.914,0.91,0.918,42.45,40.81,44.96,41.58,39.9,44.06,0,0,0,0,0,0,0.462,0,0.093,0.28,0.72,0.28,42
-804650400000,1944,7,1943,10,40,7,0.297,0.0816,0.215,12547.9,80.42,80.42,74.69,2,2,2,490.6,462.6,516.8,355.6,327.6,135,135,135,-0.00008758,-0.000324,0.000108,0.276,0.261,0.292,355.6,327.6,381.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.172,0.191,0.0411,0.0355,0.0464,0.0017,0.0015,0.0019,0.447,0.397,0.495,0.018,0.016,0.021,23.75,23.58,23.92,0.927,0.922,0.931,0.973,0.97,0.978,0.902,0.894,0.911,38.36,35.42,41.1,37.34,34.36,40.21,0,0,0,0,0,0,0.415,0,0.082,0.27,0.72,0.28,42.2
-804045600000,1944,7,1943,10,41,7,0.267,0.0816,0.186,10832.1,67.29,67.29,64.48,2,2,2,442.1,426.6,455.7,307.1,291.6,135,135,135,-5.194e-7,-0.000385,0.0003205,0.305,0.296,0.316,307.1,291.6,320.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.159,0.17,0.0314,0.0283,0.0341,0.0013,0.0012,0.0014,0.363,0.338,0.386,0.015,0.014,0.016,24.05,23.96,24.14,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.893,33.24,31.58,34.68,32.24,30.63,33.64,0,0,0,0,0,0,0.358,0,0.081,0.31,0.7,0.3,40.6
-803440800000,1944,7,1943,10,42,7,0.241,0.0816,0.159,9290.68,59.94,59.94,55.3,2,2,2,398.3,377.1,420.3,263.3,242.1,135,135,135,0.0001034,-0.0002322,0.0004218,0.339,0.321,0.358,263.3,242.1,285.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.142,0.157,0.0227,0.0184,0.0271,0.00092,0.00075,0.0011,0.295,0.264,0.328,0.012,0.011,0.013,24.32,24.18,24.45,0.908,0.902,0.913,0.97,0.97,0.97,0.881,0.875,0.886,28.51,26.19,30.9,27.65,25.4,29.97,0,0,0,0,0,0,0.307,0,0.082,0.34,0.66,0.34,38.6
-802836000000,1944,7,1943,10,43,7,0.217,0.0816,0.135,8077.83,49.9,49.9,48.08,2,1,1.4285714285714286,358.4,346.9,373,223.4,211.9,135,135,135,0.0001569,-0.0002204,0.0004734,0.377,0.362,0.389,223.4,211.9,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.131,0.14,0.0147,0.0124,0.0176,0.00059,0.0005,0.00071,0.38,0.241,0.487,0.015,0.0097,0.02,24.43,24.34,24.56,0.922,0.895,0.94,0.976,0.97,0.98,0.899,0.868,0.921,38.51,24.29,49.12,37.63,23.56,48.14,0,0,0,0,0,0,0.267,0,0.082,0.38,0.62,0.38,37.2
-802231200000,1944,7,1943,10,44,7,0.204,0.0713,0.133,7900.37,47.83,47.83,47.03,2,1,1.5714285714285714,337.2,329.2,344.6,219.3,209.6,117.9,115,135,0.00003755,-0.0004585,0.0004247,0.35,0.338,0.392,219.3,209.6,225.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.129,0.133,0.0139,0.0119,0.0151,0.00056,0.00048,0.00061,0.334,0.231,0.475,0.013,0.0093,0.019,24.58,24.42,24.69,0.913,0.893,0.939,0.974,0.97,0.98,0.89,0.867,0.92,34.43,23.85,48.81,33.6,23.13,47.83,0,0,0,0,0,0,0.261,0,0.071,0.35,0.65,0.35,38.7
-801626400000,1944,8,1943,11,45,7,0.192,0.0696,0.122,7446.81,47.31,47.31,44.33,2,1,1.1428571428571428,317.1,302.3,335.5,202.1,187.3,115,115,115,-0.0001113,-0.000252,0.00008311,0.363,0.343,0.38,202.1,187.3,220.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.12,0.131,0.0108,0.00873,0.0141,0.00043,0.00035,0.00057,0.389,0.231,0.467,0.016,0.0093,0.019,24.63,24.49,24.71,0.929,0.893,0.938,0.979,0.97,0.98,0.909,0.867,0.92,41.89,23.85,48.28,41.02,23.13,47.31,0,0,0,0,0,0,0.246,0,0.07,0.36,0.64,0.36,38.8
-801021600000,1944,8,1943,11,46,7,0.175,0.0696,0.105,6403.91,40.7,40.7,38.12,1,1,1,288.6,281.3,299.2,173.6,166.3,115,115,115,0.00001524,-0.0002246,0.0002767,0.398,0.384,0.409,173.6,166.3,184.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.00736,0.00663,0.00842,0.00029,0.00026,0.00034,0.336,0.315,0.367,0.013,0.012,0.015,24.81,24.74,24.86,0.926,0.924,0.93,0.974,0.971,0.979,0.902,0.896,0.911,39.13,37.45,41.56,38.12,36.35,40.7,0,0,0,0,0,0,0.212,0,0.07,0.4,0.6,0.4,36.6
-800416800000,1944,8,1943,11,47,7,0.166,0.0696,0.0964,5845.59,36.35,36.35,34.8,1,1,1,274.4,266.8,281.3,159.4,151.8,115,115,115,0.0002301,-0.00001164,0.0004394,0.419,0.409,0.431,159.4,151.8,166.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.112,0.00594,0.00518,0.00663,0.00024,0.00021,0.00026,0.296,0.275,0.315,0.012,0.011,0.012,24.91,24.86,24.96,0.921,0.918,0.924,0.97,0.97,0.971,0.894,0.89,0.896,35.87,34.1,37.45,34.8,33.08,36.35,0,0,0,0,0,0,0.193,0,0.0696,0.42,0.58,0.42,35.2
-799812000000,1944,8,1943,11,48,7,0.155,0.0633,0.0919,5572.15,36.36,36.36,33.17,1,1,1,256.6,243.3,266.8,151.9,141.7,104.7,91,115,-0.0001138,-0.0003641,0.000225,0.407,0.355,0.448,151.9,141.7,165.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.11,0.00519,0.00417,0.00657,0.00021,0.00016,0.00026,0.275,0.25,0.31,0.011,0.0099,0.012,25,24.96,25.07,0.918,0.914,0.924,0.97,0.97,0.971,0.891,0.886,0.896,34.19,31.77,37.46,33.17,30.82,36.36,0,0,0,0,0,0,0.184,0,0.0631,0.41,0.59,0.41,35.9
-799207200000,1944,9,1943,12,49,7,0.143,0.055,0.0875,5316.43,33.34,33.34,31.65,1,1,1,235.6,229.4,243.3,144.6,138.4,91,91,91,-0.00004987,-0.0004666,0.0003053,0.386,0.374,0.397,144.6,138.4,152.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0999,0.105,0.00446,0.00384,0.00523,0.00018,0.00015,0.00021,0.255,0.239,0.274,0.01,0.0094,0.011,25.13,25.07,25.18,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.891,32.62,31.18,34.38,31.65,30.25,33.34,0,0,0,0,0,0,0.176,0,0.0555,0.38,0.61,0.39,37.2
-798602400000,1944,9,1943,12,50,7,0.136,0.055,0.081,4912.72,30.25,30.25,29.24,1,1,1,224.9,220.5,229.4,133.9,129.5,91,91,91,0.00009858,-0.0001545,0.0004565,0.405,0.397,0.413,133.9,129.5,138.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0968,0.0999,0.00339,0.00295,0.00384,0.00013,0.00012,0.00015,0.229,0.218,0.239,0.009,0.0086,0.0094,25.22,25.18,25.26,0.91,0.909,0.912,0.97,0.97,0.97,0.883,0.881,0.885,30.15,29.15,31.18,29.24,28.28,30.25,0,0,0,0,0,0,0.162,0,0.055,0.4,0.6,0.4,36.1
-797997600000,1944,9,1943,12,51,7,0.125,0.055,0.0704,4243.14,26.97,26.97,25.26,1,1,1,207.4,201.2,214.8,116.4,110.2,91,91,91,-0.00005729,-0.0004812,0.0004138,0.439,0.424,0.452,116.4,110.2,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0899,0.0947,0.00164,0.00102,0.00238,0.000064,0.00004,0.000093,0.19,0.177,0.206,0.0074,0.0069,0.0081,25.37,25.31,25.42,0.899,0.894,0.905,0.97,0.97,0.97,0.872,0.867,0.878,26.04,24.55,27.81,25.26,23.82,26.97,0,0,0,0,0,0,0.14,0,0.0546,0.44,0.56,0.44,33.9
-797392800000,1944,9,1943,12,52,7,0.121,0.0535,0.0674,4054.22,27.62,27.62,24.13,1,1,1,199.9,199.1,201.2,111.5,108.1,88.43,73,91,-0.0002011,-0.0004494,0.0001115,0.442,0.367,0.457,111.5,108.1,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0892,0.0934,0.00115,0.000809,0.00261,0.000045,0.000032,0.0001,0.179,0.173,0.209,0.007,0.0067,0.0081,25.42,25.39,25.43,0.895,0.892,0.907,0.97,0.97,0.97,0.868,0.866,0.88,24.88,24.05,28.48,24.13,23.33,27.62,0,0,0,0,0,0,0.134,0,0.0536,0.44,0.56,0.44,33.5
-796788000000,1944,10,1944,1,1,7,0.119,0.0442,0.0749,4551.32,27.62,27.62,27.09,1,1,1,196.9,195.2,199.1,123.9,122.2,73,73,73,-0.0003525,-0.0004494,-0.0002798,0.371,0.367,0.374,123.9,122.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0921,0.0934,0.00239,0.00222,0.00261,0.000093,0.000087,0.0001,0.204,0.2,0.209,0.008,0.0078,0.0081,25.39,25.39,25.39,0.905,0.904,0.907,0.97,0.97,0.97,0.878,0.877,0.88,27.93,27.52,28.48,27.09,26.69,27.62,0,0,0,0,0,0,0.151,0,0.0441,0.37,0.63,0.37,38.2
-796183200000,1944,10,1944,1,2,7,0.118,0.0442,0.0734,4449.95,26.69,26.69,26.49,1,1,1,194.4,192.9,195.2,121.4,119.9,73,73,73,-0.0001789,-0.000398,0.0002505,0.376,0.374,0.378,121.4,119.9,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0913,0.0921,0.00214,0.00199,0.00222,0.000084,0.000078,0.000087,0.198,0.195,0.2,0.0077,0.0076,0.0078,25.39,25.39,25.39,0.904,0.902,0.904,0.97,0.97,0.97,0.876,0.875,0.877,27.31,26.94,27.52,26.49,26.13,26.69,0,0,0,0,0,0,0.147,0,0.0446,0.37,0.62,0.38,37.7
-795578400000,1944,10,1944,1,3,7,0.117,0.0442,0.0727,4403.09,26.22,26.22,26.21,1,1,1,193.2,192.9,193.3,120.2,119.9,73,73,73,-0.0002153,-0.0002929,0.0002505,0.378,0.378,0.378,120.2,119.9,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0913,0.0914,0.00202,0.00199,0.00203,0.000079,0.000078,0.000079,0.196,0.195,0.196,0.0076,0.0076,0.0077,25.39,25.39,25.39,0.903,0.902,0.903,0.97,0.97,0.97,0.875,0.875,0.876,27.02,26.94,27.03,26.21,26.13,26.22,0,0,0,0,0,0,0.146,0,0.0443,0.38,0.62,0.38,37.6
-794973600000,1944,10,1944,1,4,7,0.117,0.0442,0.0729,4414.17,26.59,26.59,26.27,1,1,1,193.5,192.9,194.8,120.5,119.9,73,73,73,-0.0000124,-0.000398,0.0002505,0.377,0.375,0.378,120.5,119.9,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0913,0.0919,0.00205,0.00199,0.00218,0.00008,0.000078,0.000085,0.196,0.195,0.199,0.0077,0.0076,0.0078,25.39,25.39,25.39,0.903,0.902,0.904,0.97,0.97,0.97,0.876,0.875,0.877,27.09,26.94,27.41,26.27,26.13,26.59,0,0,0,0,0,0,0.146,0,0.0441,0.38,0.62,0.38,37.7
-794368800000,1944,10,1944,1,5,7,0.119,0.0416,0.0775,4718.98,29.01,29.01,28.09,1,1,1,196.9,195.2,199.1,128.2,122.2,68.71,67,73,-0.0003525,-0.0004494,-0.0002798,0.349,0.337,0.374,128.2,122.2,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0921,0.0945,0.00282,0.00222,0.00321,0.00011,0.000087,0.00013,0.213,0.2,0.221,0.0083,0.0078,0.0086,25.38,25.38,25.39,0.908,0.904,0.91,0.97,0.97,0.97,0.88,0.877,0.882,28.96,27.52,29.91,28.09,26.69,29.01,0,0,0,0,0,0,0.156,0,0.0415,0.35,0.65,0.35,39.7
-793764000000,1944,11,1944,2,6,7,0.124,0.0405,0.0837,5110.09,32.53,32.53,30.42,1,1,1,205.3,200.2,214.8,138.3,133.2,67,67,67,0.000007444,-0.0003532,0.0004138,0.327,0.312,0.335,138.3,133.2,147.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0949,0.1,0.00383,0.00332,0.00478,0.00015,0.00013,0.00019,0.236,0.224,0.259,0.0092,0.0087,0.01,25.33,25.25,25.37,0.913,0.91,0.917,0.97,0.97,0.97,0.885,0.883,0.889,31.36,30.18,33.54,30.42,29.28,32.53,0,0,0,0,0,0,0.169,0,0.0403,0.33,0.67,0.33,41.2
-793159200000,1944,11,1944,2,7,7,0.14,0.0405,0.0999,6131.76,39.85,39.85,36.5,1,1,1,232.1,220.5,246.2,165.1,153.5,67,67,67,-0.00003093,-0.0004666,0.0004565,0.289,0.272,0.304,165.1,153.5,179.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.102,0.111,0.00651,0.00535,0.00792,0.00026,0.00021,0.00031,0.306,0.274,0.346,0.012,0.011,0.014,25.1,24.98,25.2,0.923,0.919,0.929,0.972,0.97,0.978,0.898,0.891,0.908,37.53,34.87,40.76,36.5,33.82,39.85,0,0,0,0,0,0,0.203,0,0.0401,0.29,0.71,0.29,43.8
-792554400000,1944,11,1944,2,8,7,0.158,0.054,0.104,6335.91,40.73,40.73,37.71,1,1,1,260.4,249.8,270.3,171.2,163.7,89.29,67,93,-0.00002473,-0.0003641,0.0002742,0.342,0.268,0.362,171.2,163.7,182.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.00712,0.00637,0.00828,0.00028,0.00025,0.00033,0.326,0.305,0.357,0.013,0.012,0.014,24.93,24.88,24.97,0.926,0.923,0.93,0.973,0.97,0.979,0.901,0.895,0.911,38.74,36.98,41.58,37.71,35.88,40.73,0,0,0,0,0,0,0.21,0,0.054,0.34,0.66,0.34,40.1
-791949600000,1944,11,1944,2,9,7,0.178,0.0591,0.119,7349.96,47.06,47.06,43.75,1,1,1,295,273.8,316.5,197.3,180.8,97.71,93,104,0.0001417,-0.0001877,0.0004394,0.331,0.316,0.344,197.3,180.8,212.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.115,0.127,0.00996,0.00808,0.0125,0.0004,0.00032,0.0005,0.407,0.354,0.459,0.016,0.014,0.018,24.71,24.56,24.85,0.934,0.929,0.938,0.98,0.978,0.98,0.915,0.909,0.919,44.65,40.93,48.02,43.75,40.03,47.06,0,0,0,0,0,0,0.243,0,0.059,0.33,0.67,0.33,41.3
-791344800000,1944,12,1944,3,10,7,0.214,0.0629,0.151,8879.18,59.74,59.74,52.85,2,2,2,354.3,325.7,386.5,250.3,221.7,104,104,104,-0.00006957,-0.0004907,0.0003362,0.295,0.269,0.319,250.3,221.7,282.5,990,990,990,965.2,965,965.3,24.8,24.7,25,0.14,0.13,0.152,0.0201,0.0143,0.0265,0.00081,0.00057,0.0011,0.272,0.232,0.32,0.011,0.0093,0.013,24.56,24.35,24.74,0.904,0.894,0.913,0.97,0.97,0.97,0.877,0.867,0.885,27.24,24.04,30.79,26.43,23.32,29.87,0,0,0,0,0,0,0.294,0,0.063,0.29,0.71,0.29,41.5
-790740000000,1944,12,1944,3,11,7,0.249,0.0629,0.186,10913.4,66.79,66.79,64.96,2,2,2,411.5,391.8,420.3,307.5,287.8,104,104,104,0.000103,-0.0002243,0.0004218,0.253,0.247,0.265,307.5,287.8,316.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.154,0.164,0.0315,0.0276,0.0333,0.0013,0.0011,0.0014,0.36,0.328,0.374,0.015,0.013,0.015,24.19,24.13,24.31,0.918,0.914,0.92,0.97,0.97,0.97,0.89,0.887,0.892,33.48,31.37,34.43,32.48,30.42,33.4,0,0,0,0,0,0,0.361,0,0.063,0.25,0.75,0.25,43.8
-790135200000,1944,12,1944,3,12,7,0.257,0.0629,0.194,11386.1,71.46,71.46,67.77,2,2,2,425,413.7,442.8,321,309.7,104,104,104,0.0001585,-0.0001941,0.0003522,0.245,0.235,0.251,321,309.7,338.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.161,0.172,0.0342,0.0319,0.0378,0.0014,0.0013,0.0015,0.382,0.363,0.413,0.016,0.015,0.017,24.11,23.99,24.18,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.891,0.896,34.94,33.72,36.83,33.89,32.71,35.73,0,0,0,0,0,0,0.377,0,0.063,0.24,0.75,0.25,44.3
-789530400000,1944,12,1944,3,13,7,0.277,0.0629,0.214,12576.6,75.81,75.81,74.86,2,2,2,458.3,453.1,462.6,354.3,349.1,104,104,104,0.0002481,-0.000385,0.0004728,0.227,0.225,0.23,354.3,349.1,358.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.177,0.175,0.179,0.0409,0.0398,0.0417,0.0017,0.0016,0.0017,0.44,0.431,0.448,0.018,0.018,0.018,23.9,23.87,23.93,0.927,0.926,0.927,0.973,0.972,0.974,0.901,0.899,0.903,38.48,37.92,38.93,37.43,36.84,37.9,0,0,0,0,0,0,0.416,0,0.063,0.23,0.77,0.23,45.4
-788925600000,1945,1,1944,4,14,7,0.289,0.0726,0.216,12637.8,77.95,77.95,75.23,2,2,2,477.1,462.6,489.3,357.1,342.6,120,120,120,-0.00004908,-0.000324,0.000108,0.251,0.245,0.259,357.1,342.6,369.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.174,0.184,0.0414,0.0385,0.0439,0.0017,0.0016,0.0018,0.447,0.421,0.469,0.018,0.017,0.019,23.81,23.73,23.9,0.927,0.925,0.929,0.973,0.97,0.976,0.902,0.897,0.907,38.65,37.12,39.94,37.61,36,38.97,0,0,0,0,0,0,0.418,0,0.073,0.25,0.75,0.25,43.7
-788320800000,1945,1,1944,4,15,7,0.31,0.0726,0.237,13916.4,85.96,85.96,82.84,2,2,2,512.2,494.7,527.3,392.2,374.7,120,120,120,-0.00005156,-0.0004311,0.0002534,0.234,0.228,0.243,392.2,374.7,407.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.186,0.197,0.0484,0.0449,0.0515,0.002,0.0019,0.0021,0.513,0.479,0.542,0.021,0.02,0.023,23.58,23.48,23.69,0.933,0.93,0.935,0.979,0.977,0.98,0.913,0.909,0.916,42.3,40.49,43.86,41.42,39.56,42.98,0,0,0,0,0,0,0.46,0,0.073,0.23,0.76,0.24,44.9
-787716000000,1945,1,1944,4,16,7,0.339,0.0701,0.269,15646.2,101.6,101.6,93.13,3,2,2.142857142857143,561.3,542,589.2,445.4,422,115.9,91,120,-0.00002017,-0.0004598,0.0003105,0.207,0.154,0.221,445.4,422,498.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.211,0.202,0.234,0.0591,0.0544,0.0696,0.0025,0.0023,0.0029,0.588,0.499,0.635,0.025,0.021,0.027,23.29,23.19,23.39,0.936,0.922,0.94,0.979,0.97,0.98,0.916,0.894,0.921,45.1,34.92,48.31,44.15,33.87,47.34,0,0,0,0,0,0,0.517,0,0.07,0.21,0.79,0.21,46.2
-787111200000,1945,1,1944,4,17,7,0.379,0.055,0.324,18291.2,115.5,115.5,108.9,3,3,3,626.8,601.8,659.9,535.8,510.8,91,91,91,-0.00006067,-0.0002499,0.00004167,0.145,0.138,0.151,535.8,510.8,568.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.255,0.241,0.274,0.0843,0.0743,0.0976,0.0036,0.0031,0.0042,0.566,0.521,0.626,0.024,0.022,0.027,23.03,22.83,23.17,0.926,0.924,0.93,0.971,0.97,0.975,0.9,0.896,0.907,37.36,35.74,39.49,36.29,34.66,38.5,0,0,0,0,0,0,0.605,0,0.055,0.15,0.85,0.15,48.3
-786506400000,1945,1,1944,4,18,7,0.422,0.0599,0.362,20367.2,124.4,124.4,121.2,3,3,3,697.6,666.8,720.3,598.6,575.8,99,91,105,-0.00002502,-0.0003201,0.0004728,0.142,0.133,0.149,598.6,575.8,615.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.292,0.278,0.303,0.109,0.1,0.115,0.0047,0.0043,0.0049,0.683,0.639,0.715,0.029,0.027,0.031,22.63,22.5,22.79,0.933,0.931,0.934,0.979,0.976,0.98,0.913,0.908,0.916,41.3,39.93,42.3,40.41,38.96,41.46,0,0,0,0,0,0,0.674,0,0.06,0.14,0.86,0.14,48.3
-785901600000,1945,2,1944,5,19,7,0.478,0.0663,0.412,22800.6,141.3,141.3,135.7,3,3,3,790.4,728.5,834.7,680.8,623.5,109.6,105,137,-0.00003087,-0.0004756,0.0004146,0.138,0.128,0.164,680.8,623.5,712.7,990,990,990,967.1,966.8,967.2,22.9,22.8,23.2,0.341,0.308,0.358,0.135,0.117,0.146,0.0059,0.005,0.0064,0.841,0.73,0.904,0.037,0.031,0.04,22.1,21.89,22.46,0.939,0.935,0.941,0.98,0.98,0.98,0.92,0.916,0.922,46.16,42.8,48.06,45.24,41.94,47.1,0,0,0,0,0,0,0.754,0,0.066,0.14,0.86,0.14,47.7
-785296800000,1945,2,1944,5,20,7,0.531,0.0829,0.448,24139.4,150.5,150.5,143.7,4,3,3.5714285714285716,878.2,834.7,924.7,741.2,697.7,137,137,137,-0.0001108,-0.0004875,0.0004143,0.156,0.148,0.164,741.2,697.7,787.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.386,0.354,0.426,0.161,0.139,0.184,0.0071,0.0061,0.0082,0.865,0.802,0.928,0.038,0.036,0.041,21.72,21.52,21.89,0.934,0.927,0.941,0.975,0.97,0.98,0.91,0.9,0.922,41.95,37.01,48.25,40.92,35.9,47.29,0,0,0,0,0,0,0.798,0,0.083,0.16,0.84,0.16,45.5
-784692000000,1945,2,1944,5,21,7,0.636,0.0829,0.553,28663.9,182.2,182.2,170.6,4,4,4,1052,941.1,1132,914.9,804.1,137,137,137,-0.00007172,-0.0004956,0.0002965,0.131,0.121,0.146,914.9,804.1,995.3,990,990,990,968.1,967.7,968.3,21.9,21.7,22.3,0.544,0.441,0.626,0.282,0.193,0.346,0.013,0.0087,0.016,1.2,0.921,1.41,0.055,0.041,0.065,20.75,20.27,21.41,0.937,0.932,0.94,0.979,0.975,0.98,0.917,0.908,0.921,43.56,39.35,46.49,42.65,38.35,45.56,0,0,0,0,0,0,0.948,0,0.083,0.13,0.87,0.13,45.1
-784087200000,1945,2,1944,5,22,7,0.656,0.0988,0.557,28534.4,189.7,189.7,169.8,4,4,4,1084,971.4,1195,921,788.4,163.3,137,183,0.00002412,-0.001621,0.00238,0.153,0.115,0.188,921,788.4,1058,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.568,0.438,0.718,0.295,0.184,0.426,0.014,0.0083,0.02,1.24,0.897,1.64,0.057,0.04,0.076,20.6,19.85,21.32,0.936,0.931,0.94,0.978,0.972,0.98,0.915,0.905,0.921,43.42,38.35,48.4,42.46,37.29,47.43,0,0,0,0,0,0,0.944,0,0.099,0.15,0.85,0.15,43.5
-783482400000,1945,3,1944,6,23,7,1.02,0.111,0.641,28878.7,188.6,188.6,171.9,4,4,4,1688,1117,2162,1505,934,183,183,183,445.3,-0.000441,878.6,0.116,0.0847,0.164,1060,934,1100,990,990,990,970.1,968.3,971.5,19.9,18.5,21.7,0.82,0.571,0.926,0.433,0.297,0.48,0.022,0.014,0.026,1.75,1.25,1.94,0.089,0.058,0.1,18.18,16.57,20.48,0.933,0.927,0.939,0.98,0.979,0.98,0.914,0.907,0.921,43.86,41.41,48.12,42.97,40.54,47.16,0,0,0,0,0,0,0.955,0,0.379,0.11,0.63,0.37,28.3
-782877600000,1945,3,1944,6,24,7,1.54,0.111,0.665,25409.9,160.5,160.5,151.2,4,4,4,2541,2222,2895,2358,2039,183,183,183,1258,938.9,1612,0.0726,0.0632,0.0824,1100,1100,1100,990,990,990,972.4,971.6,973.3,17.6,16.7,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.65,14.8,16.42,0.92,0.911,0.926,0.974,0.97,0.978,0.895,0.884,0.906,38.83,36.35,41.01,37.81,35.26,40.12,0,0,0,0,0,0,0.84,0,0.875,0.072,0.43,0.57,16.5
-782272800000,1945,3,1944,6,25,7,1.98,0.135,0.665,22048.1,137.6,137.6,131.2,4,4,4,3272,3021,3496,3049,2838,223,183,239,1949,1738,2157,0.068,0.0597,0.075,1100,1100,1100,990,990,990,974.1,973.6,974.6,15.9,15.4,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.93,13.45,14.49,0.9,0.893,0.908,0.97,0.97,0.97,0.873,0.866,0.88,33.82,32.38,35.48,32.81,31.41,34.41,0,0,0,0,0,0,0.729,0,1.315,0.068,0.34,0.66,11.1
-781668000000,1945,3,1944,6,26,7,2.29,0.149,0.665,19901,123.1,123.1,118.5,4,4,4,3785,3600,3886,3538,3361,247,239,295,2438,2261,2547,0.0653,0.0615,0.0763,1100,1100,1100,990,990,990,975.2,974.8,975.4,14.8,14.6,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.84,12.62,13.23,0.882,0.877,0.889,0.97,0.97,0.97,0.855,0.851,0.863,30.53,29.86,31.73,29.61,28.97,30.77,0,0,0,0,0,0,0.658,0,1.625,0.065,0.29,0.71,8.69
-781063200000,1945,4,1944,7,27,7,2.26,0.178,0.665,20106.9,123.8,123.8,119.7,4,4,4,3737,3573,3846,3442,3278,295,295,295,2342,2178,2451,0.079,0.0767,0.0826,1100,1100,1100,990,990,990,975.1,974.8,975.4,14.9,14.6,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.94,12.71,13.28,0.884,0.879,0.89,0.97,0.97,0.97,0.858,0.853,0.864,30.85,30.13,31.9,29.92,29.23,30.94,0,0,0,0,0,0,0.665,0,1.595,0.079,0.29,0.71,8.9
-780458400000,1945,4,1944,7,28,7,2.05,0.178,0.665,21538.6,132.7,132.7,128.2,4,4,4,3393,3211,3496,3098,2916,295,295,295,1998,1816,2101,0.087,0.0844,0.0919,1100,1100,1100,990,990,990,974.4,974,974.6,15.6,15.4,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.66,13.45,14.05,0.897,0.893,0.903,0.97,0.97,0.97,0.87,0.866,0.876,33.04,32.38,34.2,32.05,31.41,33.18,0,0,0,0,0,0,0.712,0,1.385,0.087,0.32,0.68,10.5
-779853600000,1945,4,1944,7,29,7,1.8,0.165,0.665,23297.8,141.7,141.7,138.7,4,4,4,2983,2873,3123,2710,2600,272.7,217,295,1610,1500,1728,0.0913,0.0755,0.102,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.59,14.25,14.85,0.909,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.884,35.74,34.77,36.51,34.67,33.73,35.41,0,0,0,0,0,0,0.77,0,1.135,0.092,0.37,0.63,12.9
-779248800000,1945,4,1944,7,30,7,1.6,0.131,0.665,24917.6,152,152,148.3,4,4,4,2640,2517,2769,2423,2300,217,217,217,1323,1200,1452,0.0823,0.0784,0.0862,1100,1100,1100,990,990,990,972.6,972.3,973,17.4,17,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.41,15.1,15.71,0.918,0.914,0.921,0.972,0.97,0.974,0.892,0.887,0.897,38.15,37.24,39.01,37.08,36.12,37.99,0,0,0,0,0,0,0.824,0,0.935,0.082,0.42,0.58,15.6
-778644000000,1945,4,1944,7,31,7,1.44,0.162,0.665,26184.5,159,159,155.9,4,4,4,2385,2276,2497,2117,2000,267.6,217,276,1017,900.1,1180,0.112,0.0869,0.121,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.03,15.76,16.29,0.924,0.921,0.925,0.976,0.974,0.977,0.901,0.897,0.904,39.93,39.16,40.66,38.97,38.15,39.74,0,0,0,0,0,0,0.866,0,0.775,0.11,0.46,0.54,18.2
-778039200000,1945,5,1944,8,32,7,1.31,0.167,0.665,27253,164.7,164.7,162.2,4,4,4,2159,2067,2261,1883,1791,276,276,276,783.1,691.5,885.1,0.128,0.122,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.57,16.33,16.8,0.927,0.925,0.928,0.979,0.978,0.98,0.907,0.905,0.909,41.42,40.75,42.03,40.56,39.84,41.19,0,0,0,0,0,0,0.901,0,0.645,0.13,0.51,0.49,20.8
-777434400000,1945,5,1944,8,33,7,1.17,0.167,0.665,28393.9,172.3,172.3,169,4,4,4,1929,1832,2042,1653,1556,276,276,276,552.9,456.3,665.7,0.143,0.135,0.151,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.19,16.86,17.5,0.93,0.928,0.931,0.98,0.98,0.98,0.911,0.91,0.913,43.12,42.2,43.96,42.25,41.35,43.08,0,0,0,0,0,0,0.939,0,0.505,0.14,0.57,0.43,24.3
-776829600000,1945,5,1944,8,34,7,1.03,0.167,0.665,29761.6,180.9,180.9,177.2,4,4,4,1695,1589,1802,1419,1313,276,276,276,319.1,213.2,425.7,0.163,0.153,0.174,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.92,0.912,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.93,1.94,0.097,0.095,0.099,17.95,17.6,18.3,0.933,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.19,44.23,46.14,44.29,43.35,45.22,0,0,0,0,0,0,0.984,0,0.365,0.16,0.65,0.35,28.9
-776224800000,1945,5,1944,8,35,7,0.874,0.15,0.665,31309.1,190.7,190.7,186.4,4,4,4,1445,1328,1551,1197,1118,247.7,210,276,96.99,17.71,175.2,0.171,0.15,0.191,1100,1100,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.856,0.819,0.895,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.83,1.91,0.09,0.087,0.094,18.82,18.44,19.24,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.54,46.51,48.65,46.59,45.58,47.68,0,0,0,0,0,0,1.04,0,0.209,0.17,0.76,0.24,35.8
-775620000000,1945,6,1944,9,36,7,0.702,0.127,0.575,29138.5,189.5,189.5,173.4,4,4,4,1161,1080,1291,951.4,870,210,210,210,0.0003394,-0.0004268,0.003059,0.182,0.163,0.194,951.4,870,1081,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.611,0.522,0.784,0.317,0.246,0.456,0.015,0.011,0.022,1.33,1.1,1.76,0.062,0.05,0.083,20.26,19.43,20.75,0.938,0.935,0.939,0.98,0.979,0.98,0.919,0.916,0.92,44.25,41.39,48.34,43.36,40.52,47.37,0,0,0,0,0,0,0.964,0,0.127,0.18,0.82,0.18,41.5
-775015200000,1945,6,1944,9,37,7,0.556,0.0974,0.459,24506.7,165.4,165.4,145.9,4,3,3.5714285714285716,919.3,817.7,1043,758.3,656.7,161,161,161,-0.0002778,-0.0004875,-0.00005199,0.176,0.154,0.197,758.3,656.7,881.8,990,990,990,967.6,967.2,968,22.4,22,22.8,0.412,0.336,0.521,0.176,0.127,0.255,0.0079,0.0056,0.012,0.914,0.802,1.12,0.041,0.035,0.051,21.51,20.85,22.03,0.935,0.928,0.941,0.977,0.97,0.98,0.914,0.9,0.922,42.26,37.04,47.71,41.3,35.93,46.76,0,0,0,0,0,0,0.81,0,0.097,0.18,0.83,0.17,44.1
-774410400000,1945,6,1944,9,38,7,0.451,0.0974,0.353,19621.1,126.2,126.2,116.8,3,3,3,745,691.9,794.3,584,530.9,161,161,161,-0.0001682,-0.0004759,0.00007966,0.217,0.203,0.233,584,530.9,633.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.295,0.265,0.323,0.103,0.0824,0.12,0.0045,0.0035,0.0052,0.667,0.569,0.758,0.029,0.024,0.033,22.45,22.16,22.76,0.931,0.925,0.936,0.976,0.97,0.98,0.908,0.898,0.917,39.89,36.56,42.93,38.93,35.46,42.07,0,0,0,0,0,0,0.649,0,0.098,0.22,0.78,0.22,43.5
-773805600000,1945,6,1944,9,39,7,0.378,0.0951,0.283,16109.3,104.6,104.6,95.89,3,2,2.4285714285714284,624.9,566.9,682.3,467.6,431.9,157.3,135,161,-0.00002858,-0.0002073,0.00006745,0.252,0.236,0.27,467.6,431.9,521.3,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.229,0.209,0.259,0.0641,0.0564,0.0785,0.0027,0.0024,0.0034,0.577,0.477,0.667,0.024,0.02,0.028,23.03,22.82,23.25,0.932,0.919,0.941,0.976,0.97,0.98,0.909,0.891,0.922,41.76,32.99,48.97,40.78,32,47.99,0,0,0,0,0,0,0.533,0,0.095,0.25,0.75,0.25,42.6
-773200800000,1945,7,1944,10,40,7,0.326,0.0816,0.245,14299.3,89.72,89.72,85.12,2,2,2,539.8,512.1,562.8,404.8,377.1,135,135,135,-0.00003305,-0.0004311,0.0002534,0.25,0.24,0.264,404.8,377.1,427.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.189,0.207,0.051,0.0454,0.0556,0.0021,0.0019,0.0023,0.541,0.486,0.587,0.023,0.02,0.025,23.43,23.28,23.61,0.934,0.93,0.937,0.98,0.977,0.98,0.915,0.909,0.919,43.44,40.62,45.78,42.56,39.7,44.86,0,0,0,0,0,0,0.473,0,0.081,0.25,0.75,0.25,43.9
-772596000000,1945,7,1944,10,41,7,0.29,0.0816,0.209,12154.4,75.55,75.55,72.35,2,2,2,479.9,467.2,494.7,344.9,332.2,135,135,135,-0.00004037,-0.000324,0.0001669,0.282,0.273,0.289,344.9,332.2,359.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.174,0.183,0.039,0.0364,0.0419,0.0016,0.0015,0.0017,0.428,0.405,0.454,0.018,0.017,0.019,23.81,23.72,23.89,0.925,0.923,0.928,0.971,0.97,0.973,0.898,0.895,0.903,37.25,35.91,38.8,36.17,34.83,37.77,0,0,0,0,0,0,0.402,0,0.081,0.28,0.72,0.28,41.9
-771991200000,1945,7,1944,10,42,7,0.269,0.0905,0.179,10413.7,68.03,68.03,61.99,2,2,2,445.5,435.5,459.3,296,249.5,149.6,135,186,0.0001637,-0.0001386,0.0004728,0.336,0.294,0.427,296,249.5,324.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.162,0.148,0.171,0.0292,0.0199,0.0349,0.0012,0.00081,0.0014,0.347,0.278,0.392,0.014,0.011,0.016,24.05,23.94,24.16,0.915,0.905,0.921,0.97,0.97,0.97,0.888,0.878,0.894,31.95,26.74,35.07,30.99,25.94,34.02,0,0,0,0,0,0,0.344,0,0.09,0.34,0.67,0.33,38.7
-771386400000,1945,7,1944,10,43,7,0.253,0.112,0.14,8126.14,50.89,50.89,48.37,2,1,1.8571428571428572,417.8,402.9,431,231.8,216.9,186,186,186,0.00001299,-0.0002243,0.0004998,0.446,0.432,0.462,231.8,216.9,245,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.136,0.146,0.0164,0.0134,0.019,0.00067,0.00054,0.00078,0.289,0.24,0.483,0.012,0.0098,0.02,24.23,24.1,24.32,0.904,0.894,0.939,0.971,0.97,0.98,0.879,0.867,0.92,28.34,23.66,48.14,27.55,22.95,47.18,0,0,0,0,0,0,0.269,0,0.113,0.44,0.55,0.45,32.1
-770781600000,1945,7,1944,10,44,7,0.235,0.0991,0.136,8018.06,49.43,49.43,47.73,2,1,1.5714285714285714,388.5,373,402.9,224.7,212.1,163.9,155,186,0.00006599,-0.0002152,0.0004218,0.421,0.396,0.467,224.7,212.1,236.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.134,0.141,0.0149,0.0124,0.0174,0.00061,0.00051,0.0007,0.347,0.242,0.484,0.014,0.0098,0.02,24.31,24.1,24.45,0.915,0.895,0.939,0.974,0.97,0.98,0.892,0.868,0.921,34.78,24.25,48.7,33.94,23.52,47.73,0,0,0,0,0,0,0.265,0,0.099,0.42,0.58,0.42,34.1
-770176800000,1945,8,1944,11,45,7,0.213,0.0937,0.119,7262.26,45.94,45.94,43.23,1,1,1,352.2,344.6,364.7,197.2,189.6,155,155,155,0.0001658,-0.0004907,0.0004734,0.44,0.425,0.45,197.2,189.6,209.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.124,0.131,0.00993,0.00896,0.0119,0.0004,0.00036,0.00048,0.412,0.387,0.454,0.017,0.016,0.018,24.43,24.32,24.49,0.934,0.932,0.937,0.98,0.98,0.98,0.915,0.913,0.918,44.11,42.42,46.88,43.23,41.58,45.94,0,0,0,0,0,0,0.24,0,0.094,0.44,0.56,0.44,34.1
-769572000000,1945,8,1944,11,46,7,0.203,0.0937,0.109,6607.87,41.58,41.58,39.33,1,1,1,335.1,325.7,344.6,180.1,170.7,155,155,155,-0.00003406,-0.0004585,0.0004247,0.463,0.45,0.476,180.1,170.7,189.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.124,0.00801,0.00707,0.00896,0.00032,0.00028,0.00036,0.358,0.33,0.387,0.014,0.013,0.016,24.57,24.49,24.64,0.928,0.925,0.932,0.976,0.972,0.98,0.907,0.899,0.913,40.28,38.15,42.42,39.33,37.09,41.58,0,0,0,0,0,0,0.219,0,0.094,0.46,0.54,0.46,32.6
-768967200000,1945,8,1944,11,47,7,0.19,0.0937,0.0959,5772.81,36.6,36.6,34.36,1,1,1,313.6,302.3,323.6,158.6,147.3,155,155,155,-0.00004798,-0.0004305,0.0004195,0.494,0.479,0.513,158.6,147.3,168.6,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.117,0.00586,0.00473,0.00686,0.00023,0.00019,0.00027,0.297,0.267,0.325,0.012,0.011,0.013,24.73,24.66,24.82,0.921,0.916,0.924,0.97,0.97,0.971,0.893,0.889,0.898,35.42,32.85,37.69,34.36,31.86,36.6,0,0,0,0,0,0,0.191,0,0.0941,0.49,0.5,0.5,30.4
-768362400000,1945,8,1944,11,48,7,0.175,0.0874,0.0872,5246.1,36.16,36.16,31.23,1,1,1,288.6,281.3,299.2,144.2,128.6,144.4,118,155,0.00001524,-0.0002246,0.0002767,0.5,0.416,0.547,144.2,128.6,165.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.102,0.112,0.00442,0.00286,0.00656,0.00018,0.00011,0.00026,0.26,0.222,0.312,0.01,0.0088,0.012,24.89,24.84,24.94,0.914,0.908,0.923,0.97,0.97,0.97,0.887,0.881,0.896,32.19,28.56,37.27,31.23,27.7,36.16,0,0,0,0,0,0,0.173,0,0.0878,0.5,0.5,0.5,30
-767757600000,1945,9,1944,12,49,7,0.163,0.0714,0.0913,5525.61,33.95,33.95,32.89,1,1,1,269,261.4,273.8,151,143.4,118,118,118,0.0002052,-0.00007346,0.0004394,0.439,0.431,0.451,151,143.4,155.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.108,0.0051,0.00434,0.00558,0.0002,0.00017,0.00022,0.273,0.254,0.285,0.011,0.01,0.011,24.95,24.92,25,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.892,33.91,32.15,35,32.89,31.19,33.95,0,0,0,0,0,0,0.183,0,0.0717,0.44,0.56,0.44,33.9
-767152800000,1945,9,1944,12,50,7,0.153,0.0714,0.0818,4934.11,31.19,31.19,29.37,1,1,1,253.3,243.3,261.4,135.3,125.3,118,118,118,-0.00008745,-0.0003641,0.0004369,0.466,0.451,0.485,135.3,125.3,143.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0974,0.104,0.00353,0.00253,0.00434,0.00014,0.0001,0.00017,0.234,0.211,0.254,0.0093,0.0083,0.01,25.06,25,25.13,0.911,0.906,0.915,0.97,0.97,0.97,0.884,0.879,0.887,30.28,27.99,32.15,29.37,27.15,31.19,0,0,0,0,0,0,0.163,0,0.0712,0.47,0.53,0.47,32.2
-766548000000,1945,9,1944,12,51,7,0.141,0.0644,0.0765,4614.14,30.71,30.71,27.47,1,1,1,233,229.4,236.2,126.5,113.4,106.4,91,118,-0.0001192,-0.0004666,0.000285,0.457,0.393,0.51,126.5,113.4,140.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0969,0.0932,0.101,0.00265,0.00134,0.00404,0.0001,0.000053,0.00016,0.214,0.186,0.244,0.0084,0.0073,0.0096,25.19,25.17,25.23,0.905,0.897,0.913,0.97,0.97,0.97,0.878,0.87,0.886,28.31,25.16,31.66,27.47,24.41,30.71,0,0,0,0,0,0,0.153,0,0.0645,0.46,0.54,0.46,32.7
-765943200000,1945,9,1944,12,52,7,0.137,0.055,0.0821,4985.6,30.25,30.25,29.68,1,1,1,226.8,224.7,229.4,135.8,133.7,91,91,91,0.0001185,-0.00002042,0.000362,0.401,0.397,0.405,135.8,133.7,138.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.099,0.0982,0.0999,0.00358,0.00337,0.00384,0.00014,0.00013,0.00015,0.233,0.228,0.239,0.0092,0.009,0.0094,25.21,25.18,25.22,0.911,0.91,0.912,0.97,0.97,0.97,0.884,0.883,0.885,30.59,30.1,31.18,29.68,29.2,30.25,0,0,0,0,0,0,0.165,0,0.0549,0.4,0.6,0.4,36.4
-765338400000,1945,10,1945,1,1,7,0.133,0.0587,0.0742,4480.92,27.29,27.29,26.67,1,1,1,219.6,214.8,222.3,122.6,117.8,97,97,97,0.000107,-0.0001545,0.0004565,0.442,0.436,0.452,122.6,117.8,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.093,0.0956,0.00226,0.00178,0.00253,0.000089,0.00007,0.000099,0.203,0.193,0.209,0.008,0.0076,0.0082,25.28,25.26,25.32,0.904,0.9,0.907,0.97,0.97,0.97,0.877,0.873,0.879,27.5,26.33,28.13,26.67,25.54,27.29,0,0,0,0,0,0,0.148,0,0.0588,0.44,0.56,0.44,33.7
-764733600000,1945,10,1945,1,2,7,0.123,0.0587,0.0646,3864.04,24.91,24.91,23,1,1,1,203.8,201.2,212.1,106.8,104.2,97,97,97,0.00001207,-0.0003532,0.0004138,0.476,0.457,0.482,106.8,104.2,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0882,0.092,0.000678,0.000417,0.00151,0.000027,0.000016,0.000059,0.171,0.165,0.187,0.0067,0.0065,0.0073,25.41,25.34,25.43,0.891,0.889,0.898,0.97,0.97,0.97,0.864,0.862,0.871,23.72,23.09,25.68,23,22.39,24.91,0,0,0,0,0,0,0.128,0,0.0584,0.48,0.53,0.47,31.4
-764128800000,1945,10,1945,1,3,7,0.12,0.0566,0.0637,3804.14,26.69,26.69,22.64,1,1,1,198.9,195.2,200.2,105.3,102.1,93.57,73,97,-0.0003131,-0.0004494,-0.00005715,0.47,0.374,0.487,105.3,102.1,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0874,0.0921,0.00053,0.000209,0.00222,0.000021,0.0000082,0.000087,0.168,0.161,0.2,0.0065,0.0063,0.0078,25.43,25.39,25.44,0.89,0.887,0.904,0.969,0.969,0.97,0.862,0.859,0.877,23.37,22.58,27.52,22.64,21.87,26.69,0,0,0,0,0,0,0.126,0,0.0563,0.47,0.53,0.47,31.7
-763524000000,1945,10,1945,1,4,7,0.121,0.0442,0.0767,4666.29,29.31,29.31,27.78,1,1,1,199.8,194.8,206.6,126.8,121.8,73,73,73,-0.0002428,-0.0004494,0.0001115,0.366,0.353,0.375,126.8,121.8,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0919,0.0961,0.00268,0.00218,0.00336,0.0001,0.000085,0.00013,0.21,0.199,0.226,0.0082,0.0078,0.0088,25.38,25.33,25.39,0.907,0.904,0.91,0.97,0.97,0.97,0.88,0.877,0.883,28.63,27.41,30.22,27.78,26.59,29.31,0,0,0,0,0,0,0.154,0,0.0443,0.37,0.63,0.37,38.6
-762919200000,1945,10,1945,1,5,7,0.124,0.0511,0.0727,4397.78,29.91,29.91,26.18,1,1,1,204.7,201.2,209.3,120.3,108.2,84.43,73,93,-0.0002386,-0.0004812,0.0001115,0.413,0.349,0.462,120.3,108.2,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0892,0.097,0.00203,0.000817,0.00363,0.000079,0.000032,0.00014,0.198,0.173,0.232,0.0077,0.0068,0.0091,25.37,25.31,25.42,0.901,0.893,0.912,0.97,0.97,0.97,0.874,0.866,0.884,26.99,24.07,30.84,26.18,23.35,29.91,0,0,0,0,0,0,0.145,0,0.0513,0.41,0.59,0.41,35.5
-762314400000,1945,11,1945,2,6,7,0.133,0.0562,0.0764,4626.97,28.74,28.74,27.54,1,1,1,219.4,209.3,224.7,126.4,116.3,93,93,93,0.00003607,-0.0004812,0.0004565,0.424,0.414,0.444,126.4,116.3,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0921,0.0975,0.00264,0.00163,0.00317,0.0001,0.000064,0.00012,0.212,0.189,0.223,0.0083,0.0074,0.0088,25.27,25.23,25.35,0.906,0.899,0.909,0.97,0.97,0.97,0.879,0.872,0.882,28.39,26,29.63,27.54,25.22,28.74,0,0,0,0,0,0,0.153,0,0.0566,0.42,0.57,0.43,34.8
-761709600000,1945,11,1945,2,7,7,0.14,0.0562,0.0833,5052.57,30.99,30.99,30.07,1,1,1,230.7,226.4,234.8,137.7,133.4,93,93,93,-0.00001909,-0.0004666,0.000362,0.403,0.396,0.411,137.7,133.4,141.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0981,0.101,0.00377,0.00334,0.00418,0.00015,0.00013,0.00016,0.238,0.227,0.248,0.0093,0.0089,0.0097,25.18,25.14,25.21,0.912,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.887,31,30.02,31.95,30.07,29.12,30.99,0,0,0,0,0,0,0.167,0,0.0567,0.4,0.59,0.41,36.1
-761104800000,1945,11,1945,2,8,7,0.152,0.0562,0.0958,5834.47,38.32,38.32,34.73,1,1,1,251.3,236.2,266.8,158.3,143.2,93,93,93,0.0001697,-0.0002435,0.0004369,0.371,0.349,0.394,158.3,143.2,173.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.102,0.112,0.00583,0.00432,0.00738,0.00023,0.00017,0.00029,0.291,0.251,0.334,0.012,0.0099,0.013,25.01,24.9,25.13,0.921,0.915,0.926,0.971,0.97,0.975,0.894,0.887,0.903,35.76,32.28,39.32,34.73,31.31,38.32,0,0,0,0,0,0,0.193,0,0.0562,0.37,0.63,0.37,38.4
