datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-760500000000,1945,11,1945,2,9,7,0.177,0.0581,0.118,7289.94,46.46,46.46,43.39,1,1,1,291.8,271.3,309.1,195.7,178.3,96.14,93,104,-0.0001374,-0.0004966,0.0002767,0.33,0.308,0.343,195.7,178.3,209.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.114,0.125,0.00983,0.00783,0.0119,0.00039,0.00031,0.00047,0.402,0.347,0.447,0.016,0.014,0.018,24.73,24.62,24.87,0.933,0.928,0.937,0.979,0.977,0.98,0.914,0.907,0.919,44.3,40.35,47.41,43.39,39.42,46.46,0,0,0,0,0,0,0.241,0,0.059,0.33,0.67,0.33,41.2
-759895200000,1945,12,1945,3,10,7,0.197,0.0629,0.134,8021.54,49.92,49.92,47.75,2,1,1.5714285714285714,326,311.8,340.6,222,207.8,104,104,104,-0.000004466,-0.0004585,0.0004195,0.319,0.305,0.334,222,207.8,236.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.125,0.136,0.0144,0.0116,0.0173,0.00058,0.00046,0.0007,0.335,0.232,0.472,0.013,0.0093,0.019,24.64,24.53,24.74,0.915,0.894,0.939,0.974,0.97,0.98,0.891,0.867,0.92,34.78,24.04,48.84,33.94,23.32,47.86,0,0,0,0,0,0,0.265,0,0.063,0.32,0.68,0.32,40.7
-759290400000,1945,12,1945,3,11,7,0.218,0.0629,0.155,9126.53,62.17,62.17,54.32,2,2,2,361.1,340.6,398.1,257.1,236.6,104,104,104,0.0001055,-0.0004907,0.0004734,0.289,0.261,0.305,257.1,236.6,294.1,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.143,0.136,0.156,0.0214,0.0173,0.0288,0.00086,0.0007,0.0012,0.282,0.252,0.338,0.011,0.01,0.014,24.51,24.27,24.65,0.906,0.9,0.915,0.97,0.97,0.97,0.879,0.873,0.888,28,25.73,32.05,27.16,24.96,31.09,0,0,0,0,0,0,0.302,0,0.063,0.29,0.71,0.29,41.9
-758685600000,1945,12,1945,3,12,7,0.256,0.0629,0.193,11330.8,70.89,70.89,67.45,2,2,2,423.4,408,440,319.4,304,104,104,104,-0.00005088,-0.0002243,0.0004998,0.246,0.236,0.255,319.4,304,336,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.159,0.171,0.0339,0.0308,0.0372,0.0014,0.0013,0.0015,0.379,0.354,0.408,0.015,0.014,0.017,24.12,24.01,24.21,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.896,34.77,33.11,36.54,33.72,32.11,35.44,0,0,0,0,0,0,0.375,0,0.063,0.25,0.75,0.25,44.3
-758080800000,1945,12,1945,3,13,7,0.287,0.0629,0.224,13160.4,81.02,81.02,78.34,2,2,2,473.9,467.2,486,369.9,363.2,104,104,104,-0.0000558,-0.0002799,0.0001669,0.22,0.214,0.223,369.9,363.2,382,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.183,0.18,0.187,0.044,0.0426,0.0464,0.0018,0.0018,0.0019,0.469,0.456,0.492,0.019,0.019,0.02,23.8,23.72,23.84,0.929,0.928,0.931,0.976,0.975,0.979,0.907,0.905,0.912,40.12,39.41,41.38,39.17,38.42,40.51,0,0,0,0,0,0,0.435,0,0.063,0.22,0.78,0.22,45.9
-757476000000,1945,12,1945,3,14,7,0.315,0.0712,0.243,14278.2,88.86,88.86,84.99,2,2,2,520.2,489.3,542,402.5,385,117.7,104,120,-0.0001564,-0.0004311,0.0002534,0.226,0.213,0.238,402.5,385,422,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.188,0.202,0.0505,0.047,0.0544,0.0021,0.0019,0.0023,0.533,0.498,0.572,0.022,0.021,0.024,23.53,23.39,23.7,0.934,0.932,0.937,0.98,0.979,0.98,0.915,0.912,0.918,43.37,41.56,45.34,42.49,40.7,44.43,0,0,0,0,0,0,0.472,0,0.072,0.23,0.77,0.23,45.3
-756871200000,1946,1,1945,4,15,7,0.362,0.0726,0.289,16500.9,109,109,98.22,3,2,2.5714285714285716,598,551,659.9,478,431,120,120,120,-0.00006492,-0.0004598,0.0003105,0.201,0.182,0.218,478,431,539.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.229,0.206,0.262,0.0672,0.0562,0.086,0.0028,0.0023,0.0037,0.558,0.469,0.618,0.024,0.02,0.026,23.16,22.88,23.33,0.93,0.919,0.939,0.974,0.97,0.98,0.906,0.892,0.92,40.33,33.23,47.52,39.33,32.23,46.57,0,0,0,0,0,0,0.546,0,0.073,0.2,0.8,0.2,45.6
-756266400000,1946,1,1945,4,16,7,0.45,0.0726,0.377,21028,138.4,138.4,125.2,3,3,3,743.8,682.3,817.7,623.8,562.3,120,120,120,-0.00006297,-0.0003201,0.0002369,0.162,0.147,0.176,623.8,562.3,697.7,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.31,0.275,0.352,0.116,0.0949,0.139,0.005,0.0041,0.0061,0.734,0.619,0.874,0.032,0.026,0.038,22.39,21.96,22.75,0.935,0.929,0.94,0.978,0.974,0.98,0.914,0.905,0.921,42.64,38.86,47.07,41.72,37.83,46.13,0,0,0,0,0,0,0.695,0,0.073,0.16,0.84,0.16,46.7
-755661600000,1946,1,1945,4,17,7,0.54,0.0841,0.456,24496.3,154,154,145.8,4,3,3.5714285714285716,893,843.5,947,754,704.5,139,139,139,0.000002152,-0.0004875,0.0003638,0.156,0.147,0.165,754,704.5,808,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.401,0.36,0.449,0.167,0.142,0.196,0.0074,0.0063,0.0088,0.896,0.844,0.972,0.04,0.038,0.043,21.63,21.38,21.83,0.935,0.929,0.942,0.976,0.971,0.98,0.912,0.902,0.923,42.5,37.76,49.12,41.49,36.68,48.14,0,0,0,0,0,0,0.81,0,0.084,0.16,0.84,0.16,45.4
-755056800000,1946,1,1945,4,18,7,0.584,0.09,0.494,26049.9,158.1,158.1,155.1,4,4,4,965.2,947,971.4,816.4,808,148.9,139,162,0.0001071,-0.00005297,0.0001378,0.154,0.143,0.167,816.4,808,832.4,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.458,0.449,0.471,0.203,0.196,0.216,0.0091,0.0088,0.0097,0.956,0.934,0.993,0.043,0.042,0.045,21.28,21.22,21.38,0.933,0.932,0.934,0.975,0.975,0.977,0.91,0.909,0.912,39.74,39.36,40.45,38.76,38.36,39.52,0,0,0,0,0,0,0.861,0,0.09,0.15,0.85,0.15,44.6
-754452000000,1946,2,1945,5,19,7,0.588,0.098,0.49,25780.4,153.5,153.5,153.5,4,4,4,971.4,971.4,971.4,809.4,809.4,162,162,162,0.0001378,0.0001378,0.0001378,0.167,0.167,0.167,809.4,809.4,809.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.454,0.454,0.454,0.198,0.198,0.198,0.0089,0.0089,0.0089,0.942,0.942,0.942,0.042,0.042,0.042,21.27,21.27,21.27,0.932,0.932,0.932,0.975,0.975,0.975,0.909,0.909,0.909,39.36,39.36,39.36,38.36,38.36,38.36,0,0,0,0,0,0,0.853,0,0.098,0.17,0.83,0.17,43.8
-753847200000,1946,2,1945,5,20,7,0.588,0.098,0.49,25780.4,153.5,153.5,153.5,4,4,4,971.4,971.4,971.4,809.4,809.4,162,162,162,0.0001378,0.0001378,0.0001378,0.167,0.167,0.167,809.4,809.4,809.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.454,0.454,0.454,0.198,0.198,0.198,0.0089,0.0089,0.0089,0.942,0.942,0.942,0.042,0.042,0.042,21.27,21.27,21.27,0.932,0.932,0.932,0.975,0.975,0.975,0.909,0.909,0.909,39.36,39.36,39.36,38.36,38.36,38.36,0,0,0,0,0,0,0.853,0,0.098,0.17,0.83,0.17,43.8
-753242400000,1946,2,1945,5,21,7,0.588,0.0893,0.498,26264.7,158.5,158.5,156.3,4,4,4,971.4,971.4,971.4,823.7,809.4,147.7,137,162,0.0001378,0.0001378,0.0001378,0.152,0.141,0.167,823.7,809.4,834.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.463,0.454,0.469,0.209,0.198,0.218,0.0094,0.0089,0.0098,0.972,0.942,0.995,0.044,0.042,0.045,21.24,21.22,21.27,0.933,0.932,0.934,0.976,0.975,0.977,0.911,0.909,0.913,40.04,39.36,40.55,39.08,38.36,39.62,0,0,0,0,0,0,0.869,0,0.09,0.15,0.85,0.15,44.7
-752637600000,1946,2,1945,5,22,7,0.591,0.0808,0.511,26912.2,164.3,164.3,160.2,4,4,4,977.8,971.4,997.7,844.2,834.4,133.6,129,137,-0.00001949,-0.0004787,0.0001378,0.137,0.129,0.141,844.2,834.4,868.7,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.478,0.469,0.501,0.225,0.218,0.245,0.01,0.0098,0.011,1.02,0.995,1.08,0.046,0.045,0.049,21.17,21.03,21.22,0.935,0.934,0.936,0.978,0.977,0.98,0.914,0.913,0.917,40.95,40.55,41.91,40.05,39.62,41.07,0,0,0,0,0,0,0.89,0,0.08,0.14,0.86,0.14,45.5
-752032800000,1946,3,1945,6,23,7,0.635,0.078,0.557,28901.2,176.4,176.4,172,4,4,4,1050,1023,1080,920.7,893.7,129,129,129,-0.00006493,-0.0004109,0.0001772,0.123,0.119,0.126,920.7,893.7,951,990,990,990,968.1,968,968.2,21.9,21.8,22,0.549,0.524,0.577,0.287,0.265,0.311,0.013,0.012,0.014,1.21,1.14,1.29,0.055,0.052,0.059,20.73,20.56,20.89,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,43.89,42.88,45.01,43.01,42.02,44.11,0,0,0,0,0,0,0.956,0,0.078,0.12,0.88,0.12,45.5
-751428000000,1946,3,1945,6,24,7,0.668,0.078,0.59,30222.9,183.5,183.5,179.9,4,4,4,1105,1080,1132,976.3,951,129,129,129,0.0006435,-0.0003248,0.004504,0.116,0.114,0.119,976.3,951,1003,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.605,0.577,0.639,0.331,0.311,0.354,0.015,0.014,0.016,1.36,1.29,1.44,0.062,0.059,0.066,20.41,20.25,20.56,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,45.89,45.01,46.8,44.97,44.11,45.87,0,0,0,0,0,0,0.999,0,0.078,0.12,0.88,0.12,45.2
-750823200000,1946,3,1945,6,25,7,0.701,0.078,0.623,31362.8,188.2,188.2,186.7,4,4,4,1159,1142,1172,1030,1013,129,129,129,-0.001252,-0.002999,0.00005837,0.111,0.11,0.113,1030,1013,1043,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.678,0.653,0.697,0.389,0.367,0.406,0.018,0.017,0.019,1.54,1.47,1.58,0.071,0.068,0.074,20.06,19.97,20.18,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.62,47.1,48.02,46.67,46.16,47.06,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,44.7
-750218400000,1946,3,1945,6,26,7,0.716,0.078,0.638,31833.7,190.8,190.8,189.5,4,4,4,1183,1172,1195,1054,1043,129,129,129,0.0004973,-0.001621,0.00211,0.109,0.108,0.11,1054,1043,1066,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.713,0.697,0.731,0.42,0.406,0.436,0.02,0.019,0.02,1.63,1.58,1.67,0.076,0.074,0.078,19.9,19.82,19.97,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,48.34,48.02,48.68,47.37,47.06,47.71,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,44.5
-749613600000,1946,4,1945,7,27,7,0.741,0.0895,0.652,32131.6,193.4,193.4,191.3,4,4,4,1226,1208,1246,1078,1060,148,148,148,0.0005277,-0.002427,0.002809,0.121,0.119,0.123,1078,1060,1098,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.762,0.737,0.792,0.451,0.428,0.477,0.021,0.02,0.022,1.73,1.66,1.8,0.081,0.077,0.085,19.66,19.52,19.78,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,48.79,48.32,49.34,47.81,47.35,48.35,0,0,0,0,0,0,1.06,0,0.089,0.12,0.88,0.12,43.4
-749008800000,1946,4,1945,7,28,7,0.798,0.0895,0.665,32070.3,191.8,191.8,190.9,4,4,4,1320,1297,1356,1172,1149,148,148,148,72.26,49.49,107.6,0.112,0.109,0.114,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.826,0.816,0.84,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.83,1.86,0.087,0.087,0.088,19.25,19.13,19.33,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.7,48.36,48.92,47.72,47.39,47.94,0,0,0,0,0,0,1.06,0,0.133,0.11,0.83,0.17,40.2
-748404000000,1946,4,1945,7,29,7,0.859,0.0895,0.665,31430.7,188.5,188.5,187.1,4,4,4,1420,1384,1466,1272,1236,148,148,148,171.9,135.6,218.4,0.104,0.101,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.868,0.852,0.889,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.87,1.9,0.091,0.089,0.092,18.89,18.72,19.02,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.73,47.27,48.08,46.77,46.32,47.12,0,0,0,0,0,0,1.04,0,0.194,0.1,0.77,0.23,36.6
-747799200000,1946,4,1945,7,30,7,0.905,0.0895,0.665,30928.7,185.3,185.3,184.1,4,4,4,1497,1466,1529,1349,1318,148,148,148,249.1,218.4,280.8,0.0989,0.0968,0.101,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.902,0.889,0.91,0.48,0.48,0.48,0.023,0.023,0.024,1.92,1.9,1.92,0.093,0.092,0.094,18.61,18.5,18.72,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.917,0.917,46.96,46.67,47.27,46.02,45.74,46.32,0,0,0,0,0,0,1.02,0,0.24,0.099,0.73,0.27,34.2
-747194400000,1946,4,1945,7,31,7,0.952,0.109,0.665,30474.4,182.2,182.2,181.4,4,4,4,1574,1551,1589,1395,1368,179.4,148,192,294.7,267.6,303.2,0.114,0.0954,0.123,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.911,0.909,0.911,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.93,0.095,0.095,0.095,18.35,18.3,18.42,0.935,0.935,0.935,0.98,0.98,0.98,0.916,0.916,0.917,46.27,46.14,46.47,45.35,45.22,45.54,0,0,0,0,0,0,1.01,0,0.287,0.11,0.7,0.3,32
-746589600000,1946,5,1945,8,32,7,0.919,0.116,0.665,30819.6,185.5,185.5,183.5,4,4,4,1519,1466,1570,1327,1274,192,192,192,226.8,174.4,278.3,0.127,0.122,0.131,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.894,0.87,0.909,0.48,0.48,0.48,0.023,0.023,0.024,1.91,1.88,1.92,0.093,0.091,0.095,18.55,18.36,18.74,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.918,46.8,46.31,47.32,45.86,45.38,46.37,0,0,0,0,0,0,1.02,0,0.254,0.13,0.72,0.28,33.5
-745984800000,1946,5,1945,8,33,7,0.857,0.116,0.665,31480.5,188.7,188.7,187.4,4,4,4,1417,1384,1455,1225,1192,192,192,192,124.9,91.58,162.7,0.136,0.132,0.139,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.849,0.835,0.865,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.85,1.88,0.09,0.089,0.091,18.92,18.78,19.04,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.918,0.918,47.8,47.43,48.13,46.85,46.48,47.17,0,0,0,0,0,0,1.04,0,0.192,0.14,0.78,0.22,36.7
-745380000000,1946,5,1945,8,34,7,0.839,0.116,0.665,31673,188.7,188.7,188.5,4,4,4,1387,1384,1400,1195,1192,192,192,192,95.09,91.58,107.6,0.139,0.137,0.139,1100,1100,1100,990,990,990,969.1,969.1,969.2,20.9,20.8,20.9,0.837,0.835,0.842,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.85,1.86,0.089,0.089,0.089,19.03,18.98,19.04,0.937,0.937,0.937,0.98,0.98,0.98,0.918,0.918,0.918,48.09,47.97,48.13,47.13,47.01,47.17,0,0,0,0,0,0,1.05,0,0.174,0.14,0.79,0.21,37.8
-744775200000,1946,5,1945,8,35,7,0.759,0.111,0.64,31471.8,192.1,192.1,187.3,4,4,4,1255,1172,1356,1072,1011,183.1,161,192,14.19,-0.002427,63.59,0.146,0.136,0.159,1058,1011,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.74,0.662,0.823,0.425,0.365,0.48,0.02,0.017,0.023,1.66,1.48,1.84,0.078,0.069,0.088,19.64,19.14,20.08,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.79,46.68,48.99,46.83,45.74,48.01,0,0,0,0,0,0,1.04,0,0.119,0.15,0.84,0.16,41.5
-744170400000,1946,6,1945,9,36,7,0.649,0.0974,0.552,28505.8,179.6,179.6,169.7,4,4,4,1073,989.5,1142,912.5,828.5,161,161,161,-0.0001065,-0.0004787,0.0001341,0.15,0.141,0.163,912.5,828.5,980.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.55,0.472,0.617,0.28,0.213,0.335,0.013,0.0096,0.015,1.2,0.988,1.38,0.055,0.045,0.064,20.67,20.28,21.15,0.937,0.934,0.939,0.979,0.976,0.98,0.918,0.912,0.921,43.31,40.12,45.81,42.42,39.17,44.89,0,0,0,0,0,0,0.943,0,0.097,0.15,0.85,0.15,43.9
-743565600000,1946,6,1945,9,37,7,0.521,0.0974,0.424,22970.4,149.4,149.4,136.7,4,3,3.2857142857142856,861.3,760.5,947,700.3,599.5,161,161,161,-0.00005305,-0.0004756,0.0003034,0.188,0.17,0.212,700.3,599.5,786,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.367,0.304,0.433,0.145,0.11,0.183,0.0064,0.0048,0.0082,0.842,0.696,0.958,0.037,0.03,0.043,21.81,21.42,22.36,0.935,0.928,0.941,0.977,0.97,0.98,0.914,0.9,0.923,43.05,37.04,48.53,42.09,35.93,47.56,0,0,0,0,0,0,0.76,0,0.097,0.19,0.81,0.19,44.1
-742960800000,1946,6,1945,9,38,7,0.408,0.0974,0.31,17382.5,113.6,113.6,103.5,3,2,2.857142857142857,674.3,623.8,728.5,513.3,462.8,161,161,161,-0.00001647,-0.0004011,0.0004728,0.239,0.221,0.258,513.3,462.8,567.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.255,0.226,0.285,0.0771,0.0626,0.097,0.0033,0.0027,0.0042,0.57,0.477,0.667,0.024,0.02,0.028,22.83,22.55,23.08,0.927,0.919,0.941,0.972,0.97,0.98,0.901,0.891,0.922,37.82,32.99,48.97,36.77,32,47.99,0,0,0,0,0,0,0.575,0,0.098,0.24,0.76,0.24,42.6
-742356000000,1946,6,1945,9,39,7,0.346,0.0974,0.248,14397.6,93.12,93.12,85.7,2,2,2,571.4,523,608.8,410.4,362,161,161,161,0.0001391,-0.0001402,0.0004706,0.283,0.264,0.308,410.4,362,447.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.203,0.186,0.217,0.0521,0.0424,0.0596,0.0022,0.0018,0.0025,0.554,0.46,0.632,0.023,0.019,0.027,23.28,23.03,23.59,0.935,0.928,0.939,0.979,0.974,0.98,0.915,0.903,0.921,43.77,38.85,47.51,42.85,37.82,46.56,0,0,0,0,0,0,0.476,0,0.098,0.28,0.72,0.28,41.6
-741751200000,1946,7,1945,10,40,7,0.281,0.0816,0.2,11632.6,75.55,75.55,69.24,2,2,2,465,440,494.7,330,305,135,135,135,0.00007546,-0.0002799,0.0003205,0.291,0.273,0.307,330,305,359.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.164,0.183,0.036,0.031,0.0419,0.0015,0.0013,0.0017,0.402,0.36,0.454,0.017,0.015,0.019,23.91,23.72,24.06,0.922,0.917,0.928,0.97,0.97,0.973,0.895,0.89,0.903,35.67,33.02,38.8,34.62,32.02,37.77,0,0,0,0,0,0,0.385,0,0.081,0.29,0.71,0.29,41.4
-741146400000,1946,7,1945,10,41,7,0.252,0.0816,0.17,9938.91,62.17,62.17,59.16,2,2,2,416.6,402.9,431,281.6,267.9,135,135,135,0.00008732,-0.0002243,0.0004998,0.324,0.313,0.335,281.6,267.9,296,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0263,0.0236,0.0292,0.0011,0.00096,0.0012,0.323,0.302,0.345,0.013,0.012,0.014,24.2,24.12,24.29,0.912,0.909,0.916,0.97,0.97,0.97,0.885,0.882,0.888,30.49,29.01,32.04,29.58,28.14,31.08,0,0,0,0,0,0,0.329,0,0.082,0.32,0.67,0.33,39.4
-740541600000,1946,7,1945,10,42,7,0.235,0.0816,0.153,8950.95,56.28,56.28,53.28,2,2,2,388.7,377.1,402.9,253.7,242.1,135,135,135,0.00002653,-0.0002322,0.0004218,0.347,0.335,0.358,253.7,242.1,267.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.151,0.0207,0.0184,0.0236,0.00084,0.00075,0.00096,0.281,0.264,0.302,0.011,0.011,0.012,24.38,24.29,24.45,0.906,0.902,0.909,0.97,0.97,0.97,0.879,0.875,0.882,27.46,26.19,29.01,26.64,25.4,28.14,0,0,0,0,0,0,0.296,0,0.082,0.35,0.65,0.35,38.1
-739936800000,1946,7,1945,10,43,7,0.215,0.0816,0.133,7949.55,49.9,49.9,47.32,2,1,1.4285714285714286,354.9,340.6,373,219.9,205.6,135,135,135,0.0001489,-0.0004907,0.0004734,0.381,0.362,0.396,219.9,205.6,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.14,0.014,0.0111,0.0176,0.00056,0.00045,0.00071,0.369,0.241,0.487,0.015,0.0097,0.02,24.46,24.34,24.56,0.921,0.895,0.94,0.976,0.97,0.98,0.898,0.868,0.921,37.82,24.29,49.12,36.95,23.56,48.14,0,0,0,0,0,0,0.263,0,0.082,0.38,0.62,0.38,37
-739332000000,1946,7,1945,10,44,7,0.201,0.0747,0.127,7756.96,47.83,47.83,46.17,1,1,1,332.9,323.6,340.6,209.3,200.5,123.6,115,135,-0.0001981,-0.0004585,0.0003362,0.371,0.347,0.402,209.3,200.5,216.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.127,0.13,0.0119,0.0101,0.0133,0.00048,0.00041,0.00053,0.451,0.422,0.475,0.018,0.017,0.019,24.48,24.46,24.54,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,47.11,45.03,48.81,46.17,44.13,47.83,0,0,0,0,0,0,0.257,0,0.074,0.37,0.63,0.37,38.6
-738727200000,1946,8,1945,11,45,7,0.186,0.0696,0.116,7152.62,44.55,44.55,42.58,1,1,1,307.6,299.2,316.5,192.6,184.2,115,115,115,0.000009584,-0.0001877,0.0004195,0.374,0.363,0.384,192.6,184.2,201.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.119,0.125,0.00928,0.00842,0.0103,0.00037,0.00034,0.00041,0.393,0.367,0.422,0.016,0.015,0.017,24.67,24.6,24.74,0.933,0.93,0.935,0.98,0.979,0.98,0.914,0.911,0.916,43.45,41.56,45.46,42.58,40.7,44.55,0,0,0,0,0,0,0.237,0,0.07,0.37,0.62,0.38,38.5
-738122400000,1946,8,1945,11,46,7,0.175,0.0696,0.105,6406.65,39.61,39.61,38.13,1,1,1,288.7,283.6,294.7,173.7,168.6,115,115,115,-0.00003678,-0.0002246,0.0002767,0.398,0.39,0.405,173.7,168.6,179.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.00737,0.00686,0.00797,0.00029,0.00027,0.00032,0.336,0.321,0.353,0.013,0.013,0.014,24.81,24.77,24.84,0.926,0.925,0.929,0.974,0.972,0.977,0.902,0.898,0.907,39.14,37.98,40.54,38.13,36.9,39.61,0,0,0,0,0,0,0.212,0,0.07,0.4,0.6,0.4,36.6
-737517600000,1946,8,1945,11,47,7,0.166,0.0696,0.0961,5826.8,36.35,36.35,34.68,1,1,1,273.9,266.8,281.3,158.9,151.8,115,115,115,0.0002065,-0.00001164,0.0004394,0.42,0.409,0.431,158.9,151.8,166.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.112,0.00589,0.00518,0.00663,0.00023,0.00021,0.00026,0.294,0.275,0.315,0.012,0.011,0.012,24.91,24.86,24.96,0.921,0.918,0.924,0.97,0.97,0.971,0.893,0.89,0.896,35.75,34.1,37.45,34.68,33.08,36.35,0,0,0,0,0,0,0.193,0,0.0699,0.42,0.58,0.42,35.1
-736912800000,1946,8,1945,11,48,7,0.156,0.0675,0.0889,5381.54,34.79,34.79,32.03,1,1,1,258.6,249.8,266.8,147,134.8,111.6,91,115,0.00002265,-0.0003641,0.000225,0.431,0.364,0.46,147,134.8,158.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.101,0.107,0.0047,0.00348,0.00588,0.00019,0.00014,0.00023,0.263,0.233,0.291,0.01,0.0092,0.012,25,24.96,25.07,0.916,0.911,0.921,0.97,0.97,0.97,0.889,0.883,0.893,33.02,30.18,35.87,32.03,29.28,34.79,0,0,0,0,0,0,0.178,0,0.0671,0.43,0.57,0.43,34.5
-736308000000,1946,9,1945,12,49,7,0.143,0.055,0.0882,5362.38,33.99,33.99,31.92,1,1,1,236.9,231.4,246.2,145.9,140.4,91,91,91,-0.0001141,-0.0004666,0.0004369,0.384,0.37,0.393,145.9,140.4,155.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00459,0.00404,0.00552,0.00018,0.00016,0.00022,0.258,0.244,0.282,0.01,0.0096,0.011,25.12,25.04,25.17,0.916,0.913,0.919,0.97,0.97,0.97,0.888,0.886,0.892,32.91,31.66,35.04,31.92,30.71,33.99,0,0,0,0,0,0,0.177,0,0.0548,0.38,0.62,0.38,37.5
-735703200000,1946,9,1945,12,50,7,0.136,0.055,0.0808,4903.35,30.25,30.25,29.19,1,1,1,224.6,220.5,229.4,133.6,129.5,91,91,91,0.0001859,-0.0001545,0.0004565,0.405,0.397,0.413,133.6,129.5,138.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0968,0.0999,0.00336,0.00295,0.00384,0.00013,0.00012,0.00015,0.228,0.218,0.239,0.009,0.0086,0.0094,25.22,25.18,25.26,0.91,0.909,0.912,0.97,0.97,0.97,0.883,0.881,0.885,30.09,29.15,31.18,29.19,28.28,30.25,0,0,0,0,0,0,0.162,0,0.0552,0.4,0.59,0.41,36.1
-735098400000,1946,9,1945,12,51,7,0.127,0.055,0.072,4348.8,26.97,26.97,25.89,1,1,1,210.1,206.6,214.8,119.1,115.6,91,91,91,-0.00009878,-0.0004812,0.0004138,0.433,0.424,0.44,119.1,115.6,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0919,0.0947,0.00191,0.00156,0.00238,0.000075,0.000061,0.000093,0.195,0.188,0.206,0.0077,0.0074,0.0081,25.34,25.31,25.37,0.902,0.899,0.905,0.97,0.97,0.97,0.875,0.872,0.878,26.69,25.85,27.81,25.89,25.07,26.97,0,0,0,0,0,0,0.144,0,0.055,0.43,0.57,0.43,34.2
-734493600000,1946,9,1945,12,52,7,0.122,0.055,0.0666,3997.19,24.05,24.05,23.79,1,1,1,201.1,200.2,202.2,110.1,109.2,91,91,91,-0.00003702,-0.0001554,0.0001115,0.452,0.45,0.454,110.1,109.2,111.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0896,0.0903,0.00101,0.000925,0.00112,0.000039,0.000036,0.000044,0.177,0.175,0.179,0.0069,0.0068,0.007,25.42,25.41,25.42,0.894,0.893,0.895,0.97,0.97,0.97,0.867,0.867,0.868,24.53,24.34,24.79,23.79,23.61,24.05,0,0,0,0,0,0,0.132,0,0.0554,0.45,0.55,0.45,32.8
-733888800000,1946,9,1945,12,53,7,0.121,0.0457,0.0748,4544.51,27.62,27.62,27.05,1,1,1,199.3,199.1,200.2,123.7,109.2,75.57,73,91,-0.0003933,-0.0004494,-0.00005715,0.379,0.367,0.454,123.7,109.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0896,0.0934,0.00237,0.000925,0.00261,0.000093,0.000036,0.0001,0.204,0.175,0.209,0.008,0.0068,0.0081,25.39,25.39,25.42,0.905,0.893,0.907,0.97,0.97,0.97,0.878,0.867,0.88,27.89,24.34,28.48,27.05,23.61,27.62,0,0,0,0,0,0,0.15,0,0.0462,0.38,0.62,0.38,37.6
-733284000000,1946,10,1946,1,1,7,0.118,0.0442,0.0739,4481.67,26.69,26.69,26.68,1,1,1,195.1,194.8,195.2,122.1,121.8,73,73,73,-0.0002967,-0.000398,-0.0002798,0.374,0.374,0.375,122.1,121.8,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0919,0.0921,0.00221,0.00218,0.00222,0.000087,0.000085,0.000087,0.2,0.199,0.2,0.0078,0.0078,0.0078,25.39,25.39,25.39,0.904,0.904,0.904,0.97,0.97,0.97,0.877,0.877,0.877,27.5,27.41,27.52,26.68,26.59,26.69,0,0,0,0,0,0,0.148,0,0.0441,0.37,0.63,0.37,38
-732679200000,1946,10,1946,1,2,7,0.118,0.0442,0.0737,4467.26,26.59,26.59,26.59,1,1,1,194.8,194.8,194.8,121.8,121.8,73,73,73,-0.000398,-0.000398,-0.000398,0.375,0.375,0.375,121.8,121.8,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0919,0.0919,0.00218,0.00218,0.00218,0.000085,0.000085,0.000085,0.199,0.199,0.199,0.0078,0.0078,0.0078,25.39,25.39,25.39,0.904,0.904,0.904,0.97,0.97,0.97,0.877,0.877,0.877,27.41,27.41,27.41,26.59,26.59,26.59,0,0,0,0,0,0,0.148,0,0.0443,0.37,0.62,0.38,37.9
-732074400000,1946,10,1946,1,3,7,0.117,0.0442,0.073,4423.02,26.59,26.59,26.33,1,1,1,193.7,192.9,194.8,120.7,119.9,73,73,73,-0.00002741,-0.000398,0.0002505,0.377,0.375,0.378,120.7,119.9,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0913,0.0919,0.00207,0.00199,0.00218,0.000081,0.000078,0.000085,0.197,0.195,0.199,0.0077,0.0076,0.0078,25.39,25.39,25.39,0.903,0.902,0.904,0.97,0.97,0.97,0.876,0.875,0.877,27.14,26.94,27.41,26.33,26.13,26.59,0,0,0,0,0,0,0.146,0,0.044,0.38,0.62,0.38,37.8
-731469600000,1946,10,1946,1,4,7,0.117,0.0426,0.0741,4493.28,27.57,27.57,26.75,1,1,1,192.9,192.9,192.9,122.5,119.9,70.43,67,73,0.0002505,0.0002505,0.0002505,0.365,0.347,0.378,122.5,119.9,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0913,0.0923,0.00225,0.00199,0.00259,0.000088,0.000078,0.0001,0.2,0.195,0.207,0.0078,0.0076,0.0081,25.39,25.38,25.39,0.904,0.902,0.907,0.97,0.97,0.97,0.877,0.875,0.88,27.57,26.94,28.42,26.75,26.13,27.57,0,0,0,0,0,0,0.149,0,0.0429,0.36,0.63,0.37,38.4
-730864800000,1946,11,1946,2,5,7,0.117,0.0405,0.0761,4631.18,27.57,27.57,27.57,1,1,1,192.9,192.9,192.9,125.9,125.9,67,67,67,0.0002505,0.0002505,0.0002505,0.347,0.347,0.347,125.9,125.9,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0923,0.0923,0.00259,0.00259,0.00259,0.0001,0.0001,0.0001,0.207,0.207,0.207,0.0081,0.0081,0.0081,25.38,25.38,25.38,0.907,0.907,0.907,0.97,0.97,0.97,0.88,0.88,0.88,28.42,28.42,28.42,27.57,27.57,27.57,0,0,0,0,0,0,0.153,0,0.0409,0.35,0.65,0.35,39.6
-730260000000,1946,11,1946,2,6,7,0.117,0.0405,0.0765,4654.71,28.1,28.1,27.71,1,1,1,193.5,192.9,195.2,126.5,125.9,67,67,67,0.00008211,-0.000398,0.0002505,0.346,0.343,0.347,126.5,125.9,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0923,0.0931,0.00265,0.00259,0.00282,0.0001,0.0001,0.00011,0.208,0.207,0.212,0.0081,0.0081,0.0083,25.38,25.38,25.38,0.907,0.907,0.908,0.97,0.97,0.97,0.88,0.88,0.881,28.56,28.42,28.97,27.71,27.57,28.1,0,0,0,0,0,0,0.154,0,0.0405,0.35,0.65,0.35,39.8
-729655200000,1946,11,1946,2,7,7,0.129,0.0346,0.0943,5800.93,40.58,40.58,34.53,1,1,1,213.1,199.1,231.4,155.8,132.1,57.29,50,67,-0.0000398,-0.0004666,0.0004565,0.272,0.216,0.337,155.8,132.1,181.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0945,0.11,0.00558,0.00321,0.00814,0.00022,0.00013,0.00032,0.282,0.221,0.351,0.011,0.0086,0.014,25.24,25.06,25.38,0.919,0.91,0.929,0.973,0.97,0.979,0.894,0.882,0.91,35.48,29.91,41.44,34.53,29.01,40.58,0,0,0,0,0,0,0.192,0,0.0347,0.27,0.73,0.27,45
-729050400000,1946,11,1946,2,8,7,0.152,0.0326,0.119,7420.81,47.87,47.87,44.17,1,1,1,251.4,236.2,270.3,197.6,186.2,53.86,50,77,0.00009057,-0.0003494,0.0003053,0.214,0.189,0.285,197.6,186.2,214.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.121,0.0101,0.00862,0.0128,0.0004,0.00034,0.00051,0.403,0.365,0.458,0.016,0.014,0.018,24.9,24.79,25.02,0.934,0.931,0.939,0.98,0.98,0.98,0.916,0.913,0.92,45.07,42.54,48.85,44.17,41.69,47.87,0,0,0,0,0,0,0.245,0,0.033,0.21,0.78,0.22,48.8
-728445600000,1946,12,1946,3,9,7,0.182,0.0466,0.135,8075.93,52.9,52.9,48.07,2,1,1.7142857142857142,300.8,273.8,325.7,223.8,196.8,77,77,77,0.00008517,-0.0001877,0.0004394,0.257,0.236,0.281,223.8,196.8,248.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.119,0.137,0.0148,0.00968,0.0197,0.00059,0.00038,0.00079,0.294,0.224,0.436,0.012,0.0089,0.017,24.8,24.71,24.9,0.909,0.892,0.937,0.973,0.97,0.98,0.884,0.866,0.918,31.26,23.72,46.94,30.45,23.01,46,0,0,0,0,0,0,0.267,0,0.047,0.26,0.74,0.26,44.4
-727840800000,1946,12,1946,3,10,7,0.213,0.0582,0.155,9122.19,56.89,56.89,54.3,2,2,2,352.6,331.6,373,256.4,240.6,96.29,77,104,-0.000004446,-0.0004585,0.0004247,0.273,0.228,0.302,256.4,240.6,269,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.137,0.147,0.0213,0.0181,0.0238,0.00086,0.00073,0.00096,0.28,0.258,0.299,0.011,0.01,0.012,24.56,24.44,24.67,0.907,0.902,0.91,0.97,0.97,0.97,0.879,0.875,0.883,27.99,26.19,29.33,27.15,25.41,28.45,0,0,0,0,0,0,0.302,0,0.058,0.27,0.73,0.27,42.8
-727236000000,1946,12,1946,3,11,7,0.237,0.0629,0.174,10194.4,65.42,65.42,60.68,2,2,2,391,377.1,413.7,287,273.1,104,104,104,0.00003214,-0.0002322,0.0003522,0.266,0.251,0.276,287,273.1,309.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.149,0.161,0.0274,0.0246,0.0319,0.0011,0.001,0.0013,0.327,0.305,0.363,0.013,0.012,0.015,24.32,24.18,24.41,0.914,0.911,0.918,0.97,0.97,0.97,0.886,0.883,0.891,31.28,29.77,33.72,30.34,28.88,32.71,0,0,0,0,0,0,0.337,0,0.063,0.27,0.73,0.27,43
-726631200000,1946,12,1946,3,12,7,0.266,0.0629,0.203,11895.7,75.07,75.07,70.81,2,2,2,439.5,420.3,459.3,335.5,316.3,104,104,104,0.00001584,-0.000385,0.0004728,0.237,0.226,0.247,335.5,316.3,355.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.178,0.0371,0.0333,0.0411,0.0015,0.0014,0.0017,0.407,0.374,0.442,0.017,0.015,0.018,24.02,23.89,24.13,0.923,0.92,0.927,0.971,0.97,0.973,0.896,0.892,0.902,36.47,34.43,38.58,35.4,33.4,37.53,0,0,0,0,0,0,0.393,0,0.063,0.24,0.76,0.24,44.7
-726026400000,1946,12,1946,3,13,7,0.291,0.0698,0.221,12980.6,79.12,79.12,77.27,2,2,2,481.4,470.2,494.7,366,357.4,115.4,104,120,-0.000122,-0.0004048,0.00005976,0.24,0.22,0.251,366,357.4,374.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.18,0.186,0.0432,0.0415,0.0449,0.0018,0.0017,0.0019,0.462,0.447,0.479,0.019,0.018,0.02,23.77,23.69,23.82,0.929,0.927,0.93,0.975,0.973,0.977,0.906,0.902,0.909,39.61,38.68,40.49,38.63,37.64,39.56,0,0,0,0,0,0,0.429,0,0.07,0.24,0.76,0.24,44.6
-725421600000,1947,1,1946,4,14,7,0.32,0.0726,0.248,14513.3,90.07,90.07,86.39,2,2,2,529.6,512.1,548.2,409.6,392.1,120,120,120,-0.00007923,-0.0004311,0.0002534,0.227,0.219,0.234,409.6,392.1,428.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.192,0.205,0.0519,0.0484,0.0556,0.0022,0.002,0.0023,0.547,0.512,0.585,0.023,0.021,0.024,23.47,23.35,23.58,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.919,44.08,42.29,45.95,43.19,41.45,45.04,0,0,0,0,0,0,0.48,0,0.072,0.23,0.78,0.22,45.4
-724816800000,1947,1,1946,4,15,7,0.344,0.0726,0.271,15734.5,95.84,95.84,93.66,3,2,2.142857142857143,568.5,551,589.2,448.5,431,120,120,120,-0.00006186,-0.0004598,0.0003105,0.211,0.204,0.218,448.5,431,469.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.212,0.206,0.222,0.0597,0.0562,0.0638,0.0025,0.0023,0.0027,0.597,0.459,0.648,0.025,0.019,0.027,23.24,23.15,23.33,0.936,0.918,0.941,0.979,0.97,0.98,0.916,0.891,0.922,45.51,32.8,48.9,44.56,31.82,47.92,0,0,0,0,0,0,0.52,0,0.073,0.21,0.79,0.21,45.7
-724212000000,1947,1,1946,4,16,7,0.402,0.0726,0.33,18512.8,118.2,118.2,110.2,3,3,3,665.5,601.8,705.9,545.5,481.8,120,120,120,0.0001755,-0.0001402,0.0004728,0.181,0.17,0.199,545.5,481.8,585.9,990,990,990,966.6,966.3,966.7,23.4,23.3,23.7,0.265,0.229,0.288,0.0887,0.0664,0.104,0.0038,0.0028,0.0045,0.589,0.478,0.663,0.025,0.02,0.028,22.85,22.61,23.21,0.927,0.92,0.931,0.972,0.97,0.977,0.902,0.892,0.91,37.77,33.63,40.34,36.73,32.62,39.4,0,0,0,0,0,0,0.612,0,0.072,0.18,0.82,0.18,46.1
-723607200000,1947,1,1946,4,17,7,0.411,0.0755,0.336,18810.5,113.8,113.8,112,3,3,3,680.2,666.8,702.7,555.3,546.8,124.9,120,137,0.0001029,-0.00009786,0.0002916,0.183,0.176,0.195,555.3,546.8,565.7,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.272,0.266,0.279,0.0921,0.0887,0.0963,0.0039,0.0038,0.0041,0.606,0.59,0.627,0.026,0.025,0.027,22.77,22.66,22.84,0.928,0.927,0.929,0.973,0.971,0.974,0.903,0.901,0.905,38.38,37.87,38.94,37.32,36.79,37.92,0,0,0,0,0,0,0.622,0,0.075,0.18,0.82,0.18,45.8
-723002400000,1947,2,1946,5,18,7,0.427,0.0829,0.344,19211.8,117.3,117.3,114.4,3,3,3,705.6,702.7,720.3,568.6,565.7,137,137,137,0.00002328,-0.0003201,0.0004728,0.194,0.19,0.195,568.6,565.7,583.3,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.281,0.279,0.289,0.0975,0.0963,0.103,0.0042,0.0041,0.0045,0.633,0.627,0.66,0.027,0.027,0.028,22.64,22.56,22.66,0.93,0.929,0.931,0.974,0.974,0.976,0.906,0.905,0.909,39.13,38.94,40.05,38.12,37.92,39.1,0,0,0,0,0,0,0.635,0,0.083,0.19,0.81,0.19,45
-722397600000,1947,2,1946,5,19,7,0.457,0.0663,0.391,21769.4,137.4,137.4,129.6,3,3,3,755.5,720.3,794.3,645.9,583.3,109.6,105,137,-0.00005896,-0.0004823,0.0004146,0.145,0.132,0.19,645.9,583.3,689.3,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.321,0.289,0.345,0.124,0.103,0.137,0.0054,0.0045,0.006,0.773,0.66,0.855,0.034,0.028,0.037,22.3,22.07,22.56,0.937,0.931,0.94,0.979,0.976,0.98,0.917,0.909,0.921,44.1,40.05,46.72,43.19,39.1,45.78,0,0,0,0,0,0,0.72,0,0.066,0.15,0.86,0.14,47.6
-721792800000,1947,2,1946,5,20,7,0.529,0.0635,0.465,25121.9,161.8,161.8,149.5,4,3,3.5714285714285716,874.5,817.7,952.4,769.5,712.7,105,105,105,-0.0001783,-0.0004756,0.0001138,0.12,0.11,0.128,769.5,712.7,847.4,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.405,0.358,0.474,0.178,0.146,0.228,0.0079,0.0064,0.01,0.922,0.806,1.02,0.041,0.036,0.046,21.68,21.27,21.93,0.936,0.928,0.942,0.977,0.971,0.98,0.915,0.901,0.923,43.44,37.48,49.02,42.47,36.37,48.03,0,0,0,0,0,0,0.831,0,0.064,0.12,0.88,0.12,47.5
-721188000000,1947,2,1946,5,21,7,0.655,0.077,0.578,29742,185.4,185.4,177,4,4,4,1083,971.4,1172,956,866.4,127.3,105,183,-0.0005611,-0.003704,0.0001378,0.117,0.094,0.162,956,866.4,1012,990,990,990,968.2,967.8,968.4,21.8,21.6,22.2,0.582,0.491,0.638,0.316,0.243,0.366,0.014,0.011,0.017,1.3,1.07,1.46,0.06,0.048,0.067,20.54,20.15,21.15,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.921,45.16,42.04,47.29,44.26,41.2,46.35,0,0,0,0,0,0,0.984,0,0.077,0.12,0.88,0.12,45.4
-720583200000,1947,3,1946,6,22,7,0.84,0.111,0.66,31420.5,190.2,190.2,187,4,4,4,1389,1217,1466,1206,1034,183,183,183,115.3,0.002809,183.4,0.132,0.125,0.15,1091,1034,1100,990,990,990,969.1,968.6,969.4,20.9,20.6,21.4,0.831,0.699,0.874,0.468,0.394,0.48,0.022,0.018,0.023,1.82,1.57,1.89,0.087,0.073,0.092,19.05,18.74,19.85,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.918,0.921,47.71,47.26,48.53,46.76,46.32,47.56,0,0,0,0,0,0,1.04,0,0.18,0.13,0.79,0.21,37.4
-719978400000,1947,3,1946,6,23,7,1.02,0.111,0.665,29804.2,184.4,184.4,177.4,4,4,4,1689,1493,1832,1506,1310,183,183,183,405.8,209.9,549.3,0.109,0.0999,0.123,1100,1100,1100,990,990,990,970.1,969.5,970.6,19.9,19.4,20.5,0.914,0.885,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.093,0.1,17.98,17.5,18.64,0.933,0.931,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.26,43.96,47.05,44.35,43.08,46.1,0,0,0,0,0,0,0.986,0,0.355,0.11,0.65,0.35,29.2
-719373600000,1947,3,1946,6,24,7,1.26,0.111,0.665,27610.2,170.9,170.9,164.3,4,4,4,2088,1872,2423,1905,1689,183,183,183,804.6,588.7,1140,0.0883,0.0755,0.0978,1100,1100,1100,990,990,990,971.3,970.7,972.1,18.7,17.9,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.1,0.1,0.11,16.77,15.94,17.37,0.928,0.923,0.931,0.979,0.975,0.98,0.908,0.9,0.912,41.97,39.68,43.61,41.09,38.7,42.74,0,0,0,0,0,0,0.913,0,0.595,0.088,0.53,0.47,21.9
-718768800000,1947,3,1946,6,25,7,1.91,0.111,0.665,22554.9,150.5,150.5,134.3,4,4,4,3165,2568,3734,2982,2385,183,183,183,1882,1285,2451,0.0587,0.049,0.0713,1100,1100,1100,990,990,990,973.9,972.5,975.1,16.1,14.9,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.2,12.94,15.59,0.903,0.885,0.919,0.97,0.97,0.973,0.876,0.858,0.895,34.58,30.87,38.65,33.56,29.95,37.61,0,0,0,0,0,0,0.746,0,1.245,0.058,0.35,0.65,11.8
-718164000000,1947,3,1946,6,26,7,2.63,0.169,0.665,17882.3,115.5,115.5,106.4,4,4,4,4352,3901,4595,4073,3718,279,183,295,2973,2618,3200,0.0639,0.0469,0.0724,1100,1100,1100,990,990,990,976.3,975.5,976.8,13.7,13.2,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.033,0.036,1.94,1.94,1.94,0.14,0.13,0.15,11.74,11.29,12.59,0.866,0.864,0.877,0.97,0.97,0.97,0.84,0.838,0.85,27.43,26.3,29.76,26.61,25.51,28.87,0,0,0,0,0,0,0.591,0,1.965,0.064,0.25,0.75,6.8
-717559200000,1947,4,1946,7,27,7,2.76,0.178,0.665,17212.5,104,104,102.5,4,4,4,4570,4479,4629,4275,4184,295,295,295,3175,3084,3234,0.0646,0.0637,0.0659,1100,1100,1100,990,990,990,976.7,976.6,976.8,13.3,13.2,13.4,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.036,1.94,1.94,1.94,0.15,0.14,0.15,11.34,11.23,11.5,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.41,26.15,26.79,25.61,25.37,25.99,0,0,0,0,0,0,0.569,0,2.095,0.064,0.24,0.76,6.24
-716954400000,1947,4,1946,7,28,7,2.57,0.178,0.665,18123.6,110.5,110.5,107.9,4,4,4,4249,4111,4415,3954,3816,295,295,295,2854,2716,3020,0.0695,0.0668,0.0718,1100,1100,1100,990,990,990,976.1,975.9,976.4,13.9,13.6,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.92,11.62,12.18,0.865,0.864,0.868,0.97,0.97,0.97,0.839,0.838,0.842,27.8,27.06,28.49,26.97,26.25,27.63,0,0,0,0,0,0,0.599,0,1.905,0.069,0.26,0.74,7.05
-716349600000,1947,4,1946,7,29,7,2.45,0.178,0.665,18762.1,112.2,112.2,111.7,4,4,4,4059,4037,4091,3764,3742,295,295,295,2664,2642,2696,0.0727,0.0721,0.0731,1100,1100,1100,990,990,990,975.8,975.7,975.8,14.2,14.2,14.3,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.034,1.94,1.94,1.94,0.14,0.14,0.14,12.27,12.21,12.31,0.87,0.868,0.871,0.97,0.97,0.97,0.844,0.842,0.844,28.78,28.6,28.91,27.92,27.74,28.04,0,0,0,0,0,0,0.62,0,1.785,0.073,0.27,0.73,7.66
-715744800000,1947,4,1946,7,30,7,2.34,0.187,0.665,19517.6,117.4,117.4,116.2,4,4,4,3874,3827,3988,3564,3506,309.9,295,321,2464,2406,2593,0.08,0.074,0.0839,1100,1100,1100,990,990,990,975.4,975.3,975.7,14.6,14.3,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.14,12.65,12.4,12.75,0.878,0.873,0.88,0.97,0.97,0.97,0.852,0.846,0.854,29.94,29.19,30.26,29.04,28.32,29.35,0,0,0,0,0,0,0.645,0,1.675,0.08,0.28,0.72,8.34
-715140000000,1947,5,1946,8,31,7,2.2,0.196,0.665,20552.2,126.7,126.7,122.3,4,4,4,3630,3452,3812,3306,3112,323.7,321,340,2206,2012,2391,0.0893,0.0842,0.0985,1100,1100,1100,990,990,990,974.9,974.5,975.3,15.1,14.7,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.16,12.78,13.54,0.888,0.881,0.895,0.97,0.97,0.97,0.861,0.854,0.868,31.53,30.36,32.66,30.58,29.45,31.68,0,0,0,0,0,0,0.68,0,1.535,0.089,0.3,0.7,9.34
-714535200000,1947,5,1946,8,32,7,1.94,0.206,0.665,22303.3,138.1,138.1,132.8,4,4,4,3212,3004,3441,2872,2664,340,340,340,1772,1564,2001,0.106,0.0988,0.113,1100,1100,1100,990,990,990,974,973.5,974.5,16,15.5,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.06,13.56,14.53,0.902,0.895,0.908,0.97,0.97,0.97,0.875,0.868,0.881,34.22,32.74,35.59,33.19,31.75,34.52,0,0,0,0,0,0,0.738,0,1.275,0.11,0.34,0.66,11.5
-713930400000,1947,5,1946,8,33,7,1.67,0.197,0.665,24360.1,150.9,150.9,145,4,4,4,2756,2554,2964,2430,2233,326.4,321,340,1330,1133,1524,0.119,0.113,0.126,1100,1100,1100,990,990,990,972.9,972.4,973.4,17.1,16.6,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.13,14.63,15.62,0.915,0.909,0.92,0.971,0.97,0.973,0.888,0.882,0.895,37.33,35.88,38.75,36.25,34.8,37.71,0,0,0,0,0,0,0.806,0,1.005,0.12,0.4,0.6,14.6
-713325600000,1947,5,1946,8,34,7,1.43,0.189,0.665,26256.8,159.4,159.4,156.3,4,4,4,2370,2261,2497,2058,1973,311.9,257,321,957.9,873,1076,0.132,0.114,0.14,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.07,15.76,16.33,0.924,0.921,0.925,0.976,0.974,0.978,0.902,0.897,0.905,40.03,39.16,40.75,39.07,38.15,39.84,0,0,0,0,0,0,0.868,0,0.765,0.13,0.47,0.53,18.4
-712720800000,1947,6,1946,9,35,7,1.24,0.155,0.665,27797.4,169.2,169.2,165.5,4,4,4,2044,1922,2169,1787,1665,257,257,257,687.3,564.7,812.2,0.126,0.118,0.134,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.87,16.55,17.21,0.928,0.927,0.93,0.98,0.979,0.98,0.909,0.907,0.911,42.22,41.36,43.16,41.37,40.49,42.3,0,0,0,0,0,0,0.919,0,0.575,0.13,0.54,0.46,22.4
-712116000000,1947,6,1946,9,36,7,1.01,0.155,0.665,29898.1,180.8,180.8,178,4,4,4,1671,1589,1881,1414,1332,257,257,257,314,232.2,524,0.155,0.137,0.162,1100,1100,1100,990,990,990,970,969.8,970.7,20,19.3,20.2,0.92,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.93,1.94,0.097,0.095,0.1,18.03,17.34,18.3,0.934,0.931,0.935,0.98,0.98,0.98,0.915,0.912,0.916,45.4,43.52,46.13,44.49,42.65,45.21,0,0,0,0,0,0,0.989,0,0.345,0.15,0.66,0.34,29.6
-711511200000,1947,6,1946,9,37,7,0.896,0.155,0.665,31055.2,189.3,189.3,184.9,4,4,4,1481,1366,1589,1224,1109,257,257,257,124.5,8.946,232.2,0.174,0.162,0.188,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.881,0.831,0.916,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.85,1.93,0.092,0.088,0.095,18.68,18.3,19.1,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.919,47.16,46.13,48.29,46.21,45.21,47.33,0,0,0,0,0,0,1.03,0,0.231,0.17,0.74,0.26,34.7
-710906400000,1947,6,1946,9,38,7,0.735,0.155,0.58,29063.3,186.7,186.7,173,4,4,4,1216,1128,1328,959.1,870.7,257,257,257,0.0002137,-0.001672,0.003059,0.212,0.194,0.228,959.1,870.7,1071,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.633,0.533,0.785,0.325,0.247,0.442,0.015,0.011,0.021,1.37,1.11,1.73,0.064,0.051,0.082,20.06,19.34,20.58,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.915,0.92,44.14,41.09,47.63,43.25,40.2,46.68,0,0,0,0,0,0,0.961,0,0.155,0.21,0.79,0.21,39.5
-710301600000,1947,6,1946,9,39,7,0.639,0.14,0.499,25916.4,161.5,161.5,154.3,4,3,3.857142857142857,1057,976.8,1126,825.2,749.8,231.3,227,257,-0.00006751,-0.0004109,0.0004175,0.219,0.207,0.232,825.2,749.8,869.5,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.485,0.415,0.531,0.214,0.165,0.246,0.0098,0.0074,0.011,1.03,0.872,1.11,0.047,0.039,0.051,20.9,20.6,21.24,0.935,0.929,0.942,0.977,0.97,0.98,0.913,0.901,0.923,41.24,37.28,48.86,40.28,36.17,47.88,0,0,0,0,0,0,0.857,0,0.14,0.22,0.78,0.22,40.6
-709696800000,1947,7,1946,10,40,7,0.523,0.137,0.386,21000.8,139.9,139.9,125,3,3,3,865,803.7,952.4,638,576.7,227,227,227,-0.00008485,-0.0004875,0.0004143,0.263,0.238,0.282,638,576.7,725.4,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.336,0.3,0.392,0.122,0.101,0.153,0.0054,0.0044,0.0069,0.779,0.662,0.959,0.034,0.029,0.043,21.86,21.33,22.22,0.935,0.93,0.941,0.978,0.974,0.98,0.915,0.905,0.922,42.6,38.95,47.59,41.67,37.93,46.64,0,0,0,0,0,0,0.694,0,0.137,0.26,0.74,0.26,40.2
-709092000000,1947,7,1946,10,41,7,0.424,0.137,0.286,16075.4,105.5,105.5,95.69,3,2,2.4285714285714284,700.2,654.2,760.5,473.2,427.2,227,227,227,-0.00007457,-0.0004011,0.0002916,0.325,0.298,0.347,473.2,427.2,533.5,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.241,0.215,0.275,0.0658,0.0554,0.0834,0.0028,0.0024,0.0036,0.596,0.5,0.681,0.026,0.021,0.029,22.7,22.48,22.89,0.932,0.92,0.941,0.976,0.97,0.98,0.909,0.892,0.922,41.62,33.18,48.58,40.64,32.18,47.6,0,0,0,0,0,0,0.532,0,0.138,0.32,0.67,0.33,37.9
-708487200000,1947,7,1946,10,42,7,0.363,0.137,0.225,12914.1,82.09,82.09,76.87,2,2,2,599.6,571.9,623.8,372.6,344.9,227,227,227,-0.00001114,-0.0003788,0.0004706,0.379,0.364,0.397,372.6,344.9,396.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.185,0.204,0.0445,0.039,0.0494,0.0019,0.0016,0.0021,0.486,0.435,0.532,0.021,0.018,0.023,23.22,23.07,23.39,0.929,0.925,0.933,0.975,0.97,0.98,0.906,0.897,0.914,39.42,36.58,41.89,38.43,35.48,41.05,0,0,0,0,0,0,0.427,0,0.138,0.38,0.62,0.38,35.6
-707882400000,1947,7,1946,10,43,7,0.327,0.126,0.201,11519.7,71.25,71.25,68.57,2,2,2,540.3,512.1,563.9,331.7,315,208.6,184,227,-0.00009244,-0.0004598,0.0003105,0.385,0.349,0.419,331.7,315,343.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.175,0.183,0.0363,0.033,0.0387,0.0015,0.0014,0.0016,0.411,0.384,0.429,0.017,0.016,0.018,23.56,23.44,23.69,0.922,0.919,0.924,0.97,0.97,0.97,0.895,0.891,0.897,35.35,33.47,36.73,34.28,32.46,35.63,0,0,0,0,0,0,0.381,0,0.126,0.39,0.61,0.39,35.2
-707277600000,1947,8,1946,11,44,7,0.294,0.111,0.183,10548.2,66.72,66.72,62.79,2,2,2,485.9,472.5,505,301.9,288.5,184,184,184,-0.00008966,-0.0004048,0.00005976,0.379,0.364,0.389,301.9,288.5,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.174,0.0304,0.0277,0.0342,0.0013,0.0011,0.0014,0.359,0.337,0.39,0.015,0.014,0.016,23.85,23.74,23.94,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.893,32.36,30.94,34.39,31.39,30.02,33.36,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,35.9
-706672800000,1947,8,1946,11,45,7,0.275,0.111,0.164,9478.42,58.92,58.92,56.42,2,2,2,455.2,442.8,467.2,271.1,258.8,184,184,184,0.0001434,-0.000385,0.0004728,0.405,0.394,0.416,271.1,258.8,283.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.152,0.161,0.0242,0.0218,0.0266,0.001,0.00089,0.0011,0.311,0.292,0.329,0.013,0.012,0.014,24.04,23.97,24.12,0.91,0.907,0.913,0.97,0.97,0.97,0.883,0.88,0.885,29.08,27.76,30.37,28.21,26.92,29.46,0,0,0,0,0,0,0.313,0,0.111,0.4,0.6,0.4,34.5
-706068000000,1947,8,1946,11,46,7,0.258,0.111,0.147,8460.53,52.32,52.32,50.36,2,2,2,426.4,413.7,435.5,242.4,229.7,184,184,184,-0.00007351,-0.0002073,0.0003522,0.432,0.423,0.445,242.4,229.7,251.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.142,0.149,0.0185,0.0159,0.0203,0.00076,0.00065,0.00083,0.269,0.251,0.282,0.011,0.01,0.012,24.21,24.16,24.29,0.902,0.897,0.905,0.97,0.97,0.97,0.875,0.87,0.878,25.96,24.54,26.97,25.18,23.8,26.16,0,0,0,0,0,0,0.28,0,0.111,0.43,0.57,0.43,32.8
-705463200000,1947,8,1946,11,47,7,0.24,0.111,0.129,7676.71,47.62,47.62,45.69,2,1,1.2857142857142858,397,380.8,413.7,213,196.8,184,184,184,0.0002123,-0.0002152,0.0004998,0.464,0.445,0.483,213,196.8,229.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.13,0.142,0.0127,0.00968,0.0159,0.00051,0.00039,0.00065,0.392,0.243,0.491,0.016,0.0099,0.02,24.22,24.1,24.32,0.925,0.894,0.939,0.977,0.97,0.98,0.904,0.868,0.921,39.85,23.89,48.6,38.98,23.18,47.62,0,0,0,0,0,0,0.254,0,0.111,0.46,0.54,0.46,32
-704858400000,1947,9,1946,12,48,7,0.22,0.0835,0.137,8061.73,50.11,50.11,47.99,2,1,1.7142857142857142,364.2,350.2,377.1,226.2,212.2,138,138,138,-0.00006402,-0.0004907,0.0003503,0.379,0.366,0.394,226.2,212.2,239.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.131,0.141,0.0152,0.0124,0.0178,0.00062,0.0005,0.00072,0.312,0.237,0.476,0.013,0.0095,0.019,24.47,24.35,24.56,0.909,0.894,0.939,0.973,0.97,0.98,0.885,0.867,0.92,31.52,23.94,48.43,30.72,23.22,47.46,0,0,0,0,0,0,0.267,0,0.083,0.38,0.62,0.38,36.6
-704253600000,1947,9,1946,12,49,7,0.203,0.0835,0.12,7315.04,45.44,45.44,43.54,1,1,1,335.9,329.2,344.6,197.9,191.2,138,138,138,-0.00007599,-0.0004585,0.0004247,0.411,0.4,0.419,197.9,191.2,206.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.124,0.129,0.00993,0.00912,0.0113,0.0004,0.00037,0.00046,0.413,0.392,0.443,0.017,0.016,0.018,24.51,24.43,24.56,0.934,0.932,0.937,0.98,0.98,0.98,0.915,0.913,0.918,44.43,42.93,46.37,43.54,42.07,45.44,0,0,0,0,0,0,0.242,0,0.083,0.41,0.59,0.41,36
-703648800000,1947,9,1946,12,50,7,0.192,0.0835,0.108,6589.2,41.3,41.3,39.22,1,1,1,317,309.1,325.7,179,171.1,138,138,138,-0.00004475,-0.0004305,0.0004195,0.436,0.424,0.446,179,171.1,187.7,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.123,0.0079,0.00711,0.00877,0.00032,0.00028,0.00035,0.354,0.331,0.381,0.014,0.013,0.015,24.66,24.59,24.72,0.928,0.925,0.931,0.976,0.973,0.98,0.906,0.9,0.912,40.17,38.38,42.14,39.22,37.33,41.3,0,0,0,0,0,0,0.218,0,0.084,0.43,0.56,0.44,34.3
-703044000000,1947,9,1946,12,51,7,0.183,0.0835,0.0991,5989,37.33,37.33,35.65,1,1,1,301.8,294.7,309.1,163.8,156.7,138,138,138,0.00005407,-0.0001877,0.0002767,0.457,0.446,0.468,163.8,156.7,171.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.112,0.117,0.00638,0.00567,0.00711,0.00025,0.00023,0.00028,0.311,0.291,0.331,0.012,0.012,0.013,24.78,24.72,24.83,0.923,0.92,0.925,0.971,0.97,0.973,0.895,0.892,0.9,36.73,35.1,38.38,35.65,34.05,37.33,0,0,0,0,0,0,0.198,0,0.0839,0.46,0.54,0.46,32.7
-702439200000,1947,9,1946,12,52,7,0.176,0.0714,0.105,6415.51,39.84,39.84,38.19,1,1,1,291.7,290.5,294.7,173.7,156.7,118,110,138,0.00003176,-0.00006622,0.0002767,0.404,0.379,0.468,173.7,156.7,180.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.112,0.117,0.00737,0.00567,0.00805,0.00029,0.00023,0.00032,0.337,0.291,0.356,0.013,0.012,0.014,24.8,24.78,24.83,0.926,0.92,0.929,0.975,0.97,0.978,0.904,0.892,0.908,39.14,35.1,40.75,38.19,34.05,39.84,0,0,0,0,0,0,0.212,0,0.071,0.41,0.6,0.4,36.5
-701834400000,1947,10,1947,1,1,7,0.168,0.0665,0.102,6188.9,39.02,39.02,36.84,1,1,1,278.1,271.3,287.2,168.1,161.3,110,110,110,-0.00005696,-0.0004966,0.0004394,0.396,0.383,0.405,168.1,161.3,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.00681,0.00613,0.00772,0.00027,0.00024,0.00031,0.32,0.301,0.346,0.013,0.012,0.014,24.87,24.81,24.91,0.924,0.922,0.928,0.972,0.97,0.976,0.898,0.894,0.905,37.9,36.32,39.98,36.84,35.23,39.02,0,0,0,0,0,0,0.205,0,0.066,0.4,0.61,0.39,36.8
-701229600000,1947,10,1947,1,2,7,0.164,0.0665,0.0971,5891.75,35.23,35.23,35.07,1,1,1,270.6,270.3,271.3,160.6,160.3,110,110,110,0.00005399,-0.0004966,0.0002742,0.406,0.405,0.407,160.6,160.3,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.11,0.11,0.00606,0.00603,0.00613,0.00024,0.00024,0.00024,0.299,0.298,0.301,0.012,0.012,0.012,24.92,24.91,24.92,0.921,0.921,0.922,0.97,0.97,0.97,0.894,0.894,0.894,36.15,36.09,36.32,35.07,35.01,35.23,0,0,0,0,0,0,0.195,0,0.0669,0.41,0.59,0.41,35.9
-700624800000,1947,10,1947,1,3,7,0.161,0.0665,0.0946,5735.76,34.23,34.23,34.14,1,1,1,266.4,264.1,266.8,156.4,154.1,110,110,110,0.00005514,0.00004143,0.0001374,0.413,0.412,0.417,156.4,154.1,156.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.109,0.00564,0.00541,0.00568,0.00022,0.00021,0.00023,0.287,0.281,0.289,0.011,0.011,0.011,24.95,24.94,24.96,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.891,0.892,35.2,34.67,35.29,34.14,33.63,34.23,0,0,0,0,0,0,0.19,0,0.0664,0.41,0.59,0.41,35.6
