datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-700020000000,1947,10,1947,1,4,7,0.163,0.0658,0.0974,5911.94,36.16,36.16,35.19,1,1,1,269.9,266.8,271.3,161.1,156.8,108.9,106,110,0.0001309,-0.0004966,0.0002742,0.403,0.391,0.412,161.1,156.8,165.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00611,0.00568,0.00653,0.00024,0.00023,0.00026,0.3,0.289,0.311,0.012,0.011,0.012,24.92,24.9,24.94,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.896,36.28,35.29,37.27,35.19,34.23,36.16,0,0,0,0,0,0,0.196,0,0.0656,0.4,0.6,0.4,36.3
-699415200000,1947,11,1947,2,5,7,0.163,0.0641,0.0993,6033.48,36.16,36.16,35.91,1,1,1,270.2,266.8,271.3,164.2,160.8,106,106,106,-0.00008938,-0.0004966,0.0002742,0.392,0.391,0.397,164.2,160.8,165.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.00642,0.00608,0.00653,0.00025,0.00024,0.00026,0.308,0.299,0.311,0.012,0.012,0.012,24.91,24.9,24.93,0.923,0.922,0.923,0.97,0.97,0.97,0.895,0.894,0.896,37.02,36.23,37.27,35.91,35.15,36.16,0,0,0,0,0,0,0.2,0,0.0637,0.39,0.61,0.39,37
-698810400000,1947,11,1947,2,6,7,0.161,0.0641,0.097,5889.49,36.76,36.76,35.06,1,1,1,266.4,261.4,273.8,160.4,155.4,106,106,106,0.0001124,-0.00007346,0.0004394,0.398,0.387,0.406,160.4,155.4,167.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.112,0.00604,0.00554,0.00678,0.00024,0.00022,0.00027,0.298,0.284,0.318,0.012,0.011,0.013,24.94,24.89,24.97,0.921,0.919,0.924,0.97,0.97,0.971,0.894,0.892,0.898,36.13,34.99,37.84,35.06,33.94,36.76,0,0,0,0,0,0,0.195,0,0.064,0.4,0.6,0.4,36.6
-698205600000,1947,11,1947,2,7,7,0.176,0.0607,0.115,7075.7,48.14,48.14,42.12,1,1,1,290.8,273.8,323.6,190.4,167.8,100.4,93,106,0.000009062,-0.0004305,0.0004394,0.346,0.311,0.387,190.4,167.8,217.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.112,0.13,0.00938,0.00678,0.0135,0.00037,0.00027,0.00054,0.387,0.318,0.479,0.015,0.013,0.019,24.75,24.5,24.89,0.932,0.924,0.939,0.978,0.971,0.98,0.911,0.898,0.921,43.05,37.84,49.13,42.12,36.76,48.14,0,0,0,0,0,0,0.234,0,0.061,0.34,0.65,0.35,40.2
-697600800000,1947,11,1947,2,8,7,0.181,0.0562,0.124,7609.58,47.97,47.97,45.3,2,1,1.1428571428571428,298.6,281.3,320.2,205.6,188.3,93,93,93,0.00003101,-0.0001877,0.0002767,0.312,0.29,0.331,205.6,188.3,227.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.131,0.0114,0.00883,0.0154,0.00046,0.00035,0.00062,0.396,0.238,0.471,0.016,0.0095,0.019,24.7,24.58,24.8,0.93,0.896,0.939,0.979,0.97,0.98,0.91,0.869,0.92,42.76,24.72,48.92,41.87,23.98,47.94,0,0,0,0,0,0,0.252,0,0.057,0.31,0.69,0.31,42
-696996000000,1947,12,1947,3,9,7,0.197,0.0629,0.134,7998.3,52.05,52.05,47.61,2,1,1.5714285714285714,325.3,294.7,350.2,221.3,190.7,104,104,104,0.0000779,-0.0004585,0.0004247,0.321,0.297,0.353,221.3,190.7,246.2,990,990,990,965,964.9,965.2,25,24.8,25.1,0.13,0.119,0.139,0.0144,0.00907,0.0192,0.00058,0.00036,0.00077,0.321,0.24,0.433,0.013,0.0096,0.017,24.65,24.58,24.74,0.915,0.896,0.936,0.974,0.97,0.98,0.892,0.869,0.918,34.04,24.71,46.36,33.21,23.97,45.44,0,0,0,0,0,0,0.264,0,0.063,0.32,0.68,0.32,40.6
-696391200000,1947,12,1947,3,10,7,0.227,0.0629,0.164,9612.64,60.85,60.85,57.22,2,2,2,374.6,360.3,391.8,270.6,256.3,104,104,104,-0.0001494,-0.0004907,0.0001664,0.278,0.265,0.289,270.6,256.3,287.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.154,0.0241,0.0213,0.0276,0.00098,0.00086,0.0011,0.301,0.28,0.328,0.012,0.011,0.013,24.43,24.31,24.52,0.91,0.907,0.914,0.97,0.97,0.97,0.883,0.88,0.887,29.49,27.95,31.37,28.61,27.11,30.42,0,0,0,0,0,0,0.318,0,0.063,0.28,0.72,0.28,42.3
-695786400000,1947,12,1947,3,11,7,0.247,0.0629,0.184,10791.6,66.28,66.28,64.24,2,2,2,408,402.9,417.9,304,298.9,104,104,104,0.0003418,-0.0002243,0.0004998,0.255,0.249,0.258,304,298.9,313.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.158,0.163,0.0308,0.0298,0.0328,0.0013,0.0012,0.0013,0.354,0.345,0.37,0.014,0.014,0.015,24.21,24.15,24.24,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.892,33.11,32.56,34.17,32.12,31.58,33.14,0,0,0,0,0,0,0.357,0,0.063,0.25,0.74,0.26,43.7
-695181600000,1947,12,1947,3,12,7,0.277,0.0629,0.214,12557.6,91.46,91.46,74.75,2,2,2,457.9,420.3,537.8,353.9,316.3,104,104,104,0.0000313,-0.0002073,0.0004728,0.228,0.193,0.247,353.9,316.3,433.8,990,990,990,965.7,965.5,966,24.3,24,24.5,0.177,0.164,0.205,0.0408,0.0333,0.0568,0.0017,0.0014,0.0024,0.442,0.374,0.595,0.018,0.015,0.025,23.9,23.39,24.13,0.926,0.92,0.938,0.973,0.97,0.98,0.901,0.892,0.919,38.39,34.43,46.66,37.37,33.4,45.73,0,0,0,0,0,0,0.415,0,0.063,0.23,0.77,0.23,45.3
-694576800000,1947,12,1947,3,13,7,0.305,0.0684,0.237,13900.9,90.07,90.07,82.74,2,2,2,504.8,472.5,548.2,391.6,368.5,113.1,104,120,-0.0000813,-0.0004048,0.0002114,0.224,0.214,0.243,391.6,368.5,428.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.191,0.182,0.205,0.0483,0.0437,0.0556,0.002,0.0018,0.0023,0.512,0.466,0.585,0.021,0.019,0.024,23.62,23.35,23.81,0.932,0.929,0.937,0.978,0.976,0.98,0.912,0.907,0.919,42.28,39.97,45.95,41.37,39.01,45.04,0,0,0,0,0,0,0.46,0,0.068,0.22,0.78,0.22,45.6
-693972000000,1948,1,1947,4,14,7,0.356,0.0726,0.284,16214.7,101.1,101.1,96.52,3,2,2.5714285714285716,589,562.8,618.7,469,442.8,120,120,120,-0.0001939,-0.0004598,0.00005506,0.204,0.194,0.213,469,442.8,498.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.223,0.21,0.239,0.0638,0.0586,0.0697,0.0027,0.0025,0.003,0.544,0.459,0.648,0.023,0.019,0.027,23.21,23.12,23.29,0.929,0.918,0.941,0.974,0.97,0.98,0.905,0.891,0.922,39.87,32.8,48.9,38.88,31.82,47.92,0,0,0,0,0,0,0.536,0,0.072,0.2,0.8,0.2,45.5
-693367200000,1948,1,1947,4,15,7,0.419,0.0726,0.346,19416,124.8,124.8,115.6,3,3,3,692.7,630.1,739.6,572.7,510.1,120,120,120,-0.0001178,-0.0004823,0.00007513,0.174,0.162,0.19,572.7,510.1,619.6,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.281,0.245,0.308,0.0987,0.0741,0.116,0.0042,0.0031,0.005,0.639,0.524,0.725,0.027,0.022,0.031,22.69,22.42,23.06,0.93,0.923,0.935,0.975,0.97,0.98,0.907,0.896,0.916,39.49,35.5,42.44,38.52,34.44,41.6,0,0,0,0,0,0,0.642,0,0.073,0.17,0.83,0.17,46.3
-692762400000,1948,1,1947,4,16,7,0.467,0.0808,0.386,21461.5,134.7,134.7,127.7,3,3,3,771.9,751.7,817.7,638.3,621.5,133.6,120,139,-0.00002488,-0.0004759,0.0002369,0.173,0.158,0.183,638.3,621.5,678.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.313,0.346,0.121,0.116,0.134,0.0053,0.0051,0.0059,0.764,0.733,0.841,0.033,0.032,0.037,22.25,21.99,22.35,0.936,0.935,0.939,0.98,0.98,0.98,0.917,0.916,0.92,43.45,42.4,45.8,42.58,41.55,44.89,0,0,0,0,0,0,0.71,0,0.081,0.17,0.83,0.17,46
-692157600000,1948,1,1947,4,17,7,0.49,0.0839,0.406,22401.8,140,140,133.3,3,3,3,810,779.4,847.1,671.3,640.4,138.7,137,139,-0.00008493,-0.0004875,0.0004146,0.171,0.162,0.178,671.3,640.4,710.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.341,0.324,0.361,0.132,0.122,0.145,0.0058,0.0053,0.0064,0.828,0.768,0.903,0.036,0.033,0.04,22.03,21.81,22.21,0.938,0.936,0.941,0.98,0.98,0.98,0.919,0.917,0.922,45.36,43.53,47.61,44.45,42.66,46.66,0,0,0,0,0,0,0.741,0,0.084,0.17,0.83,0.17,45.7
-691552800000,1948,2,1947,5,18,7,0.554,0.0829,0.471,25099.3,158.5,158.5,149.4,4,3,3.857142857142857,916.1,858.5,971.4,779.1,721.5,137,137,137,0.00006323,-0.0003212,0.0004143,0.15,0.141,0.16,779.1,721.5,834.4,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.419,0.368,0.469,0.182,0.151,0.218,0.0081,0.0067,0.0098,0.896,0.802,0.995,0.04,0.036,0.045,21.54,21.22,21.76,0.932,0.927,0.941,0.974,0.97,0.98,0.908,0.9,0.922,40.06,37.01,48.25,39.04,35.9,47.29,0,0,0,0,0,0,0.83,0,0.083,0.15,0.85,0.15,45.3
-690948000000,1948,2,1947,5,19,7,0.643,0.0937,0.549,28454.1,177.5,177.5,169.4,4,4,4,1063,997.7,1128,908,860.7,154.9,137,162,0.0000136,-0.0003468,0.0004175,0.146,0.134,0.154,908,860.7,965.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.542,0.493,0.598,0.276,0.239,0.323,0.013,0.011,0.015,1.18,1.06,1.33,0.054,0.048,0.061,20.72,20.37,21.05,0.937,0.935,0.939,0.98,0.979,0.98,0.918,0.916,0.92,43.21,41.55,45.28,42.34,40.69,44.38,0,0,0,0,0,0,0.941,0,0.094,0.15,0.85,0.15,44.3
-690343200000,1948,2,1947,5,20,7,0.822,0.098,0.648,31114.7,191.6,191.6,185.2,4,4,4,1359,1151,1646,1197,989.4,162,162,162,125.9,-0.002251,383.7,0.121,0.0984,0.141,1071,989.4,1100,990,990,990,969,968.4,970,21,20,21.6,0.795,0.63,0.91,0.443,0.342,0.48,0.021,0.016,0.024,1.75,1.4,1.92,0.083,0.065,0.096,19.22,18.12,20.22,0.937,0.934,0.94,0.98,0.98,0.98,0.919,0.916,0.921,47.25,45.66,48.89,46.3,44.74,47.91,0,0,0,0,0,0,1.03,0,0.174,0.12,0.79,0.21,37.9
-689738400000,1948,2,1947,5,21,7,1.59,0.098,0.665,25077.2,172.3,172.3,149.3,4,4,4,2637,1832,3827,2475,1670,162,162,162,1375,570.3,2565,0.0657,0.0423,0.0884,1100,1100,1100,990,990,990,972.6,970.6,975.3,17.4,14.7,19.4,0.926,0.925,0.926,0.48,0.48,0.48,0.028,0.025,0.033,1.94,1.94,1.94,0.11,0.1,0.13,15.49,12.75,17.5,0.914,0.88,0.931,0.975,0.97,0.98,0.891,0.854,0.913,38.25,30.26,43.96,37.32,29.35,43.08,0,0,0,0,0,0,0.829,0,0.925,0.062,0.42,0.58,15.8
-689133600000,1948,3,1947,6,22,7,3.24,0.145,0.665,7017.12,105.2,105.2,41.77,4,4,4,5359,4402,5829,5120,4163,239,239,239,4020,3063,4490,0.045,0.041,0.0543,1100,1100,1100,990.04,990,990.07,978,976.4,978.8,12,11.3,13.6,0.911,0.899,0.926,0.48,0.48,0.48,0.04,0.035,0.043,1.93,1.91,1.94,0.16,0.14,0.17,10.08,9.374,11.64,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.77,0,27.12,10.44,0,26.31,0,0,4,0,0,0.571,0.232,0.571,2.575,0.045,0.21,0.79,2.17
-688528800000,1948,3,1947,6,23,7,3.66,0.171,0.665,0,0,0,0,4,4,4,6047,5944,6170,5764,5650,282.4,239,315,4664,4550,4831,0.0467,0.0387,0.0528,1100,1100,1100,990.09,990.08,990.1,979.1,979,979.3,11,10.8,11.1,0.892,0.888,0.895,0.48,0.48,0.48,0.044,0.043,0.044,1.91,1.9,1.91,0.17,0.17,0.18,9.081,8.938,9.21,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.995,0.047,0.18,0.82,0
-687924000000,1948,3,1947,6,24,7,3.56,0.191,0.665,0,0,0,0,4,4,4,5883,5829,5925,5568,5514,315,315,315,4468,4414,4510,0.0535,0.0532,0.054,1100,1100,1100,990.08,990.07,990.08,978.9,978.8,978.9,11.2,11.1,11.3,0.897,0.896,0.899,0.48,0.48,0.48,0.043,0.043,0.043,1.91,1.91,1.91,0.17,0.17,0.17,9.296,9.237,9.374,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.895,0.054,0.19,0.81,0
-687319200000,1948,3,1947,6,25,7,3.46,0.191,0.665,0,0,0,0,4,4,4,5727,5673,5768,5412,5358,315,315,315,4312,4258,4353,0.055,0.0546,0.0555,1100,1100,1100,990.07,990.06,990.07,978.6,978.5,978.7,11.4,11.4,11.5,0.902,0.901,0.903,0.48,0.48,0.48,0.042,0.042,0.042,1.92,1.92,1.92,0.17,0.17,0.17,9.519,9.461,9.597,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.795,0.055,0.19,0.81,0
-686714400000,1948,3,1947,6,26,7,3.37,0.207,0.665,0,0,0,0,4,4,4,5572,5434,5669,5229,5070,343,315,364,4129,3970,4254,0.0616,0.0556,0.067,1100,1100,1100,990.05,990.04,990.06,978.4,978.2,978.5,11.7,11.5,11.9,0.906,0.904,0.911,0.48,0.48,0.48,0.041,0.04,0.042,1.92,1.92,1.93,0.16,0.16,0.17,9.741,9.603,9.938,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.705,0.061,0.2,0.8,0
-686109600000,1948,4,1947,7,27,7,3.25,0.22,0.665,10903.2,91.21,91.21,64.9,4,4,4,5366,5326,5396,5002,4962,364,364,364,3902,3862,3932,0.0678,0.0675,0.0683,1100,1100,1100,990.04,990.03,990.04,978.1,978,978.1,12,11.9,12,0.913,0.912,0.914,0.48,0.48,0.48,0.04,0.04,0.04,1.93,1.93,1.93,0.16,0.16,0.16,10.04,9.992,10.09,0.617,0,0.864,0.693,0,0.97,0.598,0,0.838,16.73,0,23.51,16.22,0,22.8,0,0,2,0,0,0.286,0.361,0.286,2.585,0.068,0.2,0.8,3.35
-685504800000,1948,4,1947,7,28,7,3.17,0.22,0.665,15524.1,93.94,93.94,92.41,4,4,4,5234,5115,5326,4870,4751,364,364,364,3770,3651,3862,0.0696,0.0683,0.0712,1100,1100,1100,990.03,990.02,990.03,977.9,977.7,978,12.2,12,12.3,0.917,0.914,0.92,0.48,0.48,0.48,0.039,0.039,0.04,1.93,1.93,1.94,0.16,0.16,0.16,10.22,10.09,10.39,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,23.82,23.51,24.21,23.1,22.8,23.48,0,0,0,0,0,0,0.513,0,2.505,0.069,0.21,0.79,4.9
-684900000000,1948,4,1947,7,29,7,2.86,0.22,0.665,16763.9,104,104,99.78,4,4,4,4733,4479,5045,4369,4115,364,364,364,3269,3015,3581,0.077,0.0722,0.0813,1100,1100,1100,990,990,990.01,977,976.6,977.6,13,12.4,13.4,0.926,0.922,0.926,0.48,0.48,0.48,0.037,0.036,0.039,1.94,1.94,1.94,0.15,0.14,0.16,11.04,10.49,11.5,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.72,24.44,26.79,24.95,23.71,25.99,0,0,0,0,0,0,0.554,0,2.195,0.077,0.23,0.77,5.86
-684295200000,1948,4,1947,7,30,7,2.51,0.213,0.665,18453,113.7,113.7,109.8,4,4,4,4154,3971,4402,3802,3650,351.7,321,364,2702,2550,2938,0.0846,0.0797,0.0897,1100,1100,1100,990,990,990,976,975.6,976.4,14,13.6,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.1,11.64,12.44,0.868,0.864,0.873,0.97,0.97,0.97,0.842,0.838,0.847,28.31,27.12,29.31,27.46,26.31,28.43,0,0,0,0,0,0,0.61,0,1.845,0.085,0.26,0.74,7.35
-683690400000,1948,5,1947,8,31,7,2.28,0.194,0.665,19959.9,124.6,124.6,118.8,4,4,4,3770,3537,3940,3449,3216,321,321,321,2349,2116,2519,0.0853,0.0815,0.0908,1100,1100,1100,990,990,990,975.2,974.7,975.6,14.8,14.4,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.87,12.51,13.36,0.882,0.875,0.892,0.97,0.97,0.97,0.856,0.849,0.865,30.62,29.51,32.13,29.7,28.62,31.16,0,0,0,0,0,0,0.66,0,1.615,0.085,0.29,0.71,8.75
-683085600000,1948,5,1947,8,32,7,2.02,0.204,0.665,21783.4,134.5,134.5,129.7,4,4,4,3334,3139,3488,2997,2799,337.3,321,340,1897,1699,2067,0.101,0.092,0.108,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.79,13.46,14.21,0.898,0.893,0.904,0.97,0.97,0.97,0.871,0.867,0.877,33.42,32.44,34.65,32.42,31.46,33.61,0,0,0,0,0,0,0.72,0,1.355,0.1,0.33,0.67,10.8
-682480800000,1948,5,1947,8,33,7,1.77,0.201,0.665,23528.7,144.1,144.1,140.1,4,4,4,2932,2782,3080,2600,2461,331.9,321,340,1500,1361,1640,0.113,0.11,0.116,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.71,14.35,15.07,0.91,0.906,0.914,0.97,0.97,0.97,0.883,0.879,0.886,36.1,35.06,37.15,35.01,34.01,36.03,0,0,0,0,0,0,0.778,0,1.105,0.11,0.38,0.62,13.3
-681876000000,1948,5,1947,8,34,7,1.54,0.194,0.665,25350.1,155.9,155.9,150.9,4,4,4,2553,2385,2716,2232,2064,321,321,321,1132,963.8,1295,0.126,0.118,0.135,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.62,15.23,16.03,0.92,0.916,0.924,0.973,0.971,0.976,0.895,0.889,0.902,38.76,37.61,39.94,37.72,36.51,38.98,0,0,0,0,0,0,0.838,0,0.875,0.13,0.43,0.57,16.5
-681271200000,1948,5,1947,8,35,7,1.35,0.161,0.665,26894.4,163,163,160.1,4,4,4,2236,2130,2346,1970,1873,266.1,257,321,869.5,773.1,944.5,0.119,0.112,0.137,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.39,16.12,16.64,0.926,0.924,0.927,0.978,0.976,0.979,0.905,0.903,0.908,40.92,40.2,41.61,40.02,39.25,40.76,0,0,0,0,0,0,0.889,0,0.685,0.12,0.49,0.51,19.9
-680666400000,1948,6,1947,9,36,7,1.18,0.155,0.665,28249.6,172.3,172.3,168.2,4,4,4,1957,1832,2102,1700,1575,257,257,257,600.2,475.3,745,0.132,0.122,0.14,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.11,16.71,17.5,0.929,0.927,0.931,0.98,0.98,0.98,0.911,0.909,0.913,42.9,41.8,43.96,42.04,40.96,43.08,0,0,0,0,0,0,0.934,0,0.515,0.13,0.56,0.44,23.9
-680061600000,1948,6,1947,9,37,7,1.02,0.155,0.665,29814.8,180.1,180.1,177.5,4,4,4,1685,1610,1802,1428,1353,257,257,257,328.3,252.5,444.7,0.153,0.143,0.16,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.922,0.918,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.097,0.096,0.099,17.98,17.6,18.23,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.27,44.23,45.95,44.37,43.35,45.03,0,0,0,0,0,0,0.986,0,0.355,0.15,0.65,0.35,29.2
-679456800000,1948,6,1947,9,38,7,0.879,0.155,0.663,31134.3,188.6,188.6,185.3,4,4,4,1454,1328,1560,1197,1071,257,257,257,101.2,-0.001672,202.6,0.177,0.165,0.194,1096,1071,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.865,0.785,0.914,0.475,0.442,0.48,0.023,0.021,0.024,1.87,1.73,1.93,0.091,0.082,0.095,18.79,18.39,19.34,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.92,47.28,46.39,48.12,46.33,45.46,47.16,0,0,0,0,0,0,1.03,0,0.216,0.18,0.75,0.25,35.4
-678852000000,1948,6,1947,9,39,7,0.715,0.155,0.56,28340.6,182.7,182.7,168.7,4,4,4,1183,1096,1291,926.6,840.5,256.4,256,257,0.0002955,-0.000441,0.003059,0.217,0.199,0.233,926.6,840.5,1034,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.592,0.505,0.731,0.294,0.222,0.394,0.014,0.01,0.019,1.27,1.04,1.6,0.059,0.048,0.075,20.26,19.59,20.76,0.937,0.934,0.939,0.979,0.976,0.98,0.917,0.911,0.92,43.07,39.94,46.62,42.17,38.97,45.69,0,0,0,0,0,0,0.937,0,0.155,0.22,0.78,0.22,39.6
-678247200000,1948,7,1947,10,40,7,0.619,0.155,0.464,24229.7,153.2,153.2,144.2,4,3,3.7142857142857144,1023,952.4,1080,766.9,696.4,256,256,256,-0.00007324,-0.0004109,0.0001772,0.251,0.237,0.269,766.9,696.4,824,990,990,990,968,967.7,968.2,22,21.8,22.3,0.437,0.373,0.49,0.175,0.139,0.209,0.0079,0.0062,0.0096,0.922,0.871,0.999,0.042,0.04,0.046,21.11,20.85,21.4,0.933,0.929,0.94,0.974,0.97,0.98,0.909,0.901,0.922,40.33,36.93,47.06,39.3,35.82,46.12,0,0,0,0,0,0,0.801,0,0.155,0.25,0.75,0.25,39.1
-677642400000,1948,7,1947,10,41,7,0.521,0.155,0.366,19911.2,132.7,132.7,118.5,3,3,3,861.9,779.4,941.1,605.9,523.4,256,256,256,0.00009952,-0.0002002,0.0004146,0.298,0.272,0.328,605.9,523.4,685.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.321,0.274,0.366,0.11,0.0793,0.136,0.0048,0.0035,0.0061,0.721,0.569,0.87,0.032,0.025,0.039,21.93,21.47,22.41,0.932,0.924,0.939,0.976,0.97,0.98,0.91,0.896,0.92,40.45,35.42,45.12,39.51,34.36,44.22,0,0,0,0,0,0,0.658,0,0.155,0.3,0.7,0.3,38.2
-677037600000,1948,7,1947,10,42,7,0.429,0.155,0.274,15371.2,97.98,97.98,91.49,3,2,2.4285714285714284,709.7,666.8,751.7,453.7,410.8,256,256,256,-0.00009857,-0.0004759,0.0002916,0.361,0.341,0.384,453.7,410.8,495.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.235,0.212,0.258,0.0607,0.0522,0.0691,0.0026,0.0022,0.003,0.561,0.493,0.643,0.024,0.021,0.028,22.7,22.57,22.87,0.929,0.918,0.939,0.976,0.97,0.98,0.907,0.891,0.92,39.78,32.52,46.57,38.84,31.55,45.64,0,0,0,0,0,0,0.508,0,0.155,0.36,0.64,0.36,35.8
-676432800000,1948,7,1947,10,43,7,0.369,0.149,0.221,12605.9,81.93,81.93,75.03,2,2,2,610.8,571.9,654.2,365.1,321.9,245.7,184,256,-0.00009975,-0.00034,0.00008168,0.402,0.322,0.443,365.1,321.9,398.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.195,0.18,0.207,0.043,0.0344,0.0496,0.0018,0.0014,0.0021,0.474,0.398,0.537,0.02,0.017,0.023,23.19,22.95,23.4,0.928,0.92,0.933,0.974,0.97,0.98,0.904,0.893,0.914,38.51,33.99,41.81,37.52,32.97,40.97,0,0,0,0,0,0,0.417,0,0.148,0.4,0.6,0.4,34.2
-675828000000,1948,8,1947,11,44,7,0.334,0.111,0.223,12884.6,80.9,80.9,76.69,2,2,2,552.6,532.5,571.9,368.6,348.5,184,184,184,0.00003179,-0.0004598,0.0003105,0.333,0.322,0.346,368.6,348.5,387.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.184,0.197,0.0437,0.0397,0.0476,0.0018,0.0017,0.002,0.475,0.438,0.511,0.02,0.018,0.021,23.44,23.32,23.57,0.929,0.925,0.932,0.975,0.97,0.979,0.905,0.898,0.912,39.34,37.27,41.32,38.35,36.16,40.45,0,0,0,0,0,0,0.426,0,0.111,0.33,0.67,0.33,38.6
-675223200000,1948,8,1947,11,45,7,0.299,0.111,0.188,10863.7,70.38,70.38,64.66,2,2,2,495.1,472.5,523,311.1,288.5,184,184,184,-0.0001488,-0.0004048,0.0002534,0.372,0.352,0.389,311.1,288.5,339,990,990,990,965.8,965.7,966,24.2,24,24.3,0.17,0.162,0.18,0.0322,0.0277,0.0378,0.0013,0.0011,0.0016,0.374,0.337,0.421,0.015,0.014,0.018,23.8,23.63,23.94,0.918,0.914,0.924,0.97,0.97,0.97,0.891,0.886,0.896,33.33,30.94,36.28,32.33,30.02,35.19,0,0,0,0,0,0,0.359,0,0.111,0.37,0.63,0.37,36.3
-674618400000,1948,8,1947,11,46,7,0.272,0.111,0.161,9315.5,58.92,58.92,55.45,2,2,2,450.5,435.5,467.2,266.5,251.5,184,184,184,0.0000746,-0.000385,0.0004728,0.409,0.394,0.423,266.5,251.5,283.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.0233,0.0203,0.0266,0.00096,0.00083,0.0011,0.304,0.282,0.329,0.012,0.012,0.014,24.07,23.97,24.16,0.909,0.905,0.913,0.97,0.97,0.97,0.881,0.878,0.885,28.58,26.97,30.37,27.72,26.16,29.46,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.2
-674013600000,1948,8,1947,11,47,7,0.253,0.111,0.142,8157.15,50.41,50.41,48.55,2,2,2,418.1,408,426.6,234.1,224,184,184,184,0.00009151,-0.0002243,0.0004998,0.44,0.431,0.451,234.1,224,242.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.14,0.146,0.0168,0.0148,0.0185,0.00069,0.0006,0.00076,0.257,0.243,0.269,0.01,0.0099,0.011,24.26,24.21,24.32,0.899,0.894,0.902,0.97,0.97,0.97,0.872,0.868,0.875,25.03,23.89,25.98,24.28,23.18,25.2,0,0,0,0,0,0,0.27,0,0.111,0.44,0.56,0.44,32.2
-673408800000,1948,8,1947,11,48,7,0.236,0.0914,0.144,8483.46,53.3,53.3,50.5,2,1,1.7142857142857142,389.5,377.1,402.9,238.4,214.1,151.1,138,184,0.00004208,-0.0002322,0.0004218,0.387,0.352,0.462,238.4,214.1,253.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.136,0.146,0.0177,0.0128,0.0208,0.00072,0.00052,0.00084,0.331,0.26,0.491,0.013,0.011,0.02,24.32,24.1,24.45,0.914,0.901,0.939,0.973,0.97,0.98,0.889,0.874,0.921,32.83,25.83,48.6,31.98,25.06,47.62,0,0,0,0,0,0,0.281,0,0.092,0.39,0.61,0.39,35.9
-672804000000,1948,9,1947,12,49,7,0.217,0.0835,0.134,7949.64,49.21,49.21,47.32,2,1,1.5714285714285714,359.6,344.6,373,221.6,206.6,138,138,138,0.00002983,-0.0004907,0.0004247,0.384,0.37,0.4,221.6,206.6,235,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.129,0.139,0.0143,0.0113,0.017,0.00058,0.00046,0.00069,0.338,0.237,0.476,0.014,0.0095,0.019,24.46,24.35,24.56,0.914,0.894,0.939,0.974,0.97,0.98,0.891,0.867,0.92,34.46,23.94,48.43,33.63,23.22,47.46,0,0,0,0,0,0,0.263,0,0.083,0.38,0.62,0.38,36.6
-672199200000,1948,9,1947,12,50,7,0.199,0.0835,0.116,7061.12,44.57,44.57,42.03,1,1,1,329.1,320.2,340.6,191.1,182.2,138,138,138,-0.000141,-0.0004585,0.0003362,0.419,0.405,0.431,191.1,182.2,202.6,990,990,990,965,965,965.1,25,24.9,25,0.124,0.121,0.128,0.00915,0.00822,0.0105,0.00037,0.00033,0.00042,0.392,0.364,0.429,0.016,0.015,0.017,24.56,24.47,24.64,0.932,0.929,0.935,0.98,0.978,0.98,0.913,0.909,0.917,42.9,40.91,45.47,42.03,40.01,44.57,0,0,0,0,0,0,0.234,0,0.083,0.42,0.58,0.42,35.5
-671594400000,1948,9,1947,12,51,7,0.188,0.0835,0.104,6337.6,40.84,40.84,37.72,1,1,1,310.7,302.3,323.6,172.7,164.3,138,138,138,-0.00009906,-0.0004305,0.0004195,0.444,0.426,0.456,172.7,164.3,185.6,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.122,0.00727,0.00643,0.00856,0.00029,0.00026,0.00034,0.336,0.312,0.374,0.013,0.012,0.015,24.71,24.61,24.78,0.926,0.923,0.931,0.974,0.97,0.98,0.901,0.895,0.912,38.74,36.84,41.68,37.72,35.74,40.84,0,0,0,0,0,0,0.21,0,0.084,0.44,0.55,0.45,33.7
-670989600000,1948,9,1947,12,52,7,0.173,0.0762,0.0972,5893.85,38.15,38.15,35.08,1,1,1,286.7,283.6,294.7,160.7,145.6,126,110,138,-0.0000337,-0.0002246,0.0002767,0.439,0.388,0.487,160.7,145.6,173.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.00607,0.00456,0.00736,0.00024,0.00018,0.00029,0.302,0.262,0.335,0.012,0.01,0.013,24.85,24.83,24.9,0.921,0.915,0.926,0.972,0.97,0.974,0.895,0.888,0.902,36.09,32.56,39.16,35.08,31.58,38.15,0,0,0,0,0,0,0.195,0,0.0758,0.44,0.56,0.44,34.1
-670384800000,1948,10,1948,1,1,7,0.172,0.0665,0.105,6409.61,38.15,38.15,38.15,1,1,1,283.6,283.6,283.6,173.6,173.6,110,110,110,-0.00005545,-0.00005545,-0.00005545,0.388,0.388,0.388,173.6,173.6,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.00736,0.00736,0.00736,0.00029,0.00029,0.00029,0.335,0.335,0.335,0.013,0.013,0.013,24.83,24.83,24.83,0.926,0.926,0.926,0.974,0.974,0.974,0.902,0.902,0.902,39.16,39.16,39.16,38.15,38.15,38.15,0,0,0,0,0,0,0.212,0,0.067,0.39,0.61,0.39,37.3
-669780000000,1948,10,1948,1,2,7,0.172,0.0665,0.105,6409.61,38.15,38.15,38.15,1,1,1,283.6,283.6,283.6,173.6,173.6,110,110,110,-0.00005545,-0.00005545,-0.00005545,0.388,0.388,0.388,173.6,173.6,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.00736,0.00736,0.00736,0.00029,0.00029,0.00029,0.335,0.335,0.335,0.013,0.013,0.013,24.83,24.83,24.83,0.926,0.926,0.926,0.974,0.974,0.974,0.902,0.902,0.902,39.16,39.16,39.16,38.15,38.15,38.15,0,0,0,0,0,0,0.212,0,0.067,0.39,0.61,0.39,37.3
-669175200000,1948,10,1948,1,3,7,0.175,0.0665,0.108,6625.77,41.88,41.88,39.44,1,1,1,288.9,283.6,299.2,178.9,173.6,110,110,110,0.000008979,-0.0002246,0.0002767,0.381,0.368,0.388,178.9,173.6,189.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.00789,0.00736,0.00892,0.00031,0.00029,0.00036,0.351,0.335,0.382,0.014,0.013,0.015,24.79,24.72,24.83,0.928,0.926,0.932,0.977,0.974,0.98,0.906,0.902,0.913,40.38,39.16,42.73,39.44,38.15,41.88,0,0,0,0,0,0,0.219,0,0.067,0.38,0.62,0.38,37.9
-668570400000,1948,10,1948,1,4,7,0.191,0.0665,0.124,7635.66,47.23,47.23,45.45,1,1,1,315.5,306,323.6,205.5,196,110,110,110,-0.00007128,-0.0004305,0.0004195,0.349,0.34,0.359,205.5,196,213.6,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0112,0.0096,0.0127,0.00045,0.00038,0.00051,0.436,0.404,0.465,0.017,0.016,0.019,24.59,24.52,24.67,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.92,46.38,44.27,48.2,45.45,43.38,47.23,0,0,0,0,0,0,0.253,0,0.067,0.35,0.65,0.35,40
-667965600000,1948,11,1948,2,5,7,0.201,0.0689,0.132,7932.08,48.06,48.06,47.21,2,1,1.4285714285714286,332.5,325.7,338.3,218.5,211.7,114,114,114,-0.0002371,-0.0004585,0.00007823,0.343,0.337,0.35,218.5,211.7,224.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.13,0.134,0.0137,0.0123,0.0149,0.00055,0.00049,0.0006,0.371,0.234,0.48,0.015,0.0094,0.019,24.57,24.46,24.69,0.92,0.894,0.939,0.976,0.97,0.98,0.897,0.867,0.921,38.07,23.96,49.04,37.21,23.24,48.06,0,0,0,0,0,0,0.262,0,0.069,0.34,0.66,0.34,39.5
-667360800000,1948,11,1948,2,6,7,0.21,0.0689,0.141,8245.91,50.56,50.56,49.08,2,2,2,347.3,340.6,354,233.3,226.6,114,114,114,0.0003526,0.0001968,0.0004734,0.329,0.322,0.335,233.3,226.6,240,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.135,0.14,0.0167,0.0153,0.018,0.00067,0.00062,0.00072,0.25,0.241,0.26,0.01,0.0097,0.01,24.61,24.57,24.66,0.899,0.896,0.901,0.97,0.97,0.97,0.872,0.869,0.874,25.3,24.54,26.06,24.54,23.81,25.28,0,0,0,0,0,0,0.273,0,0.069,0.33,0.67,0.33,39.3
-666756000000,1948,11,1948,2,7,7,0.211,0.0683,0.143,8335.67,53.78,53.78,49.62,2,2,2,348.5,340.6,360.3,235.7,226.6,112.9,106,114,0.0001775,-0.0002182,0.0004734,0.324,0.294,0.335,235.7,226.6,254.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.135,0.143,0.0171,0.0153,0.0209,0.00069,0.00062,0.00084,0.253,0.241,0.278,0.01,0.0097,0.011,24.6,24.52,24.66,0.899,0.896,0.906,0.97,0.97,0.97,0.872,0.869,0.879,25.58,24.54,27.72,24.81,23.81,26.89,0,0,0,0,0,0,0.276,0,0.068,0.32,0.68,0.32,39.5
-666151200000,1948,11,1948,2,8,7,0.218,0.0641,0.154,9035.01,53.78,53.78,53.78,2,2,2,360.3,360.3,360.3,254.3,254.3,106,106,106,-0.0002182,-0.0002182,-0.0002182,0.294,0.294,0.294,254.3,254.3,254.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.143,0.143,0.143,0.0209,0.0209,0.0209,0.00084,0.00084,0.00084,0.278,0.278,0.278,0.011,0.011,0.011,24.52,24.52,24.52,0.906,0.906,0.906,0.97,0.97,0.97,0.879,0.879,0.879,27.72,27.72,27.72,26.89,26.89,26.89,0,0,0,0,0,0,0.299,0,0.064,0.29,0.71,0.29,41.4
-665546400000,1948,11,1948,2,9,7,0.231,0.0693,0.161,9451.62,60.06,60.06,56.26,2,2,2,381.2,360.3,402.9,266.6,254.3,114.6,106,118,-0.00002804,-0.0002322,0.0004218,0.3,0.286,0.316,266.6,254.3,284.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.155,0.0233,0.0209,0.027,0.00094,0.00084,0.0011,0.298,0.278,0.326,0.012,0.011,0.013,24.4,24.26,24.52,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.886,29,27.72,30.96,28.13,26.89,30.03,0,0,0,0,0,0,0.313,0,0.07,0.3,0.7,0.3,40.9
-664941600000,1948,12,1948,3,10,7,0.244,0.0714,0.172,10089.4,60.06,60.06,60.06,2,2,2,402.9,402.9,402.9,284.9,284.9,118,118,118,0.0004218,0.0004218,0.0004218,0.293,0.293,0.293,284.9,284.9,284.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.155,0.155,0.027,0.027,0.027,0.0011,0.0011,0.0011,0.326,0.326,0.326,0.013,0.013,0.013,24.26,24.26,24.26,0.913,0.913,0.913,0.97,0.97,0.97,0.886,0.886,0.886,30.96,30.96,30.96,30.03,30.03,30.03,0,0,0,0,0,0,0.334,0,0.072,0.29,0.7,0.3,41.4
-664336800000,1948,12,1948,3,11,7,0.244,0.0714,0.172,10089.4,60.06,60.06,60.06,2,2,2,402.9,402.9,402.9,284.9,284.9,118,118,118,0.0004218,0.0004218,0.0004218,0.293,0.293,0.293,284.9,284.9,284.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.155,0.155,0.027,0.027,0.027,0.0011,0.0011,0.0011,0.326,0.326,0.326,0.013,0.013,0.013,24.26,24.26,24.26,0.913,0.913,0.913,0.97,0.97,0.97,0.886,0.886,0.886,30.96,30.96,30.96,30.03,30.03,30.03,0,0,0,0,0,0,0.334,0,0.072,0.29,0.7,0.3,41.4
-663732000000,1948,12,1948,3,12,7,0.244,0.0641,0.18,10536.7,63.16,63.16,62.72,2,2,2,402.9,402.9,402.9,296.9,284.9,106,104,118,0.0004218,0.0004218,0.0004218,0.263,0.258,0.293,296.9,284.9,298.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.157,0.155,0.158,0.0294,0.027,0.0298,0.0012,0.0011,0.0012,0.343,0.326,0.345,0.014,0.013,0.014,24.24,24.24,24.26,0.916,0.913,0.916,0.97,0.97,0.97,0.888,0.886,0.889,32.33,30.96,32.56,31.36,30.03,31.58,0,0,0,0,0,0,0.348,0,0.064,0.26,0.74,0.26,43.2
-663127200000,1948,12,1948,3,13,7,0.244,0.0607,0.183,10749.5,66.04,66.04,63.99,2,2,2,402.9,402.9,402.9,302.6,298.9,100.3,91,104,0.0004218,0.0004218,0.0004218,0.249,0.226,0.258,302.6,298.9,311.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.159,0.158,0.161,0.0305,0.0298,0.0324,0.0012,0.0012,0.0013,0.351,0.345,0.365,0.014,0.014,0.015,24.24,24.22,24.24,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,32.98,32.56,34.04,31.99,31.58,33.02,0,0,0,0,0,0,0.355,0,0.061,0.25,0.75,0.25,44.1
-662522400000,1949,1,1948,4,14,7,0.257,0.055,0.202,11895.5,73.88,73.88,70.81,2,2,2,425.6,402.9,440,334.6,311.9,91,91,91,0.00008827,-0.0001512,0.0004218,0.214,0.207,0.226,334.6,311.9,349,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.161,0.174,0.0369,0.0324,0.0398,0.0015,0.0013,0.0016,0.404,0.365,0.429,0.017,0.015,0.018,24.08,23.99,24.22,0.923,0.919,0.926,0.971,0.97,0.972,0.896,0.891,0.9,36.47,34.04,38.02,35.4,33.02,36.94,0,0,0,0,0,0,0.393,0,0.055,0.21,0.79,0.21,46.3
-661917600000,1949,1,1948,4,15,7,0.266,0.055,0.211,12412.4,73.88,73.88,73.88,2,2,2,440,440,440,349,349,91,91,91,0.00008533,0.00008533,0.00008533,0.207,0.207,0.207,349,349,349,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.174,0.174,0.174,0.0398,0.0398,0.0398,0.0016,0.0016,0.0016,0.429,0.429,0.429,0.018,0.018,0.018,23.99,23.99,23.99,0.926,0.926,0.926,0.972,0.972,0.972,0.9,0.9,0.9,38.02,38.02,38.02,36.94,36.94,36.94,0,0,0,0,0,0,0.41,0,0.055,0.21,0.79,0.21,46.7
-661312800000,1949,1,1948,4,16,7,0.274,0.0504,0.224,13199,85.17,85.17,78.57,2,2,2,453.2,440,472.5,369.9,349,83.29,73,91,-0.000007368,-0.0002799,0.0001669,0.185,0.154,0.207,369.9,349,399.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.18,0.174,0.19,0.044,0.0398,0.0499,0.0018,0.0016,0.0021,0.468,0.429,0.522,0.019,0.018,0.022,23.89,23.75,23.99,0.929,0.926,0.934,0.975,0.972,0.98,0.906,0.9,0.915,40.27,38.02,43.45,39.28,36.94,42.59,0,0,0,0,0,0,0.436,0,0.05,0.18,0.82,0.18,48.2
-660708000000,1949,1,1948,4,17,7,0.286,0.0442,0.242,14308.7,85.17,85.17,85.17,2,2,2,472.5,472.5,472.5,399.5,399.5,73,73,73,-0.0002799,-0.0002799,-0.0002799,0.154,0.154,0.154,399.5,399.5,399.5,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.19,0.19,0.19,0.0499,0.0499,0.0499,0.0021,0.0021,0.0021,0.522,0.522,0.522,0.022,0.022,0.022,23.75,23.75,23.75,0.934,0.934,0.934,0.98,0.98,0.98,0.915,0.915,0.915,43.45,43.45,43.45,42.59,42.59,42.59,0,0,0,0,0,0,0.473,0,0.044,0.15,0.85,0.15,50
-660103200000,1949,1,1948,4,18,7,0.286,0.0504,0.235,13928.2,85.17,85.17,82.91,2,2,2,472.5,472.5,472.5,389.2,387.5,83.29,73,85,-0.0002799,-0.0002799,-0.0002799,0.176,0.154,0.18,389.2,387.5,399.5,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.187,0.187,0.19,0.0478,0.0475,0.0499,0.002,0.002,0.0021,0.503,0.5,0.522,0.021,0.021,0.022,23.77,23.75,23.77,0.932,0.932,0.934,0.98,0.98,0.98,0.914,0.913,0.915,42.3,42.11,43.45,41.45,41.26,42.59,0,0,0,0,0,0,0.461,0,0.051,0.18,0.82,0.18,48.7
-659498400000,1949,2,1948,5,19,7,0.294,0.0514,0.243,14345.5,90.5,90.5,85.39,2,2,2,486.7,472.5,512.1,401.7,387.5,85,85,85,-0.000219,-0.0004048,0.00005763,0.175,0.166,0.18,401.7,387.5,427.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.187,0.201,0.0503,0.0475,0.0554,0.0021,0.002,0.0023,0.528,0.5,0.579,0.022,0.021,0.024,23.68,23.52,23.77,0.934,0.932,0.937,0.98,0.98,0.98,0.915,0.913,0.919,43.57,42.11,46.17,42.7,41.26,45.25,0,0,0,0,0,0,0.474,0,0.051,0.17,0.83,0.17,48.8
-658893600000,1949,2,1948,5,20,7,0.323,0.0514,0.272,15817.7,97.81,97.81,94.15,3,2,2.2857142857142856,534.5,516.8,562.8,449.5,431.8,85,85,85,0.00003259,-0.0004311,0.0003105,0.159,0.151,0.164,449.5,431.8,477.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.202,0.221,0.0599,0.0564,0.0656,0.0025,0.0023,0.0027,0.564,0.449,0.633,0.024,0.019,0.026,23.43,23.35,23.49,0.933,0.918,0.94,0.977,0.97,0.98,0.912,0.89,0.922,43.44,32.82,48.74,42.47,31.84,47.77,0,0,0,0,0,0,0.523,0,0.051,0.16,0.84,0.16,49
-658288800000,1949,2,1948,5,21,7,0.345,0.0514,0.294,16681.5,104.1,104.1,99.29,3,3,3,570.6,562.8,595.7,485.6,477.8,85,85,85,0.00004264,-0.0004598,0.0004706,0.149,0.143,0.151,485.6,477.8,510.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.221,0.24,0.0674,0.0656,0.0743,0.0028,0.0027,0.0031,0.479,0.466,0.519,0.02,0.02,0.022,23.35,23.2,23.4,0.921,0.92,0.924,0.97,0.97,0.97,0.893,0.892,0.896,34.12,33.61,35.77,33.1,32.6,34.7,0,0,0,0,0,0,0.552,0,0.051,0.15,0.85,0.15,48.4
-657684000000,1949,2,1948,5,22,7,0.369,0.0628,0.306,17272.8,106.6,106.6,102.8,3,3,3,609.8,608.8,615.6,505.9,501.8,103.9,85,107,2.157e-8,-0.0002499,0.00004167,0.171,0.14,0.176,505.9,501.8,523.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.242,0.24,0.247,0.0724,0.0707,0.0795,0.0031,0.003,0.0034,0.515,0.509,0.543,0.022,0.022,0.023,23.15,23.12,23.16,0.923,0.923,0.925,0.97,0.97,0.97,0.895,0.895,0.897,35.33,35.04,36.63,34.27,33.99,35.53,0,0,0,0,0,0,0.571,0,0.063,0.17,0.83,0.17,46.8
-657079200000,1949,3,1948,6,23,7,0.417,0.0647,0.353,19813.4,123.9,123.9,117.9,3,3,3,690.2,636.9,720.3,583.2,529.9,107,107,107,-0.00009714,-0.0003201,0.0004728,0.156,0.149,0.168,583.2,529.9,613.3,990,990,990,966.7,966.4,966.8,23.3,23.2,23.6,0.286,0.256,0.303,0.103,0.082,0.114,0.0044,0.0035,0.0049,0.657,0.559,0.713,0.028,0.024,0.031,22.68,22.51,22.99,0.931,0.926,0.934,0.976,0.97,0.98,0.909,0.898,0.916,40.25,36.87,42.16,39.31,35.77,41.32,0,0,0,0,0,0,0.655,0,0.064,0.16,0.85,0.15,47.5
-656474400000,1949,3,1948,6,24,7,0.436,0.0647,0.371,20822.8,123.9,123.9,123.9,3,3,3,720.3,720.3,720.3,613.3,613.3,107,107,107,-0.0003201,-0.0003201,-0.0003201,0.149,0.149,0.149,613.3,613.3,613.3,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.303,0.303,0.303,0.114,0.114,0.114,0.0049,0.0049,0.0049,0.713,0.713,0.713,0.031,0.031,0.031,22.51,22.51,22.51,0.934,0.934,0.934,0.98,0.98,0.98,0.916,0.916,0.916,42.16,42.16,42.16,41.32,41.32,41.32,0,0,0,0,0,0,0.689,0,0.065,0.15,0.85,0.15,47.8
-655869600000,1949,3,1948,6,25,7,0.447,0.0647,0.382,21373,131.1,131.1,127.2,3,3,3,738.7,720.3,760.5,631.7,613.3,107,107,107,-0.00002584,-0.0003201,0.0002369,0.145,0.141,0.149,631.7,613.3,653.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.314,0.303,0.326,0.12,0.114,0.126,0.0052,0.0049,0.0055,0.747,0.713,0.788,0.032,0.031,0.034,22.4,22.27,22.51,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.916,0.918,43.27,42.16,44.59,42.41,41.32,43.7,0,0,0,0,0,0,0.707,0,0.065,0.14,0.85,0.15,47.8
-655264800000,1949,3,1948,6,26,7,0.47,0.0694,0.401,22272.6,134.4,134.4,132.6,3,3,3,777.8,768.4,779.4,663.1,654.4,114.7,107,125,0.0003668,0.00007966,0.0004146,0.147,0.137,0.16,663.1,654.4,672.4,990,990,990,967,967,967,23,23,23,0.334,0.331,0.337,0.129,0.126,0.132,0.0056,0.0055,0.0057,0.808,0.794,0.824,0.035,0.035,0.036,22.18,22.16,22.22,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,45.09,44.48,45.71,44.19,43.59,44.8,0,0,0,0,0,0,0.737,0,0.069,0.15,0.85,0.15,47.4
-654660000000,1949,4,1948,7,27,7,0.496,0.0756,0.421,23079.3,144.6,144.6,137.4,4,3,3.142857142857143,820.4,779.4,876.9,695.4,654.4,125,125,125,-0.000001485,-0.0004756,0.0004146,0.153,0.143,0.16,695.4,654.4,751.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.356,0.331,0.396,0.141,0.126,0.166,0.0062,0.0055,0.0073,0.85,0.794,0.923,0.037,0.035,0.041,21.97,21.78,22.19,0.938,0.928,0.941,0.979,0.97,0.98,0.917,0.9,0.922,45.02,37.25,48.19,44.07,36.14,47.23,0,0,0,0,0,0,0.763,0,0.075,0.15,0.85,0.15,46.5
-654055200000,1949,4,1948,7,28,7,0.535,0.0756,0.46,24529.7,146,146,146,4,4,4,885.1,885.1,885.1,760.1,760.1,125,125,125,0.0004143,0.0004143,0.0004143,0.141,0.141,0.141,760.1,760.1,760.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.404,0.404,0.404,0.17,0.17,0.17,0.0075,0.0075,0.0075,0.829,0.829,0.829,0.037,0.037,0.037,21.73,21.73,21.73,0.928,0.928,0.928,0.971,0.971,0.971,0.901,0.901,0.901,37.6,37.6,37.6,36.5,36.5,36.5,0,0,0,0,0,0,0.811,0,0.075,0.14,0.86,0.14,45.8
-653450400000,1949,4,1948,7,29,7,0.535,0.0756,0.46,24529.7,146,146,146,4,4,4,885.1,885.1,885.1,760.1,760.1,125,125,125,0.0004143,0.0004143,0.0004143,0.141,0.141,0.141,760.1,760.1,760.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.404,0.404,0.404,0.17,0.17,0.17,0.0075,0.0075,0.0075,0.829,0.829,0.829,0.037,0.037,0.037,21.73,21.73,21.73,0.928,0.928,0.928,0.971,0.971,0.971,0.901,0.901,0.901,37.6,37.6,37.6,36.5,36.5,36.5,0,0,0,0,0,0,0.811,0,0.075,0.14,0.86,0.14,45.8
-652845600000,1949,4,1948,7,30,7,0.543,0.0775,0.465,24861.6,149.6,149.6,148,4,3,3.857142857142857,897.7,885.1,905.4,769.5,738.1,128.1,125,147,0.0001915,9.306e-7,0.0004143,0.143,0.138,0.166,769.5,738.1,780.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.413,0.385,0.422,0.175,0.159,0.18,0.0078,0.0071,0.008,0.876,0.829,0.972,0.039,0.037,0.043,21.63,21.59,21.73,0.931,0.928,0.942,0.973,0.971,0.98,0.907,0.901,0.923,39.76,37.6,49.06,38.71,36.5,48.08,0,0,0,0,0,0,0.822,0,0.078,0.14,0.86,0.14,45.8
-652240800000,1949,5,1948,8,31,7,0.531,0.0889,0.442,24036.7,144.2,144.2,143.1,3,3,3,878,843.5,885.1,731,696.5,147,147,147,0.0003405,-0.00005199,0.0004143,0.167,0.166,0.174,731,696.5,738.1,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.379,0.356,0.385,0.156,0.139,0.159,0.0069,0.0061,0.0071,0.955,0.876,0.972,0.042,0.039,0.043,21.63,21.59,21.85,0.941,0.94,0.942,0.98,0.98,0.98,0.923,0.921,0.923,48.67,46.75,49.06,47.69,45.82,48.08,0,0,0,0,0,0,0.795,0,0.089,0.17,0.83,0.17,45.3
-651636000000,1949,5,1948,8,32,7,0.469,0.0889,0.38,21058.9,136,136,125.4,3,3,3,775.2,720.3,834.7,628.2,573.3,147,147,147,-0.0001269,-0.0004759,0.0003034,0.19,0.176,0.204,628.2,573.3,687.7,990,990,990,967,966.8,967.2,23,22.8,23.2,0.317,0.286,0.351,0.118,0.0993,0.136,0.0051,0.0043,0.006,0.747,0.644,0.859,0.032,0.028,0.038,22.25,21.9,22.58,0.935,0.93,0.939,0.978,0.975,0.98,0.915,0.906,0.921,42.7,39.35,46.25,41.78,38.35,45.32,0,0,0,0,0,0,0.696,0,0.089,0.19,0.81,0.19,44.9
-651031200000,1949,5,1948,8,33,7,0.4,0.0889,0.311,17523,115,115,104.3,3,2,2.7142857142857144,661.2,608.8,720.3,514.2,461.8,147,147,147,0.00006051,-0.0003201,0.0002916,0.223,0.204,0.241,514.2,461.8,573.3,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.252,0.222,0.286,0.0779,0.0624,0.0993,0.0033,0.0026,0.0043,0.599,0.523,0.662,0.026,0.022,0.028,22.86,22.58,23,0.93,0.923,0.941,0.974,0.97,0.98,0.906,0.895,0.922,40.37,35.14,49,39.34,34.08,48.02,0,0,0,0,0,0,0.579,0,0.089,0.22,0.78,0.22,43.8
-650426400000,1949,5,1948,8,34,7,0.337,0.0889,0.248,14458.9,94.71,94.71,86.07,2,2,2,557.8,527.3,601.8,410.8,380.3,147,147,147,-0.0001758,-0.0004778,0.0004706,0.264,0.244,0.279,410.8,380.3,454.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.202,0.191,0.218,0.0522,0.0461,0.061,0.0022,0.0019,0.0026,0.553,0.493,0.645,0.023,0.02,0.027,23.34,23.05,23.53,0.935,0.931,0.94,0.979,0.978,0.98,0.916,0.91,0.921,43.94,40.86,48.32,43.03,39.95,47.35,0,0,0,0,0,0,0.478,0,0.089,0.26,0.74,0.26,42.9
-649821600000,1949,5,1948,8,35,7,0.289,0.0768,0.212,12363.2,78.96,78.96,73.59,2,2,2,477.2,453.1,523,350.2,334.1,127,119,147,0.00001194,-0.0004048,0.0004728,0.266,0.249,0.297,350.2,334.1,376,990,990,990,965.7,965.6,966,24.3,24,24.4,0.179,0.173,0.189,0.04,0.0368,0.0452,0.0017,0.0015,0.0019,0.436,0.407,0.484,0.018,0.017,0.02,23.82,23.56,23.95,0.926,0.923,0.93,0.972,0.97,0.977,0.9,0.895,0.909,37.86,36.22,40.41,36.8,35.14,39.48,0,0,0,0,0,0,0.409,0,0.077,0.27,0.73,0.27,42.8
-649216800000,1949,6,1948,9,36,7,0.265,0.072,0.193,11268.3,68.72,68.72,67.07,2,2,2,437.6,426.6,445.5,318.6,307.6,119,119,119,0.00002115,-0.0001512,0.0003205,0.272,0.267,0.279,318.6,307.6,326.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.164,0.17,0.0337,0.0315,0.0353,0.0014,0.0013,0.0014,0.381,0.362,0.394,0.016,0.015,0.016,24.05,24,24.12,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.89,0.894,34.57,33.4,35.42,33.54,32.4,34.36,0,0,0,0,0,0,0.373,0,0.072,0.27,0.73,0.27,42.5
-648612000000,1949,6,1948,9,37,7,0.249,0.072,0.177,10359.2,64.79,64.79,61.66,2,2,2,411.6,402.9,426.6,292.6,283.9,119,119,119,0.0001932,-0.0002243,0.0004998,0.289,0.279,0.295,292.6,283.9,307.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.158,0.155,0.164,0.0285,0.0268,0.0315,0.0012,0.0011,0.0013,0.338,0.325,0.362,0.014,0.013,0.015,24.21,24.12,24.26,0.915,0.913,0.918,0.97,0.97,0.97,0.887,0.886,0.89,31.78,30.84,33.4,30.83,29.92,32.4,0,0,0,0,0,0,0.343,0,0.072,0.29,0.71,0.29,41.6
-648007200000,1949,6,1948,9,38,7,0.225,0.072,0.153,8941.1,57.5,57.5,53.22,2,2,2,371.6,360.3,391.8,252.6,241.3,119,119,119,-0.0001745,-0.0002322,-0.000007216,0.32,0.304,0.33,252.6,241.3,272.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.14,0.151,0.0205,0.0183,0.0246,0.00083,0.00074,0.001,0.278,0.261,0.308,0.011,0.011,0.012,24.46,24.33,24.54,0.905,0.902,0.911,0.97,0.97,0.97,0.878,0.875,0.883,27.43,26.19,29.64,26.61,25.4,28.75,0,0,0,0,0,0,0.296,0,0.072,0.32,0.68,0.32,39.7
-647402400000,1949,6,1948,9,39,7,0.218,0.0691,0.149,8717.62,53.34,53.34,51.89,2,2,2,360.3,360.3,360.3,246.1,241.3,114.3,108,119,-0.0002182,-0.0002182,-0.0002182,0.317,0.3,0.33,246.1,241.3,252.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.141,0.14,0.143,0.0192,0.0183,0.0205,0.00077,0.00074,0.00083,0.268,0.261,0.276,0.011,0.011,0.011,24.53,24.52,24.54,0.904,0.902,0.906,0.97,0.97,0.97,0.877,0.875,0.879,26.75,26.19,27.49,25.95,25.4,26.67,0,0,0,0,0,0,0.288,0,0.069,0.32,0.68,0.32,40
-646797600000,1949,7,1948,10,40,7,0.209,0.0653,0.144,8497.09,53.34,53.34,50.58,2,1,1.8571428571428572,346.2,325.7,360.3,238.2,217.7,108,108,108,-0.0001038,-0.0004585,0.0004734,0.313,0.3,0.332,238.2,217.7,252.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.13,0.143,0.0176,0.0135,0.0205,0.00071,0.00054,0.00083,0.292,0.236,0.479,0.012,0.0094,0.019,24.58,24.49,24.71,0.907,0.895,0.939,0.971,0.97,0.98,0.881,0.868,0.921,29.54,24.24,49.11,28.73,23.51,48.13,0,0,0,0,0,0,0.281,0,0.065,0.31,0.69,0.31,40.7
-646192800000,1949,7,1948,10,41,7,0.196,0.0653,0.13,8011.68,47.69,47.69,47.69,1,1,1,323.6,323.6,323.6,215.6,215.6,108,108,108,-0.0004305,-0.0004305,-0.0004305,0.334,0.334,0.334,215.6,215.6,215.6,990,990,990,965,965,965,25,25,25,0.13,0.13,0.13,0.0131,0.0131,0.0131,0.00053,0.00053,0.00053,0.472,0.472,0.472,0.019,0.019,0.019,24.51,24.51,24.51,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,48.66,48.66,48.66,47.69,47.69,47.69,0,0,0,0,0,0,0.265,0,0.066,0.33,0.66,0.34,40.9
-645588000000,1949,7,1948,10,42,7,0.192,0.0653,0.127,7786.55,47.69,47.69,46.35,1,1,1,317.5,302.3,323.6,209.5,194.3,108,108,108,-0.0002316,-0.0004305,0.0004195,0.34,0.334,0.357,209.5,194.3,215.6,990,990,990,965,964.9,965,25,25,25.1,0.127,0.122,0.13,0.012,0.00943,0.0131,0.00048,0.00038,0.00053,0.45,0.399,0.472,0.018,0.016,0.019,24.56,24.51,24.69,0.937,0.933,0.939,0.98,0.98,0.98,0.919,0.914,0.92,47.29,43.9,48.66,46.35,43.02,47.69,0,0,0,0,0,0,0.257,0,0.065,0.34,0.66,0.34,40.6
-644983200000,1949,7,1948,10,43,7,0.176,0.0653,0.111,6813.29,43.02,43.02,40.56,1,1,1,291.6,283.6,302.3,183.6,175.6,108,108,108,-0.000009913,-0.0002246,0.0002767,0.371,0.357,0.381,183.6,175.6,194.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.122,0.00836,0.00756,0.00943,0.00033,0.0003,0.00038,0.365,0.341,0.399,0.015,0.014,0.016,24.77,24.69,24.82,0.93,0.927,0.933,0.978,0.975,0.98,0.909,0.904,0.914,41.46,39.64,43.9,40.56,38.65,43.02,0,0,0,0,0,0,0.225,0,0.065,0.37,0.63,0.37,38.7
-644378400000,1949,8,1948,11,44,7,0.172,0.0562,0.115,7109.12,42.32,42.32,42.32,1,1,1,283.6,283.6,283.6,190.6,190.6,93,93,93,-0.00005545,-0.00005545,-0.00005545,0.328,0.328,0.328,190.6,190.6,190.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.119,0.119,0.00906,0.00906,0.00906,0.00036,0.00036,0.00036,0.385,0.385,0.385,0.015,0.015,0.015,24.78,24.78,24.78,0.932,0.932,0.932,0.98,0.98,0.98,0.914,0.914,0.914,43.18,43.18,43.18,42.32,42.32,42.32,0,0,0,0,0,0,0.235,0,0.057,0.33,0.67,0.33,41.3
-643773600000,1949,8,1948,11,45,7,0.168,0.0562,0.112,6870.35,42.32,42.32,40.89,1,1,1,277.6,266.8,283.6,184.6,173.8,93,93,93,0.00008243,-0.00005545,0.0004394,0.335,0.328,0.349,184.6,173.8,190.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.113,0.119,0.00846,0.00738,0.00906,0.00034,0.00029,0.00036,0.367,0.334,0.385,0.015,0.013,0.015,24.82,24.78,24.9,0.93,0.926,0.932,0.978,0.975,0.98,0.91,0.903,0.914,41.79,39.32,43.18,40.89,38.32,42.32,0,0,0,0,0,0,0.227,0,0.056,0.33,0.67,0.33,40.9
-643168800000,1949,8,1948,11,46,7,0.155,0.0562,0.0992,6046.37,37.66,37.66,35.99,1,1,1,257.1,249.8,264.1,164.1,156.8,93,93,93,-0.00006541,-0.0003641,0.000225,0.362,0.352,0.372,164.1,156.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00641,0.00568,0.00711,0.00025,0.00022,0.00028,0.307,0.287,0.326,0.012,0.011,0.013,24.97,24.92,25.01,0.923,0.92,0.926,0.971,0.97,0.973,0.896,0.892,0.901,37.07,35.39,38.7,35.99,34.33,37.66,0,0,0,0,0,0,0.2,0,0.0558,0.36,0.64,0.36,39
-642564000000,1949,8,1948,11,47,7,0.147,0.0562,0.091,5532.24,33.53,33.53,32.93,1,1,1,243.5,239.6,246.2,150.5,146.6,93,93,93,0.0001746,-0.0003494,0.0004369,0.382,0.378,0.388,150.5,146.6,153.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.104,0.106,0.00505,0.00466,0.00532,0.0002,0.00018,0.00021,0.27,0.26,0.277,0.011,0.01,0.011,25.07,25.05,25.1,0.918,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,33.95,33.07,34.57,32.93,32.08,33.53,0,0,0,0,0,0,0.183,0,0.056,0.38,0.62,0.38,37.6
-641959200000,1949,8,1948,11,48,7,0.141,0.049,0.0921,5614.68,35.84,35.84,33.42,1,1,1,233.2,228.5,236.2,152.2,143.2,81,72,93,0.0001066,-0.0004666,0.000362,0.347,0.307,0.394,152.2,143.2,162.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.107,0.00522,0.00432,0.00628,0.00021,0.00017,0.00025,0.274,0.252,0.301,0.011,0.0099,0.012,25.13,25.09,25.14,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.895,34.45,32.28,36.95,33.42,31.31,35.84,0,0,0,0,0,0,0.186,0,0.0489,0.35,0.65,0.35,39.8
-641354400000,1949,9,1948,12,49,7,0.134,0.0435,0.0905,5528.28,33.97,33.97,32.91,1,1,1,221.6,220.5,226.4,149.6,148.5,72,72,72,0.0003011,-0.0001545,0.0004565,0.325,0.318,0.326,149.6,148.5,154.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.102,0.104,0.00496,0.00485,0.00544,0.00019,0.00019,0.00021,0.266,0.263,0.278,0.01,0.01,0.011,25.2,25.16,25.21,0.917,0.917,0.919,0.97,0.97,0.97,0.89,0.889,0.892,33.92,33.67,35.02,32.91,32.66,33.97,0,0,0,0,0,0,0.183,0,0.0435,0.32,0.68,0.32,41.3
-640749600000,1949,9,1948,12,50,7,0.133,0.0435,0.0898,5487.67,32.66,32.66,32.66,1,1,1,220.5,220.5,220.5,148.5,148.5,72,72,72,0.0004565,0.0004565,0.0004565,0.326,0.326,0.326,148.5,148.5,148.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.102,0.00485,0.00485,0.00485,0.00019,0.00019,0.00019,0.263,0.263,0.263,0.01,0.01,0.01,25.21,25.21,25.21,0.917,0.917,0.917,0.97,0.97,0.97,0.889,0.889,0.889,33.67,33.67,33.67,32.66,32.66,32.66,0,0,0,0,0,0,0.181,0,0.0432,0.33,0.68,0.32,41.3
-640144800000,1949,9,1948,12,51,7,0.122,0.0518,0.0701,4226.69,29.54,29.54,25.16,1,1,1,201.4,200.2,206.6,115.8,109.2,85.57,72,91,-0.00005125,-0.0003532,0.0001115,0.425,0.349,0.454,115.8,109.2,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0896,0.0972,0.00158,0.000925,0.00346,0.000062,0.000036,0.00014,0.189,0.175,0.229,0.0074,0.0068,0.009,25.4,25.33,25.42,0.898,0.893,0.911,0.97,0.97,0.97,0.871,0.867,0.884,25.94,24.34,30.46,25.16,23.61,29.54,0,0,0,0,0,0,0.14,0,0.0519,0.42,0.57,0.43,34.6
-639540000000,1949,9,1948,12,52,7,0.117,0.0519,0.0655,3926.26,26.22,26.22,23.37,1,1,1,194.2,191.2,199.1,108.3,101.9,85.86,73,91,-0.00007454,-0.0004494,0.0003972,0.442,0.378,0.472,108.3,101.9,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.087,0.0914,0.000834,0.000189,0.00203,0.000033,0.0000074,0.000079,0.173,0.161,0.196,0.0068,0.0063,0.0077,25.42,25.39,25.43,0.892,0.886,0.903,0.969,0.968,0.97,0.865,0.858,0.876,24.11,22.52,27.03,23.37,21.81,26.22,0,0,0,0,0,0,0.13,0,0.0515,0.44,0.56,0.44,33.6
