datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-638935200000,1949,10,1949,1,1,7,0.11,0.0442,0.0661,3958.42,25.25,25.25,23.56,1,1,1,182.2,175,189.2,109.2,102,73,73,73,-0.0003683,-0.0004962,-0.0001733,0.401,0.386,0.417,109.2,102,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.085,0.09,0.000922,0.000204,0.00162,0.000036,0.000008,0.000063,0.173,0.159,0.187,0.0068,0.0062,0.0073,25.39,25.39,25.39,0.893,0.887,0.899,0.97,0.968,0.97,0.866,0.859,0.872,24.3,22.53,26.03,23.56,21.82,25.25,0,0,0,0,0,0,0.131,0,0.0439,0.4,0.6,0.4,36
-638330400000,1949,10,1949,1,2,7,0.104,0.0333,0.0702,4230.4,25.91,25.91,25.18,1,1,1,171.1,171.1,171.1,116.1,98.14,55,52,73,-0.00004406,-0.00004406,-0.00004406,0.322,0.304,0.427,116.1,98.14,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0836,0.0882,0.00164,0,0.00191,0.000064,0,0.000075,0.185,0.152,0.191,0.0072,0.0059,0.0075,25.36,25.35,25.39,0.899,0.882,0.902,0.969,0.966,0.97,0.871,0.853,0.875,25.97,21.56,26.71,25.18,20.83,25.91,0,0,0,0,0,0,0.14,0,0.0338,0.32,0.68,0.32,40.7
-637725600000,1949,10,1949,1,3,7,0.104,0.0369,0.0666,3986.98,25.91,25.91,23.73,1,1,1,171.1,171.1,171.1,110.1,98.14,61,52,73,-0.00004406,-0.00004406,-0.00004406,0.357,0.304,0.427,110.1,98.14,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0836,0.0882,0.00109,0,0.00191,0.000043,0,0.000075,0.174,0.152,0.191,0.0068,0.0059,0.0075,25.37,25.35,25.39,0.893,0.882,0.902,0.968,0.966,0.97,0.865,0.853,0.875,24.5,21.56,26.71,23.73,20.83,25.91,0,0,0,0,0,0,0.132,0,0.0374,0.35,0.64,0.36,38.3
-637120800000,1949,10,1949,1,4,7,0.104,0.0442,0.0594,3500.13,20.83,20.83,20.83,1,1,1,171.1,171.1,171.1,98.14,98.14,73,73,73,-0.00004406,-0.00004406,-0.00004406,0.427,0.427,0.427,98.14,98.14,98.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0836,0.0836,0,0,0,0,0,0,0.152,0.152,0.152,0.0059,0.0059,0.0059,25.39,25.39,25.39,0.882,0.882,0.882,0.966,0.966,0.966,0.853,0.853,0.853,21.56,21.56,21.56,20.83,20.83,20.83,0,0,0,0,0,0,0.116,0,0.0446,0.43,0.57,0.43,33.7
-636516000000,1949,10,1949,1,5,7,0.104,0.0322,0.0713,4299.48,26.39,26.39,25.59,1,1,1,171.1,171.1,171.1,117.9,98.14,53.29,50,73,-0.00004406,-0.00004406,-0.00004406,0.311,0.292,0.427,117.9,98.14,121.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0878,0.0836,0.0885,0.00181,0,0.00211,0.000071,0,0.000083,0.188,0.152,0.195,0.0074,0.0059,0.0076,25.35,25.35,25.39,0.9,0.882,0.903,0.969,0.966,0.97,0.873,0.853,0.876,26.4,21.56,27.2,25.59,20.83,26.39,0,0,0,0,0,0,0.142,0,0.0327,0.31,0.69,0.31,41.3
-635911200000,1949,11,1949,2,6,7,0.11,0.0302,0.0802,4886.01,30.52,30.52,29.08,1,1,1,182.6,171.1,188.7,132.6,121.1,50,50,50,-0.0002357,-0.0003216,-0.00004406,0.274,0.265,0.292,132.6,121.1,138.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0885,0.0947,0.00326,0.00211,0.00387,0.00013,0.000083,0.00015,0.221,0.195,0.235,0.0086,0.0076,0.0092,25.34,25.34,25.35,0.91,0.903,0.913,0.97,0.97,0.97,0.882,0.876,0.885,29.98,27.2,31.47,29.08,26.39,30.52,0,0,0,0,0,0,0.162,0,0.0298,0.27,0.73,0.27,44.4
-635306400000,1949,11,1949,2,7,7,0.117,0.0302,0.0866,5303.73,31.95,31.95,31.57,1,1,1,193.2,192.9,194.8,143.2,142.9,50,50,50,0.0001579,-0.000398,0.0002505,0.259,0.257,0.259,143.2,142.9,144.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0962,0.0969,0.00432,0.00429,0.00448,0.00017,0.00017,0.00018,0.246,0.245,0.25,0.0096,0.0096,0.0098,25.34,25.34,25.34,0.915,0.915,0.915,0.97,0.97,0.97,0.887,0.887,0.888,32.55,32.48,32.94,31.57,31.51,31.95,0,0,0,0,0,0,0.175,0,0.0304,0.26,0.74,0.26,45.3
-634701600000,1949,11,1949,2,8,7,0.128,0.0302,0.0975,6006.51,38.92,38.92,35.75,1,1,1,211.3,199.1,224.7,161.3,149.1,50,50,50,0.0000593,-0.0004494,0.0004565,0.237,0.223,0.251,161.3,149.1,174.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0984,0.107,0.00613,0.00491,0.00747,0.00024,0.00019,0.00029,0.293,0.261,0.331,0.011,0.01,0.013,25.24,25.12,25.34,0.922,0.917,0.927,0.971,0.97,0.976,0.896,0.89,0.905,36.8,33.98,39.89,35.75,32.96,38.92,0,0,0,0,0,0,0.199,0,0.0305,0.24,0.76,0.24,46.9
-634096800000,1949,11,1949,2,9,7,0.149,0.0334,0.115,7163.94,46.4,46.4,42.64,1,1,1,245.9,229.4,266.8,190.8,179.4,55.14,50,59,0.00001775,-0.0003494,0.000285,0.224,0.212,0.243,190.8,179.4,207.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.109,0.121,0.00922,0.00794,0.0116,0.00036,0.00031,0.00046,0.381,0.345,0.438,0.015,0.014,0.017,24.95,24.8,25.08,0.932,0.929,0.937,0.98,0.978,0.98,0.913,0.908,0.918,43.52,40.97,47.35,42.64,40.07,46.4,0,0,0,0,0,0,0.237,0,0.034,0.22,0.77,0.23,48.1
-633492000000,1949,12,1949,3,10,7,0.169,0.0372,0.131,7904.37,47.7,47.7,47.05,2,1,1.5714285714285714,278.7,271.3,283.6,217.1,206.6,61.57,59,77,-0.0002372,-0.0004966,-0.00001164,0.221,0.208,0.272,217.1,206.6,224.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.122,0.126,0.0134,0.0113,0.0149,0.00053,0.00045,0.00059,0.322,0.22,0.453,0.013,0.0087,0.018,24.86,24.73,24.98,0.913,0.892,0.938,0.974,0.97,0.98,0.89,0.865,0.919,34.41,23.7,48.36,33.58,22.99,47.39,0,0,0,0,0,0,0.261,0,0.038,0.22,0.78,0.22,46.8
-632887200000,1949,12,1949,3,11,7,0.179,0.0466,0.132,7937.7,49.81,49.81,47.25,2,1,1.5714285714285714,295.5,283.6,311.8,218.5,206.6,77,77,77,-0.00003616,-0.0001877,0.0002767,0.261,0.247,0.272,218.5,206.6,234.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.122,0.132,0.0137,0.0113,0.017,0.00055,0.00045,0.00068,0.322,0.224,0.436,0.013,0.0089,0.017,24.79,24.73,24.9,0.914,0.892,0.937,0.974,0.97,0.98,0.89,0.866,0.918,34.31,23.72,46.94,33.48,23.01,46,0,0,0,0,0,0,0.262,0,0.047,0.26,0.74,0.26,44.3
-632282400000,1949,12,1949,3,12,7,0.208,0.0388,0.169,10013.7,66.38,66.38,59.61,2,2,2,343.8,316.5,370.4,279.6,239.5,64.14,59,77,0.00007259,-0.0004305,0.0004247,0.188,0.159,0.243,279.6,239.5,311.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.134,0.157,0.0259,0.0179,0.0323,0.001,0.00072,0.0013,0.312,0.253,0.361,0.013,0.01,0.015,24.57,24.39,24.76,0.912,0.901,0.919,0.97,0.97,0.97,0.885,0.874,0.891,30.72,26.22,34.22,29.8,25.43,33.19,0,0,0,0,0,0,0.331,0,0.039,0.19,0.81,0.19,48.1
-631677600000,1949,12,1949,3,13,7,0.244,0.0384,0.205,12131.1,77.15,77.15,72.21,2,2,2,402.7,377.1,426.6,339.1,318.1,63.57,59,91,0.00004973,-0.0002322,0.0004218,0.157,0.14,0.213,339.1,318.1,361.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.167,0.159,0.175,0.0378,0.0336,0.0423,0.0015,0.0014,0.0017,0.409,0.372,0.448,0.017,0.015,0.018,24.18,24.06,24.34,0.924,0.92,0.928,0.971,0.97,0.975,0.898,0.893,0.905,37.17,34.95,39.56,36.1,33.9,38.58,0,0,0,0,0,0,0.401,0,0.039,0.16,0.84,0.16,49.7
-631072800000,1950,1,1949,4,14,7,0.281,0.055,0.226,13328.9,87.79,87.79,79.34,2,2,2,465,435.5,505,374,344.5,91,91,91,-0.0001037,-0.000385,0.000108,0.196,0.18,0.209,374,344.5,414,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.183,0.172,0.197,0.0448,0.0389,0.0528,0.0018,0.0016,0.0022,0.476,0.421,0.553,0.02,0.017,0.023,23.83,23.57,24.02,0.93,0.925,0.936,0.976,0.971,0.98,0.908,0.898,0.917,40.63,37.53,44.79,39.67,36.43,43.9,0,0,0,0,0,0,0.441,0,0.055,0.2,0.8,0.2,47.4
-630468000000,1950,1,1949,4,15,7,0.335,0.0676,0.268,15561.1,94.68,94.68,92.63,3,2,2.142857142857143,554.1,523,583,442.4,428.2,111.7,91,120,0.00003604,-0.0004778,0.0004706,0.201,0.171,0.219,442.4,428.2,463,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.203,0.219,0.0585,0.0556,0.0626,0.0024,0.0023,0.0026,0.584,0.45,0.635,0.024,0.019,0.027,23.32,23.19,23.46,0.936,0.917,0.94,0.979,0.97,0.98,0.916,0.89,0.921,45.02,32.39,48.31,44.07,31.42,47.34,0,0,0,0,0,0,0.515,0,0.067,0.2,0.8,0.2,46.5
-629863200000,1950,1,1949,4,16,7,0.368,0.0726,0.295,16648.9,102.1,102.1,99.1,3,3,3,608.1,589.2,623.8,488.1,469.2,120,120,120,-0.00005972,-0.0002499,0.00004167,0.197,0.192,0.204,488.1,469.2,503.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.233,0.222,0.242,0.0677,0.0638,0.0715,0.0029,0.0027,0.003,0.488,0.459,0.513,0.021,0.019,0.022,23.18,23.09,23.29,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,34.06,32.8,35.09,33.03,31.82,34.04,0,0,0,0,0,0,0.551,0,0.073,0.2,0.8,0.2,45.2
-629258400000,1950,1,1949,4,17,7,0.398,0.0726,0.325,18238.1,113.5,113.5,108.6,3,3,3,657.4,630.1,682.3,537.4,510.1,120,120,120,0.0000199,-0.0001074,0.0002916,0.182,0.176,0.19,537.4,510.1,562.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.261,0.245,0.275,0.085,0.0741,0.0949,0.0036,0.0031,0.0041,0.573,0.524,0.619,0.024,0.022,0.026,22.9,22.75,23.06,0.926,0.923,0.929,0.971,0.97,0.974,0.9,0.896,0.905,37.26,35.5,38.86,36.19,34.44,37.83,0,0,0,0,0,0,0.603,0,0.073,0.18,0.82,0.18,45.8
-628653600000,1950,1,1949,4,18,7,0.446,0.0799,0.366,20433.6,131,131,121.6,3,3,3,737.7,691.9,794.3,605.5,571.9,132.1,120,137,-0.0001592,-0.0004011,0.00007966,0.179,0.169,0.19,605.5,571.9,657.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.301,0.281,0.331,0.111,0.0988,0.127,0.0048,0.0042,0.0055,0.701,0.636,0.798,0.03,0.027,0.035,22.45,22.12,22.7,0.933,0.93,0.937,0.978,0.975,0.98,0.913,0.907,0.919,41.45,39.46,44.56,40.54,38.47,43.67,0,0,0,0,0,0,0.676,0,0.08,0.18,0.82,0.18,45.8
-628048800000,1950,2,1949,5,19,7,0.688,0.0829,0.546,27499.9,184.4,184.4,163.7,4,3,3.857142857142857,1137,834.7,1660,1000,697.7,137,137,137,96.95,-0.0004756,422.7,0.128,0.0825,0.164,903.1,697.7,1100,990,990,990,968.3,967.2,970,21.7,20,22.8,0.586,0.354,0.908,0.293,0.139,0.48,0.014,0.0061,0.024,1.27,0.802,1.92,0.06,0.036,0.096,20.43,18.08,21.89,0.935,0.927,0.94,0.978,0.97,0.98,0.914,0.9,0.921,43.52,37.01,47.04,42.56,35.9,46.1,0,0,0,0,0,0,0.909,0,0.142,0.12,0.79,0.21,40
-627444000000,1950,2,1949,5,20,7,1.27,0.0829,0.665,27585.3,177.9,177.9,164.2,4,4,4,2107,1678,2749,1970,1541,137,137,137,869.8,440.7,1512,0.0669,0.0498,0.0817,1100,1100,1100,990,990,990,971.3,970.1,972.9,18.7,17.1,19.9,0.922,0.909,0.926,0.48,0.48,0.48,0.026,0.024,0.028,1.94,1.92,1.94,0.1,0.096,0.11,16.79,15.15,18.02,0.927,0.915,0.934,0.978,0.97,0.98,0.906,0.888,0.915,41.98,37.38,45.38,41.05,36.27,44.47,0,0,0,0,0,0,0.912,0,0.605,0.065,0.52,0.48,21.7
-626839200000,1950,2,1949,5,21,7,2.41,0.0958,0.665,19371.3,137.6,137.6,115.3,4,4,4,3980,3021,4874,3822,2884,158.4,137,162,2722,1784,3612,0.0406,0.0332,0.0483,1100,1100,1100,990,990,990,975.6,973.6,977.3,14.4,12.7,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.029,0.038,1.94,1.94,1.94,0.14,0.12,0.15,12.5,10.78,14.49,0.88,0.864,0.908,0.97,0.97,0.97,0.853,0.838,0.88,29.72,25.11,35.48,28.83,24.36,34.41,0,0,0,0,0,0,0.641,0,1.745,0.04,0.28,0.72,8.04
-626234400000,1950,2,1949,5,22,7,3.1,0.164,0.665,15767,95.88,95.88,93.85,4,4,4,5122,4967,5187,4851,4652,271.3,162,315,3751,3552,3925,0.053,0.0312,0.0634,1100,1100,1100,990.02,990,990.02,977.7,977.5,977.8,12.3,12.2,12.5,0.92,0.918,0.926,0.48,0.48,0.48,0.039,0.038,0.039,1.94,1.93,1.94,0.16,0.15,0.16,10.38,10.29,10.61,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.19,23.97,24.71,23.46,23.25,23.97,0,0,0,0,0,0,0.521,0,2.435,0.053,0.21,0.79,5.09
-625629600000,1950,3,1949,6,23,7,2.83,0.191,0.665,16909.2,103.2,103.2,100.7,4,4,4,4679,4525,4838,4364,4210,315,315,315,3264,3110,3423,0.0673,0.0651,0.0696,1100,1100,1100,990,990,990,976.9,976.6,977.2,13.1,12.8,13.4,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.036,0.038,1.94,1.94,1.94,0.15,0.15,0.15,11.14,10.84,11.42,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.94,25.26,26.6,25.16,24.5,25.8,0,0,0,0,0,0,0.559,0,2.165,0.067,0.23,0.77,5.97
-625024800000,1950,3,1949,6,24,7,2.57,0.191,0.665,18158.6,112.4,112.4,108.1,4,4,4,4247,4027,4501,3932,3712,315,315,315,2832,2612,3086,0.0743,0.07,0.0782,1100,1100,1100,990,990,990,976.1,975.7,976.6,13.9,13.4,14.3,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.93,11.46,12.33,0.866,0.864,0.871,0.97,0.97,0.97,0.84,0.838,0.845,27.86,26.7,28.96,27.02,25.9,28.09,0,0,0,0,0,0,0.6,0,1.905,0.074,0.26,0.74,7.07
-624420000000,1950,3,1949,6,25,7,2.37,0.151,0.665,19342.6,115.9,115.9,115.1,4,4,4,3915,3886,3988,3665,3647,249.9,239,315,2565,2547,2612,0.0638,0.0605,0.079,1100,1100,1100,990,990,990,975.5,975.4,975.7,14.5,14.3,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.14,12.56,12.4,12.62,0.876,0.873,0.877,0.97,0.97,0.97,0.85,0.846,0.851,29.67,29.19,29.86,28.78,28.32,28.97,0,0,0,0,0,0,0.64,0,1.705,0.064,0.28,0.72,8.16
-623815200000,1950,3,1949,6,26,7,2.35,0.154,0.665,19491.2,116.9,116.9,116,4,4,4,3880,3846,3886,3625,3551,255,239,295,2525,2451,2547,0.0657,0.0615,0.0767,1100,1100,1100,990,990,990,975.4,975.4,975.4,14.6,14.6,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.63,12.62,12.71,0.878,0.877,0.879,0.97,0.97,0.97,0.851,0.851,0.853,29.9,29.86,30.13,29,28.97,29.23,0,0,0,0,0,0,0.645,0,1.685,0.066,0.28,0.72,8.29
-623210400000,1950,4,1949,7,27,7,2.27,0.178,0.665,20005.8,120.4,120.4,119.1,4,4,4,3761,3710,3827,3466,3415,295,295,295,2366,2315,2432,0.0784,0.0771,0.0795,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.88,12.75,12.99,0.883,0.88,0.886,0.97,0.97,0.97,0.857,0.854,0.859,30.69,30.26,31.04,29.77,29.35,30.1,0,0,0,0,0,0,0.662,0,1.605,0.078,0.29,0.71,8.81
-622605600000,1950,4,1949,7,28,7,2.23,0.178,0.665,20337.5,122.1,122.1,121.1,4,4,4,3684,3639,3710,3389,3344,295,295,295,2289,2244,2315,0.0801,0.0795,0.0811,1100,1100,1100,990,990,990,975,974.9,975.1,15,14.9,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.05,12.99,13.14,0.887,0.886,0.888,0.97,0.97,0.97,0.86,0.859,0.861,31.2,31.04,31.48,30.26,30.1,30.53,0,0,0,0,0,0,0.673,0,1.565,0.08,0.3,0.7,9.12
-622000800000,1950,4,1949,7,29,7,2.25,0.178,0.665,20160.3,120.4,120.4,120,4,4,4,3726,3710,3773,3431,3415,295,295,295,2331,2315,2378,0.0792,0.0782,0.0795,1100,1100,1100,990,990,990,975.1,975.1,975.2,14.9,14.8,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.032,1.94,1.94,1.94,0.13,0.13,0.13,12.96,12.86,12.99,0.885,0.883,0.886,0.97,0.97,0.97,0.858,0.856,0.859,30.93,30.61,31.04,30,29.69,30.1,0,0,0,0,0,0,0.667,0,1.585,0.079,0.3,0.7,8.96
-621396000000,1950,4,1949,7,30,7,2.16,0.178,0.665,20791.8,126.4,126.4,123.8,4,4,4,3573,3467,3689,3278,3172,295,295,295,2178,2072,2294,0.0826,0.08,0.0851,1100,1100,1100,990,990,990,974.8,974.6,975,15.2,15,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.28,13.04,13.51,0.89,0.886,0.894,0.97,0.97,0.97,0.864,0.86,0.867,31.9,31.17,32.57,30.94,30.23,31.59,0,0,0,0,0,0,0.688,0,1.495,0.082,0.31,0.69,9.63
-620791200000,1950,5,1949,8,31,7,1.98,0.194,0.665,22042.8,136.4,136.4,131.2,4,4,4,3272,3068,3441,2951,2747,321,321,321,1851,1647,2020,0.0983,0.0933,0.105,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.93,13.56,14.38,0.9,0.895,0.906,0.97,0.97,0.97,0.873,0.868,0.879,33.82,32.74,35.15,32.8,31.75,34.1,0,0,0,0,0,0,0.729,0,1.315,0.098,0.34,0.66,11.1
-620186400000,1950,5,1949,8,32,7,1.7,0.194,0.665,24114,149,149,143.5,4,4,4,2807,2617,3004,2486,2296,321,321,321,1386,1196,1583,0.115,0.107,0.123,1100,1100,1100,990,990,990,973,972.6,973.5,17,16.5,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.01,14.53,15.47,0.913,0.908,0.918,0.971,0.97,0.972,0.886,0.881,0.893,36.97,35.59,38.31,35.88,34.52,37.25,0,0,0,0,0,0,0.797,0,1.035,0.11,0.39,0.61,14.2
-619581600000,1950,5,1949,8,33,7,1.46,0.194,0.665,26033.6,160.2,160.2,155,4,4,4,2416,2232,2543,2095,1911,321,321,321,994.6,810.7,1122,0.133,0.126,0.144,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.96,15.65,16.4,0.923,0.92,0.926,0.975,0.974,0.978,0.9,0.896,0.905,39.72,38.83,40.95,38.74,37.8,40.05,0,0,0,0,0,0,0.861,0,0.795,0.13,0.46,0.54,17.8
-618976800000,1950,5,1949,8,34,7,1.25,0.194,0.665,27658.8,168.1,168.1,164.6,4,4,4,2072,1953,2188,1751,1632,321,321,321,651,531.5,766.8,0.155,0.147,0.164,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.79,16.51,17.11,0.928,0.926,0.929,0.98,0.979,0.98,0.909,0.907,0.911,42.01,41.23,42.89,41.16,40.36,42.03,0,0,0,0,0,0,0.915,0,0.585,0.16,0.53,0.47,22.1
-618372000000,1950,5,1949,8,35,7,1.06,0.156,0.665,29454.6,180.1,180.1,175.3,4,4,4,1747,1610,1872,1489,1400,257.6,210,321,389.1,299.5,450.7,0.147,0.12,0.178,1100,1100,1100,990,990,990,970.3,969.8,970.7,19.7,19.3,20.2,0.924,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.78,17.37,18.23,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.73,43.61,45.95,43.83,42.74,45.03,0,0,0,0,0,0,0.974,0,0.395,0.15,0.63,0.37,27.8
-617767200000,1950,6,1949,9,36,7,0.877,0.127,0.665,31249,189.3,189.3,186,4,4,4,1451,1366,1551,1241,1156,210,210,210,140.7,55.95,241.2,0.145,0.135,0.154,1100,1100,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.871,0.835,0.912,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.85,1.93,0.091,0.088,0.095,18.79,18.42,19.1,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.45,46.47,48.28,46.5,45.54,47.32,0,0,0,0,0,0,1.03,0,0.212,0.14,0.76,0.24,35.6
-617162400000,1950,6,1949,9,37,7,0.723,0.127,0.595,29813.4,190.7,190.7,177.5,4,4,4,1196,1096,1328,986.3,886.5,210,210,210,2.53,-0.0004268,17.71,0.177,0.158,0.192,983.7,886.5,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.653,0.537,0.819,0.35,0.259,0.48,0.016,0.012,0.023,1.43,1.14,1.83,0.067,0.052,0.087,20.05,19.24,20.65,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,45.27,42.02,48.65,44.37,41.18,47.68,0,0,0,0,0,0,0.986,0,0.128,0.18,0.82,0.18,41.2
-616557600000,1950,6,1949,9,38,7,0.601,0.127,0.474,24992.9,162.5,162.5,148.8,4,3,3.5714285714285716,994.2,905.4,1083,784.2,695.4,210,210,210,0.000005787,-0.0004787,0.0004175,0.212,0.194,0.232,784.2,695.4,872.9,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.444,0.365,0.524,0.188,0.139,0.248,0.0085,0.0062,0.011,0.983,0.884,1.11,0.044,0.039,0.051,21.16,20.73,21.59,0.936,0.93,0.942,0.977,0.971,0.98,0.915,0.903,0.923,43.15,37.77,48.65,42.19,36.68,47.68,0,0,0,0,0,0,0.826,0,0.127,0.21,0.79,0.21,41.6
-615952800000,1950,6,1949,9,39,7,0.479,0.123,0.356,19582.1,130.8,130.8,116.6,3,3,3,792,733.8,876.9,588.9,541.7,203.1,186,210,-0.00008559,-0.0004823,0.0004146,0.257,0.239,0.279,588.9,541.7,666.9,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.304,0.277,0.349,0.104,0.0867,0.13,0.0045,0.0038,0.0058,0.682,0.595,0.829,0.03,0.026,0.037,22.25,21.76,22.56,0.931,0.926,0.938,0.975,0.97,0.98,0.907,0.898,0.919,39.85,36.9,44.49,38.85,35.79,43.61,0,0,0,0,0,0,0.648,0,0.123,0.26,0.74,0.26,40.9
-615348000000,1950,7,1949,10,40,7,0.395,0.112,0.283,15947,105,105,94.92,3,2,2.5714285714285716,653.2,601.8,712.1,467.2,415.8,186,186,186,-0.0001229,-0.0004011,0.0002916,0.286,0.261,0.309,467.2,415.8,526.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.232,0.207,0.265,0.0644,0.0532,0.0804,0.0027,0.0022,0.0035,0.547,0.468,0.626,0.023,0.02,0.027,22.94,22.69,23.13,0.928,0.918,0.939,0.974,0.97,0.98,0.904,0.89,0.92,38.99,32.33,46.93,38.01,31.36,45.99,0,0,0,0,0,0,0.527,0,0.112,0.28,0.72,0.28,40.4
-614743200000,1950,7,1949,10,41,7,0.337,0.112,0.224,12950.2,82.77,82.77,77.08,2,2,2,556.5,527.3,583,370.5,341.3,186,186,186,-0.00005227,-0.0004778,0.0004706,0.334,0.319,0.353,370.5,341.3,397,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.18,0.2,0.0441,0.0383,0.0494,0.0018,0.0016,0.0021,0.478,0.425,0.528,0.02,0.018,0.022,23.42,23.25,23.6,0.929,0.924,0.933,0.975,0.97,0.98,0.906,0.896,0.914,39.52,36.51,42.23,38.54,35.41,41.39,0,0,0,0,0,0,0.428,0,0.113,0.33,0.66,0.34,38.4
-614138400000,1950,7,1949,10,42,7,0.303,0.112,0.191,11019.9,69.95,69.95,65.59,2,2,2,501.7,479.6,523,315.7,293.6,186,186,186,-0.0000522,-0.000324,0.0002534,0.371,0.356,0.388,315.7,293.6,337,990,990,990,965.9,965.8,966,24.1,24,24.2,0.171,0.163,0.179,0.0331,0.0287,0.0374,0.0014,0.0012,0.0016,0.381,0.345,0.417,0.016,0.014,0.017,23.76,23.63,23.9,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.887,0.896,33.81,31.47,36.06,32.8,30.53,34.98,0,0,0,0,0,0,0.364,0,0.112,0.37,0.63,0.37,36.4
-613533600000,1950,7,1949,10,43,7,0.277,0.112,0.164,9490.46,59.59,59.59,56.49,2,2,2,457.6,440,472.5,271.6,254,186,186,186,0.00004333,-0.000385,0.0004728,0.407,0.394,0.423,271.6,254,286.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.161,0.0243,0.0208,0.0273,0.001,0.00085,0.0011,0.311,0.285,0.334,0.013,0.012,0.014,24.03,23.94,24.14,0.91,0.906,0.913,0.97,0.97,0.97,0.883,0.879,0.886,29.12,27.23,30.72,28.25,26.42,29.8,0,0,0,0,0,0,0.314,0,0.113,0.4,0.59,0.41,34.3
-612928800000,1950,7,1949,10,44,7,0.257,0.0964,0.16,9311.81,57.75,57.75,55.43,2,2,2,424.5,413.7,435.5,265.1,249.5,159.4,155,186,-0.00007773,-0.0002243,0.0003522,0.375,0.36,0.427,265.1,249.5,276,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.151,0.148,0.154,0.023,0.0199,0.0252,0.00094,0.00081,0.001,0.299,0.278,0.314,0.012,0.011,0.013,24.19,24.15,24.25,0.909,0.905,0.911,0.97,0.97,0.97,0.881,0.878,0.884,28.57,26.74,29.77,27.71,25.94,28.88,0,0,0,0,0,0,0.308,0,0.097,0.38,0.62,0.38,36.2
-612324000000,1950,8,1949,11,45,7,0.239,0.0937,0.145,8411.29,54.14,54.14,50.07,2,2,2,394.8,377.1,413.7,239.8,222.1,155,155,155,0.00018,-0.0002322,0.0004998,0.393,0.375,0.411,239.8,222.1,258.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.135,0.148,0.018,0.0144,0.0217,0.00073,0.00058,0.00089,0.262,0.237,0.289,0.011,0.0096,0.012,24.37,24.25,24.48,0.901,0.894,0.907,0.97,0.97,0.97,0.874,0.867,0.88,25.81,23.83,27.91,25.03,23.11,27.07,0,0,0,0,0,0,0.278,0,0.094,0.39,0.61,0.39,35.2
-611719200000,1950,8,1949,11,46,7,0.219,0.0937,0.125,7612.56,47.16,47.16,45.31,1,1,1,361.8,360.3,370.4,206.8,205.3,155,155,155,-0.0002185,-0.0002204,-0.0002182,0.428,0.419,0.43,206.8,205.3,215.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.13,0.133,0.0114,0.0111,0.0131,0.00046,0.00045,0.00053,0.444,0.439,0.474,0.018,0.018,0.019,24.35,24.27,24.36,0.936,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,46.24,45.92,48.12,45.31,45,47.16,0,0,0,0,0,0,0.252,0,0.094,0.43,0.57,0.43,34.8
-611114400000,1950,8,1949,11,47,7,0.203,0.0937,0.109,6615.46,43.62,43.62,39.38,1,1,1,335.4,320.2,354,180.4,165.2,155,155,155,0.00004427,-0.0004305,0.0004247,0.463,0.438,0.484,180.4,165.2,199,990,990,990,965.1,965,965.2,24.9,24.8,25,0.121,0.115,0.127,0.00804,0.00652,0.0099,0.00032,0.00026,0.0004,0.36,0.315,0.417,0.014,0.013,0.017,24.56,24.41,24.68,0.928,0.923,0.934,0.976,0.97,0.98,0.906,0.895,0.916,40.34,36.92,44.51,39.38,35.81,43.62,0,0,0,0,0,0,0.219,0,0.094,0.46,0.54,0.46,32.6
-610509600000,1950,8,1949,11,48,7,0.184,0.0842,0.0997,6042.87,40.71,40.71,35.97,1,1,1,304,290.5,316.5,164.9,151,139.1,118,155,0.0000431,-0.0001877,0.0004195,0.456,0.39,0.507,164.9,151,184.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00649,0.0051,0.00843,0.00026,0.0002,0.00034,0.314,0.277,0.367,0.013,0.011,0.015,24.76,24.71,24.81,0.923,0.918,0.93,0.973,0.97,0.979,0.898,0.89,0.911,36.97,33.69,41.57,35.97,32.68,40.71,0,0,0,0,0,0,0.2,0,0.0843,0.46,0.54,0.46,32.8
-609904800000,1950,9,1949,12,49,7,0.172,0.0714,0.1,6095.76,37.02,37.02,36.28,1,1,1,284.1,283.6,287.2,166.1,165.6,118,118,118,-0.00007961,-0.0002246,-0.00005545,0.415,0.411,0.416,166.1,165.6,169.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.112,0.113,0.00661,0.00656,0.00692,0.00026,0.00026,0.00028,0.314,0.312,0.322,0.012,0.012,0.013,24.85,24.83,24.85,0.924,0.923,0.925,0.97,0.97,0.972,0.896,0.896,0.899,37.39,37.27,38.09,36.28,36.16,37.02,0,0,0,0,0,0,0.202,0,0.072,0.42,0.58,0.42,35.4
-609300000000,1950,9,1949,12,50,7,0.163,0.0714,0.0919,5562.63,35.64,35.64,33.11,1,1,1,270,261.4,281.3,152,143.4,118,118,118,-0.00006573,-0.0004966,0.0004394,0.437,0.419,0.451,152,143.4,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.0052,0.00434,0.00633,0.00021,0.00017,0.00025,0.276,0.254,0.306,0.011,0.01,0.012,24.94,24.87,25,0.918,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,34.13,32.15,36.75,33.11,31.19,35.64,0,0,0,0,0,0,0.184,0,0.0711,0.44,0.56,0.44,34.1
-608695200000,1950,9,1949,12,51,7,0.147,0.0714,0.0758,4556.67,30.61,30.61,27.12,1,1,1,243.4,229.4,258.8,125.4,111.4,118,118,118,0.00005707,-0.0003641,0.0004369,0.486,0.456,0.514,125.4,111.4,140.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0974,0.0925,0.103,0.00254,0.00114,0.00408,0.0001,0.000045,0.00016,0.212,0.181,0.247,0.0084,0.0071,0.0098,25.13,25.02,25.24,0.905,0.895,0.913,0.97,0.97,0.97,0.878,0.868,0.886,27.96,24.67,31.55,27.12,23.93,30.61,0,0,0,0,0,0,0.151,0,0.0712,0.49,0.52,0.48,31
-608090400000,1950,9,1949,12,52,7,0.134,0.0696,0.064,3804.13,26.88,26.88,22.64,1,1,1,220.8,220.5,222.3,105.8,102.5,115,97,118,0.0003692,-0.0001545,0.0004565,0.521,0.44,0.535,105.8,102.5,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0903,0.0894,0.095,0.000578,0.000253,0.00235,0.000023,0.0000099,0.000092,0.17,0.164,0.205,0.0067,0.0064,0.0081,25.3,25.27,25.31,0.89,0.887,0.905,0.969,0.969,0.97,0.862,0.859,0.878,23.37,22.58,27.71,22.64,21.87,26.88,0,0,0,0,0,0,0.126,0,0.07,0.52,0.48,0.52,28.4
-607485600000,1950,10,1950,1,1,7,0.13,0.0587,0.0714,4304.39,26.88,26.88,25.62,1,1,1,215.1,202.2,220.5,118.1,105.2,97,97,97,0.0002096,-0.0003532,0.0004565,0.452,0.44,0.48,118.1,105.2,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0885,0.095,0.00181,0.000517,0.00235,0.000071,0.00002,0.000092,0.194,0.167,0.205,0.0076,0.0065,0.0081,25.32,25.27,25.42,0.901,0.89,0.905,0.97,0.97,0.97,0.874,0.863,0.878,26.41,23.33,27.71,25.62,22.63,26.88,0,0,0,0,0,0,0.142,0,0.0586,0.45,0.55,0.45,33.1
-606880800000,1950,10,1950,1,2,7,0.129,0.0587,0.0703,4231.49,26.88,26.88,25.19,1,1,1,213.2,209.3,220.5,116.2,112.3,97,97,97,0.00008873,-0.0004812,0.0004565,0.455,0.44,0.464,116.2,112.3,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.091,0.095,0.00162,0.00123,0.00235,0.000064,0.000048,0.000092,0.19,0.182,0.205,0.0074,0.0071,0.0081,25.33,25.27,25.36,0.899,0.896,0.905,0.97,0.97,0.97,0.872,0.869,0.878,25.97,25.02,27.71,25.19,24.27,26.88,0,0,0,0,0,0,0.14,0,0.0587,0.46,0.54,0.46,32.8
-606276000000,1950,10,1950,1,3,7,0.119,0.0545,0.0644,3848.72,26.13,26.13,22.91,1,1,1,196.6,192.9,202.2,106.5,95.9,90.14,73,97,-0.000003063,-0.0004494,0.0002505,0.458,0.378,0.503,106.5,95.9,119.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0853,0.0913,0.000732,0,0.00199,0.000029,0,0.000078,0.17,0.15,0.195,0.0066,0.0059,0.0076,25.42,25.39,25.44,0.89,0.88,0.902,0.969,0.965,0.97,0.862,0.849,0.875,23.65,21.05,26.94,22.91,20.31,26.13,0,0,0,0,0,0,0.127,0,0.0546,0.46,0.54,0.46,32.3
-605671200000,1950,10,1950,1,4,7,0.117,0.0442,0.0727,4400.9,26.59,26.59,26.2,1,1,1,193.2,192.9,194.8,120.2,119.9,73,73,73,0.0001579,-0.000398,0.0002505,0.378,0.375,0.378,120.2,119.9,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0913,0.0919,0.00202,0.00199,0.00218,0.000079,0.000078,0.000085,0.196,0.195,0.199,0.0076,0.0076,0.0078,25.39,25.39,25.39,0.903,0.902,0.904,0.97,0.97,0.97,0.875,0.875,0.877,27.01,26.94,27.41,26.2,26.13,26.59,0,0,0,0,0,0,0.146,0,0.0443,0.38,0.62,0.38,37.6
-605066400000,1950,10,1950,1,5,7,0.122,0.0416,0.0801,4886.96,29.49,29.49,29.09,1,1,1,201.2,201.2,201.2,132.5,128.2,68.71,67,73,0.0001115,0.0001115,0.0001115,0.342,0.333,0.363,132.5,128.2,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0942,0.0952,0.00325,0.00282,0.00342,0.00013,0.00011,0.00013,0.222,0.213,0.226,0.0087,0.0083,0.0088,25.37,25.37,25.38,0.91,0.908,0.911,0.97,0.97,0.97,0.883,0.881,0.883,29.99,28.97,30.4,29.09,28.1,29.49,0,0,0,0,0,0,0.162,0,0.0419,0.34,0.66,0.34,40.1
-604461600000,1950,11,1950,2,6,7,0.129,0.045,0.0843,5143.97,33.82,33.82,30.62,1,1,1,213.9,202.2,220.5,139.5,127.5,74.43,67,93,0.0002035,-0.0003532,0.0004565,0.347,0.304,0.422,139.5,127.5,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0956,0.102,0.00395,0.00275,0.00535,0.00015,0.00011,0.00021,0.24,0.214,0.274,0.0094,0.0084,0.011,25.28,25.2,25.36,0.913,0.908,0.919,0.97,0.97,0.97,0.886,0.88,0.891,31.57,28.68,34.87,30.62,27.82,33.82,0,0,0,0,0,0,0.17,0,0.0447,0.35,0.65,0.35,39.9
-603856800000,1950,11,1950,2,7,7,0.133,0.0562,0.0771,4673.13,27.82,27.82,27.82,1,1,1,220.5,220.5,220.5,127.5,127.5,93,93,93,0.0004565,0.0004565,0.0004565,0.422,0.422,0.422,127.5,127.5,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0961,0.0961,0.0961,0.00275,0.00275,0.00275,0.00011,0.00011,0.00011,0.214,0.214,0.214,0.0084,0.0084,0.0084,25.26,25.26,25.26,0.908,0.908,0.908,0.97,0.97,0.97,0.88,0.88,0.88,28.68,28.68,28.68,27.82,27.82,27.82,0,0,0,0,0,0,0.155,0,0.0559,0.42,0.58,0.42,35.1
-603252000000,1950,11,1950,2,8,7,0.143,0.0428,0.101,6190.32,43.35,43.35,36.85,1,1,1,237.2,220.5,261.4,166.5,127.5,70.71,67,93,0.00004958,-0.0003494,0.0004565,0.3,0.256,0.422,166.5,127.5,194.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.0961,0.116,0.00665,0.00275,0.00944,0.00026,0.00011,0.00037,0.313,0.214,0.393,0.012,0.0084,0.016,25.07,24.86,25.26,0.923,0.908,0.933,0.974,0.97,0.98,0.899,0.88,0.915,37.82,28.68,44.23,36.85,27.82,43.35,0,0,0,0,0,0,0.205,0,0.042,0.3,0.71,0.29,43.3
-602647200000,1950,11,1950,2,9,7,0.172,0.0501,0.122,7486.12,47.78,47.78,44.56,2,1,1.1428571428571428,284.8,270.3,299.2,201.9,186.5,82.86,67,104,0.0001572,-0.00006622,0.0004394,0.289,0.236,0.358,201.9,186.5,216.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.118,0.124,0.0108,0.00865,0.0133,0.00043,0.00034,0.00053,0.385,0.221,0.461,0.015,0.0088,0.018,24.78,24.7,24.94,0.929,0.892,0.939,0.979,0.97,0.98,0.909,0.865,0.92,42.16,23.63,48.76,41.29,22.92,47.78,0,0,0,0,0,0,0.248,0,0.05,0.29,0.71,0.29,43.5
-602042400000,1950,12,1950,3,10,7,0.192,0.0629,0.129,7797.46,47.94,47.94,46.41,2,1,1.2857142857142858,316.7,302.3,331.6,212.7,198.3,104,104,104,-0.00006921,-0.0004585,0.0004195,0.329,0.314,0.344,212.7,198.3,227.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.122,0.132,0.0126,0.00983,0.0155,0.0005,0.00039,0.00062,0.384,0.232,0.472,0.015,0.0093,0.019,24.63,24.53,24.74,0.925,0.894,0.939,0.977,0.97,0.98,0.904,0.867,0.92,40.54,24.04,48.84,39.66,23.32,47.86,0,0,0,0,0,0,0.258,0,0.063,0.33,0.67,0.33,40.6
-601437600000,1950,12,1950,3,11,7,0.221,0.0629,0.158,9286.36,59.74,59.74,55.28,2,2,2,365.5,338.3,386.5,261.5,234.3,104,104,104,-0.00001002,-0.0004907,0.0004734,0.285,0.269,0.307,261.5,234.3,282.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.135,0.152,0.0223,0.0169,0.0265,0.0009,0.00068,0.0011,0.288,0.249,0.32,0.012,0.01,0.013,24.48,24.35,24.66,0.908,0.899,0.913,0.97,0.97,0.97,0.88,0.872,0.885,28.49,25.47,30.79,27.64,24.71,29.87,0,0,0,0,0,0,0.307,0,0.063,0.28,0.71,0.29,42
-600832800000,1950,12,1950,3,12,7,0.244,0.0629,0.181,10629.8,66.79,66.79,63.27,2,2,2,403.4,389.1,420.3,299.4,285.1,104,104,104,0.0001782,-0.0002152,0.0004998,0.258,0.247,0.267,299.4,285.1,316.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.153,0.164,0.0299,0.027,0.0333,0.0012,0.0011,0.0014,0.347,0.324,0.374,0.014,0.013,0.015,24.24,24.13,24.33,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,32.61,31.08,34.43,31.64,30.14,33.4,0,0,0,0,0,0,0.352,0,0.063,0.26,0.74,0.26,43.6
-600228000000,1950,12,1950,3,13,7,0.267,0.0629,0.204,11973,78.02,78.02,71.27,2,2,2,441.4,422.5,472.5,337.4,318.5,104,104,104,-0.00004281,-0.0002799,0.0004728,0.236,0.22,0.246,337.4,318.5,368.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.165,0.182,0.0375,0.0337,0.0437,0.0015,0.0014,0.0018,0.411,0.378,0.466,0.017,0.015,0.019,24,23.81,24.12,0.924,0.92,0.929,0.971,0.97,0.976,0.897,0.893,0.907,36.68,34.66,39.97,35.63,33.62,39.01,0,0,0,0,0,0,0.396,0,0.063,0.24,0.76,0.24,44.8
-599623200000,1951,1,1950,4,14,7,0.299,0.0726,0.226,13261.9,85.09,85.09,78.94,2,2,2,494.1,472.5,523,374.1,352.5,120,120,120,-0.0001494,-0.0004048,0.0002534,0.243,0.229,0.254,374.1,352.5,403,990,990,990,965.8,965.7,966,24.2,24,24.3,0.186,0.178,0.196,0.0448,0.0405,0.0506,0.0019,0.0017,0.0021,0.479,0.438,0.534,0.02,0.018,0.022,23.7,23.51,23.84,0.93,0.926,0.934,0.976,0.972,0.98,0.908,0.9,0.916,40.42,38.16,43.41,39.47,37.1,42.54,0,0,0,0,0,0,0.439,0,0.073,0.24,0.76,0.24,44.4
-599018400000,1951,1,1950,4,15,7,0.362,0.0726,0.289,16440.2,106.6,106.6,97.86,3,2,2.7142857142857144,598,532.5,647.6,478,412.5,120,120,120,-0.00005609,-0.0004598,0.0001729,0.201,0.185,0.225,478,412.5,527.6,990,990,990,966.3,966,966.5,23.7,23.5,24,0.229,0.199,0.255,0.0664,0.0525,0.0811,0.0028,0.0022,0.0034,0.527,0.489,0.618,0.022,0.021,0.026,23.19,22.95,23.45,0.926,0.921,0.939,0.973,0.97,0.98,0.901,0.893,0.92,37.91,34.1,47.52,36.91,33.08,46.57,0,0,0,0,0,0,0.544,0,0.073,0.2,0.8,0.2,45.4
-598413600000,1951,1,1950,4,16,7,0.359,0.0726,0.287,16185.6,99.23,99.23,96.34,3,3,3,593.8,589.2,608.8,473.8,469.2,120,120,120,-0.0001108,-0.0001402,0.00004167,0.202,0.197,0.204,473.8,469.2,488.8,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.225,0.222,0.233,0.0648,0.0638,0.0678,0.0027,0.0027,0.0029,0.466,0.459,0.489,0.02,0.019,0.021,23.26,23.18,23.29,0.919,0.918,0.921,0.97,0.97,0.97,0.891,0.891,0.893,33.11,32.8,34.1,32.11,31.82,33.08,0,0,0,0,0,0,0.535,0,0.072,0.2,0.8,0.2,45.1
-597808800000,1951,1,1950,4,17,7,0.382,0.0726,0.309,17392.6,107.9,107.9,103.5,3,3,3,631.3,615.6,654.2,511.3,495.6,120,120,120,-0.00004507,-0.0002499,0.00007513,0.19,0.183,0.195,511.3,495.6,534.2,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.246,0.237,0.259,0.0746,0.0691,0.0837,0.0032,0.0029,0.0036,0.526,0.499,0.567,0.022,0.021,0.024,23.05,22.92,23.14,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,35.58,34.55,37.06,34.51,33.52,35.95,0,0,0,0,0,0,0.575,0,0.073,0.19,0.81,0.19,45.5
-597204000000,1951,1,1950,4,18,7,0.417,0.0674,0.35,19625.8,121.6,121.6,116.8,3,3,3,689.3,666.8,705.9,577.9,546.8,111.4,105,120,0.00002987,-0.0004011,0.0004728,0.162,0.149,0.18,577.9,546.8,600.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.283,0.266,0.295,0.101,0.0887,0.11,0.0043,0.0038,0.0047,0.647,0.59,0.689,0.028,0.025,0.03,22.7,22.59,22.84,0.931,0.927,0.933,0.976,0.971,0.979,0.908,0.901,0.913,39.9,37.87,41.4,38.94,36.79,40.53,0,0,0,0,0,0,0.649,0,0.067,0.16,0.84,0.16,47.1
-596599200000,1951,2,1950,5,19,7,0.453,0.0663,0.387,21603.7,132.9,132.9,128.6,3,3,3,749.3,720.3,779.4,639.7,615.3,109.6,105,137,-0.000002289,-0.0004823,0.0004146,0.146,0.137,0.176,639.7,615.3,663.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.303,0.33,0.122,0.115,0.129,0.0053,0.0049,0.0056,0.761,0.715,0.805,0.033,0.031,0.035,22.34,22.21,22.5,0.936,0.934,0.938,0.98,0.98,0.98,0.918,0.916,0.919,43.74,42.3,45.2,42.86,41.46,44.3,0,0,0,0,0,0,0.714,0,0.066,0.15,0.85,0.15,47.7
-595994400000,1951,2,1950,5,20,7,0.517,0.0829,0.434,23483.3,150.5,150.5,139.8,4,3,3.5714285714285716,855.3,779.4,924.7,718.3,642.4,137,137,137,0.000009749,-0.0004756,0.0004146,0.161,0.148,0.176,718.3,642.4,787.7,990,990,990,967.3,967,967.6,22.7,22.4,23,0.372,0.323,0.426,0.152,0.123,0.184,0.0067,0.0053,0.0082,0.819,0.77,0.885,0.036,0.033,0.039,21.86,21.52,22.21,0.932,0.927,0.94,0.975,0.97,0.98,0.909,0.899,0.921,40.68,36.66,46.91,39.68,35.56,45.98,0,0,0,0,0,0,0.777,0,0.083,0.16,0.84,0.16,45.4
-595389600000,1951,2,1950,5,21,7,0.653,0.0829,0.571,29341.6,188.7,188.7,174.7,4,4,4,1080,971.4,1187,943.5,834.4,137,137,137,-0.0001574,-0.002999,0.00211,0.127,0.115,0.141,943.5,834.4,1050,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.577,0.469,0.705,0.309,0.218,0.415,0.014,0.0098,0.019,1.28,0.995,1.61,0.059,0.045,0.075,20.57,19.91,21.22,0.938,0.934,0.94,0.98,0.977,0.98,0.919,0.913,0.921,44.57,40.55,48.15,43.66,39.62,47.18,0,0,0,0,0,0,0.97,0,0.082,0.13,0.87,0.13,44.9
-594784800000,1951,2,1950,5,22,7,1.01,0.0988,0.665,29985.8,193.8,193.8,178.5,4,4,4,1673,1246,2217,1510,1109,163.3,137,183,410.2,9.063,934.4,0.099,0.0825,0.112,1100,1100,1100,990,990,990,970,968.7,971.6,20,18.4,21.3,0.881,0.783,0.926,0.48,0.48,0.48,0.024,0.023,0.026,1.9,1.8,1.94,0.095,0.084,0.11,18.09,16.43,19.53,0.933,0.926,0.939,0.98,0.978,0.98,0.914,0.906,0.92,45.54,41.04,49.44,44.62,40.15,48.45,0,0,0,0,0,0,0.992,0,0.345,0.098,0.66,0.34,29.7
-594180000000,1951,3,1950,6,23,7,1.82,0.116,0.665,23281.2,156.5,156.5,138.6,4,4,4,3008,2364,3803,2817,2181,191,183,239,1717,1081,2464,0.0644,0.053,0.0774,1100,1100,1100,990,990,990,973.5,972,975.3,16.5,14.7,18,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.57,12.8,16.08,0.907,0.881,0.924,0.971,0.97,0.976,0.881,0.855,0.902,35.66,30.41,40.08,34.64,29.5,39.13,0,0,0,0,0,0,0.77,0,1.155,0.064,0.37,0.63,12.8
-593575200000,1951,3,1950,6,24,7,2.55,0.145,0.665,18240,112.4,112.4,108.6,4,4,4,4212,4027,4353,3973,3788,239,239,239,2873,2688,3014,0.0568,0.0549,0.0593,1100,1100,1100,990,990,990,976.1,975.7,976.3,13.9,13.7,14.3,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.99,11.73,12.33,0.865,0.864,0.871,0.97,0.97,0.97,0.839,0.838,0.845,27.98,27.33,28.96,27.14,26.51,28.09,0,0,0,0,0,0,0.603,0,1.885,0.057,0.26,0.74,7.15
-592970400000,1951,3,1950,6,25,7,2.58,0.145,0.665,18106.6,112.2,112.2,107.8,4,4,4,4260,4037,4402,4021,3798,239,239,239,2921,2698,3063,0.0561,0.0543,0.0592,1100,1100,1100,990,990,990,976.2,975.7,976.4,13.8,13.6,14.3,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.9,11.64,12.31,0.865,0.864,0.871,0.97,0.97,0.97,0.839,0.838,0.844,27.78,27.12,28.91,26.94,26.31,28.04,0,0,0,0,0,0,0.599,0,1.915,0.056,0.26,0.74,7.02
-592365600000,1951,3,1950,6,26,7,2.25,0.149,0.665,20183.7,125.9,125.9,120.1,4,4,4,3717,3488,3971,3470,3193,247,239,295,2370,2093,2632,0.0667,0.0602,0.0846,1100,1100,1100,990,990,990,975.1,974.6,975.6,14.9,14.4,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.98,12.44,13.46,0.884,0.873,0.893,0.97,0.97,0.97,0.858,0.847,0.867,30.96,29.31,32.44,30.04,28.43,31.46,0,0,0,0,0,0,0.667,0,1.585,0.066,0.3,0.7,8.97
-591760800000,1951,4,1950,7,27,7,1.97,0.178,0.665,22095.2,136,136,131.5,4,4,4,3260,3080,3441,2965,2785,295,295,295,1865,1685,2046,0.0906,0.0857,0.0958,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.95,13.56,14.35,0.901,0.895,0.906,0.97,0.97,0.97,0.874,0.868,0.879,33.9,32.74,35.06,32.88,31.75,34.01,0,0,0,0,0,0,0.731,0,1.305,0.09,0.34,0.66,11.2
-591156000000,1951,4,1950,7,28,7,1.81,0.145,0.665,23248.2,139.8,139.8,138.4,4,4,4,2994,2943,3032,2754,2709,239.3,217,295,1654,1609,1687,0.0799,0.0722,0.0982,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.56,14.47,14.68,0.908,0.907,0.91,0.97,0.97,0.97,0.881,0.88,0.882,35.67,35.4,36.02,34.6,34.33,34.94,0,0,0,0,0,0,0.769,0,1.145,0.08,0.37,0.63,12.8
-590551200000,1951,4,1950,7,29,7,1.77,0.131,0.665,23589.4,140.5,140.5,140.4,4,4,4,2919,2915,2943,2702,2698,217,217,217,1602,1598,1626,0.0744,0.0737,0.0745,1100,1100,1100,990,990,990,973.3,973.3,973.4,16.7,16.6,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.74,14.68,14.75,0.91,0.91,0.91,0.97,0.97,0.97,0.883,0.882,0.883,36.19,36.02,36.22,35.1,34.94,35.13,0,0,0,0,0,0,0.78,0,1.105,0.074,0.38,0.62,13.3
-589946400000,1951,4,1950,7,30,7,1.75,0.131,0.665,23728.9,141.7,141.7,141.2,4,4,4,2888,2873,2915,2671,2656,217,217,217,1571,1556,1598,0.0751,0.0745,0.0755,1100,1100,1100,990,990,990,973.2,973.2,973.3,16.8,16.7,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.81,14.75,14.85,0.911,0.91,0.912,0.97,0.97,0.97,0.884,0.883,0.884,36.4,36.22,36.51,35.31,35.13,35.41,0,0,0,0,0,0,0.785,0,1.085,0.075,0.38,0.62,13.6
-589341600000,1951,4,1950,7,31,7,1.7,0.162,0.665,24097.4,144.1,144.1,143.4,4,4,4,2808,2782,2840,2540,2506,267.6,217,276,1440,1406,1523,0.0954,0.0764,0.0992,1100,1100,1100,990,990,990,973,973,973.1,17,16.9,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.12,15.01,14.93,15.07,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.886,36.97,36.74,37.15,35.86,35.64,36.03,0,0,0,0,0,0,0.797,0,1.035,0.095,0.39,0.61,14.2
-588736800000,1951,5,1950,8,32,7,1.65,0.179,0.665,24461.3,147.4,147.4,145.6,4,4,4,2732,2671,2782,2436,2350,295.3,276,321,1336,1250,1406,0.108,0.0992,0.12,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.19,15.07,15.34,0.915,0.914,0.917,0.971,0.97,0.972,0.888,0.886,0.891,37.5,37.15,37.92,36.4,36.03,36.84,0,0,0,0,0,0,0.809,0,0.985,0.11,0.4,0.6,14.8
-588132000000,1951,5,1950,8,33,7,1.57,0.194,0.665,25116.6,151.2,151.2,149.5,4,4,4,2600,2543,2671,2279,2222,321,321,321,1179,1122,1250,0.124,0.12,0.126,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.51,15.34,15.65,0.919,0.917,0.92,0.973,0.972,0.974,0.893,0.891,0.896,38.43,37.92,38.83,37.38,36.84,37.8,0,0,0,0,0,0,0.831,0,0.905,0.12,0.42,0.58,16
-587527200000,1951,5,1950,8,34,7,1.43,0.194,0.665,26279.3,159,159,156.4,4,4,4,2366,2276,2467,2045,1955,321,321,321,944.9,855.1,1046,0.136,0.13,0.141,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.08,15.83,16.29,0.924,0.922,0.925,0.976,0.975,0.977,0.902,0.899,0.904,40.06,39.36,40.66,39.11,38.37,39.74,0,0,0,0,0,0,0.869,0,0.765,0.14,0.47,0.53,18.4
-586922400000,1951,5,1950,8,35,7,1.31,0.178,0.665,27205.9,164,164,161.9,4,4,4,2169,2095,2261,1876,1838,293.6,257,321,775.8,737.7,840.1,0.135,0.12,0.148,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.55,16.33,16.73,0.927,0.925,0.927,0.979,0.978,0.98,0.907,0.905,0.909,41.36,40.75,41.85,40.48,39.84,41.01,0,0,0,0,0,0,0.9,0,0.645,0.14,0.51,0.49,20.8
-586317600000,1951,6,1950,9,36,7,1.18,0.155,0.665,28255.5,172.3,172.3,168.2,4,4,4,1955,1832,2067,1698,1575,257,257,257,597.6,475.3,710.5,0.132,0.124,0.14,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.12,16.8,17.5,0.929,0.928,0.931,0.98,0.98,0.98,0.911,0.909,0.913,42.9,42.03,43.96,42.05,41.19,43.08,0,0,0,0,0,0,0.934,0,0.515,0.13,0.56,0.44,23.9
-585712800000,1951,6,1950,9,37,7,1.02,0.155,0.665,29818.9,180.8,180.8,177.5,4,4,4,1685,1589,1802,1428,1332,257,257,257,327.5,232.2,444.7,0.153,0.143,0.162,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.922,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.097,0.095,0.099,17.98,17.6,18.3,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.28,44.23,46.13,44.37,43.35,45.21,0,0,0,0,0,0,0.986,0,0.355,0.15,0.65,0.35,29.2
-585108000000,1951,6,1950,9,38,7,0.875,0.155,0.663,31180.3,189.3,189.3,185.6,4,4,4,1447,1328,1560,1190,1071,257,257,257,94.12,-0.001672,202.6,0.178,0.165,0.194,1096,1071,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.862,0.785,0.914,0.475,0.442,0.48,0.023,0.021,0.024,1.87,1.73,1.93,0.09,0.082,0.095,18.82,18.39,19.34,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.92,47.35,46.39,48.29,46.4,45.46,47.33,0,0,0,0,0,0,1.03,0,0.212,0.18,0.76,0.24,35.6
-584503200000,1951,6,1950,9,39,7,0.715,0.153,0.563,28458,182.7,182.7,169.4,4,4,4,1183,1096,1291,930.3,869.5,252.7,227,257,0.0004274,-0.0003437,0.003059,0.214,0.199,0.228,930.3,869.5,1034,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.595,0.524,0.731,0.297,0.246,0.394,0.014,0.011,0.019,1.28,1.1,1.6,0.059,0.051,0.075,20.25,19.59,20.69,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.915,0.92,43.23,41.09,46.62,42.35,40.2,45.69,0,0,0,0,0,0,0.941,0,0.152,0.21,0.79,0.21,39.8
-583898400000,1951,7,1950,10,40,7,0.613,0.137,0.475,24969.1,159.3,159.3,148.6,4,3,3.5714285714285716,1013,941.1,1083,786.2,714.1,227,227,227,0.0000324,-0.0004109,0.0004175,0.225,0.21,0.241,786.2,714.1,855.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.448,0.382,0.512,0.188,0.147,0.235,0.0085,0.0066,0.011,0.989,0.924,1.07,0.045,0.042,0.049,21.09,20.77,21.41,0.936,0.931,0.942,0.977,0.972,0.98,0.915,0.905,0.923,43.15,38.33,48.86,42.18,37.28,47.88,0,0,0,0,0,0,0.826,0,0.138,0.22,0.77,0.23,40.7
-583293600000,1951,7,1950,10,41,7,0.51,0.137,0.373,20367.3,133.7,133.7,121.2,3,3,3,844.1,768.4,914.1,617.1,541.4,227,227,227,-0.0000298,-0.0003321,0.0003638,0.27,0.248,0.295,617.1,541.4,687.1,990,990,990,967.3,967,967.6,22.7,22.4,23,0.323,0.28,0.362,0.114,0.0866,0.136,0.005,0.0038,0.0061,0.738,0.597,0.87,0.032,0.026,0.039,21.99,21.57,22.43,0.933,0.926,0.939,0.977,0.97,0.98,0.912,0.898,0.92,41.36,36.76,45.49,40.41,35.66,44.58,0,0,0,0,0,0,0.674,0,0.137,0.27,0.73,0.27,39.9
-582688800000,1951,7,1950,10,42,7,0.421,0.137,0.284,15880.4,103.3,103.3,94.53,3,2,2.5714285714285716,696,647.6,748.2,469,420.6,227,227,227,-0.0000863,-0.000328,0.00007513,0.327,0.303,0.35,469,420.6,521.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.239,0.212,0.268,0.0646,0.0541,0.0785,0.0028,0.0023,0.0034,0.556,0.485,0.637,0.024,0.021,0.027,22.76,22.55,22.93,0.928,0.918,0.939,0.974,0.97,0.98,0.904,0.891,0.92,38.82,32.56,46.77,37.85,31.59,45.83,0,0,0,0,0,0,0.525,0,0.137,0.33,0.67,0.33,37.7
-582084000000,1951,7,1950,10,43,7,0.359,0.137,0.222,12700.8,83.35,83.35,75.6,2,2,2,593.7,563.9,630.1,366.7,336.9,227,227,227,-0.00007722,-0.0004598,0.0004706,0.383,0.36,0.403,366.7,336.9,403.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.193,0.183,0.206,0.0433,0.0374,0.0506,0.0018,0.0016,0.0021,0.475,0.421,0.544,0.02,0.018,0.023,23.26,23.04,23.44,0.928,0.923,0.934,0.974,0.97,0.98,0.904,0.895,0.915,38.81,35.75,42.53,37.8,34.68,41.68,0,0,0,0,0,0,0.42,0,0.137,0.38,0.62,0.38,35.4
-581479200000,1951,7,1950,10,44,7,0.33,0.119,0.211,12168,76.36,76.36,72.43,2,2,2,545.7,527.3,562.8,349.4,329.2,196.3,184,227,-0.00005195,-0.0004778,0.0003105,0.359,0.334,0.408,349.4,329.2,367,990,990,990,966.1,966,966.1,23.9,23.9,24,0.185,0.18,0.19,0.0399,0.0358,0.0434,0.0017,0.0015,0.0018,0.441,0.408,0.472,0.018,0.017,0.02,23.5,23.45,23.6,0.926,0.922,0.929,0.971,0.97,0.974,0.899,0.894,0.905,37.28,34.96,39.19,36.21,33.91,38.18,0,0,0,0,0,0,0.402,0,0.119,0.36,0.64,0.36,36.9
-580874400000,1951,8,1950,11,45,7,0.296,0.111,0.185,10683.4,69.12,69.12,63.59,2,2,2,489.8,467.2,516.8,305.8,283.2,184,184,184,-0.00002494,-0.0002799,0.0001669,0.376,0.356,0.394,305.8,283.2,332.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.161,0.178,0.0312,0.0266,0.0366,0.0013,0.0011,0.0015,0.366,0.329,0.41,0.015,0.014,0.017,23.83,23.66,23.97,0.917,0.913,0.923,0.97,0.97,0.97,0.89,0.885,0.895,32.78,30.37,35.63,31.8,29.46,34.56,0,0,0,0,0,0,0.353,0,0.111,0.38,0.63,0.37,36.1
-580269600000,1951,8,1950,11,46,7,0.272,0.111,0.161,9308.25,57.28,57.28,55.41,2,2,2,450.3,440,459.3,266.3,256,184,184,184,0.0001338,-0.000385,0.0004728,0.409,0.401,0.418,266.3,256,275.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.151,0.158,0.0233,0.0212,0.0251,0.00095,0.00087,0.001,0.303,0.288,0.317,0.012,0.012,0.013,24.07,24.02,24.13,0.909,0.906,0.911,0.97,0.97,0.97,0.881,0.879,0.883,28.56,27.46,29.52,27.7,26.63,28.64,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.2
-579664800000,1951,8,1950,11,47,7,0.255,0.111,0.144,8300.4,52.32,52.32,49.41,2,2,2,422.1,413.7,435.5,238.1,229.7,184,184,184,3.037e-7,-0.0002243,0.0003522,0.436,0.423,0.445,238.1,229.7,251.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.142,0.149,0.0176,0.0159,0.0203,0.00072,0.00065,0.00083,0.263,0.251,0.282,0.011,0.01,0.012,24.24,24.16,24.29,0.9,0.897,0.905,0.97,0.97,0.97,0.873,0.87,0.878,25.47,24.54,26.97,24.7,23.8,26.16,0,0,0,0,0,0,0.274,0,0.111,0.44,0.56,0.44,32.6
-579060000000,1951,8,1950,11,48,7,0.238,0.103,0.135,8006.92,52.18,52.18,47.66,2,1,1.4285714285714286,393.9,380.8,408,223.1,205.1,170.9,138,184,0.0001467,-0.0002152,0.0004998,0.433,0.357,0.473,223.1,205.1,248.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.138,0.133,0.144,0.0146,0.011,0.0197,0.00059,0.00045,0.0008,0.377,0.243,0.491,0.015,0.0099,0.02,24.25,24.1,24.43,0.922,0.894,0.939,0.976,0.97,0.98,0.899,0.868,0.921,37.85,23.89,48.6,36.98,23.18,47.62,0,0,0,0,0,0,0.265,0,0.103,0.43,0.57,0.43,33.6
-578455200000,1951,9,1950,12,49,7,0.22,0.0835,0.137,8061.73,50.11,50.11,47.99,2,1,1.7142857142857142,364.2,350.2,377.1,226.2,212.2,138,138,138,-0.00006402,-0.0004907,0.0003503,0.379,0.366,0.394,226.2,212.2,239.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.131,0.141,0.0152,0.0124,0.0178,0.00062,0.0005,0.00072,0.312,0.237,0.476,0.013,0.0095,0.019,24.47,24.35,24.56,0.909,0.894,0.939,0.973,0.97,0.98,0.885,0.867,0.92,31.52,23.94,48.43,30.72,23.22,47.46,0,0,0,0,0,0,0.267,0,0.083,0.38,0.62,0.38,36.6
