datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-516160800000,1953,8,1952,11,47,7,0.247,0.111,0.136,7988.82,50.41,50.41,47.55,2,1,1.5714285714285714,408.8,391.8,426.6,224.8,207.8,184,184,184,0.0001091,-0.0002152,0.0004998,0.451,0.431,0.47,224.8,207.8,242.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.134,0.146,0.015,0.0116,0.0185,0.00061,0.00047,0.00076,0.348,0.243,0.491,0.014,0.0099,0.02,24.21,24.1,24.32,0.915,0.894,0.939,0.974,0.97,0.98,0.892,0.868,0.921,34.57,23.89,48.6,33.74,23.18,47.62,0,0,0,0,0,0,0.264,0,0.111,0.45,0.55,0.45,32.3
-515556000000,1953,8,1952,11,48,7,0.228,0.0874,0.14,8269.81,52.74,52.74,49.23,2,1,1.7142857142857142,376.8,354,389.1,232.2,205.1,144.6,138,184,0.0001354,-0.0002204,0.0003503,0.384,0.355,0.473,232.2,205.1,251.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.133,0.145,0.0164,0.011,0.0202,0.00067,0.00045,0.00082,0.318,0.25,0.476,0.013,0.01,0.019,24.4,24.21,24.5,0.912,0.898,0.939,0.973,0.97,0.98,0.887,0.871,0.92,32.02,25.07,48.43,31.19,24.32,47.46,0,0,0,0,0,0,0.273,0,0.088,0.38,0.61,0.39,36.3
-514951200000,1953,9,1952,12,49,7,0.206,0.0835,0.122,7467.83,45.94,45.94,44.45,1,1,1,340.1,331.6,346.9,202.1,193.6,138,138,138,0.0001241,-0.0004585,0.0004734,0.406,0.398,0.416,202.1,193.6,208.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.128,0.125,0.13,0.0106,0.00936,0.0118,0.00043,0.00038,0.00047,0.428,0.399,0.451,0.017,0.016,0.018,24.47,24.41,24.54,0.935,0.933,0.937,0.98,0.98,0.98,0.917,0.914,0.918,45.36,43.47,46.88,44.45,42.6,45.94,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.3
-514346400000,1953,9,1952,12,50,7,0.196,0.0835,0.113,6891.25,42.6,42.6,41.02,1,1,1,324.5,316.5,331.6,186.5,178.5,138,138,138,-0.0002875,-0.0004585,0.0004195,0.425,0.416,0.436,186.5,178.5,193.6,990,990,990,965,965,965.1,25,24.9,25,0.122,0.119,0.125,0.00865,0.00785,0.00936,0.00035,0.00031,0.00038,0.377,0.353,0.399,0.015,0.014,0.016,24.6,24.54,24.66,0.931,0.928,0.933,0.979,0.976,0.98,0.911,0.906,0.914,41.89,40.07,43.47,41.02,39.12,42.6,0,0,0,0,0,0,0.228,0,0.083,0.43,0.58,0.42,35.2
-513741600000,1953,9,1952,12,51,7,0.188,0.0835,0.105,6347.42,37.98,37.98,37.78,1,1,1,311,306,311.8,173,168,138,138,138,-0.00002077,-0.00004454,0.0001219,0.444,0.443,0.451,173,168,173.8,990,990,990,965,964.9,965,25,25,25.1,0.117,0.116,0.118,0.0073,0.0068,0.00738,0.00029,0.00027,0.00029,0.336,0.322,0.339,0.013,0.013,0.014,24.71,24.7,24.75,0.926,0.924,0.926,0.973,0.971,0.974,0.901,0.897,0.902,38.81,37.69,39,37.78,36.6,37.98,0,0,0,0,0,0,0.21,0,0.083,0.44,0.56,0.44,33.8
-513136800000,1953,9,1952,12,52,7,0.173,0.0738,0.0991,6014.41,39.02,39.02,35.8,1,1,1,285.8,275.9,294.7,163.8,149.2,122,110,138,-0.0001136,-0.0004892,0.0002767,0.426,0.383,0.481,163.8,149.2,177.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.00638,0.00492,0.00772,0.00025,0.0002,0.00031,0.309,0.271,0.346,0.012,0.011,0.014,24.85,24.81,24.88,0.923,0.917,0.928,0.972,0.97,0.976,0.897,0.889,0.905,36.83,33.37,39.98,35.8,32.37,39.02,0,0,0,0,0,0,0.199,0,0.0739,0.43,0.57,0.43,34.8
-512532000000,1953,10,1953,1,1,7,0.166,0.0665,0.099,6012.66,35.79,35.79,35.79,1,1,1,273.8,273.8,273.8,163.8,163.8,110,110,110,0.0004394,0.0004394,0.0004394,0.402,0.402,0.402,163.8,163.8,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.111,0.111,0.00638,0.00638,0.00638,0.00025,0.00025,0.00025,0.307,0.307,0.307,0.012,0.012,0.012,24.9,24.9,24.9,0.923,0.923,0.923,0.97,0.97,0.97,0.895,0.895,0.895,36.9,36.9,36.9,35.79,35.79,35.79,0,0,0,0,0,0,0.199,0,0.067,0.4,0.6,0.4,36.2
-511927200000,1953,10,1953,1,2,7,0.162,0.0665,0.0951,5769.58,35.23,35.23,34.34,1,1,1,267.3,264.1,271.3,157.3,154.1,110,110,110,-0.00008487,-0.0004966,0.0001374,0.411,0.405,0.417,157.3,154.1,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.00573,0.00541,0.00613,0.00023,0.00021,0.00024,0.29,0.281,0.301,0.011,0.011,0.012,24.94,24.91,24.96,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,35.4,34.67,36.32,34.34,33.63,35.23,0,0,0,0,0,0,0.191,0,0.0669,0.41,0.59,0.41,35.6
-511322400000,1953,10,1953,1,3,7,0.16,0.0665,0.0932,5648.97,34.23,34.23,33.62,1,1,1,264.1,261.4,266.8,154.1,151.4,110,110,110,0.00004973,-0.00007346,0.0001374,0.417,0.412,0.421,154.1,151.4,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.109,0.00541,0.00514,0.00568,0.00021,0.0002,0.00023,0.281,0.274,0.289,0.011,0.011,0.011,24.96,24.94,24.98,0.919,0.918,0.92,0.97,0.97,0.97,0.891,0.89,0.892,34.66,34.04,35.29,33.62,33.02,34.23,0,0,0,0,0,0,0.187,0,0.0668,0.42,0.58,0.42,35.3
-510717600000,1953,10,1953,1,4,7,0.164,0.0662,0.0979,5944.73,36.76,36.76,35.39,1,1,1,271.3,270.3,273.8,161.9,160.3,109.4,106,110,-0.0001426,-0.0004966,0.0004394,0.403,0.387,0.407,161.9,160.3,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.00619,0.00603,0.00678,0.00025,0.00024,0.00027,0.302,0.298,0.318,0.012,0.012,0.013,24.91,24.89,24.92,0.922,0.921,0.924,0.97,0.97,0.971,0.895,0.894,0.898,36.47,36.09,37.84,35.39,35.01,36.76,0,0,0,0,0,0,0.197,0,0.0661,0.4,0.6,0.4,36.2
-510112800000,1953,11,1953,2,5,7,0.166,0.0641,0.102,6223.28,38.6,38.6,37.04,1,1,1,274.9,266.8,281.3,168.9,160.8,106,106,106,-0.0000127,-0.0004966,0.0004394,0.386,0.377,0.397,168.9,160.8,175.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.115,0.00689,0.00608,0.00753,0.00027,0.00024,0.0003,0.322,0.299,0.34,0.013,0.012,0.014,24.88,24.83,24.93,0.925,0.922,0.927,0.972,0.97,0.975,0.899,0.894,0.904,38.1,36.23,39.58,37.04,35.15,38.6,0,0,0,0,0,0,0.206,0,0.064,0.39,0.61,0.39,37.5
-509508000000,1953,11,1953,2,6,7,0.165,0.0641,0.1,6104.82,37.28,37.28,36.34,1,1,1,272,270.3,275.9,166,164.3,106,106,106,-0.0001416,-0.0004966,0.0004394,0.39,0.384,0.392,166,164.3,169.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.0066,0.00643,0.00699,0.00026,0.00025,0.00028,0.313,0.308,0.324,0.012,0.012,0.013,24.9,24.87,24.91,0.924,0.923,0.925,0.971,0.97,0.972,0.896,0.895,0.9,37.44,37.04,38.34,36.34,35.93,37.28,0,0,0,0,0,0,0.202,0,0.065,0.39,0.61,0.39,37
-508903200000,1953,11,1953,2,7,7,0.18,0.0641,0.115,7104.67,43.48,43.48,42.29,1,1,1,296.9,290.5,302.3,190.9,184.5,106,106,106,0.00009026,-0.0001877,0.0002767,0.357,0.351,0.365,190.9,184.5,196.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.122,0.00909,0.00845,0.00963,0.00036,0.00034,0.00038,0.388,0.368,0.405,0.015,0.015,0.016,24.72,24.68,24.77,0.932,0.93,0.934,0.98,0.98,0.98,0.914,0.911,0.915,43.15,41.7,44.37,42.29,40.85,43.48,0,0,0,0,0,0,0.235,0,0.065,0.36,0.64,0.36,39.5
-508298400000,1953,11,1953,2,8,7,0.191,0.0641,0.127,7689.3,55.89,55.89,45.77,2,1,1.2857142857142858,316,299.2,370.4,210,193.2,106,106,106,-0.00009576,-0.000252,0.0002433,0.337,0.286,0.354,210,193.2,264.4,990,990,990,965,964.9,965.3,25,24.7,25.1,0.127,0.121,0.146,0.0122,0.00932,0.0229,0.00049,0.00037,0.00092,0.365,0.235,0.417,0.015,0.0094,0.017,24.66,24.46,24.72,0.925,0.895,0.935,0.977,0.97,0.98,0.904,0.868,0.916,39.29,24.2,45.21,38.42,23.47,44.3,0,0,0,0,0,0,0.254,0,0.064,0.34,0.66,0.34,40.3
-507693600000,1953,11,1953,2,9,7,0.235,0.0703,0.165,9670.23,71.02,71.02,57.56,2,2,2,389.4,360.3,455.7,273.1,242.3,116.3,106,118,-0.0000733,-0.0004907,0.0003328,0.3,0.259,0.327,273.1,242.3,337.7,990,990,990,965.3,965.2,965.7,24.7,24.3,24.8,0.151,0.14,0.174,0.0246,0.0185,0.0375,0.001,0.00074,0.0015,0.309,0.263,0.413,0.013,0.011,0.017,24.35,23.94,24.54,0.91,0.902,0.924,0.97,0.97,0.97,0.883,0.875,0.896,29.67,26.31,36.61,28.78,25.52,35.51,0,0,0,0,0,0,0.32,0,0.07,0.3,0.7,0.3,41.1
-507088800000,1953,12,1953,3,10,7,0.311,0.0734,0.238,13897.8,92.07,92.07,82.72,2,2,2,514.5,472.5,556.2,393.1,351.4,121.4,118,126,-0.0001967,-0.0004778,0.0003105,0.237,0.212,0.264,393.1,351.4,438.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.194,0.18,0.209,0.0486,0.0403,0.0576,0.002,0.0017,0.0024,0.518,0.439,0.607,0.022,0.018,0.025,23.57,23.29,23.83,0.932,0.926,0.939,0.977,0.972,0.98,0.911,0.9,0.92,42.34,38,46.97,41.36,36.92,46.03,0,0,0,0,0,0,0.46,0,0.073,0.24,0.77,0.23,44.7
-506484000000,1953,12,1953,3,11,7,0.312,0.0762,0.235,13784.6,87.57,87.57,82.05,2,2,2,515.2,486,542,389.2,360,126,126,126,-0.0001691,-0.0004311,0.00005976,0.245,0.232,0.259,389.2,360,416,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.183,0.203,0.0478,0.042,0.0532,0.002,0.0017,0.0022,0.51,0.454,0.562,0.021,0.019,0.023,23.57,23.4,23.76,0.932,0.928,0.936,0.978,0.974,0.98,0.912,0.903,0.917,41.93,38.91,44.68,41.03,37.88,43.78,0,0,0,0,0,0,0.456,0,0.077,0.24,0.75,0.25,44.2
-505879200000,1953,12,1953,3,12,7,0.335,0.0714,0.263,15363.9,93.35,93.35,91.45,2,2,2,553.1,542,562.8,435.1,424,118,118,118,0.00003971,-0.0002045,0.0003105,0.214,0.21,0.218,435.1,424,444.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.208,0.204,0.212,0.057,0.0548,0.059,0.0024,0.0023,0.0025,0.6,0.577,0.621,0.025,0.024,0.026,23.31,23.25,23.38,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,46.66,45.55,47.63,45.73,44.64,46.68,0,0,0,0,0,0,0.508,0,0.072,0.21,0.79,0.21,45.9
-505274400000,1953,12,1953,3,13,7,0.355,0.0768,0.278,16030.9,98.11,98.11,95.42,3,2,2.2857142857142856,587.3,562.8,623.8,460.3,444.8,127,118,139,-0.0001113,-0.0004598,0.00008168,0.216,0.204,0.231,460.3,444.8,484.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.22,0.212,0.236,0.0621,0.059,0.067,0.0026,0.0025,0.0028,0.594,0.465,0.664,0.025,0.02,0.028,23.17,23.03,23.25,0.934,0.918,0.941,0.977,0.97,0.98,0.913,0.891,0.922,44.08,32.72,49.17,43.11,31.74,48.19,0,0,0,0,0,0,0.53,0,0.077,0.22,0.78,0.22,45.2
-504669600000,1954,1,1953,4,14,7,0.421,0.0841,0.337,18821,116.8,116.8,112,3,3,3,696.3,673.1,720.3,557.3,534.1,139,139,139,-0.00004436,-0.0003201,0.0004728,0.2,0.193,0.206,557.3,534.1,581.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.277,0.264,0.29,0.0929,0.0837,0.103,0.004,0.0036,0.0044,0.614,0.572,0.659,0.026,0.024,0.028,22.7,22.56,22.84,0.928,0.926,0.931,0.973,0.97,0.976,0.903,0.898,0.908,38.39,36.92,39.91,37.34,35.81,38.94,0,0,0,0,0,0,0.622,0,0.084,0.2,0.8,0.2,44.7
-504064800000,1954,1,1953,4,15,7,0.473,0.0841,0.389,21551.5,137.5,137.5,128.3,3,3,3,782.6,720.3,834.7,643.6,581.3,139,139,139,-0.0002209,-0.0004756,0.00006857,0.178,0.167,0.193,643.6,581.3,695.7,990,990,990,967,966.8,967.2,23,22.8,23.2,0.326,0.29,0.355,0.123,0.103,0.139,0.0053,0.0044,0.0061,0.776,0.659,0.875,0.034,0.028,0.038,22.19,21.89,22.56,0.936,0.931,0.94,0.979,0.976,0.98,0.916,0.908,0.921,43.68,39.91,46.78,42.76,38.94,45.84,0,0,0,0,0,0,0.713,0,0.084,0.18,0.82,0.18,45.6
-503460000000,1954,1,1953,4,16,7,0.512,0.0841,0.428,23450.5,139.6,139.6,139.6,3,3,3,847.1,847.1,847.1,708.1,708.1,139,139,139,-0.0004875,-0.0004875,-0.0004875,0.164,0.164,0.164,708.1,708.1,708.1,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.362,0.362,0.362,0.144,0.144,0.144,0.0063,0.0063,0.0063,0.901,0.901,0.901,0.04,0.04,0.04,21.81,21.81,21.81,0.94,0.94,0.94,0.98,0.98,0.98,0.922,0.922,0.922,47.48,47.48,47.48,46.53,46.53,46.53,0,0,0,0,0,0,0.775,0,0.084,0.16,0.84,0.16,45.8
-502855200000,1954,1,1953,4,17,7,0.521,0.0841,0.437,23739.6,144.4,144.4,141.3,4,3,3.2857142857142856,862.2,847.1,885.1,723.2,708.1,139,139,139,-0.0001676,-0.0004875,0.0004143,0.161,0.157,0.164,723.2,708.1,746.1,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.374,0.362,0.392,0.152,0.144,0.163,0.0067,0.0063,0.0072,0.882,0.801,0.972,0.039,0.036,0.043,21.77,21.62,21.81,0.937,0.927,0.942,0.977,0.97,0.98,0.915,0.899,0.923,44.69,36.9,49.12,43.69,35.8,48.14,0,0,0,0,0,0,0.785,0,0.084,0.16,0.84,0.16,45.6
-502250400000,1954,2,1953,5,18,7,0.577,0.098,0.479,25343.9,156.5,156.5,150.9,4,3,3.857142857142857,954.3,891.9,989.5,792.3,729.9,162,162,162,-0.0001793,-0.0004787,0.0001378,0.17,0.164,0.182,792.3,729.9,827.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.439,0.382,0.471,0.19,0.155,0.212,0.0085,0.0069,0.0096,0.933,0.818,0.986,0.042,0.036,0.045,21.35,21.16,21.63,0.933,0.928,0.941,0.975,0.97,0.98,0.91,0.9,0.923,40.41,36.99,48.46,39.41,35.88,47.5,0,0,0,0,0,0,0.838,0,0.098,0.17,0.83,0.17,43.9
-501645600000,1954,2,1953,5,19,7,0.613,0.098,0.515,26935.6,165.2,165.2,160.3,4,4,4,1013,989.5,1043,850.9,827.5,162,162,162,-0.000177,-0.0004787,0.0001772,0.16,0.155,0.164,850.9,827.5,880.8,990,990,990,967.9,967.9,968,22.1,22,22.1,0.492,0.471,0.52,0.231,0.212,0.255,0.01,0.0096,0.012,1.04,0.986,1.12,0.047,0.045,0.051,21.02,20.85,21.16,0.935,0.934,0.936,0.978,0.976,0.98,0.914,0.911,0.917,40.98,40.07,42.15,40.08,39.12,41.3,0,0,0,0,0,0,0.891,0,0.098,0.16,0.84,0.16,43.9
-501040800000,1954,2,1953,5,20,7,0.64,0.0958,0.544,28243.9,174.1,174.1,168.1,4,4,4,1058,1043,1073,899.7,880.8,158.4,137,162,-0.0001394,-0.0004109,0.00002522,0.15,0.128,0.155,899.7,880.8,936.3,990,990,990,968.1,968,968.1,21.9,21.9,22,0.536,0.52,0.562,0.27,0.255,0.299,0.012,0.012,0.014,1.16,1.12,1.25,0.053,0.051,0.057,20.75,20.62,20.85,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.92,42.89,42.15,44.41,42.03,41.3,43.53,0,0,0,0,0,0,0.934,0,0.096,0.15,0.85,0.15,44.1
-500436000000,1954,2,1953,5,21,7,0.708,0.0829,0.62,31109.4,192.1,192.1,185.2,4,4,4,1170,1083,1291,1033,945.9,137,137,137,7.745,-0.002427,54.21,0.117,0.106,0.127,1025,945.9,1100,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.677,0.571,0.802,0.39,0.307,0.48,0.018,0.014,0.023,1.53,1.27,1.82,0.071,0.058,0.086,20.03,19.37,20.57,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.24,44.77,49.01,46.29,43.87,48.03,0,0,0,0,0,0,1.03,0,0.088,0.12,0.88,0.12,43.9
-499831200000,1954,3,1953,6,22,7,0.862,0.111,0.665,31416.8,191.4,191.4,187,4,4,4,1426,1311,1551,1243,1128,183,183,183,142.8,28.08,268.2,0.129,0.118,0.14,1100,1100,1100,990,990,990,969.2,968.9,969.7,20.8,20.3,21.1,0.856,0.808,0.904,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.82,1.92,0.09,0.086,0.094,18.88,18.43,19.3,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.71,46.49,48.82,46.75,45.56,47.84,0,0,0,0,0,0,1.04,0,0.197,0.13,0.77,0.23,36.4
-499226400000,1954,3,1953,6,23,7,1.08,0.111,0.665,29248.3,180.2,180.2,174.1,4,4,4,1783,1610,1972,1600,1427,183,183,183,499.7,326.5,688.8,0.103,0.0928,0.114,1100,1100,1100,990,990,990,970.4,969.8,971,19.6,19,20.2,0.921,0.911,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.096,0.1,17.67,17.05,18.24,0.932,0.929,0.935,0.98,0.98,0.98,0.913,0.91,0.916,44.41,42.72,45.97,43.52,41.86,45.05,0,0,0,0,0,0,0.967,0,0.415,0.1,0.62,0.38,27.1
-498621600000,1954,3,1953,6,24,7,1.31,0.111,0.665,27216.8,165.4,165.4,162,4,4,4,2167,2042,2302,1984,1859,183,183,183,883.5,758.7,1019,0.0846,0.0795,0.0896,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.56,16.23,16.86,0.927,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.91,41.37,40.49,42.2,40.5,39.56,41.35,0,0,0,0,0,0,0.9,0,0.645,0.085,0.51,0.49,20.8
-498016800000,1954,3,1953,6,25,7,1.56,0.111,0.665,25258.6,156.5,156.5,150.3,4,4,4,2572,2364,2803,2389,2181,183,183,183,1289,1081,1520,0.0714,0.0653,0.0774,1100,1100,1100,990,990,990,972.5,972,973,17.5,17,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.58,15.02,16.08,0.919,0.913,0.924,0.973,0.97,0.976,0.895,0.886,0.902,38.62,37,40.08,37.59,35.89,39.13,0,0,0,0,0,0,0.835,0,0.895,0.071,0.43,0.57,16.2
-497412000000,1954,3,1953,6,26,7,1.96,0.122,0.665,22211.6,139.2,139.2,132.2,4,4,4,3234,2964,3452,3031,2781,202.4,183,217,1931,1681,2135,0.0625,0.0583,0.0672,1100,1100,1100,990,990,990,974,973.4,974.5,16,15.5,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.02,13.54,14.63,0.901,0.895,0.909,0.97,0.97,0.97,0.874,0.868,0.882,34.08,32.66,35.88,33.05,31.68,34.8,0,0,0,0,0,0,0.735,0,1.295,0.062,0.34,0.66,11.3
-496807200000,1954,4,1953,7,27,7,2.19,0.138,0.665,20570.6,126.3,126.3,122.4,4,4,4,3626,3470,3812,3398,3253,228.1,217,295,2298,2153,2456,0.0628,0.0575,0.0774,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.17,12.78,13.5,0.888,0.881,0.894,0.97,0.97,0.97,0.862,0.854,0.867,31.56,30.36,32.55,30.61,29.45,31.57,0,0,0,0,0,0,0.68,0,1.525,0.063,0.3,0.7,9.39
-496202400000,1954,4,1953,7,28,7,2.25,0.178,0.665,20184.6,124.6,124.6,120.1,4,4,4,3718,3537,3812,3423,3242,295,295,295,2323,2142,2417,0.0794,0.0774,0.0834,1100,1100,1100,990,990,990,975.1,974.7,975.3,14.9,14.7,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.98,12.78,13.36,0.885,0.881,0.892,0.97,0.97,0.97,0.858,0.854,0.865,30.97,30.36,32.13,30.04,29.45,31.16,0,0,0,0,0,0,0.667,0,1.585,0.079,0.3,0.7,8.97
-495597600000,1954,4,1953,7,29,7,2.05,0.178,0.665,21562,132.7,132.7,128.3,4,4,4,3387,3211,3530,3092,2916,295,295,295,1992,1816,2135,0.0872,0.0836,0.0919,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.68,13.37,14.05,0.897,0.892,0.903,0.97,0.97,0.97,0.87,0.865,0.876,33.08,32.17,34.2,32.09,31.2,33.18,0,0,0,0,0,0,0.713,0,1.385,0.087,0.32,0.68,10.5
-494992800000,1954,4,1953,7,30,7,1.83,0.183,0.665,23130.7,141.7,141.7,137.7,4,4,4,3020,2873,3169,2718,2552,302.4,295,321,1618,1452,1774,0.1,0.0931,0.112,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.5,14.14,14.85,0.908,0.904,0.912,0.97,0.97,0.97,0.88,0.876,0.884,35.49,34.46,36.51,34.42,33.42,35.41,0,0,0,0,0,0,0.765,0,1.165,0.1,0.36,0.64,12.6
-494388000000,1954,5,1953,8,31,7,1.64,0.194,0.665,24546,149,149,146.1,4,4,4,2715,2617,2803,2394,2296,321,321,321,1294,1196,1382,0.118,0.115,0.123,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.23,15.02,15.47,0.916,0.913,0.918,0.971,0.97,0.972,0.889,0.886,0.893,37.62,37,38.31,36.53,35.89,37.25,0,0,0,0,0,0,0.812,0,0.975,0.12,0.41,0.59,15
-493783200000,1954,5,1953,8,32,7,1.45,0.194,0.665,26094.3,158.5,158.5,155.3,4,4,4,2403,2294,2543,2082,1973,321,321,321,982.3,873,1122,0.134,0.126,0.14,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.99,15.65,16.25,0.923,0.92,0.925,0.976,0.974,0.977,0.901,0.896,0.904,39.8,38.83,40.54,38.83,37.8,39.61,0,0,0,0,0,0,0.863,0,0.785,0.13,0.46,0.54,18
-493178400000,1954,5,1953,8,33,7,1.3,0.182,0.665,27315.6,165.4,165.4,162.6,4,4,4,2145,2042,2261,1844,1766,301.7,276,321,743.5,665.7,840.1,0.14,0.131,0.15,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.61,16.33,16.86,0.927,0.925,0.928,0.979,0.978,0.98,0.907,0.905,0.91,41.51,40.75,42.2,40.65,39.84,41.35,0,0,0,0,0,0,0.903,0,0.635,0.14,0.51,0.49,21
-492573600000,1954,5,1953,8,34,7,1.14,0.167,0.665,28671,175.2,175.2,170.7,4,4,4,1880,1752,2004,1604,1476,276,276,276,504.1,375.5,628.2,0.147,0.138,0.158,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.925,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.35,16.95,17.76,0.931,0.929,0.933,0.98,0.98,0.98,0.912,0.91,0.914,43.54,42.44,44.68,42.67,41.59,43.79,0,0,0,0,0,0,0.948,0,0.475,0.15,0.58,0.42,25.2
-491968800000,1954,5,1953,8,35,7,0.97,0.133,0.665,30304.7,184.4,184.4,180.4,4,4,4,1603,1493,1708,1384,1283,219.4,210,276,283.6,182.9,367.7,0.137,0.125,0.162,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.913,0.891,0.922,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.91,1.94,0.096,0.093,0.098,18.25,17.91,18.63,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.02,45.08,47.03,45.1,44.18,46.09,0,0,0,0,0,0,1,0,0.305,0.14,0.69,0.31,31.2
-491364000000,1954,6,1953,9,36,7,0.81,0.127,0.65,31350.6,190.2,190.2,186.6,4,4,4,1339,1217,1455,1129,1007,210,210,210,54.28,0.002722,144.7,0.158,0.144,0.173,1075,1007,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.797,0.674,0.872,0.447,0.359,0.48,0.021,0.017,0.023,1.76,1.48,1.89,0.084,0.069,0.091,19.28,18.77,19.94,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.6,46.21,48.52,46.65,45.29,47.55,0,0,0,0,0,0,1.04,0,0.16,0.16,0.8,0.2,38.7
-490759200000,1954,6,1953,9,37,7,0.679,0.127,0.552,28274,177.4,177.4,168.3,4,4,4,1122,1073,1187,912.2,863.3,210,210,210,-0.00004686,-0.0004956,0.0004175,0.187,0.177,0.196,912.2,863.3,976.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.562,0.516,0.631,0.28,0.241,0.331,0.013,0.011,0.015,1.21,1.09,1.38,0.056,0.05,0.064,20.51,20.13,20.78,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.915,0.92,42.95,41.13,45.26,42.07,40.24,44.36,0,0,0,0,0,0,0.935,0,0.127,0.19,0.81,0.19,41.6
-490154400000,1954,6,1953,9,38,7,0.59,0.127,0.463,24492.8,158.8,158.8,145.8,4,3,3.5714285714285716,976.1,891.9,1060,766.1,681.9,210,210,210,0.000009181,-0.0001378,0.0001772,0.216,0.198,0.235,766.1,681.9,850,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.428,0.358,0.504,0.177,0.135,0.23,0.008,0.006,0.01,0.94,0.858,1.05,0.042,0.038,0.048,21.27,20.86,21.67,0.935,0.929,0.941,0.977,0.97,0.98,0.914,0.901,0.923,42.32,37.24,48.37,41.34,36.13,47.4,0,0,0,0,0,0,0.81,0,0.127,0.22,0.78,0.22,41.5
-489549600000,1954,6,1953,9,39,7,0.478,0.119,0.359,19789.7,130.8,130.8,117.8,3,3,3,790.5,712.1,876.9,594.2,526.1,196.3,186,210,-0.000005878,-0.000328,0.0003638,0.249,0.234,0.261,594.2,526.1,666.9,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.305,0.265,0.349,0.106,0.0804,0.13,0.0046,0.0035,0.0058,0.691,0.563,0.829,0.03,0.024,0.037,22.25,21.76,22.69,0.932,0.925,0.938,0.976,0.97,0.98,0.909,0.897,0.919,40.23,36.08,44.49,39.27,35,43.61,0,0,0,0,0,0,0.654,0,0.119,0.25,0.75,0.25,41.4
-488944800000,1954,7,1953,10,40,7,0.396,0.112,0.283,15977,101.2,101.2,95.1,3,2,2.5714285714285716,654,615.6,691.9,468,429.6,186,186,186,-0.000137,-0.0004011,0.00007513,0.285,0.269,0.302,468,429.6,505.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.232,0.212,0.253,0.0638,0.0559,0.0724,0.0027,0.0024,0.0031,0.55,0.468,0.642,0.023,0.02,0.027,22.93,22.81,23.04,0.928,0.918,0.94,0.974,0.97,0.98,0.904,0.89,0.921,39.18,32.33,47.6,38.21,31.36,46.65,0,0,0,0,0,0,0.528,0,0.113,0.28,0.71,0.29,40.3
-488340000000,1954,7,1953,10,41,7,0.347,0.112,0.235,13582.8,86.48,86.48,80.85,2,2,2,574.3,551,601.8,388.3,365,186,186,186,0.00001332,-0.0004778,0.0004706,0.324,0.309,0.338,388.3,365,415.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.189,0.207,0.0477,0.043,0.0532,0.002,0.0018,0.0022,0.512,0.467,0.566,0.021,0.02,0.024,23.3,23.13,23.45,0.932,0.928,0.936,0.978,0.974,0.98,0.911,0.904,0.917,41.34,38.97,44.12,40.43,37.94,43.24,0,0,0,0,0,0,0.449,0,0.112,0.32,0.68,0.32,39.1
-487735200000,1954,7,1953,10,42,7,0.321,0.112,0.208,12006,75.27,75.27,71.46,2,2,2,530.2,512.1,548.2,344.2,326.1,186,186,186,-0.000177,-0.0004311,0.0002114,0.351,0.339,0.363,344.2,326.1,362.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.175,0.188,0.0388,0.0352,0.0424,0.0016,0.0015,0.0018,0.43,0.398,0.462,0.018,0.017,0.019,23.58,23.47,23.7,0.925,0.921,0.928,0.971,0.97,0.973,0.898,0.894,0.903,36.8,34.92,38.67,35.73,33.87,37.64,0,0,0,0,0,0,0.397,0,0.113,0.35,0.65,0.35,37.4
-487130400000,1954,7,1953,10,43,7,0.287,0.11,0.178,10267.3,64.16,64.16,61.12,2,2,2,475.2,459.3,494.7,293.6,281.2,181.6,155,186,0.00009995,-0.0002799,0.0004728,0.382,0.337,0.398,293.6,281.2,308.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.159,0.169,0.0287,0.0262,0.0317,0.0012,0.0011,0.0013,0.345,0.325,0.369,0.014,0.013,0.015,23.92,23.8,23.97,0.915,0.912,0.918,0.97,0.97,0.97,0.887,0.885,0.89,31.5,30.15,33.07,30.56,29.24,32.08,0,0,0,0,0,0,0.34,0,0.109,0.38,0.62,0.38,35.8
-486525600000,1954,8,1953,11,44,7,0.272,0.0937,0.179,10379.8,63.64,63.64,61.78,2,2,2,450.3,440,459.3,295.3,285,155,155,155,0.0001338,-0.000385,0.0004728,0.344,0.337,0.352,295.3,285,304.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.161,0.158,0.164,0.0291,0.027,0.0309,0.0012,0.0011,0.0013,0.345,0.328,0.359,0.014,0.013,0.015,24.03,23.97,24.09,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,31.85,30.75,32.81,30.89,29.83,31.82,0,0,0,0,0,0,0.343,0,0.093,0.34,0.66,0.34,38.2
-485920800000,1954,8,1953,11,45,7,0.255,0.106,0.148,8563.48,57.75,57.75,50.97,2,2,2,420.8,413.7,431,245.1,229.7,175.7,155,184,-0.00001563,-0.0002243,0.0003522,0.418,0.36,0.445,245.1,229.7,276,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.146,0.142,0.154,0.019,0.0159,0.0252,0.00078,0.00065,0.001,0.272,0.251,0.314,0.011,0.01,0.013,24.23,24.15,24.29,0.902,0.897,0.911,0.97,0.97,0.97,0.875,0.87,0.884,26.27,24.54,29.77,25.49,23.8,28.88,0,0,0,0,0,0,0.283,0,0.107,0.42,0.58,0.42,33.6
-485316000000,1954,8,1953,11,46,7,0.238,0.111,0.127,7633.94,47.62,47.62,45.44,2,1,1.1428571428571428,394.3,380.8,408,210.3,196.8,184,184,184,0.0001797,-0.0002152,0.0004998,0.467,0.451,0.483,210.3,196.8,224,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0121,0.00968,0.0148,0.00049,0.00039,0.0006,0.422,0.243,0.491,0.017,0.0099,0.02,24.21,24.1,24.32,0.931,0.894,0.939,0.979,0.97,0.98,0.911,0.868,0.921,43.02,23.89,48.6,42.13,23.18,47.62,0,0,0,0,0,0,0.252,0,0.111,0.47,0.53,0.47,32.1
-484711200000,1954,8,1953,11,47,7,0.223,0.111,0.111,6719.99,42.08,42.08,40,1,1,1,368,360.3,377.1,184,176.3,184,184,184,-0.0002048,-0.0004907,0.0001664,0.5,0.488,0.511,184,176.3,193.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.123,0.129,0.0084,0.00763,0.00931,0.00034,0.00031,0.00038,0.374,0.351,0.402,0.015,0.014,0.016,24.39,24.31,24.45,0.93,0.927,0.932,0.978,0.974,0.98,0.909,0.903,0.914,40.91,39.19,42.93,40,38.19,42.08,0,0,0,0,0,0,0.222,0,0.112,0.5,0.5,0.5,30.1
-484106400000,1954,8,1953,11,48,7,0.204,0.0914,0.113,6868.48,44.57,44.57,40.88,1,1,1,338,329.2,350.2,186.8,162.9,151.1,138,184,-0.00005209,-0.0004585,0.0004734,0.446,0.405,0.53,186.8,162.9,202.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.118,0.128,0.00872,0.00629,0.0105,0.00035,0.00025,0.00042,0.381,0.312,0.429,0.015,0.013,0.017,24.53,24.47,24.56,0.93,0.922,0.935,0.977,0.97,0.98,0.909,0.894,0.917,41.82,36.18,45.47,40.88,35.09,44.57,0,0,0,0,0,0,0.227,0,0.091,0.45,0.55,0.45,33.7
-483501600000,1954,9,1953,12,49,7,0.194,0.0835,0.11,6734.39,41.3,41.3,40.09,1,1,1,320.5,311.8,325.7,182.5,173.8,138,138,138,-0.0002823,-0.0004305,-0.00004454,0.431,0.424,0.443,182.5,173.8,187.7,990,990,990,965,965,965,25,25,25,0.121,0.118,0.123,0.00825,0.00738,0.00877,0.00033,0.00029,0.00035,0.365,0.339,0.381,0.015,0.014,0.015,24.63,24.59,24.7,0.929,0.926,0.931,0.978,0.974,0.98,0.909,0.902,0.912,40.98,39,42.14,40.09,37.98,41.3,0,0,0,0,0,0,0.223,0,0.084,0.43,0.57,0.43,34.7
-482896800000,1954,9,1953,12,50,7,0.184,0.0835,0.101,6098.61,37.33,37.33,36.3,1,1,1,304.7,294.7,309.1,166.7,156.7,138,138,138,-0.00005294,-0.0001877,0.0002767,0.453,0.446,0.468,166.7,156.7,171.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.112,0.117,0.00667,0.00567,0.00711,0.00027,0.00023,0.00028,0.319,0.291,0.331,0.013,0.012,0.013,24.76,24.72,24.83,0.924,0.92,0.925,0.971,0.97,0.973,0.897,0.892,0.9,37.38,35.1,38.38,36.3,34.05,37.33,0,0,0,0,0,0,0.202,0,0.083,0.45,0.55,0.45,33.1
-482292000000,1954,9,1953,12,51,7,0.167,0.0835,0.0839,5049.47,31.58,31.58,30.06,1,1,1,276.8,270.3,283.6,138.8,132.3,138,138,138,0.00007626,-0.0004966,0.0004394,0.499,0.487,0.511,138.8,132.3,145.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.103,0.108,0.00388,0.00323,0.00456,0.00015,0.00013,0.00018,0.246,0.23,0.262,0.0098,0.0091,0.01,24.95,24.9,24.99,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.888,30.99,29.48,32.56,30.06,28.59,31.58,0,0,0,0,0,0,0.167,0,0.0831,0.5,0.5,0.5,30.2
-481687200000,1954,9,1953,12,52,7,0.156,0.0728,0.083,5006.65,34.95,34.95,29.8,1,1,1,257.7,246.2,266.8,137.2,120.8,120.4,97,138,0.00002281,-0.0003641,0.0004369,0.466,0.378,0.533,137.2,120.8,159.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.099,0.108,0.00372,0.00208,0.00597,0.00015,0.000082,0.00024,0.241,0.204,0.294,0.0095,0.0081,0.012,25.03,24.98,25.06,0.911,0.903,0.921,0.97,0.97,0.97,0.884,0.876,0.894,30.72,26.8,36.03,29.8,25.99,34.95,0,0,0,0,0,0,0.166,0,0.073,0.47,0.53,0.47,32.1
-481082400000,1954,10,1954,1,1,7,0.145,0.0587,0.086,5218.59,32.61,32.61,31.06,1,1,1,239.2,231.4,246.2,142.2,134.4,97,97,97,0.00005966,-0.0004666,0.0004369,0.406,0.394,0.419,142.2,134.4,149.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.104,0.00422,0.00344,0.00492,0.00017,0.00014,0.00019,0.249,0.23,0.267,0.0098,0.0091,0.011,25.12,25.06,25.18,0.914,0.911,0.917,0.97,0.97,0.97,0.887,0.883,0.89,32.02,30.23,33.62,31.06,29.32,32.61,0,0,0,0,0,0,0.173,0,0.059,0.4,0.59,0.41,36
-480477600000,1954,10,1954,1,2,7,0.136,0.0587,0.0775,4693.39,28.86,28.86,27.94,1,1,1,225.2,220.5,229.4,128.2,123.5,97,97,97,0.000133,-0.0001545,0.0004565,0.431,0.423,0.44,128.2,123.5,132.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.095,0.0981,0.00282,0.00235,0.00324,0.00011,0.000092,0.00013,0.216,0.205,0.225,0.0085,0.0081,0.0089,25.23,25.2,25.27,0.908,0.905,0.91,0.97,0.97,0.97,0.881,0.878,0.882,28.8,27.71,29.76,27.94,26.88,28.86,0,0,0,0,0,0,0.155,0,0.0585,0.43,0.57,0.43,34.5
-479872800000,1954,10,1954,1,3,7,0.131,0.0587,0.072,4341.93,26.88,26.88,25.84,1,1,1,216.1,212.1,220.5,119.1,115.1,97,97,97,0.0003944,0.0001496,0.0004565,0.449,0.44,0.457,119.1,115.1,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.092,0.095,0.00191,0.00151,0.00235,0.000075,0.000059,0.000092,0.196,0.187,0.205,0.0077,0.0073,0.0081,25.31,25.27,25.34,0.902,0.898,0.905,0.97,0.97,0.97,0.874,0.871,0.878,26.64,25.68,27.71,25.84,24.91,26.88,0,0,0,0,0,0,0.144,0,0.059,0.45,0.55,0.45,33.1
-479268000000,1954,10,1954,1,4,7,0.136,0.0587,0.0769,4653.71,28.2,28.2,27.7,1,1,1,224.1,222.3,226.4,127.1,125.3,97,97,97,-0.00004743,-0.0001545,0.00008614,0.433,0.428,0.436,127.1,125.3,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0956,0.0971,0.00271,0.00253,0.00294,0.00011,0.000099,0.00012,0.213,0.209,0.218,0.0084,0.0082,0.0086,25.24,25.22,25.26,0.907,0.907,0.908,0.97,0.97,0.97,0.88,0.879,0.881,28.56,28.13,29.07,27.7,27.29,28.2,0,0,0,0,0,0,0.154,0,0.0591,0.43,0.57,0.43,34.2
-478663200000,1954,11,1954,2,5,7,0.133,0.0562,0.0765,4631.68,29.6,29.6,27.57,1,1,1,219.5,212.1,228.5,126.5,119.1,93,93,93,0.0003435,-0.0001545,0.0004565,0.424,0.407,0.439,126.5,119.1,135.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0931,0.0989,0.00265,0.00191,0.00355,0.0001,0.000075,0.00014,0.212,0.195,0.233,0.0083,0.0077,0.0091,25.27,25.2,25.33,0.906,0.902,0.911,0.97,0.97,0.97,0.879,0.874,0.884,28.42,26.66,30.52,27.57,25.86,29.6,0,0,0,0,0,0,0.153,0,0.0565,0.42,0.58,0.42,34.8
-478058400000,1954,11,1954,2,6,7,0.149,0.0562,0.0927,5639.63,36.37,36.37,33.57,1,1,1,246.3,234.8,258.8,153.3,141.8,93,93,93,0.00005784,-0.0003641,0.0004369,0.378,0.359,0.396,153.3,141.8,165.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.11,0.00533,0.00418,0.00658,0.00021,0.00016,0.00026,0.277,0.248,0.311,0.011,0.0097,0.012,25.05,24.95,25.14,0.919,0.914,0.924,0.97,0.97,0.971,0.891,0.887,0.896,34.6,31.95,37.47,33.57,30.99,36.37,0,0,0,0,0,0,0.186,0,0.0563,0.38,0.62,0.38,37.8
-477453600000,1954,11,1954,2,7,7,0.157,0.0562,0.1,6125.53,37,37,36.46,1,1,1,259.2,258.8,261.4,166.2,165.8,93,93,93,-0.0003226,-0.0003641,-0.00007346,0.359,0.356,0.359,166.2,165.8,168.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.11,0.11,0.00662,0.00658,0.00684,0.00026,0.00026,0.00027,0.312,0.311,0.318,0.012,0.012,0.013,24.95,24.94,24.95,0.924,0.924,0.925,0.971,0.971,0.972,0.897,0.896,0.899,37.56,37.47,38.07,36.46,36.37,37,0,0,0,0,0,0,0.203,0,0.057,0.36,0.64,0.36,39
-476848800000,1954,11,1954,2,8,7,0.17,0.0562,0.113,6965.11,47.27,47.27,41.46,1,1,1,280.3,266.8,306,187.3,173.8,93,93,93,0.0001628,-0.00005545,0.0004394,0.333,0.304,0.349,187.3,173.8,213,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.112,0.126,0.00894,0.00738,0.0126,0.00036,0.00029,0.0005,0.376,0.334,0.46,0.015,0.013,0.018,24.8,24.61,24.9,0.931,0.926,0.938,0.978,0.975,0.98,0.91,0.903,0.919,42.4,39.32,48.24,41.46,38.32,47.27,0,0,0,0,0,0,0.23,0,0.057,0.33,0.66,0.34,41
-476244000000,1954,11,1954,2,9,7,0.196,0.061,0.135,7885.8,49.42,49.42,46.94,2,2,2,323.8,311.8,338.3,222.9,218.8,100.9,93,104,-0.0002136,-0.0004585,0.00007823,0.311,0.298,0.321,222.9,218.8,234.3,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.135,0.0146,0.0138,0.0169,0.00058,0.00055,0.00068,0.233,0.227,0.249,0.0093,0.0091,0.01,24.75,24.66,24.81,0.894,0.893,0.899,0.97,0.97,0.97,0.868,0.866,0.872,24.2,23.77,25.47,23.47,23.05,24.71,0,0,0,0,0,0,0.261,0,0.061,0.31,0.69,0.31,40.2
-475639200000,1954,12,1954,3,10,7,0.236,0.0629,0.173,10134.1,69.01,69.01,60.32,2,2,2,389.5,346.9,431,285.5,242.9,104,104,104,0.0001194,-0.0002243,0.0004998,0.269,0.241,0.3,285.5,242.9,327,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.153,0.138,0.168,0.0271,0.0186,0.0354,0.0011,0.00075,0.0014,0.326,0.261,0.392,0.013,0.01,0.016,24.33,24.07,24.6,0.913,0.903,0.922,0.97,0.97,0.97,0.886,0.876,0.894,31.09,26.46,35.57,30.16,25.66,34.51,0,0,0,0,0,0,0.335,0,0.063,0.27,0.73,0.27,42.9
-475034400000,1954,12,1954,3,11,7,0.275,0.0629,0.212,12456.4,76.83,76.83,74.15,2,2,2,455.1,445.5,467.2,351.1,341.5,104,104,104,0.000012,-0.000385,0.0003205,0.229,0.223,0.233,351.1,341.5,363.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.176,0.173,0.18,0.0402,0.0383,0.0426,0.0017,0.0016,0.0018,0.434,0.417,0.456,0.018,0.017,0.019,23.92,23.84,23.98,0.926,0.924,0.928,0.972,0.97,0.975,0.9,0.897,0.905,38.14,37.12,39.41,37.07,36.01,38.42,0,0,0,0,0,0,0.412,0,0.063,0.23,0.77,0.23,45.3
-474429600000,1954,12,1954,3,12,7,0.338,0.0702,0.268,15577.3,97.12,97.12,92.72,3,2,2.142857142857143,559.4,523,595.7,443.4,419,116,104,118,-0.00002803,-0.0004778,0.0003105,0.207,0.198,0.214,443.4,419,477.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.211,0.2,0.229,0.0587,0.0538,0.0655,0.0025,0.0022,0.0028,0.586,0.474,0.623,0.025,0.02,0.026,23.3,23.24,23.48,0.936,0.919,0.939,0.979,0.97,0.98,0.916,0.892,0.921,45,33.37,47.74,44.05,32.37,46.78,0,0,0,0,0,0,0.515,0,0.07,0.21,0.79,0.21,46.1
-473824800000,1954,12,1954,3,13,7,0.398,0.075,0.323,18113.3,111.2,111.2,107.8,3,3,3,658.1,623.8,691.9,534.1,505.8,124,118,139,0.00001027,-0.0004011,0.0002916,0.188,0.177,0.206,534.1,505.8,552.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.262,0.245,0.274,0.0836,0.0723,0.0912,0.0036,0.0031,0.0039,0.57,0.518,0.606,0.024,0.022,0.026,22.9,22.73,23.09,0.926,0.923,0.928,0.971,0.97,0.972,0.899,0.895,0.902,37.02,35.23,38.12,35.94,34.17,37.05,0,0,0,0,0,0,0.599,0,0.075,0.19,0.81,0.19,45.5
-473220000000,1955,1,1954,4,14,7,0.444,0.0841,0.36,20054.8,132.2,132.2,119.4,3,3,3,734.1,702.7,803.7,595.1,563.7,139,139,139,-0.000003876,-0.0003201,0.0003034,0.19,0.173,0.198,595.1,563.7,664.7,990,990,990,966.8,966.7,967.1,23.2,22.9,23.3,0.298,0.28,0.338,0.107,0.0955,0.129,0.0046,0.0041,0.0057,0.684,0.626,0.815,0.03,0.027,0.036,22.48,22.07,22.66,0.932,0.929,0.938,0.976,0.973,0.98,0.91,0.904,0.919,40.74,38.8,44.98,39.79,37.77,44.08,0,0,0,0,0,0,0.663,0,0.084,0.19,0.81,0.19,45.2
-472615200000,1955,1,1954,4,15,7,0.547,0.0841,0.462,24737.3,154,154,147.2,4,3,3.7142857142857144,903.7,834.7,947,764.7,695.7,139,139,139,-0.00008793,-0.0004756,0.0001499,0.154,0.147,0.167,764.7,695.7,808,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.41,0.355,0.449,0.173,0.139,0.196,0.0077,0.0061,0.0088,0.893,0.844,0.972,0.04,0.038,0.043,21.59,21.38,21.89,0.933,0.929,0.942,0.975,0.971,0.98,0.91,0.902,0.923,41.19,37.76,49.12,40.17,36.68,48.14,0,0,0,0,0,0,0.818,0,0.085,0.15,0.84,0.16,45.2
-472010400000,1955,1,1954,4,16,7,0.597,0.0841,0.513,26949.1,169.3,169.3,160.4,4,4,4,986.4,947,1043,847.4,808,139,139,139,-0.00008874,-0.0004787,0.0001378,0.141,0.133,0.147,847.4,808,903.8,990,990,990,967.8,967.7,968,22.2,22,22.3,0.485,0.449,0.536,0.228,0.196,0.273,0.01,0.0088,0.012,1.03,0.934,1.17,0.047,0.042,0.053,21.13,20.79,21.38,0.935,0.932,0.937,0.978,0.975,0.98,0.914,0.909,0.918,41.02,39.49,43.19,40.1,38.5,42.32,0,0,0,0,0,0,0.891,0,0.084,0.14,0.86,0.14,45.1
-471405600000,1955,1,1954,4,17,7,0.653,0.0841,0.569,29341.3,181.3,181.3,174.7,4,4,4,1080,1028,1128,941.3,888.8,139,139,139,0.0000851,-0.0002998,0.0004175,0.129,0.123,0.135,941.3,888.8,988.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.572,0.523,0.622,0.303,0.261,0.341,0.014,0.012,0.016,1.27,1.13,1.4,0.058,0.051,0.064,20.58,20.3,20.88,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,44.55,42.61,46.25,43.66,41.76,45.32,0,0,0,0,0,0,0.97,0,0.084,0.13,0.87,0.13,44.9
-470800800000,1955,1,1954,4,18,7,0.79,0.096,0.655,31749.8,191.3,191.3,189,4,4,4,1306,1172,1447,1147,1033,158.7,139,162,64.64,-0.002427,184.7,0.122,0.112,0.134,1083,1033,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.793,0.687,0.87,0.458,0.393,0.48,0.022,0.018,0.023,1.77,1.55,1.88,0.084,0.072,0.091,19.37,18.8,20.01,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.918,0.921,48.21,47.49,48.81,47.25,46.54,47.83,0,0,0,0,0,0,1.05,0,0.135,0.12,0.83,0.17,40.2
-470196000000,1955,2,1954,5,19,7,1.04,0.098,0.665,29613.2,184.7,184.7,176.3,4,4,4,1722,1485,1953,1560,1323,162,162,162,460,222.9,690.5,0.0947,0.083,0.109,1100,1100,1100,990,990,990,970.2,969.4,970.9,19.8,19.1,20.6,0.913,0.887,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.092,0.1,17.87,17.11,18.66,0.933,0.929,0.936,0.98,0.98,0.98,0.914,0.911,0.917,44.97,42.89,47.11,44.07,42.03,46.17,0,0,0,0,0,0,0.979,0,0.375,0.094,0.64,0.36,28.5
-469591200000,1955,2,1954,5,20,7,1.34,0.098,0.665,26948.6,166,166,160.4,4,4,4,2223,2020,2411,2061,1858,162,162,162,961.3,757.8,1149,0.0731,0.0672,0.0802,1100,1100,1100,990,990,990,971.6,971.1,972.1,18.4,17.9,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.42,15.97,16.91,0.926,0.923,0.928,0.978,0.976,0.98,0.906,0.901,0.91,41,39.76,42.34,40.1,38.79,41.49,0,0,0,0,0,0,0.891,0,0.675,0.073,0.5,0.5,20.1
-468986400000,1955,2,1954,5,21,7,1.53,0.098,0.665,25487,154,154,151.7,4,4,4,2526,2450,2671,2364,2288,162,162,162,1264,1188,1409,0.0642,0.0606,0.0661,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.69,15.34,15.87,0.92,0.917,0.922,0.974,0.972,0.975,0.896,0.891,0.899,38.95,37.92,39.49,37.93,36.84,38.5,0,0,0,0,0,0,0.843,0,0.865,0.064,0.43,0.57,16.7
-468381600000,1955,2,1954,5,22,7,1.65,0.138,0.665,24453.2,147.4,147.4,145.6,4,4,4,2733,2671,2782,2505,2442,228,162,239,1405,1342,1443,0.0833,0.0606,0.0892,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.19,15.07,15.34,0.915,0.914,0.917,0.971,0.97,0.972,0.888,0.886,0.891,37.49,37.15,37.92,36.39,36.03,36.84,0,0,0,0,0,0,0.809,0,0.985,0.084,0.4,0.6,14.8
-467776800000,1955,3,1954,6,23,7,1.66,0.145,0.665,24387.5,145.3,145.3,145.2,4,4,4,2746,2743,2769,2507,2504,239,239,239,1407,1404,1430,0.087,0.0863,0.0871,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.16,15.1,15.17,0.915,0.914,0.915,0.97,0.97,0.97,0.888,0.887,0.888,37.4,37.24,37.42,36.29,36.12,36.32,0,0,0,0,0,0,0.806,0,0.995,0.087,0.4,0.6,14.7
-467172000000,1955,3,1954,6,24,7,1.69,0.145,0.665,24193.7,145.3,145.3,144,4,4,4,2788,2743,2840,2549,2504,239,239,239,1449,1404,1501,0.0857,0.0841,0.0871,1100,1100,1100,990,990,990,973,972.9,973.1,17,16.9,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.12,15.06,14.93,15.17,0.914,0.912,0.915,0.97,0.97,0.97,0.887,0.885,0.888,37.11,36.74,37.42,36,35.64,36.32,0,0,0,0,0,0,0.8,0,1.025,0.086,0.39,0.61,14.3
-466567200000,1955,3,1954,6,25,7,1.94,0.145,0.665,22358.7,140.5,140.5,133.1,4,4,4,3200,2915,3488,2961,2676,239,239,239,1861,1576,2149,0.075,0.0685,0.082,1100,1100,1100,990,990,990,974,973.3,974.6,16,15.4,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.09,13.46,14.75,0.902,0.893,0.91,0.97,0.97,0.97,0.875,0.867,0.883,34.3,32.44,36.22,33.27,31.46,35.13,0,0,0,0,0,0,0.739,0,1.275,0.075,0.34,0.66,11.5
-465962400000,1955,3,1954,6,26,7,2.23,0.159,0.665,20331,124.6,124.6,121,4,4,4,3684,3537,3803,3421,3298,263,239,295,2321,2198,2408,0.0713,0.0644,0.079,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.05,12.8,13.36,0.886,0.881,0.892,0.97,0.97,0.97,0.86,0.855,0.865,31.19,30.41,32.13,30.25,29.5,31.16,0,0,0,0,0,0,0.672,0,1.565,0.071,0.3,0.7,9.12
-465357600000,1955,4,1954,7,27,7,2.17,0.178,0.665,20709.1,125.7,125.7,123.3,4,4,4,3593,3496,3710,3298,3201,295,295,295,2198,2101,2315,0.0821,0.0795,0.0844,1100,1100,1100,990,990,990,974.8,974.6,975.1,15.2,14.9,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.24,12.99,13.45,0.89,0.886,0.893,0.97,0.97,0.97,0.863,0.859,0.866,31.77,31.04,32.39,30.82,30.1,31.41,0,0,0,0,0,0,0.685,0,1.505,0.082,0.31,0.69,9.54
-464752800000,1955,4,1954,7,28,7,2.05,0.178,0.665,21577.6,131.7,131.7,128.4,4,4,4,3384,3251,3467,3089,2956,295,295,295,1989,1856,2072,0.0872,0.0851,0.0907,1100,1100,1100,990,990,990,974.4,974.1,974.6,15.6,15.4,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.68,13.51,13.97,0.897,0.894,0.901,0.97,0.97,0.97,0.87,0.867,0.874,33.1,32.57,33.95,32.11,31.59,32.94,0,0,0,0,0,0,0.714,0,1.385,0.087,0.32,0.68,10.5
-464148000000,1955,4,1954,7,29,7,1.9,0.178,0.665,22578,137.6,137.6,134.4,4,4,4,3145,3021,3228,2850,2726,295,295,295,1750,1626,1833,0.0939,0.0914,0.0977,1100,1100,1100,990,990,990,973.9,973.6,974,16.1,16,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.2,14.01,14.49,0.904,0.902,0.908,0.97,0.97,0.97,0.877,0.875,0.88,34.64,34.1,35.48,33.6,33.08,34.41,0,0,0,0,0,0,0.747,0,1.235,0.094,0.35,0.65,11.9
-463543200000,1955,4,1954,7,30,7,1.73,0.177,0.665,23823.5,144.5,144.5,141.8,4,4,4,2868,2769,2964,2575,2493,292.3,276,295,1475,1393,1569,0.102,0.0995,0.105,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.86,14.63,15.1,0.912,0.909,0.914,0.97,0.97,0.97,0.884,0.882,0.887,36.55,35.88,37.24,35.45,34.8,36.12,0,0,0,0,0,0,0.788,0,1.065,0.1,0.38,0.62,13.8
-462938400000,1955,5,1954,8,31,7,1.59,0.167,0.665,24937.8,151.2,151.2,148.4,4,4,4,2636,2543,2716,2360,2267,276,276,276,1260,1167,1340,0.105,0.102,0.109,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.42,15.23,15.65,0.918,0.916,0.92,0.972,0.971,0.974,0.892,0.889,0.896,38.17,37.61,38.83,37.11,36.51,37.8,0,0,0,0,0,0,0.825,0,0.925,0.11,0.42,0.58,15.7
-462333600000,1955,5,1954,8,32,7,1.46,0.167,0.665,26037.9,157.3,157.3,155,4,4,4,2416,2335,2517,2140,2059,276,276,276,1040,959.2,1141,0.114,0.11,0.118,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.96,15.71,16.15,0.923,0.921,0.925,0.975,0.974,0.977,0.9,0.897,0.903,39.72,39.01,40.27,38.75,37.99,39.33,0,0,0,0,0,0,0.861,0,0.795,0.11,0.46,0.54,17.8
-461728800000,1955,5,1954,8,33,7,1.37,0.167,0.665,26768.6,161.2,161.2,159.3,4,4,4,2262,2195,2327,1986,1919,276,276,276,886.4,819.2,951.4,0.122,0.119,0.126,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.33,16.17,16.49,0.925,0.925,0.926,0.978,0.977,0.979,0.905,0.903,0.906,40.75,40.32,41.19,39.83,39.38,40.3,0,0,0,0,0,0,0.885,0,0.705,0.12,0.49,0.51,19.5
-461124000000,1955,5,1954,8,34,7,1.29,0.167,0.665,27408.5,164.5,164.5,163.1,4,4,4,2126,2077,2188,1850,1801,276,276,276,750.2,700.8,811.8,0.13,0.126,0.133,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.65,16.51,16.77,0.927,0.926,0.928,0.98,0.979,0.98,0.908,0.907,0.909,41.64,41.23,41.96,40.79,40.36,41.13,0,0,0,0,0,0,0.906,0,0.625,0.13,0.52,0.48,21.2
-460519200000,1955,5,1954,8,35,7,1.16,0.159,0.665,28413.9,172.3,172.3,169.1,4,4,4,1925,1832,2028,1663,1575,262.4,257,276,562.6,475.3,652.4,0.136,0.132,0.14,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.2,16.89,17.5,0.93,0.928,0.931,0.98,0.98,0.98,0.911,0.91,0.913,43.15,42.28,43.96,42.28,41.44,43.08,0,0,0,0,0,0,0.94,0,0.495,0.14,0.57,0.43,24.5
-459914400000,1955,6,1954,9,36,7,1.03,0.155,0.665,29755,180.1,180.1,177.1,4,4,4,1695,1610,1808,1438,1353,257,257,257,338.5,252.5,450.8,0.152,0.142,0.16,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.923,0.918,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.097,0.096,0.099,17.95,17.58,18.23,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.18,44.18,45.95,44.28,43.29,45.03,0,0,0,0,0,0,0.984,0,0.365,0.15,0.65,0.35,28.9
-459309600000,1955,6,1954,9,37,7,0.886,0.155,0.665,31157.5,188.3,188.3,185.5,4,4,4,1466,1392,1560,1209,1135,257,257,257,108.5,35.12,202.6,0.176,0.165,0.185,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.875,0.842,0.914,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.86,1.93,0.092,0.089,0.095,18.74,18.39,19.01,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.916,0.918,47.31,46.39,48.04,46.37,45.46,47.07,0,0,0,0,0,0,1.03,0,0.221,0.17,0.75,0.25,35.2
-458704800000,1955,6,1954,9,38,7,0.757,0.155,0.601,29800.7,189.3,189.3,177.4,4,4,4,1252,1167,1366,995.3,909.7,257,257,257,1.278,-0.001672,8.946,0.206,0.188,0.22,994,909.7,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.677,0.568,0.831,0.36,0.278,0.48,0.017,0.013,0.023,1.48,1.21,1.85,0.069,0.056,0.088,19.83,19.1,20.36,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,45.25,42.54,48.29,44.35,41.69,47.33,0,0,0,0,0,0,0.985,0,0.156,0.2,0.79,0.21,39.4
-458100000000,1955,6,1954,9,39,7,0.646,0.148,0.498,25773.9,160.8,160.8,153.4,4,4,4,1068,997.7,1128,824.1,770.7,244.1,227,257,-0.0001945,-0.0004874,0.0001213,0.228,0.214,0.239,824.1,770.7,870.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.487,0.434,0.533,0.211,0.175,0.247,0.0096,0.0079,0.011,0.998,0.872,1.11,0.046,0.039,0.051,20.89,20.58,21.24,0.933,0.929,0.935,0.975,0.97,0.978,0.909,0.901,0.915,39.35,37.28,41.09,38.35,36.17,40.2,0,0,0,0,0,0,0.852,0,0.148,0.23,0.77,0.23,39.9
-457495200000,1955,7,1954,10,40,7,0.54,0.137,0.403,21819,142.8,142.8,129.9,3,3,3,892.7,817.7,971.4,665.7,590.7,227,227,227,0.00006997,-0.0001302,0.0003638,0.255,0.234,0.278,665.7,590.7,744.4,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.353,0.308,0.41,0.131,0.106,0.162,0.0058,0.0047,0.0073,0.835,0.688,1.01,0.037,0.03,0.045,21.69,21.21,22.14,0.937,0.931,0.941,0.979,0.976,0.98,0.918,0.909,0.923,44.21,39.82,48.59,43.29,38.85,47.61,0,0,0,0,0,0,0.722,0,0.137,0.25,0.75,0.25,40.4
-456890400000,1955,7,1954,10,41,7,0.439,0.137,0.302,16776,112,112,99.86,3,2,2.7142857142857144,726.2,666.8,794.3,499.2,439.8,227,227,227,0.0000411,-0.0002002,0.0002916,0.314,0.286,0.34,499.2,439.8,567.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.256,0.222,0.294,0.0734,0.058,0.0969,0.0032,0.0025,0.0042,0.583,0.485,0.658,0.025,0.021,0.028,22.61,22.28,22.81,0.928,0.918,0.94,0.973,0.97,0.98,0.903,0.891,0.921,38.68,32.56,47.66,37.66,31.59,46.7,0,0,0,0,0,0,0.555,0,0.137,0.31,0.69,0.31,38.2
-456285600000,1955,7,1954,10,42,7,0.374,0.137,0.237,13555.4,89.15,89.15,80.69,2,2,2,618.2,583,659.9,391.2,356,227,227,227,-0.00001625,-0.0002499,0.0004706,0.368,0.344,0.389,391.2,356,432.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.202,0.189,0.218,0.0482,0.0412,0.0566,0.002,0.0017,0.0024,0.522,0.455,0.606,0.022,0.019,0.026,23.11,22.85,23.32,0.932,0.927,0.937,0.977,0.971,0.98,0.91,0.9,0.919,41.3,37.72,45.48,40.34,36.63,44.57,0,0,0,0,0,0,0.448,0,0.137,0.37,0.63,0.37,36.2
-455680800000,1955,7,1954,10,43,7,0.334,0.137,0.196,11232.9,69.95,69.95,66.86,2,2,2,551.6,527.3,566.9,324.6,300.3,227,227,227,-0.000002819,-0.0004311,0.0003105,0.412,0.4,0.43,324.6,300.3,339.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.178,0.17,0.184,0.0349,0.0301,0.038,0.0015,0.0013,0.0016,0.4,0.359,0.426,0.017,0.015,0.018,23.52,23.42,23.67,0.921,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.896,34.47,31.93,36.06,33.43,30.97,34.97,0,0,0,0,0,0,0.371,0,0.138,0.41,0.59,0.41,33.6
-455076000000,1955,8,1954,11,44,7,0.304,0.111,0.193,11118.8,70.38,70.38,66.18,2,2,2,502.5,479.6,523,318.5,295.6,184,184,184,0.00000232,-0.0001756,0.0002534,0.367,0.352,0.384,318.5,295.6,339,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.165,0.18,0.0337,0.0291,0.0378,0.0014,0.0012,0.0016,0.386,0.349,0.421,0.016,0.014,0.018,23.75,23.63,23.89,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,34.12,31.7,36.28,33.09,30.74,35.19,0,0,0,0,0,0,0.368,0,0.111,0.37,0.63,0.37,36.6
