datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-454471200000,1955,8,1954,11,45,7,0.283,0.111,0.172,9923.1,61.49,61.49,59.07,2,2,2,467.9,459.3,479.6,283.9,275.3,184,184,184,0.0001481,-0.0002799,0.0004728,0.393,0.384,0.401,283.9,275.3,295.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.158,0.165,0.0268,0.0251,0.0291,0.0011,0.001,0.0012,0.33,0.317,0.349,0.014,0.013,0.014,23.96,23.89,24.02,0.913,0.911,0.915,0.97,0.97,0.97,0.885,0.883,0.888,30.45,29.52,31.7,29.53,28.64,30.74,0,0,0,0,0,0,0.328,0,0.111,0.39,0.61,0.39,35.1
-453866400000,1955,8,1954,11,46,7,0.269,0.111,0.158,9111.14,57.28,57.28,54.23,2,2,2,444.7,426.6,459.3,260.7,242.6,184,184,184,0.00002916,-0.000385,0.0004728,0.414,0.401,0.431,260.7,242.6,275.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.146,0.158,0.0221,0.0185,0.0251,0.00091,0.00076,0.001,0.295,0.269,0.317,0.012,0.011,0.013,24.1,24.02,24.21,0.907,0.902,0.911,0.97,0.97,0.97,0.88,0.875,0.883,27.96,25.98,29.52,27.12,25.2,28.64,0,0,0,0,0,0,0.301,0,0.111,0.41,0.59,0.41,33.9
-453261600000,1955,8,1954,11,47,7,0.247,0.111,0.136,7999.54,49.5,49.5,47.62,2,1,1.5714285714285714,409.1,398.1,422.5,225.1,214.1,184,184,184,0.0000856,-0.0002152,0.0004998,0.45,0.436,0.462,225.1,214.1,238.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.145,0.015,0.0128,0.0177,0.00061,0.00052,0.00072,0.351,0.243,0.491,0.014,0.0099,0.02,24.21,24.1,24.32,0.915,0.894,0.939,0.974,0.97,0.98,0.892,0.868,0.921,34.7,23.89,48.6,33.87,23.18,47.62,0,0,0,0,0,0,0.265,0,0.111,0.45,0.55,0.45,32.4
-452656800000,1955,8,1954,11,48,7,0.231,0.0954,0.135,8004.24,50.93,50.93,47.64,2,1,1.5714285714285714,381.6,373,391.8,223.9,202.5,157.7,138,184,0.0000601,-0.0002322,0.0003328,0.412,0.362,0.476,223.9,202.5,242.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.132,0.142,0.0148,0.0105,0.0186,0.0006,0.00043,0.00075,0.337,0.254,0.451,0.014,0.01,0.018,24.35,24.19,24.48,0.916,0.899,0.937,0.974,0.97,0.98,0.892,0.872,0.918,34.23,25.37,46.18,33.4,24.61,45.25,0,0,0,0,0,0,0.265,0,0.096,0.41,0.58,0.42,34.7
-452052000000,1955,9,1954,12,49,7,0.217,0.0835,0.133,7890.43,49.21,49.21,46.97,2,1,1.5714285714285714,358,344.6,373,220,206.6,138,138,138,0.00008634,-0.0002204,0.0004734,0.386,0.37,0.4,220,206.6,235,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.139,0.014,0.0113,0.017,0.00056,0.00046,0.00069,0.333,0.237,0.462,0.013,0.0095,0.019,24.48,24.39,24.56,0.914,0.894,0.938,0.974,0.97,0.98,0.89,0.867,0.919,34.17,23.94,47.6,33.34,23.22,46.65,0,0,0,0,0,0,0.261,0,0.084,0.38,0.61,0.39,36.4
-451447200000,1955,9,1954,12,50,7,0.201,0.0835,0.117,7181.05,44.07,44.07,42.74,1,1,1,332.3,325.7,338.3,194.3,187.7,138,138,138,-0.0003033,-0.0004585,0.00007823,0.415,0.408,0.424,194.3,187.7,200.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.123,0.127,0.00943,0.00877,0.0101,0.00038,0.00035,0.0004,0.401,0.381,0.421,0.016,0.015,0.017,24.54,24.49,24.59,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,43.62,42.14,44.97,42.74,41.3,44.07,0,0,0,0,0,0,0.237,0,0.084,0.42,0.58,0.42,35.7
-450842400000,1955,9,1954,12,51,7,0.186,0.0835,0.103,6228.08,40.84,40.84,37.07,1,1,1,307.9,302.3,323.6,169.9,164.3,138,138,138,-0.00009141,-0.0004305,0.0004195,0.448,0.426,0.456,169.9,164.3,185.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.122,0.00699,0.00643,0.00856,0.00028,0.00026,0.00034,0.328,0.312,0.374,0.013,0.012,0.015,24.73,24.61,24.78,0.925,0.923,0.931,0.972,0.97,0.98,0.899,0.895,0.912,38.12,36.84,41.68,37.07,35.74,40.84,0,0,0,0,0,0,0.206,0,0.083,0.45,0.55,0.45,33.5
-450237600000,1955,9,1954,12,52,7,0.178,0.0786,0.0996,6040.46,39.84,39.84,35.96,1,1,1,294.6,290.5,302.3,164.6,152.5,130,110,138,0.00005862,-0.0001877,0.0002767,0.441,0.379,0.475,164.6,152.5,180.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.11,0.117,0.00646,0.00525,0.00805,0.00026,0.00021,0.00032,0.313,0.28,0.356,0.012,0.011,0.014,24.81,24.78,24.86,0.923,0.918,0.929,0.972,0.97,0.978,0.897,0.891,0.908,36.98,34.14,40.75,35.96,33.12,39.84,0,0,0,0,0,0,0.2,0,0.0784,0.44,0.56,0.44,33.9
-449632800000,1955,10,1955,1,1,7,0.166,0.0665,0.0999,6079.91,39.02,39.02,36.19,1,1,1,275.2,266.8,287.2,165.2,156.8,110,110,110,-0.000008896,-0.0002246,0.0002742,0.4,0.383,0.412,165.2,156.8,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.116,0.00652,0.00568,0.00772,0.00026,0.00023,0.00031,0.312,0.289,0.346,0.012,0.011,0.014,24.89,24.81,24.94,0.923,0.92,0.928,0.972,0.97,0.976,0.897,0.892,0.905,37.22,35.29,39.98,36.19,34.23,39.02,0,0,0,0,0,0,0.201,0,0.0661,0.4,0.6,0.4,36.6
-449028000000,1955,10,1955,1,2,7,0.159,0.0665,0.0923,5592.25,34.23,34.23,33.29,1,1,1,262.6,258.8,266.8,152.6,148.8,110,110,110,-0.00004973,-0.0003641,0.0001374,0.419,0.412,0.425,152.6,148.8,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.106,0.109,0.00526,0.00488,0.00568,0.00021,0.00019,0.00023,0.277,0.268,0.289,0.011,0.011,0.011,24.97,24.94,25,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.892,34.32,33.44,35.29,33.29,32.44,34.23,0,0,0,0,0,0,0.185,0,0.0667,0.42,0.58,0.42,35.2
-448423200000,1955,10,1955,1,3,7,0.157,0.0665,0.0902,5464.72,34.23,34.23,32.53,1,1,1,259.2,249.8,266.8,149.2,139.8,110,110,110,-0.0001296,-0.0003641,0.000225,0.425,0.412,0.44,149.2,139.8,156.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.109,0.00492,0.00398,0.00568,0.00019,0.00016,0.00023,0.269,0.245,0.289,0.011,0.0097,0.011,24.99,24.94,25.06,0.917,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,33.53,31.36,35.29,32.53,30.42,34.23,0,0,0,0,0,0,0.181,0,0.0668,0.42,0.57,0.43,34.8
-447818400000,1955,10,1955,1,4,7,0.161,0.0665,0.0948,5750.15,34.23,34.23,34.23,1,1,1,266.8,266.8,266.8,156.8,156.8,110,110,110,0.00004143,0.00004143,0.00004143,0.412,0.412,0.412,156.8,156.8,156.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.109,0.00568,0.00568,0.00568,0.00023,0.00023,0.00023,0.289,0.289,0.289,0.011,0.011,0.011,24.94,24.94,24.94,0.92,0.92,0.92,0.97,0.97,0.97,0.892,0.892,0.892,35.29,35.29,35.29,34.23,34.23,34.23,0,0,0,0,0,0,0.19,0,0.0662,0.41,0.59,0.41,35.7
-447213600000,1955,10,1955,1,5,7,0.161,0.0645,0.0969,5882.5,35.15,35.15,35.01,1,1,1,266.8,266.8,266.8,160.2,156.8,106.6,106,110,0.00004143,0.00004143,0.00004143,0.399,0.397,0.412,160.2,156.8,160.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.11,0.00602,0.00568,0.00608,0.00024,0.00023,0.00024,0.297,0.289,0.299,0.012,0.011,0.012,24.94,24.93,24.94,0.921,0.92,0.922,0.97,0.97,0.97,0.894,0.892,0.894,36.1,35.29,36.23,35.01,34.23,35.15,0,0,0,0,0,0,0.195,0,0.0641,0.4,0.6,0.4,36.5
-446608800000,1955,11,1955,2,6,7,0.164,0.0641,0.1,6102.36,39.16,39.16,36.32,1,1,1,271.8,266.8,283.6,165.8,160.8,106,106,106,0.00005326,-0.00005545,0.0002742,0.39,0.374,0.397,165.8,160.8,177.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.116,0.00658,0.00608,0.00776,0.00026,0.00024,0.00031,0.313,0.299,0.347,0.012,0.012,0.014,24.9,24.82,24.93,0.923,0.922,0.928,0.972,0.97,0.976,0.897,0.894,0.906,37.38,36.23,40.11,36.32,35.15,39.16,0,0,0,0,0,0,0.202,0,0.064,0.39,0.61,0.39,37.2
-446004000000,1955,11,1955,2,7,7,0.189,0.0641,0.125,7641.79,48.14,48.14,45.49,2,1,1.1428571428571428,313,294.7,331.6,207,188.7,106,106,106,-0.00005953,-0.0004585,0.0002767,0.339,0.32,0.36,207,188.7,225.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.12,0.133,0.0116,0.00887,0.0151,0.00046,0.00035,0.00061,0.403,0.238,0.479,0.016,0.0095,0.019,24.63,24.5,24.74,0.93,0.895,0.939,0.979,0.97,0.98,0.91,0.869,0.921,42.99,24.47,49.13,42.1,23.74,48.14,0,0,0,0,0,0,0.253,0,0.064,0.34,0.66,0.34,40.4
-445399200000,1955,11,1955,2,8,7,0.198,0.0641,0.134,8000.6,48.33,48.33,47.62,2,1,1.5714285714285714,327.5,323.6,335.5,221.5,217.6,106,106,106,-0.0003384,-0.0004585,-0.0001651,0.324,0.316,0.328,221.5,217.6,229.5,990,990,990,965,965,965.1,25,24.9,25,0.131,0.13,0.134,0.0143,0.0135,0.0159,0.00057,0.00054,0.00064,0.34,0.23,0.479,0.014,0.0092,0.019,24.62,24.5,24.74,0.914,0.893,0.939,0.974,0.97,0.98,0.891,0.866,0.921,34.97,23.8,49.13,34.13,23.09,48.14,0,0,0,0,0,0,0.265,0,0.064,0.32,0.68,0.32,40.4
-444794400000,1955,11,1955,2,9,7,0.21,0.0683,0.142,8312.1,51.04,51.04,49.48,2,2,2,347.9,338.3,360.3,235,228.9,112.9,106,118,0.0002345,-0.0002182,0.0004734,0.324,0.308,0.34,235,228.9,242.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.135,0.14,0.017,0.0158,0.0185,0.00068,0.00063,0.00074,0.252,0.244,0.263,0.01,0.0098,0.011,24.61,24.54,24.66,0.899,0.897,0.902,0.97,0.97,0.97,0.872,0.87,0.875,25.5,24.79,26.31,24.74,24.04,25.52,0,0,0,0,0,0,0.275,0,0.068,0.33,0.68,0.32,39.6
-444189600000,1955,12,1955,3,10,7,0.23,0.0702,0.16,9355.95,62.17,62.17,55.69,2,2,2,380.1,360.3,398.1,264.1,242.3,116,104,118,-0.00007202,-0.0004907,0.0003328,0.306,0.261,0.327,264.1,242.3,294.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.14,0.156,0.0228,0.0185,0.0288,0.00092,0.00074,0.0012,0.294,0.263,0.338,0.012,0.011,0.014,24.41,24.27,24.54,0.908,0.902,0.915,0.97,0.97,0.97,0.881,0.875,0.888,28.71,26.31,32.05,27.85,25.52,31.09,0,0,0,0,0,0,0.309,0,0.07,0.31,0.7,0.3,40.7
-443584800000,1955,12,1955,3,11,7,0.254,0.0629,0.191,11200.2,69.95,69.95,66.67,2,2,2,419.7,402.9,435.5,315.7,298.9,104,104,104,0.00001721,-0.0002243,0.0004998,0.248,0.239,0.258,315.7,298.9,331.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.158,0.169,0.0331,0.0298,0.0363,0.0014,0.0012,0.0015,0.373,0.345,0.4,0.015,0.014,0.016,24.14,24.04,24.24,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,34.36,32.56,36.06,33.33,31.58,34.98,0,0,0,0,0,0,0.37,0,0.063,0.25,0.75,0.25,44.1
-442980000000,1955,12,1955,3,12,7,0.272,0.0629,0.209,12282.4,77.51,77.51,73.11,2,2,2,450.2,440,470.2,346.2,336,104,104,104,0.0001974,-0.0000185,0.0004728,0.231,0.221,0.236,346.2,336,366.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.171,0.181,0.0392,0.0372,0.0432,0.0016,0.0015,0.0018,0.426,0.408,0.462,0.017,0.017,0.019,23.95,23.82,24.01,0.925,0.924,0.929,0.972,0.97,0.975,0.899,0.896,0.906,37.62,36.54,39.73,36.55,35.44,38.75,0,0,0,0,0,0,0.406,0,0.063,0.23,0.77,0.23,45.2
-442375200000,1955,12,1955,3,13,7,0.298,0.0643,0.234,13737.8,89.41,89.41,81.77,2,2,2,493.1,459.3,527.3,386.8,355.3,106.3,104,120,-0.00003605,-0.0004311,0.0004728,0.216,0.197,0.228,386.8,355.3,423.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.178,0.202,0.0474,0.0411,0.0547,0.002,0.0017,0.0023,0.502,0.442,0.573,0.021,0.018,0.024,23.68,23.45,23.89,0.932,0.927,0.937,0.977,0.973,0.98,0.91,0.902,0.918,41.83,38.58,45.62,40.89,37.53,44.7,0,0,0,0,0,0,0.454,0,0.064,0.22,0.79,0.21,46.1
-441770400000,1956,1,1955,4,14,7,0.332,0.0726,0.26,15177.4,93.14,93.14,90.34,2,2,2,549.6,527.3,563.9,429.6,407.3,120,120,120,-0.0001344,-0.0004778,0.0003105,0.219,0.213,0.228,429.6,407.3,443.9,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.197,0.21,0.0559,0.0515,0.0588,0.0023,0.0021,0.0025,0.588,0.542,0.618,0.025,0.023,0.026,23.34,23.24,23.48,0.938,0.935,0.939,0.98,0.98,0.98,0.919,0.916,0.92,46.09,43.86,47.52,45.17,42.98,46.57,0,0,0,0,0,0,0.502,0,0.072,0.22,0.78,0.22,45.7
-441165600000,1956,1,1955,4,15,7,0.372,0.0726,0.299,16867.3,106.6,106.6,100.4,3,3,3,615,583,647.6,495,463,120,120,120,0.00003201,-0.0002499,0.0004706,0.195,0.185,0.206,495,463,527.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.237,0.219,0.255,0.0702,0.0626,0.0811,0.003,0.0026,0.0034,0.5,0.45,0.555,0.021,0.019,0.024,23.14,22.95,23.33,0.922,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.898,34.5,32.39,36.64,33.47,31.42,35.54,0,0,0,0,0,0,0.558,0,0.073,0.2,0.8,0.2,45.3
-440560800000,1956,1,1955,4,16,7,0.406,0.0726,0.333,18685,117.6,117.6,111.2,3,3,3,671,654.2,702.7,551,534.2,120,120,120,0.000169,-0.00006035,0.0002916,0.179,0.171,0.183,551,534.2,582.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.269,0.259,0.287,0.0904,0.0837,0.103,0.0039,0.0036,0.0044,0.598,0.567,0.657,0.026,0.024,0.028,22.82,22.63,22.92,0.928,0.926,0.931,0.972,0.97,0.976,0.902,0.898,0.909,38.14,37.06,40.14,37.07,35.95,39.19,0,0,0,0,0,0,0.618,0,0.073,0.18,0.82,0.18,46
-439956000000,1956,1,1955,4,17,7,0.449,0.0726,0.377,21050,131.8,131.8,125.3,3,3,3,743.1,712.1,779.4,623.1,592.1,120,120,120,-0.0001355,-0.0004823,0.0004146,0.162,0.154,0.169,623.1,592.1,659.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.31,0.292,0.33,0.117,0.107,0.128,0.0051,0.0046,0.0056,0.732,0.674,0.8,0.032,0.029,0.035,22.4,22.18,22.58,0.935,0.932,0.938,0.979,0.978,0.98,0.916,0.911,0.919,42.64,40.73,44.83,41.77,39.82,43.93,0,0,0,0,0,0,0.696,0,0.072,0.16,0.84,0.16,46.9
-439351200000,1956,1,1955,4,18,7,0.508,0.0799,0.428,23349.6,143.6,143.6,139,4,3,3.2857142857142856,840.1,803.7,885.1,708,682.3,132.1,120,137,0.00005072,-0.0004756,0.0004143,0.157,0.147,0.167,708,682.3,748.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.361,0.344,0.39,0.145,0.135,0.164,0.0064,0.0059,0.0073,0.846,0.785,0.895,0.037,0.035,0.039,21.89,21.76,22.04,0.936,0.927,0.94,0.977,0.97,0.98,0.915,0.899,0.922,43.91,36.66,47.41,42.93,35.56,46.47,0,0,0,0,0,0,0.772,0,0.08,0.16,0.84,0.16,46
-438746400000,1956,2,1955,5,19,7,0.548,0.0829,0.465,24753,154.4,154.4,147.3,4,4,4,906.5,885.1,947,769.5,748.1,137,137,137,0.0001458,-0.00005297,0.0004143,0.151,0.145,0.155,769.5,748.1,810,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.41,0.39,0.447,0.175,0.164,0.198,0.0078,0.0073,0.0089,0.847,0.802,0.935,0.038,0.036,0.042,21.63,21.38,21.76,0.929,0.927,0.933,0.972,0.97,0.975,0.903,0.9,0.909,37.91,37.01,39.59,36.83,35.9,38.6,0,0,0,0,0,0,0.819,0,0.083,0.15,0.85,0.15,45.2
-438141600000,1956,2,1955,5,20,7,0.622,0.0829,0.539,28116.9,172.2,172.2,167.4,4,4,4,1028,971.4,1060,890.9,834.4,137,137,137,0.000006315,-0.0004109,0.0001772,0.133,0.129,0.141,890.9,834.4,923,990,990,990,968,967.8,968.1,22,21.9,22.2,0.521,0.469,0.55,0.263,0.218,0.288,0.012,0.0098,0.013,1.13,0.995,1.22,0.052,0.045,0.055,20.88,20.7,21.22,0.937,0.934,0.938,0.98,0.977,0.98,0.918,0.913,0.919,42.71,40.55,43.92,41.84,39.62,43.05,0,0,0,0,0,0,0.93,0,0.083,0.13,0.87,0.13,45.2
-437536800000,1956,2,1955,5,21,7,0.768,0.0829,0.638,31256.6,192,192,186.1,4,4,4,1270,1089,1528,1133,952.5,137,137,137,77.46,-0.001621,291,0.109,0.0897,0.126,1055,952.5,1100,990,990,990,968.8,968.2,969.6,21.2,20.4,21.8,0.746,0.577,0.892,0.425,0.312,0.48,0.02,0.014,0.024,1.67,1.29,1.91,0.079,0.059,0.093,19.58,18.52,20.53,0.938,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.921,47.46,45,48.99,46.51,44.1,48.01,0,0,0,0,0,0,1.03,0,0.13,0.11,0.83,0.17,40.7
-436932000000,1956,2,1955,5,22,7,1.35,0.118,0.665,26999.5,179.5,179.5,160.7,4,4,4,2227,1631,2873,2032,1494,195.3,137,239,931.6,394.4,1534,0.087,0.0684,0.108,1100,1100,1100,990,990,990,971.6,969.9,973.2,18.4,16.8,20.1,0.922,0.906,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.92,1.94,0.11,0.096,0.12,16.49,14.85,18.17,0.925,0.912,0.934,0.976,0.97,0.98,0.903,0.884,0.916,41.14,36.51,45.79,40.18,35.41,44.88,0,0,0,0,0,0,0.893,0,0.685,0.087,0.49,0.51,20
-436327200000,1956,3,1955,6,23,7,2.46,0.145,0.665,18938.4,129.7,129.7,112.7,4,4,4,4060,3332,4525,3821,3093,239,239,239,2721,1993,3186,0.0595,0.0528,0.0717,1100,1100,1100,990,990,990,975.7,974.3,976.6,14.3,13.4,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.031,0.036,1.94,1.94,1.94,0.14,0.12,0.15,12.31,11.42,13.79,0.874,0.864,0.899,0.97,0.97,0.97,0.848,0.838,0.872,29.05,26.6,33.43,28.18,25.8,32.43,0,0,0,0,0,0,0.626,0,1.795,0.059,0.27,0.73,7.7
-435722400000,1956,3,1955,6,24,7,2.71,0.145,0.665,17457.9,106.3,106.3,103.9,4,4,4,4482,4336,4629,4243,4097,239,239,239,3143,2997,3290,0.0533,0.0516,0.0551,1100,1100,1100,990,990,990,976.6,976.3,976.8,13.4,13.2,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.5,11.23,11.76,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.78,26.15,27.4,25.98,25.37,26.58,0,0,0,0,0,0,0.577,0,2.045,0.054,0.25,0.75,6.44
-435117600000,1956,3,1955,6,25,7,2.44,0.145,0.665,18861.4,116.4,116.4,112.3,4,4,4,4039,3867,4253,3800,3628,239,239,239,2700,2528,2914,0.0592,0.0562,0.0618,1100,1100,1100,990,990,990,975.7,975.4,976.1,14.3,13.9,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.32,11.92,12.66,0.871,0.864,0.878,0.97,0.97,0.97,0.845,0.838,0.852,28.94,27.76,29.99,28.07,26.92,29.09,0,0,0,0,0,0,0.624,0,1.775,0.059,0.27,0.73,7.73
-434512800000,1956,3,1955,6,26,7,2.23,0.149,0.665,20340.4,122.1,122.1,121.1,4,4,4,3682,3639,3812,3435,3344,247,239,295,2335,2244,2473,0.0671,0.0627,0.0811,1100,1100,1100,990,990,990,975,974.9,975.3,15,14.7,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.05,12.78,13.14,0.886,0.881,0.888,0.97,0.97,0.97,0.86,0.854,0.861,31.2,30.36,31.48,30.27,29.45,30.53,0,0,0,0,0,0,0.673,0,1.565,0.067,0.3,0.7,9.12
-433908000000,1956,4,1955,7,27,7,2.15,0.178,0.665,20877.2,125.6,125.6,124.3,4,4,4,3553,3496,3619,3258,3201,295,295,295,2158,2101,2224,0.0831,0.0815,0.0844,1100,1100,1100,990,990,990,974.7,974.6,974.9,15.3,15.1,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.33,13.19,13.45,0.891,0.889,0.893,0.97,0.97,0.97,0.864,0.862,0.866,32.03,31.61,32.38,31.07,30.66,31.41,0,0,0,0,0,0,0.69,0,1.485,0.083,0.31,0.69,9.71
-433303200000,1956,4,1955,7,28,7,2.26,0.178,0.665,20093.1,123.8,123.8,119.6,4,4,4,3739,3573,3901,3444,3278,295,295,295,2344,2178,2506,0.079,0.0756,0.0826,1100,1100,1100,990,990,990,975.1,974.8,975.5,14.9,14.5,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.93,12.59,13.28,0.884,0.877,0.89,0.97,0.97,0.97,0.857,0.85,0.864,30.83,29.76,31.9,29.9,28.87,30.94,0,0,0,0,0,0,0.664,0,1.595,0.079,0.29,0.71,8.89
-432698400000,1956,4,1955,7,29,7,2.5,0.178,0.665,18547.6,114.5,114.5,110.4,4,4,4,4132,3940,4432,3837,3645,295,295,295,2737,2545,3037,0.0715,0.0666,0.0749,1100,1100,1100,990,990,990,975.9,975.6,976.5,14.1,13.5,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.14,11.59,12.51,0.869,0.864,0.875,0.97,0.97,0.97,0.843,0.838,0.849,28.45,26.99,29.51,27.6,26.18,28.62,0,0,0,0,0,0,0.613,0,1.835,0.071,0.27,0.73,7.42
-432093600000,1956,4,1955,7,30,7,2.87,0.178,0.665,16735.9,103.9,103.9,99.62,4,4,4,4741,4485,4985,4446,4190,295,295,295,3346,3090,3590,0.0623,0.0592,0.0658,1100,1100,1100,990,990,990,977,976.6,977.5,13,12.5,13.4,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.036,0.038,1.94,1.94,1.94,0.15,0.14,0.16,11.02,10.58,11.49,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.67,24.63,26.77,24.9,23.9,25.97,0,0,0,0,0,0,0.553,0,2.205,0.062,0.23,0.77,5.83
-431488800000,1956,4,1955,7,31,7,3.26,0.202,0.665,6659.06,93.94,93.94,39.64,4,4,4,5382,5115,5612,5049,4820,333.6,295,340,3949,3720,4172,0.062,0.0577,0.0646,1100,1100,1100,990.04,990.02,990.06,978.1,977.7,978.5,11.9,11.6,12.3,0.912,0.905,0.92,0.48,0.48,0.48,0.04,0.039,0.041,1.93,1.92,1.94,0.16,0.16,0.17,10.01,9.684,10.39,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.22,0,24.21,9.909,0,23.48,0,0,4,0,0,0.571,0.22,0.571,2.595,0.062,0.2,0.8,2.04
-430884000000,1956,5,1955,8,32,7,3.42,0.206,0.665,0,0,0,0,4,4,4,5654,5631,5673,5314,5291,340,340,340,4214,4191,4233,0.0601,0.0599,0.0604,1100,1100,1100,990.06,990.06,990.06,978.5,978.5,978.5,11.5,11.5,11.6,0.904,0.903,0.905,0.48,0.48,0.48,0.042,0.041,0.042,1.92,1.92,1.92,0.17,0.17,0.17,9.623,9.597,9.657,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.755,0.06,0.19,0.81,0
-430279200000,1956,5,1955,8,33,7,3.31,0.206,0.665,4383.83,91.45,91.45,26.09,4,4,4,5465,5308,5669,5125,4968,340,340,340,4025,3868,4229,0.0623,0.06,0.0641,1100,1100,1100,990.04,990.03,990.06,978.2,978,978.5,11.8,11.5,12,0.91,0.904,0.915,0.48,0.48,0.48,0.041,0.04,0.042,1.92,1.92,1.93,0.16,0.16,0.17,9.893,9.603,10.12,0.247,0,0.864,0.277,0,0.97,0.239,0,0.838,6.725,0,23.57,6.524,0,22.86,0,0,5,0,0,0.714,0.145,0.714,2.645,0.062,0.2,0.8,1.32
-429674400000,1956,5,1955,8,34,7,2.92,0.206,0.665,16549.7,105,105,98.51,4,4,4,4820,4415,5223,4480,4075,340,340,340,3380,2975,3783,0.0708,0.0651,0.077,1100,1100,1100,990.01,990,990.02,977.2,976.4,977.9,12.8,12.2,13.6,0.924,0.917,0.926,0.48,0.48,0.48,0.037,0.035,0.039,1.94,1.93,1.94,0.15,0.14,0.16,10.9,10.24,11.62,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.39,23.85,27.06,24.63,23.14,26.25,0,0,0,0,0,0,0.547,0,2.255,0.071,0.23,0.77,5.67
-429069600000,1956,5,1955,8,35,7,2.42,0.193,0.665,19017.7,118.8,118.8,113.2,4,4,4,4005,3773,4305,3685,3480,319.9,293,340,2585,2380,2865,0.0798,0.0747,0.0856,1100,1100,1100,990,990,990,975.7,975.2,976.2,14.3,13.8,14.8,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.032,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.39,11.82,12.86,0.873,0.864,0.883,0.97,0.97,0.97,0.847,0.838,0.856,29.18,27.53,30.61,28.3,26.71,29.69,0,0,0,0,0,0,0.629,0,1.755,0.08,0.27,0.73,7.86
-428464800000,1956,6,1955,9,36,7,2.07,0.177,0.665,21450.3,134.5,134.5,127.7,4,4,4,3414,3139,3639,3121,2846,293,293,293,2021,1746,2246,0.086,0.0805,0.0933,1100,1100,1100,990,990,990,974.4,973.9,974.9,15.6,15.1,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.62,13.14,14.21,0.896,0.888,0.904,0.97,0.97,0.97,0.869,0.861,0.877,32.91,31.48,34.65,31.92,30.53,33.61,0,0,0,0,0,0,0.709,0,1.405,0.086,0.32,0.68,10.4
-427860000000,1956,6,1955,9,37,7,1.74,0.177,0.665,23818,147.4,147.4,141.8,4,4,4,2870,2671,3068,2577,2378,293,293,293,1477,1278,1675,0.102,0.0955,0.11,1100,1100,1100,990,990,990,973.2,972.7,973.7,16.8,16.3,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.86,14.38,15.34,0.912,0.906,0.917,0.97,0.97,0.972,0.884,0.879,0.891,36.53,35.15,37.92,35.44,34.1,36.84,0,0,0,0,0,0,0.788,0,1.075,0.1,0.38,0.62,13.7
-427255200000,1956,6,1955,9,38,7,1.45,0.177,0.665,26079.3,160.2,160.2,155.2,4,4,4,2405,2232,2617,2112,1939,293,293,293,1012,838.7,1224,0.122,0.112,0.131,1100,1100,1100,990,990,990,972.1,971.7,972.6,17.9,17.4,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.98,15.47,16.4,0.923,0.918,0.926,0.976,0.972,0.978,0.9,0.893,0.905,39.78,38.31,40.95,38.81,37.25,40.05,0,0,0,0,0,0,0.862,0,0.785,0.12,0.46,0.54,18
-426650400000,1956,6,1955,9,39,7,1.22,0.174,0.665,27914.4,170.9,170.9,166.2,4,4,4,2023,1872,2188,1736,1616,287.7,256,293,635.6,515.7,794.8,0.142,0.134,0.152,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.93,16.51,17.37,0.928,0.926,0.931,0.98,0.979,0.98,0.91,0.907,0.912,42.4,41.23,43.61,41.54,40.36,42.74,0,0,0,0,0,0,0.923,0,0.555,0.14,0.55,0.45,22.9
-426045600000,1956,7,1955,10,40,7,1.03,0.155,0.665,29689.5,182.2,182.2,176.7,4,4,4,1707,1551,1832,1451,1295,256,256,256,350.9,195.2,476.3,0.15,0.14,0.165,1100,1100,1100,990,990,990,970.2,969.7,970.6,19.8,19.4,20.3,0.921,0.91,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.095,0.1,17.91,17.5,18.42,0.933,0.931,0.935,0.98,0.98,0.98,0.915,0.913,0.917,45.08,43.96,46.47,44.18,43.08,45.54,0,0,0,0,0,0,0.982,0,0.365,0.15,0.65,0.35,28.8
-425440800000,1956,7,1955,10,41,7,0.855,0.155,0.657,31178.3,188.6,188.6,185.6,4,4,4,1413,1291,1511,1157,1035,256,256,256,70.59,-0.001672,155.1,0.182,0.169,0.198,1087,1035,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.839,0.732,0.899,0.463,0.396,0.48,0.022,0.019,0.023,1.82,1.6,1.91,0.088,0.076,0.093,18.97,18.57,19.58,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.34,46.66,48.12,46.4,45.72,47.16,0,0,0,0,0,0,1.03,0,0.198,0.18,0.77,0.23,36.5
-424836000000,1956,7,1955,10,42,7,0.705,0.155,0.55,27980.7,173.8,173.8,166.6,4,4,4,1166,1089,1217,910.1,833.5,256,256,256,0.00006105,-0.000441,0.0004612,0.22,0.21,0.235,910.1,833.5,960.6,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.57,0.498,0.623,0.278,0.217,0.318,0.013,0.0099,0.015,1.21,1.02,1.35,0.056,0.047,0.063,20.36,20.07,20.8,0.936,0.933,0.938,0.979,0.975,0.98,0.917,0.91,0.919,42.53,39.66,44.35,41.64,38.68,43.46,0,0,0,0,0,0,0.925,0,0.155,0.22,0.78,0.22,39.7
-424231200000,1956,7,1955,10,43,7,0.626,0.155,0.471,24570,154.2,154.2,146.3,4,3,3.7142857142857144,1035,952.4,1086,778.6,696.4,256,256,256,-0.00008376,-0.0004874,0.0001772,0.248,0.236,0.269,778.6,696.4,830.4,990,990,990,968,967.7,968.2,22,21.8,22.3,0.448,0.373,0.496,0.182,0.139,0.214,0.0083,0.0062,0.0098,0.949,0.871,1.01,0.043,0.04,0.046,21.05,20.81,21.4,0.934,0.929,0.94,0.975,0.97,0.98,0.911,0.901,0.922,40.82,36.93,47.06,39.81,35.82,46.12,0,0,0,0,0,0,0.813,0,0.155,0.25,0.75,0.25,39.2
-423626400000,1956,7,1955,10,44,7,0.531,0.132,0.399,21726.3,137.1,137.1,129.3,3,3,3,877.7,794.3,941.1,660.3,592.3,217.4,202,256,-0.000002326,-0.0004756,0.0004143,0.247,0.223,0.282,660.3,592.3,703.4,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.348,0.307,0.371,0.128,0.107,0.142,0.0057,0.0047,0.0063,0.819,0.69,0.901,0.036,0.03,0.04,21.77,21.47,22.23,0.937,0.932,0.94,0.979,0.976,0.98,0.918,0.909,0.921,44.01,40.1,46.63,43.11,39.15,45.7,0,0,0,0,0,0,0.718,0,0.132,0.25,0.75,0.25,40.9
-423021600000,1956,8,1955,11,45,7,0.443,0.122,0.321,17727.5,114.5,114.5,105.5,3,3,3,732.4,691.9,779.4,530.4,489.9,202,202,202,-0.00006897,-0.0004759,0.0004146,0.276,0.259,0.292,530.4,489.9,577.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.272,0.249,0.299,0.0824,0.068,0.101,0.0036,0.0029,0.0044,0.577,0.506,0.662,0.025,0.022,0.029,22.59,22.32,22.83,0.925,0.92,0.93,0.971,0.97,0.974,0.898,0.893,0.906,36.22,33.65,39.18,35.17,32.64,38.17,0,0,0,0,0,0,0.586,0,0.122,0.28,0.72,0.28,40
-422416800000,1956,8,1955,11,46,7,0.386,0.122,0.264,15074.2,95.63,95.63,89.73,3,2,2.142857142857143,637.9,601.8,673.1,435.9,399.8,202,202,202,-0.00002981,-0.0002499,0.0002916,0.317,0.3,0.336,435.9,399.8,471.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.22,0.204,0.239,0.0572,0.05,0.0642,0.0024,0.0021,0.0027,0.583,0.477,0.68,0.025,0.02,0.029,22.96,22.75,23.16,0.934,0.918,0.941,0.979,0.97,0.98,0.914,0.891,0.922,43.53,32.42,48.79,42.62,31.45,47.81,0,0,0,0,0,0,0.498,0,0.122,0.32,0.68,0.32,39.1
-421812000000,1956,8,1955,11,47,7,0.341,0.122,0.219,12599.5,80.43,80.43,75,2,2,2,564,542,589.2,362,340,202,202,202,-0.00001384,-0.0004778,0.0004706,0.358,0.343,0.373,362,340,387.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.191,0.183,0.2,0.0424,0.038,0.0474,0.0018,0.0016,0.002,0.466,0.426,0.512,0.02,0.018,0.022,23.4,23.24,23.54,0.928,0.924,0.932,0.973,0.97,0.978,0.903,0.896,0.912,38.52,36.25,41.1,37.5,35.16,40.22,0,0,0,0,0,0,0.417,0,0.122,0.36,0.64,0.36,36.9
-421207200000,1956,8,1955,11,48,7,0.31,0.112,0.197,11392.5,72.94,72.94,67.81,2,2,2,512.5,486,527.3,326.5,310.1,186,146,202,-0.0001037,-0.0004311,0.0002534,0.362,0.295,0.394,326.5,310.1,348.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.173,0.181,0.0353,0.032,0.0397,0.0015,0.0013,0.0016,0.401,0.375,0.436,0.017,0.016,0.018,23.69,23.63,23.79,0.921,0.918,0.926,0.97,0.97,0.971,0.894,0.891,0.899,34.95,33.12,37.57,33.91,32.12,36.47,0,0,0,0,0,0,0.377,0,0.113,0.36,0.64,0.36,36.8
-420602400000,1956,9,1955,12,49,7,0.284,0.0883,0.196,11381.8,69.8,69.8,67.75,2,2,2,469.6,455.7,479.6,323.6,309.7,146,146,146,-0.00007314,-0.0004048,0.0001669,0.311,0.304,0.32,323.6,309.7,333.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.172,0.167,0.175,0.0347,0.0319,0.0367,0.0014,0.0013,0.0015,0.392,0.369,0.409,0.016,0.015,0.017,23.89,23.83,23.98,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,34.92,33.44,35.98,33.87,32.43,34.9,0,0,0,0,0,0,0.376,0,0.088,0.31,0.69,0.31,40.1
-419997600000,1956,9,1955,12,50,7,0.263,0.0883,0.175,10179.1,62.77,62.77,60.59,2,2,2,435,426.6,445.5,289,280.6,146,146,146,-0.00002056,-0.0001941,0.0003205,0.336,0.328,0.342,289,280.6,299.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.16,0.157,0.163,0.0278,0.0261,0.0299,0.0011,0.0011,0.0012,0.336,0.322,0.352,0.014,0.013,0.014,24.11,24.04,24.16,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.889,31.23,30.33,32.36,30.29,29.42,31.39,0,0,0,0,0,0,0.337,0,0.088,0.34,0.67,0.33,38.7
-419392800000,1956,9,1955,12,51,7,0.245,0.0883,0.157,9134.11,57.5,57.5,54.37,2,2,2,405.4,391.8,420.3,259.4,245.8,146,146,146,0.0001909,-0.0002152,0.0004998,0.36,0.347,0.373,259.4,245.8,274.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.145,0.155,0.0219,0.0192,0.0249,0.00089,0.00078,0.001,0.29,0.271,0.313,0.012,0.011,0.013,24.29,24.2,24.37,0.907,0.904,0.911,0.97,0.97,0.97,0.88,0.876,0.883,28.03,26.54,29.64,27.18,25.74,28.75,0,0,0,0,0,0,0.302,0,0.088,0.36,0.64,0.36,37.3
-418788000000,1956,9,1955,12,52,7,0.231,0.0883,0.142,8270.1,50.9,50.9,49.23,2,2,2,381.5,373,389.1,235.5,227,146,146,146,0.00003296,-0.0002322,0.0003328,0.383,0.375,0.391,235.5,227,243.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.141,0.138,0.144,0.0171,0.0154,0.0186,0.00069,0.00062,0.00076,0.256,0.244,0.267,0.01,0.0099,0.011,24.44,24.39,24.49,0.899,0.896,0.902,0.97,0.97,0.97,0.872,0.869,0.875,25.37,24.42,26.24,24.61,23.69,25.45,0,0,0,0,0,0,0.273,0,0.089,0.38,0.61,0.39,35.8
-418183200000,1956,10,1956,1,1,7,0.218,0.0726,0.145,8504.54,52.78,52.78,50.62,2,2,2,360.6,350.2,370.4,240.6,230.2,120,120,120,-0.00003605,-0.0004907,0.0003503,0.333,0.324,0.343,240.6,230.2,250.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.137,0.144,0.0181,0.016,0.0201,0.00073,0.00065,0.00081,0.261,0.247,0.275,0.011,0.0099,0.011,24.54,24.47,24.6,0.902,0.897,0.905,0.97,0.97,0.97,0.874,0.87,0.878,26.09,24.92,27.21,25.31,24.17,26.39,0,0,0,0,0,0,0.281,0,0.073,0.33,0.67,0.33,39
-417578400000,1956,10,1956,1,2,7,0.203,0.0726,0.13,7855.45,48.15,48.15,46.76,2,1,1.2857142857142858,335.1,325.7,344.6,215.1,205.7,120,120,120,-0.00003406,-0.0004585,0.0004247,0.358,0.348,0.368,215.1,205.7,224.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.135,0.013,0.0111,0.0149,0.00052,0.00045,0.0006,0.397,0.234,0.484,0.016,0.0094,0.019,24.53,24.42,24.66,0.925,0.893,0.939,0.977,0.97,0.98,0.904,0.867,0.921,40.98,23.83,49.13,40.09,23.12,48.15,0,0,0,0,0,0,0.26,0,0.073,0.36,0.64,0.36,38.7
-416973600000,1956,10,1956,1,3,7,0.19,0.0726,0.117,7205.46,44.96,44.96,42.89,1,1,1,314.2,309.1,323.6,194.2,189.1,120,120,120,-0.00005231,-0.0004305,0.0004195,0.382,0.371,0.388,194.2,189.1,203.6,990,990,990,965,964.9,965,25,25,25.1,0.124,0.122,0.128,0.00947,0.00891,0.0107,0.00038,0.00036,0.00043,0.401,0.384,0.432,0.016,0.015,0.017,24.63,24.55,24.67,0.933,0.932,0.936,0.98,0.98,0.98,0.914,0.913,0.917,43.76,42.62,45.88,42.89,41.76,44.96,0,0,0,0,0,0,0.238,0,0.073,0.38,0.62,0.38,37.9
-416368800000,1956,10,1956,1,4,7,0.191,0.0726,0.118,7241.47,43.4,43.4,43.1,1,1,1,315.2,311.8,316.5,195.2,191.8,120,120,120,0.000287,-0.00004454,0.0004195,0.381,0.379,0.385,195.2,191.8,196.5,990,990,990,965,965,965,25,25,25,0.125,0.123,0.125,0.00952,0.00918,0.00965,0.00038,0.00037,0.00039,0.404,0.393,0.408,0.016,0.016,0.016,24.62,24.61,24.65,0.933,0.932,0.934,0.98,0.98,0.98,0.915,0.914,0.915,43.98,43.23,44.29,43.1,42.36,43.4,0,0,0,0,0,0,0.239,0,0.073,0.38,0.62,0.38,37.9
-415764000000,1956,10,1956,1,5,7,0.191,0.0705,0.121,7423.29,44.78,44.78,44.19,1,1,1,316.5,316.5,316.5,200,196.5,116.6,114,120,0.0004195,0.0004195,0.0004195,0.368,0.36,0.379,200,196.5,202.5,990,990,990,965,965,965,25,25,25,0.126,0.125,0.126,0.0101,0.00965,0.0105,0.00041,0.00039,0.00042,0.419,0.408,0.427,0.017,0.016,0.017,24.6,24.59,24.61,0.935,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.917,45.09,44.29,45.69,44.19,43.4,44.78,0,0,0,0,0,0,0.245,0,0.07,0.37,0.63,0.37,38.9
-415159200000,1956,11,1956,2,6,7,0.198,0.0683,0.13,7817.14,50.86,50.86,46.53,2,1,1.4285714285714286,328.1,306,346.9,215.3,192,112.9,106,114,0.0000845,-0.0004585,0.0004734,0.345,0.306,0.373,215.3,192,240.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.123,0.138,0.0132,0.0092,0.0182,0.00053,0.00037,0.00073,0.351,0.238,0.48,0.014,0.0096,0.019,24.61,24.46,24.68,0.919,0.895,0.939,0.976,0.97,0.98,0.897,0.868,0.921,36.91,24.29,49.04,36.07,23.56,48.06,0,0,0,0,0,0,0.259,0,0.068,0.34,0.66,0.34,39.5
-414554400000,1956,11,1956,2,7,7,0.226,0.0641,0.162,9525.27,59.84,59.84,56.7,2,2,2,374.2,354,389.1,268.2,248,106,106,106,0.00001602,-0.0004907,0.0003503,0.283,0.272,0.299,268.2,248,283.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.141,0.153,0.0236,0.0196,0.0266,0.00096,0.00079,0.0011,0.299,0.269,0.322,0.012,0.011,0.013,24.43,24.33,24.56,0.91,0.905,0.913,0.97,0.97,0.97,0.882,0.878,0.886,29.23,27.02,30.84,28.35,26.21,29.92,0,0,0,0,0,0,0.315,0,0.064,0.28,0.72,0.28,42.1
-413949600000,1956,11,1956,2,8,7,0.246,0.0676,0.178,10446.1,65.89,65.89,62.18,2,2,2,406.4,386.5,426.6,294.7,280.5,111.7,106,114,0.0001432,-0.0001512,0.0004218,0.275,0.267,0.283,294.7,280.5,312.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.152,0.165,0.0289,0.0261,0.0325,0.0012,0.0011,0.0013,0.341,0.318,0.371,0.014,0.013,0.015,24.23,24.11,24.35,0.915,0.912,0.919,0.97,0.97,0.97,0.888,0.885,0.891,32.05,30.56,33.97,31.09,29.64,32.95,0,0,0,0,0,0,0.345,0,0.068,0.27,0.72,0.28,42.5
-413344800000,1956,11,1956,2,9,7,0.277,0.071,0.206,12044.3,75.77,75.77,71.69,2,2,2,458.1,435.5,486,340.6,321.5,117.4,114,126,0.00006892,-0.000385,0.0004728,0.256,0.246,0.27,340.6,321.5,360,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.168,0.183,0.0381,0.0343,0.042,0.0016,0.0014,0.0017,0.419,0.386,0.454,0.017,0.016,0.019,23.92,23.76,24.05,0.924,0.921,0.928,0.971,0.97,0.974,0.897,0.893,0.903,36.92,34.92,38.91,35.85,33.87,37.88,0,0,0,0,0,0,0.398,0,0.071,0.26,0.74,0.26,43.5
-412740000000,1956,12,1956,3,10,7,0.326,0.0762,0.25,14629.6,88.78,88.78,87.08,2,2,2,539.6,532.5,548.2,413.6,406.5,126,126,126,-0.00002938,-0.0002045,0.0002114,0.233,0.23,0.237,413.6,406.5,422.2,990,990,990,966,966,966.1,24,23.9,24,0.202,0.199,0.205,0.0527,0.0513,0.0544,0.0022,0.0021,0.0023,0.557,0.543,0.575,0.023,0.023,0.024,23.41,23.36,23.46,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,44.43,43.72,45.29,43.54,42.84,44.39,0,0,0,0,0,0,0.484,0,0.076,0.23,0.77,0.23,44.9
-412135200000,1956,12,1956,3,11,7,0.328,0.0762,0.252,14740.1,88.78,88.78,87.74,2,2,2,542.9,542,548.2,416.9,416,126,126,126,-0.0001451,-0.0002045,0.0002114,0.232,0.23,0.232,416.9,416,422.2,990,990,990,966,966,966.1,24,23.9,24,0.203,0.203,0.205,0.0534,0.0532,0.0544,0.0022,0.0022,0.0023,0.564,0.562,0.575,0.024,0.023,0.024,23.39,23.36,23.4,0.936,0.936,0.937,0.98,0.98,0.98,0.917,0.917,0.918,44.76,44.68,45.29,43.87,43.78,44.39,0,0,0,0,0,0,0.487,0,0.076,0.23,0.77,0.23,44.9
-411530400000,1956,12,1956,3,12,7,0.33,0.0741,0.256,14977.4,91.05,91.05,89.15,2,2,2,546.3,542,551,423.8,416,122.6,118,126,0.00006145,-0.0002045,0.0003105,0.224,0.214,0.232,423.8,416,433,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.203,0.207,0.0548,0.0532,0.0566,0.0023,0.0022,0.0024,0.577,0.562,0.596,0.024,0.023,0.025,23.36,23.32,23.4,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,45.49,44.68,46.45,44.58,43.78,45.52,0,0,0,0,0,0,0.495,0,0.074,0.22,0.78,0.22,45.4
-410925600000,1956,12,1956,3,13,7,0.334,0.0714,0.263,15357.7,93.35,93.35,91.41,2,2,2,552.9,542,562.8,434.9,424,118,118,118,-0.0000248,-0.0004778,0.0003105,0.213,0.21,0.218,434.9,424,444.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.208,0.204,0.212,0.057,0.0548,0.059,0.0024,0.0023,0.0025,0.6,0.577,0.621,0.025,0.024,0.026,23.31,23.25,23.38,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,46.64,45.55,47.63,45.71,44.64,46.68,0,0,0,0,0,0,0.508,0,0.071,0.21,0.79,0.21,46
-410320800000,1956,12,1956,3,14,7,0.362,0.0823,0.28,16016.3,99.33,99.33,95.34,3,2,2.4285714285714284,598.6,566.9,630.1,462.6,432.9,136,118,139,0.00001428,-0.0003788,0.0004706,0.227,0.208,0.243,462.6,432.9,491.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.209,0.239,0.0625,0.0566,0.0682,0.0026,0.0024,0.0029,0.566,0.479,0.65,0.024,0.02,0.027,23.15,23.07,23.23,0.931,0.92,0.94,0.976,0.97,0.98,0.909,0.892,0.922,41.63,33.37,48.58,40.65,32.37,47.61,0,0,0,0,0,0,0.53,0,0.082,0.23,0.77,0.23,44.2
-409716000000,1957,1,1956,4,15,7,0.382,0.0841,0.298,16730.6,102.7,102.7,99.59,3,3,3,631.5,623.8,647.6,492.5,484.8,139,139,139,-0.00001987,-0.0001074,0.00001913,0.22,0.215,0.223,492.5,484.8,508.6,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.24,0.236,0.249,0.069,0.067,0.0735,0.0029,0.0028,0.0031,0.5,0.487,0.526,0.021,0.021,0.022,23.07,22.98,23.12,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.895,34.22,33.72,35.28,33.2,32.7,34.22,0,0,0,0,0,0,0.553,0,0.084,0.22,0.78,0.22,43.8
-409111200000,1957,1,1956,4,16,7,0.392,0.0841,0.308,17247.5,102.7,102.7,102.7,3,3,3,647.6,647.6,647.6,508.6,508.6,139,139,139,0.00001913,0.00001913,0.00001913,0.215,0.215,0.215,508.6,508.6,508.6,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.249,0.249,0.249,0.0735,0.0735,0.0735,0.0031,0.0031,0.0031,0.526,0.526,0.526,0.022,0.022,0.022,22.98,22.98,22.98,0.923,0.923,0.923,0.97,0.97,0.97,0.895,0.895,0.895,35.28,35.28,35.28,34.22,34.22,34.22,0,0,0,0,0,0,0.57,0,0.084,0.21,0.79,0.21,44
-408506400000,1957,1,1956,4,17,7,0.399,0.0726,0.326,18301.7,110.4,110.4,108.9,3,3,3,659.5,647.6,666.8,539.5,527.6,120,120,120,0.0001828,0.00001913,0.0002916,0.182,0.18,0.185,539.5,527.6,546.8,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.262,0.255,0.266,0.0858,0.0811,0.0887,0.0037,0.0034,0.0038,0.577,0.555,0.59,0.025,0.024,0.025,22.89,22.84,22.95,0.927,0.925,0.927,0.971,0.97,0.971,0.9,0.898,0.901,37.4,36.64,37.87,36.31,35.54,36.79,0,0,0,0,0,0,0.605,0,0.073,0.18,0.82,0.18,45.9
-407901600000,1957,1,1956,4,18,7,0.415,0.077,0.338,18925.4,115.6,115.6,112.7,3,3,3,686.3,666.8,712.1,559,546.8,127.3,120,137,-0.00007057,-0.000328,0.0002916,0.185,0.176,0.2,559,546.8,575.1,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.274,0.266,0.285,0.0936,0.0887,0.1,0.004,0.0038,0.0043,0.613,0.59,0.645,0.026,0.025,0.028,22.74,22.61,22.84,0.929,0.927,0.93,0.973,0.971,0.975,0.904,0.901,0.907,38.59,37.8,39.53,37.55,36.72,38.55,0,0,0,0,0,0,0.626,0,0.077,0.19,0.81,0.19,45.6
-407296800000,1957,2,1956,5,19,7,0.449,0.0829,0.366,20419.8,125.1,125.1,121.5,3,3,3,742,720.3,760.5,605,583.3,137,137,137,-0.0002274,-0.0004823,0.0002369,0.185,0.18,0.19,605,583.3,623.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.302,0.289,0.312,0.111,0.103,0.117,0.0048,0.0045,0.0051,0.701,0.66,0.735,0.03,0.028,0.032,22.43,22.32,22.56,0.933,0.931,0.935,0.979,0.976,0.98,0.913,0.909,0.916,41.4,40.05,42.54,40.52,39.1,41.69,0,0,0,0,0,0,0.675,0,0.083,0.18,0.82,0.18,45.5
-406692000000,1957,2,1956,5,20,7,0.482,0.0635,0.419,23163.1,144.1,144.1,137.9,3,3,3,797.7,760.5,834.7,692.7,655.5,105,105,105,0.00005145,-0.0004756,0.0004146,0.132,0.126,0.138,692.7,655.5,729.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.347,0.326,0.368,0.139,0.127,0.155,0.0061,0.0055,0.0068,0.864,0.79,0.941,0.038,0.034,0.041,22.05,21.82,22.27,0.94,0.937,0.942,0.98,0.98,0.98,0.921,0.919,0.923,46.9,44.73,49.02,45.96,43.84,48.03,0,0,0,0,0,0,0.766,0,0.063,0.13,0.87,0.13,48.1
-406087200000,1957,2,1956,5,21,7,0.577,0.0746,0.503,26549.6,176,176,158,4,4,4,954.7,847.1,1086,831.4,742.1,123.3,105,137,-0.0001571,-0.0004875,0.0001378,0.129,0.115,0.145,831.4,742.1,949.4,990,990,990,967.7,967.3,968.2,22.3,21.8,22.7,0.463,0.377,0.574,0.218,0.161,0.31,0.0098,0.0071,0.014,0.989,0.782,1.28,0.044,0.034,0.059,21.31,20.55,21.93,0.933,0.927,0.939,0.976,0.97,0.98,0.911,0.899,0.92,40.47,36.99,44.89,39.51,35.88,44,0,0,0,0,0,0,0.878,0,0.074,0.13,0.87,0.13,46
-405482400000,1957,2,1956,5,22,7,2.14,0.109,0.66,19506.6,190.7,190.7,116.1,4,4,4,3538,1172,7606,3357,1035,180.7,137,239,2266,0.00005837,6267,0.0689,0.0314,0.117,1091,1035,1100,990.05,990,990.23,973.7,968.4,980.9,16.3,9.37,21.6,0.856,0.684,0.926,0.468,0.396,0.48,0.032,0.018,0.051,1.85,1.55,1.94,0.13,0.072,0.2,14.46,7.509,20,0.656,0,0.94,0.698,0,0.98,0.641,0,0.921,29.7,0,48.66,29.03,0,47.68,0,0,2,0,0,0.286,0.645,0.286,1.48,0.051,0.31,0.69,9.12
-404877600000,1957,3,1956,6,23,7,5.38,0.145,0.665,0,0,0,0,4,4,4,8893,8270,9154,8654,8031,239,239,239,7554,6931,7815,0.0269,0.0261,0.0289,1100,1100,1100,990.53,990.38,990.6,981.8,981.4,982,8.74,8.64,8.98,0.796,0.792,0.812,0.48,0.48,0.48,0.055,0.053,0.056,1.81,1.81,1.83,0.21,0.2,0.21,6.927,6.828,7.157,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.715,0.027,0.12,0.88,0
-404272800000,1957,3,1956,6,24,7,5.08,0.191,0.665,0,0,0,0,4,4,4,8399,7780,8968,8084,7465,315,315,315,6984,6365,7553,0.0376,0.0351,0.0405,1100,1100,1100,990.42,990.27,990.55,981.5,981,981.8,8.94,8.71,9.24,0.809,0.793,0.83,0.48,0.48,0.48,0.054,0.052,0.055,1.82,1.81,1.85,0.2,0.2,0.21,7.119,6.9,7.399,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.415,0.038,0.13,0.87,0
-403668000000,1957,3,1956,6,25,7,4.13,0.191,0.665,0,0,0,0,4,4,4,6836,6081,7541,6521,5766,315,315,315,5421,4666,6126,0.0463,0.0418,0.0518,1100,1100,1100,990.16,990.09,990.21,980,979.2,980.8,10.1,9.41,10.9,0.868,0.848,0.891,0.48,0.48,0.48,0.048,0.044,0.051,1.88,1.86,1.91,0.19,0.17,0.2,8.23,7.548,9.038,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.465,0.046,0.16,0.84,0
-403063200000,1957,3,1956,6,26,7,3.29,0.191,0.665,6740.92,95.31,95.31,40.12,4,4,4,5445,5009,5886,5130,4694,315,315,315,4030,3594,4471,0.058,0.0535,0.0629,1100,1100,1100,990.04,990.01,990.08,978.2,977.5,978.9,11.8,11.2,12.5,0.91,0.897,0.924,0.48,0.48,0.48,0.041,0.038,0.043,1.93,1.91,1.94,0.16,0.16,0.17,9.922,9.292,10.55,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.34,0,24.56,10.03,0,23.83,0,0,4,0,0,0.571,0.223,0.571,2.625,0.058,0.2,0.8,2.05
-402458400000,1957,4,1956,7,27,7,2.69,0.22,0.665,17587.7,110.5,110.5,104.7,4,4,4,4440,4111,4813,4076,3747,364,364,364,2976,2647,3349,0.0822,0.0756,0.0885,1100,1100,1100,990,990,990,976.5,975.9,977.2,13.5,12.8,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.034,0.037,1.94,1.94,1.94,0.14,0.14,0.15,11.57,10.89,12.18,0.864,0.864,0.868,0.97,0.97,0.97,0.838,0.838,0.842,26.98,25.37,28.49,26.17,24.61,27.63,0,0,0,0,0,0,0.582,0,2.025,0.082,0.25,0.75,6.54
-401853600000,1957,4,1956,7,28,7,2.34,0.196,0.665,19529.3,120.9,120.9,116.2,4,4,4,3872,3689,4037,3548,3394,324.6,295,364,2448,2294,2573,0.0837,0.0759,0.0924,1100,1100,1100,990,990,990,975.4,975,975.7,14.6,14.3,15,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.65,12.31,13.04,0.878,0.871,0.886,0.97,0.97,0.97,0.852,0.844,0.86,29.96,28.91,31.17,29.06,28.04,30.23,0,0,0,0,0,0,0.646,0,1.675,0.084,0.28,0.72,8.35
-401248800000,1957,4,1956,7,29,7,2.1,0.178,0.665,21240.4,129.1,129.1,126.4,4,4,4,3465,3356,3600,3170,3061,295,295,295,2070,1961,2205,0.0852,0.0819,0.0879,1100,1100,1100,990,990,990,974.5,974.3,974.8,15.5,15.2,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.51,13.23,13.74,0.894,0.889,0.898,0.97,0.97,0.97,0.867,0.863,0.871,32.59,31.73,33.28,31.61,30.77,32.28,0,0,0,0,0,0,0.702,0,1.435,0.085,0.32,0.68,10.1
-400644000000,1957,4,1956,7,30,7,1.85,0.178,0.665,22969.1,141.7,141.7,136.7,4,4,4,3058,2873,3279,2763,2578,295,295,295,1663,1478,1884,0.0968,0.09,0.103,1100,1100,1100,990,990,990,973.6,973.2,974.2,16.4,15.8,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.41,13.91,14.85,0.907,0.901,0.912,0.97,0.97,0.97,0.879,0.873,0.884,35.24,33.78,36.51,34.18,32.76,35.41,0,0,0,0,0,0,0.76,0,1.185,0.096,0.36,0.64,12.4
-400039200000,1957,4,1956,7,31,7,1.61,0.17,0.665,24803.1,152.6,152.6,147.6,4,4,4,2663,2497,2820,2382,2221,281.4,276,295,1282,1121,1425,0.106,0.102,0.111,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.36,14.98,15.76,0.917,0.913,0.921,0.972,0.97,0.974,0.891,0.886,0.897,37.98,36.88,39.16,36.91,35.78,38.15,0,0,0,0,0,0,0.82,0,0.945,0.11,0.41,0.59,15.4
-399434400000,1957,5,1956,8,32,7,1.4,0.167,0.665,26542.5,161.4,161.4,158,4,4,4,2310,2188,2467,2034,1912,276,276,276,933.9,811.8,1091,0.12,0.112,0.126,1100,1100,1100,990,990,990,971.8,971.6,972.2,18.2,17.8,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.21,15.83,16.51,0.925,0.922,0.926,0.977,0.975,0.979,0.903,0.899,0.907,40.43,39.36,41.23,39.5,38.37,40.36,0,0,0,0,0,0,0.878,0,0.735,0.12,0.48,0.52,19
-398829600000,1957,5,1956,8,33,7,1.22,0.167,0.665,27976.4,170.6,170.6,166.5,4,4,4,2010,1881,2139,1734,1605,276,276,276,633.7,505,763.2,0.138,0.129,0.147,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.96,16.62,17.34,0.929,0.927,0.931,0.98,0.979,0.98,0.91,0.908,0.912,42.49,41.55,43.52,41.63,40.7,42.65,0,0,0,0,0,0,0.925,0,0.555,0.14,0.55,0.45,22.9
-398224800000,1957,5,1956,8,34,7,1.06,0.167,0.665,29392.7,178.9,178.9,175,4,4,4,1758,1646,1872,1482,1370,276,276,276,381.6,269.7,495.7,0.158,0.147,0.168,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.917,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.75,17.37,18.11,0.933,0.931,0.934,0.98,0.98,0.98,0.914,0.912,0.916,44.63,43.61,45.64,43.74,42.74,44.73,0,0,0,0,0,0,0.972,0,0.395,0.16,0.63,0.37,27.7
-397620000000,1957,5,1956,8,35,7,0.903,0.156,0.665,31001.8,188.3,188.3,184.5,4,4,4,1493,1392,1610,1236,1171,257.1,210,276,136.2,70.69,233.5,0.172,0.147,0.191,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.873,0.846,0.914,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.86,1.93,0.092,0.089,0.096,18.65,18.23,19,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47.08,45.96,48.03,46.13,45.04,47.07,0,0,0,0,0,0,1.03,0,0.238,0.17,0.74,0.26,34.3
-397015200000,1957,6,1956,9,36,7,0.768,0.127,0.634,31134.1,190.7,190.7,185.3,4,4,4,1269,1187,1366,1059,976.7,210,210,210,10.52,0.0001096,55.95,0.166,0.154,0.177,1049,976.7,1100,990,990,990,968.7,968.5,969.1,21.3,20.9,21.5,0.741,0.631,0.835,0.416,0.331,0.48,0.02,0.015,0.023,1.64,1.38,1.85,0.077,0.064,0.088,19.61,19.1,20.13,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.919,0.92,47.28,45.26,48.65,46.33,44.36,47.68,0,0,0,0,0,0,1.03,0,0.134,0.17,0.83,0.17,40.5
-396410400000,1957,6,1956,9,37,7,0.676,0.127,0.549,28176.8,175.5,175.5,167.7,4,4,4,1118,1073,1172,907.9,863.3,210,210,210,0.00006317,-0.0004956,0.0004175,0.188,0.179,0.196,907.9,863.3,962.2,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.557,0.516,0.609,0.276,0.241,0.32,0.013,0.011,0.015,1.2,1.09,1.34,0.055,0.05,0.062,20.53,20.22,20.78,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.915,0.92,42.8,41.13,44.77,41.93,40.24,43.88,0,0,0,0,0,0,0.932,0,0.127,0.19,0.81,0.19,41.7
-395805600000,1957,6,1956,9,38,7,0.594,0.127,0.467,24677.3,155.9,155.9,146.9,4,3,3.5714285714285716,982.9,906.4,1043,772.9,696.4,210,210,210,-0.00004396,-0.0004787,0.0001772,0.214,0.201,0.232,772.9,696.4,832.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.433,0.366,0.488,0.179,0.139,0.216,0.0081,0.0062,0.0098,0.955,0.886,1.01,0.043,0.039,0.046,21.22,20.95,21.59,0.936,0.93,0.942,0.977,0.971,0.98,0.914,0.903,0.923,42.71,37.77,48.65,41.72,36.68,47.68,0,0,0,0,0,0,0.816,0,0.127,0.21,0.79,0.21,41.5
-395200800000,1957,6,1956,9,39,7,0.504,0.127,0.377,20676,133.3,133.3,123.1,3,3,3,834.1,779.4,891.9,624.1,569.4,210,210,210,-0.00001124,-0.0004756,0.0004146,0.252,0.235,0.269,624.1,569.4,681.9,990,990,990,967.2,967,967.5,22.8,22.5,23,0.325,0.294,0.358,0.117,0.0977,0.135,0.0051,0.0043,0.006,0.749,0.646,0.858,0.033,0.028,0.038,22.02,21.67,22.34,0.934,0.929,0.939,0.978,0.973,0.98,0.914,0.904,0.92,41.94,38.63,45.35,41.02,37.59,44.44,0,0,0,0,0,0,0.684,0,0.127,0.25,0.75,0.25,41
-394596000000,1957,7,1956,10,40,7,0.425,0.112,0.313,17360.4,111.9,111.9,103.3,3,3,3,703.1,659.9,748.2,517.1,473.9,186,186,186,-0.0001528,-0.0004011,0.00002952,0.265,0.249,0.282,517.1,473.9,562.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.26,0.235,0.285,0.078,0.0648,0.0949,0.0033,0.0028,0.0041,0.548,0.476,0.629,0.024,0.02,0.027,22.74,22.48,22.98,0.924,0.919,0.929,0.97,0.97,0.973,0.896,0.891,0.903,35.49,32.71,38.36,34.45,31.73,37.31,0,0,0,0,0,0,0.574,0,0.112,0.26,0.74,0.26,40.8
-393991200000,1957,7,1956,10,41,7,0.374,0.112,0.261,15045.5,95.33,95.33,89.56,2,2,2,617.7,589.2,647.6,431.7,403.2,186,186,186,-0.0000985,-0.0002499,0.00004167,0.301,0.287,0.316,431.7,403.2,461.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.202,0.228,0.0563,0.0506,0.0623,0.0024,0.0021,0.0027,0.6,0.54,0.667,0.025,0.023,0.028,23.03,22.84,23.21,0.937,0.934,0.941,0.98,0.98,0.98,0.919,0.915,0.922,45.69,42.86,48.64,44.78,42.01,47.66,0,0,0,0,0,0,0.498,0,0.113,0.3,0.7,0.3,40.2
-393386400000,1957,7,1956,10,42,7,0.341,0.116,0.225,12997.1,82.77,82.77,77.36,2,2,2,563.8,548.2,583,371.9,321.2,191.9,186,227,0.0001669,-0.00001607,0.0004706,0.341,0.319,0.414,371.9,321.2,397,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.192,0.177,0.2,0.0444,0.0342,0.0494,0.0019,0.0014,0.0021,0.482,0.394,0.528,0.02,0.016,0.022,23.38,23.25,23.54,0.929,0.92,0.933,0.976,0.97,0.98,0.907,0.893,0.914,39.62,34.11,42.23,38.68,33.09,41.39,0,0,0,0,0,0,0.43,0,0.116,0.34,0.66,0.34,38.1
