datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-392781600000,1957,7,1956,10,43,7,0.318,0.137,0.181,10348.4,64.93,64.93,61.6,2,2,2,525.7,505,542,298.7,278,227,227,227,-0.0001007,-0.0004311,0.0002534,0.432,0.419,0.449,298.7,278,315,990,990,990,966,965.9,966,24,24,24.1,0.169,0.162,0.175,0.0297,0.0256,0.033,0.0012,0.0011,0.0014,0.357,0.324,0.384,0.015,0.013,0.016,23.68,23.58,23.8,0.916,0.911,0.919,0.97,0.97,0.97,0.888,0.884,0.891,31.75,29.57,33.47,30.8,28.68,32.46,0,0,0,0,0,0,0.342,0,0.137,0.43,0.57,0.43,32.5
-392176800000,1957,7,1956,10,44,7,0.29,0.122,0.168,9666.53,61.49,61.49,57.54,2,2,2,479.9,467.2,494.7,277.5,259,202.4,184,227,-0.00004037,-0.000324,0.0001669,0.421,0.384,0.467,277.5,259,295.6,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.16,0.155,0.165,0.0255,0.0218,0.0291,0.0011,0.0009,0.0012,0.322,0.296,0.349,0.013,0.012,0.014,23.92,23.87,23.97,0.911,0.907,0.915,0.97,0.97,0.97,0.884,0.88,0.888,29.66,27.54,31.7,28.77,26.72,30.74,0,0,0,0,0,0,0.32,0,0.122,0.42,0.58,0.42,33.3
-391572000000,1957,8,1956,11,45,7,0.272,0.111,0.161,9306.27,57.96,57.96,55.39,2,2,2,450.2,435.5,462.6,266.2,251.5,184,184,184,0.00008361,-0.000385,0.0004728,0.409,0.398,0.423,266.2,251.5,278.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.159,0.0232,0.0203,0.0257,0.00095,0.00083,0.0011,0.303,0.282,0.322,0.012,0.012,0.013,24.07,24,24.16,0.909,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.884,28.55,26.97,29.88,27.7,26.16,28.98,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.2
-390967200000,1957,8,1956,11,46,7,0.256,0.111,0.144,8322.58,51.35,51.35,49.54,2,2,2,422.7,413.7,431,238.7,229.7,184,184,184,-0.00008755,-0.0002243,0.0003522,0.435,0.427,0.445,238.7,229.7,247,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.145,0.142,0.148,0.0177,0.0159,0.0194,0.00072,0.00065,0.00079,0.263,0.251,0.275,0.011,0.01,0.011,24.23,24.19,24.29,0.9,0.897,0.904,0.97,0.97,0.97,0.873,0.87,0.877,25.54,24.54,26.47,24.77,23.8,25.67,0,0,0,0,0,0,0.275,0,0.112,0.43,0.56,0.44,32.5
-390362400000,1957,8,1956,11,47,7,0.238,0.111,0.126,7590.82,47.62,47.62,45.18,2,1,1.1428571428571428,393.1,380.8,408,209.1,196.8,184,184,184,0.0001311,-0.0002152,0.0004998,0.468,0.451,0.483,209.1,196.8,224,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.13,0.14,0.0119,0.00968,0.0148,0.00048,0.00039,0.0006,0.418,0.243,0.491,0.017,0.0099,0.02,24.22,24.1,24.32,0.93,0.894,0.939,0.979,0.97,0.98,0.91,0.868,0.921,42.76,23.89,48.6,41.87,23.18,47.62,0,0,0,0,0,0,0.251,0,0.112,0.47,0.53,0.47,31.9
-389757600000,1957,8,1956,11,48,7,0.224,0.107,0.117,7026.19,46.44,46.44,41.82,2,1,1.1428571428571428,370.8,360.3,377.1,193.4,180.7,177.4,138,184,-0.0001516,-0.0004907,0.0001664,0.478,0.383,0.505,193.4,180.7,222.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.135,0.00966,0.00807,0.0145,0.00039,0.00033,0.00058,0.366,0.237,0.402,0.015,0.0095,0.016,24.38,24.31,24.56,0.926,0.894,0.932,0.978,0.97,0.98,0.905,0.867,0.914,39.35,23.94,42.93,38.51,23.22,42.08,0,0,0,0,0,0,0.232,0,0.107,0.48,0.52,0.48,31.4
-389152800000,1957,9,1956,12,49,7,0.21,0.0835,0.127,7674.32,46.65,46.65,45.68,2,1,1.1428571428571428,347.3,338.3,360.3,209.3,200.3,138,138,138,0.0002125,-0.0002182,0.0004734,0.397,0.383,0.408,209.3,200.3,222.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.127,0.135,0.0119,0.0101,0.0145,0.00048,0.0004,0.00058,0.415,0.237,0.462,0.017,0.0095,0.019,24.45,24.39,24.56,0.931,0.894,0.938,0.979,0.97,0.98,0.911,0.867,0.919,43.26,23.94,47.6,42.36,23.22,46.65,0,0,0,0,0,0,0.254,0,0.083,0.4,0.6,0.4,36.5
-388548000000,1957,9,1956,12,50,7,0.197,0.0835,0.113,6925.81,43.45,43.45,41.23,1,1,1,325.6,316.5,335.5,187.6,178.5,138,138,138,-0.00005296,-0.0004585,0.0004195,0.424,0.411,0.436,187.6,178.5,197.5,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.126,0.00876,0.00785,0.00975,0.00035,0.00031,0.00039,0.381,0.353,0.412,0.015,0.014,0.017,24.59,24.51,24.66,0.931,0.928,0.934,0.979,0.976,0.98,0.911,0.906,0.915,42.13,40.07,44.33,41.23,39.12,43.45,0,0,0,0,0,0,0.229,0,0.084,0.42,0.57,0.43,35.2
-387943200000,1957,9,1956,12,51,7,0.187,0.0835,0.103,6246.53,39.12,39.12,37.18,1,1,1,308.4,302.3,316.5,170.4,164.3,138,138,138,-0.0000396,-0.0001877,0.0004195,0.448,0.436,0.456,170.4,164.3,178.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.119,0.00704,0.00643,0.00785,0.00028,0.00026,0.00031,0.329,0.312,0.353,0.013,0.012,0.014,24.73,24.66,24.78,0.925,0.923,0.928,0.973,0.97,0.976,0.9,0.895,0.906,38.23,36.84,40.07,37.18,35.74,39.12,0,0,0,0,0,0,0.207,0,0.084,0.45,0.55,0.45,33.4
-387338400000,1957,9,1956,12,52,7,0.181,0.0835,0.0978,5906.39,35.74,35.74,35.16,1,1,1,299.7,294.7,302.3,161.7,156.7,138,138,138,0.000006562,-0.0001877,0.0002767,0.46,0.456,0.468,161.7,156.7,164.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.112,0.114,0.00617,0.00567,0.00643,0.00025,0.00023,0.00026,0.305,0.291,0.312,0.012,0.012,0.012,24.8,24.78,24.83,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,36.24,35.1,36.84,35.16,34.05,35.74,0,0,0,0,0,0,0.195,0,0.0832,0.46,0.54,0.46,32.6
-386733600000,1957,9,1956,12,53,7,0.174,0.0689,0.105,6411.67,39.84,39.84,38.16,1,1,1,287.6,283.6,290.5,173.6,152.5,114,110,138,-0.0001084,-0.0002246,-0.00005545,0.396,0.379,0.475,173.6,152.5,180.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.11,0.117,0.00736,0.00525,0.00805,0.00029,0.00021,0.00032,0.336,0.28,0.356,0.013,0.011,0.014,24.81,24.78,24.86,0.926,0.918,0.929,0.975,0.97,0.978,0.903,0.891,0.908,39.13,34.14,40.75,38.16,33.12,39.84,0,0,0,0,0,0,0.212,0,0.069,0.4,0.6,0.4,36.8
-386128800000,1957,10,1957,1,1,7,0.175,0.0665,0.108,6633.27,39.84,39.84,39.48,1,1,1,289.1,283.6,290.5,179.1,173.6,110,110,110,-0.00008731,-0.0002246,-0.00005545,0.381,0.379,0.388,179.1,173.6,180.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.117,0.00791,0.00736,0.00805,0.00031,0.00029,0.00032,0.352,0.335,0.356,0.014,0.013,0.014,24.79,24.78,24.83,0.928,0.926,0.929,0.977,0.974,0.978,0.907,0.902,0.908,40.42,39.16,40.75,39.48,38.15,39.84,0,0,0,0,0,0,0.219,0,0.067,0.38,0.62,0.38,37.9
-385524000000,1957,10,1957,1,2,7,0.176,0.0665,0.109,6693.46,39.84,39.84,39.84,1,1,1,290.5,290.5,290.5,180.5,180.5,110,110,110,-0.00006622,-0.00006622,-0.00006622,0.379,0.379,0.379,180.5,180.5,180.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.117,0.117,0.00805,0.00805,0.00805,0.00032,0.00032,0.00032,0.356,0.356,0.356,0.014,0.014,0.014,24.78,24.78,24.78,0.929,0.929,0.929,0.978,0.978,0.978,0.908,0.908,0.908,40.75,40.75,40.75,39.84,39.84,39.84,0,0,0,0,0,0,0.221,0,0.067,0.38,0.62,0.38,38
-384919200000,1957,10,1957,1,3,7,0.185,0.0665,0.118,7276.79,44.06,44.06,43.31,1,1,1,305.7,294.7,309.1,195.7,184.7,110,110,110,0.00003551,-0.0001313,0.0002767,0.36,0.356,0.373,195.7,184.7,199.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.123,0.119,0.124,0.00957,0.00847,0.00991,0.00038,0.00034,0.0004,0.403,0.369,0.414,0.016,0.015,0.017,24.67,24.64,24.75,0.934,0.93,0.935,0.98,0.98,0.98,0.915,0.912,0.916,44.2,41.72,44.96,43.31,40.87,44.06,0,0,0,0,0,0,0.241,0,0.067,0.36,0.64,0.36,39.3
-384314400000,1957,10,1957,1,4,7,0.186,0.0655,0.121,7422.51,45.57,45.57,44.18,1,1,1,307.9,299.2,311.8,199.6,193.2,108.3,106,110,-0.00004865,-0.0001877,0.0002433,0.352,0.34,0.356,199.6,193.2,205.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.126,0.0101,0.00932,0.0112,0.0004,0.00037,0.00045,0.416,0.395,0.437,0.017,0.016,0.017,24.64,24.6,24.71,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.918,45.08,43.67,46.5,44.18,42.79,45.57,0,0,0,0,0,0,0.245,0,0.065,0.35,0.65,0.35,39.9
-383709600000,1957,11,1957,2,5,7,0.193,0.0641,0.129,7916.65,48.14,48.14,47.12,1,1,1,318.9,311.8,323.6,212.9,205.8,106,106,106,0.00001426,-0.0004305,0.0004195,0.333,0.328,0.34,212.9,205.8,217.6,990,990,990,965,965,965,25,25,25,0.128,0.126,0.13,0.0126,0.0112,0.0135,0.0005,0.00045,0.00054,0.462,0.437,0.479,0.018,0.017,0.019,24.54,24.5,24.6,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.08,46.5,49.13,47.12,45.57,48.14,0,0,0,0,0,0,0.262,0,0.064,0.33,0.67,0.33,41
-383104800000,1957,11,1957,2,6,7,0.198,0.0641,0.134,7904.19,48.14,48.14,47.05,2,1,1.8571428571428572,328.1,323.6,331.6,222.1,217.6,106,106,106,-0.0003117,-0.0004585,-0.0001651,0.323,0.32,0.328,222.1,217.6,225.6,990,990,990,965,965,965.1,25,24.9,25,0.132,0.13,0.133,0.0144,0.0135,0.0151,0.00058,0.00054,0.00061,0.269,0.23,0.479,0.011,0.0092,0.019,24.69,24.5,24.74,0.901,0.893,0.939,0.971,0.97,0.98,0.875,0.866,0.921,27.72,23.8,49.13,26.96,23.09,48.14,0,0,0,0,0,0,0.261,0,0.064,0.32,0.68,0.32,39.9
-382500000000,1957,11,1957,2,7,7,0.204,0.0641,0.14,8177.53,50.35,50.35,48.68,2,2,2,337,331.6,344.6,231,225.6,106,106,106,-0.00006905,-0.0004585,0.0004247,0.315,0.308,0.32,231,225.6,238.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.133,0.137,0.0162,0.0151,0.0177,0.00065,0.00061,0.00071,0.245,0.238,0.256,0.0099,0.0095,0.01,24.67,24.62,24.7,0.898,0.895,0.901,0.97,0.97,0.97,0.871,0.869,0.874,25.09,24.47,25.95,24.34,23.74,25.17,0,0,0,0,0,0,0.27,0,0.064,0.31,0.69,0.31,40.1
-381895200000,1957,11,1957,2,8,7,0.226,0.0651,0.161,9461.41,61.73,61.73,56.32,2,2,2,374.4,350.2,398.1,266.7,232.2,107.7,106,118,-0.0000551,-0.0002322,0.0001968,0.289,0.266,0.337,266.7,232.2,292.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.137,0.156,0.0233,0.0164,0.0284,0.00094,0.00066,0.0012,0.298,0.248,0.336,0.012,0.01,0.014,24.43,24.27,24.6,0.909,0.898,0.915,0.97,0.97,0.97,0.881,0.871,0.888,29.03,25.16,31.82,28.16,24.4,30.86,0,0,0,0,0,0,0.313,0,0.065,0.29,0.71,0.29,41.9
-381290400000,1957,12,1957,3,9,7,0.223,0.0714,0.151,8852.3,59.06,59.06,52.69,2,2,2,368.1,350.2,398.1,250.1,232.2,118,118,118,-0.0001608,-0.0002322,0.0001968,0.321,0.296,0.337,250.1,232.2,280.1,990,990,990,965.2,965.2,965.4,24.8,24.6,24.8,0.143,0.137,0.153,0.02,0.0164,0.026,0.00081,0.00066,0.0011,0.274,0.248,0.318,0.011,0.01,0.013,24.49,24.29,24.6,0.904,0.898,0.912,0.97,0.97,0.97,0.877,0.871,0.885,27.16,25.16,30.44,26.35,24.4,29.53,0,0,0,0,0,0,0.293,0,0.072,0.32,0.68,0.32,39.7
-380685600000,1957,12,1957,3,10,7,0.275,0.0714,0.203,11902.6,81.88,81.88,70.85,2,2,2,453.9,391.8,505,335.9,273.8,118,118,118,0.00008353,-0.0001756,0.0004998,0.262,0.234,0.301,335.9,273.8,387,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.173,0.151,0.191,0.0372,0.0248,0.0474,0.0015,0.001,0.002,0.413,0.309,0.504,0.017,0.013,0.021,23.95,23.62,24.33,0.923,0.911,0.932,0.973,0.97,0.98,0.898,0.883,0.913,36.39,29.76,41.78,35.42,28.86,40.94,0,0,0,0,0,0,0.394,0,0.072,0.26,0.74,0.26,43.3
-380080800000,1957,12,1957,3,11,7,0.371,0.0727,0.298,16923.3,108.3,108.3,100.7,3,2,2.7142857142857144,613.4,537.8,654.2,493.1,419.8,120.3,118,126,-0.00005457,-0.0002499,0.00008168,0.197,0.18,0.219,493.1,419.8,536.2,990,990,990,966.3,966,966.5,23.7,23.5,24,0.239,0.203,0.262,0.0709,0.054,0.0845,0.003,0.0022,0.0036,0.556,0.504,0.64,0.024,0.021,0.027,23.1,22.91,23.41,0.928,0.922,0.94,0.973,0.97,0.98,0.903,0.894,0.921,38.98,34.7,48.52,37.95,33.66,47.55,0,0,0,0,0,0,0.56,0,0.073,0.2,0.8,0.2,45.6
-379476000000,1957,12,1957,3,12,7,0.433,0.0762,0.357,19949,130.6,130.6,118.7,3,3,3,716.2,673.1,779.4,590.2,547.1,126,126,126,-0.00008387,-0.000328,0.0004146,0.176,0.162,0.187,590.2,547.1,653.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.295,0.27,0.331,0.105,0.0889,0.126,0.0045,0.0038,0.0055,0.675,0.595,0.792,0.029,0.025,0.034,22.56,22.19,22.81,0.932,0.927,0.937,0.976,0.971,0.98,0.909,0.901,0.918,40.54,37.84,44.42,39.58,36.76,43.53,0,0,0,0,0,0,0.66,0,0.076,0.18,0.82,0.18,46.1
-378871200000,1957,12,1957,3,13,7,0.57,0.0866,0.484,25576.1,176.7,176.7,152.2,4,3,3.857142857142857,942.9,834.7,1108,799.8,708.7,143.1,126,150,-0.0001375,-0.0004756,0.0001277,0.152,0.135,0.168,799.8,708.7,957.7,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.445,0.362,0.59,0.201,0.144,0.316,0.009,0.0063,0.015,0.956,0.797,1.31,0.043,0.035,0.06,21.39,20.45,21.86,0.933,0.927,0.941,0.975,0.97,0.98,0.909,0.899,0.922,40.74,36.64,47.63,39.73,35.54,46.68,0,0,0,0,0,0,0.846,0,0.086,0.15,0.85,0.15,44.9
-378266400000,1958,1,1957,4,14,7,0.816,0.0907,0.659,31656.8,191.8,191.8,188.4,4,4,4,1349,1183,1493,1199,1033,150,150,150,108.3,-0.001344,242.9,0.112,0.1,0.127,1090,1033,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.823,0.694,0.892,0.468,0.393,0.48,0.022,0.018,0.023,1.82,1.56,1.91,0.087,0.072,0.093,19.18,18.63,19.97,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,48.07,47.03,48.93,47.11,46.09,47.95,0,0,0,0,0,0,1.05,0,0.157,0.11,0.81,0.19,38.8
-377661600000,1958,1,1957,4,15,7,0.874,0.0907,0.665,31276.8,187.9,187.9,186.2,4,4,4,1445,1400,1493,1295,1250,150,150,150,194.9,149.6,242.9,0.104,0.1,0.107,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.874,0.855,0.892,0.48,0.48,0.48,0.023,0.023,0.023,1.89,1.87,1.91,0.091,0.09,0.093,18.8,18.63,18.97,0.936,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.49,47.03,47.94,46.54,46.09,46.98,0,0,0,0,0,0,1.03,0,0.209,0.1,0.76,0.24,35.8
-377056800000,1958,1,1957,4,16,7,0.997,0.0907,0.665,30049.1,186.5,186.5,178.9,4,4,4,1649,1437,1953,1499,1287,150,150,150,398.8,187,702.5,0.0918,0.0768,0.104,1100,1100,1100,990,990,990,970,969.3,970.9,20,19.1,20.7,0.906,0.871,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.89,1.94,0.096,0.091,0.1,18.11,17.11,18.83,0.934,0.929,0.937,0.98,0.98,0.98,0.915,0.911,0.918,45.63,42.89,47.57,44.72,42.03,46.62,0,0,0,0,0,0,0.994,0,0.332,0.091,0.67,0.33,30.1
-376452000000,1958,1,1957,4,17,7,2.08,0.0988,0.665,21625.4,163.8,163.8,128.7,4,4,4,3447,2102,4874,3283,1952,163.4,150,197,2183,852,3577,0.0501,0.0386,0.0714,1100,1100,1100,990,990,990,974.4,971.3,977.3,15.6,12.7,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.026,0.038,1.94,1.94,1.94,0.13,0.1,0.15,13.68,10.78,16.71,0.893,0.864,0.927,0.972,0.97,0.98,0.868,0.838,0.909,33.08,25.11,41.8,32.18,24.36,40.96,0,0,0,0,0,0,0.715,0,1.415,0.048,0.32,0.68,10.4
-375847200000,1958,2,1957,5,18,7,4.64,0.119,0.665,0,0,0,0,4,4,4,7676,5570,9014,7479,5373,197,197,197,6379,4273,7717,0.0264,0.0219,0.0354,1100,1100,1100,990.32,990.05,990.56,980.7,978.4,981.9,9.6,8.69,11.7,0.836,0.793,0.907,0.48,0.48,0.48,0.051,0.041,0.055,1.85,1.81,1.92,0.19,0.16,0.21,7.751,6.882,9.744,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.975,0.026,0.14,0.86,0
-375242400000,1958,2,1957,5,19,7,5.3,0.119,0.665,0,0,0,0,4,4,4,8766,8540,9061,8569,8343,197,197,197,7469,7243,7764,0.0225,0.0217,0.0231,1100,1100,1100,990.5,990.45,990.57,981.7,981.6,981.9,8.79,8.67,8.88,0.796,0.793,0.802,0.48,0.48,0.48,0.055,0.054,0.055,1.81,1.81,1.82,0.21,0.2,0.21,6.977,6.864,7.061,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.635,0.022,0.13,0.87,0
-374637600000,1958,2,1957,5,20,7,5.89,0.119,0.665,0,0,0,0,4,4,4,9745,9294,9912,9548,9097,197,197,197,8448,7997,8615,0.0202,0.0199,0.0212,1100,1100,1100,990.74,990.63,990.78,982.3,982.1,982.4,8.4,8.34,8.58,0.791,0.791,0.792,0.48,0.48,0.48,0.057,0.056,0.058,1.81,1.81,1.81,0.22,0.21,0.22,6.595,6.528,6.774,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,5.225,0.02,0.11,0.89,0
-374032800000,1958,2,1957,5,21,7,5.89,0.14,0.665,0,0,0,0,4,4,4,9732,9341,9912,9501,9026,230.7,197,315,8401,7926,8615,0.0238,0.0199,0.0337,1100,1100,1100,990.74,990.64,990.78,982.3,982.1,982.4,8.41,8.34,8.56,0.792,0.791,0.792,0.48,0.48,0.48,0.057,0.056,0.058,1.81,1.81,1.81,0.21,0.21,0.22,6.601,6.528,6.755,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,5.225,0.024,0.11,0.89,0
-373428000000,1958,3,1957,6,22,7,5.58,0.191,0.665,0,0,0,0,4,4,4,9234,9154,9271,8919,8839,315,315,315,7819,7739,7856,0.0341,0.034,0.0344,1100,1100,1100,990.62,990.6,990.62,982,982,982,8.6,8.59,8.64,0.792,0.792,0.792,0.48,0.48,0.48,0.056,0.056,0.056,1.81,1.81,1.81,0.21,0.21,0.21,6.797,6.783,6.828,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.915,0.034,0.12,0.88,0
-372823200000,1958,3,1957,6,23,7,5.19,0.191,0.665,0,0,0,0,4,4,4,8577,8004,9037,8262,7689,315,315,315,7162,6589,7622,0.0368,0.0349,0.0394,1100,1100,1100,990.46,990.32,990.57,981.6,981.2,981.9,8.86,8.68,9.09,0.803,0.793,0.822,0.48,0.48,0.48,0.054,0.053,0.055,1.82,1.81,1.84,0.21,0.2,0.21,7.045,6.873,7.252,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.525,0.037,0.13,0.87,0
-372218400000,1958,3,1957,6,24,7,4.52,0.191,0.665,0,0,0,0,4,4,4,7481,7179,7867,7166,6864,315,315,315,6066,5764,6452,0.0421,0.04,0.0439,1100,1100,1100,990.22,990.18,990.29,980.7,980.5,981.1,9.47,9.18,9.73,0.847,0.827,0.858,0.48,0.48,0.48,0.051,0.049,0.052,1.86,1.84,1.87,0.2,0.19,0.2,7.612,7.341,7.853,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.855,0.042,0.15,0.85,0
-371613600000,1958,3,1957,6,25,7,3.98,0.191,0.665,0,0,0,0,4,4,4,6574,6062,7094,6259,5747,315,315,315,5159,4647,5679,0.0481,0.0444,0.052,1100,1100,1100,990.13,990.09,990.18,979.8,979.1,980.4,10.4,9.8,11,0.876,0.86,0.892,0.48,0.48,0.48,0.046,0.044,0.049,1.89,1.88,1.91,0.18,0.17,0.19,8.486,7.923,9.06,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.315,0.048,0.17,0.83,0
-371008800000,1958,3,1957,6,26,7,3.35,0.216,0.665,4427.13,93.01,93.01,26.35,4,4,4,5538,5187,5925,5181,4823,357,315,364,4081,3723,4510,0.0647,0.0532,0.0702,1100,1100,1100,990.05,990.02,990.08,978.3,977.8,978.9,11.7,11.1,12.2,0.908,0.896,0.918,0.48,0.48,0.48,0.041,0.039,0.043,1.92,1.91,1.93,0.16,0.16,0.17,9.79,9.237,10.29,0.247,0,0.864,0.277,0,0.97,0.239,0,0.838,6.792,0,23.97,6.588,0,23.25,0,0,5,0,0,0.714,0.146,0.714,2.685,0.064,0.2,0.8,1.32
-370404000000,1958,4,1957,7,27,7,2.78,0.202,0.665,17135.8,107.7,107.7,102,4,4,4,4599,4253,5027,4265,3958,334.4,295,364,3165,2858,3563,0.0726,0.0659,0.0804,1100,1100,1100,990,990,990.01,976.8,976.1,977.6,13.2,12.5,13.9,0.926,0.923,0.926,0.48,0.48,0.48,0.036,0.035,0.039,1.94,1.94,1.94,0.15,0.14,0.16,11.29,10.52,11.92,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.29,24.5,27.76,25.5,23.77,26.92,0,0,0,0,0,0,0.567,0,2.115,0.073,0.24,0.76,6.16
-369799200000,1958,4,1957,7,28,7,2.36,0.178,0.665,19379.8,120.4,120.4,115.4,4,4,4,3910,3710,4111,3615,3415,295,295,295,2515,2315,2716,0.0755,0.0718,0.0795,1100,1100,1100,990,990,990,975.5,975.1,975.9,14.5,14.1,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.58,12.18,12.99,0.876,0.868,0.886,0.97,0.97,0.97,0.85,0.842,0.859,29.73,28.49,31.04,28.84,27.63,30.1,0,0,0,0,0,0,0.641,0,1.695,0.075,0.28,0.72,8.21
-369194400000,1958,4,1957,7,29,7,2.05,0.178,0.665,21526.6,132.7,132.7,128.1,4,4,4,3396,3211,3573,3101,2916,295,295,295,2001,1816,2178,0.087,0.0826,0.0919,1100,1100,1100,990,990,990,974.4,974,974.8,15.6,15.2,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.66,13.28,14.05,0.896,0.89,0.903,0.97,0.97,0.97,0.87,0.864,0.876,33.02,31.9,34.2,32.03,30.94,33.18,0,0,0,0,0,0,0.712,0,1.385,0.087,0.32,0.68,10.5
-368589600000,1958,4,1957,7,30,7,1.76,0.187,0.665,23617.6,146.1,146.1,140.6,4,4,4,2914,2716,3139,2604,2395,309.9,295,321,1504,1295,1744,0.107,0.094,0.118,1100,1100,1100,990,990,990,973.3,972.8,973.9,16.7,16.1,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.75,14.21,15.23,0.91,0.904,0.916,0.97,0.97,0.971,0.883,0.877,0.889,36.23,34.65,37.61,35.15,33.61,36.51,0,0,0,0,0,0,0.781,0,1.095,0.11,0.38,0.62,13.4
-367984800000,1958,5,1957,8,31,7,1.53,0.19,0.665,25457.5,155.9,155.9,151.5,4,4,4,2532,2385,2681,2218,2090,314.6,276,321,1118,990,1260,0.124,0.116,0.133,1100,1100,1100,990,990,990,972.4,972,972.7,17.6,17.3,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.67,15.32,16.03,0.92,0.917,0.924,0.974,0.971,0.976,0.896,0.89,0.902,38.91,37.86,39.94,37.88,36.78,38.98,0,0,0,0,0,0,0.842,0,0.865,0.12,0.43,0.57,16.6
-367380000000,1958,5,1957,8,32,7,1.34,0.167,0.665,26985.6,163.8,163.8,160.6,4,4,4,2216,2102,2346,1940,1826,276,276,276,840.3,726,969.7,0.125,0.118,0.131,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.44,16.12,16.71,0.926,0.924,0.927,0.978,0.976,0.98,0.906,0.903,0.909,41.05,40.2,41.8,40.16,39.25,40.96,0,0,0,0,0,0,0.892,0,0.675,0.12,0.5,0.5,20.1
-366775200000,1958,5,1957,8,33,7,1.17,0.167,0.665,28351.6,173.4,173.4,168.8,4,4,4,1938,1802,2067,1662,1526,276,276,276,562.2,425.7,691.5,0.143,0.133,0.153,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.17,16.8,17.6,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.913,43.05,42.03,44.23,42.19,41.19,43.35,0,0,0,0,0,0,0.938,0,0.505,0.14,0.57,0.43,24.2
-366170400000,1958,5,1957,8,34,7,0.99,0.161,0.665,30104.7,183.6,183.6,179.2,4,4,4,1638,1511,1752,1371,1275,266.6,210,276,271,175.2,375.5,0.163,0.139,0.178,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.914,0.895,0.925,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.91,1.94,0.096,0.094,0.098,18.14,17.76,18.56,0.934,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.71,44.68,46.84,44.8,43.79,45.9,0,0,0,0,0,0,0.996,0,0.325,0.16,0.67,0.33,30.4
-365565600000,1958,6,1957,9,35,7,0.828,0.127,0.658,31493.5,190.7,190.7,187.5,4,4,4,1368,1246,1493,1158,1036,210,210,210,70.13,0.002722,182.9,0.154,0.141,0.169,1088,1036,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.824,0.718,0.891,0.465,0.397,0.48,0.022,0.019,0.023,1.81,1.59,1.91,0.087,0.075,0.093,19.13,18.63,19.74,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,47.82,47.03,48.65,46.87,46.09,47.68,0,0,0,0,0,0,1.04,0,0.17,0.15,0.79,0.21,38
-364960800000,1958,6,1957,9,36,7,0.7,0.127,0.573,29129.8,181.2,181.2,173.4,4,4,4,1158,1096,1217,948.2,886.5,210,210,210,0.0002897,-0.0004956,0.002809,0.182,0.173,0.192,948.2,886.5,1007,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.601,0.537,0.674,0.309,0.259,0.359,0.014,0.012,0.017,1.31,1.14,1.48,0.061,0.052,0.069,20.29,19.94,20.65,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,44.23,42.02,46.21,43.35,41.18,45.29,0,0,0,0,0,0,0.963,0,0.127,0.18,0.82,0.18,41.6
-364356000000,1958,6,1957,9,37,7,0.616,0.127,0.489,25561,162.1,162.1,152.1,4,3,3.857142857142857,1019,952.4,1080,808.9,742.4,210,210,210,-0.0001414,-0.0004109,0.0001378,0.206,0.194,0.22,808.9,742.4,870,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.466,0.405,0.522,0.202,0.161,0.246,0.0092,0.0072,0.011,0.985,0.85,1.1,0.045,0.038,0.05,21.07,20.75,21.36,0.934,0.928,0.942,0.976,0.97,0.98,0.911,0.9,0.923,40.73,37.02,48.65,39.74,35.91,47.68,0,0,0,0,0,0,0.845,0,0.127,0.21,0.79,0.21,41.5
-363751200000,1958,6,1957,9,38,7,0.528,0.127,0.401,21856.9,141.3,141.3,130.1,3,3,3,873.7,817.7,941.1,663.7,607.7,210,210,210,-0.0001393,-0.0004875,0.0001499,0.241,0.223,0.257,663.7,607.7,731.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.349,0.316,0.395,0.13,0.112,0.156,0.0058,0.0049,0.007,0.826,0.718,0.97,0.037,0.031,0.043,21.78,21.37,22.11,0.937,0.933,0.941,0.98,0.978,0.98,0.918,0.913,0.922,44.26,41,48.06,43.37,40.1,47.1,0,0,0,0,0,0,0.723,0,0.127,0.24,0.76,0.24,41.4
-363146400000,1958,6,1957,9,39,7,0.461,0.115,0.346,19130.7,118.1,118.1,113.9,3,3,3,762,733.8,803.7,572.5,547.8,189.4,186,210,0.00003433,-0.0004823,0.0004146,0.249,0.239,0.261,572.5,547.8,593.7,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.292,0.277,0.308,0.099,0.0891,0.107,0.0043,0.0038,0.0047,0.649,0.602,0.692,0.028,0.026,0.03,22.4,22.19,22.56,0.93,0.927,0.932,0.974,0.971,0.977,0.905,0.9,0.91,38.98,37.46,40.3,37.96,36.36,39.36,0,0,0,0,0,0,0.633,0,0.115,0.25,0.75,0.25,41.5
-362541600000,1958,7,1957,10,40,7,0.42,0.123,0.297,16638.2,106.5,106.5,99.04,3,2,2.5714285714285716,694.1,666.8,720.3,490.5,439.8,203.6,186,227,-0.0001359,-0.0004011,0.0002916,0.294,0.258,0.34,490.5,439.8,534.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.247,0.222,0.269,0.0705,0.058,0.0837,0.003,0.0025,0.0036,0.593,0.527,0.658,0.025,0.023,0.028,22.73,22.64,22.81,0.931,0.922,0.94,0.974,0.97,0.98,0.907,0.895,0.921,40.63,34.79,47.66,39.61,33.75,46.7,0,0,0,0,0,0,0.55,0,0.123,0.29,0.71,0.29,39.6
-361936800000,1958,7,1957,10,41,7,0.389,0.137,0.252,14449.2,90.46,90.46,86.01,2,2,2,643.8,623.8,666.8,416.8,396.8,227,227,227,0.00001673,-0.0002073,0.0002916,0.353,0.34,0.364,416.8,396.8,439.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.211,0.204,0.222,0.0534,0.0494,0.058,0.0023,0.0021,0.0025,0.573,0.532,0.622,0.024,0.023,0.027,22.95,22.81,23.07,0.936,0.933,0.938,0.98,0.98,0.98,0.917,0.914,0.919,43.88,41.89,46.15,43,41.05,45.23,0,0,0,0,0,0,0.478,0,0.137,0.35,0.65,0.35,37.1
-361332000000,1958,7,1957,10,42,7,0.362,0.137,0.225,12881.7,80.33,80.33,76.68,2,2,2,598.8,577.9,615.6,371.8,350.9,227,227,227,-0.0001311,-0.00034,0.00004167,0.379,0.369,0.393,371.8,350.9,388.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.188,0.201,0.0444,0.0402,0.0477,0.0019,0.0017,0.002,0.484,0.446,0.516,0.02,0.019,0.022,23.22,23.12,23.35,0.929,0.926,0.932,0.975,0.97,0.978,0.906,0.898,0.912,39.33,37.2,41.05,38.34,36.08,40.16,0,0,0,0,0,0,0.426,0,0.137,0.38,0.62,0.38,35.6
-360727200000,1958,7,1957,10,43,7,0.342,0.126,0.216,12392.7,78.93,78.93,73.77,2,2,2,565,556.2,571.9,356.5,335.8,208.6,184,227,-0.00002363,-0.0004778,0.00008168,0.369,0.327,0.403,356.5,335.8,378.8,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.188,0.182,0.194,0.0413,0.0372,0.0458,0.0017,0.0016,0.0019,0.455,0.419,0.494,0.019,0.018,0.021,23.4,23.37,23.45,0.927,0.923,0.93,0.973,0.97,0.977,0.901,0.895,0.909,37.91,35.64,40.4,36.88,34.57,39.46,0,0,0,0,0,0,0.41,0,0.126,0.37,0.63,0.37,36.2
-360122400000,1958,8,1957,11,44,7,0.33,0.111,0.219,12648.9,76.36,76.36,75.29,2,2,2,546.1,537.8,551,362.1,353.8,184,184,184,0.00008352,-0.0002045,0.0003105,0.337,0.334,0.342,362.1,353.8,367,990,990,990,966.1,966,966.1,23.9,23.9,24,0.188,0.185,0.19,0.0424,0.0408,0.0434,0.0018,0.0017,0.0018,0.463,0.448,0.472,0.019,0.019,0.02,23.48,23.45,23.53,0.928,0.926,0.929,0.973,0.971,0.974,0.903,0.9,0.905,38.68,37.81,39.19,37.65,36.73,38.18,0,0,0,0,0,0,0.418,0,0.111,0.34,0.66,0.34,38.3
-359517600000,1958,8,1957,11,45,7,0.314,0.111,0.202,11668.9,72.31,72.31,69.46,2,2,2,518.5,494.7,532.5,334.5,310.7,184,184,184,0.00001024,-0.0004311,0.0002534,0.355,0.346,0.372,334.5,310.7,348.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.17,0.184,0.0369,0.0321,0.0397,0.0015,0.0013,0.0017,0.414,0.373,0.438,0.017,0.015,0.018,23.65,23.57,23.8,0.923,0.918,0.925,0.97,0.97,0.97,0.895,0.891,0.898,35.8,33.3,37.27,34.73,32.3,36.16,0,0,0,0,0,0,0.386,0,0.112,0.35,0.64,0.36,37.2
-358912800000,1958,8,1957,11,46,7,0.293,0.118,0.176,10144.1,64.6,64.6,60.38,2,2,2,485.1,477.4,494.7,290.8,275.4,194.3,184,202,-0.0001178,-0.0004048,0.00005976,0.401,0.372,0.423,290.8,275.4,310.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.16,0.17,0.0282,0.0251,0.0321,0.0012,0.001,0.0013,0.343,0.32,0.373,0.014,0.013,0.015,23.87,23.8,23.93,0.914,0.911,0.918,0.97,0.97,0.97,0.887,0.883,0.891,31.12,29.43,33.3,30.19,28.55,32.3,0,0,0,0,0,0,0.335,0,0.117,0.4,0.6,0.4,34.6
-358308000000,1958,8,1957,11,47,7,0.282,0.122,0.16,9214.8,56.08,56.08,54.85,2,2,2,466.6,459.3,472.5,264.6,257.3,202,202,202,0.0001119,-0.0002799,0.0004728,0.433,0.428,0.44,264.6,257.3,270.5,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.156,0.154,0.159,0.0229,0.0215,0.0241,0.00094,0.00088,0.00099,0.303,0.292,0.312,0.012,0.012,0.013,24,23.96,24.04,0.908,0.906,0.91,0.97,0.97,0.97,0.881,0.879,0.882,28.27,27.49,28.91,27.42,26.67,28.04,0,0,0,0,0,0,0.305,0,0.122,0.43,0.57,0.43,32.7
-357703200000,1958,9,1957,12,48,7,0.27,0.0883,0.182,10602.6,64.87,64.87,63.11,2,2,2,447.2,440,455.7,301.2,294,146,146,146,0.000006002,-0.000385,0.0003205,0.327,0.32,0.332,301.2,294,309.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.164,0.162,0.167,0.0302,0.0288,0.0319,0.0012,0.0012,0.0013,0.355,0.343,0.369,0.015,0.014,0.015,24.03,23.98,24.08,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,32.53,31.77,33.44,31.56,30.82,32.43,0,0,0,0,0,0,0.351,0,0.088,0.33,0.67,0.33,39.3
-357098400000,1958,9,1957,12,49,7,0.256,0.0883,0.168,9766.15,60.69,60.69,58.13,2,2,2,423.3,413.7,435.5,277.3,267.7,146,146,146,-0.00007962,-0.0002243,0.0003522,0.345,0.335,0.353,277.3,267.7,289.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.156,0.152,0.16,0.0255,0.0235,0.0279,0.001,0.00096,0.0011,0.317,0.303,0.336,0.013,0.012,0.014,24.18,24.1,24.24,0.911,0.909,0.914,0.97,0.97,0.97,0.884,0.882,0.887,29.96,28.93,31.28,29.07,28.06,30.35,0,0,0,0,0,0,0.323,0,0.088,0.34,0.66,0.34,38.1
-356493600000,1958,9,1957,12,50,7,0.239,0.0883,0.151,8791.74,54.92,54.92,52.33,2,2,2,395.8,386.5,408,249.8,240.5,146,146,146,0.0002064,-0.0002152,0.0004998,0.369,0.358,0.378,249.8,240.5,262,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.143,0.15,0.02,0.0181,0.0224,0.00081,0.00073,0.00091,0.276,0.263,0.294,0.011,0.011,0.012,24.35,24.27,24.4,0.904,0.901,0.908,0.97,0.97,0.97,0.877,0.874,0.881,26.98,25.94,28.31,26.17,25.17,27.46,0,0,0,0,0,0,0.291,0,0.088,0.37,0.63,0.37,36.8
-355888800000,1958,9,1957,12,51,7,0.229,0.0883,0.141,8166.82,49.09,49.09,48.61,2,2,2,378.7,373,380.8,232.7,227,146,146,146,-0.00004671,-0.0002322,0.0001664,0.385,0.383,0.391,232.7,227,234.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.14,0.138,0.141,0.0165,0.0154,0.017,0.00067,0.00062,0.00069,0.252,0.244,0.255,0.01,0.0099,0.01,24.45,24.44,24.49,0.898,0.896,0.899,0.97,0.97,0.97,0.871,0.869,0.872,25.06,24.42,25.3,24.31,23.69,24.54,0,0,0,0,0,0,0.27,0,0.088,0.39,0.62,0.38,35.7
-355284000000,1958,9,1957,12,52,7,0.22,0.0771,0.143,8318.15,52.78,52.78,49.51,2,2,2,363.3,354,373,235.9,227,127.4,120,146,0.00009609,-0.0004907,0.0003503,0.35,0.324,0.391,235.9,227,250.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.138,0.144,0.0172,0.0154,0.0201,0.00069,0.00062,0.00081,0.255,0.244,0.275,0.01,0.0099,0.011,24.53,24.47,24.58,0.9,0.896,0.905,0.97,0.97,0.97,0.873,0.869,0.878,25.52,24.42,27.21,24.76,23.69,26.39,0,0,0,0,0,0,0.275,0,0.077,0.35,0.65,0.35,37.8
-354679200000,1958,10,1958,1,1,7,0.214,0.0726,0.142,8261.26,49.17,49.17,49.17,2,2,2,354,354,354,234,234,120,120,120,0.0003503,0.0003503,0.0003503,0.339,0.339,0.339,234,234,234,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.138,0.138,0.138,0.0168,0.0168,0.0168,0.00068,0.00068,0.00068,0.252,0.252,0.252,0.01,0.01,0.01,24.58,24.58,24.58,0.899,0.899,0.899,0.97,0.97,0.97,0.872,0.872,0.872,25.35,25.35,25.35,24.59,24.59,24.59,0,0,0,0,0,0,0.273,0,0.072,0.34,0.66,0.34,38.6
-354074400000,1958,10,1958,1,2,7,0.206,0.0726,0.133,7980.08,49.17,49.17,47.5,2,1,1.4285714285714286,340,325.7,354,220,205.7,120,120,120,-0.00002573,-0.0004585,0.0003503,0.353,0.339,0.368,220,205.7,234,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.128,0.138,0.014,0.0111,0.0168,0.00056,0.00045,0.00068,0.368,0.247,0.473,0.015,0.0099,0.019,24.53,24.45,24.6,0.921,0.897,0.939,0.976,0.97,0.98,0.898,0.87,0.92,37.89,24.92,48.5,37.02,24.17,47.53,0,0,0,0,0,0,0.264,0,0.073,0.35,0.65,0.35,38.7
-353469600000,1958,10,1958,1,3,7,0.201,0.0726,0.129,7778.29,48.15,48.15,46.3,2,1,1.2857142857142858,333,323.6,340.6,213,203.6,120,120,120,-0.00002816,-0.0004305,0.0003362,0.361,0.352,0.371,213,203.6,220.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.128,0.134,0.0126,0.0107,0.0141,0.00051,0.00043,0.00057,0.391,0.234,0.484,0.016,0.0094,0.019,24.54,24.42,24.66,0.925,0.893,0.939,0.977,0.97,0.98,0.904,0.867,0.921,40.57,23.83,49.13,39.69,23.12,48.15,0,0,0,0,0,0,0.257,0,0.072,0.36,0.64,0.36,38.7
-352864800000,1958,10,1958,1,4,7,0.222,0.0715,0.151,8823.31,55.53,55.53,52.52,2,2,2,367.6,344.6,377.1,249.3,224.6,118.3,114,120,-0.00007607,-0.0002322,0.0004247,0.322,0.302,0.348,249.3,224.6,263.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.135,0.148,0.0199,0.0149,0.0226,0.0008,0.0006,0.00092,0.274,0.239,0.293,0.011,0.0096,0.012,24.49,24.42,24.64,0.904,0.895,0.908,0.97,0.97,0.97,0.877,0.868,0.881,27.07,24.29,28.62,26.26,23.56,27.76,0,0,0,0,0,0,0.292,0,0.071,0.32,0.68,0.32,39.7
-352260000000,1958,11,1958,2,5,7,0.234,0.0689,0.165,9687.15,60.95,60.95,57.66,2,2,2,387.3,380.8,402.9,273.3,266.8,114,114,114,0.0000399,-0.0002152,0.0004218,0.294,0.283,0.299,273.3,266.8,288.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.149,0.157,0.0247,0.0234,0.0278,0.001,0.00095,0.0011,0.308,0.299,0.332,0.013,0.012,0.014,24.36,24.25,24.4,0.911,0.909,0.914,0.97,0.97,0.97,0.883,0.882,0.887,29.72,29.03,31.41,28.83,28.15,30.47,0,0,0,0,0,0,0.32,0,0.069,0.29,0.71,0.29,41.4
-351655200000,1958,11,1958,2,6,7,0.242,0.0689,0.173,10166.7,60.95,60.95,60.52,2,2,2,400.9,398.1,402.9,286.9,284.1,114,114,114,0.0001488,-0.0002152,0.0004218,0.284,0.283,0.286,286.9,284.1,288.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.156,0.155,0.157,0.0274,0.0268,0.0278,0.0011,0.0011,0.0011,0.329,0.325,0.332,0.013,0.013,0.014,24.27,24.25,24.28,0.914,0.913,0.914,0.97,0.97,0.97,0.886,0.886,0.887,31.19,30.9,31.41,30.26,29.97,30.47,0,0,0,0,0,0,0.336,0,0.069,0.28,0.71,0.29,42
-351050400000,1958,11,1958,2,7,7,0.25,0.0689,0.181,10596.9,65.89,65.89,63.08,2,2,2,413.1,402.9,426.6,299.1,288.9,114,114,114,0.0001746,-0.0002073,0.0004218,0.276,0.267,0.283,299.1,288.9,312.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.157,0.165,0.0298,0.0278,0.0325,0.0012,0.0011,0.0013,0.349,0.332,0.371,0.014,0.014,0.015,24.19,24.11,24.25,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.887,0.891,32.51,31.41,33.97,31.54,30.47,32.95,0,0,0,0,0,0,0.35,0,0.069,0.28,0.72,0.28,42.4
-350445600000,1958,11,1958,2,8,7,0.268,0.0689,0.199,11630.2,73.41,73.41,69.23,2,2,2,442.7,422.5,462.6,328.7,308.5,114,114,114,-0.00006477,-0.000385,0.0001986,0.258,0.246,0.27,328.7,308.5,348.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.178,0.0357,0.0317,0.0397,0.0015,0.0013,0.0016,0.398,0.364,0.433,0.016,0.015,0.018,24.01,23.89,24.14,0.922,0.918,0.926,0.97,0.97,0.971,0.895,0.891,0.899,35.68,33.52,37.79,34.61,32.51,36.71,0,0,0,0,0,0,0.385,0,0.069,0.26,0.74,0.26,43.4
-349840800000,1958,12,1958,3,9,7,0.319,0.0762,0.243,14189.6,90.35,90.35,84.46,2,2,2,527.4,486,556.2,401.4,360,126,126,126,-0.00001657,-0.0004778,0.0003105,0.24,0.227,0.259,401.4,360,430.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.198,0.183,0.208,0.0503,0.042,0.056,0.0021,0.0017,0.0023,0.534,0.454,0.591,0.022,0.019,0.025,23.49,23.31,23.76,0.934,0.928,0.938,0.978,0.974,0.98,0.913,0.903,0.919,43.16,38.91,46.1,42.23,37.88,45.18,0,0,0,0,0,0,0.469,0,0.076,0.24,0.76,0.24,44.5
-349236000000,1958,12,1958,3,10,7,0.367,0.0762,0.291,16560.1,109,109,98.57,3,2,2.5714285714285716,606.5,562.8,666.8,480.5,436.8,126,126,126,-0.000105,-0.0004598,0.0002916,0.209,0.189,0.224,480.5,436.8,540.8,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.233,0.21,0.267,0.0682,0.0574,0.0863,0.0029,0.0024,0.0037,0.567,0.464,0.638,0.024,0.02,0.027,23.11,22.85,23.26,0.93,0.918,0.94,0.974,0.97,0.98,0.906,0.891,0.921,40.49,32.79,48.25,39.48,31.81,47.28,0,0,0,0,0,0,0.548,0,0.076,0.21,0.79,0.21,45.1
-348631200000,1958,12,1958,3,11,7,0.416,0.0762,0.34,19011.6,116.2,116.2,113.2,3,3,3,687.5,666.8,702.7,561.5,540.8,126,126,126,0.000005945,-0.00009786,0.0002916,0.183,0.179,0.189,561.5,540.8,576.7,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.279,0.267,0.287,0.0946,0.0863,0.101,0.0041,0.0037,0.0043,0.621,0.583,0.649,0.027,0.025,0.028,22.73,22.64,22.85,0.929,0.927,0.93,0.973,0.971,0.975,0.904,0.899,0.908,38.75,37.44,39.71,37.72,36.33,38.73,0,0,0,0,0,0,0.629,0,0.076,0.18,0.82,0.18,45.7
-348026400000,1958,12,1958,3,12,7,0.478,0.0762,0.402,22046.8,164.8,164.8,131.2,4,3,3.2857142857142856,790.5,702.7,997.7,664.5,576.7,126,126,126,-0.0001097,-0.0004823,0.0004143,0.161,0.126,0.179,664.5,576.7,871.7,990,990,990,967.1,966.7,967.9,22.9,22.1,23.3,0.346,0.287,0.506,0.138,0.101,0.247,0.0061,0.0043,0.011,0.774,0.649,1.09,0.034,0.028,0.049,22.16,21.02,22.64,0.933,0.928,0.936,0.978,0.971,0.98,0.912,0.901,0.917,40.96,37.55,42.55,40.05,36.45,41.7,0,0,0,0,0,0,0.729,0,0.076,0.16,0.84,0.16,46.1
-347421600000,1958,12,1958,3,13,7,0.556,0.0845,0.472,25050.3,156.6,156.6,149.1,4,4,4,920,906.4,947,780.3,756.4,139.7,126,150,0.00004219,-0.00005297,0.0001499,0.152,0.133,0.165,780.3,756.4,821,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.426,0.406,0.46,0.181,0.168,0.207,0.0081,0.0075,0.0093,0.876,0.827,0.964,0.039,0.037,0.043,21.54,21.35,21.65,0.93,0.928,0.933,0.972,0.97,0.976,0.904,0.9,0.911,38.33,37.26,40.11,37.28,36.14,39.16,0,0,0,0,0,0,0.828,0,0.084,0.15,0.85,0.15,45.1
-346816800000,1959,1,1958,4,14,7,0.534,0.0907,0.444,23845.1,145.9,145.9,141.9,4,3,3.5714285714285716,883.5,843.5,914.1,733.5,693.5,150,150,150,-0.00003593,-0.0004875,0.0003638,0.17,0.164,0.178,733.5,693.5,764.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.387,0.357,0.413,0.157,0.138,0.172,0.007,0.0061,0.0077,0.856,0.797,0.948,0.038,0.035,0.042,21.71,21.6,21.85,0.933,0.927,0.941,0.974,0.97,0.98,0.909,0.899,0.922,41.48,36.64,48.42,40.44,35.54,47.45,0,0,0,0,0,0,0.789,0,0.09,0.17,0.83,0.17,44.7
-346212000000,1959,1,1958,4,15,7,0.496,0.0907,0.405,22326.2,135.4,135.4,132.9,3,3,3,820.2,817.7,834.7,670.2,667.7,150,150,150,-0.0001796,-0.0004756,-0.0001302,0.183,0.18,0.183,670.2,667.7,684.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.344,0.342,0.352,0.131,0.13,0.135,0.0057,0.0057,0.0059,0.828,0.823,0.856,0.036,0.036,0.038,21.99,21.91,22.01,0.938,0.938,0.939,0.98,0.98,0.98,0.919,0.919,0.92,45.2,45.06,46.05,44.3,44.16,45.12,0,0,0,0,0,0,0.738,0,0.091,0.18,0.82,0.18,45
-345607200000,1959,1,1958,4,16,7,0.503,0.086,0.417,22910.7,139,139,136.4,3,3,3,831.6,819.3,843.5,689.4,669.3,142.1,139,150,-0.0002394,-0.0004756,0.0003638,0.171,0.165,0.183,689.4,669.3,704.5,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.353,0.343,0.36,0.137,0.131,0.142,0.006,0.0057,0.0063,0.863,0.826,0.893,0.038,0.036,0.039,21.91,21.83,22,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.921,46.39,45.15,47.28,45.46,44.25,46.33,0,0,0,0,0,0,0.758,0,0.086,0.17,0.83,0.17,45.5
-345002400000,1959,1,1958,4,17,7,0.523,0.0861,0.437,23786.9,146.7,146.7,141.6,4,3,3.142857142857143,865.4,847.1,905.4,723.1,708.1,142.3,139,162,-0.000288,-0.0004875,0.0001277,0.164,0.154,0.179,723.1,708.1,766.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.375,0.362,0.411,0.152,0.144,0.173,0.0067,0.0063,0.0077,0.909,0.844,0.99,0.04,0.038,0.044,21.73,21.49,21.81,0.939,0.929,0.942,0.979,0.971,0.98,0.919,0.902,0.923,46.43,37.76,49.18,45.45,36.68,48.2,0,0,0,0,0,0,0.787,0,0.086,0.16,0.84,0.16,45.5
-344397600000,1959,2,1958,5,18,7,0.554,0.098,0.456,24395.2,149.2,149.2,145.2,4,3,3.4285714285714284,915.3,905.4,947,753.3,743.4,162,162,162,0.00001312,-0.0003321,0.0001277,0.177,0.171,0.179,753.3,743.4,785,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.403,0.394,0.432,0.167,0.162,0.183,0.0074,0.0072,0.0082,0.929,0.818,0.99,0.041,0.036,0.044,21.51,21.42,21.63,0.936,0.928,0.942,0.976,0.97,0.98,0.914,0.9,0.923,44.22,36.99,49.18,43.19,35.88,48.2,0,0,0,0,0,0,0.807,0,0.098,0.18,0.82,0.18,44
-343792800000,1959,2,1958,5,19,7,0.618,0.0872,0.531,27712.8,175.1,175.1,165,4,4,4,1023,952.4,1080,878.5,790.4,144.1,137,162,-0.0000758,-0.0003468,0.0001213,0.142,0.127,0.17,878.5,790.4,943,990,990,990,968,967.7,968.2,22,21.8,22.3,0.512,0.437,0.569,0.253,0.185,0.304,0.012,0.0083,0.014,1.11,0.899,1.27,0.05,0.04,0.058,20.93,20.58,21.39,0.936,0.931,0.938,0.978,0.973,0.98,0.915,0.906,0.92,42.15,38.59,44.66,41.24,37.55,43.77,0,0,0,0,0,0,0.916,0,0.087,0.14,0.86,0.14,44.8
-343188000000,1959,2,1958,5,20,7,0.656,0.0829,0.573,29518.9,176.4,176.4,175.7,4,4,4,1084,1080,1089,947.5,943,137,137,137,-0.00004416,-0.0003248,0.0004175,0.127,0.126,0.127,947.5,943,952.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.573,0.569,0.577,0.308,0.304,0.312,0.014,0.014,0.014,1.28,1.27,1.29,0.059,0.058,0.059,20.56,20.53,20.58,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.92,0.92,44.82,44.66,45,43.93,43.77,44.1,0,0,0,0,0,0,0.976,0,0.083,0.13,0.87,0.13,45
-342583200000,1959,2,1958,5,21,7,0.672,0.0868,0.585,29942.6,180.3,180.3,178.2,4,4,4,1110,1096,1128,966.7,944.7,143.6,137,183,-0.000124,-0.0002998,0.0002965,0.129,0.123,0.162,966.7,944.7,980,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.592,0.581,0.603,0.323,0.306,0.334,0.015,0.014,0.015,1.33,1.28,1.36,0.061,0.059,0.063,20.42,20.37,20.49,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.47,44.37,45.99,44.56,43.48,45.07,0,0,0,0,0,0,0.99,0,0.087,0.13,0.87,0.13,44.6
-341978400000,1959,3,1958,6,22,7,0.741,0.111,0.621,30844.7,191.4,191.4,183.6,4,4,4,1226,1142,1366,1043,958.7,183,183,183,15.86,-0.001621,82.95,0.15,0.134,0.16,1027,958.7,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.697,0.594,0.831,0.389,0.317,0.48,0.018,0.015,0.023,1.55,1.32,1.85,0.073,0.061,0.088,19.84,19.1,20.34,0.939,0.937,0.939,0.98,0.98,0.98,0.92,0.919,0.921,46.84,44.87,48.82,45.9,43.98,47.84,0,0,0,0,0,0,1.02,0,0.12,0.15,0.84,0.16,41.6
-341373600000,1959,3,1958,6,23,7,1.05,0.111,0.665,29554.3,188.3,188.3,175.9,4,4,4,1743,1392,2232,1560,1209,183,183,183,460.1,109.1,948.7,0.108,0.082,0.131,1100,1100,1100,990,990,990,970.2,969.1,971.7,19.8,18.3,20.9,0.902,0.842,0.926,0.48,0.48,0.48,0.024,0.023,0.026,1.92,1.86,1.94,0.097,0.089,0.11,17.84,16.4,19.01,0.933,0.926,0.937,0.98,0.978,0.98,0.914,0.905,0.918,44.89,40.95,48.03,43.98,40.05,47.07,0,0,0,0,0,0,0.977,0,0.385,0.11,0.63,0.37,28.1
-340768800000,1959,3,1958,6,24,7,1.96,0.12,0.665,22269.2,155.2,155.2,132.6,4,4,4,3241,2411,4027,3042,2228,199,183,239,1942,1128,2688,0.0623,0.0528,0.0759,1100,1100,1100,990,990,990,974,972.1,975.7,16,14.3,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.034,1.94,1.94,1.94,0.12,0.11,0.14,14.05,12.33,15.97,0.899,0.871,0.923,0.971,0.97,0.976,0.873,0.845,0.901,34.12,28.96,39.76,33.14,28.09,38.79,0,0,0,0,0,0,0.736,0,1.295,0.061,0.34,0.66,11.4
-340164000000,1959,3,1958,6,25,7,2.64,0.145,0.665,17791.6,109.5,109.5,105.9,4,4,4,4364,4161,4432,4125,3922,239,239,239,3025,2822,3093,0.0548,0.0539,0.0574,1100,1100,1100,990,990,990,976.3,976,976.5,13.7,13.5,14,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.71,11.59,12.08,0.864,0.864,0.866,0.97,0.97,0.97,0.838,0.838,0.84,27.29,26.99,28.21,26.48,26.18,27.37,0,0,0,0,0,0,0.588,0,1.975,0.055,0.25,0.75,6.74
-339559200000,1959,3,1958,6,26,7,2.44,0.169,0.665,18886.9,116.9,116.9,112.4,4,4,4,4033,3846,4273,3754,3551,279,239,295,2654,2451,2934,0.0694,0.0559,0.0767,1100,1100,1100,990,990,990,975.7,975.4,976.2,14.3,13.8,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.33,11.88,12.71,0.871,0.864,0.879,0.97,0.97,0.97,0.845,0.838,0.853,28.97,27.67,30.13,28.11,26.84,29.23,0,0,0,0,0,0,0.625,0,1.775,0.069,0.27,0.73,7.74
-338954400000,1959,4,1958,7,27,7,2.14,0.178,0.665,20933,127.6,127.6,124.6,4,4,4,3539,3417,3773,3244,3122,295,295,295,2144,2022,2378,0.0835,0.0782,0.0863,1100,1100,1100,990,990,990,974.7,974.4,975.2,15.3,14.8,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.36,12.86,13.61,0.891,0.883,0.896,0.97,0.97,0.97,0.865,0.856,0.869,32.11,30.61,32.89,31.15,29.69,31.9,0,0,0,0,0,0,0.692,0,1.475,0.083,0.31,0.69,9.78
-338349600000,1959,4,1958,7,28,7,1.87,0.178,0.665,22829.8,140.5,140.5,135.9,4,4,4,3090,2915,3332,2795,2620,295,295,295,1695,1520,1937,0.0956,0.0885,0.101,1100,1100,1100,990,990,990,973.7,973.3,974.3,16.3,15.7,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.34,13.79,14.75,0.906,0.899,0.91,0.97,0.97,0.97,0.878,0.872,0.883,35.02,33.43,36.22,33.97,32.43,35.13,0,0,0,0,0,0,0.755,0,1.205,0.095,0.36,0.64,12.2
-337744800000,1959,4,1958,7,29,7,1.63,0.138,0.665,24631.9,150.9,150.9,146.6,4,4,4,2699,2554,2873,2471,2337,228.1,217,295,1371,1237,1486,0.0844,0.0774,0.103,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.27,14.85,15.62,0.916,0.912,0.92,0.971,0.97,0.973,0.89,0.884,0.895,37.73,36.51,38.75,36.65,35.41,37.71,0,0,0,0,0,0,0.815,0,0.965,0.085,0.41,0.59,15.1
-337140000000,1959,4,1958,7,30,7,1.44,0.147,0.665,26165.5,158.5,158.5,155.7,4,4,4,2389,2294,2497,2147,2018,242.3,217,276,1047,918,1180,0.102,0.0869,0.12,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.02,15.76,16.25,0.924,0.921,0.925,0.976,0.974,0.977,0.901,0.897,0.904,39.9,39.16,40.54,38.94,38.15,39.61,0,0,0,0,0,0,0.865,0,0.775,0.1,0.46,0.54,18.2
-336535200000,1959,5,1958,8,31,7,1.31,0.167,0.665,27191.2,164.5,164.5,161.9,4,4,4,2172,2077,2276,1896,1801,276,276,276,796.3,700.8,900.1,0.127,0.121,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.54,16.29,16.77,0.927,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.909,41.34,40.66,41.96,40.46,39.74,41.13,0,0,0,0,0,0,0.899,0,0.645,0.13,0.51,0.49,20.8
-335930400000,1959,5,1958,8,32,7,1.18,0.167,0.665,28227.9,170.9,170.9,168,4,4,4,1959,1872,2067,1683,1596,276,276,276,583,495.7,691.5,0.141,0.133,0.147,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.1,16.8,17.37,0.929,0.928,0.931,0.98,0.98,0.98,0.911,0.909,0.912,42.86,42.03,43.61,42.01,41.19,42.74,0,0,0,0,0,0,0.933,0,0.515,0.14,0.56,0.44,23.9
-335325600000,1959,5,1958,8,33,7,1.05,0.167,0.665,29558.4,178.9,178.9,175.9,4,4,4,1730,1646,1832,1454,1370,276,276,276,353.6,269.7,456.3,0.16,0.151,0.168,1100,1100,1100,990,990,990,970.2,970,970.6,19.8,19.4,20,0.922,0.917,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.84,17.5,18.11,0.933,0.931,0.934,0.98,0.98,0.98,0.914,0.913,0.916,44.88,43.96,45.64,43.99,43.08,44.73,0,0,0,0,0,0,0.977,0,0.385,0.16,0.63,0.37,28.2
-334720800000,1959,5,1958,8,34,7,0.909,0.167,0.665,30953.2,187.6,187.6,184.2,4,4,4,1502,1414,1610,1226,1138,276,276,276,126.5,38.15,233.5,0.184,0.171,0.195,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.871,0.833,0.914,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.85,1.93,0.092,0.089,0.096,18.62,18.23,18.94,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47,45.96,47.87,46.06,45.04,46.91,0,0,0,0,0,0,1.02,0,0.244,0.18,0.73,0.27,34.1
-334116000000,1959,6,1958,9,35,7,0.776,0.127,0.636,31129.8,190.7,190.7,185.3,4,4,4,1283,1183,1392,1073,972.7,210,210,210,20.77,-0.001089,82.12,0.164,0.151,0.178,1052,972.7,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.75,0.625,0.846,0.421,0.328,0.48,0.02,0.015,0.023,1.66,1.37,1.86,0.078,0.064,0.089,19.55,19,20.15,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,47.27,45.13,48.65,46.32,44.23,47.68,0,0,0,0,0,0,1.03,0,0.14,0.16,0.82,0.18,40.1
-333511200000,1959,6,1958,9,36,7,0.677,0.127,0.55,28227,174.8,174.8,168,4,4,4,1119,1089,1167,909.3,879.5,210,210,210,-0.0001103,-0.0004956,0.0002965,0.188,0.18,0.193,909.3,879.5,956.7,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.558,0.53,0.601,0.277,0.254,0.315,0.013,0.012,0.015,1.2,1.13,1.32,0.055,0.052,0.061,20.52,20.25,20.69,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.92,42.86,41.75,44.58,42,40.91,43.69,0,0,0,0,0,0,0.933,0,0.127,0.19,0.81,0.19,41.7
-332906400000,1959,6,1958,9,37,7,0.577,0.127,0.449,23909.3,158.8,158.8,142.3,4,3,3.4285714285714284,953.2,847.1,1060,743.2,637.1,210,210,210,-0.00002813,-0.0004875,0.0001772,0.221,0.198,0.248,743.2,637.1,850,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.41,0.332,0.504,0.166,0.121,0.23,0.0075,0.0053,0.01,0.917,0.773,1.05,0.041,0.034,0.048,21.38,20.86,21.94,0.936,0.928,0.941,0.977,0.97,0.98,0.915,0.9,0.922,42.98,37.02,48.06,42.02,35.91,47.1,0,0,0,0,0,0,0.791,0,0.128,0.22,0.78,0.22,41.4
-332301600000,1959,6,1958,9,38,7,0.457,0.127,0.33,18190.3,120.6,120.6,108.3,3,3,3,755.5,702.7,819.3,545.5,492.7,210,210,210,-0.00004623,-0.000328,0.0003034,0.279,0.256,0.299,545.5,492.7,609.3,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.28,0.25,0.317,0.0883,0.0685,0.113,0.0038,0.0029,0.0049,0.604,0.51,0.721,0.026,0.022,0.032,22.47,22.1,22.78,0.927,0.921,0.933,0.972,0.97,0.978,0.901,0.893,0.913,37.11,33.78,41.09,36.09,32.76,40.2,0,0,0,0,0,0,0.602,0,0.127,0.28,0.72,0.28,39.8
-331696800000,1959,6,1958,9,39,7,0.385,0.117,0.268,15341.8,95.33,95.33,91.32,3,2,2.142857142857143,636.1,601.8,682.3,443.3,415.8,192.9,186,210,-0.00008642,-0.0002499,0.00004167,0.303,0.287,0.318,443.3,415.8,472.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.22,0.207,0.239,0.0587,0.0532,0.0645,0.0025,0.0022,0.0028,0.596,0.479,0.667,0.025,0.02,0.028,22.96,22.82,23.13,0.935,0.918,0.941,0.979,0.97,0.98,0.915,0.891,0.922,44.34,32.45,48.64,43.41,31.48,47.66,0,0,0,0,0,0,0.507,0,0.117,0.3,0.7,0.3,39.8
-331092000000,1959,7,1958,10,40,7,0.338,0.112,0.225,13016.6,82.77,82.77,77.48,2,2,2,558.3,527.3,583,372.3,341.3,186,186,186,0.00003405,-0.0004598,0.0004706,0.333,0.319,0.353,372.3,341.3,397,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.18,0.2,0.0445,0.0383,0.0494,0.0019,0.0016,0.0021,0.481,0.425,0.528,0.02,0.018,0.022,23.41,23.25,23.6,0.929,0.924,0.933,0.975,0.97,0.98,0.907,0.896,0.914,39.71,36.51,42.23,38.74,35.41,41.39,0,0,0,0,0,0,0.43,0,0.113,0.33,0.67,0.33,38.5
