datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-268797600000,1961,6,1960,9,39,7,0.809,0.171,0.632,30623.8,188.2,188.2,182.3,4,4,4,1338,1232,1447,1055,976,282.4,256,293,10.69,-0.003628,53.69,0.211,0.203,0.227,1045,976,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.758,0.646,0.86,0.41,0.331,0.48,0.02,0.015,0.023,1.65,1.4,1.88,0.079,0.065,0.091,19.38,18.81,19.97,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.5,44.86,48.02,45.57,43.97,47.06,0,0,0,0,0,0,1.01,0,0.177,0.21,0.78,0.22,37.9
-268192800000,1961,7,1960,10,40,7,0.691,0.155,0.536,27393.2,171.6,171.6,163.1,4,4,4,1143,1086,1200,886.6,830.4,256,256,256,-0.00001345,-0.0004874,0.0004612,0.224,0.213,0.236,886.6,830.4,943.6,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.547,0.496,0.599,0.259,0.214,0.305,0.012,0.0098,0.014,1.15,1.01,1.3,0.053,0.046,0.06,20.5,20.18,20.81,0.936,0.933,0.938,0.978,0.975,0.98,0.915,0.91,0.919,41.66,39.55,43.77,40.76,38.56,42.89,0,0,0,0,0,0,0.906,0,0.155,0.22,0.78,0.22,39.6
-267588000000,1961,7,1960,10,41,7,0.607,0.155,0.452,23816.9,152.1,152.1,141.8,4,3,3.4285714285714284,1004,947,1073,747.6,691,256,256,256,-0.00005322,-0.0003468,0.0001138,0.256,0.239,0.27,747.6,691,817.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.42,0.369,0.484,0.165,0.137,0.204,0.0075,0.0062,0.0093,0.933,0.881,1.01,0.042,0.04,0.046,21.17,20.89,21.43,0.936,0.929,0.941,0.977,0.97,0.98,0.914,0.901,0.922,42.96,37.15,48.16,41.97,36.03,47.19,0,0,0,0,0,0,0.788,0,0.155,0.26,0.74,0.26,39.2
-266983200000,1961,7,1960,10,42,7,0.52,0.155,0.365,19842,132.7,132.7,118.1,3,3,3,860,768.4,941.1,604,512.4,256,256,256,0.00007461,-0.0002002,0.0004143,0.299,0.272,0.333,604,512.4,685.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.32,0.268,0.366,0.109,0.075,0.136,0.0048,0.0033,0.0061,0.718,0.549,0.87,0.032,0.024,0.039,21.94,21.47,22.48,0.932,0.922,0.939,0.976,0.97,0.98,0.909,0.895,0.92,40.32,34.73,45.12,39.37,33.69,44.22,0,0,0,0,0,0,0.656,0,0.155,0.3,0.7,0.3,38.2
-266378400000,1961,7,1960,10,43,7,0.44,0.155,0.285,15861.7,99.62,99.62,94.41,3,2,2.5714285714285716,727.1,682.3,760.5,471.1,426.3,256,256,256,-0.00009502,-0.0004011,0.0002369,0.353,0.337,0.375,471.1,426.3,504.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.244,0.219,0.263,0.0645,0.0553,0.0718,0.0028,0.0024,0.0031,0.565,0.493,0.665,0.024,0.021,0.029,22.63,22.52,22.78,0.928,0.918,0.94,0.974,0.97,0.98,0.904,0.891,0.921,38.86,32.52,47.47,37.89,31.55,46.52,0,0,0,0,0,0,0.525,0,0.155,0.35,0.65,0.35,36
-265773600000,1961,7,1960,10,44,7,0.379,0.127,0.252,14498.5,91.99,91.99,86.3,2,2,2,626.6,601.8,666.8,416.9,399.8,209.7,202,256,-0.00002905,-0.0002499,0.0002916,0.334,0.312,0.384,416.9,399.8,445.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.211,0.204,0.224,0.0534,0.05,0.0591,0.0023,0.0021,0.0025,0.573,0.537,0.635,0.024,0.023,0.027,23.02,22.87,23.16,0.936,0.933,0.939,0.98,0.98,0.98,0.917,0.915,0.92,44.03,42.37,46.94,43.15,41.53,46,0,0,0,0,0,0,0.479,0,0.127,0.34,0.66,0.34,38.3
-265168800000,1961,8,1960,11,45,7,0.342,0.122,0.22,12642,80.43,80.43,75.25,2,2,2,565.3,548.2,589.2,363.3,346.2,202,202,202,0.0001863,-0.0001354,0.0004706,0.358,0.343,0.368,363.3,346.2,387.2,990,990,990,966.1,966.1,966.3,23.9,23.7,23.9,0.191,0.185,0.2,0.0427,0.0392,0.0474,0.0018,0.0016,0.002,0.468,0.437,0.512,0.02,0.018,0.022,23.39,23.24,23.5,0.928,0.925,0.932,0.973,0.97,0.978,0.903,0.897,0.912,38.65,36.89,41.1,37.63,35.78,40.22,0,0,0,0,0,0,0.418,0,0.122,0.36,0.64,0.36,37
-264564000000,1961,8,1960,11,46,7,0.304,0.122,0.182,10474.4,67.36,67.36,62.35,2,2,2,502.9,477.4,527.3,300.9,275.4,202,202,202,-0.0001704,-0.0004311,0.0002534,0.402,0.383,0.423,300.9,275.4,325.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.169,0.16,0.178,0.0302,0.0251,0.0351,0.0013,0.001,0.0015,0.36,0.32,0.4,0.015,0.013,0.017,23.78,23.63,23.93,0.916,0.911,0.921,0.97,0.97,0.97,0.889,0.883,0.894,32.14,29.43,34.72,31.17,28.55,33.68,0,0,0,0,0,0,0.346,0,0.122,0.4,0.6,0.4,34.5
-263959200000,1961,8,1960,11,47,7,0.28,0.111,0.169,9753.74,60.03,60.03,58.06,2,2,2,463,453.1,472.5,279,269.1,184,184,184,-0.00007249,-0.000385,0.0004728,0.397,0.389,0.406,279,269.1,288.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.159,0.156,0.162,0.0258,0.0238,0.0277,0.0011,0.00098,0.0011,0.323,0.307,0.337,0.013,0.013,0.014,23.99,23.94,24.05,0.912,0.909,0.914,0.97,0.97,0.97,0.884,0.882,0.886,29.93,28.86,30.94,29.03,27.99,30.02,0,0,0,0,0,0,0.323,0,0.111,0.4,0.6,0.4,34.8
-263354400000,1961,8,1960,11,48,7,0.26,0.0994,0.161,9332.39,59.27,59.27,55.55,2,2,2,430.2,420.3,445.5,266,238.5,164.3,138,184,0.00004091,-0.0002073,0.0003205,0.381,0.328,0.436,266,238.5,282.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.145,0.156,0.0232,0.0177,0.0265,0.00095,0.00072,0.0011,0.301,0.263,0.323,0.012,0.011,0.013,24.16,24.1,24.24,0.908,0.9,0.913,0.97,0.97,0.97,0.881,0.873,0.885,28.63,25.51,30.55,27.77,24.75,29.64,0,0,0,0,0,0,0.309,0,0.099,0.38,0.62,0.38,35.9
-262749600000,1961,9,1960,12,49,7,0.239,0.0835,0.156,9094.96,58.76,58.76,54.14,2,2,2,395.9,380.8,417.9,257.9,242.8,138,138,138,0.0001298,-0.0002243,0.0004998,0.349,0.33,0.362,257.9,242.8,279.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.142,0.155,0.0216,0.0186,0.026,0.00088,0.00075,0.0011,0.287,0.265,0.32,0.012,0.011,0.013,24.34,24.2,24.43,0.907,0.902,0.912,0.97,0.97,0.97,0.88,0.875,0.885,27.91,26.25,30.29,27.07,25.46,29.38,0,0,0,0,0,0,0.301,0,0.083,0.35,0.65,0.35,38.1
-262144800000,1961,9,1960,12,50,7,0.227,0.0835,0.144,8355.05,50.93,50.93,49.73,2,2,2,375.4,364.7,380.8,237.4,226.7,138,138,138,-0.0001141,-0.0004907,0.0001664,0.368,0.362,0.378,237.4,226.7,242.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.142,0.0175,0.0153,0.0186,0.00071,0.00062,0.00075,0.257,0.243,0.265,0.01,0.0098,0.011,24.47,24.43,24.53,0.9,0.896,0.902,0.97,0.97,0.97,0.873,0.869,0.875,25.64,24.43,26.25,24.87,23.7,25.46,0,0,0,0,0,0,0.276,0,0.083,0.37,0.63,0.37,36.8
-261540000000,1961,9,1960,12,51,7,0.207,0.0835,0.124,7577.54,47.46,47.46,45.1,1,1,1,343.1,340.6,354,205.1,202.6,138,138,138,0.0003509,0.0003362,0.0004247,0.402,0.39,0.405,205.1,202.6,216,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.128,0.133,0.011,0.0105,0.0132,0.00044,0.00042,0.00053,0.437,0.429,0.476,0.018,0.017,0.019,24.45,24.35,24.47,0.936,0.935,0.939,0.98,0.98,0.98,0.917,0.917,0.92,46.02,45.47,48.43,45.1,44.57,47.46,0,0,0,0,0,0,0.251,0,0.083,0.4,0.6,0.4,36.6
-260935200000,1961,9,1960,12,52,7,0.197,0.081,0.116,7084.84,46.49,46.49,42.17,1,1,1,325.5,320.2,338.3,191.5,185.6,134,110,138,-0.0002465,-0.0004305,0.00008311,0.411,0.344,0.426,191.5,185.6,210.2,990,990,990,965,965,965.1,25,24.9,25,0.124,0.122,0.128,0.0093,0.00856,0.012,0.00037,0.00034,0.00048,0.393,0.374,0.452,0.016,0.015,0.018,24.58,24.49,24.61,0.932,0.931,0.938,0.98,0.98,0.98,0.913,0.912,0.919,43.04,41.68,47.44,42.17,40.84,46.49,0,0,0,0,0,0,0.234,0,0.081,0.41,0.59,0.41,36
-260330400000,1961,10,1961,1,1,7,0.178,0.0665,0.112,6836.44,43.38,43.38,40.69,1,1,1,294.4,283.6,306,184.4,173.6,110,110,110,-0.00002523,-0.0001877,0.0002433,0.374,0.359,0.388,184.4,173.6,196,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.115,0.123,0.00844,0.00736,0.0096,0.00034,0.00029,0.00038,0.368,0.335,0.404,0.015,0.013,0.016,24.75,24.67,24.83,0.93,0.926,0.934,0.978,0.974,0.98,0.909,0.902,0.915,41.62,39.16,44.27,40.69,38.15,43.38,0,0,0,0,0,0,0.226,0,0.066,0.37,0.63,0.37,38.4
-259725600000,1961,10,1961,1,2,7,0.166,0.0665,0.0993,6038.08,38.15,38.15,35.94,1,1,1,274.2,266.8,283.6,164.2,156.8,110,110,110,0.00003942,-0.00005545,0.0002742,0.401,0.388,0.412,164.2,156.8,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.115,0.00642,0.00568,0.00736,0.00025,0.00023,0.00029,0.309,0.289,0.335,0.012,0.011,0.013,24.89,24.83,24.94,0.923,0.92,0.926,0.972,0.97,0.974,0.897,0.892,0.902,36.99,35.29,39.16,35.94,34.23,38.15,0,0,0,0,0,0,0.2,0,0.0667,0.4,0.6,0.4,36.4
-259120800000,1961,10,1961,1,3,7,0.161,0.0665,0.0948,5750.15,34.23,34.23,34.23,1,1,1,266.8,266.8,266.8,156.8,156.8,110,110,110,0.00004143,0.00004143,0.00004143,0.412,0.412,0.412,156.8,156.8,156.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.109,0.00568,0.00568,0.00568,0.00023,0.00023,0.00023,0.289,0.289,0.289,0.011,0.011,0.011,24.94,24.94,24.94,0.92,0.92,0.92,0.97,0.97,0.97,0.892,0.892,0.892,35.29,35.29,35.29,34.23,34.23,34.23,0,0,0,0,0,0,0.19,0,0.0662,0.41,0.59,0.41,35.7
-258516000000,1961,10,1961,1,4,7,0.162,0.0665,0.0951,5768.83,35.01,35.01,34.34,1,1,1,267.3,266.8,270.3,157.3,156.8,110,110,110,0.00007469,0.00004143,0.0002742,0.411,0.407,0.412,157.3,156.8,160.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.11,0.00573,0.00568,0.00603,0.00023,0.00023,0.00024,0.29,0.289,0.298,0.011,0.011,0.012,24.94,24.92,24.94,0.92,0.92,0.921,0.97,0.97,0.97,0.893,0.892,0.894,35.4,35.29,36.09,34.34,34.23,35.01,0,0,0,0,0,0,0.191,0,0.0669,0.41,0.59,0.41,35.6
-257911200000,1961,10,1961,1,5,7,0.167,0.0648,0.102,6238.56,38.6,38.6,37.13,1,1,1,276.4,266.8,283.6,169.3,160.8,107.1,106,110,0.00007136,-0.00005545,0.0002742,0.388,0.377,0.397,169.3,160.8,175.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.115,0.00693,0.00608,0.00753,0.00027,0.00024,0.0003,0.323,0.299,0.34,0.013,0.012,0.014,24.87,24.83,24.93,0.925,0.922,0.927,0.973,0.97,0.975,0.899,0.894,0.904,38.18,36.23,39.58,37.13,35.15,38.6,0,0,0,0,0,0,0.206,0,0.065,0.39,0.61,0.39,37.4
-257306400000,1961,11,1961,2,6,7,0.179,0.0641,0.115,7042.44,48.14,48.14,41.92,1,1,1,295.7,283.6,323.6,189.7,177.6,106,106,106,-0.0001267,-0.0004305,0.0001219,0.359,0.328,0.374,189.7,177.6,217.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.116,0.13,0.00922,0.00776,0.0135,0.00037,0.00031,0.00054,0.385,0.347,0.479,0.015,0.014,0.019,24.73,24.5,24.82,0.932,0.928,0.939,0.978,0.976,0.98,0.911,0.906,0.921,42.85,40.11,49.13,41.92,39.16,48.14,0,0,0,0,0,0,0.233,0,0.064,0.36,0.64,0.36,39.3
-256701600000,1961,11,1961,2,7,7,0.202,0.0641,0.137,8154.99,49.46,49.46,48.54,2,1,1.7142857142857142,333.3,323.6,340.6,227.3,217.6,106,106,106,0.000008692,-0.0004305,0.0003362,0.318,0.311,0.328,227.3,217.6,234.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.136,0.0155,0.0135,0.0169,0.00062,0.00054,0.00068,0.312,0.23,0.479,0.013,0.0092,0.019,24.62,24.5,24.74,0.91,0.893,0.939,0.973,0.97,0.98,0.885,0.866,0.921,31.97,23.8,49.13,31.15,23.09,48.14,0,0,0,0,0,0,0.27,0,0.065,0.32,0.68,0.32,40.4
-256096800000,1961,11,1961,2,8,7,0.23,0.0641,0.166,9744.63,62.72,62.72,58,2,2,2,380.5,344.6,402.9,274.5,238.6,106,106,106,0.0001021,-0.0002204,0.0004247,0.279,0.263,0.308,274.5,238.6,296.9,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.15,0.137,0.158,0.0249,0.0177,0.0294,0.001,0.00071,0.0012,0.309,0.256,0.343,0.013,0.01,0.014,24.39,24.24,24.62,0.911,0.901,0.916,0.97,0.97,0.97,0.883,0.874,0.888,29.9,25.95,32.33,29,25.17,31.36,0,0,0,0,0,0,0.322,0,0.064,0.28,0.72,0.28,42.4
-255492000000,1961,11,1961,2,9,7,0.255,0.0672,0.188,10990.8,67.8,67.8,65.42,2,2,2,421.3,408,440,310.2,302,111.1,106,118,0.000006119,-0.0002243,0.0004998,0.264,0.252,0.281,310.2,302,322,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.16,0.168,0.032,0.0304,0.0344,0.0013,0.0012,0.0014,0.366,0.352,0.386,0.015,0.014,0.016,24.14,24.03,24.21,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,33.72,32.83,34.95,32.71,31.85,33.9,0,0,0,0,0,0,0.363,0,0.067,0.26,0.74,0.26,43.1
-254887200000,1961,12,1961,3,10,7,0.271,0.0714,0.2,11689.4,71.76,71.76,69.58,2,2,2,448.7,440,459.3,330.7,322,118,118,118,0.0002676,0.00008533,0.0004728,0.263,0.257,0.268,330.7,322,341.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.171,0.168,0.175,0.0361,0.0344,0.0383,0.0015,0.0014,0.0016,0.401,0.386,0.419,0.016,0.016,0.017,23.98,23.91,24.03,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.897,35.87,34.95,36.99,34.79,33.9,35.88,0,0,0,0,0,0,0.387,0,0.071,0.26,0.74,0.26,43.1
-254282400000,1961,12,1961,3,11,7,0.288,0.0714,0.217,12684.2,79.6,79.6,75.5,2,2,2,476.2,459.3,494.7,358.2,341.3,118,118,118,-0.00003836,-0.0004048,0.0004728,0.248,0.239,0.257,358.2,341.3,376.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.175,0.188,0.0416,0.0383,0.0453,0.0017,0.0016,0.0019,0.45,0.419,0.484,0.019,0.017,0.02,23.81,23.69,23.91,0.927,0.924,0.93,0.973,0.97,0.978,0.903,0.897,0.91,38.78,36.99,40.71,37.75,35.88,39.8,0,0,0,0,0,0,0.419,0,0.071,0.25,0.75,0.25,44
-253677600000,1961,12,1961,3,12,7,0.306,0.0714,0.234,13752.8,86.39,86.39,81.86,2,2,2,505.5,494.7,527.3,387.5,376.7,118,118,118,-0.0001153,-0.0004311,0.00005763,0.234,0.224,0.239,387.5,376.7,409.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.188,0.199,0.0475,0.0453,0.0519,0.002,0.0019,0.0022,0.505,0.484,0.547,0.021,0.02,0.023,23.62,23.48,23.69,0.932,0.93,0.935,0.979,0.978,0.98,0.912,0.91,0.917,41.83,40.71,44.08,40.93,39.8,43.19,0,0,0,0,0,0,0.455,0,0.072,0.23,0.76,0.24,44.9
-253072800000,1961,12,1961,3,13,7,0.337,0.0714,0.265,15427,95.87,95.87,91.83,3,2,2.142857142857143,557,532.5,589.2,439,414.5,118,118,118,0.00006644,-0.0004598,0.0003105,0.212,0.2,0.222,439,414.5,471.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.21,0.201,0.225,0.0578,0.0529,0.0642,0.0024,0.0022,0.0027,0.578,0.464,0.623,0.024,0.02,0.026,23.32,23.24,23.45,0.935,0.919,0.939,0.979,0.97,0.98,0.915,0.891,0.921,44.57,32.95,47.74,43.63,31.96,46.78,0,0,0,0,0,0,0.51,0,0.072,0.21,0.79,0.21,45.8
-252468000000,1962,1,1961,4,14,7,0.386,0.0841,0.302,17053.5,107.4,107.4,101.5,3,2,2.7142857142857144,638.1,601.8,673.1,499.1,462.8,139,139,139,0.0000433,-0.0001402,0.0002916,0.218,0.206,0.231,499.1,462.8,534.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.244,0.223,0.264,0.0726,0.0626,0.0837,0.0031,0.0026,0.0036,0.573,0.465,0.664,0.024,0.02,0.028,22.97,22.84,23.2,0.929,0.918,0.941,0.973,0.97,0.98,0.903,0.891,0.922,39.47,32.72,49.17,38.43,31.74,48.19,0,0,0,0,0,0,0.564,0,0.084,0.22,0.78,0.22,44.2
-251863200000,1962,1,1961,4,15,7,0.446,0.0841,0.362,20173.7,134.9,134.9,120.1,3,3,3,738.2,682.3,819.3,599.2,543.3,139,139,139,0.00009906,-0.00009786,0.0004728,0.189,0.17,0.204,599.2,543.3,680.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.301,0.269,0.347,0.108,0.0873,0.134,0.0047,0.0037,0.0059,0.692,0.588,0.844,0.03,0.025,0.037,22.45,21.98,22.78,0.932,0.927,0.939,0.976,0.971,0.98,0.91,0.9,0.92,40.99,37.51,45.89,40.03,36.41,44.97,0,0,0,0,0,0,0.667,0,0.084,0.19,0.81,0.19,45.2
-251258400000,1962,1,1961,4,16,7,0.55,0.0841,0.466,24848.6,161,161,147.9,4,3,3.857142857142857,909.9,817.7,989.5,770.9,678.7,139,139,139,-0.000008487,-0.0004787,0.0004143,0.153,0.14,0.17,770.9,678.7,850.5,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.417,0.346,0.487,0.179,0.134,0.23,0.008,0.0059,0.01,0.882,0.801,1.04,0.039,0.036,0.047,21.58,21.1,21.99,0.932,0.927,0.939,0.974,0.97,0.98,0.907,0.899,0.92,39.6,36.9,45.8,38.58,35.8,44.89,0,0,0,0,0,0,0.822,0,0.084,0.15,0.85,0.15,45.2
-250653600000,1962,1,1961,4,17,7,0.655,0.0841,0.571,29375.1,184.2,184.2,174.9,4,4,4,1082,1028,1151,943.3,888.8,139,139,139,0.0001812,-0.0004874,0.00238,0.129,0.121,0.135,943.3,888.8,1012,990,990,990,968.2,968,968.4,21.8,21.6,22,0.577,0.523,0.657,0.306,0.261,0.366,0.014,0.012,0.017,1.28,1.13,1.48,0.058,0.051,0.068,20.56,20.15,20.88,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,44.61,42.61,47,43.71,41.76,46.06,0,0,0,0,0,0,0.971,0,0.084,0.13,0.87,0.13,44.8
-250048800000,1962,1,1961,4,18,7,0.774,0.092,0.655,31931.2,192.1,192.1,190.1,4,4,4,1279,1187,1400,1127,1048,152.1,139,162,44.22,-0.001621,137.6,0.119,0.114,0.125,1083,1048,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.783,0.708,0.85,0.458,0.412,0.48,0.022,0.019,0.023,1.76,1.61,1.86,0.083,0.075,0.089,19.46,18.97,19.91,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,48.49,47.95,49,47.52,46.99,48.02,0,0,0,0,0,0,1.06,0,0.119,0.12,0.85,0.15,41.3
-249444000000,1962,2,1961,5,19,7,0.987,0.098,0.665,30151.9,186.2,186.2,179.5,4,4,4,1632,1447,1808,1470,1285,162,162,162,369.7,184.7,545.8,0.0999,0.0896,0.112,1100,1100,1100,990,990,990,969.9,969.3,970.5,20.1,19.5,20.7,0.904,0.87,0.923,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.88,1.94,0.096,0.091,0.099,18.17,17.58,18.8,0.934,0.932,0.936,0.98,0.98,0.98,0.916,0.913,0.918,45.78,44.19,47.49,44.87,43.3,46.54,0,0,0,0,0,0,0.997,0,0.322,0.099,0.67,0.33,30.5
-248839200000,1962,2,1961,5,20,7,1.19,0.098,0.665,28209.6,173.2,173.2,167.9,4,4,4,1966,1808,2095,1804,1646,162,162,162,704.5,545.8,832.7,0.0826,0.0773,0.0896,1100,1100,1100,990,990,990,971,970.5,971.3,19,18.7,19.5,0.926,0.923,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.09,16.73,17.58,0.929,0.927,0.932,0.98,0.98,0.98,0.911,0.909,0.913,42.84,41.85,44.19,41.98,41.01,43.3,0,0,0,0,0,0,0.933,0,0.525,0.082,0.56,0.44,23.7
-248234400000,1962,2,1961,5,21,7,1.39,0.098,0.665,26561.6,162.3,162.3,158.1,4,4,4,2305,2155,2554,2143,1993,162,162,162,1043,893.2,1292,0.0705,0.0634,0.0752,1100,1100,1100,990,990,990,971.8,971.5,972.4,18.2,17.6,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.22,15.62,16.58,0.925,0.92,0.927,0.977,0.973,0.979,0.903,0.895,0.907,40.45,38.75,41.45,39.53,37.71,40.58,0,0,0,0,0,0,0.878,0,0.725,0.071,0.48,0.52,19.1
-247629600000,1962,2,1961,5,22,7,1.95,0.125,0.665,22274.1,147.1,147.1,132.6,4,4,4,3230,2681,3940,3024,2519,206,162,239,1924,1419,2601,0.0636,0.0553,0.0765,1100,1100,1100,990,990,990,974,972.7,975.6,16,14.4,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.06,12.51,15.32,0.9,0.875,0.917,0.97,0.97,0.971,0.873,0.849,0.89,34.16,29.51,37.86,33.15,28.62,36.78,0,0,0,0,0,0,0.737,0,1.285,0.064,0.34,0.66,11.4
-247024800000,1962,3,1961,6,23,7,2.62,0.151,0.665,17883.6,111,111,106.5,4,4,4,4334,4091,4501,4084,3852,249.9,239,315,2984,2752,3093,0.0576,0.0539,0.07,1100,1100,1100,990,990,990,976.3,975.8,976.6,13.7,13.4,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.77,11.46,12.21,0.864,0.864,0.868,0.97,0.97,0.97,0.838,0.838,0.842,27.44,26.7,28.6,26.61,25.9,27.74,0,0,0,0,0,0,0.591,0,1.955,0.058,0.25,0.75,6.83
-246420000000,1962,3,1961,6,24,7,2.69,0.191,0.665,17552.1,106.3,106.3,104.5,4,4,4,4448,4336,4515,4133,4021,315,315,315,3033,2921,3100,0.0708,0.0698,0.0726,1100,1100,1100,990,990,990,976.5,976.3,976.6,13.5,13.4,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.56,11.44,11.76,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.93,26.64,27.4,26.12,25.84,26.58,0,0,0,0,0,0,0.58,0,2.025,0.071,0.25,0.75,6.52
-245815200000,1962,3,1961,6,25,7,2.64,0.158,0.665,17763.7,106.8,106.8,105.7,4,4,4,4372,4305,4501,4111,3990,260.7,239,315,3011,2890,3162,0.0597,0.0531,0.0732,1100,1100,1100,990,990,990,976.4,976.2,976.6,13.6,13.4,13.8,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.7,11.46,11.82,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.25,26.7,27.53,26.43,25.9,26.71,0,0,0,0,0,0,0.587,0,1.975,0.06,0.25,0.75,6.73
-245210400000,1962,3,1961,6,26,7,2.95,0.149,0.665,16421.9,103.2,103.2,97.75,4,4,4,4871,4525,5278,4624,4286,247,239,295,3524,3186,3883,0.0507,0.0461,0.0559,1100,1100,1100,990.01,990,990.03,977.3,976.6,977.9,12.8,12.1,13.4,0.923,0.915,0.926,0.48,0.48,0.48,0.038,0.036,0.04,1.94,1.93,1.94,0.15,0.15,0.16,10.82,10.16,11.42,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.19,23.67,26.6,24.44,22.96,25.8,0,0,0,0,0,0,0.543,0,2.285,0.051,0.23,0.77,5.57
-244605600000,1962,4,1961,7,27,7,3.3,0.178,0.665,2183.3,90.97,90.97,13,4,4,4,5457,5345,5551,5162,5050,295,295,295,4062,3950,4156,0.0541,0.0531,0.0552,1100,1100,1100,990.04,990.03,990.05,978.2,978,978.4,11.8,11.7,12,0.91,0.907,0.913,0.48,0.48,0.48,0.041,0.04,0.041,1.92,1.92,1.93,0.16,0.16,0.16,9.905,9.771,10.07,0.123,0,0.864,0.139,0,0.97,0.12,0,0.838,3.349,0,23.45,3.249,0,22.74,0,0,6,0,0,0.857,0.0722,0.857,2.635,0.054,0.2,0.8,0.662
-244000800000,1962,4,1961,7,28,7,3.33,0.208,0.665,0,0,0,0,4,4,4,5504,5396,5570,5159,5032,344.3,295,364,4059,3932,4175,0.0626,0.053,0.0675,1100,1100,1100,990.05,990.04,990.05,978.3,978.1,978.4,11.8,11.7,11.9,0.909,0.907,0.912,0.48,0.48,0.48,0.041,0.04,0.041,1.92,1.92,1.93,0.16,0.16,0.16,9.839,9.744,9.992,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.665,0.062,0.2,0.8,0
-243396000000,1962,4,1961,7,29,7,3.21,0.22,0.665,11035.6,93.25,93.25,65.69,4,4,4,5305,5168,5396,4941,4804,364,364,364,3841,3704,3932,0.0686,0.0675,0.0704,1100,1100,1100,990.03,990.02,990.04,978,977.8,978.1,12.1,11.9,12.3,0.915,0.912,0.919,0.48,0.48,0.48,0.04,0.039,0.04,1.93,1.93,1.93,0.16,0.16,0.16,10.12,9.992,10.32,0.617,0,0.864,0.693,0,0.97,0.598,0,0.838,16.93,0,24.03,16.42,0,23.31,0,0,2,0,0,0.286,0.365,0.286,2.545,0.069,0.21,0.79,3.44
-242791200000,1962,4,1961,7,30,7,2.89,0.22,0.665,16657.5,103.1,103.1,99.15,4,4,4,4772,4532,5063,4408,4168,364,364,364,3308,3068,3599,0.0764,0.0719,0.0803,1100,1100,1100,990,990,990.01,977.1,976.7,977.6,12.9,12.4,13.3,0.926,0.922,0.926,0.48,0.48,0.48,0.037,0.036,0.039,1.94,1.94,1.94,0.15,0.15,0.16,10.97,10.47,11.41,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.55,24.38,26.57,24.79,23.65,25.77,0,0,0,0,0,0,0.551,0,2.225,0.076,0.23,0.77,5.76
-242186400000,1962,4,1961,7,31,7,2.56,0.208,0.665,18204.9,112.8,112.8,108.4,4,4,4,4235,4008,4501,3891,3668,343.4,340,364,2791,2568,3037,0.0812,0.077,0.0848,1100,1100,1100,990,990,990,976.1,975.7,976.6,13.9,13.4,14.3,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.95,11.46,12.37,0.867,0.864,0.872,0.97,0.97,0.97,0.841,0.838,0.846,27.93,26.7,29.07,27.09,25.9,28.2,0,0,0,0,0,0,0.602,0,1.895,0.081,0.26,0.74,7.11
-241581600000,1962,5,1961,8,32,7,2.3,0.206,0.665,19832.8,123.1,123.1,118.1,4,4,4,3800,3600,3971,3460,3260,340,340,340,2360,2160,2531,0.0896,0.0856,0.0944,1100,1100,1100,990,990,990,975.3,974.8,975.6,14.7,14.4,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.8,12.44,13.23,0.881,0.873,0.889,0.97,0.97,0.97,0.855,0.847,0.863,30.43,29.31,31.73,29.51,28.43,30.77,0,0,0,0,0,0,0.656,0,1.635,0.09,0.29,0.71,8.62
-240976800000,1962,5,1961,8,33,7,2.07,0.206,0.665,21411.8,131.7,131.7,127.5,4,4,4,3424,3251,3573,3084,2911,340,340,340,1984,1811,2133,0.0995,0.0952,0.105,1100,1100,1100,990,990,990,974.5,974.1,974.8,15.5,15.2,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.6,13.28,13.97,0.896,0.89,0.901,0.97,0.97,0.97,0.869,0.864,0.874,32.85,31.9,33.95,31.86,30.94,32.94,0,0,0,0,0,0,0.708,0,1.405,0.1,0.32,0.68,10.3
-240372000000,1962,5,1961,8,34,7,1.8,0.206,0.665,23365.1,143.6,143.6,139.1,4,4,4,2968,2803,3123,2628,2463,340,340,340,1528,1363,1683,0.115,0.109,0.121,1100,1100,1100,990,990,990,973.4,973,973.8,16.6,16.2,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.62,14.25,15.02,0.909,0.905,0.913,0.97,0.97,0.97,0.882,0.878,0.886,35.84,34.77,37,34.77,33.73,35.89,0,0,0,0,0,0,0.773,0,1.135,0.11,0.37,0.63,13
-239767200000,1962,5,1961,8,35,7,1.57,0.193,0.665,25105.3,155.6,155.6,149.4,4,4,4,2603,2396,2782,2283,2103,319.9,293,340,1183,1003,1342,0.123,0.115,0.13,1100,1100,1100,990,990,990,972.6,972.1,973,17.4,17,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.5,15.07,16,0.919,0.914,0.924,0.973,0.97,0.976,0.893,0.886,0.901,38.41,37.15,39.87,37.36,36.03,38.91,0,0,0,0,0,0,0.83,0,0.905,0.12,0.42,0.58,16
-239162400000,1962,6,1961,9,36,7,1.35,0.177,0.665,26877.2,162.3,162.3,160,4,4,4,2239,2155,2346,1946,1862,293,293,293,846.3,762.2,952.7,0.131,0.125,0.136,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.38,16.12,16.58,0.926,0.924,0.927,0.978,0.976,0.979,0.905,0.903,0.907,40.9,40.2,41.45,40,39.25,40.58,0,0,0,0,0,0,0.889,0,0.685,0.13,0.49,0.51,19.9
-238557600000,1962,6,1961,9,37,7,1.18,0.177,0.665,28290,173.2,173.2,168.4,4,4,4,1950,1808,2095,1657,1515,293,293,293,557.1,414.8,701.7,0.151,0.14,0.162,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.14,16.73,17.58,0.929,0.927,0.932,0.98,0.98,0.98,0.911,0.909,0.913,42.96,41.85,44.18,42.1,41.01,43.29,0,0,0,0,0,0,0.936,0,0.515,0.15,0.56,0.44,24
-237952800000,1962,6,1961,9,38,7,0.98,0.177,0.665,30202.6,184.5,184.5,179.8,4,4,4,1620,1493,1746,1327,1200,293,293,293,227.4,99.92,353,0.181,0.168,0.196,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.914,0.88,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.89,1.94,0.096,0.092,0.098,18.2,17.78,18.64,0.934,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.86,44.73,47.06,44.94,43.83,46.12,0,0,0,0,0,0,0.999,0,0.315,0.18,0.68,0.32,30.8
-237348000000,1962,6,1961,9,39,7,0.818,0.174,0.635,30655.1,188.1,188.1,182.5,4,4,4,1352,1208,1447,1065,952.1,287.7,256,293,14.9,-0.001672,53.69,0.213,0.203,0.227,1050,952.1,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.769,0.611,0.86,0.418,0.312,0.48,0.02,0.015,0.023,1.68,1.32,1.88,0.08,0.062,0.091,19.31,18.81,20.12,0.938,0.936,0.938,0.98,0.98,0.98,0.919,0.918,0.92,46.55,44.06,47.98,45.62,43.18,47.02,0,0,0,0,0,0,1.01,0,0.183,0.21,0.78,0.22,37.5
-236743200000,1962,7,1961,10,40,7,0.695,0.155,0.54,27562,169.8,169.8,164.1,4,4,4,1149,1086,1187,892.8,830.4,256,256,256,-0.0000462,-0.0004874,0.0001341,0.223,0.216,0.236,892.8,830.4,930.7,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.553,0.496,0.587,0.264,0.214,0.295,0.012,0.0098,0.014,1.17,1.01,1.26,0.054,0.046,0.059,20.46,20.25,20.81,0.936,0.933,0.937,0.979,0.975,0.98,0.916,0.91,0.919,41.9,39.55,43.31,41.01,38.56,42.44,0,0,0,0,0,0,0.911,0,0.155,0.22,0.78,0.22,39.7
-236138400000,1962,7,1961,10,41,7,0.62,0.155,0.465,24295.8,153.2,153.2,144.6,4,3,3.7142857142857144,1025,957.9,1080,769.2,701.9,256,256,256,-0.00001652,-0.0004109,0.0003652,0.25,0.237,0.267,769.2,701.9,824,990,990,990,968,967.7,968.2,22,21.8,22.3,0.44,0.378,0.49,0.176,0.141,0.209,0.008,0.0063,0.0096,0.928,0.871,0.999,0.042,0.04,0.046,21.1,20.85,21.36,0.933,0.929,0.94,0.974,0.97,0.98,0.909,0.901,0.921,40.43,36.93,46.78,39.4,35.82,45.84,0,0,0,0,0,0,0.803,0,0.155,0.25,0.75,0.25,39.2
-235533600000,1962,7,1961,10,42,7,0.54,0.155,0.385,20850.4,133.6,133.6,124.1,3,3,3,892.2,834.7,947,636.2,578.7,256,256,256,-0.000005748,-0.0004875,0.0004143,0.287,0.27,0.307,636.2,578.7,691,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.338,0.305,0.369,0.12,0.101,0.137,0.0053,0.0045,0.0062,0.778,0.67,0.882,0.035,0.029,0.04,21.75,21.43,22.09,0.935,0.93,0.939,0.978,0.974,0.98,0.915,0.905,0.92,42.28,38.86,45.45,41.37,37.83,44.54,0,0,0,0,0,0,0.689,0,0.155,0.29,0.71,0.29,38.6
-234928800000,1962,7,1961,10,43,7,0.463,0.155,0.308,16983.4,110.5,110.5,101.1,3,2,2.7142857142857144,764.8,720.3,819.3,508.8,464.3,256,256,256,-0.00004924,-0.0004759,0.0004146,0.335,0.312,0.355,508.8,464.3,563.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.266,0.24,0.297,0.0755,0.0629,0.0953,0.0033,0.0027,0.0042,0.607,0.52,0.704,0.026,0.023,0.03,22.43,22.18,22.57,0.929,0.921,0.941,0.973,0.97,0.98,0.904,0.893,0.922,39.27,33.67,49.03,38.24,32.66,48.05,0,0,0,0,0,0,0.562,0,0.155,0.33,0.67,0.33,36.7
-234324000000,1962,7,1961,10,44,7,0.406,0.132,0.274,15647,95.63,95.63,93.14,2,2,2,670.5,636.9,705.9,453.1,434.9,217.4,202,256,0.0001659,-0.0002073,0.0004728,0.324,0.303,0.364,453.1,434.9,464.8,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.23,0.218,0.235,0.0606,0.057,0.063,0.0026,0.0024,0.0027,0.654,0.61,0.68,0.028,0.026,0.029,22.76,22.63,22.94,0.94,0.938,0.941,0.98,0.98,0.98,0.921,0.919,0.922,47.52,45.88,48.79,46.57,44.97,47.81,0,0,0,0,0,0,0.517,0,0.132,0.33,0.67,0.33,38.5
-233719200000,1962,8,1961,11,45,7,0.359,0.122,0.237,13636.9,85.8,85.8,81.17,2,2,2,593.1,563.9,615.6,391.1,361.9,202,202,202,-0.00008693,-0.0004598,0.0004706,0.341,0.328,0.358,391.1,361.9,413.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.201,0.191,0.209,0.0482,0.0424,0.0527,0.002,0.0018,0.0022,0.52,0.465,0.564,0.022,0.019,0.024,23.21,23.07,23.4,0.932,0.928,0.935,0.978,0.973,0.98,0.912,0.902,0.917,41.49,38.52,43.77,40.59,37.47,42.9,0,0,0,0,0,0,0.451,0,0.122,0.34,0.66,0.34,38
-233114400000,1962,8,1961,11,46,7,0.334,0.122,0.212,12175.7,74.71,74.71,72.47,2,2,2,552.3,527.3,562.8,350.3,325.3,202,202,202,0.00008092,-0.0004311,0.0003105,0.366,0.359,0.383,350.3,325.3,360.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.187,0.178,0.19,0.0401,0.0351,0.0422,0.0017,0.0015,0.0018,0.444,0.4,0.463,0.019,0.017,0.019,23.47,23.4,23.63,0.926,0.921,0.927,0.971,0.97,0.973,0.899,0.894,0.902,37.31,34.72,38.41,36.24,33.68,37.35,0,0,0,0,0,0,0.403,0,0.122,0.37,0.63,0.37,36.5
-232509600000,1962,8,1961,11,47,7,0.307,0.122,0.185,10661.5,67.36,67.36,63.46,2,2,2,508.3,486,527.3,306.3,284,202,202,202,-0.00008706,-0.0004311,0.0002534,0.398,0.383,0.416,306.3,284,325.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.171,0.163,0.178,0.0313,0.0268,0.0351,0.0013,0.0011,0.0015,0.369,0.333,0.4,0.015,0.014,0.017,23.74,23.63,23.88,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.885,0.894,32.71,30.36,34.72,31.73,29.44,33.68,0,0,0,0,0,0,0.353,0,0.122,0.4,0.6,0.4,34.7
-231904800000,1962,8,1961,11,48,7,0.284,0.112,0.171,9903.3,65.61,65.61,58.95,2,2,2,469.4,459.3,477.4,283.4,270.5,186,146,202,-0.00008267,-0.0004048,0.0004728,0.396,0.318,0.428,283.4,270.5,313.3,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.162,0.159,0.168,0.0267,0.0241,0.0327,0.0011,0.00099,0.0013,0.331,0.312,0.375,0.014,0.013,0.015,23.96,23.93,23.96,0.912,0.91,0.919,0.97,0.97,0.97,0.885,0.882,0.891,30.39,28.91,33.82,29.47,28.04,32.81,0,0,0,0,0,0,0.327,0,0.113,0.39,0.6,0.4,34.9
-231300000000,1962,9,1961,12,49,7,0.271,0.0883,0.183,10636.7,65.61,65.61,63.31,2,2,2,448.2,440,459.3,302.2,294,146,146,146,0.0002175,0.00008533,0.0004728,0.326,0.318,0.332,302.2,294,313.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.164,0.162,0.168,0.0304,0.0288,0.0327,0.0012,0.0012,0.0013,0.357,0.343,0.375,0.015,0.014,0.015,24.03,23.96,24.08,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.891,32.64,31.77,33.82,31.66,30.82,32.81,0,0,0,0,0,0,0.352,0,0.088,0.33,0.68,0.32,39.2
-230695200000,1962,9,1961,12,50,7,0.254,0.0883,0.166,9659.92,60.69,60.69,57.5,2,2,2,420.3,402.9,435.5,274.3,256.9,146,146,146,-0.00001026,-0.0002073,0.0004218,0.347,0.335,0.362,274.3,256.9,289.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.148,0.16,0.0249,0.0214,0.0279,0.001,0.00087,0.0011,0.313,0.287,0.336,0.013,0.012,0.014,24.2,24.1,24.3,0.911,0.907,0.914,0.97,0.97,0.97,0.883,0.88,0.887,29.64,27.76,31.28,28.75,26.93,30.35,0,0,0,0,0,0,0.319,0,0.088,0.35,0.65,0.35,38
-230090400000,1962,9,1961,12,51,7,0.238,0.0883,0.149,8680.05,53.85,53.85,51.67,2,2,2,392.8,380.8,402.9,246.8,234.8,146,146,146,0.0001469,-0.0002152,0.0004218,0.372,0.362,0.383,246.8,234.8,256.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.145,0.141,0.148,0.0194,0.017,0.0214,0.00079,0.00069,0.00087,0.272,0.255,0.287,0.011,0.01,0.012,24.36,24.3,24.44,0.903,0.899,0.907,0.97,0.97,0.97,0.876,0.872,0.88,26.63,25.3,27.76,25.83,24.54,26.93,0,0,0,0,0,0,0.287,0,0.089,0.37,0.63,0.37,36.5
-229485600000,1962,9,1961,12,52,7,0.223,0.0883,0.135,8029.65,49.09,49.09,47.8,2,1,1.4285714285714286,368.6,360.3,380.8,222.6,214.3,146,146,146,-0.0001599,-0.0002322,-0.000007216,0.396,0.383,0.405,222.6,214.3,234.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.133,0.141,0.0145,0.0129,0.017,0.00059,0.00052,0.00069,0.378,0.25,0.471,0.015,0.01,0.019,24.38,24.33,24.46,0.921,0.898,0.938,0.976,0.97,0.98,0.899,0.871,0.92,38.21,24.88,47.99,37.33,24.14,47.03,0,0,0,0,0,0,0.266,0,0.088,0.4,0.61,0.39,36
-228880800000,1962,10,1962,1,1,7,0.207,0.0726,0.135,7838.18,49.17,49.17,46.66,2,2,2,342.5,340.6,354,222.5,220.6,120,120,120,0.0003382,0.0003362,0.0003503,0.35,0.339,0.352,222.5,220.6,234,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.134,0.138,0.0145,0.0141,0.0168,0.00058,0.00057,0.00068,0.236,0.234,0.252,0.0095,0.0094,0.01,24.65,24.58,24.66,0.894,0.893,0.899,0.97,0.97,0.97,0.867,0.867,0.872,24.05,23.83,25.35,23.33,23.12,24.59,0,0,0,0,0,0,0.259,0,0.072,0.35,0.65,0.35,37.9
-228276000000,1962,10,1962,1,2,7,0.2,0.0726,0.127,7669.02,47.53,47.53,45.65,2,1,1.2857142857142858,330,320.2,340.6,210,200.2,120,120,120,-0.00006749,-0.0004305,0.0003362,0.364,0.352,0.375,210,200.2,220.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.134,0.012,0.01,0.0141,0.00048,0.0004,0.00057,0.38,0.234,0.473,0.015,0.0094,0.019,24.57,24.45,24.66,0.924,0.893,0.939,0.977,0.97,0.98,0.903,0.867,0.92,39.91,23.83,48.5,39.04,23.12,47.53,0,0,0,0,0,0,0.254,0,0.073,0.36,0.64,0.36,38.3
-227671200000,1962,10,1962,1,3,7,0.183,0.0726,0.111,6774.78,41.09,41.09,40.33,1,1,1,302.8,302.3,306,182.8,182.3,120,120,120,-0.0001435,-0.0001877,0.0001219,0.396,0.392,0.397,182.8,182.3,186,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.12,0.121,0.00828,0.00823,0.0086,0.00033,0.00033,0.00034,0.365,0.363,0.375,0.015,0.014,0.015,24.72,24.7,24.73,0.93,0.929,0.931,0.979,0.978,0.98,0.91,0.909,0.912,41.21,41.09,41.93,40.33,40.2,41.09,0,0,0,0,0,0,0.224,0,0.072,0.4,0.61,0.39,37
-227066400000,1962,10,1962,1,4,7,0.173,0.0726,0.1,6086.27,39.44,39.44,36.23,1,1,1,285.8,283.6,299.2,165.8,163.6,120,120,120,-0.00001278,-0.00005545,0.0002433,0.42,0.401,0.423,165.8,163.6,179.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.113,0.119,0.00658,0.00636,0.00792,0.00026,0.00025,0.00032,0.316,0.309,0.354,0.013,0.012,0.014,24.84,24.75,24.86,0.923,0.923,0.928,0.971,0.97,0.977,0.897,0.895,0.907,37.31,36.8,40.37,36.23,35.69,39.44,0,0,0,0,0,0,0.201,0,0.073,0.42,0.58,0.42,35.2
-226461600000,1962,10,1962,1,5,7,0.18,0.0677,0.112,6872.43,43.48,43.48,40.91,1,1,1,297.5,283.6,302.3,185.5,163.6,112,106,120,-0.0001741,-0.0002246,-0.00005545,0.377,0.351,0.423,185.5,163.6,196.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.113,0.122,0.00855,0.00636,0.00963,0.00034,0.00025,0.00038,0.373,0.309,0.405,0.015,0.012,0.016,24.74,24.68,24.86,0.93,0.923,0.934,0.977,0.97,0.98,0.909,0.895,0.915,41.86,36.8,44.37,40.91,35.69,43.48,0,0,0,0,0,0,0.227,0,0.068,0.38,0.62,0.38,38.2
-225856800000,1962,11,1962,2,6,7,0.192,0.0641,0.128,7884.06,48.14,48.14,46.93,1,1,1,318.1,302.3,323.6,212.1,196.3,106,106,106,-0.0003169,-0.0004305,0.0001219,0.334,0.328,0.351,212.1,196.3,217.6,990,990,990,965,964.9,965,25,25,25.1,0.128,0.122,0.13,0.0125,0.00963,0.0135,0.0005,0.00038,0.00054,0.459,0.405,0.479,0.018,0.016,0.019,24.55,24.5,24.68,0.938,0.934,0.939,0.98,0.98,0.98,0.919,0.915,0.921,47.89,44.37,49.13,46.93,43.48,48.14,0,0,0,0,0,0,0.261,0,0.064,0.33,0.67,0.33,41.1
-225252000000,1962,11,1962,2,7,7,0.2,0.0641,0.136,8142.11,49.46,49.46,48.46,2,1,1.5714285714285714,331.4,323.6,340.6,225.4,217.6,106,106,106,-0.0001132,-0.0004305,0.0003362,0.32,0.311,0.328,225.4,217.6,234.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.136,0.0151,0.0135,0.0169,0.0006,0.00054,0.00068,0.345,0.235,0.479,0.014,0.0094,0.019,24.6,24.5,24.72,0.916,0.895,0.939,0.974,0.97,0.98,0.892,0.868,0.921,35.4,24.2,49.13,34.55,23.47,48.14,0,0,0,0,0,0,0.269,0,0.064,0.32,0.68,0.32,40.7
-224647200000,1962,11,1962,2,8,7,0.224,0.0641,0.16,9409.12,65.84,65.84,56.01,2,2,2,371.2,340.6,417.9,265.2,234.6,106,106,106,0.0000219,-0.0004907,0.0004247,0.287,0.254,0.311,265.2,234.6,311.9,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.147,0.136,0.163,0.023,0.0169,0.0324,0.00093,0.00068,0.0013,0.295,0.25,0.368,0.012,0.01,0.015,24.45,24.15,24.65,0.908,0.899,0.919,0.97,0.97,0.97,0.881,0.872,0.891,28.87,25.49,33.94,28,24.73,32.92,0,0,0,0,0,0,0.311,0,0.064,0.29,0.71,0.29,42
-224042400000,1962,11,1962,2,9,7,0.26,0.0662,0.194,11380.5,71.76,71.76,67.74,2,2,2,430.7,402.9,459.3,321.3,296.9,109.4,106,118,0.0002602,-0.0002073,0.0004998,0.254,0.239,0.263,321.3,296.9,341.3,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.167,0.158,0.175,0.0343,0.0294,0.0383,0.0014,0.0012,0.0016,0.384,0.343,0.419,0.016,0.014,0.017,24.08,23.91,24.24,0.921,0.916,0.924,0.97,0.97,0.97,0.893,0.888,0.897,34.92,32.33,36.99,33.87,31.36,35.88,0,0,0,0,0,0,0.376,0,0.066,0.25,0.75,0.25,43.8
-223437600000,1962,12,1962,3,10,7,0.305,0.0714,0.234,13685.4,89.28,89.28,81.46,2,2,2,504.3,459.3,542,386.3,341.3,118,118,118,-0.00007715,-0.0004311,0.0004728,0.235,0.218,0.257,386.3,341.3,424,990,990,990,965.9,965.7,966,24.1,24,24.3,0.191,0.175,0.204,0.0473,0.0383,0.0548,0.002,0.0016,0.0023,0.504,0.419,0.577,0.021,0.017,0.024,23.63,23.38,23.91,0.932,0.924,0.937,0.977,0.97,0.98,0.91,0.897,0.918,41.68,36.99,45.55,40.73,35.88,44.64,0,0,0,0,0,0,0.453,0,0.071,0.23,0.77,0.23,44.9
-222832800000,1962,12,1962,3,11,7,0.377,0.0755,0.301,17154.3,118.1,118.1,102.1,3,2,2.5714285714285716,623.2,532.5,712.1,498.4,414.5,124.9,118,126,-0.000108,-0.0004598,0.0003105,0.203,0.177,0.229,498.4,414.5,586.1,990,990,990,966.4,966,966.7,23.6,23.3,24,0.245,0.201,0.293,0.076,0.0529,0.104,0.0032,0.0022,0.0045,0.596,0.494,0.667,0.025,0.021,0.029,23.02,22.58,23.45,0.932,0.921,0.938,0.976,0.97,0.98,0.91,0.893,0.92,41.39,34.11,46.87,40.43,33.09,45.93,0,0,0,0,0,0,0.567,0,0.076,0.2,0.8,0.2,45.5
-222228000000,1962,12,1962,3,12,7,0.498,0.0762,0.422,23070,158.4,158.4,137.3,4,3,3.2857142857142856,823.5,739.6,957.9,697.5,613.6,126,126,126,0.0001193,-0.0004823,0.0004146,0.154,0.132,0.17,697.5,613.6,831.9,990,990,990,967.2,966.9,967.7,22.8,22.3,23.1,0.364,0.308,0.47,0.147,0.114,0.216,0.0065,0.0049,0.0097,0.833,0.718,0.991,0.037,0.031,0.045,21.97,21.28,22.42,0.936,0.93,0.94,0.979,0.973,0.98,0.916,0.905,0.921,43.03,38.4,46.67,42.11,37.35,45.73,0,0,0,0,0,0,0.763,0,0.076,0.15,0.85,0.15,46.3
-221623200000,1962,12,1962,3,13,7,0.631,0.0762,0.555,28795.8,178.3,178.3,171.4,4,4,4,1043,971.4,1089,916.9,845.4,126,126,126,-0.0001294,-0.0004874,0.0001378,0.121,0.116,0.13,916.9,845.4,963.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.547,0.482,0.59,0.284,0.226,0.321,0.013,0.01,0.015,1.2,1.02,1.32,0.055,0.046,0.061,20.77,20.5,21.19,0.938,0.935,0.939,0.98,0.978,0.98,0.918,0.914,0.92,43.74,41.05,45.48,42.85,40.16,44.57,0,0,0,0,0,0,0.952,0,0.076,0.12,0.88,0.12,45.6
-221018400000,1962,12,1962,3,14,7,0.688,0.0886,0.6,30470.8,183.1,183.1,181.4,4,4,4,1138,1126,1142,991.5,982.3,146.6,126,150,-0.00005115,-0.0004956,0.0001341,0.128,0.112,0.132,991.5,982.3,999.8,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.632,0.62,0.637,0.343,0.336,0.35,0.016,0.015,0.016,1.41,1.38,1.43,0.065,0.064,0.066,20.26,20.24,20.3,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,46.27,45.94,46.71,45.34,45.02,45.78,0,0,0,0,0,0,1.01,0,0.088,0.13,0.87,0.13,44.3
-220413600000,1963,1,1962,4,15,7,0.729,0.0907,0.635,31551,191.8,191.8,187.8,4,4,4,1206,1151,1297,1056,1001,150,150,150,6.786,-0.002427,47.49,0.124,0.116,0.13,1049,1001,1100,990,990,990,968.5,968.4,968.8,21.5,21.2,21.6,0.721,0.648,0.812,0.414,0.352,0.48,0.019,0.016,0.023,1.62,1.44,1.83,0.076,0.067,0.086,19.83,19.34,20.18,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.921,47.91,46.56,48.93,46.95,45.63,47.95,0,0,0,0,0,0,1.04,0,0.094,0.12,0.87,0.13,43.3
-219808800000,1963,1,1962,4,16,7,0.955,0.0907,0.665,30472.8,190.7,190.7,181.4,4,4,4,1579,1328,1832,1429,1178,150,150,150,329.2,77.71,582.3,0.0961,0.0819,0.113,1100,1100,1100,990,990,990,969.7,968.9,970.6,20.3,19.4,21.1,0.892,0.825,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.91,1.84,1.94,0.094,0.087,0.1,18.35,17.5,19.23,0.935,0.931,0.938,0.98,0.98,0.98,0.916,0.913,0.919,46.27,43.96,48.64,45.35,43.08,47.66,0,0,0,0,0,0,1.01,0,0.29,0.095,0.7,0.3,31.9
-219204000000,1963,1,1962,4,17,7,1.32,0.0907,0.665,27142.5,170.6,170.6,161.6,4,4,4,2186,1881,2411,2036,1731,150,150,150,935.7,631,1161,0.0691,0.0622,0.0797,1100,1100,1100,990,990,990,971.5,970.7,972.1,18.5,17.9,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.52,15.97,17.34,0.926,0.923,0.931,0.978,0.976,0.98,0.906,0.901,0.912,41.29,39.76,43.52,40.39,38.79,42.65,0,0,0,0,0,0,0.898,0,0.655,0.069,0.5,0.5,20.6
-218599200000,1963,1,1962,4,18,7,1.7,0.103,0.665,24071.3,152.6,152.6,143.3,4,4,4,2819,2497,3123,2649,2347,170.1,150,197,1549,1247,1826,0.0602,0.0535,0.068,1100,1100,1100,990,990,990,973.1,972.3,973.8,16.9,16.2,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.03,1.94,1.94,1.94,0.11,0.11,0.12,14.98,14.25,15.76,0.913,0.905,0.921,0.971,0.97,0.974,0.886,0.878,0.897,36.89,34.77,39.16,35.82,33.73,38.15,0,0,0,0,0,0,0.796,0,1.035,0.061,0.39,0.61,14.2
-217994400000,1963,2,1962,5,19,7,2.16,0.119,0.665,20801,131.7,131.7,123.8,4,4,4,3570,3251,3831,3373,3054,197,197,197,2273,1954,2534,0.0554,0.0514,0.0606,1100,1100,1100,990,990,990,974.8,974.1,975.3,15.2,14.7,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.03,0.033,1.94,1.94,1.94,0.13,0.12,0.13,13.29,12.74,13.97,0.89,0.88,0.901,0.97,0.97,0.97,0.863,0.854,0.874,31.91,30.23,33.95,30.95,29.32,32.94,0,0,0,0,0,0,0.688,0,1.495,0.055,0.31,0.69,9.63
-217389600000,1963,2,1962,5,20,7,2.49,0.119,0.665,18580.4,115.4,115.4,110.6,4,4,4,4123,3905,4305,3926,3708,197,197,197,2826,2608,3008,0.0479,0.0458,0.0504,1100,1100,1100,990,990,990,975.9,975.5,976.2,14.1,13.8,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.16,11.82,12.58,0.869,0.864,0.877,0.97,0.97,0.97,0.843,0.838,0.85,28.5,27.53,29.74,27.65,26.71,28.84,0,0,0,0,0,0,0.614,0,1.825,0.048,0.27,0.73,7.46
-216784800000,1963,2,1962,5,21,7,2.71,0.119,0.665,17446.1,106,106,103.8,4,4,4,4486,4353,4525,4289,4156,197,197,197,3189,3056,3228,0.0439,0.0435,0.0453,1100,1100,1100,990,990,990,976.6,976.3,976.6,13.4,13.4,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.49,11.42,11.73,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.76,26.6,27.33,25.96,25.8,26.51,0,0,0,0,0,0,0.577,0,2.045,0.044,0.25,0.75,6.44
-216180000000,1963,2,1962,5,22,7,3.1,0.15,0.665,11577.4,102,102,68.91,4,4,4,5118,4595,5631,4871,4398,247.6,197,315,3771,3298,4216,0.0479,0.0384,0.0593,1100,1100,1100,990.02,990,990.06,977.7,976.8,978.5,12.4,11.6,13.2,0.918,0.905,0.926,0.48,0.48,0.48,0.039,0.036,0.041,1.93,1.92,1.94,0.16,0.15,0.17,10.42,9.657,11.29,0.617,0,0.864,0.693,0,0.97,0.598,0,0.838,17.76,0,26.3,17.23,0,25.51,0,0,2,0,0,0.286,0.383,0.286,2.435,0.048,0.21,0.79,3.73
-215575200000,1963,3,1962,6,23,7,3.86,0.191,0.665,0,0,0,0,4,4,4,6389,5867,6727,6074,5552,315,315,315,4974,4452,5312,0.0494,0.0468,0.0537,1100,1100,1100,990.12,990.08,990.15,979.5,978.8,980,10.6,10.2,11.2,0.882,0.871,0.898,0.48,0.48,0.48,0.045,0.043,0.047,1.9,1.89,1.91,0.18,0.17,0.19,8.697,8.309,9.319,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.195,0.049,0.17,0.83,0
-214970400000,1963,3,1962,6,24,7,4.26,0.191,0.665,0,0,0,0,4,4,4,7051,6871,7115,6736,6556,315,315,315,5636,5456,5700,0.0447,0.0443,0.0458,1100,1100,1100,990.17,990.16,990.18,980.3,980.1,980.4,9.84,9.78,10,0.862,0.86,0.867,0.48,0.48,0.48,0.049,0.048,0.049,1.88,1.87,1.88,0.19,0.19,0.19,7.966,7.906,8.147,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.595,0.045,0.16,0.84,0
-214365600000,1963,3,1962,6,25,7,4.11,0.191,0.665,0,0,0,0,4,4,4,6801,6666,6912,6486,6351,315,315,315,5386,5251,5497,0.0463,0.0456,0.0473,1100,1100,1100,990.15,990.14,990.16,980,979.9,980.2,10.1,9.98,10.3,0.869,0.866,0.873,0.48,0.48,0.48,0.047,0.047,0.048,1.88,1.88,1.89,0.19,0.18,0.19,8.226,8.1,8.378,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.445,0.046,0.16,0.84,0
-213760800000,1963,3,1962,6,26,7,3.86,0.191,0.665,0,0,0,0,4,4,4,6384,6288,6565,6069,5973,315,315,315,4969,4873,5150,0.0494,0.048,0.0501,1100,1100,1100,990.12,990.11,990.13,979.5,979.4,979.8,10.6,10.4,10.7,0.882,0.876,0.885,0.48,0.48,0.48,0.045,0.045,0.046,1.9,1.89,1.9,0.18,0.18,0.18,8.696,8.492,8.804,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.195,0.049,0.17,0.83,0
-213156000000,1963,4,1962,7,27,7,3.74,0.22,0.665,0,0,0,0,4,4,4,6183,6043,6288,5819,5679,364,364,364,4719,4579,4824,0.0589,0.0579,0.0602,1100,1100,1100,990.1,990.09,990.11,979.3,979.1,979.4,10.8,10.7,11,0.888,0.885,0.892,0.48,0.48,0.48,0.044,0.044,0.045,1.9,1.9,1.91,0.18,0.17,0.18,8.923,8.804,9.082,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.075,0.059,0.18,0.82,0
-212551200000,1963,4,1962,7,28,7,3.49,0.22,0.665,0,0,0,0,4,4,4,5765,5574,5963,5402,5210,364,364,364,4302,4110,4499,0.0632,0.061,0.0653,1100,1100,1100,990.07,990.05,990.08,978.7,978.4,979,11.4,11.1,11.7,0.901,0.895,0.906,0.48,0.48,0.48,0.042,0.041,0.043,1.92,1.91,1.92,0.17,0.16,0.17,9.464,9.182,9.737,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.825,0.063,0.19,0.81,0
-211946400000,1963,4,1962,7,29,7,3.2,0.22,0.665,8965.75,95.88,95.88,53.37,4,4,4,5288,4967,5551,4924,4603,364,364,364,3824,3503,4087,0.0689,0.0656,0.0733,1100,1100,1100,990.03,990,990.05,978,977.5,978.4,12.1,11.7,12.5,0.915,0.907,0.926,0.48,0.48,0.48,0.04,0.038,0.041,1.93,1.92,1.94,0.16,0.15,0.16,10.15,9.771,10.61,0.494,0,0.864,0.554,0,0.97,0.479,0,0.838,13.75,0,24.71,13.34,0,23.97,0,0,3,0,0,0.429,0.296,0.429,2.535,0.069,0.21,0.79,2.8
-211341600000,1963,4,1962,7,30,7,2.75,0.22,0.665,17254.5,108.1,108.1,102.7,4,4,4,4555,4227,4856,4191,3863,364,364,364,3091,2763,3392,0.0801,0.075,0.0861,1100,1100,1100,990,990,990,976.7,976.1,977.2,13.3,12.8,13.9,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.038,1.94,1.94,1.94,0.15,0.14,0.15,11.36,10.81,11.96,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.47,25.19,27.87,25.68,24.43,27.03,0,0,0,0,0,0,0.571,0,2.085,0.08,0.24,0.76,6.27
-210736800000,1963,4,1962,7,31,7,2.39,0.21,0.665,19178.9,118,118,114.2,4,4,4,3957,3803,4111,3610,3463,346.9,340,364,2510,2363,2647,0.0876,0.0848,0.0897,1100,1100,1100,990,990,990,975.6,975.3,975.9,14.4,14.1,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.48,12.18,12.8,0.874,0.868,0.881,0.97,0.97,0.97,0.848,0.842,0.855,29.42,28.49,30.41,28.54,27.63,29.5,0,0,0,0,0,0,0.634,0,1.725,0.088,0.28,0.72,8.02
-210132000000,1963,5,1962,8,32,7,2.1,0.202,0.665,21213.4,131.1,131.1,126.3,4,4,4,3472,3279,3639,3137,2958,334.6,321,340,2037,1858,2199,0.0964,0.0934,0.0988,1100,1100,1100,990,990,990,974.6,974.2,974.9,15.4,15.1,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.5,13.14,13.91,0.894,0.888,0.901,0.97,0.97,0.97,0.867,0.861,0.873,32.54,31.48,33.78,31.57,30.53,32.76,0,0,0,0,0,0,0.702,0,1.435,0.096,0.32,0.68,10.1
-209527200000,1963,5,1962,8,33,7,1.81,0.194,0.665,23290.2,144.5,144.5,138.6,4,4,4,2986,2769,3211,2665,2448,321,321,321,1565,1348,1790,0.108,0.1,0.116,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.58,14.05,15.1,0.908,0.903,0.914,0.97,0.97,0.97,0.881,0.876,0.887,35.73,34.2,37.24,34.66,33.18,36.12,0,0,0,0,0,0,0.77,0,1.145,0.11,0.37,0.63,12.9
-208922400000,1963,5,1962,8,34,7,1.54,0.194,0.665,25419.3,155.9,155.9,151.3,4,4,4,2540,2385,2705,2219,2064,321,321,321,1119,963.8,1284,0.127,0.119,0.135,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.66,15.26,16.03,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.889,0.902,38.85,37.69,39.94,37.83,36.6,38.98,0,0,0,0,0,0,0.841,0,0.875,0.13,0.43,0.57,16.5
-208317600000,1963,5,1962,8,35,7,1.34,0.183,0.665,27006.2,164,164,160.8,4,4,4,2212,2095,2335,1909,1834,302.7,257,321,809.2,734.2,914.2,0.137,0.119,0.149,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.45,16.15,16.73,0.926,0.925,0.927,0.978,0.977,0.98,0.906,0.903,0.909,41.08,40.27,41.85,40.19,39.33,41.01,0,0,0,0,0,0,0.893,0,0.675,0.14,0.5,0.5,20.2
-207712800000,1963,6,1962,9,36,7,1.14,0.155,0.665,28689,176,176,170.8,4,4,4,1878,1726,2042,1621,1469,257,257,257,521.4,369.2,684.7,0.137,0.126,0.149,1100,1100,1100,990,990,990,970.7,970.2,971.2,19.3,18.8,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.098,0.1,17.36,16.86,17.84,0.931,0.928,0.933,0.98,0.98,0.98,0.912,0.91,0.914,43.56,42.2,44.9,42.69,41.35,44.01,0,0,0,0,0,0,0.949,0,0.475,0.14,0.58,0.42,25.2
-207108000000,1963,6,1962,9,37,7,0.948,0.155,0.665,30514.6,184.4,184.4,181.6,4,4,4,1568,1493,1678,1311,1236,257,257,257,211.1,135.9,320.7,0.164,0.153,0.172,1100,1100,1100,990,990,990,969.7,969.5,970.1,20.3,19.9,20.5,0.907,0.885,0.923,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.94,0.095,0.092,0.097,18.37,18,18.64,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.34,45.35,47.05,45.41,44.44,46.11,0,0,0,0,0,0,1.01,0,0.283,0.16,0.7,0.3,32.2
-206503200000,1963,6,1962,9,38,7,0.823,0.155,0.651,31262.8,188.6,188.6,186.1,4,4,4,1360,1291,1447,1103,1034,257,257,257,27.3,-0.003628,89.69,0.189,0.178,0.199,1076,1034,1100,990,990,990,969,968.8,969.3,21,20.7,21.2,0.803,0.731,0.865,0.448,0.394,0.48,0.021,0.019,0.023,1.76,1.6,1.88,0.084,0.075,0.091,19.2,18.81,19.59,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.47,46.62,48.12,46.52,45.69,47.16,0,0,0,0,0,0,1.03,0,0.172,0.19,0.79,0.21,38
