datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-83728800000,1967,5,1966,8,32,7,1.55,0.194,0.665,25268.4,154.8,154.8,150.4,4,4,4,2570,2423,2716,2249,2102,321,321,321,1149,1002,1295,0.125,0.118,0.132,1100,1100,1100,990,990,990,972.5,972.1,972.8,17.5,17.2,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.58,15.23,15.94,0.919,0.916,0.923,0.973,0.971,0.975,0.895,0.889,0.9,38.64,37.61,39.68,37.6,36.51,38.7,0,0,0,0,0,0,0.836,0,0.885,0.13,0.43,0.57,16.3
-83124000000,1967,5,1966,8,33,7,1.39,0.19,0.665,26631.3,160.6,160.6,158.5,4,4,4,2292,2217,2385,1977,1901,314.6,276,321,877.1,800.9,963.8,0.137,0.124,0.144,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.25,16.03,16.43,0.925,0.924,0.926,0.977,0.976,0.978,0.904,0.902,0.906,40.55,39.94,41.04,39.63,38.98,40.15,0,0,0,0,0,0,0.881,0,0.725,0.14,0.48,0.52,19.2
-82519200000,1967,5,1966,8,34,7,1.28,0.167,0.665,27452.4,164.7,164.7,163.4,4,4,4,2116,2067,2188,1840,1791,276,276,276,740.5,691.5,811.8,0.13,0.126,0.133,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.68,16.51,16.8,0.927,0.926,0.928,0.98,0.979,0.98,0.908,0.907,0.909,41.7,41.23,42.03,40.85,40.36,41.19,0,0,0,0,0,0,0.908,0,0.615,0.13,0.52,0.48,21.4
-81914400000,1967,5,1966,8,35,7,1.19,0.16,0.665,28187.8,170.6,170.6,167.8,4,4,4,1964,1881,2020,1698,1624,265.1,257,276,598.4,524,643.8,0.135,0.131,0.138,1100,1100,1100,990,990,990,971,970.7,971.1,19,18.9,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.08,16.91,17.34,0.929,0.928,0.931,0.98,0.98,0.98,0.911,0.91,0.912,42.8,42.34,43.52,41.95,41.49,42.65,0,0,0,0,0,0,0.932,0,0.525,0.13,0.56,0.44,23.7
-81309600000,1967,6,1966,9,36,7,1.09,0.155,0.665,29126.2,176,176,173.4,4,4,4,1802,1726,1881,1545,1469,257,257,257,445.1,369.2,524,0.143,0.137,0.149,1100,1100,1100,990,990,990,970.5,970.2,970.7,19.5,19.3,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.1,17.6,17.34,17.84,0.932,0.931,0.933,0.98,0.98,0.98,0.913,0.912,0.914,44.23,43.52,44.9,43.34,42.65,44.01,0,0,0,0,0,0,0.963,0,0.425,0.14,0.61,0.39,26.7
-80704800000,1967,6,1966,9,37,7,0.972,0.155,0.665,30278.8,182.9,182.9,180.2,4,4,4,1606,1529,1694,1349,1272,257,257,257,249.4,171.8,336.8,0.16,0.152,0.168,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.917,0.909,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.096,0.094,0.098,18.24,17.95,18.5,0.935,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.917,45.98,45.2,46.67,45.06,44.29,45.74,0,0,0,0,0,0,1,0,0.307,0.16,0.68,0.32,31.2
-80100000000,1967,6,1966,9,38,7,0.851,0.155,0.661,31374.7,189.5,189.5,186.8,4,4,4,1407,1311,1511,1150,1054,257,257,257,57.14,-0.0016,154.1,0.183,0.17,0.196,1093,1054,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.842,0.76,0.898,0.471,0.42,0.48,0.023,0.02,0.023,1.84,1.67,1.91,0.089,0.079,0.093,18.97,18.57,19.45,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.64,46.85,48.35,46.69,45.92,47.38,0,0,0,0,0,0,1.04,0,0.19,0.18,0.78,0.22,36.9
-79495200000,1967,6,1966,9,39,7,0.713,0.15,0.563,28500.3,182.7,182.7,169.6,4,4,4,1179,1096,1291,930.6,869.5,248.4,227,257,0.0005322,-0.0001912,0.003059,0.211,0.199,0.223,930.6,869.5,1034,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.593,0.524,0.731,0.297,0.246,0.394,0.014,0.011,0.019,1.27,1.1,1.6,0.059,0.051,0.075,20.26,19.59,20.69,0.937,0.935,0.939,0.98,0.979,0.98,0.918,0.915,0.92,43.28,41.25,46.62,42.41,40.37,45.69,0,0,0,0,0,0,0.942,0,0.15,0.21,0.79,0.21,40
-78890400000,1967,7,1966,10,40,7,0.61,0.137,0.473,24857.3,159.8,159.8,148,4,3,3.5714285714285716,1009,914.1,1086,782,687.1,227,227,227,-0.0001709,-0.0004874,0.0001772,0.226,0.209,0.248,782,687.1,859.4,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.445,0.362,0.515,0.187,0.136,0.238,0.0085,0.0061,0.011,0.98,0.87,1.08,0.044,0.039,0.049,21.11,20.75,21.57,0.936,0.931,0.942,0.977,0.972,0.98,0.915,0.905,0.923,42.91,38.33,48.86,41.95,37.28,47.88,0,0,0,0,0,0,0.822,0,0.137,0.22,0.78,0.22,40.7
-78285600000,1967,7,1966,10,41,7,0.483,0.137,0.346,18965,130,130,112.9,3,3,3,799,712.1,891.9,572,485.1,227,227,227,-0.00009251,-0.0004875,0.0004146,0.286,0.255,0.319,572,485.1,664.9,990,990,990,967.1,966.7,967.5,22.9,22.5,23.3,0.297,0.248,0.35,0.098,0.067,0.129,0.0043,0.0029,0.0057,0.655,0.5,0.827,0.029,0.021,0.037,22.25,21.71,22.75,0.929,0.92,0.938,0.974,0.97,0.98,0.905,0.892,0.919,38.61,33.18,44.23,37.63,32.18,43.34,0,0,0,0,0,0,0.627,0,0.137,0.28,0.72,0.28,39.3
-77680800000,1967,7,1966,10,42,7,0.39,0.137,0.253,14467.4,95.21,95.21,86.12,2,2,2,645.2,601.8,691.9,418.2,374.8,227,227,227,-0.00008091,-0.0004011,0.00004167,0.353,0.328,0.377,418.2,374.8,464.9,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.214,0.196,0.236,0.0536,0.045,0.063,0.0023,0.0019,0.0027,0.578,0.489,0.681,0.025,0.021,0.029,22.94,22.65,23.2,0.935,0.93,0.941,0.979,0.975,0.98,0.916,0.907,0.922,43.98,39.64,48.58,43.06,38.66,47.6,0,0,0,0,0,0,0.478,0,0.137,0.35,0.65,0.35,37.1
-77076000000,1967,7,1966,10,43,7,0.339,0.137,0.202,11534.1,73.26,73.26,68.66,2,2,2,560.4,542,583,333.4,315,227,227,227,0.00006641,-0.0004598,0.0004706,0.405,0.389,0.419,333.4,315,356,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.175,0.189,0.0367,0.033,0.0412,0.0015,0.0014,0.0017,0.415,0.384,0.455,0.017,0.016,0.019,23.46,23.32,23.58,0.922,0.919,0.927,0.97,0.97,0.971,0.895,0.891,0.9,35.38,33.47,37.72,34.33,32.46,36.63,0,0,0,0,0,0,0.381,0,0.137,0.4,0.6,0.4,34
-76471200000,1967,7,1966,10,44,7,0.306,0.115,0.191,10994.9,70.38,70.38,65.45,2,2,2,505.4,486,527.3,315.2,300.3,190.1,184,227,-0.0001044,-0.0004311,0.0002534,0.376,0.352,0.43,315.2,300.3,339,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.167,0.18,0.033,0.0301,0.0378,0.0014,0.0013,0.0016,0.381,0.359,0.421,0.016,0.015,0.018,23.74,23.63,23.85,0.919,0.916,0.924,0.97,0.97,0.97,0.892,0.889,0.896,33.74,31.93,36.28,32.72,30.97,35.19,0,0,0,0,0,0,0.364,0,0.115,0.38,0.62,0.38,35.9
-75866400000,1967,8,1966,11,45,7,0.28,0.111,0.169,9758.95,61.49,61.49,58.09,2,2,2,463.2,445.5,479.6,279.2,261.5,184,184,184,0.000138,-0.0002799,0.0004728,0.398,0.384,0.413,279.2,261.5,295.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.165,0.0258,0.0223,0.0291,0.0011,0.00091,0.0012,0.323,0.296,0.349,0.013,0.012,0.014,23.99,23.89,24.1,0.912,0.908,0.915,0.97,0.97,0.97,0.884,0.88,0.888,29.94,28.05,31.7,29.04,27.21,30.74,0,0,0,0,0,0,0.323,0,0.111,0.4,0.6,0.4,34.9
-75261600000,1967,8,1966,11,46,7,0.263,0.111,0.152,8770.64,53.85,53.85,52.21,2,2,2,435.1,426.6,442.8,251.1,242.6,184,184,184,-0.0000218,-0.0001941,0.0001986,0.423,0.416,0.431,251.1,242.6,258.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.146,0.152,0.0202,0.0185,0.0218,0.00083,0.00076,0.00089,0.281,0.269,0.292,0.011,0.011,0.012,24.16,24.12,24.21,0.905,0.902,0.907,0.97,0.97,0.97,0.878,0.875,0.88,26.91,25.98,27.76,26.1,25.2,26.92,0,0,0,0,0,0,0.29,0,0.111,0.42,0.58,0.42,33.3
-74656800000,1967,8,1966,11,47,7,0.248,0.111,0.137,8023.97,49.5,49.5,47.76,2,1,1.5714285714285714,409.8,398.1,422.5,225.8,214.1,184,184,184,0.0001766,-0.0002152,0.0004998,0.449,0.436,0.462,225.8,214.1,238.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.145,0.0152,0.0128,0.0177,0.00062,0.00052,0.00072,0.353,0.243,0.491,0.014,0.0099,0.02,24.2,24.1,24.32,0.915,0.894,0.939,0.974,0.97,0.98,0.892,0.868,0.921,34.85,23.89,48.6,34.01,23.18,47.62,0,0,0,0,0,0,0.265,0,0.111,0.45,0.55,0.45,32.4
-74052000000,1967,8,1966,11,48,7,0.228,0.0994,0.129,7658.59,49.21,49.21,45.59,2,1,1.4285714285714286,377.5,370.4,391.8,213.2,189,164.3,138,184,-0.00004939,-0.0002322,0.0001664,0.435,0.37,0.493,213.2,189,235,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.134,0.127,0.139,0.0129,0.0089,0.017,0.00052,0.00036,0.00069,0.347,0.25,0.451,0.014,0.01,0.018,24.37,24.19,24.5,0.919,0.898,0.937,0.976,0.97,0.98,0.896,0.871,0.918,35.95,25.07,46.18,35.12,24.32,45.25,0,0,0,0,0,0,0.253,0,0.099,0.44,0.57,0.43,33.6
-73447200000,1967,9,1966,12,49,7,0.212,0.0835,0.128,7723.6,47.46,47.46,45.97,2,1,1.2857142857142858,350.3,338.3,364.7,212.3,200.3,138,138,138,0.0001432,-0.0004907,0.0004734,0.394,0.378,0.408,212.3,200.3,226.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.127,0.136,0.0125,0.0101,0.0153,0.0005,0.0004,0.00062,0.387,0.237,0.476,0.016,0.0095,0.019,24.46,24.35,24.56,0.925,0.894,0.939,0.977,0.97,0.98,0.904,0.867,0.92,40.14,23.94,48.43,39.27,23.22,47.46,0,0,0,0,0,0,0.255,0,0.084,0.39,0.6,0.4,36.4
-72842400000,1967,9,1966,12,50,7,0.2,0.0835,0.117,7126.06,44.07,44.07,42.42,1,1,1,330.8,323.6,338.3,192.8,185.6,138,138,138,-0.0002698,-0.0004585,0.00007823,0.417,0.408,0.426,192.8,185.6,200.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.122,0.127,0.00928,0.00856,0.0101,0.00037,0.00034,0.0004,0.397,0.374,0.421,0.016,0.015,0.017,24.55,24.49,24.61,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,43.28,41.68,44.97,42.42,40.84,44.07,0,0,0,0,0,0,0.236,0,0.083,0.42,0.58,0.42,35.6
-72237600000,1967,9,1966,12,51,7,0.189,0.0835,0.106,6422.61,40.84,40.84,38.23,1,1,1,312.8,302.3,323.6,174.8,164.3,138,138,138,-0.00002421,-0.0004305,0.0004195,0.441,0.426,0.456,174.8,164.3,185.6,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.00748,0.00643,0.00856,0.0003,0.00026,0.00034,0.342,0.312,0.374,0.014,0.012,0.015,24.69,24.61,24.78,0.927,0.923,0.931,0.974,0.97,0.98,0.903,0.895,0.912,39.23,36.84,41.68,38.23,35.74,40.84,0,0,0,0,0,0,0.212,0,0.083,0.44,0.56,0.44,34
-71632800000,1967,9,1966,12,52,7,0.174,0.081,0.0933,5635.84,37.6,37.6,33.55,1,1,1,288.3,281.3,299.2,154.3,143.3,134,110,138,0.0000215,-0.0002246,0.0002767,0.465,0.391,0.491,154.3,143.3,171.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00543,0.00433,0.00713,0.00022,0.00017,0.00028,0.285,0.257,0.329,0.011,0.01,0.013,24.86,24.8,24.92,0.919,0.914,0.926,0.97,0.97,0.973,0.892,0.887,0.901,34.57,32.03,38.64,33.55,31.07,37.6,0,0,0,0,0,0,0.186,0,0.0807,0.47,0.54,0.46,32.4
-71028000000,1967,10,1967,1,1,7,0.163,0.0665,0.0968,5872.37,35.79,35.79,34.95,1,1,1,270,264.1,273.8,160,154.1,110,110,110,0.0001488,-0.0004966,0.0004394,0.407,0.402,0.417,160,154.1,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.111,0.006,0.00541,0.00638,0.00024,0.00021,0.00025,0.297,0.281,0.307,0.012,0.011,0.012,24.92,24.9,24.96,0.921,0.919,0.923,0.97,0.97,0.97,0.894,0.891,0.895,36.04,34.67,36.9,34.95,33.63,35.79,0,0,0,0,0,0,0.194,0,0.0662,0.41,0.59,0.41,36
-70423200000,1967,10,1967,1,2,7,0.157,0.0665,0.0908,5498.24,33.63,33.63,32.73,1,1,1,260.1,256.7,264.1,150.1,146.7,110,110,110,-0.0001449,-0.0003641,0.0001374,0.423,0.417,0.429,150.1,146.7,154.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.105,0.108,0.00501,0.00467,0.00541,0.0002,0.00018,0.00021,0.271,0.262,0.281,0.011,0.01,0.011,24.99,24.96,25.01,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,33.74,32.96,34.67,32.73,31.97,33.63,0,0,0,0,0,0,0.182,0,0.0662,0.42,0.58,0.42,35
-69818400000,1967,10,1967,1,3,7,0.167,0.0665,0.1,6116.71,42.57,42.57,36.41,1,1,1,276,256.7,302.3,166,146.7,110,110,110,0.000006644,-0.0003641,0.0004394,0.4,0.364,0.429,166,146.7,192.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.105,0.121,0.0066,0.00467,0.00923,0.00026,0.00018,0.00037,0.315,0.262,0.392,0.013,0.01,0.016,24.88,24.7,25.01,0.923,0.916,0.933,0.973,0.97,0.98,0.899,0.889,0.914,37.39,32.96,43.44,36.41,31.97,42.57,0,0,0,0,0,0,0.202,0,0.067,0.4,0.6,0.4,36.6
-69213600000,1967,10,1967,1,4,7,0.182,0.0665,0.115,7087.52,43.38,43.38,42.19,1,1,1,300.7,290.5,306,190.7,180.5,110,110,110,0.00009025,-0.0001877,0.0002767,0.366,0.359,0.379,190.7,180.5,196,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.117,0.123,0.00907,0.00805,0.0096,0.00036,0.00032,0.00038,0.387,0.356,0.404,0.015,0.014,0.016,24.71,24.67,24.78,0.932,0.929,0.934,0.98,0.978,0.98,0.913,0.908,0.915,43.06,40.75,44.27,42.19,39.84,43.38,0,0,0,0,0,0,0.234,0,0.067,0.37,0.63,0.37,38.9
-68608800000,1967,10,1967,1,5,7,0.181,0.0648,0.117,7171.55,46.6,46.6,42.69,1,1,1,300.1,290.5,316.5,192.9,180.5,107.1,106,110,0.00008213,-0.00006622,0.0004195,0.358,0.335,0.379,192.9,180.5,210.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.127,0.00953,0.00805,0.0121,0.00038,0.00032,0.00048,0.395,0.356,0.453,0.016,0.014,0.018,24.7,24.56,24.78,0.933,0.929,0.938,0.979,0.978,0.98,0.913,0.908,0.919,43.59,40.75,47.55,42.69,39.84,46.6,0,0,0,0,0,0,0.237,0,0.064,0.36,0.65,0.35,39.6
-68004000000,1967,11,1967,2,6,7,0.206,0.0641,0.142,8368.44,53.78,53.78,49.81,2,1,1.8571428571428572,340.6,320.2,360.3,234.6,214.2,106,106,106,0.00007459,-0.000252,0.0004247,0.312,0.294,0.331,234.6,214.2,254.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.129,0.143,0.0169,0.0128,0.0209,0.00068,0.00051,0.00084,0.285,0.235,0.466,0.011,0.0094,0.019,24.61,24.52,24.72,0.906,0.895,0.939,0.971,0.97,0.98,0.88,0.868,0.92,29.1,24.2,48.37,28.29,23.47,47.4,0,0,0,0,0,0,0.277,0,0.064,0.31,0.69,0.31,40.6
-67399200000,1967,11,1967,2,7,7,0.235,0.0641,0.171,10031.7,62.72,62.72,59.71,2,2,2,388.6,364.7,402.9,282.6,258.7,106,106,106,0.00004265,-0.0004907,0.0004218,0.273,0.263,0.291,282.6,258.7,296.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.144,0.158,0.0265,0.0217,0.0294,0.0011,0.00088,0.0012,0.321,0.285,0.343,0.013,0.011,0.014,24.34,24.24,24.49,0.913,0.907,0.916,0.97,0.97,0.97,0.885,0.88,0.888,30.78,28.19,32.33,29.86,27.35,31.36,0,0,0,0,0,0,0.332,0,0.064,0.27,0.73,0.27,42.7
-66794400000,1967,11,1967,2,8,7,0.259,0.0683,0.191,11160.3,67.74,67.74,66.43,2,2,2,428,420.3,435.5,315.1,306.3,112.9,106,114,-0.0001352,-0.0002073,-0.00003692,0.264,0.252,0.271,315.1,306.3,321.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.163,0.168,0.033,0.0313,0.0343,0.0013,0.0013,0.0014,0.375,0.36,0.386,0.015,0.015,0.016,24.1,24.05,24.15,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.893,34.24,33.29,34.92,33.22,32.29,33.87,0,0,0,0,0,0,0.369,0,0.068,0.26,0.74,0.26,43.1
-66189600000,1967,11,1967,2,9,7,0.266,0.0721,0.194,11349.5,70.01,70.01,67.56,2,2,2,440.1,426.6,459.3,321,312.6,119.1,114,126,0.00008477,-0.0001941,0.0004728,0.271,0.259,0.285,321,312.6,333.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.165,0.174,0.0342,0.0325,0.0367,0.0014,0.0013,0.0015,0.385,0.371,0.407,0.016,0.015,0.017,24.03,23.93,24.11,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,34.82,33.97,36.09,33.78,32.95,35,0,0,0,0,0,0,0.375,0,0.072,0.27,0.73,0.27,42.7
-65584800000,1967,12,1967,3,10,7,0.295,0.0762,0.219,12785.5,82.52,82.52,76.1,2,2,2,487.5,462.6,516.8,361.5,336.6,126,126,126,-0.0000625,-0.0004048,0.000108,0.259,0.244,0.272,361.5,336.6,390.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.175,0.194,0.0423,0.0373,0.0482,0.0017,0.0015,0.002,0.458,0.413,0.512,0.019,0.017,0.021,23.75,23.56,23.91,0.928,0.924,0.932,0.974,0.97,0.98,0.904,0.896,0.914,39.06,36.44,42.1,38.05,35.34,41.26,0,0,0,0,0,0,0.423,0,0.076,0.26,0.74,0.26,43.3
-64980000000,1967,12,1967,3,11,7,0.333,0.0714,0.262,15292.3,95.1,95.1,91.03,2,2,2,551,527.3,571.9,433,409.3,118,118,118,-0.0001139,-0.0004598,0.0003105,0.214,0.206,0.224,433,409.3,453.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.199,0.215,0.0566,0.0519,0.0608,0.0024,0.0022,0.0026,0.596,0.547,0.64,0.025,0.023,0.027,23.32,23.19,23.48,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.917,0.921,46.44,44.08,48.52,45.51,43.19,47.55,0,0,0,0,0,0,0.506,0,0.071,0.21,0.79,0.21,45.9
-64375200000,1967,12,1967,3,12,7,0.364,0.0741,0.289,16455.7,100.8,100.8,97.95,3,2,2.7142857142857144,601.2,571.9,623.8,478.7,453.9,122.6,118,126,-0.00008323,-0.00034,0.00008168,0.204,0.196,0.207,478.7,453.9,497.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.231,0.215,0.242,0.0657,0.0608,0.0696,0.0028,0.0026,0.0029,0.535,0.483,0.655,0.023,0.02,0.028,23.16,23.1,23.21,0.926,0.92,0.941,0.973,0.97,0.98,0.901,0.892,0.922,38.21,33.66,49.11,37.21,32.65,48.12,0,0,0,0,0,0,0.544,0,0.075,0.2,0.79,0.21,45.2
-63770400000,1967,12,1967,3,13,7,0.408,0.0762,0.332,18585.2,116.8,116.8,110.6,3,3,3,674.6,636.9,705.9,548.6,510.9,126,126,126,0.00006801,-0.0002073,0.0004728,0.187,0.179,0.198,548.6,510.9,579.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.271,0.25,0.289,0.0894,0.0744,0.102,0.0038,0.0032,0.0044,0.598,0.529,0.655,0.026,0.022,0.028,22.8,22.62,23.02,0.928,0.923,0.931,0.972,0.97,0.976,0.902,0.896,0.908,37.92,35.51,39.91,36.88,34.45,38.95,0,0,0,0,0,0,0.615,0,0.076,0.19,0.81,0.19,45.6
-63165600000,1968,1,1967,4,14,7,0.458,0.0841,0.374,20807.6,130.6,130.6,123.9,3,3,3,757.1,720.3,794.3,618.1,581.3,139,139,139,0.00003802,-0.0003201,0.0004146,0.184,0.175,0.193,618.1,581.3,655.3,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.311,0.29,0.332,0.115,0.103,0.127,0.005,0.0044,0.0055,0.727,0.659,0.797,0.032,0.028,0.035,22.34,22.13,22.56,0.934,0.931,0.937,0.979,0.976,0.98,0.915,0.908,0.918,42.17,39.91,44.42,41.28,38.94,43.53,0,0,0,0,0,0,0.688,0,0.084,0.18,0.82,0.18,45.4
-62560800000,1968,1,1967,4,15,7,0.564,0.0841,0.48,25517.7,171.8,171.8,151.9,4,3,3.7142857142857144,932.4,819.3,1060,793.4,680.3,139,139,139,-0.00005319,-0.0003321,0.0003652,0.15,0.131,0.17,793.4,680.3,921,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.438,0.347,0.552,0.197,0.134,0.287,0.0088,0.0059,0.013,0.964,0.815,1.21,0.043,0.036,0.055,21.42,20.7,21.98,0.935,0.928,0.941,0.977,0.97,0.98,0.913,0.9,0.922,42.23,37.19,48.12,41.26,36.08,47.16,0,0,0,0,0,0,0.844,0,0.084,0.15,0.85,0.15,45.2
-61956000000,1968,1,1967,4,16,7,0.955,0.085,0.649,29869.7,190.2,190.2,177.8,4,4,4,1579,1108,2195,1439,968.7,140.6,139,150,365.6,-0.001344,945.2,0.0938,0.0683,0.125,1073,968.7,1100,990,990,990,969.7,968.2,971.6,20.3,18.4,21.8,0.827,0.596,0.926,0.447,0.325,0.48,0.022,0.015,0.026,1.79,1.34,1.94,0.089,0.061,0.11,18.49,16.49,20.43,0.934,0.926,0.94,0.98,0.979,0.98,0.916,0.906,0.921,45.36,41.19,48.51,44.45,40.3,47.54,0,0,0,0,0,0,0.988,0,0.306,0.089,0.68,0.32,31.3
-61351200000,1968,1,1967,4,17,7,1.69,0.0907,0.665,24216.7,156.5,156.5,144.1,4,4,4,2793,2364,3186,2643,2214,150,150,150,1543,1114,1936,0.0543,0.0471,0.0635,1100,1100,1100,990,990,990,973,972,974,17,16,18,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.03,1.94,1.94,1.94,0.11,0.11,0.12,15.05,14.1,16.08,0.913,0.903,0.924,0.972,0.97,0.976,0.888,0.876,0.902,37.08,34.35,40.08,36.04,33.32,39.13,0,0,0,0,0,0,0.801,0,1.025,0.054,0.39,0.61,14.3
-60746400000,1968,1,1967,4,18,7,2.31,0.107,0.665,19858.8,129.7,129.7,118.2,4,4,4,3817,3332,4515,3641,3182,176.9,150,197,2541,2082,3218,0.0463,0.0429,0.0528,1100,1100,1100,990,990,990,975.3,974.3,976.6,14.7,13.4,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.031,0.036,1.94,1.94,1.94,0.13,0.12,0.15,12.8,11.44,13.79,0.882,0.864,0.899,0.97,0.97,0.97,0.855,0.838,0.872,30.47,26.64,33.43,29.55,25.84,32.43,0,0,0,0,0,0,0.657,0,1.645,0.046,0.29,0.71,8.6
-60141600000,1968,2,1967,5,19,7,3.09,0.119,0.665,15802,99.31,99.31,94.06,4,4,4,5115,4760,5278,4918,4563,197,197,197,3818,3463,3981,0.0386,0.0373,0.0414,1100,1100,1100,990.02,990,990.03,977.7,977.1,977.9,12.3,12.1,12.9,0.92,0.915,0.926,0.48,0.48,0.48,0.039,0.037,0.04,1.93,1.93,1.94,0.16,0.15,0.16,10.41,10.16,10.99,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.24,23.67,25.6,23.51,22.96,24.83,0,0,0,0,0,0,0.523,0,2.425,0.039,0.22,0.78,5.11
-59536800000,1968,2,1967,5,20,7,3.04,0.119,0.665,16018.1,99.82,99.82,95.35,4,4,4,5021,4729,5241,4824,4532,197,197,197,3724,3432,3944,0.0393,0.0376,0.0417,1100,1100,1100,990.01,990,990.03,977.5,977,977.9,12.5,12.1,13,0.922,0.917,0.926,0.48,0.48,0.48,0.038,0.037,0.04,1.94,1.93,1.94,0.16,0.15,0.16,10.55,10.21,11.04,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.57,23.79,25.73,23.84,23.08,24.96,0,0,0,0,0,0,0.53,0,2.375,0.039,0.22,0.78,5.27
-58932000000,1968,2,1967,5,21,7,2.72,0.119,0.665,17410.5,104.7,104.7,103.6,4,4,4,4499,4432,4595,4302,4235,197,197,197,3202,3135,3298,0.0438,0.0429,0.0444,1100,1100,1100,990,990,990,976.6,976.5,976.8,13.4,13.2,13.5,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.47,11.29,11.59,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.71,26.3,26.99,25.91,25.51,26.18,0,0,0,0,0,0,0.576,0,2.055,0.044,0.24,0.76,6.4
-58327200000,1968,2,1967,5,22,7,2.7,0.15,0.665,17488.7,105,105,104.1,4,4,4,4470,4415,4501,4223,4100,247.6,197,315,3123,3000,3204,0.0555,0.0438,0.0713,1100,1100,1100,990,990,990,976.5,976.4,976.6,13.5,13.4,13.6,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.52,11.46,11.62,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.83,26.7,27.06,26.02,25.9,26.25,0,0,0,0,0,0,0.578,0,2.035,0.056,0.25,0.75,6.48
-57722400000,1968,3,1967,6,23,7,2.54,0.191,0.665,18263.1,111.7,111.7,108.7,4,4,4,4205,4057,4353,3890,3742,315,315,315,2790,2642,2938,0.075,0.0724,0.0777,1100,1100,1100,990,990,990,976.1,975.8,976.3,13.9,13.7,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,12,11.73,12.28,0.865,0.864,0.87,0.97,0.97,0.97,0.839,0.838,0.844,28.02,27.33,28.8,27.18,26.51,27.93,0,0,0,0,0,0,0.604,0,1.875,0.075,0.26,0.74,7.19
-57117600000,1968,3,1967,6,24,7,2.38,0.145,0.665,19286.9,117.8,117.8,114.8,4,4,4,3929,3812,4027,3690,3573,239,239,239,2590,2473,2688,0.0608,0.0593,0.0627,1100,1100,1100,990,990,990,975.5,975.3,975.7,14.5,14.3,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.53,12.33,12.78,0.875,0.871,0.881,0.97,0.97,0.97,0.849,0.845,0.854,29.59,28.96,30.36,28.7,28.09,29.45,0,0,0,0,0,0,0.638,0,1.715,0.061,0.28,0.72,8.1
-56512800000,1968,3,1967,6,25,7,2.32,0.145,0.665,19668,118.8,118.8,117.1,4,4,4,3839,3773,3951,3600,3534,239,239,239,2500,2434,2612,0.0623,0.0605,0.0633,1100,1100,1100,990,990,990,975.3,975.2,975.6,14.7,14.4,14.8,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.72,12.48,12.86,0.88,0.874,0.883,0.97,0.97,0.97,0.853,0.848,0.856,30.17,29.43,30.61,29.27,28.55,29.69,0,0,0,0,0,0,0.65,0,1.655,0.063,0.29,0.71,8.48
-55908000000,1968,3,1967,6,26,7,2.87,0.145,0.665,16785,111,111,99.91,4,4,4,4746,4091,5278,4507,3852,239,239,239,3407,2752,3939,0.0507,0.0453,0.0584,1100,1100,1100,990.01,990,990.03,977,975.8,977.9,13,12.1,14.2,0.923,0.915,0.926,0.48,0.48,0.48,0.037,0.034,0.04,1.94,1.93,1.94,0.15,0.14,0.16,11.04,10.16,12.21,0.864,0.864,0.868,0.97,0.97,0.97,0.838,0.838,0.842,25.75,23.67,28.6,24.98,22.96,27.74,0,0,0,0,0,0,0.555,0,2.205,0.051,0.23,0.77,5.85
-55303200000,1968,4,1967,7,27,7,3.26,0.178,0.665,6535.25,90.79,90.79,38.9,4,4,4,5389,5359,5453,5094,5064,295,295,295,3994,3964,4058,0.0547,0.0541,0.055,1100,1100,1100,990.04,990.04,990.04,978.1,978.1,978.2,11.9,11.8,12,0.912,0.91,0.913,0.48,0.48,0.48,0.04,0.04,0.041,1.93,1.93,1.93,0.16,0.16,0.16,10,9.911,10.04,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.03,0,23.4,9.725,0,22.7,0,0,4,0,0,0.571,0.216,0.571,2.595,0.055,0.2,0.8,2
-54698400000,1968,4,1967,7,28,7,3.2,0.202,0.665,8930.13,95.08,95.08,53.16,4,4,4,5298,5027,5513,4964,4663,334.4,295,364,3864,3563,4118,0.0633,0.0535,0.0724,1100,1100,1100,990.03,990.01,990.05,978,977.6,978.3,12.1,11.7,12.5,0.915,0.908,0.923,0.48,0.48,0.48,0.04,0.039,0.041,1.93,1.92,1.94,0.16,0.16,0.16,10.13,9.824,10.52,0.494,0,0.864,0.554,0,0.97,0.479,0,0.838,13.7,0,24.5,13.29,0,23.77,0,0,3,0,0,0.429,0.295,0.429,2.535,0.063,0.21,0.79,2.79
-54093600000,1968,4,1967,7,29,7,2.76,0.22,0.665,17235.3,107.4,107.4,102.6,4,4,4,4562,4273,4856,4198,3909,364,364,364,3098,2809,3392,0.0799,0.075,0.0852,1100,1100,1100,990,990,990,976.7,976.2,977.2,13.3,12.8,13.8,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.038,1.94,1.94,1.94,0.15,0.14,0.15,11.35,10.81,11.88,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.44,25.19,27.67,25.65,24.43,26.84,0,0,0,0,0,0,0.57,0,2.095,0.08,0.24,0.76,6.24
-53488800000,1968,4,1967,7,30,7,2.37,0.22,0.665,19349.6,121.4,121.4,115.2,4,4,4,3918,3670,4161,3554,3306,364,364,364,2454,2206,2697,0.0931,0.0875,0.0992,1100,1100,1100,990,990,990,975.5,975,976,14.5,14,15,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.56,12.08,13.08,0.876,0.866,0.887,0.97,0.97,0.97,0.85,0.84,0.86,29.68,28.21,31.29,28.79,27.37,30.35,0,0,0,0,0,0,0.64,0,1.705,0.093,0.28,0.72,8.16
-52884000000,1968,4,1967,7,31,7,2.04,0.202,0.665,21588,134.2,134.2,128.5,4,4,4,3381,3148,3573,3048,2827,333.3,321,364,1948,1727,2109,0.0986,0.0933,0.104,1100,1100,1100,990,990,990,974.4,973.9,974.8,15.6,15.2,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.69,13.28,14.19,0.897,0.89,0.904,0.97,0.97,0.97,0.87,0.864,0.877,33.12,31.9,34.59,32.13,30.94,33.55,0,0,0,0,0,0,0.714,0,1.375,0.099,0.33,0.67,10.6
-52279200000,1968,5,1967,8,32,7,1.77,0.194,0.665,23590.5,145.1,145.1,140.4,4,4,4,2919,2749,3080,2598,2428,321,321,321,1498,1328,1659,0.11,0.104,0.117,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.74,14.35,15.15,0.91,0.906,0.915,0.97,0.97,0.97,0.883,0.879,0.888,36.19,35.06,37.38,35.1,34.01,36.27,0,0,0,0,0,0,0.78,0,1.105,0.11,0.38,0.62,13.3
-51674400000,1968,5,1967,8,33,7,1.55,0.194,0.665,25289.5,153.5,153.5,150.5,4,4,4,2565,2467,2671,2244,2146,321,321,321,1144,1046,1250,0.125,0.12,0.13,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.59,15.34,15.83,0.919,0.917,0.922,0.973,0.972,0.975,0.895,0.891,0.899,38.67,37.92,39.36,37.63,36.84,38.37,0,0,0,0,0,0,0.836,0,0.885,0.13,0.43,0.57,16.3
-51069600000,1968,5,1967,8,34,7,1.39,0.194,0.665,26588.8,161.4,161.4,158.3,4,4,4,2301,2188,2411,1980,1867,321,321,321,879.6,766.8,990,0.14,0.133,0.147,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.23,15.97,16.51,0.925,0.923,0.926,0.977,0.976,0.979,0.904,0.901,0.907,40.49,39.76,41.23,39.57,38.79,40.36,0,0,0,0,0,0,0.879,0,0.725,0.14,0.48,0.52,19.1
-50464800000,1968,5,1967,8,35,7,1.26,0.183,0.665,27629.1,167.6,167.6,164.5,4,4,4,2078,1967,2188,1775,1710,302.7,257,321,675.1,609.7,766.8,0.146,0.128,0.157,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.77,16.51,17.07,0.928,0.926,0.929,0.98,0.979,0.98,0.909,0.907,0.911,41.97,41.23,42.77,41.11,40.36,41.91,0,0,0,0,0,0,0.914,0,0.595,0.15,0.53,0.47,21.9
-49860000000,1968,6,1967,9,36,7,1.07,0.155,0.665,29308.8,178.9,178.9,174.5,4,4,4,1771,1646,1902,1514,1389,257,257,257,414.3,288.7,545.1,0.145,0.135,0.156,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.097,0.1,17.7,17.27,18.11,0.932,0.93,0.934,0.98,0.98,0.98,0.914,0.912,0.916,44.5,43.34,45.63,43.61,42.47,44.72,0,0,0,0,0,0,0.969,0,0.405,0.14,0.62,0.38,27.4
-49255200000,1968,6,1967,9,37,7,0.905,0.155,0.665,30955.2,189.5,189.5,184.3,4,4,4,1497,1356,1610,1240,1099,257,257,257,140.3,-0.0008068,252.5,0.173,0.16,0.19,1100,1099,1100,990,990,990,969.5,969,969.8,20.5,20.2,21,0.884,0.825,0.918,0.48,0.478,0.48,0.023,0.023,0.024,1.9,1.84,1.93,0.093,0.088,0.096,18.63,18.23,19.14,0.936,0.935,0.938,0.98,0.98,0.98,0.917,0.916,0.919,47,45.95,48.35,46.06,45.03,47.38,0,0,0,0,0,0,1.02,0,0.24,0.17,0.73,0.27,34.2
-48650400000,1968,6,1967,9,38,7,0.714,0.155,0.558,28319.4,173.7,173.7,168.6,4,4,4,1180,1132,1217,923,875.3,257,257,257,0.0000691,-0.0004956,0.0004612,0.218,0.211,0.227,923,875.3,959.6,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.581,0.537,0.622,0.288,0.25,0.318,0.013,0.012,0.015,1.25,1.13,1.35,0.058,0.052,0.063,20.29,20.07,20.56,0.937,0.935,0.938,0.98,0.979,0.98,0.918,0.915,0.919,43.01,41.26,44.31,42.14,40.38,43.42,0,0,0,0,0,0,0.936,0,0.156,0.22,0.78,0.22,39.7
-48045600000,1968,6,1967,9,39,7,0.664,0.155,0.509,26203.2,160.8,160.8,156,4,4,4,1098,1060,1128,841.4,803,257,257,257,-0.0001633,-0.0004874,0.0002965,0.234,0.228,0.242,841.4,803,870.7,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.506,0.471,0.533,0.223,0.192,0.247,0.01,0.0088,0.011,1.04,0.948,1.11,0.048,0.043,0.051,20.75,20.58,20.96,0.934,0.931,0.935,0.976,0.973,0.978,0.911,0.906,0.915,39.95,38.44,41.09,38.99,37.39,40.2,0,0,0,0,0,0,0.867,0,0.155,0.23,0.77,0.23,39.5
-47440800000,1968,7,1967,10,40,7,0.585,0.137,0.447,23782.2,149.5,149.5,141.6,4,3,3.2857142857142856,966.9,924.7,1025,739.9,697.7,227,227,227,-0.00002622,-0.0004787,0.0003652,0.235,0.221,0.245,739.9,697.7,798.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.406,0.368,0.459,0.16,0.139,0.189,0.0072,0.0062,0.0086,0.937,0.854,1.02,0.042,0.039,0.046,21.3,21.09,21.51,0.938,0.928,0.942,0.978,0.97,0.98,0.916,0.9,0.923,44.69,36.94,48.86,43.7,35.83,47.88,0,0,0,0,0,0,0.786,0,0.138,0.23,0.76,0.24,40.7
-46836000000,1968,7,1967,10,41,7,0.51,0.137,0.373,20373.5,133.7,133.7,121.3,3,3,3,843.9,779.4,914.1,616.9,552.4,227,227,227,-0.00001102,-0.0004875,0.0004146,0.269,0.248,0.291,616.9,552.4,687.1,990,990,990,967.3,967,967.6,22.7,22.4,23,0.323,0.286,0.362,0.114,0.0909,0.136,0.005,0.004,0.0061,0.737,0.617,0.87,0.032,0.027,0.039,21.99,21.57,22.37,0.933,0.927,0.939,0.977,0.971,0.98,0.912,0.9,0.92,41.36,37.45,45.49,40.42,36.34,44.58,0,0,0,0,0,0,0.674,0,0.137,0.27,0.73,0.27,39.9
-46231200000,1968,7,1967,10,42,7,0.441,0.137,0.304,16747.1,105.5,105.5,99.69,3,3,3,729,702.7,760.5,502,475.7,227,227,227,-0.000192,-0.0004823,0.0002369,0.312,0.298,0.323,502,475.7,533.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.257,0.242,0.275,0.0726,0.0651,0.0834,0.0031,0.0028,0.0036,0.528,0.485,0.582,0.023,0.021,0.025,22.66,22.48,22.8,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,34.26,32.56,36.26,33.23,31.59,35.18,0,0,0,0,0,0,0.554,0,0.137,0.31,0.69,0.31,38
-45626400000,1968,7,1967,10,43,7,0.398,0.137,0.26,14883.9,95.21,95.21,88.59,2,2,2,657.2,623.8,691.9,430.2,396.8,227,227,227,0.00003828,-0.0004011,0.0002916,0.345,0.328,0.364,430.2,396.8,464.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.218,0.204,0.236,0.056,0.0494,0.063,0.0024,0.0021,0.0027,0.602,0.532,0.681,0.026,0.023,0.029,22.87,22.65,23.07,0.937,0.933,0.941,0.98,0.98,0.98,0.918,0.914,0.922,45.2,41.89,48.58,44.3,41.05,47.6,0,0,0,0,0,0,0.492,0,0.138,0.34,0.65,0.35,37.4
-45021600000,1968,7,1967,10,44,7,0.364,0.122,0.242,13953.7,88.27,88.27,83.06,2,2,2,602.6,583,623.8,400.2,381.8,202.4,184,227,0.00007288,-0.0001354,0.0004706,0.336,0.302,0.373,400.2,381.8,424.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.199,0.211,0.05,0.0464,0.055,0.0021,0.002,0.0023,0.537,0.503,0.585,0.023,0.021,0.025,23.16,23.07,23.24,0.933,0.931,0.937,0.979,0.977,0.98,0.914,0.909,0.918,42.41,40.36,45.03,41.53,39.42,44.13,0,0,0,0,0,0,0.461,0,0.122,0.34,0.66,0.34,38.3
-44416800000,1968,8,1967,11,45,7,0.338,0.113,0.225,13013,80.9,80.9,77.46,2,2,2,558.8,548.2,571.9,372.2,346.2,186.6,184,202,0.00008063,-0.0004598,0.0003105,0.334,0.322,0.368,372.2,346.2,387.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.192,0.185,0.197,0.0444,0.0392,0.0476,0.0019,0.0016,0.002,0.482,0.437,0.511,0.02,0.018,0.021,23.4,23.32,23.5,0.929,0.925,0.932,0.975,0.97,0.979,0.907,0.897,0.912,39.7,36.89,41.32,38.73,35.78,40.45,0,0,0,0,0,0,0.43,0,0.113,0.33,0.67,0.33,38.5
-43812000000,1968,8,1967,11,46,7,0.314,0.122,0.192,11047,70.33,70.33,65.76,2,2,2,519.5,494.7,542,317.5,292.7,202,202,202,-0.00007113,-0.0004311,0.0002534,0.389,0.373,0.408,317.5,292.7,340,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.166,0.183,0.0335,0.0285,0.038,0.0014,0.0012,0.0016,0.387,0.346,0.426,0.016,0.014,0.018,23.67,23.54,23.83,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.887,0.896,33.89,31.28,36.25,32.88,30.34,35.16,0,0,0,0,0,0,0.365,0,0.122,0.39,0.61,0.39,35.2
-43207200000,1968,8,1967,11,47,7,0.289,0.122,0.167,9618.64,59.58,59.58,57.25,2,2,2,478.1,467.2,489.3,276.1,265.2,202,202,202,-0.0001428,-0.000324,0.0001669,0.423,0.413,0.432,276.1,265.2,287.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.161,0.157,0.164,0.0252,0.023,0.0275,0.001,0.00095,0.0011,0.321,0.304,0.338,0.013,0.013,0.014,23.93,23.86,23.99,0.911,0.908,0.913,0.97,0.97,0.97,0.884,0.881,0.886,29.51,28.34,30.71,28.63,27.49,29.79,0,0,0,0,0,0,0.318,0,0.122,0.42,0.58,0.42,33.3
-42602400000,1968,8,1967,11,48,7,0.275,0.117,0.158,9088.65,62.21,62.21,54.1,2,2,2,454.5,442.8,462.6,260.5,243.5,194,146,202,0.0002372,-0.000385,0.0004728,0.427,0.33,0.453,260.5,243.5,296.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.149,0.163,0.0221,0.0187,0.0294,0.00091,0.00077,0.0012,0.297,0.273,0.348,0.012,0.011,0.014,24.06,24.02,24.12,0.907,0.902,0.916,0.97,0.97,0.97,0.88,0.875,0.888,27.89,25.99,32.06,27.05,25.21,31.1,0,0,0,0,0,0,0.301,0,0.117,0.43,0.57,0.43,33
-41997600000,1968,9,1967,12,49,7,0.26,0.0883,0.172,9988.81,61.63,61.63,59.46,2,2,2,429.6,420.3,440,283.6,274.3,146,146,146,-0.00008153,-0.0002073,0.00008533,0.34,0.332,0.347,283.6,274.3,294,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.158,0.155,0.162,0.0267,0.0249,0.0288,0.0011,0.001,0.0012,0.327,0.313,0.343,0.013,0.013,0.014,24.14,24.08,24.2,0.913,0.911,0.915,0.97,0.97,0.97,0.885,0.883,0.888,30.65,29.64,31.77,29.73,28.75,30.82,0,0,0,0,0,0,0.33,0,0.088,0.34,0.66,0.34,38.4
-41392800000,1968,9,1967,12,50,7,0.248,0.0883,0.159,9274.64,56.99,56.99,55.21,2,2,2,409.4,402.9,417.9,263.4,256.9,146,146,146,0.0002706,-0.0002243,0.0004998,0.357,0.349,0.362,263.4,256.9,271.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.148,0.154,0.0227,0.0214,0.0244,0.00092,0.00087,0.00099,0.296,0.287,0.309,0.012,0.012,0.013,24.26,24.21,24.3,0.908,0.907,0.91,0.97,0.97,0.97,0.881,0.88,0.883,28.46,27.76,29.38,27.6,26.93,28.49,0,0,0,0,0,0,0.307,0,0.089,0.36,0.64,0.36,37.4
-40788000000,1968,9,1967,12,51,7,0.234,0.0883,0.146,8481.88,52.85,52.85,50.49,2,2,2,387.2,380.8,398.1,241.2,234.8,146,146,146,0.00004598,-0.0002152,0.0003328,0.377,0.367,0.383,241.2,234.8,252.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.143,0.141,0.147,0.0182,0.017,0.0204,0.00074,0.00069,0.00083,0.264,0.255,0.28,0.011,0.01,0.011,24.4,24.33,24.44,0.902,0.899,0.906,0.97,0.97,0.97,0.875,0.872,0.879,26.02,25.3,27.24,25.24,24.54,26.43,0,0,0,0,0,0,0.28,0,0.088,0.38,0.62,0.38,36.2
-40183200000,1968,9,1967,12,52,7,0.221,0.0883,0.132,7890.32,48.28,48.28,46.97,2,1,1.4285714285714286,364.8,354,377.1,218.8,208,146,146,146,-0.00004208,-0.0004907,0.0003503,0.4,0.387,0.412,218.8,208,231.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.135,0.131,0.139,0.0138,0.0116,0.0162,0.00056,0.00047,0.00066,0.37,0.241,0.487,0.015,0.0097,0.02,24.41,24.29,24.51,0.92,0.895,0.939,0.976,0.97,0.98,0.898,0.868,0.921,37.65,24.13,48.94,36.79,23.4,47.96,0,0,0,0,0,0,0.261,0,0.089,0.4,0.6,0.4,35.7
-39578400000,1968,9,1967,12,53,7,0.206,0.0748,0.131,7907.93,48.15,48.15,47.07,2,1,1.2857142857142858,340.4,331.6,350.2,216.7,204.2,123.7,120,146,0.00004437,-0.0004585,0.0004734,0.363,0.346,0.417,216.7,204.2,226.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.13,0.136,0.0133,0.0108,0.0154,0.00054,0.00044,0.00062,0.401,0.239,0.484,0.016,0.0096,0.019,24.5,24.41,24.64,0.926,0.895,0.939,0.977,0.97,0.98,0.905,0.868,0.921,41.2,24.29,49.13,40.3,23.56,48.15,0,0,0,0,0,0,0.262,0,0.075,0.36,0.64,0.36,38.4
-38973600000,1968,10,1968,1,1,7,0.191,0.07,0.122,7459.75,45.41,45.41,44.4,1,1,1,316.6,306,325.7,200.9,196,115.7,110,120,-0.00009434,-0.0004305,0.0004195,0.365,0.353,0.379,200.9,196,205.7,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.128,0.0103,0.0096,0.0111,0.00041,0.00038,0.00045,0.422,0.404,0.439,0.017,0.016,0.018,24.6,24.53,24.67,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.918,45.31,44.27,46.33,44.4,43.38,45.41,0,0,0,0,0,0,0.247,0,0.069,0.37,0.64,0.36,39.1
-38368800000,1968,10,1968,1,2,7,0.18,0.0665,0.113,6971.44,42.57,42.57,41.5,1,1,1,297.6,290.5,302.3,187.6,180.5,110,110,110,0.00008549,-0.0001877,0.0002767,0.37,0.364,0.379,187.6,180.5,192.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.121,0.00876,0.00805,0.00923,0.00035,0.00032,0.00037,0.377,0.356,0.392,0.015,0.014,0.016,24.73,24.7,24.78,0.931,0.929,0.933,0.98,0.978,0.98,0.912,0.908,0.914,42.36,40.75,43.44,41.5,39.84,42.57,0,0,0,0,0,0,0.231,0,0.067,0.37,0.63,0.37,38.7
-37764000000,1968,10,1968,1,3,7,0.173,0.0665,0.107,6532.53,39.84,39.84,38.88,1,1,1,286.6,283.6,290.5,176.6,173.6,110,110,110,-0.0001069,-0.0002246,-0.00005545,0.384,0.379,0.388,176.6,173.6,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.117,0.00766,0.00736,0.00805,0.0003,0.00029,0.00032,0.344,0.335,0.356,0.014,0.013,0.014,24.81,24.78,24.83,0.927,0.926,0.929,0.976,0.974,0.978,0.905,0.902,0.908,39.85,39.16,40.75,38.88,38.15,39.84,0,0,0,0,0,0,0.216,0,0.066,0.38,0.62,0.38,37.8
-37159200000,1968,10,1968,1,4,7,0.171,0.0655,0.105,6414.92,38.6,38.6,38.18,1,1,1,282,281.3,283.6,173.7,171.3,108.3,106,110,-0.00002416,-0.00005545,-0.00001164,0.384,0.377,0.391,173.7,171.3,175.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.115,0.00737,0.00713,0.00753,0.00029,0.00028,0.0003,0.336,0.329,0.34,0.013,0.013,0.014,24.84,24.83,24.85,0.926,0.926,0.927,0.974,0.973,0.975,0.903,0.901,0.904,39.19,38.64,39.58,38.18,37.6,38.6,0,0,0,0,0,0,0.212,0,0.066,0.38,0.61,0.39,37.5
-36554400000,1968,11,1968,2,5,7,0.184,0.0641,0.12,7354.37,48.14,48.14,43.78,1,1,1,304,281.3,323.6,198,175.3,106,106,106,0.00001088,-0.0004305,0.0004195,0.35,0.328,0.377,198,175.3,217.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.115,0.13,0.0104,0.00753,0.0135,0.00041,0.0003,0.00054,0.412,0.34,0.479,0.016,0.014,0.019,24.66,24.5,24.83,0.934,0.927,0.939,0.979,0.975,0.98,0.914,0.904,0.921,44.72,39.58,49.13,43.78,38.6,48.14,0,0,0,0,0,0,0.243,0,0.064,0.35,0.65,0.35,40
-35949600000,1968,11,1968,2,6,7,0.2,0.0641,0.136,8062.41,51.58,51.58,47.99,2,1,1.7142857142857142,330.7,309.1,350.2,224.7,203.1,106,106,106,0.0000224,-0.000202,0.0004247,0.321,0.303,0.343,224.7,203.1,244.2,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.132,0.125,0.139,0.0149,0.0106,0.0188,0.0006,0.00042,0.00076,0.301,0.23,0.437,0.012,0.0092,0.017,24.65,24.59,24.74,0.909,0.893,0.936,0.973,0.97,0.98,0.885,0.866,0.918,31.27,23.8,46.5,30.46,23.09,45.57,0,0,0,0,0,0,0.267,0,0.064,0.32,0.68,0.32,40.3
-35344800000,1968,11,1968,2,7,7,0.236,0.0641,0.172,10097.3,66.35,66.35,60.1,2,2,2,390.5,360.3,420.3,284.5,254.3,106,106,106,0.000004133,-0.0004907,0.0004998,0.272,0.252,0.294,284.5,254.3,314.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.154,0.143,0.164,0.0269,0.0209,0.0329,0.0011,0.00084,0.0013,0.325,0.278,0.372,0.013,0.011,0.015,24.33,24.14,24.52,0.913,0.906,0.919,0.97,0.97,0.97,0.886,0.879,0.892,30.98,27.72,34.2,30.05,26.89,33.17,0,0,0,0,0,0,0.334,0,0.064,0.27,0.73,0.27,42.8
-34740000000,1968,11,1968,2,8,7,0.271,0.0658,0.205,12031.7,75.32,75.32,71.62,2,2,2,448.4,420.3,467.2,339.5,314.3,108.9,106,126,0.0001075,-0.0001512,0.0004728,0.243,0.229,0.27,339.5,314.3,356.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.164,0.179,0.0379,0.0329,0.0413,0.0016,0.0013,0.0017,0.416,0.372,0.445,0.017,0.015,0.018,23.97,23.87,24.14,0.924,0.919,0.927,0.971,0.97,0.973,0.897,0.892,0.902,36.87,34.2,38.7,35.81,33.17,37.66,0,0,0,0,0,0,0.398,0,0.066,0.24,0.76,0.24,44.4
-34135200000,1968,12,1968,3,9,7,0.295,0.0762,0.219,12821.6,79.97,79.97,76.32,2,2,2,488.5,472.5,505,362.5,346.5,126,126,126,-0.0001442,-0.0004048,0.00005976,0.258,0.249,0.267,362.5,346.5,379,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.178,0.19,0.0425,0.0393,0.0458,0.0018,0.0016,0.0019,0.459,0.43,0.49,0.019,0.018,0.02,23.74,23.64,23.84,0.928,0.925,0.931,0.974,0.971,0.978,0.904,0.898,0.91,39.17,37.48,40.89,38.16,36.38,39.99,0,0,0,0,0,0,0.424,0,0.076,0.26,0.74,0.26,43.5
-33530400000,1968,12,1968,3,10,7,0.317,0.0727,0.244,14294,90.49,90.49,85.08,2,2,2,523.6,505,548.2,403.3,379,120.3,118,126,-0.00002908,-0.0004311,0.0002534,0.23,0.215,0.249,403.3,379,430.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.197,0.19,0.206,0.0507,0.0458,0.056,0.0021,0.0019,0.0023,0.536,0.49,0.59,0.022,0.02,0.025,23.51,23.34,23.64,0.934,0.931,0.938,0.98,0.978,0.98,0.915,0.91,0.919,43.43,40.89,46.17,42.54,39.99,45.25,0,0,0,0,0,0,0.473,0,0.073,0.23,0.77,0.23,45.1
-32925600000,1968,12,1968,3,11,7,0.344,0.0714,0.272,15804.8,96.25,96.25,94.08,3,2,2.142857142857143,568.5,551,589.2,450.5,433,118,118,118,-0.00006186,-0.0004598,0.0003105,0.208,0.2,0.214,450.5,433,471.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.207,0.225,0.0601,0.0566,0.0642,0.0025,0.0024,0.0027,0.603,0.464,0.655,0.025,0.02,0.028,23.24,23.14,23.32,0.936,0.919,0.941,0.979,0.97,0.98,0.916,0.891,0.922,45.72,32.95,49.11,44.76,31.96,48.12,0,0,0,0,0,0,0.523,0,0.072,0.21,0.79,0.21,45.9
-32320800000,1968,12,1968,3,12,7,0.375,0.0714,0.304,17100.5,107,107,101.8,3,3,3,620,595.7,647.6,502,477.7,118,118,118,-0.00006195,-0.0003788,0.00006745,0.19,0.182,0.198,502,477.7,529.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.229,0.258,0.072,0.0655,0.0819,0.003,0.0028,0.0035,0.513,0.474,0.561,0.022,0.02,0.024,23.11,22.95,23.25,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,34.98,33.37,36.78,33.93,32.37,35.68,0,0,0,0,0,0,0.565,0,0.071,0.19,0.81,0.19,45.6
-31716000000,1968,12,1968,3,13,7,0.406,0.0804,0.326,18229,113.3,113.3,108.5,3,3,3,671.8,647.6,702.7,538.8,527.8,133,118,139,0.0000691,-0.00009786,0.0002916,0.198,0.18,0.208,538.8,527.8,563.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.265,0.258,0.28,0.0855,0.0811,0.0955,0.0037,0.0035,0.0041,0.579,0.56,0.626,0.025,0.024,0.027,22.83,22.66,22.95,0.926,0.925,0.929,0.971,0.97,0.973,0.899,0.897,0.904,37.26,36.51,38.8,36.17,35.42,37.77,0,0,0,0,0,0,0.603,0,0.08,0.2,0.8,0.2,44.9
-31111200000,1969,1,1968,4,14,7,0.433,0.0841,0.349,19504.7,120.7,120.7,116.1,3,3,3,716.7,702.7,739.6,577.7,563.7,139,139,139,-0.0001497,-0.0004823,0.00006857,0.194,0.188,0.198,577.7,563.7,600.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.288,0.28,0.301,0.101,0.0955,0.11,0.0044,0.0041,0.0048,0.652,0.626,0.695,0.028,0.027,0.03,22.58,22.45,22.66,0.93,0.929,0.933,0.975,0.973,0.978,0.908,0.904,0.913,39.68,38.8,41.11,38.7,37.77,40.23,0,0,0,0,0,0,0.645,0,0.084,0.19,0.81,0.19,45
-30506400000,1969,1,1968,4,15,7,0.468,0.0841,0.384,21343.5,134.7,134.7,127,3,3,3,774.4,739.6,817.7,635.4,600.6,139,139,139,0.0000222,-0.0004823,0.0004146,0.18,0.17,0.188,635.4,600.6,678.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.301,0.346,0.121,0.11,0.134,0.0052,0.0048,0.0059,0.76,0.695,0.841,0.033,0.03,0.037,22.24,21.99,22.45,0.936,0.933,0.939,0.98,0.978,0.98,0.917,0.913,0.92,43.22,41.11,45.8,42.35,40.23,44.89,0,0,0,0,0,0,0.706,0,0.084,0.18,0.82,0.18,45.6
-29901600000,1969,1,1968,4,16,7,0.519,0.0841,0.435,23640.6,144.4,144.4,140.7,4,3,3.2857142857142856,858.7,834.7,885.1,719.7,695.7,139,139,139,-0.0001642,-0.0004875,0.0004143,0.162,0.157,0.167,719.7,695.7,746.1,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.372,0.355,0.392,0.15,0.139,0.163,0.0066,0.0061,0.0072,0.875,0.801,0.972,0.039,0.036,0.043,21.79,21.62,21.89,0.937,0.927,0.942,0.977,0.97,0.98,0.915,0.899,0.923,44.49,36.9,49.12,43.5,35.8,48.14,0,0,0,0,0,0,0.782,0,0.084,0.16,0.84,0.16,45.6
-29296800000,1969,1,1968,4,17,7,0.571,0.088,0.483,25540.8,158.1,158.1,152,4,4,4,944,891.9,989.5,798.4,752.9,145.6,139,162,0.000003961,-0.0004787,0.0001499,0.154,0.143,0.167,798.4,752.9,832.4,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.441,0.398,0.471,0.193,0.166,0.216,0.0086,0.0074,0.0097,0.916,0.815,0.993,0.041,0.036,0.045,21.41,21.16,21.72,0.931,0.928,0.934,0.974,0.97,0.977,0.907,0.9,0.912,39.02,37.19,40.45,38.01,36.08,39.52,0,0,0,0,0,0,0.845,0,0.088,0.15,0.85,0.15,44.7
-28692000000,1969,2,1968,5,18,7,0.646,0.098,0.548,28355.7,176,176,168.8,4,4,4,1067,1025,1117,905.3,863.2,162,162,162,-0.0000164,-0.0004109,0.0002965,0.152,0.145,0.158,905.3,863.2,955,990,990,990,968.1,968,968.3,21.9,21.7,22,0.542,0.504,0.588,0.274,0.241,0.314,0.013,0.011,0.014,1.18,1.07,1.3,0.054,0.049,0.06,20.71,20.43,20.95,0.937,0.935,0.939,0.98,0.979,0.98,0.918,0.916,0.92,43.06,41.46,44.9,42.2,40.6,44,0,0,0,0,0,0,0.938,0,0.098,0.15,0.85,0.15,43.9
-28087200000,1969,2,1968,5,19,7,0.73,0.098,0.626,31151.7,192.9,192.9,185.4,4,4,4,1207,1132,1328,1045,970.3,162,162,162,10.49,-0.001621,65.71,0.135,0.122,0.143,1035,970.3,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.701,0.602,0.82,0.399,0.326,0.48,0.019,0.015,0.023,1.57,1.34,1.83,0.073,0.062,0.087,19.88,19.24,20.34,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.3,45.44,49.21,46.36,44.53,48.22,0,0,0,0,0,0,1.03,0,0.104,0.13,0.86,0.14,42.7
-27482400000,1969,2,1968,5,20,7,1.13,0.098,0.665,28912.2,187.4,187.4,172.1,4,4,4,1866,1414,2543,1704,1252,162,162,162,603.6,152.1,1281,0.0906,0.0637,0.115,1100,1100,1100,990,990,990,970.6,969.2,972.4,19.4,17.6,20.8,0.905,0.856,0.926,0.48,0.48,0.48,0.025,0.023,0.027,1.92,1.87,1.94,0.099,0.09,0.11,17.5,15.65,18.92,0.931,0.92,0.937,0.979,0.974,0.98,0.911,0.896,0.918,43.95,38.83,47.81,43.02,37.8,46.85,0,0,0,0,0,0,0.956,0,0.465,0.087,0.59,0.41,25.6
-26877600000,1969,2,1968,5,21,7,2.47,0.124,0.665,17021.8,143.6,143.6,101.3,4,4,4,4090,2803,5415,3884,2641,205.7,162,315,2784,1541,4000,0.05,0.0359,0.0629,1100,1100,1100,990.01,990,990.04,975.7,973,978.1,14.3,11.9,17,0.924,0.911,0.926,0.48,0.48,0.48,0.034,0.028,0.04,1.94,1.93,1.94,0.14,0.11,0.16,12.35,9.964,15.02,0.757,0,0.913,0.831,0,0.97,0.735,0,0.886,26.11,0,37,25.33,0,35.89,0,0,1,0,0,0.143,0.563,0.143,1.805,0.05,0.27,0.73,6.89
-26272800000,1969,3,1968,6,22,7,3.81,0.191,0.665,0,0,0,0,4,4,4,6295,5692,6646,5980,5377,315,315,315,4880,4277,5231,0.0502,0.0474,0.0553,1100,1100,1100,990.11,990.06,990.14,979.4,978.6,979.9,10.7,10.3,11.5,0.885,0.874,0.903,0.48,0.48,0.48,0.045,0.042,0.047,1.9,1.89,1.92,0.18,0.17,0.18,8.809,8.401,9.57,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.145,0.05,0.17,0.83,0
-25668000000,1969,3,1968,6,23,7,4.06,0.191,0.665,0,0,0,0,4,4,4,6716,6626,6995,6401,6311,315,315,315,5301,5211,5580,0.0469,0.045,0.0475,1100,1100,1100,990.15,990.14,990.17,979.9,979.8,980.3,10.2,9.88,10.3,0.872,0.863,0.874,0.48,0.48,0.48,0.047,0.047,0.049,1.89,1.88,1.89,0.18,0.18,0.19,8.321,8.007,8.424,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.395,0.047,0.16,0.84,0
-25063200000,1969,3,1968,6,24,7,4.28,0.191,0.665,0,0,0,0,4,4,4,7078,6871,7370,6763,6556,315,315,315,5663,5456,5955,0.0445,0.0427,0.0458,1100,1100,1100,990.18,990.16,990.2,980.3,980.1,980.6,9.83,9.56,10,0.861,0.852,0.867,0.48,0.48,0.48,0.049,0.048,0.05,1.88,1.87,1.88,0.19,0.19,0.2,7.952,7.695,8.147,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.615,0.045,0.16,0.84,0
-24458400000,1969,3,1968,6,25,7,4.7,0.191,0.665,0,0,0,0,4,4,4,7773,7520,8092,7458,7205,315,315,315,6358,6105,6677,0.0405,0.0389,0.0419,1100,1100,1100,990.27,990.2,990.34,981,980.8,981.3,9.25,9.05,9.43,0.833,0.818,0.85,0.48,0.48,0.48,0.052,0.051,0.053,1.85,1.83,1.86,0.2,0.2,0.2,7.405,7.22,7.562,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.035,0.041,0.14,0.86,0
-23853600000,1969,3,1968,6,26,7,5.11,0.216,0.665,0,0,0,0,4,4,4,8443,8225,8540,8086,7910,357,315,364,6986,6810,7076,0.0423,0.0383,0.0433,1100,1100,1100,990.43,990.37,990.45,981.5,981.4,981.6,8.92,8.88,9,0.805,0.802,0.813,0.48,0.48,0.48,0.054,0.053,0.054,1.82,1.82,1.83,0.2,0.2,0.2,7.095,7.061,7.173,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.445,0.042,0.13,0.87,0
-23248800000,1969,4,1968,7,27,7,4.98,0.22,0.665,0,0,0,0,4,4,4,8242,7960,8450,7878,7596,364,364,364,6778,6496,6986,0.0442,0.0431,0.0457,1100,1100,1100,990.38,990.31,990.43,981.4,981.2,981.5,9,8.91,9.12,0.813,0.805,0.823,0.48,0.48,0.48,0.053,0.053,0.054,1.83,1.82,1.84,0.2,0.2,0.2,7.169,7.093,7.28,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.315,0.044,0.13,0.87,0
-22644000000,1969,4,1968,7,28,7,4.51,0.22,0.665,0,0,0,0,4,4,4,7460,7136,7867,7096,6772,364,364,364,5996,5672,6403,0.0488,0.0463,0.051,1100,1100,1100,990.22,990.18,990.29,980.7,980.4,981.1,9.49,9.18,9.76,0.847,0.827,0.859,0.48,0.48,0.48,0.051,0.049,0.052,1.86,1.84,1.87,0.2,0.19,0.2,7.632,7.341,7.888,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.845,0.049,0.15,0.85,0
-22039200000,1969,4,1968,7,29,7,3.88,0.22,0.665,0,0,0,0,4,4,4,6415,5963,6892,6051,5599,364,364,364,4951,4499,5428,0.0569,0.0528,0.061,1100,1100,1100,990.12,990.08,990.16,979.6,979,980.2,10.6,10,11.1,0.881,0.866,0.895,0.48,0.48,0.48,0.046,0.043,0.048,1.9,1.88,1.91,0.18,0.17,0.19,8.663,8.123,9.182,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.215,0.057,0.17,0.83,0
-21434400000,1969,4,1968,7,30,7,3.26,0.212,0.665,8930.81,94.61,94.61,53.16,4,4,4,5390,5063,5768,5040,4723,350.3,340,364,3940,3623,4304,0.065,0.0631,0.0672,1100,1100,1100,990.04,990.01,990.07,978.1,977.6,978.7,11.9,11.4,12.4,0.912,0.901,0.922,0.48,0.48,0.48,0.04,0.039,0.042,1.93,1.92,1.94,0.16,0.16,0.17,10,9.461,10.47,0.494,0,0.864,0.554,0,0.97,0.479,0,0.838,13.7,0,24.38,13.29,0,23.65,0,0,3,0,0,0.429,0.295,0.429,2.595,0.065,0.2,0.8,2.74
