datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
41464800000,1971,4,1970,7,30,7,1.29,0.127,0.665,27347,164.7,164.7,162.8,4,4,4,2139,2067,2217,1929,1875,209.9,192,217,829.1,775.5,900.4,0.0982,0.0925,0.103,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.62,16.43,16.8,0.927,0.926,0.928,0.979,0.978,0.98,0.908,0.906,0.909,41.56,41.04,42.03,40.7,40.15,41.19,0,0,0,0,0,0,0.904,0,0.625,0.098,0.52,0.48,21.2
42069600000,1971,5,1970,8,31,7,1.17,0.116,0.665,28400.4,171.3,171.3,169.1,4,4,4,1927,1860,2020,1735,1668,192,192,192,634.9,568.3,727.8,0.0996,0.0951,0.103,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.2,16.91,17.41,0.93,0.928,0.931,0.98,0.98,0.98,0.911,0.91,0.912,43.13,42.34,43.71,42.26,41.49,42.84,0,0,0,0,0,0,0.939,0,0.505,0.099,0.57,0.43,24.3
42674400000,1971,5,1970,8,32,7,1.06,0.116,0.665,29444.3,177.8,177.8,175.3,4,4,4,1749,1678,1832,1557,1486,192,192,192,457,385.7,540.3,0.11,0.105,0.114,1100,1100,1100,990,990,990,970.3,970.1,970.6,19.7,19.4,19.9,0.923,0.918,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.097,0.1,17.77,17.5,18.01,0.933,0.931,0.934,0.98,0.98,0.98,0.914,0.913,0.915,44.71,43.96,45.36,43.82,43.08,44.45,0,0,0,0,0,0,0.974,0,0.395,0.11,0.63,0.37,27.8
43279200000,1971,5,1970,8,33,7,0.955,0.116,0.665,30451.6,183.7,183.7,181.3,4,4,4,1579,1511,1646,1387,1319,192,192,192,287,219.1,353.7,0.122,0.117,0.127,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.908,0.892,0.915,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.91,1.93,0.095,0.093,0.096,18.34,18.11,18.57,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.24,45.64,46.87,45.31,44.73,45.93,0,0,0,0,0,0,1.01,0,0.29,0.12,0.7,0.3,31.9
43884000000,1971,5,1970,8,34,7,0.868,0.116,0.665,31367.4,188.7,188.7,186.7,4,4,4,1434,1384,1493,1242,1192,192,192,192,142.4,91.58,200.9,0.134,0.129,0.139,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.856,0.835,0.881,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.85,1.9,0.09,0.089,0.092,18.86,18.64,19.04,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.63,47.06,48.13,46.68,46.12,47.17,0,0,0,0,0,0,1.04,0,0.203,0.13,0.77,0.23,36.1
44488800000,1971,5,1970,8,35,7,0.773,0.1,0.655,31937.6,192.1,192.1,190.1,4,4,4,1278,1200,1366,1112,1039,165.4,161,192,29.62,0.001461,73.95,0.129,0.121,0.141,1083,1039,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.78,0.702,0.828,0.458,0.4,0.48,0.022,0.019,0.023,1.76,1.58,1.84,0.083,0.074,0.088,19.47,19.11,19.89,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.5,47.6,49,47.53,46.64,48.02,0,0,0,0,0,0,1.06,0,0.118,0.13,0.85,0.15,41.3
45093600000,1971,6,1970,9,36,7,0.688,0.11,0.578,29436.6,185.1,185.1,175.2,4,4,4,1138,1089,1187,955.9,879.5,182,161,210,0.0002996,-0.0004956,0.00211,0.161,0.136,0.193,955.9,879.5,1026,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.603,0.53,0.683,0.317,0.254,0.383,0.015,0.012,0.018,1.33,1.13,1.53,0.061,0.052,0.071,20.34,19.98,20.69,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,44.7,41.75,47.21,43.8,40.91,46.27,0,0,0,0,0,0,0.973,0,0.11,0.16,0.84,0.16,42.8
45698400000,1971,6,1970,9,37,7,0.615,0.127,0.488,25490.3,162.1,162.1,151.7,4,3,3.857142857142857,1017,957.9,1080,806.5,747.9,210,210,210,-0.00000708,-0.0004787,0.0003652,0.207,0.194,0.219,806.5,747.9,870,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.464,0.41,0.522,0.2,0.164,0.246,0.0091,0.0074,0.011,0.98,0.85,1.1,0.044,0.038,0.05,21.08,20.75,21.36,0.934,0.928,0.942,0.975,0.97,0.98,0.91,0.9,0.923,40.64,37.02,48.93,39.64,35.91,47.95,0,0,0,0,0,0,0.843,0,0.127,0.21,0.79,0.21,41.4
46303200000,1971,6,1970,9,38,7,0.534,0.127,0.407,22097.2,141.3,141.3,131.5,3,3,3,882.2,817.7,941.1,672.2,607.7,210,210,210,-0.0000612,-0.0004756,0.0004143,0.239,0.223,0.257,672.2,607.7,731.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.354,0.316,0.395,0.133,0.112,0.156,0.0059,0.0049,0.007,0.843,0.718,0.97,0.037,0.031,0.043,21.73,21.37,22.11,0.938,0.933,0.941,0.98,0.978,0.98,0.919,0.913,0.922,44.75,41,48.06,43.84,40.1,47.1,0,0,0,0,0,0,0.731,0,0.127,0.24,0.76,0.24,41.4
46908000000,1971,6,1970,9,39,7,0.447,0.119,0.329,18155.4,115.7,115.7,108.1,3,3,3,739.6,691.9,794.3,543.3,505.9,196.3,186,210,-0.0001155,-0.0004759,0.0004728,0.265,0.253,0.279,543.3,505.9,584.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.276,0.253,0.302,0.0873,0.0724,0.104,0.0038,0.0031,0.0045,0.596,0.527,0.674,0.026,0.023,0.029,22.55,22.25,22.81,0.926,0.922,0.931,0.971,0.97,0.975,0.9,0.895,0.907,37.09,34.79,39.55,36.02,33.75,38.56,0,0,0,0,0,0,0.6,0,0.118,0.27,0.74,0.26,40.6
47512800000,1971,7,1970,10,40,7,0.391,0.112,0.279,15809.8,99.44,99.44,94.11,3,2,2.4285714285714284,647,601.8,682.3,461,415.8,186,186,186,-0.00005579,-0.0001402,0.00004167,0.288,0.273,0.309,461,415.8,496.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.229,0.207,0.248,0.0622,0.0532,0.0693,0.0026,0.0022,0.003,0.565,0.511,0.667,0.024,0.022,0.028,22.95,22.84,23.13,0.931,0.921,0.941,0.976,0.97,0.98,0.908,0.894,0.922,40.91,34.17,48.64,39.95,33.15,47.66,0,0,0,0,0,0,0.523,0,0.112,0.29,0.71,0.29,40.4
48117600000,1971,7,1970,10,41,7,0.348,0.112,0.235,13604.6,84.01,84.01,80.98,2,2,2,574.7,562.8,589.2,388.7,376.8,186,186,186,-0.000009756,-0.0004598,0.0004706,0.324,0.316,0.33,388.7,376.8,403.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.193,0.202,0.0477,0.0454,0.0506,0.002,0.0019,0.0021,0.512,0.489,0.54,0.022,0.021,0.023,23.3,23.21,23.38,0.932,0.93,0.934,0.978,0.976,0.98,0.912,0.908,0.915,41.39,40.18,42.86,40.49,39.23,42.01,0,0,0,0,0,0,0.45,0,0.113,0.32,0.68,0.32,39.1
48722400000,1971,7,1970,10,42,7,0.329,0.13,0.198,11401,78.46,78.46,67.86,2,2,2,543.5,527.3,562.8,328.2,300.3,215.3,186,227,0.000009163,-0.0004311,0.0003105,0.397,0.33,0.43,328.2,300.3,376.8,990,990,990,966,966,966.1,24,23.9,24,0.178,0.17,0.193,0.0356,0.0301,0.0454,0.0015,0.0013,0.0019,0.406,0.359,0.489,0.017,0.015,0.021,23.55,23.38,23.67,0.921,0.916,0.93,0.971,0.97,0.976,0.895,0.889,0.908,34.92,31.93,40.18,33.93,30.97,39.23,0,0,0,0,0,0,0.377,0,0.131,0.4,0.6,0.4,34.7
49327200000,1971,7,1970,10,43,7,0.306,0.134,0.173,9899.8,61.06,61.06,58.93,2,2,2,506.1,477.4,523,285.3,262.3,220.9,184,227,-0.0001502,-0.0004048,0.0002534,0.436,0.385,0.464,285.3,262.3,296,990,990,990,965.9,965.7,966,24.1,24,24.3,0.164,0.156,0.168,0.0271,0.0225,0.0292,0.0011,0.00093,0.0012,0.335,0.301,0.353,0.014,0.012,0.015,23.79,23.69,23.91,0.913,0.907,0.915,0.97,0.97,0.97,0.885,0.88,0.888,30.37,27.9,31.48,29.46,27.06,30.53,0,0,0,0,0,0,0.327,0,0.133,0.44,0.57,0.43,32.4
49932000000,1971,8,1970,11,44,7,0.283,0.111,0.172,9928.78,61.04,61.04,59.1,2,2,2,468,459.3,477.4,284,275.3,184,184,184,0.00003019,-0.0004048,0.0004728,0.393,0.385,0.401,284,275.3,293.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.161,0.158,0.164,0.0268,0.0251,0.0287,0.0011,0.001,0.0012,0.33,0.317,0.345,0.014,0.013,0.014,23.96,23.91,24.02,0.913,0.911,0.915,0.97,0.97,0.97,0.885,0.883,0.887,30.46,29.52,31.46,29.55,28.64,30.52,0,0,0,0,0,0,0.328,0,0.111,0.39,0.61,0.39,35.1
50536800000,1971,8,1970,11,45,7,0.272,0.111,0.161,9295.34,57.28,57.28,55.33,2,2,2,449.9,440,459.3,265.9,256,184,184,184,0.00006136,-0.000385,0.0004728,0.409,0.401,0.418,265.9,256,275.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.151,0.158,0.0232,0.0212,0.0251,0.00095,0.00087,0.001,0.303,0.288,0.317,0.012,0.012,0.013,24.07,24.02,24.13,0.909,0.906,0.911,0.97,0.97,0.97,0.881,0.879,0.883,28.52,27.46,29.52,27.66,26.63,28.64,0,0,0,0,0,0,0.307,0,0.111,0.41,0.59,0.41,34.2
51141600000,1971,8,1970,11,46,7,0.258,0.111,0.147,8482.77,53.27,53.27,50.49,2,2,2,427.1,420.3,440,243.1,236.3,184,184,184,-0.0001232,-0.0002073,0.00008533,0.431,0.418,0.438,243.1,236.3,256,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.144,0.151,0.0186,0.0173,0.0212,0.00076,0.0007,0.00087,0.27,0.26,0.288,0.011,0.011,0.012,24.21,24.13,24.25,0.902,0.899,0.906,0.97,0.97,0.97,0.875,0.872,0.879,26.03,25.27,27.46,25.25,24.51,26.63,0,0,0,0,0,0,0.281,0,0.111,0.43,0.57,0.43,32.9
51746400000,1971,8,1970,11,47,7,0.247,0.111,0.136,7975.46,49.02,49.02,47.47,2,1,1.5714285714285714,408.4,398.1,420.3,224.4,214.1,184,184,184,0.00008318,-0.0002243,0.0004998,0.451,0.438,0.462,224.4,214.1,236.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.144,0.0149,0.0128,0.0173,0.00061,0.00052,0.0007,0.35,0.243,0.491,0.014,0.0099,0.02,24.21,24.1,24.32,0.915,0.894,0.939,0.974,0.97,0.98,0.892,0.868,0.921,34.63,23.89,48.6,33.8,23.18,47.62,0,0,0,0,0,0,0.264,0,0.111,0.45,0.55,0.45,32.3
52351200000,1971,8,1970,11,48,7,0.233,0.0914,0.141,8309.96,52.18,52.18,49.46,2,1,1.7142857142857142,384.7,377.1,391.8,233.5,205.1,151.1,138,184,0.00002605,-0.0002322,0.0003328,0.392,0.357,0.473,233.5,205.1,248.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.133,0.144,0.0167,0.011,0.0197,0.00068,0.00045,0.0008,0.318,0.26,0.451,0.013,0.011,0.018,24.36,24.19,24.45,0.913,0.901,0.937,0.973,0.97,0.98,0.888,0.874,0.918,31.98,25.83,46.18,31.16,25.06,45.25,0,0,0,0,0,0,0.275,0,0.092,0.39,0.61,0.39,35.7
52956000000,1971,9,1970,12,49,7,0.221,0.0835,0.138,8057.9,49.21,49.21,47.96,2,1,1.8571428571428572,365.7,354,373,227.7,216,138,138,138,-0.0001053,-0.0004907,0.0003503,0.377,0.37,0.39,227.7,216,235,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.139,0.0155,0.0132,0.017,0.00063,0.00053,0.00069,0.279,0.237,0.476,0.011,0.0095,0.019,24.49,24.35,24.56,0.903,0.894,0.939,0.971,0.97,0.98,0.877,0.867,0.92,28.15,23.94,48.43,27.37,23.22,47.46,0,0,0,0,0,0,0.266,0,0.083,0.38,0.62,0.38,36.5
53560800000,1971,9,1970,12,50,7,0.211,0.0835,0.128,7813.26,47.46,47.46,46.51,1,1,1,349.6,344.6,354,211.6,206.6,138,138,138,0.0003522,0.0001968,0.0004734,0.395,0.39,0.4,211.6,206.6,216,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.129,0.133,0.0123,0.0113,0.0132,0.0005,0.00046,0.00053,0.46,0.443,0.476,0.019,0.018,0.019,24.39,24.35,24.43,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.46,46.37,48.43,46.51,45.44,47.46,0,0,0,0,0,0,0.258,0,0.083,0.4,0.61,0.39,37
54165600000,1971,9,1970,12,51,7,0.205,0.0835,0.121,7422.02,45.44,45.44,44.18,1,1,1,338.8,331.6,344.6,200.8,193.6,138,138,138,0.0001216,-0.0004585,0.0004247,0.407,0.4,0.416,200.8,193.6,206.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.127,0.125,0.129,0.0103,0.00936,0.0113,0.00041,0.00038,0.00046,0.423,0.399,0.443,0.017,0.016,0.018,24.48,24.43,24.54,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45.08,43.47,46.37,44.18,42.6,45.44,0,0,0,0,0,0,0.245,0,0.084,0.41,0.59,0.41,36.2
54770400000,1971,9,1970,12,52,7,0.194,0.0762,0.118,7245.12,46.49,46.49,43.13,1,1,1,321.5,311.8,329.2,195.5,185.6,126,110,138,-0.0001171,-0.0004305,0.0004195,0.391,0.344,0.426,195.5,185.6,210.2,990,990,990,965,965,965,25,25,25,0.124,0.122,0.128,0.00982,0.00856,0.012,0.00039,0.00034,0.00048,0.405,0.374,0.452,0.016,0.015,0.018,24.59,24.55,24.62,0.933,0.931,0.938,0.98,0.98,0.98,0.915,0.912,0.919,44.01,41.68,47.44,43.13,40.84,46.49,0,0,0,0,0,0,0.24,0,0.076,0.39,0.61,0.39,37.3
55375200000,1971,10,1971,1,1,7,0.183,0.0665,0.116,7158.9,44.65,44.65,42.61,1,1,1,302.5,294.7,311.8,192.5,184.7,110,110,110,0.0000793,-0.0001877,0.0002767,0.364,0.353,0.373,192.5,184.7,201.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.119,0.125,0.00928,0.00847,0.0104,0.00037,0.00034,0.00041,0.393,0.369,0.423,0.016,0.015,0.017,24.69,24.62,24.75,0.933,0.93,0.935,0.98,0.98,0.98,0.914,0.912,0.917,43.49,41.72,45.57,42.61,40.87,44.65,0,0,0,0,0,0,0.237,0,0.067,0.36,0.63,0.37,39.1
55980000000,1971,10,1971,1,2,7,0.172,0.0665,0.106,6451.88,39.84,39.84,38.4,1,1,1,284.6,281.3,290.5,174.6,171.3,110,110,110,-0.00008654,-0.0002246,-0.00001164,0.387,0.379,0.391,174.6,171.3,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.114,0.117,0.00746,0.00713,0.00805,0.0003,0.00028,0.00032,0.339,0.329,0.356,0.013,0.013,0.014,24.82,24.78,24.85,0.927,0.926,0.929,0.975,0.973,0.978,0.903,0.901,0.908,39.4,38.64,40.75,38.4,37.6,39.84,0,0,0,0,0,0,0.213,0,0.066,0.39,0.62,0.38,37.5
56584800000,1971,10,1971,1,3,7,0.169,0.0665,0.103,6248.64,38.15,38.15,37.19,1,1,1,279.7,275.9,283.6,169.7,165.9,110,110,110,-0.0002288,-0.0004892,-0.00001164,0.394,0.388,0.399,169.7,165.9,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.00697,0.00659,0.00736,0.00028,0.00026,0.00029,0.324,0.313,0.335,0.013,0.012,0.013,24.86,24.83,24.88,0.925,0.924,0.926,0.972,0.97,0.974,0.899,0.896,0.902,38.25,37.39,39.16,37.19,36.29,38.15,0,0,0,0,0,0,0.207,0,0.066,0.39,0.61,0.39,37
57189600000,1971,10,1971,1,4,7,0.177,0.0665,0.11,6755.7,41.88,41.88,40.21,1,1,1,292.1,283.6,299.2,182.1,173.6,110,110,110,0.00005012,-0.0002246,0.0002767,0.377,0.368,0.388,182.1,173.6,189.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.12,0.00821,0.00736,0.00892,0.00033,0.00029,0.00036,0.361,0.335,0.382,0.014,0.013,0.015,24.77,24.72,24.83,0.929,0.926,0.932,0.978,0.974,0.98,0.909,0.902,0.913,41.12,39.16,42.73,40.21,38.15,41.88,0,0,0,0,0,0,0.223,0,0.067,0.38,0.62,0.38,38.2
57794400000,1971,11,1971,2,5,7,0.195,0.0641,0.131,7825.17,48.14,48.14,46.58,2,1,1.5714285714285714,322.8,306,329.2,216.8,200,106,106,106,-0.0002123,-0.0004305,0.0001219,0.328,0.322,0.346,216.8,200,223.2,990,990,990,965,964.9,965,25,25,25.1,0.13,0.124,0.132,0.0134,0.01,0.0146,0.00053,0.0004,0.00059,0.328,0.23,0.479,0.013,0.0092,0.019,24.66,24.5,24.74,0.912,0.893,0.939,0.974,0.97,0.98,0.889,0.866,0.921,34.15,23.8,49.13,33.33,23.09,48.14,0,0,0,0,0,0,0.259,0,0.064,0.33,0.67,0.33,40.1
58399200000,1971,11,1971,2,6,7,0.201,0.0641,0.137,8008.68,48.96,48.96,47.67,2,2,2,332.5,325.7,338.3,226.5,219.7,106,106,106,-0.0002371,-0.0004585,0.00007823,0.319,0.313,0.325,226.5,219.7,232.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.131,0.135,0.0153,0.0139,0.0165,0.00061,0.00056,0.00066,0.239,0.23,0.247,0.0096,0.0092,0.0099,24.7,24.66,24.74,0.896,0.893,0.898,0.97,0.97,0.97,0.869,0.866,0.871,24.57,23.8,25.24,23.84,23.09,24.48,0,0,0,0,0,0,0.265,0,0.064,0.32,0.68,0.32,39.8
59004000000,1971,11,1971,2,7,7,0.204,0.0641,0.14,8163.4,50.86,50.86,48.59,2,2,2,336.7,329.2,346.9,230.7,223.2,106,106,106,-0.000029,-0.0004585,0.0004734,0.315,0.306,0.322,230.7,223.2,240.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.132,0.138,0.0161,0.0146,0.0182,0.00065,0.00059,0.00073,0.245,0.235,0.259,0.0098,0.0094,0.01,24.67,24.61,24.72,0.898,0.895,0.902,0.97,0.97,0.97,0.871,0.868,0.875,25.05,24.2,26.22,24.3,23.47,25.43,0,0,0,0,0,0,0.27,0,0.064,0.31,0.69,0.31,40
59608800000,1971,11,1971,2,8,7,0.224,0.0641,0.16,9369.9,59.29,59.29,55.77,2,2,2,370,340.6,386.5,264,234.6,106,106,106,0.00006176,-0.0002322,0.0004734,0.287,0.274,0.311,264,234.6,280.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.136,0.152,0.0228,0.0169,0.0261,0.00092,0.00068,0.0011,0.293,0.25,0.318,0.012,0.01,0.013,24.46,24.35,24.65,0.908,0.899,0.912,0.97,0.97,0.97,0.881,0.872,0.885,28.75,25.49,30.56,27.89,24.73,29.64,0,0,0,0,0,0,0.31,0,0.064,0.29,0.71,0.29,41.8
60213600000,1971,11,1971,2,9,7,0.245,0.0693,0.176,10300.5,63.69,63.69,61.31,2,2,2,405.3,391.8,420.3,290.7,284.9,114.6,106,118,0.000303,-0.000107,0.0004998,0.283,0.263,0.293,290.7,284.9,302.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.154,0.161,0.0281,0.027,0.0305,0.0011,0.0011,0.0012,0.335,0.326,0.353,0.014,0.013,0.014,24.24,24.16,24.32,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.886,0.889,31.6,30.96,32.83,30.66,30.03,31.85,0,0,0,0,0,0,0.341,0,0.069,0.28,0.72,0.28,42
60818400000,1971,12,1971,3,10,7,0.25,0.0714,0.178,10433.7,65.91,65.91,62.11,2,2,2,412.7,391.8,431,294.7,273.8,118,118,118,-0.00007801,-0.0002152,0.0004218,0.286,0.274,0.301,294.7,273.8,313,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.151,0.165,0.0289,0.0248,0.0326,0.0012,0.001,0.0013,0.342,0.309,0.371,0.014,0.013,0.015,24.2,24.09,24.33,0.915,0.911,0.919,0.97,0.97,0.97,0.888,0.883,0.891,32.01,29.76,33.98,31.05,28.86,32.96,0,0,0,0,0,0,0.345,0,0.072,0.29,0.71,0.29,41.7
61423200000,1971,12,1971,3,11,7,0.265,0.0714,0.194,11349.8,68.37,68.37,67.56,2,2,2,438.9,435.5,442.8,320.9,317.5,118,118,118,0.00002172,-0.0001386,0.0001986,0.269,0.266,0.271,320.9,317.5,324.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.168,0.167,0.169,0.0342,0.0335,0.035,0.0014,0.0014,0.0014,0.384,0.378,0.391,0.016,0.015,0.016,24.04,24.02,24.06,0.921,0.92,0.921,0.97,0.97,0.97,0.893,0.892,0.894,34.82,34.46,35.24,33.78,33.43,34.19,0,0,0,0,0,0,0.375,0,0.071,0.27,0.73,0.27,42.8
62028000000,1971,12,1971,3,12,7,0.286,0.0641,0.222,13038.8,81.02,81.02,77.61,2,2,2,472.7,453.1,486,366.7,335.1,106,104,118,-0.0002447,-0.0004048,0.00005976,0.224,0.214,0.26,366.7,335.1,382,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.182,0.173,0.187,0.0433,0.037,0.0464,0.0018,0.0015,0.0019,0.463,0.408,0.492,0.019,0.017,0.02,23.81,23.72,23.95,0.929,0.923,0.931,0.976,0.97,0.979,0.906,0.896,0.912,39.77,36.34,41.38,38.81,35.25,40.51,0,0,0,0,0,0,0.431,0,0.064,0.22,0.78,0.22,45.6
62632800000,1971,12,1971,3,13,7,0.319,0.0657,0.253,14839.7,93.14,93.14,88.33,2,2,2,527,489.3,563.9,418.5,385.3,108.6,104,120,-0.0001076,-0.0004598,0.0002534,0.206,0.195,0.219,418.5,385.3,443.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.2,0.188,0.21,0.0537,0.0471,0.0588,0.0022,0.0019,0.0025,0.564,0.498,0.618,0.023,0.021,0.026,23.46,23.24,23.7,0.936,0.932,0.939,0.98,0.98,0.98,0.917,0.913,0.92,45.07,41.73,47.52,44.17,40.88,46.57,0,0,0,0,0,0,0.491,0,0.066,0.21,0.79,0.21,46.5
63237600000,1972,1,1971,4,14,7,0.385,0.0726,0.312,17543.6,107.9,107.9,104.4,3,3,3,636.1,615.6,654.2,516.1,495.6,120,120,120,-0.0001413,-0.0003788,0.00007513,0.189,0.183,0.195,516.1,495.6,534.2,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.249,0.237,0.259,0.0766,0.0691,0.0837,0.0033,0.0029,0.0036,0.535,0.499,0.567,0.023,0.021,0.024,23.02,22.92,23.14,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,35.89,34.55,37.06,34.81,33.52,35.95,0,0,0,0,0,0,0.58,0,0.073,0.19,0.81,0.19,45.6
63842400000,1972,1,1971,4,15,7,0.42,0.0824,0.337,18854.9,116.8,116.8,112.2,3,3,3,693.9,623.8,720.3,557.6,503.8,136.3,120,139,-0.0001083,-0.000328,0.0004728,0.196,0.192,0.212,557.6,503.8,581.3,990,990,990,966.7,966.4,966.8,23.3,23.2,23.6,0.276,0.242,0.29,0.093,0.0715,0.103,0.004,0.003,0.0044,0.614,0.513,0.659,0.026,0.022,0.028,22.71,22.56,23.09,0.928,0.923,0.931,0.974,0.97,0.976,0.904,0.895,0.908,38.42,35.09,39.91,37.41,34.04,38.94,0,0,0,0,0,0,0.624,0,0.083,0.2,0.8,0.2,44.9
64447200000,1972,1,1971,4,16,7,0.467,0.0841,0.383,21262,139,139,126.6,3,3,3,772.3,739.6,843.5,633.3,600.6,139,139,139,-0.00001832,-0.0004823,0.0004146,0.18,0.165,0.188,633.3,600.6,704.5,990,990,990,967,966.9,967.3,23,22.7,23.1,0.32,0.301,0.36,0.12,0.11,0.142,0.0052,0.0048,0.0063,0.756,0.695,0.893,0.033,0.03,0.039,22.25,21.83,22.45,0.935,0.933,0.94,0.979,0.978,0.98,0.916,0.913,0.921,43.08,41.11,47.28,42.19,40.23,46.33,0,0,0,0,0,0,0.703,0,0.084,0.18,0.82,0.18,45.5
65052000000,1972,1,1971,4,17,7,0.485,0.0841,0.401,22182.8,137.5,137.5,132,3,3,3,802.7,779.4,834.7,663.7,640.4,139,139,139,-0.00003509,-0.0004756,0.0004146,0.173,0.167,0.178,663.7,640.4,695.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.337,0.324,0.355,0.129,0.122,0.139,0.0056,0.0053,0.0061,0.813,0.768,0.875,0.036,0.033,0.038,22.08,21.89,22.21,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,44.91,43.53,46.78,44.01,42.66,45.84,0,0,0,0,0,0,0.734,0,0.084,0.17,0.83,0.17,45.7
65656800000,1972,1,1971,4,18,7,0.505,0.083,0.422,23162,137.9,137.9,137.9,3,3,3,834.7,834.7,834.7,697.4,695.7,137.3,137,139,-0.0004756,-0.0004756,-0.0004756,0.164,0.164,0.167,697.4,695.7,697.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.354,0.354,0.355,0.139,0.139,0.139,0.0061,0.0061,0.0061,0.876,0.875,0.876,0.038,0.038,0.038,21.89,21.89,21.89,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,46.89,46.78,46.91,45.96,45.84,45.98,0,0,0,0,0,0,0.766,0,0.083,0.16,0.84,0.16,45.9
66261600000,1972,2,1971,5,19,7,0.499,0.0829,0.416,22897,137.9,137.9,136.3,3,3,3,825,817.7,834.7,688,680.7,137,137,137,-0.0002782,-0.0004756,-0.0001302,0.166,0.164,0.168,688,680.7,697.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.349,0.345,0.354,0.136,0.134,0.139,0.006,0.0059,0.0061,0.857,0.843,0.876,0.038,0.037,0.038,21.94,21.89,21.99,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.36,45.94,46.91,45.43,45.02,45.98,0,0,0,0,0,0,0.757,0,0.083,0.17,0.83,0.17,45.9
66866400000,1972,2,1971,5,20,7,0.498,0.0829,0.415,22834.6,137.9,137.9,135.9,3,3,3,822.8,817.7,834.7,685.8,680.7,137,137,137,-0.0002201,-0.0004756,-0.00006869,0.167,0.164,0.168,685.8,680.7,697.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.348,0.345,0.354,0.136,0.134,0.139,0.006,0.0059,0.0061,0.853,0.843,0.876,0.037,0.037,0.038,21.96,21.89,21.99,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.23,45.94,46.91,45.31,45.02,45.98,0,0,0,0,0,0,0.755,0,0.083,0.17,0.83,0.17,45.9
67471200000,1972,2,1971,5,21,7,0.505,0.0635,0.441,24209.5,144.1,144.1,144.1,3,3,3,834.7,834.7,834.7,729.7,729.7,105,105,105,-0.0004756,-0.0004756,-0.0004756,0.126,0.126,0.126,729.7,729.7,729.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.368,0.368,0.368,0.155,0.155,0.155,0.0068,0.0068,0.0068,0.941,0.941,0.941,0.041,0.041,0.041,21.82,21.82,21.82,0.942,0.942,0.942,0.98,0.98,0.98,0.923,0.923,0.923,49.02,49.02,49.02,48.03,48.03,48.03,0,0,0,0,0,0,0.801,0,0.064,0.13,0.87,0.13,47.9
68076000000,1972,2,1971,5,22,7,0.512,0.0739,0.438,23925.9,148.8,148.8,142.4,4,3,3.142857142857143,846.6,834.7,905.4,724.4,705.7,122.1,105,129,-0.0003911,-0.0004875,0.0001277,0.144,0.126,0.155,724.4,705.7,776.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.371,0.359,0.417,0.152,0.143,0.178,0.0067,0.0063,0.0079,0.907,0.862,0.941,0.04,0.038,0.041,21.81,21.62,21.87,0.939,0.93,0.942,0.979,0.972,0.98,0.919,0.904,0.923,46.68,38.26,49.02,45.7,37.2,48.03,0,0,0,0,0,0,0.791,0,0.074,0.14,0.86,0.14,46.7
68680800000,1972,3,1971,6,23,7,0.567,0.078,0.489,25925.7,157,157,154.3,4,4,4,937.1,905.4,952.4,808.1,776.4,129,129,129,-0.00004321,-0.0003321,0.0001277,0.137,0.135,0.142,808.1,776.4,823.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.446,0.417,0.46,0.198,0.178,0.209,0.0089,0.0079,0.0094,0.933,0.862,0.969,0.042,0.038,0.043,21.42,21.32,21.62,0.932,0.93,0.934,0.975,0.972,0.976,0.909,0.904,0.912,39.56,38.26,40.19,38.58,37.2,39.24,0,0,0,0,0,0,0.857,0,0.078,0.14,0.86,0.14,45.7
69285600000,1972,3,1971,6,24,7,0.597,0.078,0.519,27325,168.1,168.1,162.6,4,4,4,987.7,971.4,1023,858.7,842.4,129,129,129,-0.0001019,-0.0004787,0.0001772,0.131,0.126,0.133,858.7,842.4,893.7,990,990,990,967.8,967.8,968,22.2,22,22.2,0.492,0.477,0.524,0.237,0.224,0.265,0.011,0.01,0.012,1.06,1.02,1.14,0.048,0.046,0.052,21.1,20.89,21.2,0.935,0.934,0.937,0.979,0.978,0.98,0.916,0.914,0.918,41.53,40.92,42.88,40.66,40.02,42.02,0,0,0,0,0,0,0.904,0,0.078,0.13,0.87,0.13,45.8
69890400000,1972,3,1971,6,25,7,0.64,0.078,0.562,29101.5,177.3,177.3,173.2,4,4,4,1058,1025,1086,928.9,896.2,129,129,129,-0.0001932,-0.0004874,0.0001213,0.122,0.119,0.126,928.9,896.2,957.4,990,990,990,968.1,968,968.2,21.9,21.8,22,0.556,0.527,0.583,0.293,0.267,0.316,0.013,0.012,0.014,1.23,1.15,1.3,0.056,0.052,0.06,20.69,20.52,20.87,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.19,42.97,45.24,43.31,42.11,44.34,0,0,0,0,0,0,0.962,0,0.078,0.12,0.88,0.12,45.5
70495200000,1972,3,1971,6,26,7,0.679,0.0813,0.598,30471.7,184.6,184.6,181.4,4,4,4,1123,1089,1167,989.1,960.5,134.4,129,148,0.001175,-0.0002998,0.004504,0.119,0.114,0.13,989.1,960.5,1019,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.625,0.585,0.676,0.343,0.318,0.374,0.016,0.015,0.017,1.4,1.31,1.51,0.065,0.06,0.07,20.31,20.07,20.51,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.27,45.35,47.1,45.34,44.44,46.15,0,0,0,0,0,0,1.01,0,0.081,0.12,0.88,0.12,44.9
71100000000,1972,4,1971,7,27,7,0.778,0.0895,0.653,31774.6,192.8,192.8,189.1,4,4,4,1287,1187,1414,1139,1039,148,148,148,59.54,-0.001621,166.1,0.116,0.105,0.125,1079,1039,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.79,0.705,0.865,0.453,0.4,0.48,0.021,0.019,0.023,1.76,1.58,1.88,0.083,0.074,0.09,19.44,18.91,19.93,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,48.25,47.69,49.18,47.28,46.74,48.2,0,0,0,0,0,0,1.05,0,0.125,0.12,0.84,0.16,40.8
71704800000,1972,4,1971,7,28,7,0.94,0.0895,0.665,30595.1,186.1,186.1,182.1,4,4,4,1554,1447,1631,1406,1299,148,148,148,305.9,198.7,383.4,0.0954,0.0907,0.102,1100,1100,1100,990,990,990,969.7,969.3,969.9,20.3,20.1,20.7,0.908,0.879,0.918,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.89,1.93,0.095,0.092,0.096,18.42,18.16,18.79,0.935,0.934,0.936,0.98,0.98,0.98,0.917,0.916,0.918,46.46,45.76,47.46,45.53,44.84,46.51,0,0,0,0,0,0,1.01,0,0.275,0.095,0.71,0.29,32.5
72309600000,1972,4,1971,7,29,7,1.04,0.0895,0.665,29609.5,178.4,178.4,176.2,4,4,4,1720,1660,1768,1572,1512,148,148,148,472.4,411.7,519.6,0.0861,0.0837,0.0892,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.924,0.92,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.098,0.097,0.099,17.86,17.71,18.06,0.933,0.932,0.934,0.98,0.98,0.98,0.915,0.914,0.915,44.96,44.53,45.51,44.06,43.64,44.6,0,0,0,0,0,0,0.979,0,0.375,0.086,0.64,0.36,28.5
72914400000,1972,4,1971,7,30,7,1.12,0.0895,0.665,28828.8,174,174,171.6,4,4,4,1853,1783,1881,1705,1635,148,148,148,604.9,535.4,633,0.0799,0.0787,0.083,1100,1100,1100,990,990,990,970.6,970.4,970.7,19.4,19.3,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.43,17.34,17.66,0.931,0.931,0.932,0.98,0.98,0.98,0.912,0.912,0.914,43.78,43.52,44.39,42.9,42.65,43.51,0,0,0,0,0,0,0.953,0,0.455,0.08,0.59,0.41,25.7
73519200000,1972,5,1971,8,31,7,1.13,0.116,0.665,28744.1,172.2,172.2,171.1,4,4,4,1867,1836,1881,1675,1644,192,192,192,575.3,543.8,589,0.103,0.102,0.105,1100,1100,1100,990,990,990,970.7,970.6,970.7,19.3,19.3,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.39,17.34,17.49,0.931,0.931,0.931,0.98,0.98,0.98,0.912,0.912,0.913,43.65,43.52,43.93,42.77,42.65,43.05,0,0,0,0,0,0,0.951,0,0.465,0.1,0.59,0.41,25.4
74124000000,1972,5,1971,8,32,7,1.07,0.116,0.665,29334.4,175.4,175.4,174.6,4,4,4,1767,1746,1802,1575,1554,192,192,192,475.1,454,509.7,0.109,0.107,0.11,1100,1100,1100,990,990,990,970.3,970.3,970.5,19.7,19.5,19.7,0.925,0.923,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.099,17.71,17.6,17.78,0.932,0.932,0.933,0.98,0.98,0.98,0.914,0.913,0.914,44.54,44.23,44.74,43.65,43.35,43.84,0,0,0,0,0,0,0.97,0,0.405,0.11,0.62,0.38,27.4
74728800000,1972,5,1971,8,33,7,1.02,0.123,0.665,29800.2,179.4,179.4,177.4,4,4,4,1689,1631,1746,1485,1355,204,192,276,385.2,255.4,454,0.121,0.11,0.169,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.919,0.915,0.923,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.098,17.97,17.78,18.16,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.914,0.916,45.25,44.74,45.77,44.35,43.84,44.85,0,0,0,0,0,0,0.985,0,0.355,0.12,0.65,0.35,29.2
75333600000,1972,5,1971,8,34,7,0.948,0.167,0.665,30527.3,183.9,183.9,181.7,4,4,4,1568,1511,1617,1292,1235,276,276,276,192.2,135.1,241.4,0.176,0.171,0.183,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.9,0.874,0.914,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.89,1.93,0.094,0.092,0.096,18.38,18.21,18.59,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.35,45.89,46.92,45.43,44.97,45.98,0,0,0,0,0,0,1.01,0,0.283,0.18,0.7,0.3,32.2
75938400000,1972,5,1971,8,35,7,0.872,0.144,0.665,31328.4,188.6,188.6,186.5,4,4,4,1441,1384,1493,1203,1174,238.3,210,276,102.8,73.58,136.7,0.165,0.145,0.188,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.857,0.842,0.869,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.86,1.88,0.09,0.089,0.092,18.83,18.66,19.03,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.57,47.1,48.11,46.62,46.15,47.15,0,0,0,0,0,0,1.04,0,0.207,0.17,0.76,0.24,35.9
76543200000,1972,6,1971,9,36,7,0.792,0.127,0.65,31536,190.7,190.7,187.7,4,4,4,1310,1217,1384,1100,1007,210,210,210,25.51,0.002722,73.58,0.161,0.152,0.173,1075,1007,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.785,0.674,0.842,0.447,0.359,0.48,0.021,0.017,0.023,1.74,1.48,1.86,0.083,0.069,0.089,19.38,19.03,19.94,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.89,46.21,48.65,46.93,45.29,47.68,0,0,0,0,0,0,1.04,0,0.142,0.16,0.82,0.18,39.8
77148000000,1972,6,1971,9,37,7,0.702,0.127,0.575,29198.2,180.1,180.1,173.8,4,4,4,1161,1096,1208,950.9,886.5,210,210,210,0.00001132,-0.0004268,0.0003794,0.181,0.174,0.192,950.9,886.5,998.1,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.603,0.537,0.662,0.311,0.259,0.349,0.014,0.012,0.016,1.31,1.14,1.45,0.061,0.052,0.068,20.28,19.99,20.65,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,44.34,42.02,45.96,43.45,41.18,45.04,0,0,0,0,0,0,0.966,0,0.127,0.18,0.82,0.18,41.6
77752800000,1972,6,1971,9,38,7,0.626,0.127,0.499,25946.6,162.1,162.1,154.4,4,4,4,1035,971.4,1080,824.6,761.4,210,210,210,-0.0001617,-0.0004787,0.0001378,0.203,0.194,0.216,824.6,761.4,870,990,990,990,968,967.8,968.2,22,21.8,22.2,0.48,0.422,0.522,0.212,0.171,0.246,0.0097,0.0077,0.011,0.994,0.85,1.1,0.045,0.038,0.05,21,20.75,21.36,0.933,0.928,0.935,0.975,0.97,0.979,0.91,0.9,0.916,39.59,37.02,41.39,38.61,35.91,40.52,0,0,0,0,0,0,0.858,0,0.127,0.2,0.8,0.2,41.4
78357600000,1972,6,1971,9,39,7,0.517,0.123,0.394,21480.8,143.9,143.9,127.9,3,3,3,854.4,760.5,957.9,651.2,574.5,203.1,186,210,-0.0000343,-0.0004875,0.0003652,0.238,0.219,0.256,651.2,574.5,747.9,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.342,0.292,0.41,0.127,0.0998,0.164,0.0056,0.0043,0.0074,0.804,0.652,1.01,0.036,0.028,0.046,21.88,21.25,22.41,0.936,0.93,0.942,0.979,0.974,0.98,0.916,0.906,0.923,43.54,39.13,48.93,42.62,38.12,47.95,0,0,0,0,0,0,0.71,0,0.123,0.24,0.76,0.24,41.5
78962400000,1972,7,1971,10,40,7,0.411,0.112,0.298,16704.5,109.1,109.1,99.43,3,2,2.7142857142857144,678.8,623.8,733.8,492.8,437.8,186,186,186,-0.0001563,-0.0004011,0.00002952,0.275,0.253,0.298,492.8,437.8,547.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.246,0.215,0.277,0.0708,0.0576,0.0891,0.003,0.0024,0.0038,0.565,0.476,0.667,0.024,0.02,0.028,22.82,22.56,22.99,0.928,0.919,0.941,0.973,0.97,0.98,0.902,0.891,0.922,38.59,32.71,48.64,37.57,31.73,47.66,0,0,0,0,0,0,0.552,0,0.113,0.27,0.73,0.27,40.6
79567200000,1972,7,1971,10,41,7,0.353,0.112,0.24,13889,87.85,87.85,82.67,2,2,2,583.1,562.8,608.8,397.1,376.8,186,186,186,-0.00001235,-0.0004598,0.0004706,0.319,0.306,0.33,397.1,376.8,422.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.193,0.209,0.0494,0.0454,0.0546,0.0021,0.0019,0.0023,0.529,0.489,0.58,0.022,0.021,0.025,23.25,23.08,23.38,0.933,0.93,0.936,0.979,0.976,0.98,0.913,0.908,0.918,42.23,40.18,44.82,41.34,39.23,43.92,0,0,0,0,0,0,0.459,0,0.113,0.32,0.68,0.32,39.3
80172000000,1972,7,1971,10,42,7,0.327,0.112,0.214,12358.2,78.46,78.46,73.56,2,2,2,540.1,516.8,562.8,354.1,330.8,186,186,186,0.000007176,-0.0004311,0.0003105,0.345,0.33,0.36,354.1,330.8,376.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.177,0.193,0.0408,0.0362,0.0454,0.0017,0.0015,0.0019,0.448,0.406,0.489,0.019,0.017,0.021,23.52,23.38,23.67,0.926,0.922,0.93,0.972,0.97,0.976,0.901,0.895,0.908,37.83,35.41,40.18,36.78,34.34,39.23,0,0,0,0,0,0,0.409,0,0.113,0.34,0.65,0.35,37.8
80776800000,1972,7,1971,10,43,7,0.296,0.112,0.184,10617,66.28,66.28,63.2,2,2,2,490,472.5,505,304,286.5,186,186,186,-0.0001775,-0.0004048,0.00005976,0.38,0.368,0.394,304,286.5,319,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.172,0.0308,0.0273,0.0338,0.0013,0.0011,0.0014,0.362,0.334,0.386,0.015,0.014,0.016,23.83,23.74,23.94,0.917,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,32.58,30.72,34.17,31.6,29.8,33.14,0,0,0,0,0,0,0.351,0,0.112,0.38,0.62,0.38,35.9
81381600000,1972,7,1971,10,44,7,0.279,0.111,0.167,9673.4,59.11,59.11,57.58,2,2,2,461,453.1,470.2,276.7,269.1,184.3,184,186,0.0001342,-0.000385,0.0004728,0.4,0.394,0.406,276.7,269.1,284.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.156,0.161,0.0253,0.0238,0.0268,0.001,0.00098,0.0011,0.319,0.307,0.33,0.013,0.013,0.014,24.01,23.95,24.05,0.911,0.909,0.913,0.97,0.97,0.97,0.884,0.882,0.885,29.68,28.86,30.47,28.79,27.99,29.56,0,0,0,0,0,0,0.32,0,0.112,0.4,0.6,0.4,34.7
81986400000,1972,8,1971,11,45,7,0.263,0.111,0.151,8748.88,53.85,53.85,52.08,2,2,2,434.5,422.5,442.8,250.5,238.5,184,184,184,-0.00002981,-0.0002073,0.0001986,0.424,0.416,0.436,250.5,238.5,258.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.145,0.152,0.0201,0.0177,0.0218,0.00082,0.00072,0.00089,0.28,0.263,0.292,0.011,0.011,0.012,24.16,24.12,24.24,0.905,0.9,0.907,0.97,0.97,0.97,0.877,0.873,0.88,26.84,25.51,27.76,26.04,24.75,26.92,0,0,0,0,0,0,0.289,0,0.112,0.42,0.57,0.43,33.3
82591200000,1972,8,1971,11,46,7,0.25,0.111,0.138,8079.41,49.02,49.02,48.09,2,1,1.7142857142857142,412.9,402.9,420.3,228.9,218.9,184,184,184,0.0001173,-0.0002243,0.0004998,0.446,0.438,0.457,228.9,218.9,236.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.138,0.144,0.0158,0.0138,0.0173,0.00064,0.00056,0.0007,0.323,0.243,0.491,0.013,0.0099,0.02,24.22,24.1,24.32,0.91,0.894,0.939,0.973,0.97,0.98,0.885,0.868,0.921,31.66,23.89,48.6,30.85,23.18,47.62,0,0,0,0,0,0,0.267,0,0.112,0.44,0.55,0.45,32.3
83196000000,1972,8,1971,11,47,7,0.235,0.111,0.124,7493.29,46.61,46.61,44.6,1,1,1,388.8,377.1,398.1,204.8,193.1,184,184,184,-0.00004892,-0.0002322,0.0003328,0.473,0.462,0.488,204.8,193.1,214.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.129,0.136,0.0111,0.00931,0.0128,0.00045,0.00038,0.00052,0.441,0.402,0.473,0.018,0.016,0.019,24.21,24.14,24.31,0.936,0.932,0.938,0.98,0.98,0.98,0.917,0.914,0.919,45.51,42.93,47.56,44.6,42.08,46.61,0,0,0,0,0,0,0.248,0,0.111,0.47,0.53,0.47,31.9
83800800000,1972,8,1971,11,48,7,0.219,0.0994,0.119,7193.32,47.46,47.46,42.82,2,1,1.1428571428571428,361.9,350.2,373,197.6,176.3,164.3,138,184,-0.00006201,-0.0004907,0.0003503,0.453,0.383,0.511,197.6,176.3,222.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.129,0.123,0.135,0.0105,0.00763,0.0145,0.00042,0.00031,0.00058,0.38,0.237,0.476,0.015,0.0095,0.019,24.41,24.35,24.56,0.927,0.894,0.939,0.977,0.97,0.98,0.906,0.867,0.92,40.4,23.94,48.43,39.5,23.22,47.46,0,0,0,0,0,0,0.238,0,0.1,0.45,0.54,0.46,32.8
84405600000,1972,9,1971,12,49,7,0.207,0.0835,0.123,7544.37,45.94,45.94,44.91,1,1,1,342.2,335.5,346.9,204.2,197.5,138,138,138,0.0002501,-0.000202,0.0004734,0.403,0.398,0.411,204.2,197.5,208.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.128,0.126,0.13,0.0109,0.00975,0.0118,0.00044,0.00039,0.00047,0.434,0.412,0.451,0.017,0.017,0.018,24.45,24.41,24.51,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.918,45.82,44.33,46.88,44.91,43.45,45.94,0,0,0,0,0,0,0.249,0,0.084,0.4,0.59,0.41,36.4
85010400000,1972,9,1971,12,50,7,0.2,0.0835,0.117,7134.81,43.45,43.45,42.47,1,1,1,331,325.7,335.5,193,187.7,138,138,138,-0.0003014,-0.0004585,-0.0001651,0.417,0.411,0.424,193,187.7,197.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.123,0.126,0.0093,0.00877,0.00975,0.00037,0.00035,0.00039,0.397,0.381,0.412,0.016,0.015,0.017,24.55,24.51,24.59,0.933,0.931,0.934,0.98,0.98,0.98,0.914,0.912,0.915,43.34,42.14,44.33,42.47,41.3,43.45,0,0,0,0,0,0,0.236,0,0.083,0.42,0.58,0.42,35.7
85615200000,1972,9,1971,12,51,7,0.188,0.0835,0.105,6359.01,40.84,40.84,37.85,1,1,1,311.2,302.3,323.6,173.2,164.3,138,138,138,-0.0001471,-0.0004305,0.00008311,0.443,0.426,0.456,173.2,164.3,185.6,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.122,0.00732,0.00643,0.00856,0.00029,0.00026,0.00034,0.337,0.312,0.374,0.013,0.012,0.015,24.71,24.61,24.78,0.926,0.923,0.931,0.974,0.97,0.98,0.902,0.895,0.912,38.86,36.84,41.68,37.85,35.74,40.84,0,0,0,0,0,0,0.21,0,0.083,0.44,0.56,0.44,33.8
86220000000,1972,9,1971,12,52,7,0.182,0.081,0.101,6101.38,41.88,41.88,36.32,1,1,1,300.5,299.2,302.3,166.5,161.2,134,110,138,0.00005858,-0.0001877,0.0002433,0.446,0.368,0.461,166.5,161.2,189.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.113,0.12,0.00665,0.00612,0.00892,0.00027,0.00024,0.00036,0.318,0.303,0.382,0.013,0.012,0.015,24.78,24.72,24.8,0.924,0.922,0.932,0.971,0.97,0.98,0.897,0.894,0.913,37.38,36.13,42.73,36.32,35.04,41.88,0,0,0,0,0,0,0.202,0,0.081,0.45,0.55,0.45,33.5
86824800000,1972,10,1972,1,1,7,0.174,0.0665,0.107,6574.97,40.87,40.87,39.14,1,1,1,287.6,281.3,294.7,177.6,171.3,110,110,110,0.00002627,-0.0002246,0.0002767,0.383,0.373,0.391,177.6,171.3,184.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.114,0.119,0.00776,0.00713,0.00847,0.00031,0.00028,0.00034,0.347,0.329,0.369,0.014,0.013,0.015,24.8,24.75,24.85,0.928,0.926,0.93,0.976,0.973,0.98,0.906,0.901,0.912,40.09,38.64,41.72,39.14,37.6,40.87,0,0,0,0,0,0,0.217,0,0.067,0.38,0.61,0.39,37.8
87429600000,1972,10,1972,1,2,7,0.17,0.0665,0.104,6311.39,38.15,38.15,37.57,1,1,1,281.2,275.9,283.6,171.2,165.9,110,110,110,-0.00009238,-0.0004892,-0.00001164,0.391,0.388,0.399,171.2,165.9,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.115,0.00712,0.00659,0.00736,0.00028,0.00026,0.00029,0.329,0.313,0.335,0.013,0.012,0.013,24.85,24.83,24.88,0.925,0.924,0.926,0.973,0.97,0.974,0.901,0.896,0.902,38.61,37.39,39.16,37.57,36.29,38.15,0,0,0,0,0,0,0.209,0,0.066,0.39,0.61,0.39,37.1
88034400000,1972,10,1972,1,3,7,0.169,0.0665,0.103,6248.64,38.15,38.15,37.19,1,1,1,279.7,275.9,283.6,169.7,165.9,110,110,110,-0.0002288,-0.0004892,-0.00001164,0.394,0.388,0.399,169.7,165.9,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.00697,0.00659,0.00736,0.00028,0.00026,0.00029,0.324,0.313,0.335,0.013,0.012,0.013,24.86,24.83,24.88,0.925,0.924,0.926,0.972,0.97,0.974,0.899,0.896,0.902,38.25,37.39,39.16,37.19,36.29,38.15,0,0,0,0,0,0,0.207,0,0.066,0.39,0.61,0.39,37
88639200000,1972,10,1972,1,4,7,0.175,0.0665,0.109,6654.18,39.84,39.84,39.61,1,1,1,289.6,287.2,290.5,179.6,177.2,110,110,110,-0.0001115,-0.0002246,-0.00006622,0.38,0.379,0.383,179.6,177.2,180.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.116,0.117,0.00796,0.00772,0.00805,0.00032,0.00031,0.00032,0.353,0.346,0.356,0.014,0.014,0.014,24.79,24.78,24.81,0.929,0.928,0.929,0.977,0.976,0.978,0.907,0.905,0.908,40.53,39.98,40.75,39.61,39.02,39.84,0,0,0,0,0,0,0.22,0,0.066,0.38,0.62,0.38,38
89244000000,1972,10,1972,1,5,7,0.176,0.0648,0.111,6837.77,41.8,41.8,40.7,1,1,1,291.1,290.5,294.7,184,180.5,107.1,106,110,-0.00001723,-0.00006622,0.0002767,0.368,0.36,0.379,184,180.5,188.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.117,0.12,0.0084,0.00805,0.00887,0.00033,0.00032,0.00035,0.366,0.356,0.381,0.015,0.014,0.015,24.77,24.74,24.78,0.93,0.929,0.932,0.979,0.978,0.98,0.911,0.908,0.913,41.57,40.75,42.66,40.7,39.84,41.8,0,0,0,0,0,0,0.226,0,0.065,0.37,0.63,0.37,38.9
89848800000,1972,11,1972,2,6,7,0.183,0.0641,0.119,7306.92,44.97,44.97,43.49,1,1,1,302.4,294.7,309.1,196.4,188.7,106,106,106,0.0000983,-0.0001877,0.0002767,0.351,0.343,0.36,196.4,188.7,203.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.12,0.125,0.00968,0.00887,0.0106,0.00039,0.00035,0.00042,0.405,0.381,0.427,0.016,0.015,0.017,24.68,24.63,24.74,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,44.38,42.66,45.89,43.49,41.8,44.97,0,0,0,0,0,0,0.242,0,0.064,0.35,0.65,0.35,39.9
90453600000,1972,11,1972,2,7,7,0.194,0.0641,0.13,7971.48,48.14,48.14,47.45,1,1,1,320.4,311.8,323.6,214.4,205.8,106,106,106,-0.0001805,-0.0004305,0.0004195,0.331,0.328,0.34,214.4,205.8,217.6,990,990,990,965,965,965,25,25,25,0.129,0.126,0.13,0.0129,0.0112,0.0135,0.00052,0.00045,0.00054,0.467,0.437,0.479,0.019,0.017,0.019,24.53,24.5,24.6,0.939,0.936,0.939,0.98,0.98,0.98,0.92,0.918,0.921,48.42,46.5,49.13,47.45,45.57,48.14,0,0,0,0,0,0,0.264,0,0.064,0.33,0.67,0.33,41.1
91058400000,1972,11,1972,2,8,7,0.192,0.0641,0.128,7858.38,48.14,48.14,46.78,1,1,1,317.3,309.1,323.6,211.3,203.1,106,106,106,-0.00001636,-0.0004305,0.0004195,0.334,0.328,0.343,211.3,203.1,217.6,990,990,990,965,964.9,965,25,25,25.1,0.128,0.125,0.13,0.0123,0.0106,0.0135,0.00049,0.00042,0.00054,0.456,0.427,0.479,0.018,0.017,0.019,24.56,24.5,24.63,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.921,47.73,45.89,49.13,46.78,44.97,48.14,0,0,0,0,0,0,0.26,0,0.064,0.33,0.67,0.33,40.9
91663200000,1972,11,1972,2,9,7,0.197,0.0636,0.133,7950.36,49.42,49.42,47.32,2,1,1.5714285714285714,325.2,306,338.3,220.1,200,105.1,104,106,-0.00003197,-0.000252,0.0001219,0.324,0.307,0.346,220.1,200,234.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.124,0.135,0.014,0.01,0.0169,0.00056,0.0004,0.00068,0.327,0.235,0.466,0.013,0.0094,0.019,24.65,24.53,24.72,0.914,0.895,0.939,0.974,0.97,0.98,0.891,0.868,0.92,34.25,24.2,48.37,33.42,23.47,47.4,0,0,0,0,0,0,0.263,0,0.064,0.32,0.68,0.32,40.4
92268000000,1972,12,1972,3,10,7,0.214,0.0629,0.151,8862.35,55.14,55.14,52.75,2,2,2,353.5,340.6,364.7,249.5,236.6,104,104,104,0.0000544,-0.0004907,0.0004247,0.294,0.285,0.305,249.5,236.6,260.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.136,0.144,0.0199,0.0173,0.0221,0.0008,0.0007,0.00089,0.27,0.252,0.287,0.011,0.01,0.012,24.56,24.49,24.65,0.905,0.9,0.908,0.97,0.97,0.97,0.878,0.873,0.881,27.19,25.73,28.42,26.38,24.96,27.57,0,0,0,0,0,0,0.293,0,0.063,0.29,0.71,0.29,41.4
92872800000,1972,12,1972,3,11,7,0.22,0.0629,0.157,9233.15,62.17,62.17,54.96,2,2,2,363.9,350.2,398.1,259.9,246.2,104,104,104,0.0000626,-0.0002204,0.0003503,0.286,0.261,0.297,259.9,246.2,294.1,990,990,990,965.2,965.2,965.4,24.8,24.6,24.8,0.144,0.139,0.156,0.022,0.0192,0.0288,0.00089,0.00077,0.0012,0.286,0.266,0.338,0.012,0.011,0.014,24.49,24.27,24.58,0.908,0.904,0.915,0.97,0.97,0.97,0.88,0.877,0.888,28.33,26.83,32.05,27.48,26.03,31.09,0,0,0,0,0,0,0.305,0,0.063,0.29,0.71,0.29,42
93477600000,1972,12,1972,3,12,7,0.247,0.0629,0.184,10818.9,65.42,65.42,64.4,2,2,2,408.8,408,413.7,304.8,304,104,104,104,0.0004787,0.0003522,0.0004998,0.254,0.251,0.255,304.8,304,309.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.159,0.161,0.031,0.0308,0.0319,0.0013,0.0013,0.0013,0.355,0.354,0.363,0.014,0.014,0.015,24.21,24.18,24.21,0.918,0.917,0.918,0.97,0.97,0.97,0.89,0.89,0.891,33.2,33.11,33.72,32.2,32.11,32.71,0,0,0,0,0,0,0.358,0,0.063,0.25,0.74,0.26,43.8
94082400000,1972,12,1972,3,13,7,0.268,0.0629,0.206,12057.7,84.96,84.96,71.77,2,2,2,443.8,420.3,505,339.8,316.3,104,104,104,-0.00004606,-0.0002073,0.0003205,0.235,0.206,0.247,339.8,316.3,401,990,990,990,965.6,965.5,965.9,24.4,24.1,24.5,0.172,0.164,0.194,0.038,0.0333,0.0502,0.0016,0.0014,0.0021,0.416,0.374,0.528,0.017,0.015,0.022,23.99,23.6,24.13,0.924,0.92,0.934,0.972,0.97,0.98,0.898,0.892,0.915,36.92,34.43,43.35,35.89,33.4,42.48,0,0,0,0,0,0,0.399,0,0.062,0.23,0.77,0.23,45
94687200000,1973,1,1972,4,14,7,0.272,0.0726,0.199,11642,72.01,72.01,69.3,2,2,2,449.4,440,462.6,329.4,320,120,120,120,0.000199,0.00008533,0.0004728,0.267,0.259,0.273,329.4,320,342.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.17,0.166,0.174,0.0359,0.034,0.0385,0.0015,0.0014,0.0016,0.398,0.382,0.421,0.016,0.016,0.017,23.98,23.9,24.04,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,35.72,34.72,37.12,34.65,33.68,36,0,0,0,0,0,0,0.385,0,0.073,0.27,0.73,0.27,42.8
95292000000,1973,1,1972,4,15,7,0.29,0.0626,0.227,13367.6,87.79,87.79,79.57,2,2,2,479.4,467.2,505,376,347.2,103.4,91,120,-0.00007624,-0.0004048,0.0001669,0.217,0.18,0.257,376,347.2,414,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.176,0.197,0.0452,0.0394,0.0528,0.0019,0.0016,0.0022,0.481,0.429,0.553,0.02,0.018,0.023,23.76,23.57,23.87,0.93,0.925,0.936,0.976,0.971,0.98,0.908,0.898,0.917,40.74,37.6,44.79,39.78,36.51,43.9,0,0,0,0,0,0,0.442,0,0.063,0.22,0.78,0.22,46.1
95896800000,1973,1,1972,4,16,7,0.336,0.055,0.281,16173,101.6,101.6,96.27,3,2,2.5714285714285716,555.9,512.1,589.2,464.9,421.1,91,91,91,-0.00008978,-0.0004778,0.0002534,0.164,0.154,0.178,464.9,421.1,498.2,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.218,0.199,0.234,0.063,0.0542,0.0696,0.0026,0.0023,0.0029,0.53,0.449,0.61,0.022,0.019,0.025,23.37,23.25,23.53,0.928,0.918,0.939,0.974,0.97,0.98,0.904,0.89,0.92,39.6,32.73,47.56,38.61,31.75,46.61,0,0,0,0,0,0,0.535,0,0.055,0.16,0.84,0.16,48.1
96501600000,1973,1,1972,4,17,7,0.356,0.055,0.301,17071.4,101.6,101.6,101.6,3,3,3,589.2,589.2,589.2,498.2,498.2,91,91,91,-0.0001354,-0.0001354,-0.0001354,0.154,0.154,0.154,498.2,498.2,498.2,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.234,0.234,0.234,0.0696,0.0696,0.0696,0.0029,0.0029,0.0029,0.499,0.499,0.499,0.021,0.021,0.021,23.25,23.25,23.25,0.922,0.922,0.922,0.97,0.97,0.97,0.894,0.894,0.894,34.92,34.92,34.92,33.87,33.87,33.87,0,0,0,0,0,0,0.565,0,0.055,0.15,0.85,0.15,48
97106400000,1973,1,1972,4,18,7,0.373,0.0599,0.314,17689.2,109.9,109.9,105.3,3,3,3,617.4,601.8,647.6,518.4,503.8,99,91,105,-0.00005049,-0.0002499,0.00004167,0.16,0.149,0.172,518.4,503.8,542.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.247,0.24,0.262,0.0773,0.0715,0.0871,0.0033,0.003,0.0037,0.536,0.511,0.58,0.023,0.022,0.025,23.09,22.93,23.17,0.924,0.923,0.927,0.97,0.97,0.971,0.897,0.895,0.9,36.18,35.19,37.71,35.1,34.13,36.62,0,0,0,0,0,0,0.585,0,0.059,0.16,0.84,0.16,47.4
97711200000,1973,2,1972,5,19,7,0.395,0.0635,0.332,18645.2,115,115,111,3,3,3,653.2,647.6,673.1,548.2,542.6,105,105,105,0.00002378,-0.00006035,0.00007513,0.161,0.156,0.162,548.2,542.6,568.1,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.265,0.262,0.276,0.0893,0.0871,0.0973,0.0038,0.0037,0.0042,0.59,0.58,0.627,0.025,0.025,0.027,22.9,22.78,22.93,0.928,0.927,0.93,0.972,0.971,0.975,0.902,0.9,0.906,38.06,37.71,39.34,36.99,36.62,38.34,0,0,0,0,0,0,0.617,0,0.063,0.16,0.84,0.16,47.2
98316000000,1973,2,1972,5,20,7,0.433,0.0635,0.369,20724.6,124.4,124.4,123.4,3,3,3,715.2,684.7,720.3,610.2,579.7,105,105,105,-0.0003034,-0.0003201,-0.0002035,0.147,0.146,0.153,610.2,579.7,615.3,990,990,990,966.8,966.6,966.8,23.2,23.2,23.4,0.3,0.283,0.303,0.113,0.102,0.115,0.0049,0.0044,0.0049,0.706,0.649,0.715,0.03,0.028,0.031,22.53,22.5,22.71,0.934,0.931,0.934,0.979,0.976,0.98,0.915,0.909,0.916,41.98,40.06,42.3,41.12,39.11,41.46,0,0,0,0,0,0,0.685,0,0.064,0.15,0.85,0.15,47.9
98920800000,1973,2,1972,5,21,7,0.457,0.0635,0.393,21944.6,134.8,134.8,130.6,3,3,3,755.6,720.3,779.4,650.6,615.3,105,105,105,-0.00007382,-0.0004823,0.0004146,0.139,0.135,0.146,650.6,615.3,674.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.323,0.303,0.336,0.125,0.115,0.132,0.0054,0.0049,0.0058,0.781,0.715,0.826,0.034,0.031,0.036,22.3,22.16,22.5,0.937,0.934,0.939,0.98,0.98,0.98,0.918,0.916,0.92,44.43,42.3,45.85,43.54,41.46,44.93,0,0,0,0,0,0,0.726,0,0.064,0.14,0.86,0.14,48
99525600000,1973,2,1972,5,22,7,0.471,0.0718,0.4,22185.3,134.8,134.8,132.1,3,3,3,779.4,779.4,779.4,660.7,650.4,118.7,105,129,0.0004146,0.0004146,0.0004146,0.153,0.135,0.166,660.7,650.4,674.4,990,990,990,967,967,967,23,23,23,0.332,0.328,0.336,0.128,0.125,0.132,0.0056,0.0054,0.0058,0.803,0.786,0.826,0.035,0.034,0.036,22.18,22.16,22.2,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.92,44.22,45.85,44.02,43.33,44.93,0,0,0,0,0,0,0.734,0,0.071,0.15,0.85,0.15,47.1
100130400000,1973,3,1972,6,23,7,0.497,0.0761,0.421,23162.2,143.7,143.7,137.9,3,3,3,821.6,794.3,834.7,695.8,665.3,125.9,107,129,-0.0002882,-0.0004756,-0.0001302,0.153,0.128,0.162,695.8,665.3,727.7,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.353,0.336,0.368,0.14,0.13,0.154,0.0061,0.0057,0.0068,0.874,0.814,0.939,0.038,0.036,0.041,21.94,21.82,22.11,0.94,0.938,0.942,0.98,0.98,0.98,0.921,0.919,0.923,46.89,45.1,48.88,45.96,44.2,47.9,0,0,0,0,0,0,0.766,0,0.076,0.15,0.85,0.15,46.6
100735200000,1973,3,1972,6,24,7,0.529,0.0647,0.464,24837.2,153.4,153.4,147.8,4,4,4,873.9,843.5,905.4,766.9,736.5,107,107,107,-0.00005814,-0.0004875,0.0003638,0.122,0.118,0.127,766.9,736.5,798.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.403,0.375,0.432,0.173,0.158,0.189,0.0077,0.007,0.0084,0.837,0.773,0.903,0.037,0.034,0.04,21.77,21.58,21.95,0.929,0.926,0.932,0.972,0.97,0.975,0.903,0.899,0.908,38.02,36.73,39.35,36.96,35.63,38.35,0,0,0,0,0,0,0.821,0,0.065,0.12,0.88,0.12,47
101340000000,1973,3,1972,6,25,7,0.571,0.0647,0.507,26884.5,164.4,164.4,160,4,4,4,944.6,906.4,971.4,837.6,799.4,107,107,107,0.00003745,-0.00005297,0.0001499,0.113,0.11,0.118,837.6,799.4,864.4,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.467,0.433,0.492,0.22,0.19,0.242,0.0099,0.0084,0.011,0.998,0.905,1.06,0.045,0.04,0.048,21.32,21.15,21.57,0.934,0.932,0.936,0.978,0.975,0.98,0.914,0.908,0.917,40.91,39.39,41.94,40.01,38.4,41.1,0,0,0,0,0,0,0.889,0,0.064,0.11,0.89,0.11,47.1
101944800000,1973,3,1972,6,26,7,0.623,0.0663,0.556,28976.7,176,176,172.5,4,4,4,1029,989.5,1060,919.9,882.5,109.6,107,125,-0.0002261,-0.0004787,0.0001772,0.107,0.102,0.118,919.9,882.5,943.5,990,990,990,968,967.9,968.1,22,21.9,22.1,0.544,0.509,0.564,0.286,0.256,0.305,0.013,0.012,0.014,1.2,1.11,1.26,0.055,0.05,0.058,20.81,20.66,21.03,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44,42.62,44.9,43.12,41.77,44.01,0,0,0,0,0,0,0.958,0,0.067,0.11,0.89,0.11,46.5
