datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
225324000000,1977,2,1976,5,21,7,0.772,0.0829,0.657,32052.2,193.6,193.6,190.8,4,4,4,1276,1200,1432,1139,1063,137,137,137,52.52,-0.002427,194.9,0.108,0.0957,0.114,1087,1063,1100,990,990,990,968.8,968.5,969.3,21.2,20.7,21.5,0.782,0.724,0.861,0.463,0.431,0.48,0.022,0.02,0.023,1.77,1.65,1.88,0.083,0.077,0.09,19.46,18.86,19.82,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,48.67,47.64,49.4,47.7,46.69,48.41,0,0,0,0,0,0,1.06,0,0.115,0.11,0.85,0.15,41.5
225928800000,1977,2,1976,5,22,7,1.04,0.107,0.665,29599.3,184.4,184.4,176.2,4,4,4,1724,1493,1967,1547,1356,176.4,137,183,447.4,255.9,683.7,0.103,0.0918,0.117,1100,1100,1100,990,990,990,970.2,969.5,971,19.8,19,20.5,0.914,0.886,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.098,0.093,0.1,17.86,17.07,18.64,0.933,0.929,0.936,0.98,0.98,0.98,0.914,0.911,0.917,44.95,42.77,47.04,44.05,41.91,46.1,0,0,0,0,0,0,0.979,0,0.375,0.1,0.64,0.36,28.5
226533600000,1977,3,1976,6,23,7,1.22,0.111,0.665,27879.8,167.1,167.1,166,4,4,4,2021,1983,2077,1838,1800,183,183,183,738.4,700.4,793.8,0.0905,0.0881,0.0923,1100,1100,1100,990,990,990,971.1,971,971.3,18.9,18.7,19,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.91,16.77,17.01,0.928,0.928,0.929,0.98,0.98,0.98,0.91,0.909,0.91,42.33,41.96,42.62,41.49,41.13,41.76,0,0,0,0,0,0,0.922,0,0.555,0.091,0.55,0.45,22.9
227138400000,1977,3,1976,6,24,7,1.28,0.111,0.665,27433.7,164.5,164.5,163.3,4,4,4,2121,2077,2155,1938,1894,183,183,183,837.9,793.8,872.2,0.0863,0.0849,0.0881,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.67,16.58,16.77,0.927,0.927,0.928,0.98,0.979,0.98,0.908,0.907,0.909,41.67,41.45,41.96,40.82,40.58,41.13,0,0,0,0,0,0,0.907,0,0.615,0.087,0.52,0.48,21.4
227743200000,1977,3,1976,6,25,7,1.34,0.111,0.665,26961.6,162.2,162.2,160.5,4,4,4,2221,2162,2294,2038,1979,183,183,183,938.3,878.6,1011,0.0824,0.0798,0.0847,1100,1100,1100,990,990,990,971.6,971.5,971.8,18.4,18.2,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.42,16.25,16.57,0.926,0.925,0.927,0.978,0.977,0.979,0.906,0.904,0.907,41.02,40.54,41.41,40.12,39.61,40.54,0,0,0,0,0,0,0.892,0,0.675,0.083,0.5,0.5,20.1
228348000000,1977,3,1976,6,26,7,1.45,0.119,0.665,26118.6,158,158,155.5,4,4,4,2399,2310,2497,2201,2127,197.6,183,217,1101,1027,1180,0.0822,0.0764,0.0895,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16,15.76,16.21,0.923,0.921,0.925,0.976,0.974,0.977,0.901,0.897,0.904,39.84,39.16,40.43,38.87,38.15,39.5,0,0,0,0,0,0,0.864,0,0.785,0.082,0.46,0.54,18
228952800000,1977,4,1976,7,27,7,1.57,0.131,0.665,25144.7,151.2,151.2,149.7,4,4,4,2594,2543,2646,2377,2326,217,217,217,1277,1226,1329,0.0837,0.082,0.0853,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.52,15.4,15.65,0.919,0.917,0.92,0.973,0.972,0.974,0.894,0.892,0.896,38.47,38.1,38.83,37.42,37.04,37.8,0,0,0,0,0,0,0.832,0,0.905,0.083,0.42,0.58,16
229557600000,1977,4,1976,7,28,7,1.6,0.131,0.665,24887.6,148.1,148.1,148.1,4,4,4,2646,2646,2646,2429,2429,217,217,217,1329,1329,1329,0.082,0.082,0.082,1100,1100,1100,990,990,990,972.7,972.7,972.7,17.3,17.3,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.4,15.4,15.4,0.917,0.917,0.917,0.972,0.972,0.972,0.892,0.892,0.892,38.1,38.1,38.1,37.04,37.04,37.04,0,0,0,0,0,0,0.823,0,0.935,0.082,0.42,0.58,15.6
230162400000,1977,4,1976,7,29,7,1.59,0.131,0.665,24999.5,149,149,148.8,4,4,4,2623,2617,2646,2406,2400,217,217,217,1306,1300,1329,0.0827,0.082,0.0829,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.45,15.4,15.47,0.918,0.917,0.918,0.972,0.972,0.972,0.893,0.892,0.893,38.26,38.1,38.31,37.2,37.04,37.25,0,0,0,0,0,0,0.827,0,0.925,0.082,0.42,0.58,15.7
230767200000,1977,4,1976,7,30,7,1.6,0.136,0.665,24852.9,149,149,147.9,4,4,4,2653,2617,2705,2427,2400,225.4,217,276,1327,1300,1364,0.0849,0.0809,0.102,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.38,15.26,15.47,0.917,0.916,0.918,0.972,0.971,0.972,0.891,0.889,0.893,38.05,37.69,38.31,36.98,36.6,37.25,0,0,0,0,0,0,0.822,0,0.935,0.085,0.42,0.58,15.5
231372000000,1977,5,1976,8,31,7,1.68,0.167,0.665,24269.6,146.1,146.1,144.5,4,4,4,2771,2716,2820,2495,2440,276,276,276,1395,1340,1444,0.0997,0.0979,0.102,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.1,14.98,15.23,0.914,0.913,0.916,0.97,0.97,0.971,0.887,0.886,0.889,37.22,36.88,37.61,36.12,35.78,36.51,0,0,0,0,0,0,0.803,0,1.015,0.099,0.4,0.6,14.4
231976800000,1977,5,1976,8,32,7,1.71,0.186,0.665,24014.4,143.6,143.6,142.9,4,4,4,2826,2803,2831,2518,2482,308.1,276,321,1418,1382,1455,0.109,0.0975,0.115,1100,1100,1100,990,990,990,973.1,973,973.1,16.9,16.9,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,14.97,14.95,15.02,0.913,0.913,0.913,0.97,0.97,0.97,0.885,0.885,0.886,36.84,36.8,37,35.74,35.7,35.89,0,0,0,0,0,0,0.794,0,1.045,0.11,0.39,0.61,14
232581600000,1977,5,1976,8,33,7,1.65,0.194,0.665,24517.5,149,149,145.9,4,4,4,2721,2617,2803,2400,2296,321,321,321,1300,1196,1382,0.118,0.115,0.123,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.22,15.02,15.47,0.915,0.913,0.918,0.971,0.97,0.972,0.889,0.886,0.893,37.58,37,38.31,36.48,35.89,37.25,0,0,0,0,0,0,0.811,0,0.985,0.12,0.4,0.6,14.9
233186400000,1977,5,1976,8,34,7,1.48,0.194,0.665,25874.9,158,158,154,4,4,4,2448,2310,2576,2127,1989,321,321,321,1027,889.4,1155,0.131,0.125,0.139,1100,1100,1100,990,990,990,972.2,971.8,972.5,17.8,17.5,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.88,15.57,16.21,0.922,0.919,0.925,0.975,0.973,0.977,0.899,0.894,0.904,39.49,38.6,40.43,38.5,37.56,39.5,0,0,0,0,0,0,0.856,0,0.815,0.13,0.45,0.55,17.5
233791200000,1977,5,1976,8,35,7,1.32,0.166,0.665,27177.2,165.4,165.4,161.8,4,4,4,2175,2042,2294,1900,1785,275.3,257,321,799.7,684.7,873,0.126,0.116,0.142,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.54,16.25,16.86,0.926,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.91,41.32,40.54,42.2,40.44,39.61,41.35,0,0,0,0,0,0,0.899,0,0.655,0.13,0.5,0.5,20.6
234396000000,1977,6,1976,9,36,7,1.14,0.155,0.665,28628.7,174.6,174.6,170.4,4,4,4,1887,1768,2004,1630,1511,257,257,257,530.3,410.6,647.2,0.136,0.128,0.145,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.32,16.95,17.71,0.93,0.929,0.932,0.98,0.98,0.98,0.912,0.91,0.914,43.47,42.44,44.53,42.6,41.59,43.64,0,0,0,0,0,0,0.947,0,0.475,0.14,0.58,0.42,25.1
235000800000,1977,6,1976,9,37,7,0.972,0.155,0.665,30282.7,184.4,184.4,180.3,4,4,4,1607,1493,1716,1350,1236,257,257,257,249.6,135.9,359.5,0.16,0.15,0.172,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.914,0.885,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.9,1.94,0.096,0.092,0.098,18.24,17.87,18.64,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,45.98,44.99,47.05,45.06,44.09,46.11,0,0,0,0,0,0,1,0,0.307,0.16,0.68,0.32,31.2
235605600000,1977,6,1976,9,38,7,0.807,0.155,0.633,30674.8,188.6,188.6,182.6,4,4,4,1334,1200,1466,1077,942.6,257,257,257,30.11,-0.001672,109.4,0.194,0.175,0.214,1047,942.6,1100,990,990,990,969,968.5,969.4,21,20.6,21.5,0.763,0.598,0.873,0.417,0.304,0.48,0.02,0.014,0.023,1.67,1.3,1.89,0.079,0.06,0.092,19.38,18.74,20.18,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.58,43.72,48.12,45.65,42.85,47.16,0,0,0,0,0,0,1.01,0,0.174,0.19,0.78,0.22,38
236210400000,1977,6,1976,9,39,7,0.672,0.148,0.525,26961.5,169,169,160.5,4,4,4,1111,1051,1183,867.3,823.5,244.1,227,257,-0.0001337,-0.0004874,0.0003804,0.219,0.209,0.232,867.3,823.5,925.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.526,0.482,0.583,0.244,0.209,0.291,0.011,0.0095,0.014,1.1,0.991,1.25,0.051,0.045,0.058,20.65,20.27,20.95,0.935,0.933,0.937,0.978,0.975,0.98,0.914,0.91,0.918,41.03,39.47,43.12,40.12,38.48,42.26,0,0,0,0,0,0,0.892,0,0.147,0.22,0.78,0.22,40.1
236815200000,1977,7,1976,10,40,7,0.568,0.137,0.431,23037.2,149.5,149.5,137.1,4,3,3.2857142857142856,939.7,858.5,1025,712.7,631.5,227,227,227,-0.00008929,-0.0004787,0.0003652,0.242,0.221,0.264,712.7,631.5,798.2,990,990,990,967.7,967.3,968,22.3,22,22.7,0.387,0.331,0.459,0.15,0.119,0.189,0.0067,0.0053,0.0086,0.878,0.764,0.973,0.039,0.034,0.044,21.47,21.09,21.9,0.936,0.928,0.941,0.978,0.97,0.98,0.915,0.9,0.922,43.18,36.94,47.89,42.22,35.83,46.93,0,0,0,0,0,0,0.762,0,0.137,0.24,0.76,0.24,40.6
237420000000,1977,7,1976,10,41,7,0.478,0.137,0.341,18721,122.3,122.3,111.4,3,3,3,790.9,733.8,847.1,563.9,506.8,227,227,227,-0.0001955,-0.0004875,0.0002369,0.288,0.268,0.309,563.9,506.8,620.1,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.292,0.26,0.324,0.0952,0.0727,0.116,0.0042,0.0031,0.0051,0.639,0.535,0.743,0.028,0.023,0.033,22.3,21.97,22.63,0.928,0.922,0.934,0.974,0.97,0.979,0.904,0.894,0.915,38.14,34.57,41.61,37.14,33.54,40.76,0,0,0,0,0,0,0.619,0,0.137,0.29,0.71,0.29,39.2
238024800000,1977,7,1976,10,42,7,0.409,0.137,0.271,15350.7,98.1,98.1,91.37,3,2,2.2857142857142856,675.5,636.9,720.3,448.5,409.9,227,227,227,-0.00003854,-0.0003201,0.0004728,0.337,0.315,0.356,448.5,409.9,493.3,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.228,0.208,0.252,0.0597,0.052,0.0687,0.0026,0.0022,0.003,0.578,0.49,0.664,0.025,0.021,0.028,22.82,22.7,22.99,0.932,0.919,0.94,0.977,0.97,0.98,0.911,0.891,0.921,42.02,32.77,47.88,41.08,31.79,46.92,0,0,0,0,0,0,0.508,0,0.138,0.33,0.66,0.34,37.5
238629600000,1977,7,1976,10,43,7,0.36,0.137,0.222,12737.9,82.09,82.09,75.82,2,2,2,594.8,571.9,623.8,367.8,344.9,227,227,227,-0.00004725,-0.00034,0.0004706,0.382,0.364,0.397,367.8,344.9,396.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.194,0.185,0.204,0.0436,0.039,0.0494,0.0018,0.0016,0.0021,0.477,0.435,0.532,0.02,0.018,0.023,23.25,23.07,23.39,0.928,0.925,0.933,0.974,0.97,0.98,0.904,0.897,0.914,38.92,36.58,41.89,37.91,35.48,41.05,0,0,0,0,0,0,0.421,0,0.138,0.38,0.62,0.38,35.4
239234400000,1977,8,1976,11,44,7,0.336,0.111,0.224,12976.6,80.9,80.9,77.24,2,2,2,555.1,537.8,571.9,371.1,353.8,184,184,184,-0.0001206,-0.0004778,0.0003105,0.332,0.322,0.342,371.1,353.8,387.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.185,0.197,0.0442,0.0408,0.0476,0.0019,0.0017,0.002,0.48,0.448,0.511,0.02,0.019,0.021,23.42,23.32,23.53,0.929,0.926,0.932,0.975,0.971,0.979,0.906,0.9,0.912,39.6,37.81,41.32,38.62,36.73,40.45,0,0,0,0,0,0,0.429,0,0.112,0.33,0.67,0.33,38.6
239839200000,1977,8,1976,11,45,7,0.311,0.111,0.199,11503.8,72.31,72.31,68.48,2,2,2,513.7,489.3,532.5,329.7,305.3,184,184,184,-0.00007225,-0.0004311,0.0002534,0.359,0.346,0.376,329.7,305.3,348.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.168,0.184,0.0359,0.0311,0.0397,0.0015,0.0013,0.0017,0.406,0.364,0.438,0.017,0.015,0.018,23.68,23.57,23.83,0.922,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.898,35.3,32.73,37.27,34.24,31.75,36.16,0,0,0,0,0,0,0.38,0,0.112,0.36,0.64,0.36,37
240444000000,1977,8,1976,11,46,7,0.287,0.111,0.176,10173.6,62.82,62.82,60.56,2,2,2,475.1,462.6,486,291.1,278.6,184,184,184,-0.00002328,-0.0004048,0.000108,0.387,0.379,0.398,291.1,278.6,302,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.159,0.167,0.0282,0.0257,0.0304,0.0012,0.0011,0.0013,0.342,0.322,0.359,0.014,0.013,0.015,23.92,23.85,24,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.884,0.889,31.21,29.88,32.38,30.28,28.98,31.41,0,0,0,0,0,0,0.336,0,0.111,0.39,0.61,0.39,35.4
241048800000,1977,8,1976,11,47,7,0.272,0.111,0.161,9308.25,57.28,57.28,55.41,2,2,2,450.3,440,459.3,266.3,256,184,184,184,0.0001338,-0.000385,0.0004728,0.409,0.401,0.418,266.3,256,275.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.151,0.158,0.0233,0.0212,0.0251,0.00095,0.00087,0.001,0.303,0.288,0.317,0.012,0.012,0.013,24.07,24.02,24.13,0.909,0.906,0.911,0.97,0.97,0.97,0.881,0.879,0.883,28.56,27.46,29.52,27.7,26.63,28.64,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.2
241653600000,1977,8,1976,11,48,7,0.258,0.0954,0.163,9454.44,60.61,60.61,56.28,2,2,2,426.7,413.7,440,269,247,157.7,138,184,-0.00006828,-0.0002243,0.0003522,0.369,0.323,0.427,269,247,288.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.148,0.158,0.0238,0.0194,0.0277,0.00097,0.00079,0.0011,0.305,0.275,0.333,0.012,0.011,0.014,24.17,24.13,24.22,0.909,0.904,0.914,0.97,0.97,0.97,0.882,0.877,0.887,29.01,26.47,31.24,28.14,25.67,30.3,0,0,0,0,0,0,0.313,0,0.095,0.37,0.63,0.37,36.6
242258400000,1977,9,1976,12,49,7,0.24,0.0842,0.156,9107.58,56.69,56.69,54.21,2,2,2,397.4,389.1,408,258.3,243.1,139.1,138,146,0.000241,-0.0002152,0.0004998,0.35,0.338,0.375,258.3,243.1,270,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.144,0.152,0.0217,0.0186,0.024,0.00088,0.00076,0.00098,0.288,0.267,0.305,0.012,0.011,0.012,24.33,24.26,24.39,0.907,0.902,0.91,0.97,0.97,0.97,0.88,0.875,0.883,27.94,26.24,29.22,27.11,25.45,28.35,0,0,0,0,0,0,0.301,0,0.084,0.35,0.65,0.35,37.9
242863200000,1977,9,1976,12,50,7,0.226,0.0883,0.138,8070.94,50.33,50.33,48.04,2,1,1.8571428571428572,374.5,360.3,386.5,228.5,214.3,146,146,146,-0.00003482,-0.0002322,0.0001664,0.39,0.378,0.405,228.5,214.3,240.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.133,0.143,0.0157,0.0129,0.0181,0.00063,0.00052,0.00073,0.281,0.241,0.471,0.011,0.0097,0.019,24.45,24.33,24.51,0.903,0.895,0.938,0.971,0.97,0.98,0.878,0.868,0.92,28.16,24.13,47.99,27.38,23.4,47.03,0,0,0,0,0,0,0.267,0,0.088,0.39,0.61,0.39,35.7
243468000000,1977,9,1976,12,51,7,0.211,0.0848,0.126,7678,46.65,46.65,45.7,1,1,1,348.2,344.6,354,207.9,204.2,140.3,138,146,0.0003629,0.0001968,0.0004734,0.403,0.394,0.417,207.9,204.2,212.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.129,0.131,0.0116,0.0108,0.0124,0.00047,0.00044,0.0005,0.448,0.436,0.462,0.018,0.018,0.019,24.41,24.38,24.43,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,46.64,45.76,47.6,45.7,44.84,46.65,0,0,0,0,0,0,0.254,0,0.085,0.4,0.6,0.4,36.4
244072800000,1977,9,1976,12,52,7,0.203,0.0786,0.125,7505.1,46.56,46.56,44.67,2,1,1.2857142857142858,335.9,331.6,340.6,205.9,197.5,130,110,138,-0.0001183,-0.0004585,0.0003362,0.387,0.332,0.411,205.9,197.5,221.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.128,0.126,0.132,0.0113,0.00975,0.0143,0.00045,0.00039,0.00057,0.366,0.233,0.429,0.015,0.0093,0.017,24.55,24.47,24.71,0.923,0.894,0.935,0.977,0.97,0.98,0.902,0.867,0.917,38.87,24,45.47,38.02,23.28,44.57,0,0,0,0,0,0,0.248,0,0.078,0.39,0.62,0.38,37
244677600000,1977,10,1977,1,1,7,0.198,0.0665,0.132,7903.85,47.68,47.68,47.05,2,1,1.4285714285714286,327.5,325.7,331.6,217.5,215.7,110,110,110,-0.0002318,-0.0004585,-0.0001651,0.336,0.332,0.338,217.5,215.7,221.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.13,0.132,0.0135,0.0131,0.0143,0.00054,0.00053,0.00057,0.369,0.23,0.472,0.015,0.0092,0.019,24.59,24.5,24.72,0.919,0.893,0.939,0.976,0.97,0.98,0.897,0.866,0.92,38.01,23.73,48.65,37.15,23.02,47.68,0,0,0,0,0,0,0.261,0,0.066,0.34,0.67,0.33,39.9
245282400000,1977,10,1977,1,2,7,0.193,0.0717,0.121,7424.06,47.68,47.68,44.19,1,1,1,318.6,309.1,325.7,200.1,189.1,118.6,110,120,-0.00009988,-0.0004305,0.0004195,0.372,0.338,0.388,200.1,189.1,215.7,990,990,990,965,964.9,965,25,25,25.1,0.126,0.122,0.13,0.0103,0.00891,0.0131,0.00041,0.00036,0.00053,0.42,0.384,0.472,0.017,0.015,0.019,24.59,24.5,24.67,0.935,0.932,0.939,0.98,0.98,0.98,0.916,0.913,0.92,45.09,42.62,48.65,44.19,41.76,47.68,0,0,0,0,0,0,0.246,0,0.072,0.37,0.63,0.37,38.5
245887200000,1977,10,1977,1,3,7,0.181,0.0726,0.109,6636,40.2,40.2,39.5,1,1,1,299.4,294.7,302.3,179.4,174.7,120,120,120,0.0001249,-0.0001877,0.0002767,0.401,0.397,0.407,179.4,174.7,182.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.117,0.12,0.00794,0.00747,0.00823,0.00032,0.0003,0.00033,0.355,0.341,0.363,0.014,0.014,0.014,24.75,24.73,24.78,0.928,0.927,0.929,0.977,0.975,0.978,0.907,0.903,0.909,40.43,39.35,41.09,39.5,38.35,40.2,0,0,0,0,0,0,0.219,0,0.072,0.4,0.6,0.4,36.7
246492000000,1977,10,1977,1,4,7,0.174,0.0726,0.101,6158.79,38.35,38.35,36.66,1,1,1,287.7,283.6,294.7,167.7,163.6,120,120,120,-0.00003524,-0.0002246,0.0002767,0.417,0.407,0.423,167.7,163.6,174.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.00677,0.00636,0.00747,0.00027,0.00025,0.0003,0.321,0.309,0.341,0.013,0.012,0.014,24.83,24.78,24.86,0.924,0.923,0.927,0.972,0.97,0.975,0.898,0.895,0.903,37.73,36.8,39.35,36.66,35.69,38.35,0,0,0,0,0,0,0.204,0,0.073,0.42,0.58,0.42,35.4
247096800000,1977,10,1977,1,5,7,0.171,0.0653,0.106,6454.98,39.16,39.16,38.42,1,1,1,282.6,281.3,283.6,174.6,163.6,108,106,120,-0.00003668,-0.00005545,-0.00001164,0.382,0.374,0.423,174.6,163.6,177.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.116,0.00746,0.00636,0.00776,0.0003,0.00025,0.00031,0.339,0.309,0.347,0.013,0.012,0.014,24.83,24.82,24.86,0.927,0.923,0.928,0.975,0.97,0.976,0.903,0.895,0.906,39.41,36.8,40.11,38.42,35.69,39.16,0,0,0,0,0,0,0.213,0,0.065,0.38,0.62,0.38,37.7
247701600000,1977,11,1977,2,6,7,0.167,0.0641,0.103,6301.62,38.6,38.6,37.51,1,1,1,276.8,273.8,281.3,170.8,167.8,106,106,106,-0.00008744,-0.0004892,0.0004394,0.383,0.377,0.387,170.8,167.8,175.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.00708,0.00678,0.00753,0.00028,0.00027,0.0003,0.327,0.318,0.34,0.013,0.013,0.014,24.87,24.83,24.89,0.925,0.924,0.927,0.973,0.971,0.975,0.9,0.898,0.904,38.55,37.84,39.58,37.51,36.76,38.6,0,0,0,0,0,0,0.208,0,0.064,0.38,0.62,0.38,37.7
248306400000,1977,11,1977,2,7,7,0.184,0.0641,0.119,7278.48,46.95,46.95,43.32,2,1,1.1428571428571428,303.5,275.9,329.2,197.5,169.9,106,106,106,-0.0002086,-0.0004892,-0.00004454,0.35,0.322,0.384,197.5,169.9,223.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.113,0.132,0.0103,0.00699,0.0146,0.00041,0.00028,0.00059,0.373,0.235,0.437,0.015,0.0094,0.017,24.7,24.6,24.87,0.927,0.895,0.936,0.977,0.97,0.98,0.906,0.868,0.918,40.88,24.2,46.5,39.97,23.47,45.57,0,0,0,0,0,0,0.241,0,0.065,0.35,0.65,0.35,39.6
248911200000,1977,11,1977,2,8,7,0.202,0.0641,0.138,8078.56,48.33,48.33,48.09,2,2,2,334.4,331.6,335.5,228.4,225.6,106,106,106,-0.0002753,-0.0004585,-0.000202,0.317,0.316,0.32,228.4,225.6,229.5,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.133,0.134,0.0157,0.0151,0.0159,0.00063,0.00061,0.00064,0.242,0.238,0.243,0.0097,0.0095,0.0098,24.69,24.68,24.7,0.897,0.895,0.897,0.97,0.97,0.97,0.87,0.869,0.87,24.79,24.47,24.91,24.04,23.74,24.16,0,0,0,0,0,0,0.267,0,0.064,0.32,0.68,0.32,40
249516000000,1977,11,1977,2,9,7,0.209,0.0683,0.141,8214.28,51.04,51.04,48.89,2,2,2,345.2,335.5,360.3,232.4,226.6,112.9,106,118,0.0001556,-0.0002182,0.0004734,0.327,0.311,0.342,232.4,226.6,242.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.134,0.14,0.0165,0.0153,0.0185,0.00066,0.00062,0.00074,0.248,0.241,0.263,0.01,0.0097,0.011,24.63,24.54,24.68,0.898,0.896,0.902,0.97,0.97,0.97,0.871,0.869,0.875,25.2,24.53,26.31,24.45,23.79,25.52,0,0,0,0,0,0,0.272,0,0.068,0.33,0.67,0.33,39.3
250120800000,1977,12,1977,3,10,7,0.247,0.0714,0.176,10299.4,65.01,65.01,61.31,2,2,2,408.9,380.8,426.6,290.9,262.8,118,118,118,0.00008426,-0.0002073,0.0004218,0.289,0.277,0.31,290.9,262.8,308.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.147,0.164,0.0282,0.0226,0.0317,0.0011,0.00091,0.0013,0.336,0.292,0.364,0.014,0.012,0.015,24.23,24.12,24.4,0.914,0.908,0.918,0.97,0.97,0.97,0.887,0.881,0.891,31.6,28.57,33.51,30.65,27.71,32.51,0,0,0,0,0,0,0.341,0,0.071,0.29,0.71,0.29,41.7
250725600000,1977,12,1977,3,11,7,0.319,0.0714,0.247,14303.7,99.65,99.65,85.14,3,2,2.2857142857142856,527.1,440,608.8,409.1,322,118,118,118,0.000008906,-0.000324,0.0001729,0.227,0.194,0.268,409.1,322,490.8,990,990,990,966,965.6,966.3,24,23.7,24.4,0.201,0.168,0.236,0.0518,0.0344,0.0682,0.0022,0.0014,0.0029,0.49,0.386,0.621,0.02,0.016,0.026,23.54,23.17,24.03,0.927,0.919,0.939,0.974,0.97,0.98,0.903,0.891,0.921,38.91,32.95,47.63,37.92,31.96,46.68,0,0,0,0,0,0,0.473,0,0.072,0.22,0.77,0.23,44.8
251330400000,1977,12,1977,3,12,7,0.373,0.0748,0.299,16814.4,102.1,102.1,100.1,3,3,3,617.4,608.8,630.1,493.6,489.6,123.7,118,126,-0.0001314,-0.0003788,0.00004167,0.201,0.194,0.205,493.6,489.6,504.1,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.239,0.236,0.246,0.0688,0.0679,0.0717,0.0029,0.0029,0.003,0.5,0.494,0.517,0.021,0.021,0.022,23.13,23.06,23.17,0.921,0.921,0.923,0.97,0.97,0.97,0.894,0.893,0.895,34.39,34.11,35.07,33.36,33.09,34.02,0,0,0,0,0,0,0.556,0,0.074,0.2,0.8,0.2,45.1
251935200000,1977,12,1977,3,13,7,0.435,0.0773,0.357,19821.6,146.7,146.7,118,4,3,3.142857142857143,718.7,636.9,905.4,590.9,510.9,127.9,126,139,-0.0000836,-0.0004759,0.0002916,0.18,0.154,0.198,590.9,510.9,766.4,990,990,990,966.8,966.4,967.5,23.2,22.5,23.6,0.297,0.25,0.411,0.105,0.0744,0.173,0.0046,0.0032,0.0077,0.654,0.529,0.844,0.028,0.022,0.038,22.57,21.63,23.02,0.929,0.923,0.935,0.973,0.97,0.98,0.904,0.896,0.916,38.6,35.51,42.75,37.58,34.45,41.9,0,0,0,0,0,0,0.655,0,0.078,0.18,0.82,0.18,45.6
252540000000,1978,1,1977,4,14,7,0.549,0.0841,0.465,24972.8,170.4,170.4,148.6,4,3,3.4285714285714284,908.2,817.7,1051,769.2,678.7,139,139,139,-0.0002077,-0.0004875,0.00002522,0.154,0.132,0.17,769.2,678.7,911.5,990,990,990,967.5,967.2,968.1,22.5,21.9,22.8,0.416,0.346,0.543,0.182,0.134,0.279,0.0081,0.0059,0.013,0.962,0.841,1.19,0.043,0.037,0.054,21.51,20.75,21.99,0.938,0.931,0.942,0.979,0.973,0.98,0.918,0.906,0.923,44.78,38.79,49.12,43.83,37.75,48.14,0,0,0,0,0,0,0.826,0,0.084,0.15,0.85,0.15,45.5
253144800000,1978,1,1977,4,15,7,0.553,0.0841,0.469,24964.6,153,153,148.6,4,3,3.857142857142857,914,876.9,941.1,775,737.9,139,139,139,-0.0002242,-0.0004368,0.00001954,0.152,0.148,0.159,775,737.9,802.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.418,0.385,0.443,0.178,0.159,0.192,0.0079,0.007,0.0086,0.889,0.815,0.972,0.04,0.036,0.043,21.56,21.42,21.72,0.932,0.928,0.942,0.974,0.97,0.98,0.907,0.9,0.923,39.91,37.19,49.12,38.87,36.08,48.14,0,0,0,0,0,0,0.826,0,0.084,0.15,0.85,0.15,45.1
253749600000,1978,1,1977,4,16,7,0.601,0.0841,0.517,27142.3,170.4,170.4,161.6,4,4,4,993.6,947,1051,854.6,808,139,139,139,-0.00006131,-0.0003468,0.0003652,0.14,0.132,0.147,854.6,808,911.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.491,0.449,0.543,0.234,0.196,0.279,0.011,0.0088,0.013,1.05,0.934,1.19,0.047,0.042,0.054,21.09,20.75,21.38,0.935,0.932,0.937,0.978,0.975,0.98,0.914,0.909,0.919,41.29,39.49,43.48,40.39,38.5,42.61,0,0,0,0,0,0,0.898,0,0.084,0.14,0.86,0.14,45.2
254354400000,1978,1,1977,4,17,7,0.66,0.0841,0.576,29617.4,179.9,179.9,176.3,4,4,4,1091,1083,1117,952.3,943.9,139,139,139,0.000316,-0.0001721,0.0004175,0.127,0.124,0.128,952.3,943.9,978,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.581,0.573,0.606,0.312,0.305,0.332,0.014,0.014,0.015,1.29,1.27,1.36,0.059,0.058,0.063,20.52,20.37,20.57,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,44.97,44.67,45.89,44.07,43.78,44.98,0,0,0,0,0,0,0.979,0,0.084,0.13,0.87,0.13,44.9
254959200000,1978,1,1977,4,18,7,0.692,0.094,0.598,30347.1,186.4,186.4,180.6,4,4,4,1144,1108,1200,988.7,965.7,155.4,139,162,-0.00007897,-0.001344,0.001461,0.136,0.124,0.144,988.7,965.7,1038,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.628,0.596,0.701,0.345,0.323,0.399,0.016,0.015,0.019,1.41,1.33,1.58,0.065,0.061,0.073,20.24,19.9,20.43,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.08,45.28,47.56,45.16,44.38,46.61,0,0,0,0,0,0,1,0,0.094,0.14,0.86,0.14,43.9
255564000000,1978,2,1977,5,19,7,0.772,0.098,0.653,31859.5,191.8,191.8,189.6,4,4,4,1276,1187,1384,1114,1025,162,162,162,34.52,-0.002427,121.6,0.127,0.117,0.137,1079,1025,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.776,0.682,0.843,0.453,0.382,0.48,0.021,0.018,0.023,1.74,1.53,1.86,0.082,0.071,0.089,19.49,19.03,19.99,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,48.38,47.18,48.94,47.41,46.23,47.96,0,0,0,0,0,0,1.05,0,0.119,0.13,0.85,0.15,41.3
256168800000,1978,2,1977,5,20,7,0.905,0.098,0.665,30969.3,187.4,187.4,184.3,4,4,4,1496,1414,1610,1334,1252,162,162,162,233.8,152.1,347.5,0.109,0.101,0.115,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.883,0.856,0.907,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.87,1.92,0.092,0.09,0.095,18.63,18.24,18.92,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47.03,45.98,47.81,46.09,45.06,46.85,0,0,0,0,0,0,1.02,0,0.24,0.11,0.73,0.27,34.2
256773600000,1978,2,1977,5,21,7,1.05,0.098,0.665,29554.7,180,180,175.9,4,4,4,1732,1617,1967,1570,1455,162,162,162,470.1,355.4,704.7,0.0938,0.0824,0.1,1100,1100,1100,990,990,990,970.2,969.9,971,19.8,19,20.1,0.916,0.908,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.92,1.94,0.098,0.095,0.1,17.84,17.07,18.21,0.933,0.929,0.935,0.98,0.98,0.98,0.914,0.911,0.916,44.88,42.77,45.91,43.98,41.91,44.99,0,0,0,0,0,0,0.977,0,0.385,0.093,0.63,0.37,28.1
257378400000,1978,2,1977,5,22,7,1.3,0.131,0.665,27288.2,167.6,167.6,162.4,4,4,4,2151,1967,2310,1934,1805,217,162,239,834.4,704.7,971.4,0.1,0.0799,0.114,1100,1100,1100,990,990,990,971.5,971,971.8,18.5,18.2,19,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.6,16.21,17.07,0.927,0.925,0.929,0.979,0.977,0.98,0.907,0.904,0.911,41.49,40.43,42.77,40.61,39.5,41.91,0,0,0,0,0,0,0.902,0,0.635,0.1,0.51,0.49,21
257983200000,1978,3,1977,6,23,7,1.53,0.145,0.665,25440.3,157,157,151.4,4,4,4,2535,2346,2716,2296,2107,239,239,239,1196,1007,1377,0.0945,0.088,0.102,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.67,15.23,16.12,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.889,0.903,38.88,37.61,40.2,37.86,36.51,39.25,0,0,0,0,0,0,0.841,0,0.865,0.095,0.43,0.57,16.6
258588000000,1978,3,1977,6,24,7,1.97,0.145,0.665,22151.4,142.5,142.5,131.9,4,4,4,3252,2840,3710,3013,2601,239,239,239,1913,1501,2371,0.074,0.0644,0.0841,1100,1100,1100,990,990,990,974.1,973.1,975.1,15.9,14.9,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.99,12.99,14.93,0.9,0.886,0.912,0.97,0.97,0.97,0.873,0.859,0.885,33.98,31.04,36.74,32.96,30.1,35.64,0,0,0,0,0,0,0.733,0,1.305,0.074,0.34,0.66,11.2
259192800000,1978,3,1977,6,25,7,2.7,0.145,0.665,17568.9,115.4,115.4,104.6,4,4,4,4466,3905,4985,4227,3666,239,239,239,3127,2566,3646,0.0539,0.0479,0.0612,1100,1100,1100,990,990,990,976.5,975.5,977.5,13.5,12.5,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.033,0.038,1.94,1.94,1.94,0.14,0.13,0.16,11.53,10.58,12.58,0.867,0.864,0.877,0.97,0.97,0.97,0.841,0.838,0.85,26.95,24.63,29.74,26.14,23.9,28.84,0,0,0,0,0,0,0.581,0,2.035,0.054,0.25,0.75,6.51
259797600000,1978,3,1977,6,26,7,3.21,0.154,0.665,8891.41,93.94,93.94,52.93,4,4,4,5313,5115,5471,5058,4876,255,239,295,3958,3776,4076,0.0479,0.0443,0.0541,1100,1100,1100,990.03,990.02,990.04,978,977.7,978.2,12,11.8,12.3,0.914,0.91,0.92,0.48,0.48,0.48,0.04,0.039,0.041,1.93,1.92,1.94,0.16,0.16,0.16,10.11,9.885,10.39,0.494,0,0.864,0.554,0,0.97,0.479,0,0.838,13.64,0,24.21,13.23,0,23.48,0,0,3,0,0,0.429,0.294,0.429,2.545,0.048,0.21,0.79,2.77
260402400000,1978,4,1977,7,27,7,3.47,0.178,0.665,0,0,0,0,4,4,4,5734,5551,5944,5439,5256,295,295,295,4339,4156,4549,0.0515,0.0496,0.0531,1100,1100,1100,990.07,990.05,990.08,978.6,978.4,979,11.4,11.1,11.7,0.902,0.895,0.907,0.48,0.48,0.48,0.042,0.041,0.043,1.92,1.91,1.92,0.17,0.16,0.17,9.509,9.21,9.771,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.805,0.051,0.19,0.81,0
261007200000,1978,4,1977,7,28,7,3.78,0.214,0.665,0,0,0,0,4,4,4,6250,6062,6348,5896,5767,354.1,295,364,4796,4667,4884,0.0566,0.0487,0.059,1100,1100,1100,990.11,990.09,990.12,979.4,979.1,979.5,10.7,10.6,11,0.886,0.883,0.892,0.48,0.48,0.48,0.045,0.044,0.045,1.9,1.9,1.91,0.18,0.17,0.18,8.847,8.737,9.06,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.115,0.057,0.18,0.82,0
261612000000,1978,4,1977,7,29,7,3.81,0.22,0.665,0,0,0,0,4,4,4,6294,6229,6348,5930,5865,364,364,364,4830,4765,4884,0.0578,0.0573,0.0584,1100,1100,1100,990.11,990.11,990.12,979.4,979.3,979.5,10.7,10.6,10.8,0.885,0.883,0.887,0.48,0.48,0.48,0.045,0.045,0.045,1.9,1.9,1.9,0.18,0.18,0.18,8.798,8.737,8.871,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.145,0.058,0.17,0.83,0
262216800000,1978,4,1977,7,30,7,3.61,0.22,0.665,0,0,0,0,4,4,4,5966,5749,6170,5602,5385,364,364,364,4502,4285,4706,0.061,0.059,0.0633,1100,1100,1100,990.09,990.07,990.1,979,978.7,979.3,11.1,10.8,11.4,0.895,0.888,0.901,0.48,0.48,0.48,0.043,0.042,0.044,1.91,1.9,1.92,0.17,0.17,0.18,9.19,8.938,9.488,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.945,0.061,0.18,0.82,0
262821600000,1978,5,1977,8,31,7,3.34,0.206,0.665,2178.85,90.79,90.79,12.97,4,4,4,5530,5359,5669,5190,5019,340,340,340,4090,3919,4229,0.0615,0.06,0.0634,1100,1100,1100,990.05,990.04,990.06,978.3,978.1,978.5,11.7,11.5,12,0.908,0.904,0.913,0.48,0.48,0.48,0.041,0.04,0.042,1.92,1.92,1.93,0.16,0.16,0.17,9.8,9.603,10.04,0.123,0,0.864,0.139,0,0.97,0.12,0,0.838,3.343,0,23.4,3.242,0,22.7,0,0,6,0,0,0.857,0.0721,0.857,2.675,0.062,0.2,0.8,0.652
263426400000,1978,5,1977,8,32,7,3.08,0.206,0.665,15869.9,98.73,98.73,94.46,4,4,4,5086,4795,5308,4746,4455,340,340,340,3646,3355,3868,0.0669,0.0641,0.0709,1100,1100,1100,990.02,990,990.03,977.6,977.1,978,12.4,12,12.9,0.921,0.915,0.926,0.48,0.48,0.48,0.039,0.037,0.04,1.94,1.93,1.94,0.16,0.15,0.16,10.45,10.12,10.92,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.35,23.57,25.45,23.62,22.86,24.68,0,0,0,0,0,0,0.525,0,2.415,0.067,0.22,0.78,5.15
264031200000,1978,5,1977,8,33,7,2.69,0.206,0.665,17546.4,109.5,109.5,104.4,4,4,4,4452,4161,4720,4112,3821,340,340,340,3012,2721,3280,0.0765,0.072,0.0817,1100,1100,1100,990,990,990,976.5,976,977,13.5,13,14,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.034,0.037,1.94,1.94,1.94,0.14,0.14,0.15,11.55,11.06,12.08,0.864,0.864,0.866,0.97,0.97,0.97,0.838,0.838,0.84,26.92,25.77,28.21,26.11,24.99,27.37,0,0,0,0,0,0,0.58,0,2.025,0.077,0.25,0.75,6.52
264636000000,1978,5,1977,8,34,7,2.31,0.206,0.665,19729.7,124.8,124.8,117.4,4,4,4,3824,3530,4037,3484,3190,340,340,340,2384,2090,2597,0.0891,0.0842,0.0963,1100,1100,1100,990,990,990,975.3,974.7,975.7,14.7,14.3,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.031,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.75,12.31,13.37,0.88,0.871,0.892,0.97,0.97,0.97,0.853,0.844,0.865,30.27,28.91,32.17,29.36,28.04,31.2,0,0,0,0,0,0,0.652,0,1.645,0.089,0.29,0.71,8.54
265240800000,1978,5,1977,8,35,7,2.02,0.189,0.665,21729.4,134.5,134.5,129.3,4,4,4,3347,3139,3467,3034,2846,313.1,293,340,1934,1746,2027,0.0935,0.086,0.0988,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.76,13.51,14.21,0.898,0.894,0.904,0.97,0.97,0.97,0.871,0.867,0.877,33.34,32.57,34.65,32.34,31.59,33.61,0,0,0,0,0,0,0.719,0,1.355,0.094,0.33,0.67,10.8
265845600000,1978,6,1977,9,36,7,1.74,0.177,0.665,23822.6,146.6,146.6,141.8,4,4,4,2869,2697,3032,2576,2404,293,293,293,1476,1304,1639,0.102,0.0966,0.109,1100,1100,1100,990,990,990,973.2,972.8,973.6,16.8,16.4,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.86,14.47,15.28,0.912,0.907,0.916,0.97,0.97,0.971,0.884,0.88,0.89,36.54,35.4,37.74,35.45,34.33,36.65,0,0,0,0,0,0,0.788,0,1.075,0.1,0.38,0.62,13.7
266450400000,1978,6,1977,9,37,7,1.48,0.177,0.665,25859.4,158.5,158.5,153.9,4,4,4,2450,2294,2632,2157,2001,293,293,293,1057,901,1239,0.12,0.111,0.128,1100,1100,1100,990,990,990,972.2,971.8,972.6,17.8,17.4,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.87,15.43,16.25,0.922,0.918,0.925,0.975,0.972,0.977,0.899,0.892,0.904,39.47,38.2,40.54,38.48,37.14,39.61,0,0,0,0,0,0,0.855,0,0.815,0.12,0.45,0.55,17.5
267055200000,1978,6,1977,9,38,7,1.28,0.177,0.665,27460.9,167.5,167.5,163.5,4,4,4,2114,1972,2261,1821,1679,293,293,293,721.1,578.8,868.1,0.139,0.13,0.149,1100,1100,1100,990,990,990,971.4,971,971.7,18.6,18.3,19,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.69,16.33,17.05,0.927,0.925,0.929,0.979,0.978,0.98,0.908,0.905,0.91,41.73,40.75,42.72,40.86,39.84,41.86,0,0,0,0,0,0,0.908,0,0.615,0.14,0.52,0.48,21.5
267660000000,1978,6,1977,9,39,7,1.09,0.171,0.665,29165.2,177.8,177.8,173.6,4,4,4,1796,1678,1922,1514,1422,282.4,256,293,413.5,321.7,528.7,0.157,0.15,0.168,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.925,0.921,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.097,0.1,17.62,17.21,18.01,0.932,0.93,0.934,0.98,0.98,0.98,0.913,0.911,0.915,44.29,43.16,45.35,43.4,42.3,44.45,0,0,0,0,0,0,0.964,0,0.425,0.16,0.61,0.39,26.8
268264800000,1978,7,1977,10,40,7,0.906,0.155,0.665,30953.3,188.3,188.3,184.2,4,4,4,1498,1392,1617,1242,1136,256,256,256,142.3,36.12,261.4,0.171,0.158,0.184,1100,1100,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.884,0.843,0.916,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.86,1.93,0.093,0.089,0.096,18.62,18.21,19.01,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47,45.89,48.03,46.06,44.97,47.07,0,0,0,0,0,0,1.02,0,0.241,0.17,0.73,0.27,34.2
268869600000,1978,7,1977,10,41,7,0.755,0.155,0.599,29750.2,189.3,189.3,177.1,4,4,4,1249,1167,1366,992.6,910.7,256,256,256,1.42,-0.002771,9.946,0.206,0.187,0.219,991.2,910.7,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.673,0.569,0.832,0.356,0.279,0.48,0.017,0.013,0.023,1.47,1.21,1.85,0.069,0.056,0.088,19.85,19.1,20.36,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,45.17,42.59,48.29,44.27,41.74,47.33,0,0,0,0,0,0,0.984,0,0.156,0.21,0.79,0.21,39.4
269474400000,1978,7,1977,10,42,7,0.66,0.155,0.506,26053,163.2,163.2,155.1,4,4,4,1092,1043,1142,836,786.8,256,256,256,-0.0001256,-0.0004874,0.0001341,0.235,0.224,0.245,836,786.8,885.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.501,0.456,0.546,0.219,0.183,0.259,0.01,0.0084,0.012,1.03,0.913,1.15,0.047,0.042,0.053,20.78,20.5,21.05,0.933,0.93,0.936,0.975,0.971,0.98,0.91,0.903,0.917,39.74,37.78,41.66,38.77,36.69,40.81,0,0,0,0,0,0,0.862,0,0.154,0.23,0.77,0.23,39.5
270079200000,1978,7,1977,10,43,7,0.574,0.155,0.419,22403.2,143.7,143.7,133.4,4,3,3.142857142857143,948.6,876.9,1025,692.6,620.9,256,256,256,-0.00003295,-0.0004787,0.0001378,0.271,0.25,0.292,692.6,620.9,769.2,990,990,990,967.7,967.4,968,22.3,22,22.6,0.377,0.329,0.44,0.141,0.116,0.175,0.0063,0.0051,0.0079,0.868,0.749,0.987,0.039,0.033,0.045,21.44,21.15,21.84,0.937,0.929,0.941,0.978,0.97,0.98,0.917,0.901,0.922,43.67,37.03,47.73,42.74,35.92,46.78,0,0,0,0,0,0,0.741,0,0.155,0.27,0.73,0.27,39
270684000000,1978,7,1977,10,44,7,0.496,0.127,0.369,20258.8,127.3,127.3,120.6,3,3,3,819.6,779.4,858.5,609.8,577.4,209.7,202,256,-0.0001193,-0.0004875,0.0004146,0.256,0.238,0.298,609.8,577.4,645.1,990,990,990,967.2,967,967.3,22.8,22.7,23,0.318,0.299,0.337,0.113,0.101,0.124,0.0049,0.0044,0.0054,0.723,0.662,0.788,0.032,0.029,0.035,22.1,21.92,22.32,0.933,0.93,0.936,0.978,0.974,0.98,0.912,0.906,0.918,41.11,39.18,43.29,40.2,38.17,42.42,0,0,0,0,0,0,0.67,0,0.127,0.26,0.74,0.26,40.8
271288800000,1978,8,1977,11,45,7,0.441,0.122,0.319,17604.4,110.8,110.8,104.8,3,3,3,728.7,691.9,760.5,526.7,489.9,202,202,202,-0.0001771,-0.0004823,0.0002369,0.277,0.266,0.292,526.7,489.9,558.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.27,0.249,0.288,0.081,0.068,0.0934,0.0035,0.0029,0.0041,0.57,0.506,0.627,0.025,0.022,0.027,22.62,22.43,22.83,0.925,0.92,0.928,0.97,0.97,0.972,0.897,0.893,0.902,36,33.65,38.01,34.93,32.64,36.94,0,0,0,0,0,0,0.582,0,0.122,0.28,0.72,0.28,39.9
271893600000,1978,8,1977,11,46,7,0.396,0.122,0.274,15565,96.54,96.54,92.65,3,2,2.2857142857142856,654.9,623.8,684.7,452.9,421.8,202,202,202,-0.00004464,-0.0002073,0.0002916,0.309,0.295,0.324,452.9,421.8,482.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.228,0.212,0.245,0.0606,0.0544,0.0665,0.0026,0.0023,0.0028,0.588,0.491,0.68,0.025,0.021,0.029,22.89,22.75,23.02,0.933,0.919,0.941,0.977,0.97,0.98,0.912,0.892,0.922,42.69,33.02,48.79,41.74,32.03,47.81,0,0,0,0,0,0,0.515,0,0.122,0.31,0.69,0.31,39.3
272498400000,1978,8,1977,11,47,7,0.359,0.122,0.237,13660.5,86.39,86.39,81.31,2,2,2,593.8,571.9,618.7,391.8,369.9,202,202,202,0.00005859,-0.0003788,0.0004706,0.34,0.327,0.353,391.8,369.9,416.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.201,0.194,0.21,0.0484,0.044,0.0533,0.002,0.0018,0.0023,0.522,0.48,0.571,0.022,0.02,0.024,23.21,23.05,23.35,0.932,0.929,0.936,0.978,0.975,0.98,0.912,0.905,0.917,41.56,39.34,44.08,40.66,38.34,43.2,0,0,0,0,0,0,0.452,0,0.122,0.34,0.66,0.34,38.1
273103200000,1978,8,1977,11,48,7,0.336,0.108,0.229,13243.8,85.04,85.04,78.83,2,2,2,556.3,542,566.9,378.3,354.2,178,146,202,-0.00006888,-0.0004778,0.0003105,0.319,0.265,0.363,378.3,354.2,405,990,990,990,966.1,966,966.2,23.9,23.8,24,0.194,0.188,0.201,0.0457,0.0408,0.051,0.0019,0.0017,0.0021,0.494,0.451,0.542,0.021,0.019,0.023,23.4,23.38,23.45,0.93,0.926,0.934,0.976,0.971,0.98,0.908,0.9,0.916,40.39,37.72,43.39,39.42,36.63,42.52,0,0,0,0,0,0,0.438,0,0.107,0.32,0.68,0.32,39.4
273708000000,1978,9,1977,12,49,7,0.32,0.0883,0.232,13517.2,83.24,83.24,80.46,2,2,2,528.9,516.8,542,382.9,370.8,146,146,146,-0.00002416,-0.0004311,0.0002534,0.276,0.269,0.283,382.9,370.8,396,990,990,990,966,965.9,966,24,24,24.1,0.193,0.189,0.198,0.0466,0.0442,0.0492,0.0019,0.0018,0.0021,0.499,0.476,0.524,0.021,0.02,0.022,23.52,23.44,23.6,0.931,0.929,0.933,0.978,0.976,0.98,0.911,0.907,0.914,41.13,39.88,42.47,40.23,38.91,41.62,0,0,0,0,0,0,0.447,0,0.088,0.28,0.72,0.28,42.2
274312800000,1978,9,1977,12,50,7,0.297,0.0883,0.209,12157.2,76.79,76.79,72.36,2,2,2,491.7,477.4,512.1,345.7,331.4,146,146,146,-0.0001946,-0.0004048,0.00005976,0.297,0.285,0.306,345.7,331.4,366.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.175,0.187,0.0391,0.0363,0.0432,0.0016,0.0015,0.0018,0.431,0.405,0.467,0.018,0.017,0.019,23.76,23.63,23.85,0.925,0.923,0.929,0.971,0.97,0.975,0.898,0.895,0.905,37.25,35.75,39.39,36.18,34.67,38.4,0,0,0,0,0,0,0.402,0,0.088,0.3,0.7,0.3,40.9
274917600000,1978,9,1977,12,51,7,0.281,0.0883,0.193,11219.5,68.35,68.35,66.78,2,2,2,464.9,455.7,472.5,318.9,309.7,146,146,146,0.0001055,-0.0002799,0.0004728,0.314,0.309,0.32,318.9,309.7,326.5,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.17,0.167,0.173,0.0338,0.0319,0.0353,0.0014,0.0013,0.0015,0.384,0.369,0.397,0.016,0.015,0.016,23.92,23.88,23.98,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.894,34.42,33.44,35.23,33.39,32.43,34.17,0,0,0,0,0,0,0.371,0,0.088,0.31,0.69,0.31,39.9
275522400000,1978,9,1977,12,52,7,0.269,0.0861,0.182,10629.9,66.41,66.41,63.27,2,2,2,444,435.5,455.7,301.7,289.5,142.3,120,146,0.000009204,-0.000385,0.0003205,0.32,0.276,0.335,301.7,289.5,315.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.164,0.16,0.167,0.0303,0.0279,0.0331,0.0012,0.0011,0.0014,0.356,0.336,0.376,0.015,0.014,0.015,24.05,23.98,24.1,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.887,0.892,32.62,31.28,34.23,31.64,30.35,33.21,0,0,0,0,0,0,0.352,0,0.087,0.32,0.68,0.32,39.5
276127200000,1978,10,1978,1,1,7,0.26,0.0726,0.187,10959.5,67.35,67.35,65.23,2,2,2,429.8,422.5,440,309.8,302.5,120,120,120,-0.0001298,-0.0002073,0.00008533,0.279,0.273,0.284,309.8,302.5,320,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.162,0.169,0.032,0.0305,0.034,0.0013,0.0012,0.0014,0.367,0.355,0.384,0.015,0.014,0.016,24.1,24.04,24.14,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.893,33.63,32.84,34.72,32.62,31.85,33.68,0,0,0,0,0,0,0.362,0,0.073,0.28,0.72,0.28,42.2
276732000000,1978,10,1978,1,2,7,0.252,0.0726,0.18,10514,63.7,63.7,62.58,2,2,2,417.1,413.7,422.5,297.1,293.7,120,120,120,0.00005197,-0.0002243,0.0003522,0.288,0.284,0.29,297.1,293.7,302.5,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.161,0.159,0.162,0.0294,0.0287,0.0305,0.0012,0.0012,0.0012,0.346,0.341,0.355,0.014,0.014,0.014,24.18,24.14,24.2,0.916,0.915,0.917,0.97,0.97,0.97,0.888,0.888,0.889,32.26,31.9,32.84,31.29,30.94,31.85,0,0,0,0,0,0,0.348,0,0.072,0.29,0.71,0.29,41.7
277336800000,1978,10,1978,1,3,7,0.243,0.0726,0.171,9987.78,60.68,60.68,59.45,2,2,2,402.1,391.8,408,282.1,271.8,120,120,120,0.0001977,-0.0002152,0.0004998,0.298,0.294,0.306,282.1,271.8,288,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.152,0.157,0.0264,0.0244,0.0276,0.0011,0.00099,0.0011,0.323,0.307,0.332,0.013,0.012,0.014,24.27,24.23,24.33,0.913,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.887,30.64,29.53,31.28,29.73,28.64,30.34,0,0,0,0,0,0,0.33,0,0.072,0.3,0.7,0.3,41.1
277941600000,1978,10,1978,1,4,7,0.249,0.0726,0.176,10299.6,63.7,63.7,61.31,2,2,2,411,391.8,422.5,291,271.8,120,120,120,0.00009975,-0.0002243,0.0004998,0.292,0.284,0.306,291,271.8,302.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.152,0.162,0.0282,0.0244,0.0305,0.0011,0.00099,0.0012,0.337,0.307,0.355,0.014,0.012,0.014,24.21,24.14,24.33,0.915,0.91,0.917,0.97,0.97,0.97,0.887,0.883,0.889,31.6,29.53,32.84,30.65,28.64,31.85,0,0,0,0,0,0,0.341,0,0.073,0.29,0.71,0.29,41.4
278546400000,1978,10,1978,1,5,7,0.271,0.07,0.201,11777.3,75.11,75.11,70.1,2,2,2,448.5,431,470.2,332.8,311,115.7,114,120,-0.00004076,-0.000385,0.0001986,0.258,0.242,0.278,332.8,311,356.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.165,0.181,0.0366,0.0322,0.0412,0.0015,0.0013,0.0017,0.406,0.369,0.446,0.017,0.015,0.018,23.98,23.84,24.09,0.923,0.919,0.927,0.971,0.97,0.973,0.896,0.891,0.902,36.11,33.75,38.59,35.05,32.73,37.55,0,0,0,0,0,0,0.389,0,0.07,0.26,0.74,0.26,43.5
279151200000,1978,11,1978,2,6,7,0.298,0.0689,0.229,13464.6,84.2,84.2,80.15,2,2,2,493,479.6,512.1,379,365.6,114,114,114,-0.00002948,-0.000324,0.00005976,0.231,0.223,0.238,379,365.6,398.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.184,0.195,0.0458,0.0431,0.0496,0.0019,0.0018,0.0021,0.489,0.463,0.525,0.02,0.019,0.022,23.69,23.57,23.78,0.931,0.929,0.934,0.978,0.975,0.98,0.91,0.906,0.915,40.98,39.58,42.96,40.07,38.6,42.1,0,0,0,0,0,0,0.445,0,0.069,0.23,0.77,0.23,45.2
279756000000,1978,11,1978,2,7,7,0.316,0.0689,0.247,14483.6,89.3,89.3,86.21,2,2,2,522.2,512.1,537.8,408.2,398.1,114,114,114,-0.0001252,-0.0004311,0.0001729,0.219,0.212,0.223,408.2,398.1,423.8,990,990,990,965.9,965.9,966,24.1,24,24.1,0.199,0.195,0.204,0.0516,0.0496,0.0548,0.0021,0.0021,0.0023,0.546,0.525,0.577,0.023,0.022,0.024,23.5,23.4,23.57,0.935,0.934,0.937,0.98,0.98,0.98,0.916,0.915,0.918,43.99,42.96,45.56,43.11,42.1,44.65,0,0,0,0,0,0,0.479,0,0.069,0.22,0.78,0.22,45.8
280360800000,1978,11,1978,2,8,7,0.336,0.0689,0.267,15578.3,94.97,94.97,92.73,2,2,2,555.3,542,566.9,441.3,428,114,114,114,0.000005253,-0.0004598,0.0003105,0.205,0.201,0.21,441.3,428,452.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.206,0.215,0.0583,0.0556,0.0606,0.0024,0.0023,0.0025,0.614,0.586,0.638,0.026,0.024,0.027,23.29,23.21,23.38,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.31,45.99,48.46,46.36,45.07,47.49,0,0,0,0,0,0,0.515,0,0.069,0.21,0.79,0.21,46.4
280965600000,1978,11,1978,2,9,7,0.359,0.0721,0.287,16307.1,100.8,100.8,97.07,3,2,2.7142857142857144,592.9,566.9,623.8,473.7,452.9,119.1,114,126,-0.0001352,-0.0003788,0.00008168,0.201,0.193,0.209,473.7,452.9,497.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.215,0.242,0.0647,0.0606,0.0696,0.0027,0.0025,0.0029,0.527,0.453,0.65,0.022,0.019,0.027,23.21,23.1,23.35,0.926,0.918,0.941,0.973,0.97,0.98,0.901,0.89,0.922,37.9,32.49,48.95,36.9,31.51,47.97,0,0,0,0,0,0,0.539,0,0.072,0.2,0.8,0.2,45.4
281570400000,1978,12,1978,3,10,7,0.408,0.0762,0.332,18599.2,112.1,112.1,110.7,3,3,3,675.3,666.8,682.3,549.3,540.8,126,126,126,0.00002412,-0.00009786,0.0002916,0.187,0.185,0.189,549.3,540.8,556.3,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.272,0.267,0.276,0.0897,0.0863,0.0925,0.0038,0.0037,0.004,0.598,0.583,0.611,0.026,0.025,0.026,22.8,22.76,22.85,0.928,0.927,0.928,0.972,0.971,0.973,0.901,0.899,0.903,37.98,37.44,38.43,36.9,36.33,37.38,0,0,0,0,0,0,0.615,0,0.076,0.19,0.81,0.19,45.6
282175200000,1978,12,1978,3,11,7,0.416,0.0762,0.34,19010.4,114.1,114.1,113.2,3,3,3,687.4,682.3,691.9,561.4,556.3,126,126,126,-0.0002731,-0.0004011,-0.00009786,0.183,0.182,0.185,561.4,556.3,565.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.279,0.276,0.281,0.0946,0.0925,0.0964,0.0041,0.004,0.0041,0.621,0.611,0.629,0.027,0.026,0.027,22.73,22.7,22.76,0.929,0.928,0.929,0.973,0.973,0.974,0.904,0.903,0.905,38.75,38.43,39.03,37.72,37.38,38.02,0,0,0,0,0,0,0.629,0,0.076,0.18,0.82,0.18,45.7
282780000000,1978,12,1978,3,12,7,0.43,0.0762,0.354,19804.1,122.4,122.4,117.9,3,3,3,711.1,691.9,733.8,585.1,565.9,126,126,126,-0.0000689,-0.0004011,0.0004728,0.177,0.172,0.182,585.1,565.9,607.8,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.292,0.281,0.305,0.104,0.0964,0.112,0.0045,0.0041,0.0049,0.665,0.629,0.708,0.029,0.027,0.031,22.59,22.46,22.7,0.931,0.929,0.934,0.977,0.974,0.98,0.909,0.905,0.915,40.24,39.03,41.66,39.29,38.02,40.81,0,0,0,0,0,0,0.655,0,0.076,0.18,0.82,0.18,46.1
283384800000,1978,12,1978,3,13,7,0.458,0.0762,0.382,21288.6,131.4,131.4,126.7,3,3,3,757.6,733.8,783.8,631.6,607.8,126,126,126,-0.0001081,-0.0004823,0.0002369,0.166,0.161,0.172,631.6,607.8,657.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.318,0.305,0.333,0.119,0.112,0.127,0.0052,0.0049,0.0055,0.752,0.708,0.801,0.033,0.031,0.035,22.32,22.16,22.46,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.919,43.1,41.66,44.68,42.24,40.81,43.79,0,0,0,0,0,0,0.704,0,0.076,0.17,0.83,0.17,46.5
283989600000,1979,1,1978,4,14,7,0.489,0.0907,0.399,21996.7,136.9,136.9,130.9,3,3,3,809,783.8,843.5,659,633.8,150,150,150,-0.0001135,-0.0004756,0.0003638,0.186,0.178,0.191,659,633.8,693.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.337,0.323,0.357,0.128,0.12,0.138,0.0056,0.0052,0.0061,0.807,0.759,0.873,0.035,0.033,0.038,22.06,21.85,22.21,0.937,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,44.53,43.05,46.55,43.64,42.19,45.62,0,0,0,0,0,0,0.727,0,0.09,0.19,0.82,0.18,45
284594400000,1979,1,1978,4,15,7,0.535,0.0869,0.448,24078.9,146.7,146.7,143.3,4,3,3.5714285714285716,884.3,847.1,905.4,740.6,697.1,143.7,139,150,0.00003087,-0.0004875,0.0004143,0.163,0.154,0.177,740.6,697.1,766.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.39,0.359,0.411,0.16,0.139,0.173,0.0071,0.0061,0.0077,0.869,0.815,0.969,0.039,0.036,0.043,21.69,21.59,21.83,0.934,0.928,0.942,0.975,0.97,0.98,0.91,0.9,0.923,41.89,37.19,48.86,40.85,36.08,47.88,0,0,0,0,0,0,0.796,0,0.087,0.16,0.84,0.16,45
285199200000,1979,1,1978,4,16,7,0.573,0.0841,0.489,25867.1,161,161,154,4,4,4,947.5,906.4,989.5,808.5,767.4,139,139,139,-0.00007696,-0.0004787,0.0003652,0.147,0.14,0.153,808.5,767.4,850.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.449,0.411,0.487,0.199,0.174,0.23,0.0089,0.0077,0.01,0.938,0.846,1.04,0.042,0.038,0.047,21.37,21.1,21.63,0.932,0.929,0.935,0.975,0.971,0.978,0.909,0.902,0.915,39.48,37.81,41.14,38.49,36.72,40.25,0,0,0,0,0,0,0.855,0,0.084,0.15,0.85,0.15,45.1
285804000000,1979,1,1978,4,17,7,0.631,0.0841,0.547,28444.8,174.7,174.7,169.3,4,4,4,1043,997.7,1080,904.5,858.7,139,139,139,-0.0001576,-0.0004109,0.0001772,0.133,0.129,0.139,904.5,858.7,941,990,990,990,968,967.9,968.2,22,21.8,22.1,0.537,0.495,0.57,0.274,0.237,0.303,0.012,0.011,0.014,1.17,1.06,1.26,0.053,0.048,0.058,20.79,20.58,21.05,0.937,0.935,0.938,0.98,0.979,0.98,0.918,0.916,0.92,43.2,41.45,44.57,42.33,40.58,43.68,0,0,0,0,0,0,0.941,0,0.084,0.13,0.87,0.13,45.1
286408800000,1979,1,1978,4,18,7,0.685,0.092,0.593,30179.2,183.2,183.2,179.6,4,4,4,1132,1096,1172,979.7,957.5,152.1,139,162,-0.00001064,-0.0002998,0.0003804,0.134,0.123,0.144,979.7,957.5,1010,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.615,0.585,0.661,0.335,0.316,0.363,0.015,0.014,0.017,1.37,1.31,1.48,0.063,0.06,0.068,20.31,20.08,20.49,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,45.83,45.16,46.74,44.91,44.26,45.8,0,0,0,0,0,0,0.998,0,0.092,0.13,0.87,0.13,44.1
287013600000,1979,2,1978,5,19,7,0.744,0.098,0.642,31691.3,192.9,192.9,188.6,4,4,4,1231,1183,1311,1069,1021,162,162,162,8.117,-0.002427,49.08,0.132,0.124,0.137,1061,1021,1100,990,990,990,968.6,968.5,968.9,21.4,21.1,21.5,0.738,0.676,0.813,0.429,0.377,0.48,0.02,0.018,0.023,1.66,1.51,1.83,0.078,0.07,0.087,19.71,19.29,20.01,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.12,47.06,49.21,47.16,46.12,48.22,0,0,0,0,0,0,1.05,0,0.102,0.13,0.86,0.14,42.6
