datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
287618400000,1979,2,1978,5,20,7,0.863,0.098,0.665,31407.7,189.7,189.7,187,4,4,4,1427,1356,1551,1265,1194,162,162,162,164.5,93.59,289.2,0.114,0.104,0.12,1100,1100,1100,990,990,990,969.2,969,969.7,20.8,20.3,21,0.859,0.832,0.899,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.85,1.91,0.09,0.088,0.094,18.88,18.44,19.14,0.937,0.935,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.69,46.5,48.38,46.74,45.57,47.41,0,0,0,0,0,0,1.04,0,0.198,0.11,0.77,0.23,36.4
288223200000,1979,2,1978,5,21,7,1.05,0.098,0.665,29542.7,180,180,175.8,4,4,4,1734,1617,1836,1572,1455,162,162,162,471.7,355.4,573.8,0.0936,0.0882,0.1,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.917,0.908,0.925,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.92,1.94,0.098,0.095,0.1,17.83,17.49,18.21,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.913,0.916,44.86,43.93,45.91,43.96,43.05,44.99,0,0,0,0,0,0,0.977,0,0.385,0.093,0.63,0.37,28.1
288828000000,1979,2,1978,5,22,7,1.21,0.125,0.665,28055.1,170.9,170.9,167,4,4,4,1994,1872,2130,1788,1710,206,162,239,688,609.7,791.1,0.103,0.083,0.12,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.01,16.64,17.37,0.929,0.927,0.931,0.98,0.979,0.98,0.91,0.908,0.912,42.6,41.61,43.61,41.75,40.76,42.74,0,0,0,0,0,0,0.928,0,0.545,0.1,0.55,0.45,23.2
289432800000,1979,3,1978,6,23,7,1.39,0.145,0.665,26601.1,162.3,162.3,158.3,4,4,4,2298,2155,2450,2059,1916,239,239,239,958.6,816.2,1111,0.104,0.0975,0.111,1100,1100,1100,990,990,990,971.8,971.5,972.2,18.2,17.8,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.24,15.87,16.58,0.925,0.922,0.927,0.977,0.975,0.979,0.904,0.899,0.907,40.51,39.49,41.45,39.59,38.5,40.58,0,0,0,0,0,0,0.88,0,0.725,0.1,0.48,0.52,19.1
290037600000,1979,3,1978,6,24,7,1.64,0.145,0.665,24603.1,152.6,152.6,146.4,4,4,4,2706,2497,2915,2467,2258,239,239,239,1367,1158,1576,0.0886,0.082,0.0957,1100,1100,1100,990,990,990,972.8,972.3,973.3,17.2,16.7,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.26,14.75,15.76,0.916,0.91,0.921,0.971,0.97,0.974,0.89,0.883,0.897,37.68,36.22,39.16,36.61,35.13,38.15,0,0,0,0,0,0,0.814,0,0.975,0.088,0.41,0.59,15
290642400000,1979,3,1978,6,25,7,1.92,0.145,0.665,22448.1,139.2,139.2,133.6,4,4,4,3177,2964,3356,2938,2725,239,239,239,1838,1625,2017,0.0753,0.0712,0.0806,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.14,13.74,14.63,0.903,0.898,0.909,0.97,0.97,0.97,0.876,0.871,0.882,34.44,33.28,35.88,33.4,32.28,34.8,0,0,0,0,0,0,0.742,0,1.255,0.076,0.35,0.65,11.7
291247200000,1979,3,1978,6,26,7,2.12,0.149,0.665,21053.8,127.6,127.6,125.3,4,4,4,3510,3417,3689,3263,3178,247,239,295,2163,2078,2294,0.0703,0.0669,0.08,1100,1100,1100,990,990,990,974.6,974.4,975,15.4,15,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.42,13.04,13.61,0.893,0.886,0.896,0.97,0.97,0.97,0.866,0.86,0.869,32.3,31.17,32.89,31.33,30.23,31.9,0,0,0,0,0,0,0.696,0,1.455,0.07,0.31,0.69,9.93
291852000000,1979,4,1978,7,27,7,2.4,0.178,0.665,19150.2,118.8,118.8,114,4,4,4,3973,3773,4336,3678,3478,295,295,295,2578,2378,2941,0.0744,0.068,0.0782,1100,1100,1100,990,990,990,975.6,975.2,976.3,14.4,13.7,14.8,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.035,1.94,1.94,1.94,0.13,0.13,0.14,12.45,11.76,12.86,0.874,0.864,0.883,0.97,0.97,0.97,0.848,0.838,0.856,29.38,27.4,30.61,28.5,26.58,29.69,0,0,0,0,0,0,0.633,0,1.735,0.074,0.28,0.72,7.98
292456800000,1979,4,1978,7,28,7,3.02,0.178,0.665,16116.1,103.2,103.2,95.93,4,4,4,4993,4525,5308,4698,4230,295,295,295,3598,3130,3913,0.0593,0.0556,0.0652,1100,1100,1100,990.01,990,990.03,977.5,976.6,978,12.5,12,13.4,0.921,0.915,0.926,0.48,0.48,0.48,0.038,0.036,0.04,1.94,1.93,1.94,0.15,0.15,0.16,10.61,10.12,11.42,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.72,23.57,26.6,23.98,22.86,25.8,0,0,0,0,0,0,0.533,0,2.355,0.059,0.22,0.78,5.34
293061600000,1979,4,1978,7,29,7,3.17,0.19,0.665,15510.2,94.85,94.85,92.32,4,4,4,5240,5045,5326,4925,4681,314.7,295,364,3825,3581,3931,0.0602,0.0554,0.0722,1100,1100,1100,990.03,990.01,990.03,977.9,977.6,978,12.1,12,12.4,0.917,0.914,0.922,0.48,0.48,0.48,0.04,0.039,0.04,1.93,1.93,1.94,0.16,0.16,0.16,10.21,10.09,10.49,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,23.79,23.51,24.44,23.08,22.8,23.71,0,0,0,0,0,0,0.513,0,2.505,0.06,0.21,0.79,4.89
293666400000,1979,4,1978,7,30,7,2.81,0.22,0.665,16999,106.3,106.3,101.2,4,4,4,4647,4336,4985,4283,3972,364,364,364,3183,2872,3521,0.0785,0.073,0.0839,1100,1100,1100,990,990,990,976.9,976.3,977.5,13.1,12.5,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.035,0.038,1.94,1.94,1.94,0.15,0.14,0.16,11.2,10.58,11.76,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.08,24.63,27.4,25.3,23.9,26.58,0,0,0,0,0,0,0.562,0,2.145,0.078,0.24,0.76,6.05
294271200000,1979,4,1978,7,31,7,2.39,0.208,0.665,19202.7,118,118,114.3,4,4,4,3951,3803,4111,3607,3463,343.4,340,364,2507,2363,2647,0.0869,0.0842,0.0894,1100,1100,1100,990,990,990,975.6,975.3,975.9,14.4,14.1,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.49,12.18,12.8,0.875,0.868,0.881,0.97,0.97,0.97,0.848,0.842,0.855,29.46,28.49,30.41,28.58,27.63,29.5,0,0,0,0,0,0,0.635,0,1.725,0.087,0.28,0.72,8.03
294876000000,1979,5,1978,8,32,7,2.09,0.201,0.665,21282.9,131.7,131.7,126.7,4,4,4,3455,3251,3619,3123,2930,331.9,321,340,2023,1830,2179,0.0961,0.0933,0.0987,1100,1100,1100,990,990,990,974.5,974.1,974.9,15.5,15.1,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.53,13.19,13.97,0.894,0.889,0.901,0.97,0.97,0.97,0.868,0.862,0.874,32.65,31.61,33.95,31.67,30.66,32.94,0,0,0,0,0,0,0.704,0,1.425,0.096,0.32,0.68,10.2
295480800000,1979,5,1978,8,33,7,1.8,0.194,0.665,23341.1,144.1,144.1,138.9,4,4,4,2974,2782,3186,2653,2461,321,321,321,1553,1361,1765,0.108,0.101,0.115,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.61,14.1,15.07,0.909,0.903,0.914,0.97,0.97,0.97,0.882,0.876,0.886,35.81,34.35,37.15,34.73,33.32,36.03,0,0,0,0,0,0,0.772,0,1.135,0.11,0.37,0.63,13
296085600000,1979,5,1978,8,34,7,1.53,0.194,0.665,25478.2,157,157,151.7,4,4,4,2528,2346,2705,2207,2025,321,321,321,1107,924.7,1284,0.127,0.119,0.137,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.69,15.26,16.12,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.889,0.903,38.94,37.69,40.2,37.91,36.6,39.25,0,0,0,0,0,0,0.843,0,0.865,0.13,0.43,0.57,16.7
296690400000,1979,5,1978,8,35,7,1.31,0.178,0.665,27187.2,165.7,165.7,161.8,4,4,4,2172,2028,2310,1879,1771,293.6,257,321,778.9,671.4,889.4,0.135,0.12,0.148,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.54,16.21,16.89,0.927,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.91,41.34,40.43,42.28,40.46,39.5,41.44,0,0,0,0,0,0,0.899,0,0.645,0.14,0.51,0.49,20.8
297295200000,1979,6,1978,9,36,7,1.12,0.155,0.665,28831.8,176,176,171.6,4,4,4,1853,1726,2004,1596,1469,257,257,257,495.6,369.2,647.2,0.139,0.128,0.149,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.44,16.95,17.84,0.931,0.929,0.933,0.98,0.98,0.98,0.912,0.91,0.914,43.78,42.44,44.9,42.9,41.59,44.01,0,0,0,0,0,0,0.953,0,0.455,0.14,0.59,0.41,25.7
297900000000,1979,6,1978,9,37,7,0.939,0.155,0.665,30618.7,186.6,186.6,182.3,4,4,4,1552,1437,1678,1295,1180,257,257,257,195,80,320.7,0.166,0.153,0.179,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.901,0.861,0.923,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.88,1.94,0.094,0.091,0.097,18.43,18,18.84,0.935,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.918,46.49,45.35,47.6,45.56,44.44,46.64,0,0,0,0,0,0,1.01,0,0.274,0.17,0.71,0.29,32.6
298504800000,1979,6,1978,9,38,7,0.78,0.155,0.62,30408.5,189.3,189.3,181,4,4,4,1289,1187,1392,1032,929.7,257,257,257,6.295,-0.003628,35.12,0.2,0.185,0.217,1026,929.7,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.723,0.586,0.842,0.394,0.294,0.48,0.019,0.014,0.023,1.58,1.26,1.86,0.075,0.059,0.089,19.61,19.01,20.25,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.17,43.26,48.29,45.25,42.4,47.33,0,0,0,0,0,0,1.01,0,0.16,0.2,0.79,0.21,39
299109600000,1979,6,1978,9,39,7,0.671,0.153,0.518,26621.2,166.8,166.8,158.5,4,4,4,1109,1060,1167,856.1,816.3,252.7,227,257,-0.0001632,-0.0004874,0.0001341,0.228,0.214,0.239,856.1,816.3,909.7,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.518,0.483,0.568,0.235,0.203,0.278,0.011,0.0093,0.013,1.08,0.98,1.21,0.05,0.045,0.056,20.68,20.36,20.9,0.934,0.932,0.937,0.977,0.974,0.98,0.913,0.908,0.918,40.55,38.98,42.54,39.61,37.96,41.69,0,0,0,0,0,0,0.88,0,0.153,0.23,0.77,0.23,39.7
299714400000,1979,7,1978,10,40,7,0.585,0.137,0.447,23735.6,152.6,152.6,141.3,4,3,3.4285714285714284,966.9,891.9,1043,739.9,664.9,227,227,227,-0.00006571,-0.0004787,0.0001499,0.235,0.218,0.255,739.9,664.9,815.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.408,0.35,0.475,0.162,0.129,0.203,0.0073,0.0057,0.0092,0.911,0.827,1.01,0.041,0.037,0.045,21.33,20.99,21.71,0.936,0.928,0.941,0.977,0.97,0.98,0.914,0.9,0.923,42.77,36.94,48.59,41.79,35.83,47.61,0,0,0,0,0,0,0.785,0,0.138,0.23,0.76,0.24,40.6
300319200000,1979,7,1978,10,41,7,0.499,0.137,0.362,19824,127.5,127.5,118,3,3,3,825.7,768.4,876.9,598.7,541.4,227,227,227,-0.00004316,-0.0004756,0.0003638,0.275,0.259,0.295,598.7,541.4,649.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.312,0.28,0.341,0.108,0.0866,0.125,0.0047,0.0038,0.0055,0.703,0.597,0.798,0.031,0.026,0.035,22.09,21.79,22.43,0.932,0.926,0.936,0.976,0.97,0.98,0.91,0.898,0.918,40.29,36.76,43.36,39.33,35.66,42.5,0,0,0,0,0,0,0.656,0,0.137,0.27,0.73,0.27,39.7
300924000000,1979,7,1978,10,42,7,0.437,0.137,0.3,16628.4,105.5,105.5,98.98,3,2,2.857142857142857,723.3,691.9,760.5,496.3,464.9,227,227,227,-0.00004592,-0.0004011,0.0004728,0.314,0.298,0.328,496.3,464.9,533.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.254,0.236,0.275,0.071,0.063,0.0834,0.0031,0.0027,0.0036,0.55,0.485,0.681,0.024,0.021,0.029,22.66,22.48,22.8,0.924,0.918,0.941,0.971,0.97,0.98,0.898,0.891,0.922,36.28,32.56,48.58,35.26,31.59,47.6,0,0,0,0,0,0,0.55,0,0.137,0.31,0.69,0.31,38.1
301528800000,1979,7,1978,10,43,7,0.392,0.137,0.255,14581.7,93.41,93.41,86.8,2,2,2,648,618.7,682.3,421,391.7,227,227,227,-0.0000516,-0.0003788,0.0002916,0.351,0.333,0.367,421,391.7,455.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.214,0.202,0.231,0.0542,0.0483,0.0611,0.0023,0.002,0.0026,0.582,0.522,0.658,0.025,0.022,0.028,22.93,22.71,23.1,0.936,0.932,0.94,0.98,0.979,0.98,0.917,0.913,0.921,44.29,41.36,47.66,43.4,40.49,46.7,0,0,0,0,0,0,0.482,0,0.137,0.35,0.65,0.35,37.2
302133600000,1979,7,1978,10,44,7,0.356,0.119,0.237,13696.8,85.71,85.71,81.53,2,2,2,588.4,566.9,615.6,392.1,374.8,196.3,184,227,-0.0001047,-0.00034,0.00008168,0.333,0.309,0.377,392.1,374.8,411.7,990,990,990,966.2,966.2,966.4,23.8,23.6,23.8,0.2,0.196,0.206,0.0484,0.045,0.0523,0.002,0.0019,0.0022,0.521,0.489,0.558,0.022,0.021,0.024,23.23,23.12,23.35,0.932,0.93,0.935,0.979,0.975,0.98,0.912,0.907,0.917,41.65,39.64,43.73,40.76,38.66,42.86,0,0,0,0,0,0,0.453,0,0.119,0.33,0.67,0.33,38.5
302738400000,1979,8,1978,11,45,7,0.333,0.111,0.222,12800.5,79.17,79.17,76.19,2,2,2,550.3,542,563.9,366.3,358,184,184,184,-0.00007093,-0.0004598,0.0003105,0.334,0.326,0.339,366.3,358,379.9,990,990,990,966.1,966,966.1,23.9,23.9,24,0.19,0.187,0.195,0.0433,0.0416,0.046,0.0018,0.0017,0.0019,0.471,0.455,0.496,0.02,0.019,0.021,23.45,23.37,23.51,0.928,0.927,0.931,0.974,0.972,0.977,0.904,0.901,0.909,39.11,38.25,40.51,38.1,37.19,39.58,0,0,0,0,0,0,0.423,0,0.111,0.33,0.67,0.33,38.4
303343200000,1979,8,1978,11,46,7,0.319,0.111,0.207,11952.4,74.39,74.39,71.15,2,2,2,526.6,512.1,542,342.6,328.1,184,184,184,-0.000171,-0.0004311,0.0002534,0.349,0.339,0.359,342.6,328.1,358,990,990,990,966,965.9,966,24,24,24.1,0.182,0.176,0.187,0.0385,0.0356,0.0416,0.0016,0.0015,0.0017,0.428,0.402,0.455,0.018,0.017,0.019,23.6,23.51,23.69,0.924,0.922,0.927,0.971,0.97,0.972,0.897,0.894,0.901,36.65,35.14,38.25,35.57,34.08,37.19,0,0,0,0,0,0,0.395,0,0.112,0.35,0.65,0.35,37.5
303948000000,1979,8,1978,11,47,7,0.294,0.121,0.174,10008.8,66.72,66.72,59.58,2,2,2,486.7,472.5,505,287.2,270.5,199.4,184,202,-0.00007871,-0.000324,0.00005976,0.41,0.364,0.428,287.2,270.5,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.159,0.174,0.0274,0.0241,0.0342,0.0011,0.00099,0.0014,0.338,0.312,0.39,0.014,0.013,0.016,23.87,23.74,23.96,0.913,0.91,0.92,0.97,0.97,0.97,0.886,0.882,0.893,30.71,28.91,34.39,29.79,28.04,33.36,0,0,0,0,0,0,0.331,0,0.12,0.41,0.59,0.41,34
304552800000,1979,8,1978,11,48,7,0.278,0.112,0.165,9535.7,64.87,64.87,56.76,2,2,2,458.9,453.1,470.2,272.9,253.7,186,146,202,0.0000777,-0.000385,0.0004728,0.405,0.32,0.443,272.9,253.7,309.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.167,0.0246,0.0207,0.0319,0.001,0.00085,0.0013,0.315,0.287,0.369,0.013,0.012,0.015,24.02,23.98,24.06,0.91,0.906,0.918,0.97,0.97,0.97,0.883,0.878,0.891,29.26,27.11,33.44,28.38,26.29,32.43,0,0,0,0,0,0,0.315,0,0.113,0.4,0.59,0.41,34.3
305157600000,1979,9,1978,12,49,7,0.265,0.0883,0.177,10304.7,62.77,62.77,61.34,2,2,2,438.6,431,445.5,292.6,285,146,146,146,0.00003121,-0.0001941,0.0003205,0.333,0.328,0.339,292.6,285,299.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.161,0.158,0.163,0.0285,0.027,0.0299,0.0012,0.0011,0.0012,0.341,0.329,0.352,0.014,0.013,0.014,24.09,24.04,24.13,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.889,31.62,30.79,32.36,30.67,29.87,31.39,0,0,0,0,0,0,0.341,0,0.088,0.33,0.67,0.33,38.9
305762400000,1979,9,1978,12,50,7,0.251,0.0883,0.163,9463.95,57.96,57.96,56.33,2,2,2,414.7,402.9,422.5,268.7,256.9,146,146,146,0.000083,-0.0002243,0.0004998,0.352,0.346,0.362,268.7,256.9,276.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.153,0.148,0.155,0.0237,0.0214,0.0253,0.00097,0.00087,0.001,0.304,0.287,0.316,0.012,0.012,0.013,24.23,24.18,24.3,0.909,0.907,0.911,0.97,0.97,0.97,0.882,0.88,0.884,29.04,27.76,29.87,28.17,26.93,28.98,0,0,0,0,0,0,0.313,0,0.088,0.35,0.65,0.35,37.7
306367200000,1979,9,1978,12,51,7,0.234,0.0883,0.146,8464.39,53.85,53.85,50.38,2,2,2,386.8,373,402.9,240.8,227,146,146,146,0.00008113,-0.0002322,0.0004218,0.378,0.362,0.391,240.8,227,256.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.143,0.138,0.148,0.0182,0.0154,0.0214,0.00074,0.00062,0.00087,0.264,0.244,0.287,0.011,0.0099,0.012,24.4,24.3,24.49,0.901,0.896,0.907,0.97,0.97,0.97,0.874,0.869,0.88,25.97,24.42,27.76,25.19,23.69,26.93,0,0,0,0,0,0,0.28,0,0.088,0.38,0.62,0.38,36.2
306972000000,1979,9,1978,12,52,7,0.211,0.0883,0.123,7440.54,47.03,47.03,44.29,2,1,1.1428571428571428,349.3,338.3,370.4,203.3,192.3,146,146,146,0.0001334,-0.0002204,0.0004247,0.419,0.394,0.432,203.3,192.3,224.4,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.13,0.126,0.137,0.0109,0.00923,0.0149,0.00044,0.00037,0.0006,0.396,0.241,0.471,0.016,0.0097,0.019,24.46,24.33,24.51,0.929,0.895,0.938,0.979,0.97,0.98,0.909,0.868,0.92,41.82,24.13,47.99,40.95,23.4,47.03,0,0,0,0,0,0,0.246,0,0.088,0.42,0.58,0.42,35.3
307576800000,1979,10,1979,1,1,7,0.202,0.0726,0.129,7914.96,48.15,48.15,47.11,1,1,1,333.5,329.2,338.3,213.5,209.2,120,120,120,-0.0002129,-0.0004585,0.00007823,0.36,0.355,0.365,213.5,209.2,218.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.129,0.133,0.0127,0.0118,0.0137,0.00051,0.00047,0.00055,0.466,0.451,0.484,0.019,0.018,0.019,24.47,24.42,24.5,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.921,48.07,47.12,49.13,47.11,46.17,48.15,0,0,0,0,0,0,0.262,0,0.073,0.36,0.64,0.36,39.2
308181600000,1979,10,1979,1,2,7,0.204,0.0726,0.132,7952.8,48.15,48.15,47.34,2,1,1.2857142857142858,337.8,335.5,340.6,217.8,215.5,120,120,120,0.00003185,-0.000202,0.0003362,0.355,0.352,0.358,217.8,215.5,220.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.132,0.134,0.0136,0.0131,0.0141,0.00054,0.00053,0.00057,0.408,0.234,0.484,0.016,0.0094,0.019,24.5,24.42,24.66,0.926,0.893,0.939,0.977,0.97,0.98,0.905,0.867,0.921,41.63,23.83,49.13,40.73,23.12,48.15,0,0,0,0,0,0,0.263,0,0.072,0.36,0.65,0.35,39
308786400000,1979,10,1979,1,3,7,0.199,0.0726,0.127,7765.47,47.53,47.53,46.22,1,1,1,329.4,325.7,335.5,209.4,205.7,120,120,120,-0.0002495,-0.0004585,-0.0001651,0.364,0.358,0.368,209.4,205.7,215.5,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.132,0.0119,0.0111,0.0131,0.00048,0.00045,0.00053,0.452,0.439,0.473,0.018,0.018,0.019,24.5,24.45,24.53,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.17,46.33,48.5,46.22,45.41,47.53,0,0,0,0,0,0,0.257,0,0.072,0.36,0.64,0.36,39
309391200000,1979,10,1979,1,4,7,0.211,0.0726,0.138,8135.4,52.78,52.78,48.43,2,1,1.8571428571428572,349,335.5,370.4,229,215.5,120,120,120,0.0002463,-0.0002204,0.0004734,0.344,0.324,0.358,229,215.5,250.4,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.136,0.132,0.144,0.0158,0.0131,0.0201,0.00064,0.00053,0.00081,0.28,0.239,0.473,0.011,0.0096,0.019,24.57,24.45,24.64,0.904,0.895,0.939,0.971,0.97,0.98,0.878,0.868,0.92,28.39,24.29,48.5,27.61,23.56,47.53,0,0,0,0,0,0,0.269,0,0.073,0.34,0.65,0.35,38.6
309996000000,1979,10,1979,1,5,7,0.223,0.0705,0.152,8917.34,57.51,57.51,53.08,2,2,2,368.5,346.9,386.5,251.9,226.9,116.6,114,120,0.0000195,-0.0004907,0.0004734,0.317,0.295,0.346,251.9,226.9,272.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.136,0.151,0.0204,0.0154,0.0245,0.00082,0.00062,0.00099,0.277,0.242,0.307,0.011,0.0097,0.012,24.48,24.36,24.62,0.905,0.896,0.911,0.97,0.97,0.97,0.878,0.869,0.883,27.36,24.55,29.64,26.54,23.81,28.75,0,0,0,0,0,0,0.295,0,0.071,0.32,0.68,0.32,40
310600800000,1979,11,1979,2,6,7,0.236,0.0689,0.167,9770.08,60.95,60.95,58.16,2,2,2,389.6,386.5,402.9,275.6,272.5,114,114,114,0.0001175,-0.000107,0.0004218,0.293,0.283,0.295,275.6,272.5,288.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.151,0.157,0.0251,0.0245,0.0278,0.001,0.00099,0.0011,0.312,0.307,0.332,0.013,0.012,0.014,24.34,24.25,24.36,0.911,0.911,0.914,0.97,0.97,0.97,0.884,0.883,0.887,29.98,29.64,31.41,29.08,28.75,30.47,0,0,0,0,0,0,0.323,0,0.069,0.29,0.71,0.29,41.4
311205600000,1979,11,1979,2,7,7,0.259,0.0689,0.19,11119.1,68.68,68.68,66.18,2,2,2,428,413.7,440,314,299.7,114,114,114,-0.00002837,-0.0002243,0.0003522,0.267,0.259,0.276,314,299.7,326,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.161,0.17,0.0328,0.0299,0.0352,0.0013,0.0012,0.0014,0.373,0.35,0.393,0.015,0.014,0.016,24.1,24.03,24.19,0.919,0.916,0.922,0.97,0.97,0.97,0.892,0.889,0.894,34.12,32.58,35.4,33.09,31.6,34.34,0,0,0,0,0,0,0.368,0,0.069,0.27,0.73,0.27,42.9
311810400000,1979,11,1979,2,8,7,0.285,0.0689,0.216,12655,85.13,85.13,75.33,2,2,2,471.2,442.8,516.8,357.2,328.8,114,114,114,-0.00003687,-0.000385,0.0003205,0.243,0.221,0.257,357.2,328.8,402.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.181,0.171,0.197,0.0414,0.0358,0.0506,0.0017,0.0015,0.0021,0.45,0.398,0.535,0.019,0.016,0.022,23.83,23.54,24.01,0.927,0.922,0.934,0.973,0.97,0.98,0.902,0.895,0.916,38.68,35.7,43.44,37.66,34.63,42.57,0,0,0,0,0,0,0.418,0,0.069,0.24,0.76,0.24,44.4
312415200000,1979,11,1979,2,9,7,0.334,0.071,0.263,15361.1,95.53,95.53,91.43,2,2,2,552.5,523,583,435.1,409,117.4,114,126,0.00008925,-0.0004598,0.0004706,0.212,0.202,0.22,435.1,409,457,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.199,0.219,0.057,0.0518,0.0614,0.0024,0.0022,0.0026,0.601,0.547,0.65,0.025,0.023,0.027,23.31,23.13,23.5,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.922,46.65,44.08,48.74,45.72,43.2,47.76,0,0,0,0,0,0,0.508,0,0.071,0.21,0.79,0.21,46
313020000000,1979,12,1979,3,10,7,0.372,0.0762,0.296,16647.4,103.3,103.3,99.09,3,3,3,614.8,589.2,636.9,488.8,463.2,126,126,126,-0.0001053,-0.0003788,0.00006745,0.205,0.198,0.214,488.8,463.2,510.9,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.237,0.223,0.25,0.0682,0.0626,0.0744,0.0029,0.0026,0.0032,0.493,0.454,0.529,0.021,0.019,0.022,23.15,23.02,23.29,0.921,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.896,34.05,32.36,35.51,33.03,31.39,34.45,0,0,0,0,0,0,0.551,0,0.076,0.2,0.8,0.2,44.8
313624800000,1979,12,1979,3,11,7,0.403,0.0762,0.327,18337.2,116.2,116.2,109.2,3,3,3,667.1,647.6,702.7,541.1,521.6,126,126,126,-0.00001698,-0.0002035,0.00007513,0.189,0.179,0.195,541.1,521.6,576.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.267,0.256,0.287,0.0865,0.0787,0.101,0.0037,0.0033,0.0043,0.584,0.549,0.649,0.025,0.023,0.028,22.85,22.64,22.96,0.927,0.925,0.93,0.971,0.97,0.975,0.9,0.897,0.908,37.45,36.21,39.71,36.38,35.12,38.73,0,0,0,0,0,0,0.606,0,0.076,0.19,0.81,0.19,45.5
314229600000,1979,12,1979,3,12,7,0.46,0.0762,0.384,21355,134.8,134.8,127.1,3,3,3,760.5,705.9,803.7,634.5,579.9,126,126,126,0.0002544,-0.0002986,0.0004728,0.166,0.157,0.179,634.5,579.9,677.7,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.32,0.289,0.345,0.12,0.102,0.133,0.0052,0.0044,0.0058,0.757,0.655,0.839,0.033,0.028,0.037,22.3,22.05,22.62,0.936,0.931,0.939,0.979,0.976,0.98,0.916,0.908,0.92,43.26,39.91,45.85,42.37,38.95,44.94,0,0,0,0,0,0,0.706,0,0.076,0.17,0.83,0.17,46.4
314834400000,1979,12,1979,3,13,7,0.492,0.0762,0.416,22942.2,141.5,141.5,136.6,3,3,3,814.2,794.3,843.5,688.2,668.3,126,126,126,-0.0001264,-0.0004756,0.0003638,0.155,0.149,0.159,688.2,668.3,717.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.351,0.339,0.367,0.137,0.13,0.149,0.006,0.0057,0.0065,0.861,0.821,0.921,0.038,0.036,0.041,21.98,21.81,22.1,0.939,0.938,0.941,0.98,0.98,0.98,0.921,0.919,0.922,46.45,45.3,48.13,45.52,44.39,47.17,0,0,0,0,0,0,0.759,0,0.076,0.15,0.85,0.15,46.6
315439200000,1979,12,1979,3,14,7,0.525,0.0886,0.436,23700.7,144.4,144.4,141.1,4,3,3.142857142857143,867.4,847.1,905.4,720.8,708.5,146.6,126,150,-0.0001758,-0.0004875,0.0004143,0.169,0.149,0.175,720.8,708.5,755.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.375,0.366,0.405,0.15,0.144,0.168,0.0066,0.0064,0.0075,0.906,0.825,0.969,0.04,0.037,0.043,21.72,21.59,21.78,0.939,0.928,0.942,0.979,0.97,0.98,0.919,0.9,0.923,46.28,37.21,48.86,45.31,36.1,47.88,0,0,0,0,0,0,0.784,0,0.089,0.17,0.83,0.17,45.1
316044000000,1980,1,1979,4,15,7,0.594,0.0907,0.504,26465.5,169.9,169.9,157.5,4,4,4,982.9,906.4,1060,832.9,756.4,150,150,150,-0.0000643,-0.0004787,0.0003652,0.153,0.142,0.165,832.9,756.4,910,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.476,0.406,0.547,0.219,0.168,0.278,0.0099,0.0075,0.013,1,0.827,1.19,0.045,0.037,0.054,21.18,20.72,21.65,0.933,0.928,0.937,0.976,0.97,0.98,0.911,0.9,0.919,40.34,37.26,43.33,39.38,36.14,42.47,0,0,0,0,0,0,0.875,0,0.09,0.15,0.85,0.15,44.6
316648800000,1980,1,1979,4,16,7,0.73,0.0907,0.623,31005.4,192.8,192.8,184.6,4,4,4,1206,1089,1414,1056,939.5,150,150,150,26.27,-0.002427,164.1,0.125,0.106,0.138,1030,939.5,1100,990,990,990,968.5,968.2,969.2,21.5,20.8,21.8,0.703,0.573,0.861,0.395,0.302,0.48,0.018,0.014,0.023,1.57,1.27,1.88,0.073,0.058,0.09,19.88,18.92,20.55,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,47.08,44.42,49.19,46.14,43.53,48.21,0,0,0,0,0,0,1.03,0,0.107,0.12,0.85,0.15,42.5
317253600000,1980,1,1979,4,17,7,1.16,0.0907,0.665,28565.2,183.1,183.1,170,4,4,4,1912,1528,2155,1762,1378,150,150,150,661.9,278,905.2,0.0796,0.0696,0.0982,1100,1100,1100,990,990,990,970.8,969.6,971.5,19.2,18.5,20.4,0.92,0.897,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.91,1.94,0.1,0.094,0.1,17.29,16.58,18.51,0.93,0.927,0.936,0.98,0.979,0.98,0.911,0.907,0.917,43.38,41.45,46.71,42.51,40.58,45.77,0,0,0,0,0,0,0.945,0,0.495,0.078,0.57,0.43,24.6
317858400000,1980,1,1979,4,18,7,1.35,0.103,0.665,26920,161.4,161.4,160.2,4,4,4,2230,2188,2276,2060,2035,170.1,150,197,959.9,934.7,981.7,0.0762,0.0672,0.0883,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.4,16.29,16.51,0.926,0.925,0.926,0.978,0.977,0.979,0.906,0.904,0.907,40.96,40.66,41.23,40.06,39.74,40.36,0,0,0,0,0,0,0.89,0,0.685,0.076,0.49,0.51,19.9
318463200000,1980,2,1979,5,19,7,1.37,0.119,0.665,26745.3,160.2,160.2,159.2,4,4,4,2267,2232,2294,2070,2035,197,197,197,970.3,934.7,997,0.0869,0.0859,0.0883,1100,1100,1100,990,990,990,971.7,971.7,971.8,18.3,18.2,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.31,16.25,16.4,0.925,0.925,0.926,0.978,0.977,0.978,0.905,0.904,0.905,40.71,40.54,40.95,39.8,39.61,40.05,0,0,0,0,0,0,0.884,0,0.705,0.087,0.49,0.51,19.5
319068000000,1980,2,1979,5,20,7,1.37,0.119,0.665,26787.4,161.2,161.2,159.4,4,4,4,2258,2195,2335,2061,1998,197,197,197,961.3,898.2,1038,0.0873,0.0844,0.0897,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.34,16.15,16.49,0.925,0.925,0.926,0.978,0.977,0.979,0.905,0.903,0.906,40.77,40.27,41.19,39.86,39.33,40.3,0,0,0,0,0,0,0.886,0,0.705,0.087,0.49,0.51,19.6
319672800000,1980,2,1979,5,21,7,1.37,0.107,0.665,26736.3,160.5,160.5,159.1,4,4,4,2269,2222,2301,2092,2060,177,162,197,992.2,959.9,1014,0.0779,0.0712,0.0859,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.31,16.23,16.42,0.925,0.925,0.926,0.978,0.977,0.978,0.905,0.904,0.906,40.7,40.49,41.01,39.79,39.57,40.12,0,0,0,0,0,0,0.884,0,0.705,0.078,0.49,0.51,19.5
320277600000,1980,2,1979,5,22,7,1.36,0.111,0.665,26846.3,160.5,160.5,159.8,4,4,4,2246,2222,2276,2062,1993,184,162,239,961.8,892.7,1004,0.0819,0.0715,0.107,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.37,16.29,16.42,0.926,0.925,0.926,0.978,0.977,0.978,0.905,0.904,0.906,40.85,40.66,41.01,39.95,39.74,40.12,0,0,0,0,0,0,0.888,0,0.695,0.082,0.49,0.51,19.7
320882400000,1980,3,1979,6,23,7,1.41,0.145,0.665,26414.4,159,159,157.2,4,4,4,2338,2276,2411,2099,2037,239,239,239,998.8,937.1,1072,0.102,0.0991,0.105,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.14,15.97,16.29,0.924,0.923,0.925,0.977,0.976,0.977,0.903,0.901,0.904,40.25,39.76,40.66,39.31,38.79,39.74,0,0,0,0,0,0,0.873,0,0.745,0.1,0.47,0.53,18.7
321487200000,1980,3,1979,6,24,7,1.54,0.145,0.665,25423.1,154.8,154.8,151.3,4,4,4,2539,2423,2617,2300,2184,239,239,239,1200,1084,1278,0.0942,0.0913,0.0986,1100,1100,1100,990,990,990,972.4,972.1,972.6,17.6,17.4,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.66,15.47,15.94,0.92,0.918,0.923,0.974,0.972,0.975,0.896,0.893,0.9,38.86,38.31,39.68,37.83,37.25,38.7,0,0,0,0,0,0,0.841,0,0.875,0.094,0.43,0.57,16.5
322092000000,1980,3,1979,6,25,7,1.63,0.13,0.665,24623.4,148.1,148.1,146.6,4,4,4,2699,2646,2749,2484,2407,215,183,239,1384,1307,1466,0.0798,0.0666,0.0903,1100,1100,1100,990,990,990,972.8,972.7,972.9,17.2,17.1,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.27,15.15,15.4,0.916,0.915,0.917,0.971,0.97,0.972,0.89,0.888,0.892,37.73,37.38,38.1,36.64,36.27,37.04,0,0,0,0,0,0,0.814,0,0.965,0.08,0.41,0.59,15.1
322696800000,1980,3,1979,6,26,7,1.72,0.111,0.665,23968,144.5,144.5,142.7,4,4,4,2836,2769,2915,2653,2586,183,183,183,1553,1486,1632,0.0645,0.0628,0.0661,1100,1100,1100,990,990,990,973.1,973,973.3,16.9,16.7,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.94,14.75,15.1,0.912,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.887,36.77,36.22,37.24,35.67,35.13,36.12,0,0,0,0,0,0,0.793,0,1.055,0.065,0.39,0.61,13.9
323301600000,1980,3,1979,6,27,7,1.79,0.128,0.665,23371.9,140.1,140.1,139.1,4,4,4,2967,2932,3021,2754,2726,212.1,183,217,1654,1626,1704,0.0715,0.0624,0.0737,1100,1100,1100,990,990,990,973.4,973.3,973.6,16.6,16.4,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.63,14.49,14.71,0.909,0.908,0.91,0.97,0.97,0.97,0.882,0.88,0.883,35.86,35.48,36.1,34.78,34.41,35.02,0,0,0,0,0,0,0.773,0,1.125,0.072,0.37,0.63,13.1
323906400000,1980,4,1979,7,28,7,1.84,0.131,0.665,23045.8,137.6,137.6,137.2,4,4,4,3038,3021,3068,2821,2804,217,217,217,1721,1704,1751,0.0714,0.0707,0.0718,1100,1100,1100,990,990,990,973.6,973.6,973.7,16.4,16.3,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.45,14.38,14.49,0.907,0.906,0.908,0.97,0.97,0.97,0.88,0.879,0.88,35.36,35.15,35.48,34.29,34.1,34.41,0,0,0,0,0,0,0.762,0,1.175,0.071,0.36,0.64,12.5
324511200000,1980,4,1979,7,29,7,1.82,0.131,0.665,23214.3,139.8,139.8,138.2,4,4,4,3001,2943,3068,2784,2726,217,217,217,1684,1626,1751,0.0723,0.0707,0.0737,1100,1100,1100,990,990,990,973.5,973.4,973.7,16.5,16.3,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.54,14.38,14.68,0.908,0.906,0.91,0.97,0.97,0.97,0.881,0.879,0.882,35.61,35.15,36.02,34.55,34.1,34.94,0,0,0,0,0,0,0.768,0,1.155,0.072,0.37,0.63,12.8
325116000000,1980,4,1979,7,30,7,1.73,0.131,0.665,23889.2,144.5,144.5,142.2,4,4,4,2853,2769,2932,2636,2552,217,217,217,1536,1452,1615,0.0761,0.074,0.0784,1100,1100,1100,990,990,990,973.2,973,973.3,16.8,16.7,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.9,14.71,15.1,0.912,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.887,36.65,36.1,37.24,35.55,35.02,36.12,0,0,0,0,0,0,0.79,0,1.065,0.076,0.38,0.62,13.8
325720800000,1980,4,1979,7,31,7,1.61,0.152,0.665,24766.1,149.7,149.7,147.4,4,4,4,2670,2592,2743,2419,2316,250.7,217,276,1319,1216,1426,0.0939,0.0791,0.106,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.34,15.17,15.53,0.917,0.915,0.919,0.972,0.97,0.973,0.891,0.888,0.894,37.93,37.42,38.48,36.85,36.32,37.43,0,0,0,0,0,0,0.819,0,0.945,0.094,0.41,0.59,15.4
326325600000,1980,5,1979,8,32,7,1.5,0.167,0.665,25690.1,155.2,155.2,152.9,4,4,4,2486,2411,2568,2210,2135,276,276,276,1110,1035,1192,0.111,0.107,0.114,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.79,15.59,15.97,0.922,0.919,0.923,0.974,0.973,0.976,0.898,0.895,0.901,39.23,38.65,39.76,38.23,37.61,38.79,0,0,0,0,0,0,0.85,0,0.835,0.11,0.44,0.56,17.1
326930400000,1980,5,1979,8,33,7,1.4,0.167,0.665,26546.9,160.2,160.2,158,4,4,4,2310,2232,2385,2034,1956,276,276,276,933.7,855.7,1009,0.12,0.116,0.124,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.21,16.03,16.4,0.925,0.924,0.926,0.977,0.976,0.978,0.904,0.902,0.905,40.44,39.94,40.95,39.5,38.98,40.05,0,0,0,0,0,0,0.878,0,0.735,0.12,0.48,0.52,19
327535200000,1980,5,1979,8,34,7,1.29,0.167,0.665,27358.4,165.4,165.4,162.8,4,4,4,2136,2042,2217,1860,1766,276,276,276,760.4,665.7,841.4,0.129,0.124,0.135,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.63,16.43,16.86,0.927,0.926,0.928,0.979,0.978,0.98,0.908,0.906,0.91,41.57,41.04,42.2,40.71,40.15,41.35,0,0,0,0,0,0,0.905,0,0.625,0.13,0.52,0.48,21.2
328140000000,1980,5,1979,8,35,7,1.15,0.161,0.665,28519.8,174,174,169.8,4,4,4,1906,1783,2020,1640,1556,266.6,210,276,539.9,456.3,643.8,0.14,0.118,0.151,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.26,16.91,17.66,0.93,0.928,0.932,0.98,0.98,0.98,0.912,0.91,0.914,43.31,42.34,44.39,42.44,41.49,43.51,0,0,0,0,0,0,0.943,0,0.485,0.14,0.58,0.42,24.8
328744800000,1980,6,1979,9,36,7,0.988,0.127,0.665,30121.6,183.6,183.6,179.3,4,4,4,1634,1511,1746,1424,1301,210,210,210,323.5,201.1,436,0.129,0.12,0.139,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.917,0.904,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.94,0.096,0.094,0.098,18.15,17.78,18.56,0.934,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.74,44.73,46.84,44.82,43.83,45.9,0,0,0,0,0,0,0.996,0,0.323,0.13,0.67,0.33,30.5
329349600000,1980,6,1979,9,37,7,0.823,0.127,0.657,31495,191.3,191.3,187.5,4,4,4,1360,1232,1466,1150,1022,210,210,210,63.95,-0.001089,156.4,0.155,0.143,0.17,1086,1022,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.818,0.697,0.877,0.462,0.379,0.48,0.022,0.018,0.023,1.8,1.54,1.89,0.086,0.072,0.092,19.16,18.73,19.83,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.82,46.67,48.81,46.87,45.74,47.84,0,0,0,0,0,0,1.04,0,0.166,0.15,0.8,0.2,38.3
329954400000,1980,6,1979,9,38,7,0.687,0.127,0.56,28581,179.1,179.1,170.1,4,4,4,1135,1073,1200,925.1,863.3,210,210,210,0.00004894,-0.0004956,0.0004612,0.185,0.175,0.196,925.1,863.3,989.6,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.576,0.516,0.649,0.29,0.241,0.342,0.013,0.011,0.016,1.25,1.09,1.42,0.057,0.05,0.066,20.43,20.05,20.78,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.915,0.92,43.41,41.13,45.68,42.53,40.24,44.77,0,0,0,0,0,0,0.945,0,0.127,0.18,0.82,0.18,41.6
330559200000,1980,6,1979,9,39,7,0.586,0.127,0.459,24338.7,157.2,157.2,144.9,4,3,3.4285714285714284,968.8,891.9,1051,758.8,681.9,210,210,210,-0.00002633,-0.0004787,0.0003652,0.217,0.2,0.235,758.8,681.9,840.5,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.421,0.358,0.495,0.172,0.135,0.222,0.0078,0.006,0.01,0.951,0.858,1.03,0.043,0.038,0.047,21.28,20.91,21.67,0.937,0.93,0.942,0.977,0.971,0.98,0.916,0.903,0.923,43.83,37.77,48.93,42.85,36.68,47.95,0,0,0,0,0,0,0.805,0,0.127,0.22,0.78,0.22,41.5
331164000000,1980,6,1979,9,40,7,0.494,0.136,0.358,19620.8,127.7,127.7,116.8,3,3,3,816.7,779.4,858.5,592.1,552.4,224.6,210,227,0.00008134,-0.0004756,0.0004146,0.275,0.245,0.291,592.1,552.4,648.5,990,990,990,967.2,967,967.3,22.8,22.7,23,0.308,0.286,0.339,0.106,0.0909,0.125,0.0046,0.004,0.0055,0.691,0.617,0.794,0.03,0.027,0.035,22.14,21.87,22.37,0.931,0.927,0.936,0.975,0.971,0.98,0.908,0.9,0.918,39.91,37.45,43.42,38.93,36.34,42.55,0,0,0,0,0,0,0.649,0,0.136,0.28,0.72,0.28,39.7
331768800000,1980,7,1979,10,41,7,0.422,0.137,0.285,15997.3,101.7,101.7,95.22,3,2,2.4285714285714284,697.7,659.9,739.6,470.7,432.9,227,227,227,-0.00008234,-0.0004823,0.0004728,0.326,0.307,0.344,470.7,432.9,512.6,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.239,0.218,0.263,0.0645,0.0566,0.0751,0.0028,0.0024,0.0032,0.593,0.49,0.681,0.025,0.021,0.029,22.72,22.6,22.85,0.931,0.919,0.941,0.976,0.97,0.98,0.909,0.891,0.922,41.52,32.77,48.58,40.55,31.79,47.6,0,0,0,0,0,0,0.529,0,0.137,0.32,0.68,0.32,37.9
332373600000,1980,7,1979,10,42,7,0.375,0.137,0.238,13637.4,86.78,86.78,81.18,2,2,2,620,595.7,647.6,393,368.7,227,227,227,-0.0001296,-0.0003788,0.00006745,0.366,0.35,0.381,393,368.7,420.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.202,0.194,0.212,0.0486,0.0437,0.0541,0.0021,0.0018,0.0023,0.525,0.478,0.579,0.022,0.02,0.025,23.1,22.93,23.24,0.932,0.929,0.936,0.978,0.974,0.98,0.912,0.905,0.917,41.49,39.03,44.27,40.59,38.01,43.39,0,0,0,0,0,0,0.451,0,0.137,0.37,0.63,0.37,36.4
332978400000,1980,7,1979,10,43,7,0.344,0.137,0.207,11844.7,74.61,74.61,70.5,2,2,2,569.5,551,589.2,342.5,324,227,227,227,-0.000008626,-0.00034,0.0003105,0.399,0.385,0.412,342.5,324,362.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.185,0.178,0.192,0.0385,0.0348,0.0424,0.0016,0.0015,0.0018,0.431,0.399,0.466,0.018,0.017,0.02,23.41,23.28,23.52,0.924,0.921,0.928,0.97,0.97,0.972,0.897,0.893,0.902,36.33,34.41,38.36,35.25,33.38,37.31,0,0,0,0,0,0,0.392,0,0.137,0.4,0.6,0.4,34.4
333583200000,1980,7,1979,10,44,7,0.324,0.126,0.198,11356.4,72.31,72.31,67.6,2,2,2,535.5,523,548.2,326.9,310.8,208.6,184,227,-0.00004234,-0.0004311,0.0002534,0.389,0.346,0.422,326.9,310.8,348.5,990,990,990,966,966,966.1,24,23.9,24,0.178,0.173,0.184,0.0354,0.0322,0.0397,0.0015,0.0013,0.0017,0.403,0.376,0.438,0.017,0.016,0.018,23.59,23.54,23.63,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.898,34.84,33.02,37.27,33.8,32.03,36.16,0,0,0,0,0,0,0.376,0,0.126,0.39,0.61,0.39,35.1
334188000000,1980,8,1979,11,45,7,0.301,0.111,0.19,10953.7,69.12,69.12,65.2,2,2,2,497.6,479.6,516.8,313.6,295.6,184,184,184,-0.00008017,-0.000324,0.00005976,0.37,0.356,0.384,313.6,295.6,332.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.171,0.165,0.178,0.0327,0.0291,0.0366,0.0014,0.0012,0.0015,0.378,0.349,0.41,0.016,0.014,0.017,23.78,23.66,23.89,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.888,0.895,33.61,31.7,35.63,32.6,30.74,34.56,0,0,0,0,0,0,0.362,0,0.111,0.37,0.63,0.37,36.4
334792800000,1980,8,1979,11,46,7,0.284,0.111,0.173,9971.97,61.04,61.04,59.36,2,2,2,469.3,462.6,477.4,285.3,278.6,184,184,184,-0.00008575,-0.0004048,0.0001669,0.392,0.385,0.398,285.3,278.6,293.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.161,0.159,0.164,0.0271,0.0257,0.0287,0.0011,0.0011,0.0012,0.332,0.322,0.345,0.014,0.013,0.014,23.96,23.91,24,0.913,0.912,0.915,0.97,0.97,0.97,0.886,0.884,0.887,30.6,29.88,31.46,29.68,28.98,30.52,0,0,0,0,0,0,0.33,0,0.111,0.39,0.61,0.39,35.1
335397600000,1980,8,1979,11,47,7,0.271,0.111,0.16,9230.12,57.28,57.28,54.94,2,2,2,448.1,440,459.3,264.1,256,184,184,184,0.0001285,-0.000385,0.0004728,0.411,0.401,0.418,264.1,256,275.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.151,0.158,0.0228,0.0212,0.0251,0.00094,0.00087,0.001,0.3,0.288,0.317,0.012,0.012,0.013,24.08,24.02,24.13,0.908,0.906,0.911,0.97,0.97,0.97,0.881,0.879,0.883,28.32,27.46,29.52,27.47,26.63,28.64,0,0,0,0,0,0,0.305,0,0.111,0.41,0.59,0.41,34.1
336002400000,1980,8,1979,11,48,7,0.256,0.111,0.145,8368.63,52.32,52.32,49.81,2,2,2,423.9,413.7,435.5,239.9,229.7,184,184,184,-0.00008574,-0.0002243,0.0003522,0.434,0.423,0.445,239.9,229.7,251.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.142,0.149,0.018,0.0159,0.0203,0.00073,0.00065,0.00083,0.265,0.251,0.282,0.011,0.01,0.012,24.23,24.16,24.29,0.901,0.897,0.905,0.97,0.97,0.97,0.874,0.87,0.878,25.68,24.54,26.97,24.91,23.8,26.16,0,0,0,0,0,0,0.277,0,0.111,0.43,0.57,0.43,32.7
336607200000,1980,9,1979,12,49,7,0.238,0.0835,0.155,9037.15,56.69,56.69,53.79,2,2,2,394.2,389.1,408,256.2,251.1,138,138,138,0.0003066,-0.000107,0.0004998,0.35,0.338,0.355,256.2,251.1,270,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.145,0.152,0.0212,0.0202,0.024,0.00086,0.00082,0.00098,0.284,0.277,0.305,0.012,0.011,0.012,24.35,24.26,24.38,0.907,0.906,0.91,0.97,0.97,0.97,0.879,0.878,0.883,27.73,27.18,29.22,26.9,26.37,28.35,0,0,0,0,0,0,0.299,0,0.083,0.35,0.65,0.35,38
337212000000,1980,9,1979,12,50,7,0.228,0.0835,0.145,8428.44,52.74,52.74,50.17,2,2,2,377.4,364.7,389.1,239.4,226.7,138,138,138,-0.00004997,-0.0004907,0.0003328,0.366,0.355,0.378,239.4,226.7,251.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.136,0.145,0.0179,0.0153,0.0202,0.00072,0.00062,0.00082,0.26,0.243,0.277,0.011,0.0098,0.011,24.45,24.38,24.53,0.901,0.896,0.906,0.97,0.97,0.97,0.874,0.869,0.878,25.86,24.43,27.18,25.08,23.7,26.37,0,0,0,0,0,0,0.279,0,0.083,0.37,0.64,0.36,37
337816800000,1980,9,1979,12,51,7,0.213,0.0835,0.129,7773.54,47.46,47.46,46.27,2,1,1.2857142857142858,351.6,340.6,364.7,213.6,202.6,138,138,138,0.0001532,-0.0004907,0.0004734,0.393,0.378,0.405,213.6,202.6,226.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.136,0.0127,0.0105,0.0153,0.00051,0.00042,0.00062,0.391,0.237,0.476,0.016,0.0095,0.019,24.45,24.35,24.56,0.925,0.894,0.939,0.977,0.97,0.98,0.904,0.867,0.92,40.45,23.94,48.43,39.57,23.22,47.46,0,0,0,0,0,0,0.257,0,0.084,0.39,0.61,0.39,36.5
338421600000,1980,9,1979,12,52,7,0.202,0.0835,0.118,7224.8,44.57,44.57,43,1,1,1,333.5,323.6,340.6,195.5,185.6,138,138,138,-0.0001615,-0.0004585,0.0003362,0.414,0.405,0.426,195.5,185.6,202.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.122,0.128,0.00959,0.00856,0.0105,0.00038,0.00034,0.00042,0.405,0.374,0.429,0.016,0.015,0.017,24.53,24.47,24.61,0.933,0.931,0.935,0.98,0.98,0.98,0.915,0.912,0.917,43.88,41.68,45.47,43,40.84,44.57,0,0,0,0,0,0,0.239,0,0.084,0.41,0.58,0.42,35.8
339026400000,1980,9,1979,12,53,7,0.188,0.0714,0.117,7165.89,44.65,44.65,42.65,1,1,1,311.3,309.1,316.5,193.3,173.8,118,110,138,-0.00001541,-0.0001313,0.0004195,0.379,0.353,0.443,193.3,173.8,201.8,990,990,990,965,964.9,965,25,25,25.1,0.123,0.118,0.125,0.00938,0.00738,0.0104,0.00037,0.00029,0.00041,0.397,0.339,0.423,0.016,0.014,0.017,24.65,24.62,24.7,0.933,0.926,0.935,0.979,0.974,0.98,0.913,0.902,0.917,43.58,39,45.57,42.65,37.98,44.65,0,0,0,0,0,0,0.237,0,0.071,0.38,0.62,0.38,38.1
339631200000,1980,10,1980,1,1,7,0.185,0.0665,0.119,7289.83,44.65,44.65,43.39,1,1,1,306.1,299.2,311.8,196.1,189.2,110,110,110,-0.000007532,-0.0001877,0.0002433,0.36,0.353,0.368,196.1,189.2,201.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.125,0.00966,0.00892,0.0104,0.00039,0.00036,0.00041,0.405,0.382,0.423,0.016,0.015,0.017,24.66,24.62,24.72,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.917,44.28,42.73,45.57,43.39,41.88,44.65,0,0,0,0,0,0,0.241,0,0.066,0.36,0.64,0.36,39.4
340236000000,1980,10,1980,1,2,7,0.179,0.0665,0.112,6890.2,41.88,41.88,41.01,1,1,1,295.4,290.5,299.2,185.4,180.5,110,110,110,0.0002182,-0.00006622,0.0002767,0.372,0.368,0.379,185.4,180.5,189.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.117,0.12,0.00854,0.00805,0.00892,0.00034,0.00032,0.00036,0.371,0.356,0.382,0.015,0.014,0.015,24.75,24.72,24.78,0.931,0.929,0.932,0.98,0.978,0.98,0.911,0.908,0.913,41.87,40.75,42.73,41.01,39.84,41.88,0,0,0,0,0,0,0.228,0,0.067,0.37,0.63,0.37,38.5
340840800000,1980,10,1980,1,3,7,0.173,0.0665,0.107,6537.67,40.87,40.87,38.91,1,1,1,286.7,283.6,294.7,176.7,173.6,110,110,110,-0.00008048,-0.0002246,0.0002767,0.384,0.373,0.388,176.7,173.6,184.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.119,0.00767,0.00736,0.00847,0.00031,0.00029,0.00034,0.345,0.335,0.369,0.014,0.013,0.015,24.81,24.75,24.83,0.927,0.926,0.93,0.976,0.974,0.98,0.905,0.902,0.912,39.88,39.16,41.72,38.91,38.15,40.87,0,0,0,0,0,0,0.216,0,0.066,0.38,0.62,0.38,37.8
341445600000,1980,10,1980,1,4,7,0.198,0.0672,0.131,7804.06,47.68,47.68,46.45,2,1,1.5714285714285714,327.6,306,338.3,216.4,196,111.1,110,114,-0.00002162,-0.000202,0.0004195,0.34,0.328,0.359,216.4,196,225.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.123,0.134,0.0133,0.0096,0.0151,0.00053,0.00038,0.00061,0.323,0.234,0.472,0.013,0.0094,0.019,24.64,24.5,24.69,0.913,0.894,0.939,0.974,0.97,0.98,0.889,0.867,0.92,33.81,23.96,48.65,32.99,23.24,47.68,0,0,0,0,0,0,0.258,0,0.067,0.34,0.66,0.34,39.4
342050400000,1980,11,1980,2,5,7,0.205,0.0689,0.136,8059.07,49.73,49.73,47.97,2,1,1.7142857142857142,339.1,331.6,350.2,225.1,217.6,114,114,114,0.00005237,-0.0004585,0.0003362,0.337,0.326,0.344,225.1,217.6,236.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.132,0.138,0.015,0.0135,0.0172,0.0006,0.00054,0.00069,0.311,0.238,0.48,0.012,0.0096,0.019,24.59,24.46,24.67,0.909,0.895,0.939,0.973,0.97,0.98,0.884,0.868,0.921,31.66,24.29,49.04,30.85,23.56,48.06,0,0,0,0,0,0,0.267,0,0.069,0.34,0.66,0.34,39.3
342655200000,1980,11,1980,2,6,7,0.227,0.0689,0.158,9259.46,56.31,56.31,55.12,2,2,2,375.2,364.7,380.8,261.2,250.7,114,114,114,-0.0002097,-0.0004907,-0.000007216,0.304,0.299,0.313,261.2,250.7,266.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.149,0.0222,0.0201,0.0234,0.0009,0.00081,0.00095,0.29,0.275,0.299,0.012,0.011,0.012,24.43,24.4,24.5,0.908,0.906,0.909,0.97,0.97,0.97,0.881,0.878,0.882,28.41,27.28,29.03,27.56,26.46,28.15,0,0,0,0,0,0,0.306,0,0.069,0.3,0.7,0.3,40.8
343260000000,1980,11,1980,2,7,7,0.233,0.0689,0.164,9601.08,59.94,59.94,57.15,2,2,2,384.8,370.4,398.1,270.8,256.4,114,114,114,0.00004621,-0.0002322,0.0003328,0.296,0.286,0.308,270.8,256.4,284.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.145,0.155,0.0242,0.0213,0.0268,0.00098,0.00086,0.0011,0.305,0.283,0.325,0.012,0.011,0.013,24.37,24.28,24.47,0.91,0.907,0.913,0.97,0.97,0.97,0.883,0.88,0.886,29.46,27.89,30.9,28.57,27.05,29.97,0,0,0,0,0,0,0.317,0,0.069,0.3,0.7,0.3,41.2
343864800000,1980,11,1980,2,8,7,0.248,0.0689,0.18,10517.2,65.03,65.03,62.6,2,2,2,410.8,402.9,422.5,296.8,288.9,114,114,114,0.000252,-0.0002243,0.0004998,0.278,0.27,0.283,296.8,288.9,308.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.157,0.164,0.0294,0.0278,0.0317,0.0012,0.0011,0.0013,0.345,0.332,0.364,0.014,0.014,0.015,24.21,24.14,24.25,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.887,0.891,32.27,31.41,33.52,31.3,30.47,32.51,0,0,0,0,0,0,0.348,0,0.068,0.28,0.73,0.27,42.4
344469600000,1980,12,1980,3,9,7,0.273,0.0714,0.202,11816.1,74.15,74.15,70.33,2,2,2,452.2,431,470.2,334.2,313,118,118,118,0.00008636,-0.0001941,0.0003205,0.261,0.251,0.274,334.2,313,352.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.165,0.179,0.0368,0.0326,0.0404,0.0015,0.0013,0.0017,0.407,0.371,0.439,0.017,0.015,0.018,23.96,23.85,24.09,0.923,0.919,0.926,0.97,0.97,0.972,0.896,0.891,0.9,36.24,33.98,38.14,35.17,32.96,37.08,0,0,0,0,0,0,0.391,0,0.071,0.26,0.74,0.26,43.3
345074400000,1980,12,1980,3,10,7,0.295,0.0714,0.224,13141,83.32,83.32,78.22,2,2,2,488.6,470.2,512.1,370.6,352.2,118,118,118,-0.00006737,-0.0002799,0.00005976,0.242,0.23,0.251,370.6,352.2,394.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.179,0.194,0.0441,0.0404,0.0488,0.0018,0.0017,0.002,0.473,0.439,0.517,0.02,0.018,0.021,23.73,23.58,23.85,0.929,0.926,0.933,0.976,0.972,0.98,0.907,0.9,0.914,40.07,38.14,42.51,39.11,37.08,41.66,0,0,0,0,0,0,0.435,0,0.071,0.24,0.76,0.24,44.5
345679200000,1980,12,1980,3,11,7,0.321,0.0714,0.249,14609.6,89.28,89.28,86.96,2,2,2,530.3,516.8,542,412.3,398.8,118,118,118,-0.00003566,-0.0004311,0.0002534,0.223,0.218,0.228,412.3,398.8,424,990,990,990,966,965.9,966,24,24,24.1,0.2,0.195,0.204,0.0525,0.0498,0.0548,0.0022,0.0021,0.0023,0.553,0.526,0.577,0.023,0.022,0.024,23.46,23.38,23.55,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.918,44.37,42.99,45.55,43.48,42.13,44.64,0,0,0,0,0,0,0.483,0,0.072,0.22,0.78,0.22,45.5
346284000000,1980,12,1980,3,12,7,0.339,0.0714,0.267,15597.4,96.25,96.25,92.84,2,2,2,560.3,542,577.9,442.3,424,118,118,118,-0.00008847,-0.0004778,0.0002114,0.211,0.204,0.218,442.3,424,459.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.204,0.219,0.0585,0.0548,0.062,0.0024,0.0023,0.0026,0.616,0.577,0.655,0.026,0.024,0.028,23.26,23.14,23.38,0.939,0.937,0.941,0.98,0.98,0.98,0.92,0.918,0.922,47.37,45.55,49.11,46.42,44.64,48.12,0,0,0,0,0,0,0.516,0,0.072,0.21,0.79,0.21,46
346888800000,1980,12,1980,3,13,7,0.366,0.0786,0.287,16293,100.6,100.6,96.98,3,2,2.7142857142857144,604.3,577.9,636.9,474.3,456.7,130,118,139,-0.00002566,-0.00034,0.0004706,0.215,0.2,0.233,474.3,456.7,497.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.219,0.243,0.0649,0.0613,0.0696,0.0027,0.0026,0.003,0.529,0.454,0.655,0.022,0.019,0.028,23.16,23.04,23.32,0.926,0.918,0.941,0.973,0.97,0.98,0.901,0.89,0.922,37.88,32.53,49.11,36.89,31.56,48.12,0,0,0,0,0,0,0.539,0,0.079,0.21,0.78,0.22,44.5
347493600000,1981,1,1980,4,14,7,0.393,0.0841,0.309,17298.5,111.2,111.2,103,3,3,3,649.2,623.8,691.9,510.2,484.8,139,139,139,-0.00008707,-0.0004011,0.00007513,0.214,0.201,0.223,510.2,484.8,552.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.25,0.236,0.274,0.0748,0.067,0.0912,0.0032,0.0028,0.0039,0.53,0.487,0.606,0.023,0.021,0.026,22.97,22.73,23.12,0.923,0.92,0.928,0.97,0.97,0.972,0.896,0.893,0.902,35.37,33.72,38.12,34.32,32.7,37.05,0,0,0,0,0,0,0.572,0,0.084,0.21,0.79,0.21,44
348098400000,1981,1,1980,4,15,7,0.439,0.0841,0.355,19787.6,134.9,134.9,117.8,3,3,3,726.3,702.7,819.3,587.3,563.7,139,139,139,-0.00009703,-0.0003201,0.000002045,0.192,0.17,0.198,587.3,563.7,680.3,990,990,990,966.8,966.7,967.2,23.2,22.8,23.3,0.294,0.28,0.347,0.104,0.0955,0.134,0.0045,0.0041,0.0059,0.67,0.626,0.844,0.029,0.027,0.037,22.52,21.98,22.66,0.931,0.929,0.939,0.975,0.973,0.98,0.908,0.904,0.92,40.25,38.8,45.89,39.26,37.77,44.97,0,0,0,0,0,0,0.654,0,0.084,0.19,0.81,0.19,45.1
348703200000,1981,1,1980,4,16,7,0.487,0.0841,0.403,22247.3,137.5,137.5,132.4,3,3,3,805.2,751.7,834.7,666.2,612.7,139,139,139,-0.0003076,-0.0004759,0.00007966,0.173,0.167,0.185,666.2,612.7,695.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.339,0.308,0.355,0.13,0.114,0.139,0.0057,0.0049,0.0061,0.818,0.717,0.875,0.036,0.031,0.038,22.06,21.89,22.38,0.938,0.934,0.94,0.98,0.98,0.98,0.919,0.915,0.921,45.04,41.86,46.78,44.14,41.02,45.84,0,0,0,0,0,0,0.736,0,0.084,0.17,0.83,0.17,45.7
