datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
410392800000,1983,1,1982,4,14,7,0.387,0.0841,0.302,16972,103.9,103.9,101,3,3,3,639.1,615.6,654.2,500.1,476.6,139,139,139,-0.00004887,-0.0002499,0.00007513,0.218,0.212,0.226,500.1,476.6,515.2,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.244,0.231,0.253,0.0712,0.0653,0.0761,0.003,0.0028,0.0032,0.512,0.475,0.538,0.022,0.02,0.023,23.03,22.95,23.16,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.892,0.896,34.72,33.17,35.7,33.67,32.18,34.63,0,0,0,0,0,0,0.561,0,0.085,0.22,0.78,0.22,43.9
410997600000,1983,1,1982,4,15,7,0.422,0.0841,0.338,18894.6,119.5,119.5,112.5,3,3,3,698.5,682.3,733.8,559.5,543.3,139,139,139,-0.0002751,-0.0004011,-0.00009786,0.199,0.189,0.204,559.5,543.3,594.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.278,0.269,0.298,0.0938,0.0873,0.108,0.004,0.0037,0.0047,0.618,0.588,0.684,0.027,0.025,0.03,22.69,22.48,22.78,0.929,0.927,0.932,0.973,0.971,0.978,0.903,0.9,0.911,38.53,37.51,40.75,37.49,36.41,39.84,0,0,0,0,0,0,0.625,0,0.084,0.2,0.8,0.2,44.8
411602400000,1983,1,1982,4,16,7,0.442,0.0841,0.358,20002.6,119.5,119.5,119.1,3,3,3,731.6,728.5,733.8,592.6,589.5,139,139,139,-0.0001413,-0.0002986,0.00006857,0.19,0.189,0.191,592.6,589.5,594.8,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.297,0.295,0.298,0.107,0.106,0.108,0.0046,0.0046,0.0047,0.68,0.674,0.684,0.029,0.029,0.03,22.49,22.48,22.51,0.932,0.932,0.932,0.977,0.977,0.978,0.911,0.91,0.911,40.61,40.42,40.75,39.69,39.48,39.84,0,0,0,0,0,0,0.661,0,0.084,0.19,0.81,0.19,45.3
412207200000,1983,1,1982,4,17,7,0.456,0.0841,0.372,20734,126.1,126.1,123.4,3,3,3,753.9,739.6,768.4,614.9,600.6,139,139,139,-0.00006163,-0.0004823,0.0002369,0.185,0.181,0.188,614.9,600.6,629.4,990,990,990,966.9,966.9,967,23.1,23,23.1,0.309,0.301,0.318,0.114,0.11,0.119,0.005,0.0048,0.0052,0.721,0.695,0.748,0.031,0.03,0.032,22.36,22.28,22.45,0.934,0.933,0.935,0.98,0.978,0.98,0.915,0.913,0.917,41.99,41.11,42.88,41.14,40.23,42.02,0,0,0,0,0,0,0.686,0,0.084,0.18,0.82,0.18,45.5
412812000000,1983,1,1982,4,18,7,0.484,0.083,0.401,22155.5,135.1,135.1,131.9,3,3,3,799.7,779.4,817.7,662.4,640.4,137.3,137,139,8.776e-7,-0.0003586,0.0004146,0.172,0.168,0.178,662.4,640.4,680.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.335,0.324,0.345,0.129,0.122,0.134,0.0056,0.0053,0.0059,0.808,0.768,0.843,0.035,0.033,0.037,22.09,21.99,22.21,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,44.86,43.53,45.94,43.96,42.66,45.02,0,0,0,0,0,0,0.733,0,0.083,0.17,0.83,0.17,45.8
413416800000,1983,2,1982,5,19,7,0.502,0.0829,0.419,23042.1,140,140,137.2,3,3,3,830.2,819.3,847.1,693.2,682.3,137,137,137,-0.000004968,-0.0004875,0.0003638,0.165,0.162,0.167,693.2,682.3,710.1,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.352,0.346,0.361,0.139,0.135,0.145,0.0061,0.0059,0.0064,0.868,0.846,0.903,0.038,0.037,0.04,21.91,21.81,21.98,0.94,0.939,0.941,0.98,0.98,0.98,0.921,0.92,0.922,46.65,46.03,47.61,45.72,45.11,46.66,0,0,0,0,0,0,0.762,0,0.083,0.17,0.83,0.17,45.9
414021600000,1983,2,1982,5,20,7,0.512,0.0829,0.429,23489.3,140,140,139.8,3,3,3,846.1,843.5,847.1,709.1,706.5,137,137,137,-0.0002443,-0.0004875,0.0003638,0.162,0.162,0.162,709.1,706.5,710.1,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.361,0.359,0.361,0.145,0.143,0.145,0.0064,0.0063,0.0064,0.9,0.895,0.903,0.04,0.039,0.04,21.82,21.81,21.83,0.94,0.94,0.941,0.98,0.98,0.98,0.922,0.922,0.922,47.56,47.41,47.61,46.61,46.47,46.66,0,0,0,0,0,0,0.777,0,0.083,0.16,0.84,0.16,45.9
414626400000,1983,2,1982,5,21,7,0.528,0.0829,0.445,23995.2,147.1,147.1,142.8,4,3,3.5714285714285716,873.3,843.5,905.4,736.3,706.5,137,137,137,0.00005703,-0.0004875,0.0004143,0.157,0.151,0.162,736.3,706.5,768.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.381,0.359,0.409,0.158,0.143,0.174,0.007,0.0063,0.0078,0.855,0.785,0.939,0.038,0.035,0.041,21.75,21.63,21.83,0.933,0.927,0.941,0.975,0.97,0.98,0.91,0.899,0.923,41.77,36.66,48.53,40.73,35.56,47.56,0,0,0,0,0,0,0.793,0,0.083,0.16,0.84,0.16,45.4
415231200000,1983,2,1982,5,22,7,0.568,0.0787,0.489,25937.2,157,157,154.4,4,4,4,938.8,924.7,952.4,808.7,787.7,130.1,129,137,-0.00009153,-0.0004368,0.0001138,0.139,0.135,0.148,808.7,787.7,823.4,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.446,0.426,0.46,0.197,0.184,0.209,0.0088,0.0082,0.0094,0.933,0.885,0.969,0.042,0.039,0.043,21.41,21.32,21.52,0.932,0.931,0.934,0.975,0.973,0.976,0.909,0.906,0.912,39.58,38.67,40.19,38.6,37.64,39.24,0,0,0,0,0,0,0.858,0,0.079,0.14,0.86,0.14,45.7
415836000000,1983,3,1982,6,23,7,0.611,0.078,0.533,27899.4,171.1,171.1,166.1,4,4,4,1010,957.9,1043,881.1,828.9,129,129,129,-0.0001079,-0.0004109,0.0003652,0.128,0.124,0.135,881.1,828.9,913.8,990,990,990,967.9,967.7,968,22.1,22,22.3,0.513,0.465,0.543,0.255,0.213,0.281,0.012,0.0096,0.013,1.11,0.982,1.19,0.05,0.044,0.054,20.96,20.77,21.29,0.936,0.934,0.938,0.979,0.977,0.98,0.917,0.912,0.919,42.39,40.4,43.64,41.52,39.46,42.76,0,0,0,0,0,0,0.923,0,0.078,0.13,0.87,0.13,45.7
416440800000,1983,3,1982,6,24,7,0.65,0.078,0.572,29507.2,176.8,176.8,175.6,4,4,4,1075,1051,1083,945.5,921.5,129,129,129,0.0002502,-0.00003874,0.0004175,0.12,0.119,0.123,945.5,921.5,953.9,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.572,0.55,0.579,0.306,0.287,0.313,0.014,0.013,0.014,1.27,1.21,1.29,0.058,0.055,0.059,20.59,20.54,20.73,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,44.81,43.92,45.11,43.91,43.05,44.21,0,0,0,0,0,0,0.976,0,0.078,0.12,0.88,0.12,45.4
417045600000,1983,3,1982,6,25,7,0.659,0.078,0.581,29881.8,181.5,181.5,177.9,4,4,4,1090,1083,1117,961.3,953.9,129,129,129,-0.0002462,-0.0004874,0.0004175,0.118,0.115,0.119,961.3,953.9,988,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.587,0.579,0.616,0.319,0.313,0.34,0.015,0.014,0.016,1.31,1.29,1.39,0.06,0.059,0.064,20.5,20.34,20.54,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,45.37,45.11,46.31,44.47,44.21,45.38,0,0,0,0,0,0,0.988,0,0.078,0.12,0.88,0.12,45.3
417650400000,1983,3,1982,6,26,7,0.664,0.0829,0.581,29832.1,178.8,178.8,177.6,4,4,4,1098,1096,1108,961,948.5,137.1,129,148,-0.0001756,-0.0001762,-0.0001721,0.125,0.118,0.135,961,948.5,967.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.59,0.584,0.594,0.319,0.309,0.324,0.015,0.014,0.015,1.32,1.29,1.33,0.06,0.059,0.061,20.47,20.44,20.51,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,45.3,44.76,45.6,44.39,43.86,44.69,0,0,0,0,0,0,0.987,0,0.083,0.12,0.87,0.13,44.9
418255200000,1983,4,1982,7,27,7,0.656,0.0895,0.566,29189.5,174.5,174.5,173.7,4,4,4,1085,1080,1089,936.5,932,148,148,148,-0.0002302,-0.0004874,0.0004175,0.136,0.136,0.137,936.5,932,941.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.573,0.569,0.577,0.299,0.296,0.303,0.014,0.014,0.014,1.26,1.25,1.27,0.058,0.057,0.058,20.57,20.55,20.6,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.92,44.32,44.16,44.5,43.44,43.28,43.61,0,0,0,0,0,0,0.965,0,0.09,0.14,0.86,0.14,44.5
418860000000,1983,4,1982,7,28,7,0.651,0.0756,0.575,29660.2,177.1,177.1,176.5,4,4,4,1076,1073,1080,951.2,948.3,125,125,125,-0.0001613,-0.0003248,-0.00003874,0.116,0.116,0.116,951.2,948.3,955,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.579,0.576,0.582,0.311,0.309,0.314,0.014,0.014,0.014,1.29,1.28,1.3,0.059,0.059,0.059,20.57,20.55,20.59,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,45.04,44.93,45.18,44.14,44.03,44.27,0,0,0,0,0,0,0.981,0,0.076,0.12,0.88,0.12,45.6
419464800000,1983,4,1982,7,29,7,0.656,0.0756,0.581,29880.8,179.4,179.4,177.9,4,4,4,1085,1080,1096,960.4,955,125,125,125,-0.00003192,-0.0004874,0.0004175,0.115,0.114,0.116,960.4,955,971.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.587,0.582,0.597,0.318,0.314,0.327,0.015,0.014,0.015,1.31,1.3,1.34,0.06,0.059,0.062,20.52,20.45,20.55,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,45.37,45.18,45.77,44.47,44.27,44.86,0,0,0,0,0,0,0.988,0,0.075,0.12,0.89,0.11,45.5
420069600000,1983,4,1982,7,30,7,0.655,0.0775,0.578,29744.2,178,178,177,4,4,4,1083,1080,1086,955.3,933,128.1,125,147,0.00005289,-0.0004874,0.0004175,0.118,0.115,0.136,955.3,933,961.4,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.583,0.563,0.588,0.314,0.296,0.319,0.014,0.014,0.015,1.3,1.24,1.32,0.06,0.057,0.06,20.54,20.51,20.6,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,45.17,44.22,45.41,44.26,43.33,44.5,0,0,0,0,0,0,0.984,0,0.077,0.12,0.88,0.12,45.4
420674400000,1983,5,1982,8,31,7,0.649,0.0889,0.56,28932.3,173.3,173.3,172.2,4,4,4,1072,1060,1080,925.3,913,147,147,147,-0.0001155,-0.0003248,0.00009517,0.137,0.136,0.139,925.3,913,933,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.556,0.545,0.563,0.29,0.28,0.296,0.013,0.013,0.014,1.22,1.19,1.24,0.056,0.054,0.057,20.65,20.6,20.72,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.919,43.93,43.48,44.22,43.05,42.61,43.33,0,0,0,0,0,0,0.957,0,0.089,0.14,0.86,0.14,44.6
421279200000,1983,5,1982,8,32,7,0.624,0.0889,0.535,27932.6,170.4,170.4,166.3,4,4,4,1032,997.7,1060,885.4,850.7,147,147,147,-0.00008473,-0.0004109,0.0001772,0.142,0.139,0.147,885.4,850.7,913,990,990,990,968,967.9,968.1,22,21.9,22.1,0.519,0.488,0.545,0.258,0.231,0.28,0.012,0.01,0.013,1.12,1.04,1.19,0.051,0.047,0.054,20.87,20.72,21.07,0.936,0.935,0.937,0.98,0.978,0.98,0.917,0.915,0.919,42.42,41.08,43.48,41.57,40.19,42.61,0,0,0,0,0,0,0.924,0,0.089,0.14,0.86,0.14,44.8
421884000000,1983,5,1982,8,33,7,0.575,0.0889,0.486,25693.1,157.4,157.4,152.9,4,4,4,950.6,924.7,976.8,803.6,777.7,147,147,147,0.0000163,-0.0004368,0.0003652,0.154,0.15,0.159,803.6,777.7,829.8,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.445,0.421,0.469,0.195,0.179,0.214,0.0087,0.008,0.0096,0.925,0.867,0.987,0.041,0.039,0.044,21.37,21.21,21.53,0.932,0.93,0.934,0.974,0.972,0.977,0.908,0.904,0.912,39.24,38.18,40.29,38.23,37.11,39.34,0,0,0,0,0,0,0.85,0,0.089,0.15,0.85,0.15,44.7
422488800000,1983,5,1982,8,34,7,0.519,0.0889,0.43,23370.3,146.6,146.6,139.1,4,3,3.2857142857142856,858.3,801,914.1,711.3,654,147,147,147,-0.0001537,-0.0004756,0.0001277,0.172,0.161,0.184,711.3,654,767.1,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.369,0.332,0.411,0.148,0.126,0.174,0.0065,0.0055,0.0077,0.859,0.794,0.951,0.038,0.035,0.042,21.81,21.6,22.1,0.936,0.928,0.941,0.977,0.97,0.98,0.915,0.901,0.923,43.87,37.37,48.62,42.9,36.26,47.65,0,0,0,0,0,0,0.773,0,0.089,0.17,0.83,0.17,45
423093600000,1983,5,1982,8,35,7,0.441,0.0768,0.364,20349,126.5,126.5,121.1,3,3,3,729,682.3,779.4,602,563.3,127,119,147,-0.00001718,-0.0004011,0.0004146,0.174,0.159,0.193,602,563.3,632.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.301,0.278,0.319,0.11,0.0953,0.12,0.0047,0.0041,0.0052,0.695,0.623,0.753,0.03,0.027,0.033,22.49,22.23,22.75,0.933,0.929,0.936,0.978,0.974,0.98,0.912,0.905,0.917,41.28,38.92,43.03,40.37,37.9,42.17,0,0,0,0,0,0,0.673,0,0.077,0.17,0.83,0.17,46.1
423698400000,1983,6,1982,9,36,7,0.369,0.072,0.297,16858.1,110.6,110.6,100.3,3,2,2.7142857142857144,609.8,566.9,666.8,490.8,447.9,119,119,119,-0.00009999,-0.0003788,0.0002916,0.196,0.178,0.21,490.8,447.9,547.8,990,990,990,966.3,966.2,966.6,23.7,23.4,23.8,0.237,0.213,0.269,0.0704,0.0596,0.0891,0.003,0.0025,0.0038,0.555,0.463,0.653,0.023,0.019,0.027,23.11,22.84,23.29,0.928,0.918,0.941,0.973,0.97,0.98,0.903,0.891,0.922,38.99,32.87,49,37.97,31.89,48.02,0,0,0,0,0,0,0.557,0,0.072,0.2,0.8,0.2,45.7
424303200000,1983,6,1982,9,37,7,0.321,0.072,0.249,14558.5,93.14,93.14,86.66,2,2,2,530,505,562.8,411,386,119,119,119,-0.0001034,-0.0004311,0.0002114,0.225,0.211,0.236,411,386,443.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.191,0.212,0.0522,0.0472,0.0588,0.0022,0.002,0.0025,0.552,0.502,0.619,0.023,0.021,0.026,23.46,23.25,23.63,0.935,0.932,0.939,0.98,0.98,0.98,0.916,0.913,0.92,44.22,41.67,47.52,43.33,40.82,46.57,0,0,0,0,0,0,0.481,0,0.072,0.22,0.78,0.22,45.4
424908000000,1983,6,1982,9,38,7,0.286,0.072,0.214,12541.8,78.18,78.18,74.65,2,2,2,473.5,459.3,489.3,354.5,340.3,119,119,119,-0.00002876,-0.0004048,0.0004728,0.251,0.243,0.259,354.5,340.3,370.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.175,0.186,0.0409,0.0381,0.0441,0.0017,0.0016,0.0018,0.443,0.418,0.472,0.018,0.017,0.02,23.83,23.73,23.92,0.927,0.924,0.929,0.973,0.97,0.976,0.901,0.896,0.907,38.37,36.88,40.05,37.33,35.77,39.09,0,0,0,0,0,0,0.415,0,0.072,0.25,0.75,0.25,43.9
425512800000,1983,6,1982,9,39,7,0.27,0.0691,0.201,11753.3,70.8,70.8,69.96,2,2,2,446.5,435.5,455.7,332.2,326.5,114.3,108,119,-0.00002599,-0.000385,0.0003205,0.256,0.244,0.267,332.2,326.5,336.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.169,0.174,0.0364,0.0353,0.0373,0.0015,0.0014,0.0015,0.403,0.394,0.412,0.017,0.016,0.017,23.99,23.94,24.05,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.896,36.06,35.42,36.5,34.98,34.36,35.4,0,0,0,0,0,0,0.389,0,0.069,0.26,0.74,0.26,43.5
426117600000,1983,7,1982,10,40,7,0.255,0.0653,0.189,11089.7,68.12,68.12,66.01,2,2,2,420.8,413.7,431,312.8,305.7,108,108,108,-0.00001563,-0.0002243,0.0003522,0.257,0.251,0.261,312.8,305.7,323,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.164,0.161,0.168,0.0326,0.0311,0.0346,0.0013,0.0013,0.0014,0.37,0.358,0.387,0.015,0.015,0.016,24.14,24.07,24.18,0.919,0.918,0.921,0.97,0.97,0.97,0.891,0.89,0.893,34.03,33.27,35.12,33.01,32.27,34.06,0,0,0,0,0,0,0.367,0,0.066,0.26,0.74,0.26,43.5
426722400000,1983,7,1982,10,41,7,0.241,0.0816,0.16,9317.55,58.56,58.56,55.46,2,2,2,399,389.1,413.7,264,254.1,135,135,135,0.000231,-0.0002152,0.0004998,0.339,0.326,0.347,264,254.1,278.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.146,0.155,0.0228,0.0208,0.0257,0.00093,0.00084,0.001,0.296,0.281,0.318,0.012,0.011,0.013,24.31,24.22,24.37,0.908,0.906,0.912,0.97,0.97,0.97,0.881,0.879,0.884,28.59,27.52,30.19,27.73,26.7,29.28,0,0,0,0,0,0,0.308,0,0.081,0.34,0.66,0.34,38.7
427327200000,1983,7,1982,10,42,7,0.227,0.0816,0.145,8439.88,51.62,51.62,50.24,2,2,2,374.5,370.4,380.8,239.5,235.4,135,135,135,-0.00008283,-0.0002322,0.0001664,0.361,0.354,0.365,239.5,235.4,245.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.141,0.139,0.143,0.0179,0.0171,0.0192,0.00072,0.00069,0.00078,0.26,0.255,0.269,0.011,0.01,0.011,24.47,24.43,24.49,0.901,0.899,0.904,0.97,0.97,0.97,0.874,0.872,0.876,25.9,25.42,26.61,25.12,24.66,25.81,0,0,0,0,0,0,0.279,0,0.082,0.36,0.64,0.36,37.2
427932000000,1983,7,1982,10,43,7,0.213,0.0816,0.132,7862.15,48.14,48.14,46.8,2,1,1.4285714285714286,352.5,340.6,364.7,217.5,205.6,135,135,135,0.00008128,-0.0004907,0.0004734,0.383,0.37,0.396,217.5,205.6,229.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.129,0.137,0.0135,0.0111,0.0159,0.00054,0.00045,0.00064,0.365,0.241,0.487,0.015,0.0097,0.02,24.47,24.34,24.56,0.92,0.895,0.94,0.976,0.97,0.98,0.897,0.868,0.921,37.49,24.29,49.12,36.63,23.56,48.14,0,0,0,0,0,0,0.26,0,0.081,0.38,0.62,0.38,36.9
428536800000,1983,8,1982,11,44,7,0.203,0.0696,0.134,7801.93,46.89,46.89,46.44,2,2,2,336.3,335.5,338.3,221.3,220.5,115,115,115,-0.0001219,-0.000202,0.00007823,0.342,0.34,0.343,221.3,220.5,223.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.131,0.132,0.0143,0.0141,0.0147,0.00057,0.00057,0.00059,0.233,0.231,0.235,0.0093,0.0093,0.0094,24.69,24.67,24.69,0.894,0.893,0.895,0.97,0.97,0.97,0.867,0.867,0.868,23.94,23.85,24.17,23.22,23.13,23.44,0,0,0,0,0,0,0.258,0,0.069,0.34,0.66,0.34,38.4
429141600000,1983,8,1982,11,45,7,0.198,0.0696,0.128,7878.3,47.83,47.83,46.89,1,1,1,327.3,323.6,331.6,212.3,208.6,115,115,115,-0.0003372,-0.0004585,-0.0001651,0.351,0.347,0.355,212.3,208.6,216.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.127,0.13,0.0125,0.0117,0.0133,0.0005,0.00047,0.00053,0.46,0.447,0.475,0.018,0.018,0.019,24.5,24.47,24.54,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.85,47.04,48.81,46.89,46.1,47.83,0,0,0,0,0,0,0.261,0,0.07,0.35,0.65,0.35,39.8
429746400000,1983,8,1982,11,46,7,0.19,0.0696,0.12,7378.89,44.55,44.55,43.92,1,1,1,313.7,306,316.5,198.7,191,115,115,115,0.0002444,-0.00004454,0.0004195,0.367,0.363,0.376,198.7,191,201.5,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.125,0.00995,0.0091,0.0103,0.0004,0.00036,0.00041,0.413,0.388,0.422,0.016,0.015,0.017,24.62,24.6,24.68,0.934,0.932,0.935,0.98,0.98,0.98,0.916,0.914,0.916,44.82,43.1,45.46,43.92,42.24,44.55,0,0,0,0,0,0,0.244,0,0.07,0.37,0.63,0.37,38.8
430351200000,1983,8,1982,11,47,7,0.179,0.0696,0.109,6683.31,41.42,41.42,39.78,1,1,1,295.4,287.2,302.3,180.4,172.2,115,115,115,0.00002645,-0.0002246,0.0002433,0.389,0.38,0.4,180.4,172.2,187.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.00804,0.00722,0.00873,0.00032,0.00029,0.00035,0.356,0.331,0.377,0.014,0.013,0.015,24.76,24.71,24.82,0.929,0.926,0.931,0.977,0.973,0.98,0.908,0.901,0.913,40.7,38.8,42.27,39.78,37.77,41.42,0,0,0,0,0,0,0.221,0,0.07,0.39,0.61,0.39,37.3
430956000000,1983,8,1982,11,48,7,0.169,0.0613,0.108,6636.31,42.27,42.27,39.5,1,1,1,280.2,273.8,287.2,178.9,168.6,101.3,91,115,-0.0001266,-0.0004892,0.0004394,0.361,0.323,0.405,178.9,168.6,190.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.118,0.00789,0.00686,0.00903,0.00031,0.00027,0.00036,0.35,0.321,0.384,0.014,0.013,0.015,24.83,24.79,24.84,0.928,0.925,0.932,0.977,0.972,0.98,0.907,0.898,0.913,40.44,37.98,43.13,39.5,36.9,42.27,0,0,0,0,0,0,0.219,0,0.061,0.36,0.64,0.36,39.3
431560800000,1983,9,1982,12,49,7,0.163,0.0574,0.105,6472.55,40.54,40.54,38.53,1,1,1,269.3,264.1,273.8,174.4,146.1,94.86,91,118,0.00003849,-0.0004966,0.0004394,0.353,0.332,0.447,174.4,146.1,182.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.105,0.116,0.00744,0.00461,0.00828,0.0003,0.00018,0.00033,0.337,0.26,0.36,0.013,0.01,0.014,24.89,24.84,24.98,0.927,0.916,0.93,0.976,0.97,0.979,0.905,0.888,0.91,39.46,32.78,41.4,38.53,31.8,40.54,0,0,0,0,0,0,0.214,0,0.058,0.35,0.64,0.36,39.7
432165600000,1983,9,1982,12,50,7,0.151,0.0714,0.08,4822.22,31.8,31.8,28.7,1,1,1,250.3,239.6,264.1,132.3,121.6,118,118,118,-0.00006099,-0.0003641,0.0004369,0.472,0.447,0.492,132.3,121.6,146.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.0999,0.0961,0.105,0.00323,0.00216,0.00461,0.00013,0.000085,0.00018,0.228,0.203,0.26,0.009,0.008,0.01,25.08,24.98,25.16,0.909,0.904,0.916,0.97,0.97,0.97,0.882,0.876,0.888,29.59,27.12,32.78,28.7,26.3,31.8,0,0,0,0,0,0,0.159,0,0.071,0.47,0.53,0.47,31.9
432770400000,1983,9,1982,12,51,7,0.142,0.0714,0.0705,4219.58,26.3,26.3,25.12,1,1,1,234.5,228.5,239.6,116.5,110.5,118,118,118,0.00007609,-0.0004666,0.000362,0.503,0.492,0.516,116.5,110.5,121.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0943,0.0922,0.0961,0.00165,0.00105,0.00216,0.000065,0.000041,0.000085,0.192,0.18,0.203,0.0076,0.0071,0.008,25.2,25.16,25.25,0.899,0.894,0.904,0.97,0.97,0.97,0.872,0.867,0.876,25.89,24.48,27.12,25.12,23.74,26.3,0,0,0,0,0,0,0.14,0,0.0715,0.5,0.5,0.5,29.7
433375200000,1983,9,1982,12,52,7,0.136,0.0677,0.0678,4057.08,26.88,26.88,24.15,1,1,1,224.1,220.5,226.4,112.1,104.3,112,97,118,0.0000967,-0.0001545,0.0004565,0.499,0.44,0.531,112.1,104.3,123.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0922,0.09,0.095,0.00121,0.000428,0.00235,0.000048,0.000017,0.000092,0.183,0.167,0.205,0.0072,0.0066,0.0081,25.27,25.27,25.3,0.896,0.889,0.905,0.97,0.969,0.97,0.869,0.862,0.878,24.9,23,27.71,24.15,22.3,26.88,0,0,0,0,0,0,0.134,0,0.0682,0.5,0.5,0.5,29.8
433980000000,1983,10,1983,1,1,7,0.13,0.0587,0.0717,4324.67,26.88,26.88,25.74,1,1,1,215.6,212.1,220.5,118.6,115.1,97,97,97,0.0003128,0.0001496,0.0004565,0.45,0.44,0.457,118.6,115.1,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.092,0.095,0.00186,0.00151,0.00235,0.000073,0.000059,0.000092,0.195,0.187,0.205,0.0076,0.0073,0.0081,25.31,25.27,25.34,0.901,0.898,0.905,0.97,0.97,0.97,0.874,0.871,0.878,26.54,25.68,27.71,25.74,24.91,26.88,0,0,0,0,0,0,0.143,0,0.0583,0.45,0.55,0.45,33.3
434584800000,1983,10,1983,1,2,7,0.134,0.0587,0.0752,4545.51,27.29,27.29,27.06,1,1,1,221.3,220.5,222.3,124.3,123.5,97,97,97,0.0001947,-0.0001545,0.0004565,0.438,0.436,0.44,124.3,123.5,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.095,0.0956,0.00243,0.00235,0.00253,0.000095,0.000092,0.000099,0.207,0.205,0.209,0.0081,0.0081,0.0082,25.27,25.26,25.27,0.906,0.905,0.907,0.97,0.97,0.97,0.879,0.878,0.879,27.89,27.71,28.13,27.06,26.88,27.29,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.56,0.44,33.9
435189600000,1983,10,1983,1,3,7,0.136,0.0587,0.0778,4708.99,28.68,28.68,28.03,1,1,1,225.6,222.3,228.5,128.6,125.3,97,97,97,0.00004551,-0.0001545,0.000362,0.43,0.424,0.436,128.6,125.3,131.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0956,0.0978,0.00286,0.00253,0.00315,0.00011,0.000099,0.00012,0.217,0.209,0.224,0.0085,0.0082,0.0088,25.23,25.21,25.26,0.908,0.907,0.909,0.97,0.97,0.97,0.881,0.879,0.882,28.9,28.13,29.57,28.03,27.29,28.68,0,0,0,0,0,0,0.156,0,0.0582,0.43,0.57,0.43,34.6
435794400000,1983,10,1983,1,4,7,0.142,0.0587,0.0832,5043.21,31.97,31.97,30.02,1,1,1,234.5,228.5,243.3,137.5,131.5,97,97,97,-0.00003888,-0.0004666,0.000362,0.414,0.399,0.424,137.5,131.5,146.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0978,0.103,0.00375,0.00315,0.00463,0.00015,0.00012,0.00018,0.238,0.224,0.259,0.0094,0.0088,0.01,25.15,25.08,25.21,0.912,0.909,0.916,0.97,0.97,0.97,0.885,0.882,0.888,30.95,29.57,32.96,30.02,28.68,31.97,0,0,0,0,0,0,0.167,0,0.0588,0.41,0.59,0.41,35.5
436399200000,1983,10,1983,1,5,7,0.153,0.0566,0.096,5839.85,35.88,35.88,34.76,1,1,1,252.3,243.3,256.7,158.7,146.3,93.57,93,97,-0.0000945,-0.0003494,0.0004369,0.371,0.362,0.399,158.7,146.3,163.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.103,0.109,0.00587,0.00463,0.00637,0.00023,0.00018,0.00025,0.292,0.259,0.305,0.012,0.01,0.012,25,24.97,25.08,0.921,0.916,0.923,0.97,0.97,0.97,0.893,0.888,0.895,35.84,32.96,36.98,34.76,31.97,35.88,0,0,0,0,0,0,0.193,0,0.057,0.37,0.63,0.37,38.2
437004000000,1983,11,1983,2,6,7,0.155,0.0596,0.0952,5786.07,35.88,35.88,34.44,1,1,1,256,249.8,258.8,157.4,143.8,98.57,93,106,-0.0001938,-0.0003641,0.000225,0.385,0.362,0.424,157.4,143.8,163.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.104,0.109,0.00574,0.00438,0.00637,0.00023,0.00017,0.00025,0.289,0.255,0.305,0.011,0.01,0.012,24.99,24.97,25.05,0.92,0.915,0.923,0.97,0.97,0.97,0.893,0.887,0.895,35.51,32.31,36.98,34.44,31.34,35.88,0,0,0,0,0,0,0.191,0,0.0598,0.38,0.61,0.39,37.3
437608800000,1983,11,1983,2,7,7,0.16,0.0641,0.096,5825.79,35.93,35.93,34.68,1,1,1,264.7,261.4,270.3,158.7,155.4,106,106,106,0.00004229,-0.00007346,0.0002742,0.401,0.392,0.406,158.7,155.4,164.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.111,0.00587,0.00554,0.00643,0.00023,0.00022,0.00025,0.293,0.284,0.308,0.012,0.011,0.012,24.95,24.91,24.97,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.892,0.895,35.75,34.99,37.04,34.68,33.94,35.93,0,0,0,0,0,0,0.193,0,0.064,0.4,0.6,0.4,36.4
438213600000,1983,11,1983,2,8,7,0.175,0.0562,0.118,7297.38,46.46,46.46,43.44,1,1,1,288.7,273.8,302.3,195.7,180.8,93,93,93,0.00009597,-0.0001877,0.0004394,0.323,0.308,0.34,195.7,180.8,209.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.115,0.125,0.00975,0.00808,0.0119,0.00039,0.00032,0.00047,0.401,0.354,0.447,0.016,0.014,0.018,24.74,24.64,24.85,0.934,0.929,0.937,0.98,0.978,0.98,0.915,0.909,0.919,44.34,40.93,47.41,43.44,40.03,46.46,0,0,0,0,0,0,0.241,0,0.057,0.32,0.67,0.33,41.7
438818400000,1983,11,1983,2,9,7,0.187,0.06,0.127,7816.65,47.27,47.27,46.53,1,1,1,309.2,306,316.5,209.9,202,99.29,93,104,0.0001169,-0.00004454,0.0004195,0.321,0.304,0.34,209.9,202,213,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.123,0.127,0.012,0.0104,0.0126,0.00048,0.00041,0.0005,0.45,0.423,0.46,0.018,0.017,0.018,24.6,24.56,24.65,0.937,0.935,0.938,0.98,0.98,0.98,0.919,0.917,0.919,47.48,45.68,48.24,46.53,44.76,47.27,0,0,0,0,0,0,0.258,0,0.06,0.32,0.68,0.32,41.8
439423200000,1983,12,1983,3,10,7,0.197,0.0629,0.134,8084.32,50.81,50.81,48.12,2,1,1.4285714285714286,326.1,316.5,344.6,222.1,212.5,104,104,104,0.0001394,-0.000252,0.0004247,0.319,0.302,0.329,222.1,212.5,240.6,990,990,990,965,965,965.1,25,24.9,25,0.131,0.127,0.137,0.0144,0.0125,0.0181,0.00058,0.0005,0.00073,0.372,0.236,0.472,0.015,0.0095,0.019,24.6,24.53,24.72,0.921,0.895,0.939,0.976,0.97,0.98,0.899,0.868,0.92,38.5,24.44,48.84,37.62,23.71,47.86,0,0,0,0,0,0,0.267,0,0.063,0.32,0.68,0.32,41
440028000000,1983,12,1983,3,11,7,0.249,0.0629,0.186,10944.3,77.51,77.51,65.14,2,2,2,412.3,338.3,470.2,308.3,234.3,104,104,104,0.00004508,-0.0002243,0.0003328,0.256,0.221,0.307,308.3,234.3,366.2,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.161,0.135,0.181,0.0317,0.0169,0.0432,0.0013,0.00068,0.0018,0.365,0.249,0.462,0.015,0.01,0.019,24.19,23.82,24.66,0.917,0.899,0.929,0.971,0.97,0.975,0.891,0.872,0.906,33.52,25.47,39.73,32.57,24.71,38.75,0,0,0,0,0,0,0.362,0,0.063,0.25,0.75,0.25,44
440632800000,1983,12,1983,3,12,7,0.26,0.0689,0.191,11202.6,68.11,68.11,66.68,2,2,2,430.4,426.6,440,316.4,308.6,114,104,118,-0.0001358,-0.0001941,0.00008533,0.265,0.244,0.277,316.4,308.6,322.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.164,0.168,0.0333,0.0317,0.0345,0.0014,0.0013,0.0014,0.376,0.364,0.386,0.015,0.015,0.016,24.09,24.03,24.12,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.893,34.37,33.51,35.11,33.34,32.51,34.06,0,0,0,0,0,0,0.37,0,0.069,0.27,0.73,0.27,43.1
441237600000,1983,12,1983,3,13,7,0.276,0.0715,0.204,11934.9,74.15,74.15,71.04,2,2,2,455.9,440,470.2,337.6,322,118.3,118,120,0.00006528,-0.000385,0.0004728,0.259,0.251,0.268,337.6,322,352.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.168,0.179,0.0375,0.0344,0.0404,0.0015,0.0014,0.0017,0.413,0.386,0.439,0.017,0.016,0.018,23.94,23.85,24.03,0.924,0.921,0.926,0.971,0.97,0.972,0.896,0.893,0.9,36.6,34.95,38.14,35.52,33.9,37.08,0,0,0,0,0,0,0.395,0,0.072,0.26,0.74,0.26,43.2
441842400000,1984,1,1983,4,14,7,0.295,0.0726,0.223,13045.8,79.12,79.12,77.65,2,2,2,488,477.4,494.7,368,357.4,120,120,120,-0.00006295,-0.0004048,0.00005976,0.246,0.243,0.251,368,357.4,374.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.18,0.186,0.0436,0.0415,0.0449,0.0018,0.0017,0.0019,0.467,0.447,0.479,0.019,0.018,0.02,23.74,23.69,23.8,0.929,0.927,0.93,0.976,0.973,0.977,0.906,0.902,0.909,39.8,38.68,40.49,38.83,37.64,39.56,0,0,0,0,0,0,0.431,0,0.072,0.25,0.76,0.24,44.2
442447200000,1984,1,1983,4,15,7,0.311,0.0726,0.238,13982.5,85.09,85.09,83.23,2,2,2,513.9,505,523,393.9,385,120,120,120,-0.00003564,-0.0001756,0.0002534,0.233,0.229,0.238,393.9,385,403,990,990,990,965.9,965.9,966,24.1,24,24.1,0.193,0.189,0.196,0.0488,0.047,0.0506,0.002,0.0019,0.0021,0.516,0.499,0.534,0.021,0.021,0.022,23.57,23.51,23.63,0.933,0.932,0.934,0.98,0.979,0.98,0.914,0.912,0.916,42.47,41.56,43.41,41.61,40.7,42.54,0,0,0,0,0,0,0.462,0,0.073,0.23,0.77,0.23,45
443052000000,1984,1,1983,4,16,7,0.33,0.0676,0.263,15225.4,96.53,96.53,90.63,3,2,2.2857142857142856,545.9,523,562.8,434.1,403,111.7,91,120,-0.00005488,-0.0004778,0.0003105,0.205,0.162,0.229,434.1,403,471.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.206,0.196,0.219,0.0568,0.0506,0.0644,0.0024,0.0021,0.0027,0.535,0.459,0.601,0.022,0.019,0.025,23.41,23.3,23.51,0.931,0.919,0.938,0.977,0.97,0.98,0.91,0.891,0.92,41.64,33.17,46.76,40.72,32.18,45.82,0,0,0,0,0,0,0.503,0,0.067,0.2,0.8,0.2,46.1
443656800000,1984,1,1983,4,17,7,0.361,0.055,0.306,17339.8,108.2,108.2,103.2,3,3,3,597.7,566.9,623.8,506.7,475.9,91,91,91,-0.0001225,-0.00034,0.00004167,0.152,0.146,0.161,506.7,475.9,532.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.239,0.221,0.254,0.0738,0.0652,0.0831,0.0031,0.0027,0.0035,0.515,0.465,0.56,0.022,0.019,0.024,23.2,23.04,23.38,0.923,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,35.47,33.44,37.17,34.4,32.44,36.06,0,0,0,0,0,0,0.573,0,0.055,0.15,0.85,0.15,48
444261600000,1984,1,1983,4,18,7,0.392,0.0611,0.33,18602.2,113.7,113.7,110.7,3,3,3,647.4,623.8,666.8,546.4,531.9,101,91,105,0.0000428,-0.0002073,0.0002916,0.156,0.144,0.165,546.4,531.9,561.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.254,0.272,0.0886,0.0828,0.0947,0.0038,0.0035,0.004,0.587,0.56,0.615,0.025,0.024,0.026,22.92,22.82,23.04,0.928,0.926,0.929,0.972,0.97,0.974,0.901,0.898,0.905,37.98,37.02,38.94,36.91,35.91,37.91,0,0,0,0,0,0,0.615,0,0.062,0.16,0.84,0.16,47.5
444866400000,1984,2,1983,5,19,7,0.42,0.0635,0.356,20036.5,124.4,124.4,119.3,3,3,3,694.4,673.1,720.3,589.4,568.1,105,105,105,-0.00008686,-0.0004011,0.0004728,0.151,0.146,0.156,589.4,568.1,615.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.276,0.303,0.106,0.0973,0.115,0.0045,0.0042,0.0049,0.667,0.627,0.715,0.029,0.027,0.031,22.66,22.5,22.78,0.932,0.93,0.934,0.977,0.975,0.98,0.911,0.906,0.916,40.68,39.34,42.3,39.76,38.34,41.46,0,0,0,0,0,0,0.663,0,0.064,0.15,0.85,0.15,47.7
445471200000,1984,2,1983,5,20,7,0.447,0.0635,0.384,21455.8,129.9,129.9,127.7,3,3,3,739.1,720.3,751.7,634.1,615.3,105,105,105,-0.0001536,-0.0004823,0.0004467,0.142,0.14,0.146,634.1,615.3,646.7,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.314,0.303,0.321,0.12,0.115,0.124,0.0052,0.0049,0.0054,0.75,0.715,0.773,0.032,0.031,0.033,22.39,22.32,22.5,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.916,0.918,43.44,42.3,44.2,42.57,41.46,43.32,0,0,0,0,0,0,0.71,0,0.063,0.14,0.86,0.14,48
446076000000,1984,2,1983,5,21,7,0.481,0.0635,0.417,23092.6,141.6,141.6,137.5,3,3,3,795.1,760.5,819.3,690.1,655.5,105,105,105,0.00007211,-0.0003586,0.0004146,0.132,0.128,0.138,690.1,655.5,714.3,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.345,0.326,0.359,0.138,0.127,0.147,0.006,0.0055,0.0064,0.858,0.79,0.907,0.037,0.034,0.04,22.06,21.92,22.27,0.94,0.937,0.941,0.98,0.98,0.98,0.921,0.919,0.922,46.75,44.73,48.15,45.82,43.84,47.19,0,0,0,0,0,0,0.764,0,0.064,0.13,0.87,0.13,48
446680800000,1984,2,1983,5,22,7,0.527,0.0718,0.455,24401.1,149,149,145.2,4,3,3.857142857142857,870.7,819.3,906.4,752,714.3,118.7,105,129,0.00008769,-0.0003212,0.0004143,0.136,0.122,0.147,752,714.3,777.4,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.392,0.359,0.418,0.166,0.147,0.179,0.0073,0.0064,0.008,0.834,0.774,0.907,0.037,0.034,0.04,21.78,21.61,21.95,0.93,0.927,0.941,0.972,0.97,0.98,0.904,0.899,0.922,39.07,36.83,48.15,38,35.73,47.19,0,0,0,0,0,0,0.807,0,0.072,0.14,0.86,0.14,46.3
447285600000,1984,3,1983,6,23,7,0.608,0.078,0.53,27720.4,177.3,177.3,165,4,4,4,1005,906.4,1086,876.3,777.4,129,129,129,-0.00004552,-0.0004874,0.0001772,0.129,0.119,0.142,876.3,777.4,957.4,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.508,0.418,0.583,0.252,0.179,0.316,0.011,0.008,0.014,1.1,0.864,1.3,0.05,0.038,0.06,21,20.52,21.61,0.936,0.93,0.939,0.978,0.972,0.98,0.915,0.904,0.92,42.17,38.3,45.24,41.25,37.24,44.34,0,0,0,0,0,0,0.917,0,0.078,0.13,0.87,0.13,45.6
447890400000,1984,3,1983,6,24,7,0.731,0.078,0.639,31685.2,193.8,193.8,188.6,4,4,4,1209,1108,1311,1080,978.7,129,129,129,23.95,-0.0001721,82.08,0.107,0.0984,0.116,1057,978.7,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.727,0.603,0.815,0.425,0.333,0.48,0.02,0.015,0.023,1.65,1.36,1.83,0.077,0.062,0.087,19.8,19.29,20.4,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.11,46,49.43,47.15,45.08,48.44,0,0,0,0,0,0,1.05,0,0.092,0.11,0.87,0.13,43.3
448495200000,1984,3,1983,6,25,7,0.941,0.078,0.665,30614.6,190.7,190.7,182.2,4,4,4,1556,1328,1726,1427,1199,129,129,129,326.7,98.71,497.2,0.0836,0.0747,0.0972,1100,1100,1100,990,990,990,969.7,968.9,970.2,20.3,19.8,21.1,0.89,0.822,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.84,1.93,0.094,0.087,0.098,18.43,17.85,19.23,0.935,0.933,0.938,0.98,0.98,0.98,0.917,0.914,0.919,46.49,44.92,48.64,45.56,44.03,47.67,0,0,0,0,0,0,1.01,0,0.276,0.083,0.71,0.29,32.5
449100000000,1984,3,1983,6,26,7,1.08,0.0797,0.665,29186.3,174.6,174.6,173.7,4,4,4,1792,1768,1808,1661,1639,131.7,129,148,560.7,538.6,572.7,0.0735,0.0716,0.0819,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.924,0.922,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.099,0.099,17.63,17.58,17.71,0.932,0.932,0.932,0.98,0.98,0.98,0.913,0.913,0.914,44.32,44.18,44.55,43.43,43.29,43.65,0,0,0,0,0,0,0.965,0,0.415,0.074,0.62,0.38,27
449704800000,1984,4,1983,7,27,7,1.07,0.0895,0.665,29280.1,175.1,175.1,174.3,4,4,4,1776,1752,1808,1628,1604,148,148,148,527.9,503.5,559.8,0.0833,0.0819,0.0845,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.099,0.099,17.68,17.58,17.76,0.932,0.932,0.933,0.98,0.98,0.98,0.914,0.913,0.914,44.46,44.18,44.68,43.57,43.29,43.78,0,0,0,0,0,0,0.968,0,0.405,0.084,0.62,0.38,27.4
450309600000,1984,4,1983,7,28,7,1.04,0.0895,0.665,29613.7,176.7,176.7,176.3,4,4,4,1720,1708,1746,1572,1560,148,148,148,471.6,459.8,498,0.0861,0.0848,0.0867,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.925,0.924,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.098,0.098,0.098,17.87,17.78,17.91,0.933,0.933,0.933,0.98,0.98,0.98,0.915,0.914,0.915,44.97,44.73,45.07,44.07,43.83,44.17,0,0,0,0,0,0,0.979,0,0.375,0.086,0.64,0.36,28.5
450914400000,1984,4,1983,7,29,7,1.01,0.0895,0.665,29923.2,179.9,179.9,178.1,4,4,4,1667,1617,1716,1519,1469,148,148,148,419.5,369.4,468.5,0.0888,0.0862,0.0915,1100,1100,1100,990,990,990,970,969.9,970.2,20,19.8,20.1,0.921,0.917,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.096,0.098,18.04,17.88,18.2,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.915,0.916,45.44,45,45.88,44.53,44.1,44.97,0,0,0,0,0,0,0.99,0,0.345,0.089,0.66,0.34,29.6
451519200000,1984,4,1983,7,30,7,0.94,0.0895,0.665,30586.5,183.6,183.6,182.1,4,4,4,1554,1511,1617,1406,1363,148,148,148,306.2,263.1,369.4,0.0953,0.0915,0.0979,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.912,0.908,0.917,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.095,0.094,0.096,18.41,18.2,18.56,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.44,45.88,46.83,45.52,44.97,45.89,0,0,0,0,0,0,1.01,0,0.275,0.095,0.71,0.29,32.5
452124000000,1984,4,1983,7,31,7,0.879,0.112,0.665,31236.4,188,188,185.9,4,4,4,1454,1400,1511,1268,1208,185.7,148,192,168.2,107.6,263.1,0.128,0.0979,0.137,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.867,0.842,0.908,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.86,1.92,0.091,0.089,0.094,18.78,18.56,18.98,0.936,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.43,46.83,47.97,46.48,45.89,47.01,0,0,0,0,0,0,1.03,0,0.214,0.13,0.76,0.24,35.5
452728800000,1984,5,1983,8,32,7,0.805,0.116,0.665,32022.3,192.1,192.1,190.6,4,4,4,1332,1291,1392,1140,1099,192,192,192,39.84,0.003059,100.1,0.145,0.138,0.149,1100,1099,1100,990,990,990,968.9,968.8,969.1,21.1,20.9,21.2,0.813,0.796,0.839,0.48,0.479,0.48,0.023,0.023,0.023,1.83,1.81,1.85,0.087,0.085,0.089,19.23,19.01,19.38,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.919,48.62,48.04,48.99,47.65,47.08,48.01,0,0,0,0,0,0,1.06,0,0.14,0.14,0.83,0.17,39.8
453333600000,1984,5,1983,8,33,7,0.723,0.116,0.607,30461.3,188.3,188.3,181.3,4,4,4,1196,1142,1255,1004,949.7,192,192,192,-0.0007564,-0.002427,0.0002234,0.161,0.153,0.168,1004,949.7,1063,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.657,0.586,0.743,0.362,0.31,0.432,0.017,0.014,0.02,1.47,1.29,1.67,0.068,0.06,0.079,20.02,19.62,20.36,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.92,0.921,46.25,44.49,48.04,45.33,43.6,47.08,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.1
453938400000,1984,5,1983,8,34,7,0.663,0.116,0.547,28209.2,173.1,173.1,167.9,4,4,4,1097,1066,1132,904.8,874.3,192,192,192,0.00000326,-0.0004956,0.0004175,0.175,0.17,0.18,904.8,874.3,940.3,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.545,0.517,0.577,0.274,0.249,0.302,0.013,0.011,0.014,1.18,1.1,1.27,0.054,0.05,0.059,20.62,20.41,20.79,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,42.84,41.69,44.15,41.98,40.84,43.26,0,0,0,0,0,0,0.933,0,0.116,0.17,0.83,0.17,42.5
454543200000,1984,5,1983,8,35,7,0.566,0.108,0.458,24323.8,157,157,144.8,4,3,3.7142857142857144,935.9,843.5,1028,757.2,682.5,178.7,161,192,0.00006831,-0.0003468,0.0003652,0.191,0.178,0.204,757.2,682.5,835.8,990,990,990,967.6,967.3,968,22.4,22,22.7,0.41,0.351,0.481,0.171,0.135,0.219,0.0077,0.0059,0.0099,0.884,0.804,1.01,0.04,0.036,0.046,21.48,21,21.87,0.933,0.927,0.941,0.974,0.97,0.98,0.909,0.899,0.922,40.49,36.65,47.71,39.47,35.55,46.76,0,0,0,0,0,0,0.804,0,0.108,0.19,0.81,0.19,43
455148000000,1984,6,1983,9,36,7,0.435,0.0974,0.338,18776.3,127.9,127.9,111.8,3,3,3,719.1,630.1,803.7,558.1,469.1,161,161,161,-0.00001349,-0.0004011,0.0004146,0.225,0.2,0.255,558.1,469.1,642.7,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.28,0.23,0.328,0.0933,0.0638,0.123,0.004,0.0027,0.0054,0.621,0.466,0.776,0.027,0.02,0.034,22.6,22.11,23.11,0.928,0.918,0.936,0.974,0.97,0.98,0.904,0.891,0.918,38.23,32.54,43.49,37.25,31.57,42.62,0,0,0,0,0,0,0.621,0,0.097,0.22,0.78,0.22,43.2
455752800000,1984,6,1983,9,37,7,0.341,0.072,0.27,15572.2,102.3,102.3,92.69,3,2,2.2857142857142856,564.6,516.8,623.8,445.6,397.8,119,119,119,-0.0001632,-0.0004311,0.00005506,0.212,0.191,0.23,445.6,397.8,504.8,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.215,0.195,0.245,0.0593,0.0496,0.0719,0.0025,0.0021,0.003,0.559,0.482,0.653,0.023,0.02,0.027,23.3,23.09,23.55,0.933,0.92,0.941,0.977,0.97,0.98,0.911,0.892,0.922,42.52,33.7,49,41.57,32.69,48.02,0,0,0,0,0,0,0.515,0,0.071,0.21,0.79,0.21,45.7
456357600000,1984,6,1983,9,38,7,0.29,0.072,0.218,12776.6,83.11,83.11,76.05,2,2,2,479.8,455.7,512.1,360.8,336.7,119,119,119,-0.00003519,-0.0004048,0.0001222,0.248,0.232,0.261,360.8,336.7,393.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.174,0.194,0.0422,0.0373,0.0486,0.0017,0.0015,0.002,0.455,0.412,0.516,0.019,0.017,0.021,23.79,23.58,23.94,0.928,0.924,0.933,0.974,0.97,0.98,0.904,0.896,0.914,39.03,36.5,42.4,38.03,35.4,41.55,0,0,0,0,0,0,0.423,0,0.072,0.25,0.75,0.25,44.1
456962400000,1984,6,1983,9,39,7,0.264,0.071,0.193,11260.2,70.8,70.8,67.03,2,2,2,435.7,420.3,455.7,318.3,307.6,117.4,108,119,-0.000006891,-0.0001941,0.0003205,0.269,0.257,0.279,318.3,307.6,336.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.164,0.174,0.0337,0.0315,0.0373,0.0014,0.0013,0.0015,0.38,0.362,0.412,0.016,0.015,0.017,24.06,23.94,24.14,0.92,0.918,0.924,0.97,0.97,0.97,0.892,0.89,0.896,34.55,33.4,36.5,33.51,32.4,35.4,0,0,0,0,0,0,0.372,0,0.071,0.27,0.73,0.27,42.7
457567200000,1984,7,1983,10,40,7,0.244,0.0653,0.178,10454.6,65.4,65.4,62.23,2,2,2,402.7,389.1,417.9,294.7,281.1,108,108,108,0.0002143,-0.0002243,0.0004998,0.268,0.258,0.278,294.7,281.1,309.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.153,0.163,0.0289,0.0262,0.032,0.0012,0.0011,0.0013,0.34,0.319,0.365,0.014,0.013,0.015,24.25,24.15,24.34,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.891,32.08,30.61,33.71,31.12,29.7,32.7,0,0,0,0,0,0,0.346,0,0.066,0.27,0.73,0.27,42.8
458172000000,1984,7,1983,10,41,7,0.226,0.0653,0.16,9408.38,59.39,59.39,56,2,2,2,373,360.3,389.1,265,252.3,108,108,108,-0.0000798,-0.0004907,0.0003328,0.29,0.278,0.3,265,252.3,281.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.153,0.023,0.0205,0.0262,0.00093,0.00083,0.0011,0.295,0.276,0.319,0.012,0.011,0.013,24.44,24.34,24.52,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.885,28.87,27.49,30.61,28,26.67,29.7,0,0,0,0,0,0,0.311,0,0.066,0.29,0.71,0.29,41.6
458776800000,1984,7,1983,10,42,7,0.21,0.0653,0.145,8501.77,51.95,51.95,50.61,2,2,2,347.9,344.6,354,239.9,236.6,108,108,108,0.0003559,0.0001968,0.0004734,0.31,0.305,0.313,239.9,236.6,246,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.137,0.14,0.018,0.0173,0.0192,0.00072,0.0007,0.00077,0.258,0.253,0.267,0.01,0.01,0.011,24.6,24.56,24.62,0.901,0.9,0.904,0.97,0.97,0.97,0.874,0.873,0.877,26.09,25.71,26.78,25.3,24.94,25.98,0,0,0,0,0,0,0.281,0,0.065,0.31,0.69,0.31,40.5
459381600000,1984,7,1983,10,43,7,0.201,0.0653,0.135,8021.91,49,49,47.75,2,1,1.7142857142857142,331.8,323.6,340.6,223.8,215.6,108,108,108,-0.0001941,-0.0004585,0.0003362,0.326,0.317,0.334,223.8,215.6,232.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.136,0.0148,0.0131,0.0165,0.00059,0.00053,0.00066,0.306,0.232,0.472,0.012,0.0093,0.019,24.63,24.51,24.72,0.908,0.894,0.939,0.973,0.97,0.98,0.884,0.867,0.92,31.49,23.96,48.66,30.69,23.24,47.69,0,0,0,0,0,0,0.265,0,0.066,0.32,0.67,0.33,39.9
459986400000,1984,7,1983,10,44,7,0.191,0.0588,0.132,7970.62,47.96,47.96,47.44,2,1,1.4285714285714286,316,306,323.6,218.7,212.2,97.29,93,108,0.00008078,-0.0004305,0.0004195,0.308,0.29,0.337,218.7,212.2,227.2,990,990,990,965,964.9,965,25,25,25.1,0.129,0.127,0.132,0.0137,0.0124,0.0154,0.00055,0.0005,0.00062,0.367,0.234,0.472,0.015,0.0093,0.019,24.65,24.51,24.78,0.92,0.895,0.939,0.976,0.97,0.98,0.898,0.868,0.92,38.15,24.3,48.92,37.28,23.57,47.94,0,0,0,0,0,0,0.264,0,0.059,0.31,0.69,0.31,41.7
460591200000,1984,8,1983,11,45,7,0.18,0.06,0.12,7384.34,47.27,47.27,43.95,1,1,1,297.8,287.2,306,198.6,172.2,99.29,93,115,-0.00006981,-0.0002246,0.0001219,0.334,0.304,0.4,198.6,172.2,213,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.114,0.127,0.0105,0.00722,0.0126,0.00042,0.00029,0.0005,0.414,0.331,0.461,0.016,0.013,0.018,24.69,24.61,24.82,0.934,0.926,0.938,0.978,0.973,0.98,0.914,0.901,0.919,44.92,38.8,48.24,43.95,37.77,47.27,0,0,0,0,0,0,0.244,0,0.06,0.33,0.67,0.33,41
461196000000,1984,8,1983,11,46,7,0.169,0.0696,0.0997,6056.13,37.77,37.77,36.05,1,1,1,279.9,273.8,287.2,164.9,158.8,115,115,115,0.000006064,-0.0004892,0.0004394,0.411,0.4,0.42,164.9,158.8,172.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.00649,0.00588,0.00722,0.00026,0.00023,0.00029,0.311,0.294,0.331,0.012,0.012,0.013,24.87,24.82,24.91,0.923,0.921,0.926,0.971,0.97,0.973,0.896,0.893,0.901,37.12,35.71,38.8,36.05,34.64,37.77,0,0,0,0,0,0,0.2,0,0.0693,0.41,0.59,0.41,35.8
461800800000,1984,8,1983,11,47,7,0.163,0.0581,0.105,6407.42,39.41,39.41,38.14,1,1,1,269.2,264.1,271.3,173,156.3,96.14,93,115,0.000001188,-0.0004966,0.0002742,0.357,0.343,0.424,173,156.3,178.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.109,0.115,0.0073,0.00563,0.00783,0.00029,0.00022,0.00031,0.333,0.287,0.347,0.013,0.011,0.014,24.89,24.87,24.93,0.926,0.92,0.928,0.975,0.97,0.977,0.903,0.892,0.907,39.12,35.14,40.35,38.14,34.08,39.41,0,0,0,0,0,0,0.212,0,0.058,0.36,0.64,0.36,39.3
462405600000,1984,8,1983,11,48,7,0.155,0.0559,0.0994,6056.6,37.66,37.66,36.05,1,1,1,256.7,249.8,264.1,164.3,158.8,92.43,91,93,-0.00004818,-0.0003641,0.000225,0.36,0.352,0.364,164.3,158.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00643,0.00588,0.00711,0.00025,0.00023,0.00028,0.307,0.291,0.326,0.012,0.012,0.013,24.97,24.92,25.01,0.923,0.921,0.926,0.971,0.97,0.973,0.896,0.893,0.901,37.13,35.87,38.7,36.05,34.79,37.66,0,0,0,0,0,0,0.2,0,0.0556,0.36,0.64,0.36,39.1
463010400000,1984,9,1983,12,49,7,0.147,0.055,0.0917,5574.72,33.99,33.99,33.18,1,1,1,242.6,239.6,246.2,151.6,148.6,91,91,91,0.0001558,-0.0003494,0.0004369,0.375,0.37,0.38,151.6,148.6,155.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.104,0.106,0.00516,0.00486,0.00552,0.0002,0.00019,0.00022,0.272,0.265,0.282,0.011,0.01,0.011,25.07,25.04,25.1,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.889,0.892,34.21,33.54,35.04,33.18,32.54,33.99,0,0,0,0,0,0,0.184,0,0.0553,0.37,0.62,0.38,37.9
463615200000,1984,9,1983,12,50,7,0.139,0.055,0.0843,5117.89,31.77,31.77,30.46,1,1,1,230.3,226.4,236.2,139.3,135.4,91,91,91,0.0001923,-0.000119,0.000362,0.395,0.385,0.402,139.3,135.4,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0988,0.102,0.00393,0.00354,0.00452,0.00015,0.00014,0.00018,0.242,0.232,0.256,0.0095,0.0091,0.01,25.18,25.13,25.21,0.913,0.911,0.916,0.97,0.97,0.97,0.885,0.884,0.888,31.41,30.49,32.76,30.46,29.58,31.77,0,0,0,0,0,0,0.169,0,0.0547,0.4,0.61,0.39,36.8
464220000000,1984,9,1983,12,51,7,0.136,0.055,0.0807,4898.08,29.58,29.58,29.16,1,1,1,224.5,222.3,226.4,133.5,131.3,91,91,91,-0.00001305,-0.0001545,0.00008614,0.405,0.402,0.409,133.5,131.3,135.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0974,0.0988,0.00335,0.00313,0.00354,0.00013,0.00012,0.00014,0.228,0.223,0.232,0.0089,0.0087,0.0091,25.23,25.21,25.24,0.91,0.909,0.911,0.97,0.97,0.97,0.883,0.882,0.884,30.06,29.55,30.49,29.16,28.67,29.58,0,0,0,0,0,0,0.162,0,0.0553,0.4,0.59,0.41,36
464824800000,1984,9,1983,12,52,7,0.132,0.055,0.0767,4645.06,28.67,28.67,27.65,1,1,1,217.8,212.1,222.3,126.8,121.1,91,91,91,0.0002259,-0.0001545,0.0004565,0.418,0.409,0.429,126.8,121.1,131.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0938,0.0974,0.00268,0.00211,0.00313,0.00011,0.000082,0.00012,0.212,0.2,0.223,0.0083,0.0078,0.0087,25.28,25.24,25.33,0.907,0.903,0.909,0.97,0.97,0.97,0.88,0.876,0.882,28.5,27.16,29.55,27.65,26.34,28.67,0,0,0,0,0,0,0.154,0,0.0553,0.42,0.58,0.42,35.2
465429600000,1984,10,1984,1,1,7,0.126,0.0442,0.0821,5002.69,30.54,30.54,29.78,1,1,1,208.7,202.2,212.1,135.7,129.2,73,73,73,-0.0001606,-0.0004812,0.0004138,0.35,0.344,0.361,135.7,129.2,139.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0968,0.0945,0.098,0.00357,0.00292,0.00391,0.00014,0.00011,0.00015,0.231,0.216,0.239,0.009,0.0084,0.0094,25.32,25.29,25.37,0.911,0.908,0.913,0.97,0.97,0.97,0.884,0.881,0.885,30.7,29.2,31.48,29.78,28.32,30.54,0,0,0,0,0,0,0.165,0,0.0439,0.35,0.65,0.35,39.7
466034400000,1984,10,1984,1,2,7,0.121,0.0442,0.0771,4693.15,28.32,28.32,27.94,1,1,1,200.5,199.1,202.2,127.5,126.1,73,73,73,-0.000135,-0.0004494,0.0001115,0.364,0.361,0.367,127.5,126.1,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0934,0.0945,0.00275,0.00261,0.00292,0.00011,0.0001,0.00011,0.212,0.209,0.216,0.0083,0.0081,0.0084,25.38,25.37,25.39,0.908,0.907,0.908,0.97,0.97,0.97,0.88,0.88,0.881,28.8,28.48,29.2,27.94,27.62,28.32,0,0,0,0,0,0,0.155,0,0.0439,0.37,0.64,0.36,38.8
466639200000,1984,10,1984,1,3,7,0.123,0.0462,0.0771,4689.84,29.31,29.31,27.92,1,1,1,204,199.1,206.6,127.5,109.6,76.43,73,97,-0.0002342,-0.0004494,0.0001115,0.375,0.353,0.47,127.5,109.6,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0901,0.0961,0.00275,0.00096,0.00336,0.00011,0.000038,0.00013,0.213,0.176,0.226,0.0083,0.0069,0.0088,25.36,25.33,25.39,0.907,0.894,0.91,0.97,0.97,0.97,0.88,0.867,0.883,28.78,24.38,30.22,27.92,23.65,29.31,0,0,0,0,0,0,0.155,0,0.0459,0.38,0.63,0.37,38.1
467244000000,1984,10,1984,1,4,7,0.135,0.0587,0.076,4591.06,28.86,28.86,27.33,1,1,1,222.6,206.6,229.4,125.6,109.6,97,97,97,0.0001925,-0.0003532,0.0004138,0.436,0.423,0.47,125.6,109.6,132.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0957,0.0901,0.0981,0.00256,0.00096,0.00324,0.0001,0.000038,0.00013,0.211,0.176,0.225,0.0083,0.0069,0.0089,25.25,25.2,25.38,0.905,0.894,0.91,0.97,0.97,0.97,0.878,0.867,0.882,28.17,24.38,29.76,27.33,23.65,28.86,0,0,0,0,0,0,0.152,0,0.059,0.43,0.56,0.44,34
467848800000,1984,10,1984,1,5,7,0.137,0.0573,0.08,4848.87,29.12,29.12,28.86,1,1,1,227,226.4,228.5,132.3,129.4,94.71,93,97,0.00008884,-0.00002042,0.000362,0.417,0.411,0.428,132.3,129.4,133.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0971,0.0981,0.00323,0.00294,0.00334,0.00013,0.00012,0.00013,0.225,0.218,0.227,0.0088,0.0086,0.0089,25.21,25.21,25.22,0.91,0.908,0.91,0.97,0.97,0.97,0.882,0.881,0.883,29.75,29.07,30.02,28.86,28.2,29.12,0,0,0,0,0,0,0.16,0,0.057,0.42,0.58,0.42,35.4
468453600000,1984,11,1984,2,6,7,0.139,0.0562,0.0827,5016.78,30.25,30.25,29.86,1,1,1,229.7,226.4,231.4,136.7,133.4,93,93,93,-0.0001184,-0.0004666,0.000362,0.405,0.402,0.411,136.7,133.4,138.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0981,0.0999,0.00367,0.00334,0.00384,0.00014,0.00013,0.00015,0.235,0.227,0.239,0.0093,0.0089,0.0094,25.19,25.17,25.21,0.912,0.91,0.912,0.97,0.97,0.97,0.884,0.883,0.885,30.79,30.02,31.18,29.86,29.12,30.25,0,0,0,0,0,0,0.166,0,0.0563,0.4,0.59,0.41,36.1
469058400000,1984,11,1984,2,7,7,0.155,0.0562,0.0992,6062.34,42.32,42.32,36.09,1,1,1,257,231.4,283.6,164,138.4,93,93,93,-0.00002464,-0.0004666,0.0004369,0.364,0.328,0.402,164,138.4,190.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.0999,0.118,0.0064,0.00384,0.00906,0.00025,0.00015,0.00036,0.308,0.239,0.384,0.012,0.0094,0.015,24.97,24.78,25.17,0.922,0.912,0.932,0.973,0.97,0.98,0.898,0.885,0.914,37.06,31.18,43.18,36.09,30.25,42.32,0,0,0,0,0,0,0.2,0,0.0558,0.36,0.64,0.36,39.1
469663200000,1984,11,1984,2,8,7,0.174,0.0562,0.118,7285.37,44.79,44.79,43.37,1,1,1,288.3,283.6,294.7,195.3,190.6,93,93,93,-0.00003303,-0.0002246,0.0002767,0.323,0.316,0.328,195.3,190.6,201.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.122,0.00958,0.00906,0.0103,0.00038,0.00036,0.00041,0.4,0.384,0.421,0.016,0.015,0.017,24.75,24.7,24.78,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.917,44.25,43.18,45.71,43.37,42.32,44.79,0,0,0,0,0,0,0.241,0,0.056,0.32,0.68,0.32,41.9
470268000000,1984,11,1984,2,9,7,0.183,0.0581,0.125,7706.63,47.27,47.27,45.87,1,1,1,302.9,294.7,306,206.8,201.7,96.14,93,104,0.0001171,-0.0001877,0.0002767,0.318,0.304,0.34,206.8,201.7,213,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.122,0.126,0.0114,0.0103,0.0126,0.00045,0.00041,0.0005,0.438,0.421,0.46,0.017,0.017,0.018,24.65,24.61,24.7,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,46.81,45.68,48.24,45.87,44.76,47.27,0,0,0,0,0,0,0.255,0,0.058,0.32,0.68,0.32,42.1
