datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
470872800000,1984,12,1984,3,10,7,0.19,0.0629,0.127,7651.94,47.41,47.41,45.55,2,1,1.4285714285714286,314.4,306,329.2,210.4,202,104,104,104,-0.00008934,-0.0004305,0.0001219,0.331,0.316,0.34,210.4,202,225.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.132,0.0121,0.0104,0.015,0.00048,0.00041,0.0006,0.341,0.229,0.423,0.014,0.0092,0.017,24.69,24.65,24.75,0.918,0.893,0.935,0.976,0.97,0.98,0.895,0.866,0.917,36.39,23.81,45.68,35.56,23.09,44.76,0,0,0,0,0,0,0.253,0,0.063,0.33,0.67,0.33,40.3
471477600000,1984,12,1984,3,11,7,0.209,0.0629,0.146,8573.92,62.17,62.17,51.04,2,2,2,346,323.6,398.1,242,219.6,104,104,104,-0.000084,-0.0004305,0.0004734,0.302,0.261,0.321,242,219.6,294.1,990,990,990,965.1,965,965.4,24.9,24.6,25,0.138,0.13,0.156,0.0184,0.0139,0.0288,0.00074,0.00056,0.0012,0.261,0.229,0.338,0.01,0.0092,0.014,24.61,24.27,24.75,0.901,0.893,0.915,0.97,0.97,0.97,0.874,0.866,0.888,26.31,23.81,32.05,25.52,23.09,31.09,0,0,0,0,0,0,0.284,0,0.063,0.3,0.7,0.3,41
472082400000,1984,12,1984,3,12,7,0.252,0.0629,0.189,11103.3,67.25,67.25,66.09,2,2,2,416.9,408,422.5,312.9,304,104,104,104,0.00007548,-0.0002243,0.0004998,0.249,0.246,0.255,312.9,304,318.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.163,0.159,0.165,0.0326,0.0308,0.0337,0.0013,0.0013,0.0014,0.368,0.354,0.378,0.015,0.014,0.015,24.16,24.12,24.21,0.919,0.917,0.92,0.97,0.97,0.97,0.892,0.89,0.893,34.07,33.11,34.66,33.05,32.11,33.62,0,0,0,0,0,0,0.367,0,0.063,0.25,0.75,0.25,44.1
472687200000,1984,12,1984,3,13,7,0.264,0.0629,0.201,11802.6,71.46,71.46,70.25,2,2,2,437,426.6,442.8,333,322.6,104,104,104,0.00001199,-0.0001941,0.0001986,0.238,0.235,0.244,333,322.6,338.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.17,0.166,0.172,0.0366,0.0345,0.0378,0.0015,0.0014,0.0015,0.402,0.385,0.413,0.016,0.016,0.017,24.03,23.99,24.1,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,36.21,35.11,36.83,35.13,34.06,35.73,0,0,0,0,0,0,0.39,0,0.063,0.24,0.76,0.24,44.7
473292000000,1984,12,1984,3,14,7,0.279,0.0712,0.207,12123.9,73.68,73.68,72.17,2,2,2,460.7,442.8,470.2,342.9,333.1,117.7,104,120,-0.000001674,-0.000385,0.0001986,0.255,0.235,0.265,342.9,333.1,350.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.171,0.177,0.0386,0.0366,0.04,0.0016,0.0015,0.0016,0.421,0.404,0.434,0.017,0.017,0.018,23.91,23.85,23.99,0.925,0.923,0.926,0.971,0.97,0.972,0.898,0.895,0.9,37.17,36.11,37.92,36.08,35.03,36.84,0,0,0,0,0,0,0.401,0,0.072,0.26,0.74,0.26,43.5
473896800000,1985,1,1984,4,15,7,0.298,0.0651,0.233,13660.4,93.22,93.22,81.31,2,2,2,492.5,472.5,532.5,385,352.5,107.6,91,120,-0.00007349,-0.0004048,0.0001729,0.22,0.171,0.254,385,352.5,441.5,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.178,0.207,0.047,0.0405,0.0583,0.0019,0.0017,0.0024,0.499,0.438,0.61,0.021,0.018,0.025,23.68,23.39,23.84,0.931,0.926,0.939,0.976,0.972,0.98,0.909,0.9,0.92,41.63,38.16,47.56,40.66,37.1,46.61,0,0,0,0,0,0,0.452,0,0.065,0.22,0.78,0.22,45.8
474501600000,1985,1,1984,4,16,7,0.327,0.055,0.272,15886.8,96.53,96.53,94.56,3,2,2.142857142857143,541.3,532.5,562.8,450.3,441.5,91,91,91,0.0001671,0.00005506,0.0002114,0.168,0.162,0.171,450.3,441.5,471.8,990,990,990,966,966,966.1,24,23.9,24,0.21,0.207,0.219,0.0601,0.0583,0.0644,0.0025,0.0024,0.0027,0.598,0.459,0.643,0.025,0.019,0.027,23.37,23.29,23.41,0.937,0.919,0.941,0.979,0.97,0.98,0.917,0.891,0.922,45.95,33.17,49.11,44.98,32.18,48.13,0,0,0,0,0,0,0.525,0,0.055,0.17,0.83,0.17,48.6
475106400000,1985,1,1984,4,17,7,0.372,0.055,0.317,17895.1,116.9,116.9,106.5,3,3,3,614.3,551,666.8,523.3,460,91,91,91,0.00008594,-0.0002073,0.0003105,0.149,0.136,0.165,523.3,460,575.8,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.248,0.213,0.278,0.081,0.062,0.1,0.0034,0.0026,0.0043,0.546,0.441,0.639,0.023,0.018,0.027,23.1,22.79,23.48,0.925,0.917,0.931,0.972,0.97,0.976,0.899,0.89,0.908,36.54,32.38,39.93,35.51,31.41,38.96,0,0,0,0,0,0,0.592,0,0.055,0.15,0.85,0.15,48.1
475711200000,1985,1,1984,4,18,7,0.448,0.067,0.381,21318.6,132.2,132.2,126.9,3,3,3,741.4,682.3,783.8,630.7,591.3,110.7,91,137,-0.0000744,-0.0003586,0.0002369,0.149,0.122,0.18,630.7,591.3,657.2,990,990,990,966.9,966.6,967,23.1,23,23.4,0.312,0.287,0.325,0.119,0.107,0.127,0.0051,0.0046,0.0055,0.744,0.668,0.791,0.032,0.029,0.034,22.39,22.19,22.7,0.935,0.932,0.938,0.98,0.978,0.98,0.916,0.912,0.919,43.17,40.9,44.95,42.3,40,44.05,0,0,0,0,0,0,0.705,0,0.067,0.15,0.85,0.15,47.6
476316000000,1985,2,1984,5,19,7,0.485,0.0829,0.402,22223.7,132.7,132.7,132.3,3,3,3,801.6,794.3,803.7,664.6,657.3,137,137,137,0.0001754,-0.0002002,0.0003034,0.171,0.17,0.172,664.6,657.3,666.7,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.335,0.331,0.337,0.129,0.127,0.13,0.0057,0.0055,0.0057,0.812,0.798,0.816,0.035,0.035,0.036,22.08,22.07,22.12,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.919,44.99,44.56,45.12,44.09,43.67,44.22,0,0,0,0,0,0,0.735,0,0.083,0.17,0.83,0.17,45.8
476920800000,1985,2,1984,5,20,7,0.477,0.0829,0.394,21824.7,132.2,132.2,129.9,3,3,3,788,779.4,801,651,642.4,137,137,137,-0.00002585,-0.0003586,0.0004146,0.174,0.171,0.176,651,642.4,664,990,990,990,967.1,967,967.1,22.9,22.9,23,0.328,0.323,0.335,0.125,0.123,0.129,0.0055,0.0053,0.0056,0.786,0.77,0.811,0.034,0.033,0.035,22.16,22.08,22.21,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.918,0.919,44.19,43.67,44.96,43.3,42.8,44.06,0,0,0,0,0,0,0.722,0,0.083,0.17,0.83,0.17,45.8
477525600000,1985,2,1984,5,21,7,0.483,0.0718,0.412,22756.6,139,139,135.5,3,3,3,799.1,783.8,803.7,680.4,646.8,118.7,105,137,0.0001089,-0.0003586,0.0003034,0.149,0.131,0.175,680.4,646.8,698.7,990,990,990,967.1,967,967.1,22.9,22.9,23,0.342,0.325,0.35,0.134,0.124,0.14,0.0059,0.0054,0.0061,0.84,0.778,0.874,0.037,0.034,0.038,22.06,22.01,22.19,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,46.07,43.94,47.26,45.15,43.06,46.32,0,0,0,0,0,0,0.753,0,0.071,0.15,0.85,0.15,47.1
478130400000,1985,2,1984,5,22,7,0.508,0.0697,0.438,23955.6,144.1,144.1,142.6,4,3,3.142857142857143,839.9,817.7,858.5,724.6,712.7,115.3,105,129,-0.0002058,-0.0004875,0.0003638,0.137,0.124,0.152,724.6,712.7,738.5,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.368,0.358,0.374,0.152,0.146,0.159,0.0067,0.0064,0.007,0.906,0.774,0.947,0.04,0.034,0.042,21.83,21.72,21.95,0.939,0.927,0.942,0.979,0.97,0.98,0.919,0.899,0.923,46.82,36.83,49.02,45.83,35.73,48.03,0,0,0,0,0,0,0.792,0,0.07,0.14,0.86,0.14,47.2
478735200000,1985,3,1984,6,23,7,0.546,0.078,0.468,25030.4,157,157,149,4,3,3.7142857142857144,902.2,863.5,952.4,773.2,734.5,129,129,129,0.00001613,-0.00005199,0.0001138,0.143,0.135,0.149,773.2,734.5,823.4,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.414,0.379,0.46,0.179,0.157,0.209,0.0079,0.0069,0.0094,0.911,0.802,0.969,0.041,0.036,0.043,21.58,21.32,21.79,0.934,0.927,0.942,0.975,0.97,0.98,0.911,0.9,0.923,41.69,37.06,49.04,40.68,35.95,48.06,0,0,0,0,0,0,0.828,0,0.078,0.14,0.86,0.14,45.8
479340000000,1985,3,1984,6,24,7,0.623,0.078,0.545,28386.3,174.5,174.5,169,4,4,4,1029,971.4,1066,900.3,842.4,129,129,129,0.00001521,-0.0003468,0.0001378,0.126,0.121,0.133,900.3,842.4,937.3,990,990,990,968,967.8,968.1,22,21.9,22.2,0.53,0.477,0.564,0.27,0.224,0.3,0.012,0.01,0.014,1.16,1.02,1.25,0.053,0.046,0.057,20.85,20.64,21.2,0.937,0.934,0.938,0.98,0.978,0.98,0.918,0.914,0.92,43.12,40.92,44.51,42.24,40.02,43.62,0,0,0,0,0,0,0.939,0,0.078,0.13,0.87,0.13,45.6
479944800000,1985,3,1984,6,25,7,0.676,0.078,0.598,30486.9,185.8,185.8,181.5,4,4,4,1117,1086,1151,988.4,957.4,129,129,129,-0.0001713,-0.002999,0.00238,0.115,0.112,0.119,988.4,957.4,1022,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.62,0.583,0.667,0.343,0.316,0.379,0.016,0.014,0.018,1.4,1.3,1.51,0.064,0.06,0.07,20.34,20.12,20.52,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.29,45.24,47.39,45.37,44.34,46.45,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,45.1
480549600000,1985,3,1984,6,26,7,0.731,0.078,0.65,32170.4,193.8,193.8,191.5,4,4,4,1208,1172,1246,1079,1043,129,129,129,4.875,-0.001621,17.06,0.107,0.104,0.11,1074,1043,1100,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.745,0.697,0.788,0.447,0.406,0.48,0.021,0.019,0.023,1.7,1.58,1.8,0.079,0.074,0.085,19.74,19.52,19.97,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,48.85,48.02,49.43,47.87,47.06,48.44,0,0,0,0,0,0,1.06,0,0.081,0.11,0.89,0.11,44
481154400000,1985,4,1984,7,27,7,0.834,0.0895,0.665,31698.2,192.8,192.8,188.7,4,4,4,1378,1270,1455,1230,1122,148,148,148,130.2,21.75,206.7,0.108,0.102,0.117,1100,1100,1100,990,990,990,969.1,968.7,969.3,20.9,20.7,21.3,0.85,0.804,0.882,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.82,1.9,0.089,0.086,0.092,19.04,18.76,19.43,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.918,0.92,48.13,47.39,49.18,47.17,46.44,48.2,0,0,0,0,0,0,1.05,0,0.169,0.11,0.8,0.2,38
481759200000,1985,4,1984,7,28,7,0.961,0.0895,0.665,30379.9,184.2,184.2,180.8,4,4,4,1590,1493,1660,1442,1345,148,148,148,341.6,244.9,411.7,0.0932,0.0892,0.0991,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.914,0.907,0.92,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.095,0.094,0.097,18.3,18.06,18.62,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.13,45.51,46.99,45.21,44.6,46.05,0,0,0,0,0,0,1,0,0.296,0.093,0.69,0.31,31.6
482364000000,1985,4,1984,7,29,7,1.04,0.0895,0.665,29639.6,177.8,177.8,176.4,4,4,4,1715,1678,1768,1567,1530,148,148,148,467.5,429.7,519.6,0.0863,0.0837,0.0882,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.924,0.921,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.098,0.097,0.099,17.88,17.71,18,0.933,0.932,0.934,0.98,0.98,0.98,0.915,0.914,0.915,45.01,44.53,45.35,44.11,43.64,44.44,0,0,0,0,0,0,0.98,0,0.375,0.086,0.64,0.36,28.5
482968800000,1985,4,1984,7,30,7,1.11,0.0895,0.665,28939.1,174,174,172.3,4,4,4,1834,1783,1881,1686,1635,148,148,148,586,535.4,633,0.0807,0.0787,0.083,1100,1100,1100,990,990,990,970.6,970.4,970.7,19.4,19.3,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.5,17.34,17.66,0.931,0.931,0.932,0.98,0.98,0.98,0.913,0.912,0.914,43.94,43.52,44.39,43.06,42.65,43.51,0,0,0,0,0,0,0.957,0,0.445,0.081,0.6,0.4,26.1
483573600000,1985,4,1984,7,31,7,1.16,0.109,0.665,28429.7,169.9,169.9,169.2,4,4,4,1921,1902,1953,1742,1725,179.4,148,192,641.6,624.5,668.5,0.0933,0.0772,0.1,1100,1100,1100,990,990,990,970.8,970.8,970.9,19.2,19.1,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.21,17.11,17.27,0.93,0.929,0.93,0.98,0.98,0.98,0.911,0.911,0.912,43.17,42.89,43.34,42.31,42.03,42.47,0,0,0,0,0,0,0.94,0,0.495,0.094,0.57,0.43,24.5
484178400000,1985,5,1984,8,32,7,1.16,0.116,0.665,28443.5,169.4,169.4,169.3,4,4,4,1919,1917,1922,1727,1725,192,192,192,626.7,624.5,629.7,0.1,0.0999,0.1,1100,1100,1100,990,990,990,970.8,970.8,970.8,19.2,19.2,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.22,17.21,17.23,0.93,0.93,0.93,0.98,0.98,0.98,0.911,0.911,0.911,43.19,43.16,43.21,42.33,42.3,42.35,0,0,0,0,0,0,0.941,0,0.495,0.1,0.57,0.43,24.5
484783200000,1985,5,1984,8,33,7,1.11,0.116,0.665,28915.3,174.6,174.6,172.1,4,4,4,1838,1768,1917,1646,1576,192,192,192,546.2,475.6,624.5,0.105,0.1,0.109,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.926,0.925,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.48,17.23,17.71,0.931,0.93,0.932,0.98,0.98,0.98,0.913,0.911,0.914,43.91,43.21,44.54,43.03,42.35,43.65,0,0,0,0,0,0,0.956,0,0.445,0.1,0.6,0.4,26
485388000000,1985,5,1984,8,34,7,1.01,0.16,0.665,29906.5,180.2,180.2,178,4,4,4,1671,1610,1752,1407,1334,264,192,276,306.9,233.5,459.5,0.158,0.11,0.171,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.918,0.914,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.098,18.03,17.76,18.23,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.41,44.69,45.96,44.5,43.79,45.04,0,0,0,0,0,0,0.989,0,0.345,0.16,0.66,0.34,29.6
485992800000,1985,5,1984,8,35,7,0.902,0.156,0.665,31011,188,188,184.6,4,4,4,1492,1400,1589,1234,1171,257.1,210,276,134.4,70.69,213.2,0.172,0.147,0.191,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.874,0.847,0.912,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.86,1.93,0.092,0.089,0.095,18.65,18.3,18.98,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47.09,46.14,47.95,46.15,45.22,46.99,0,0,0,0,0,0,1.03,0,0.237,0.17,0.74,0.26,34.4
486597600000,1985,6,1984,9,36,7,0.773,0.127,0.637,31189.4,191.3,191.3,185.7,4,4,4,1278,1200,1384,1068,989.6,210,210,210,15.14,-0.002771,73.58,0.165,0.152,0.175,1053,989.6,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.748,0.649,0.842,0.419,0.342,0.48,0.02,0.016,0.023,1.66,1.42,1.86,0.078,0.066,0.089,19.57,19.03,20.05,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,47.36,45.68,48.81,46.41,44.77,47.84,0,0,0,0,0,0,1.03,0,0.136,0.16,0.82,0.18,40.3
487202400000,1985,6,1984,9,37,7,0.67,0.127,0.543,27873.8,176.9,176.9,165.9,4,4,4,1107,1028,1183,897,817.8,210,210,210,-0.0001093,-0.0004874,0.0004645,0.19,0.178,0.204,897,817.8,972.7,990,990,990,968.2,968,968.5,21.8,21.5,22,0.548,0.474,0.625,0.268,0.204,0.328,0.012,0.0093,0.015,1.17,0.974,1.37,0.054,0.044,0.064,20.59,20.15,21.04,0.936,0.933,0.939,0.979,0.975,0.98,0.916,0.909,0.92,42.37,39.35,45.13,41.48,38.35,44.23,0,0,0,0,0,0,0.922,0,0.127,0.19,0.81,0.19,41.6
487807200000,1985,6,1984,9,38,7,0.54,0.127,0.412,22271.2,148.1,148.1,132.6,4,3,3.142857142857143,892,794.3,997.7,682,584.3,210,210,210,-0.00008637,-0.0003468,0.0003652,0.237,0.21,0.264,682,584.3,787.7,990,990,990,967.5,967.1,967.9,22.5,22.1,22.9,0.365,0.302,0.446,0.139,0.104,0.184,0.0062,0.0045,0.0083,0.842,0.674,1.01,0.037,0.029,0.046,21.69,21.2,22.25,0.936,0.93,0.942,0.978,0.972,0.98,0.915,0.904,0.923,43.37,38.1,48.93,42.43,37.03,47.95,0,0,0,0,0,0,0.736,0,0.128,0.24,0.76,0.24,41.2
488412000000,1985,6,1984,9,39,7,0.412,0.127,0.285,16064.4,109.1,109.1,95.62,3,2,2.4285714285714284,681.5,615.6,760.5,471.5,405.6,210,210,210,-0.00001151,-0.0002499,0.0002369,0.31,0.276,0.341,471.5,405.6,550.5,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.239,0.206,0.283,0.0663,0.0511,0.0902,0.0028,0.0022,0.0039,0.589,0.51,0.675,0.025,0.022,0.029,22.79,22.45,23.09,0.932,0.921,0.941,0.976,0.97,0.98,0.909,0.893,0.922,41.4,33.78,48.56,40.42,32.76,47.59,0,0,0,0,0,0,0.531,0,0.127,0.31,0.69,0.31,39
489016800000,1985,7,1984,10,40,7,0.336,0.112,0.223,12896.8,85.29,85.29,76.77,2,2,2,555.2,523,595.7,369.2,337,186,186,186,-0.00002859,-0.0004598,0.0003105,0.336,0.312,0.356,369.2,337,409.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.19,0.179,0.204,0.0438,0.0374,0.0519,0.0018,0.0016,0.0022,0.476,0.417,0.553,0.02,0.017,0.023,23.43,23.17,23.63,0.929,0.923,0.935,0.975,0.97,0.98,0.905,0.896,0.916,39.38,36.06,43.52,38.38,34.98,42.65,0,0,0,0,0,0,0.426,0,0.113,0.33,0.66,0.34,38.4
489621600000,1985,7,1984,10,41,7,0.294,0.0949,0.2,11577.7,73.63,73.63,68.91,2,2,2,486.7,467.2,512.1,329.9,303.3,156.9,135,186,-0.0001238,-0.0004048,0.0001669,0.321,0.278,0.38,329.9,303.3,351,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.174,0.167,0.18,0.036,0.0307,0.0402,0.0015,0.0013,0.0017,0.403,0.36,0.438,0.017,0.015,0.018,23.81,23.7,23.89,0.922,0.917,0.926,0.97,0.97,0.971,0.895,0.889,0.9,35.51,32.51,37.89,34.46,31.53,36.81,0,0,0,0,0,0,0.383,0,0.094,0.32,0.68,0.32,39.4
490226400000,1985,7,1984,10,42,7,0.271,0.0816,0.189,11042.5,68.72,68.72,65.73,2,2,2,448.1,440,462.6,313.1,305,135,135,135,0.00005901,-0.000385,0.0001986,0.301,0.292,0.307,313.1,305,327.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.164,0.172,0.0326,0.031,0.0355,0.0013,0.0013,0.0015,0.373,0.36,0.397,0.015,0.015,0.016,24.01,23.92,24.06,0.919,0.917,0.922,0.97,0.97,0.97,0.891,0.89,0.894,33.88,33.02,35.42,32.86,32.02,34.36,0,0,0,0,0,0,0.365,0,0.082,0.3,0.7,0.3,40.7
490831200000,1985,7,1984,10,43,7,0.254,0.0816,0.172,10040,63.11,63.11,59.76,2,2,2,419.5,408,435.5,284.5,273,135,135,135,0.000007716,-0.0002243,0.0004998,0.322,0.31,0.331,284.5,273,300.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.153,0.162,0.0269,0.0246,0.0301,0.0011,0.001,0.0012,0.327,0.309,0.352,0.013,0.013,0.014,24.19,24.09,24.25,0.913,0.911,0.917,0.97,0.97,0.97,0.886,0.883,0.889,30.81,29.56,32.53,29.88,28.68,31.55,0,0,0,0,0,0,0.332,0,0.082,0.32,0.68,0.32,39.5
491436000000,1985,7,1984,10,44,7,0.233,0.0886,0.145,8409.78,55.28,55.28,50.06,2,2,2,385.8,377.1,398.1,239.4,222.1,146.4,135,155,-0.00005135,-0.0002322,0.0003328,0.38,0.339,0.411,239.4,222.1,263.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.141,0.135,0.149,0.0179,0.0144,0.0226,0.00072,0.00058,0.00092,0.261,0.237,0.294,0.011,0.0096,0.012,24.41,24.31,24.48,0.9,0.894,0.908,0.97,0.97,0.97,0.873,0.867,0.881,25.8,23.83,28.5,25.03,23.11,27.64,0,0,0,0,0,0,0.278,0,0.088,0.38,0.62,0.38,36.1
492040800000,1985,8,1984,11,45,7,0.215,0.0937,0.121,7390.23,47.73,47.73,43.99,1,1,1,355.7,344.6,373,200.7,189.6,155,155,155,0.000107,-0.0004907,0.0004734,0.436,0.416,0.45,200.7,189.6,218,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.124,0.134,0.0105,0.00896,0.0136,0.00042,0.00036,0.00055,0.424,0.387,0.484,0.017,0.016,0.02,24.4,24.25,24.49,0.935,0.932,0.939,0.98,0.98,0.98,0.916,0.913,0.921,44.89,42.42,48.7,43.99,41.58,47.73,0,0,0,0,0,0,0.244,0,0.094,0.44,0.56,0.44,34.4
492645600000,1985,8,1984,11,46,7,0.201,0.0937,0.107,6500.09,40.67,40.67,38.69,1,1,1,332.4,325.7,340.6,177.4,170.7,155,155,155,-0.0001183,-0.0004585,0.0003362,0.466,0.455,0.476,177.4,170.7,185.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.123,0.00774,0.00707,0.00856,0.00031,0.00028,0.00034,0.35,0.33,0.375,0.014,0.013,0.015,24.59,24.52,24.64,0.927,0.925,0.93,0.975,0.972,0.979,0.905,0.899,0.911,39.67,38.15,41.53,38.69,37.09,40.67,0,0,0,0,0,0,0.215,0,0.094,0.47,0.53,0.47,32.3
493250400000,1985,8,1984,11,47,7,0.192,0.0937,0.0985,5932.08,36.6,36.6,35.31,1,1,1,317.9,311.8,323.6,162.9,156.8,155,155,155,0.0001357,-0.0004305,0.0004195,0.488,0.479,0.497,162.9,156.8,168.6,990,990,990,965,965,965,25,25,25,0.115,0.112,0.117,0.00629,0.00568,0.00686,0.00025,0.00023,0.00027,0.309,0.292,0.325,0.012,0.012,0.013,24.7,24.66,24.75,0.922,0.92,0.924,0.97,0.97,0.971,0.895,0.892,0.898,36.4,35,37.69,35.31,33.95,36.6,0,0,0,0,0,0,0.196,0,0.0935,0.49,0.51,0.49,30.9
493855200000,1985,8,1984,11,48,7,0.18,0.0905,0.0896,5391.18,37.83,37.83,32.09,1,1,1,297.8,290.5,309.1,148.1,135.5,149.7,118,155,0.00009356,-0.0001313,0.0002767,0.503,0.406,0.534,148.1,135.5,172.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.109,0.105,0.114,0.00481,0.00355,0.00725,0.00019,0.00014,0.00029,0.27,0.238,0.332,0.011,0.0095,0.013,24.84,24.77,24.9,0.916,0.911,0.926,0.971,0.97,0.974,0.889,0.884,0.901,33.06,30.14,38.86,32.09,29.24,37.83,0,0,0,0,0,0,0.178,0,0.0904,0.5,0.5,0.5,30
494460000000,1985,9,1984,12,49,7,0.167,0.0714,0.096,5817.8,36.16,36.16,34.63,1,1,1,276.8,270.3,283.6,158.8,152.3,118,118,118,-0.00005013,-0.0004966,0.0004394,0.426,0.416,0.437,158.8,152.3,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.112,0.00588,0.00523,0.00656,0.00023,0.00021,0.00026,0.294,0.276,0.312,0.012,0.011,0.012,24.9,24.85,24.94,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.896,35.7,34.2,37.27,34.63,33.17,36.16,0,0,0,0,0,0,0.192,0,0.071,0.43,0.57,0.43,34.8
495064800000,1985,9,1984,12,50,7,0.158,0.0714,0.0867,5237.67,33.17,33.17,31.18,1,1,1,261.3,256.7,270.3,143.3,138.7,118,118,118,-0.000139,-0.0003641,0.0002742,0.452,0.437,0.46,143.3,138.7,152.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.107,0.00433,0.00387,0.00523,0.00017,0.00015,0.00021,0.254,0.242,0.276,0.01,0.0096,0.011,25,24.94,25.03,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.885,0.891,32.14,31.06,34.2,31.18,30.13,33.17,0,0,0,0,0,0,0.173,0,0.0713,0.45,0.55,0.45,33.1
495669600000,1985,9,1984,12,51,7,0.147,0.0714,0.0752,4519.27,28.59,28.59,26.9,1,1,1,242.3,234.8,249.8,124.3,116.8,118,118,118,0.0001744,-0.0003494,0.0004369,0.487,0.472,0.503,124.3,116.8,131.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0944,0.0997,0.00243,0.00168,0.00318,0.000096,0.000066,0.00013,0.209,0.193,0.226,0.0082,0.0076,0.0089,25.14,25.08,25.2,0.905,0.899,0.909,0.97,0.97,0.97,0.878,0.872,0.882,27.73,25.95,29.47,26.9,25.18,28.59,0,0,0,0,0,0,0.149,0,0.0718,0.49,0.51,0.49,30.7
496274400000,1985,9,1984,12,52,7,0.139,0.0714,0.0675,4031.84,25.18,25.18,24,1,1,1,229.7,226.4,234.8,111.7,108.4,118,118,118,0.00008495,-0.0004666,0.000362,0.514,0.503,0.521,111.7,108.4,116.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0926,0.0914,0.0944,0.00117,0.000837,0.00168,0.000046,0.000033,0.000066,0.182,0.175,0.193,0.0072,0.0069,0.0076,25.24,25.2,25.27,0.895,0.892,0.899,0.97,0.97,0.97,0.868,0.866,0.872,24.74,23.97,25.95,24,23.25,25.18,0,0,0,0,0,0,0.133,0,0.0715,0.51,0.49,0.51,29
496879200000,1985,9,1984,12,53,7,0.136,0.0605,0.0754,4556.68,28.2,28.2,27.12,1,1,1,224.7,222.3,226.4,124.7,108.4,100,97,118,-0.00002828,-0.0001545,0.00008614,0.445,0.428,0.521,124.7,108.4,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0914,0.0971,0.00247,0.000837,0.00294,0.000097,0.000033,0.00012,0.209,0.175,0.218,0.0082,0.0069,0.0086,25.24,25.22,25.27,0.905,0.892,0.908,0.97,0.97,0.97,0.878,0.866,0.881,27.96,23.97,29.07,27.12,23.25,28.2,0,0,0,0,0,0,0.151,0,0.0606,0.44,0.55,0.45,33.5
497484000000,1985,10,1985,1,1,7,0.128,0.0587,0.0693,4169.34,25.54,25.54,24.82,1,1,1,211.6,206.6,214.8,114.6,109.6,97,97,97,0.0001009,-0.0004812,0.0004138,0.458,0.452,0.47,114.6,109.6,117.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0901,0.093,0.00146,0.00096,0.00178,0.000057,0.000038,0.00007,0.186,0.176,0.193,0.0073,0.0069,0.0076,25.34,25.32,25.38,0.898,0.894,0.9,0.97,0.97,0.97,0.871,0.867,0.873,25.59,24.38,26.33,24.82,23.65,25.54,0,0,0,0,0,0,0.138,0,0.0587,0.46,0.54,0.46,32.6
498088800000,1985,10,1985,1,2,7,0.123,0.0587,0.0646,3864.04,24.91,24.91,23,1,1,1,203.8,201.2,212.1,106.8,104.2,97,97,97,0.00001207,-0.0003532,0.0004138,0.476,0.457,0.482,106.8,104.2,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0882,0.092,0.000678,0.000417,0.00151,0.000027,0.000016,0.000059,0.171,0.165,0.187,0.0067,0.0065,0.0073,25.41,25.34,25.43,0.891,0.889,0.898,0.97,0.97,0.97,0.864,0.862,0.871,23.72,23.09,25.68,23,22.39,24.91,0,0,0,0,0,0,0.128,0,0.0584,0.48,0.53,0.47,31.4
498693600000,1985,10,1985,1,3,7,0.127,0.0587,0.0686,4124.45,24.91,24.91,24.55,1,1,1,210.5,206.6,212.1,113.5,109.6,97,97,97,0.0001947,-0.0003532,0.0004138,0.461,0.457,0.47,113.5,109.6,115.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0915,0.0901,0.092,0.00135,0.00096,0.00151,0.000053,0.000038,0.000059,0.184,0.176,0.187,0.0072,0.0069,0.0073,25.35,25.34,25.38,0.897,0.894,0.898,0.97,0.97,0.97,0.87,0.867,0.871,25.31,24.38,25.68,24.55,23.65,24.91,0,0,0,0,0,0,0.136,0,0.0584,0.46,0.54,0.46,32.5
499298400000,1985,10,1985,1,4,7,0.126,0.0576,0.0687,4131.78,25.86,25.86,24.59,1,1,1,208.9,206.6,212.1,113.6,109.6,95.29,93,97,-0.0001706,-0.0004812,0.0004138,0.456,0.439,0.47,113.6,109.6,119.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0901,0.0931,0.00136,0.00096,0.00191,0.000053,0.000038,0.000075,0.184,0.176,0.195,0.0072,0.0069,0.0077,25.36,25.33,25.38,0.897,0.894,0.902,0.97,0.97,0.97,0.87,0.867,0.874,25.35,24.38,26.66,24.59,23.65,25.86,0,0,0,0,0,0,0.137,0,0.0573,0.46,0.55,0.45,32.8
499903200000,1985,11,1985,2,5,7,0.128,0.0562,0.0715,4314.03,26.49,26.49,25.68,1,1,1,211.3,206.6,214.8,118.3,113.6,93,93,93,-0.00002695,-0.0004812,0.0004138,0.44,0.433,0.45,118.3,113.6,121.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0928,0.0912,0.094,0.00183,0.00136,0.00218,0.000071,0.000053,0.000085,0.194,0.184,0.201,0.0076,0.0072,0.0079,25.34,25.31,25.38,0.901,0.897,0.904,0.97,0.97,0.97,0.874,0.87,0.877,26.47,25.36,27.31,25.68,24.6,26.49,0,0,0,0,0,0,0.143,0,0.0565,0.44,0.56,0.44,33.7
500508000000,1985,11,1985,2,6,7,0.134,0.0562,0.0774,4689.3,28.74,28.74,27.91,1,1,1,221,212.1,224.7,128,119.1,93,93,93,0.00017,-0.0001545,0.0004565,0.421,0.414,0.439,128,119.1,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0931,0.0975,0.0028,0.00191,0.00317,0.00011,0.000075,0.00012,0.215,0.195,0.223,0.0084,0.0077,0.0088,25.26,25.23,25.33,0.907,0.902,0.909,0.97,0.97,0.97,0.88,0.874,0.882,28.78,26.66,29.63,27.91,25.86,28.74,0,0,0,0,0,0,0.155,0,0.0566,0.42,0.58,0.42,35
501112800000,1985,11,1985,2,7,7,0.14,0.0473,0.0931,5697.53,39.14,39.14,33.91,1,1,1,232.2,224.7,243.3,154,131.7,78.14,67,93,0.00009259,-0.0003494,0.000362,0.338,0.275,0.414,154,131.7,176.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0975,0.11,0.0054,0.00317,0.00763,0.00021,0.00012,0.0003,0.279,0.223,0.338,0.011,0.0088,0.013,25.13,25,25.23,0.919,0.909,0.928,0.972,0.97,0.976,0.893,0.882,0.905,34.88,29.63,40.09,33.91,28.74,39.14,0,0,0,0,0,0,0.188,0,0.0469,0.34,0.66,0.34,40.7
501717600000,1985,11,1985,2,8,7,0.143,0.0414,0.102,6240.07,38.25,38.25,37.14,1,1,1,236.5,234.8,239.6,168.1,159.2,68.43,67,77,0.0002302,-0.000119,0.0003053,0.29,0.28,0.326,168.1,159.2,172.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.109,0.00681,0.00592,0.00726,0.00027,0.00023,0.00029,0.314,0.291,0.327,0.012,0.011,0.013,25.07,25.04,25.09,0.924,0.921,0.926,0.972,0.97,0.974,0.899,0.893,0.902,38.19,36.08,39.26,37.14,35,38.25,0,0,0,0,0,0,0.206,0,0.041,0.29,0.71,0.29,43.6
502322400000,1985,12,1985,3,9,7,0.148,0.0466,0.102,6231.24,43.03,43.03,37.09,1,1,1,245,234.8,270.3,168,157.8,77,77,77,0.0001332,-0.000119,0.000285,0.315,0.285,0.328,168,157.8,193.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.105,0.118,0.0068,0.00578,0.00933,0.00027,0.00023,0.00037,0.317,0.287,0.391,0.013,0.011,0.016,25.02,24.83,25.1,0.924,0.92,0.933,0.973,0.97,0.98,0.899,0.893,0.914,38.11,35.75,43.9,37.09,34.68,43.03,0,0,0,0,0,0,0.206,0,0.046,0.31,0.69,0.31,42.1
502927200000,1985,12,1985,3,10,7,0.175,0.0466,0.128,7800.94,47.71,47.71,46.43,2,1,1.2857142857142858,288.7,271.3,302.3,211.7,194.3,77,77,77,-0.00008827,-0.0004966,0.0002767,0.267,0.255,0.284,211.7,194.3,225.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.118,0.129,0.0124,0.00943,0.0151,0.00049,0.00037,0.0006,0.38,0.224,0.46,0.015,0.0089,0.018,24.76,24.68,24.9,0.925,0.892,0.938,0.977,0.97,0.98,0.904,0.866,0.92,40.62,23.72,48.49,39.74,23.01,47.52,0,0,0,0,0,0,0.258,0,0.047,0.27,0.73,0.27,44.6
503532000000,1985,12,1985,3,11,7,0.186,0.0435,0.143,8536.74,62.95,62.95,50.81,2,1,1.7142857142857142,308.2,287.2,354,236.3,210.2,71.86,59,77,0.00001998,-0.000252,0.0003503,0.236,0.167,0.268,236.3,210.2,295,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.132,0.123,0.151,0.0173,0.012,0.029,0.00069,0.00048,0.0012,0.318,0.224,0.46,0.013,0.0089,0.018,24.74,24.5,24.9,0.912,0.892,0.938,0.973,0.97,0.98,0.887,0.866,0.92,33,23.72,48.49,32.14,23.01,47.52,0,0,0,0,0,0,0.282,0,0.043,0.23,0.77,0.23,45.9
504136800000,1985,12,1985,3,12,7,0.229,0.0357,0.193,11420.4,70.3,70.3,67.98,2,2,2,378,354,389.1,319,295,59,59,59,0.0001112,-0.0002204,0.0003503,0.156,0.152,0.167,319,295,330.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.16,0.151,0.164,0.0338,0.029,0.036,0.0014,0.0012,0.0015,0.374,0.334,0.392,0.015,0.013,0.016,24.34,24.26,24.5,0.921,0.916,0.923,0.97,0.97,0.97,0.893,0.888,0.895,35.04,32.45,36.24,33.99,31.48,35.15,0,0,0,0,0,0,0.378,0,0.036,0.16,0.84,0.16,49.9
504741600000,1985,12,1985,3,13,7,0.218,0.0417,0.176,10414,63.26,63.26,61.99,2,2,2,360,350.2,370.4,291,287.3,69,59,73,-0.000117,-0.0004907,0.0003503,0.192,0.167,0.203,291,287.3,297.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.15,0.154,0.0282,0.0275,0.0295,0.0011,0.0011,0.0012,0.329,0.324,0.34,0.013,0.013,0.014,24.47,24.41,24.52,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.889,31.95,31.52,32.61,30.99,30.58,31.63,0,0,0,0,0,0,0.344,0,0.042,0.19,0.81,0.19,47.8
505346400000,1986,1,1985,4,14,7,0.235,0.0442,0.191,11267.2,69.05,69.05,67.07,2,2,2,388.6,370.4,398.1,315.6,297.4,73,73,73,-0.0001577,-0.0002322,0.0001016,0.188,0.183,0.197,315.6,297.4,325.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.16,0.154,0.164,0.0331,0.0295,0.035,0.0013,0.0012,0.0014,0.37,0.34,0.386,0.015,0.014,0.016,24.29,24.22,24.41,0.92,0.916,0.922,0.97,0.97,0.97,0.892,0.889,0.894,34.57,32.61,35.6,33.53,31.63,34.53,0,0,0,0,0,0,0.373,0,0.044,0.19,0.81,0.19,47.9
505951200000,1986,1,1985,4,15,7,0.256,0.0442,0.211,12489.7,78.21,78.21,74.34,2,2,2,422.7,402.9,440,349.7,329.9,73,73,73,0.000005655,-0.0002243,0.0004218,0.173,0.166,0.181,349.7,329.9,367,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.165,0.178,0.0399,0.036,0.0434,0.0016,0.0015,0.0018,0.429,0.394,0.46,0.018,0.016,0.019,24.07,23.96,24.19,0.926,0.923,0.929,0.973,0.97,0.976,0.901,0.895,0.907,38.22,36.11,40.06,37.17,35.02,39.11,0,0,0,0,0,0,0.413,0,0.045,0.17,0.82,0.18,48.8
506556000000,1986,1,1985,4,16,7,0.276,0.0442,0.231,13714.7,84.7,84.7,81.64,2,2,2,455.6,442.8,470.2,382.6,369.8,73,73,73,0.0001169,-0.000385,0.0004728,0.16,0.155,0.165,382.6,369.8,397.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.184,0.179,0.189,0.0465,0.044,0.0494,0.0019,0.0018,0.002,0.49,0.465,0.518,0.02,0.019,0.021,23.86,23.77,23.94,0.931,0.93,0.934,0.979,0.977,0.98,0.912,0.908,0.915,41.69,40.36,43.21,40.82,39.42,42.35,0,0,0,0,0,0,0.454,0,0.045,0.16,0.84,0.16,49.7
507160800000,1986,1,1985,4,17,7,0.297,0.0462,0.251,14825.1,94.51,94.51,88.24,2,2,2,491.6,470.2,532.5,415.2,397.2,76.43,73,85,-0.00002308,-0.0004048,0.0002534,0.155,0.15,0.163,415.2,397.2,447.5,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.189,0.208,0.053,0.0494,0.0595,0.0022,0.002,0.0025,0.554,0.518,0.622,0.023,0.021,0.026,23.63,23.38,23.77,0.936,0.934,0.94,0.98,0.98,0.98,0.917,0.915,0.921,45.02,43.21,48.22,44.12,42.35,47.26,0,0,0,0,0,0,0.49,0,0.046,0.16,0.85,0.15,49.9
507765600000,1986,2,1985,5,18,7,0.334,0.0514,0.282,16198.7,98.59,98.59,96.42,3,2,2.7142857142857144,551.9,527.3,566.9,466.9,442.3,85,85,85,-0.0001811,-0.0004778,0.0002114,0.154,0.15,0.161,466.9,442.3,481.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.216,0.206,0.224,0.0634,0.0585,0.0664,0.0027,0.0024,0.0028,0.507,0.445,0.633,0.021,0.019,0.026,23.41,23.35,23.49,0.925,0.918,0.94,0.973,0.97,0.98,0.9,0.89,0.922,37.63,32.63,48.74,36.64,31.66,47.77,0,0,0,0,0,0,0.536,0,0.052,0.15,0.84,0.16,48.5
508370400000,1986,2,1985,5,19,7,0.362,0.0514,0.31,17563.6,109.5,109.5,104.5,3,3,3,597.9,571.9,623.8,512.9,486.9,85,85,85,-0.00002972,-0.00034,0.0004706,0.142,0.136,0.149,512.9,486.9,538.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.241,0.227,0.256,0.0758,0.0674,0.0855,0.0032,0.0028,0.0036,0.524,0.48,0.57,0.022,0.02,0.024,23.19,23.04,23.35,0.924,0.921,0.927,0.97,0.97,0.971,0.896,0.893,0.9,35.92,34.21,37.61,34.85,33.19,36.51,0,0,0,0,0,0,0.581,0,0.052,0.14,0.86,0.14,48.5
508975200000,1986,2,1985,5,20,7,0.404,0.0514,0.353,19911.5,125.3,125.3,118.5,3,3,3,668.3,636.9,702.7,583.3,551.9,85,85,85,-0.00001041,-0.0002073,0.0002916,0.127,0.121,0.133,583.3,551.9,617.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.281,0.263,0.301,0.103,0.0908,0.115,0.0044,0.0039,0.005,0.652,0.594,0.716,0.028,0.025,0.031,22.77,22.57,22.96,0.931,0.928,0.935,0.977,0.973,0.98,0.91,0.903,0.916,40.44,38.46,42.6,39.51,37.41,41.75,0,0,0,0,0,0,0.658,0,0.051,0.13,0.87,0.13,49.3
509580000000,1986,2,1985,5,21,7,0.44,0.0552,0.385,21597.1,131.9,131.9,128.6,3,3,3,728.2,705.9,751.7,637,620.9,91.29,85,107,-0.000221,-0.0004823,0.0004728,0.125,0.115,0.145,637,620.9,654.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.313,0.303,0.322,0.121,0.116,0.126,0.0052,0.005,0.0055,0.753,0.722,0.785,0.032,0.031,0.034,22.43,22.32,22.55,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.919,43.73,42.8,44.85,42.85,41.94,43.95,0,0,0,0,0,0,0.714,0,0.055,0.13,0.88,0.12,49.1
510184800000,1986,3,1985,6,22,7,0.472,0.0647,0.408,22615.8,140.9,140.9,134.6,3,3,3,780.9,751.7,817.7,673.9,644.7,107,107,107,-0.00003931,-0.0004759,0.0004146,0.137,0.131,0.142,673.9,644.7,710.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.338,0.321,0.359,0.132,0.123,0.145,0.0058,0.0053,0.0064,0.828,0.771,0.901,0.036,0.033,0.039,22.15,21.93,22.32,0.939,0.937,0.941,0.98,0.98,0.98,0.92,0.918,0.922,45.79,44.06,47.93,44.87,43.18,46.97,0,0,0,0,0,0,0.748,0,0.064,0.14,0.86,0.14,47.9
510789600000,1986,3,1985,6,23,7,0.52,0.0647,0.456,24567.8,151,151,146.2,4,3,3.7142857142857144,860.2,819.3,891.9,753.2,712.3,107,107,107,-0.00007478,-0.0004875,0.0004143,0.125,0.12,0.131,753.2,712.3,784.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.391,0.36,0.419,0.167,0.146,0.182,0.0074,0.0064,0.0081,0.86,0.78,0.939,0.038,0.034,0.041,21.8,21.66,21.93,0.933,0.927,0.942,0.974,0.97,0.98,0.908,0.899,0.923,40.99,36.88,48.88,39.95,35.78,47.9,0,0,0,0,0,0,0.812,0,0.064,0.12,0.88,0.12,47.2
511394400000,1986,3,1985,6,24,7,0.565,0.0647,0.501,26606.3,162.2,162.2,158.4,4,4,4,934.7,905.4,957.9,827.7,798.4,107,107,107,0.00002961,-0.0003321,0.0003652,0.115,0.112,0.118,827.7,798.4,850.9,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.458,0.432,0.48,0.212,0.189,0.231,0.0095,0.0084,0.01,0.974,0.903,1.03,0.044,0.04,0.046,21.39,21.24,21.58,0.934,0.932,0.935,0.977,0.975,0.979,0.912,0.908,0.915,40.52,39.35,41.43,39.59,38.35,40.56,0,0,0,0,0,0,0.88,0,0.064,0.11,0.89,0.11,47.1
511999200000,1986,3,1985,6,25,7,0.621,0.0647,0.557,28992.7,180.2,180.2,172.6,4,4,4,1027,957.9,1080,920.4,850.9,107,107,107,0.00001456,-0.0003248,0.0003652,0.104,0.0991,0.112,920.4,850.9,973,990,990,990,968,967.7,968.2,22,21.8,22.3,0.543,0.48,0.591,0.286,0.231,0.328,0.013,0.01,0.015,1.2,1.03,1.34,0.055,0.046,0.061,20.82,20.51,21.24,0.938,0.935,0.94,0.98,0.979,0.98,0.919,0.915,0.921,44.03,41.43,45.98,43.14,40.56,45.06,0,0,0,0,0,0,0.959,0,0.064,0.1,0.9,0.1,46.7
512604000000,1986,3,1985,6,26,7,0.689,0.086,0.603,30595.2,188.4,188.4,182.1,4,4,4,1140,1086,1200,997.8,948.5,142.1,107,148,0.0005791,-0.0004956,0.003559,0.125,0.0985,0.135,997.8,948.5,1052,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.644,0.584,0.724,0.355,0.309,0.417,0.016,0.014,0.019,1.44,1.29,1.63,0.066,0.059,0.076,20.22,19.84,20.51,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.46,44.76,48.07,45.53,43.86,47.11,0,0,0,0,0,0,1.01,0,0.086,0.12,0.88,0.12,44.4
513208800000,1986,4,1985,7,27,7,0.973,0.0895,0.665,30307.2,192,192,180.4,4,4,4,1608,1291,2020,1460,1143,148,148,148,360.2,43.21,771.8,0.0942,0.0733,0.115,1100,1100,1100,990,990,990,969.8,968.8,971.1,20.2,18.9,21.2,0.89,0.813,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.9,1.83,1.94,0.095,0.086,0.1,18.26,16.91,19.36,0.934,0.928,0.938,0.98,0.98,0.98,0.916,0.91,0.919,46.02,42.34,48.98,45.1,41.49,48,0,0,0,0,0,0,1,0,0.308,0.092,0.68,0.32,31.1
513813600000,1986,4,1985,7,28,7,1.5,0.0895,0.665,25713.7,162.2,162.2,153.1,4,4,4,2479,2162,2895,2331,2014,148,148,148,1231,913.6,1647,0.0603,0.0511,0.0685,1100,1100,1100,990,990,990,972.3,971.5,973.3,17.7,16.7,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.029,1.94,1.94,1.94,0.11,0.1,0.12,15.8,14.8,16.57,0.921,0.911,0.927,0.975,0.97,0.979,0.898,0.884,0.907,39.25,36.35,41.41,38.26,35.26,40.54,0,0,0,0,0,0,0.85,0,0.835,0.06,0.44,0.56,17.1
514418400000,1986,4,1985,7,29,7,1.82,0.131,0.665,23141.6,139.8,139.8,137.7,4,4,4,3017,2943,3050,2800,2726,217,217,217,1700,1626,1733,0.0719,0.0712,0.0737,1100,1100,1100,990,990,990,973.6,973.4,973.6,16.4,16.4,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.5,14.43,14.68,0.908,0.907,0.91,0.97,0.97,0.97,0.88,0.88,0.882,35.5,35.28,36.02,34.44,34.22,34.94,0,0,0,0,0,0,0.765,0,1.155,0.072,0.37,0.63,12.7
515023200000,1986,4,1985,7,30,7,1.65,0.152,0.665,24484.3,150.9,150.9,145.7,4,4,4,2729,2554,2895,2478,2278,250.7,217,276,1378,1178,1578,0.0924,0.0749,0.108,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.2,14.8,15.62,0.915,0.911,0.92,0.971,0.97,0.973,0.889,0.884,0.895,37.52,36.35,38.75,36.44,35.26,37.71,0,0,0,0,0,0,0.81,0,0.985,0.092,0.4,0.6,14.8
515628000000,1986,5,1985,8,31,7,1.41,0.167,0.665,26475.1,161.4,161.4,157.6,4,4,4,2324,2188,2497,2048,1912,276,276,276,947.6,811.8,1121,0.119,0.111,0.126,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.18,15.76,16.51,0.924,0.921,0.926,0.977,0.974,0.979,0.903,0.897,0.907,40.33,39.16,41.23,39.4,38.15,40.36,0,0,0,0,0,0,0.875,0,0.745,0.12,0.47,0.53,18.8
516232800000,1986,5,1985,8,32,7,1.23,0.167,0.665,27832.8,169.9,169.9,165.7,4,4,4,2038,1902,2155,1762,1626,276,276,276,661.6,526.1,779.2,0.136,0.128,0.145,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.89,16.58,17.27,0.928,0.927,0.93,0.98,0.979,0.98,0.91,0.907,0.912,42.27,41.45,43.34,41.42,40.58,42.47,0,0,0,0,0,0,0.92,0,0.565,0.14,0.54,0.46,22.6
516837600000,1986,5,1985,8,33,7,1.07,0.167,0.665,29295.8,177.8,177.8,174.4,4,4,4,1774,1678,1872,1498,1402,276,276,276,397.8,301.7,495.7,0.156,0.147,0.165,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.924,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.097,0.1,17.69,17.37,18.01,0.932,0.931,0.934,0.98,0.98,0.98,0.914,0.912,0.915,44.48,43.61,45.36,43.59,42.74,44.45,0,0,0,0,0,0,0.969,0,0.405,0.16,0.62,0.38,27.4
517442400000,1986,5,1985,8,34,7,0.935,0.161,0.665,30668.4,185.9,185.9,182.6,4,4,4,1546,1455,1631,1279,1217,266.6,210,276,179.3,116.9,255.4,0.172,0.144,0.185,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.892,0.866,0.915,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.88,1.93,0.094,0.091,0.096,18.46,18.16,18.77,0.935,0.934,0.936,0.98,0.98,0.98,0.917,0.916,0.918,46.57,45.77,47.41,45.64,44.85,46.46,0,0,0,0,0,0,1.01,0,0.27,0.17,0.71,0.29,32.8
518047200000,1986,6,1985,9,35,7,0.81,0.127,0.655,31556.3,191.3,191.3,187.8,4,4,4,1339,1232,1437,1129,1022,210,210,210,46.09,-0.002771,127,0.157,0.146,0.17,1083,1022,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.806,0.697,0.865,0.458,0.379,0.48,0.022,0.018,0.023,1.78,1.54,1.88,0.085,0.072,0.091,19.25,18.84,19.83,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.92,46.67,48.81,46.96,45.74,47.84,0,0,0,0,0,0,1.04,0,0.155,0.16,0.81,0.19,39
518652000000,1986,6,1985,9,36,7,0.69,0.127,0.563,28727.5,179.1,179.1,171,4,4,4,1141,1073,1200,931.2,863.3,210,210,210,-0.0001196,-0.000441,0.0004612,0.184,0.175,0.196,931.2,863.3,989.6,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.582,0.516,0.649,0.295,0.241,0.342,0.014,0.011,0.016,1.26,1.09,1.42,0.058,0.05,0.066,20.4,20.05,20.78,0.937,0.935,0.939,0.98,0.978,0.98,0.919,0.915,0.92,43.63,41.13,45.68,42.75,40.24,44.77,0,0,0,0,0,0,0.95,0,0.127,0.18,0.82,0.18,41.6
519256800000,1986,6,1985,9,37,7,0.581,0.127,0.454,24101.2,158.8,158.8,143.5,4,3,3.4285714285714284,960.2,847.1,1060,750.2,637.1,210,210,210,-0.00009992,-0.0004875,0.0001499,0.22,0.198,0.248,750.2,637.1,850,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.416,0.332,0.504,0.17,0.121,0.23,0.0076,0.0053,0.01,0.934,0.773,1.05,0.042,0.034,0.048,21.34,20.86,21.94,0.936,0.93,0.942,0.978,0.971,0.98,0.915,0.903,0.923,43.32,37.77,48.65,42.36,36.68,47.68,0,0,0,0,0,0,0.797,0,0.127,0.22,0.78,0.22,41.5
519861600000,1986,6,1985,9,38,7,0.436,0.127,0.309,17226.7,120.3,120.3,102.5,3,2,2.7142857142857144,721.5,630.1,817.7,511.5,420.1,210,210,210,-0.00001898,-0.000328,0.0004146,0.293,0.257,0.333,511.5,420.1,607.7,990,990,990,966.8,966.4,967.2,23.2,22.8,23.6,0.261,0.211,0.316,0.0784,0.054,0.112,0.0034,0.0023,0.0049,0.601,0.51,0.718,0.026,0.022,0.031,22.61,22.11,23,0.929,0.921,0.939,0.974,0.97,0.98,0.906,0.893,0.921,39.44,33.78,47.29,38.46,32.76,46.34,0,0,0,0,0,0,0.57,0,0.127,0.29,0.71,0.29,39.5
520466400000,1986,6,1985,9,39,7,0.345,0.115,0.23,13303.9,85.29,85.29,79.19,2,2,2,570.3,532.5,615.6,380.8,346.5,189.4,186,210,-0.00003391,-0.0004778,0.0004706,0.332,0.312,0.349,380.8,346.5,409.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.195,0.182,0.206,0.0462,0.0393,0.0519,0.0019,0.0016,0.0022,0.498,0.434,0.553,0.021,0.018,0.023,23.34,23.09,23.57,0.931,0.925,0.935,0.976,0.97,0.98,0.909,0.897,0.916,40.55,37.05,43.52,39.6,35.94,42.65,0,0,0,0,0,0,0.44,0,0.115,0.33,0.67,0.33,38.6
521071200000,1986,7,1985,10,40,7,0.301,0.112,0.188,10863.9,70.82,70.82,64.67,2,2,2,497.2,472.5,527.3,311.2,286.5,186,186,186,-0.0001767,-0.0004311,0.00005763,0.375,0.353,0.394,311.2,286.5,341.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.17,0.161,0.18,0.0322,0.0273,0.0383,0.0013,0.0011,0.0016,0.374,0.334,0.425,0.015,0.014,0.018,23.79,23.6,23.94,0.918,0.913,0.924,0.97,0.97,0.97,0.891,0.886,0.896,33.33,30.72,36.51,32.33,29.8,35.41,0,0,0,0,0,0,0.359,0,0.113,0.37,0.62,0.38,36.1
521676000000,1986,7,1985,10,41,7,0.274,0.112,0.162,9342.05,59.11,59.11,55.61,2,2,2,453.4,440,470.2,267.3,254,186,186,186,0.0001117,-0.000385,0.0004728,0.411,0.396,0.423,267.3,254,284.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.15,0.16,0.0235,0.0208,0.0268,0.00096,0.00085,0.0011,0.304,0.285,0.33,0.012,0.012,0.014,24.06,23.95,24.14,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.885,28.66,27.23,30.47,27.8,26.42,29.56,0,0,0,0,0,0,0.309,0,0.112,0.41,0.59,0.41,34.1
522280800000,1986,7,1985,10,42,7,0.254,0.112,0.142,8162.11,50.89,50.89,48.58,2,2,2,420.3,408,431,234.3,222,186,186,186,0.00003222,-0.0002073,0.0004998,0.443,0.432,0.456,234.3,222,245,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.138,0.146,0.0169,0.0144,0.019,0.00069,0.00059,0.00078,0.257,0.24,0.272,0.01,0.0098,0.011,24.25,24.19,24.32,0.899,0.894,0.903,0.97,0.97,0.97,0.872,0.867,0.876,25.04,23.66,26.23,24.29,22.95,25.45,0,0,0,0,0,0,0.27,0,0.112,0.44,0.56,0.44,32.1
522885600000,1986,7,1985,10,43,7,0.236,0.104,0.131,7774.04,48.28,48.28,46.27,2,1,1.4285714285714286,389.5,377.1,402.9,216.8,203.1,172.7,155,186,0.00004208,-0.0002322,0.0004218,0.443,0.401,0.478,216.8,203.1,231.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.135,0.132,0.139,0.0134,0.0106,0.0163,0.00054,0.00043,0.00066,0.365,0.237,0.483,0.015,0.0096,0.02,24.29,24.1,24.48,0.919,0.894,0.939,0.976,0.97,0.98,0.897,0.867,0.92,37.01,23.83,48.14,36.16,23.11,47.18,0,0,0,0,0,0,0.257,0,0.105,0.44,0.56,0.44,32.9
523490400000,1986,8,1985,11,44,7,0.221,0.0937,0.127,7721.5,47.73,47.73,45.96,1,1,1,364.8,350.2,373,209.8,195.2,155,155,155,-0.0001825,-0.0004907,0.0001968,0.425,0.416,0.443,209.8,195.2,218,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.134,0.012,0.00952,0.0136,0.00049,0.00038,0.00055,0.455,0.405,0.484,0.018,0.016,0.02,24.32,24.25,24.44,0.937,0.933,0.939,0.98,0.98,0.98,0.918,0.915,0.921,46.9,43.67,48.7,45.96,42.8,47.73,0,0,0,0,0,0,0.255,0,0.094,0.42,0.57,0.43,34.9
524095200000,1986,8,1985,11,45,7,0.207,0.0937,0.113,6870.41,42.08,42.08,40.9,1,1,1,341.7,338.3,346.9,186.7,183.3,155,155,155,0.0002705,0.00007823,0.0004734,0.454,0.447,0.458,186.7,183.3,191.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.123,0.122,0.125,0.00867,0.00833,0.00919,0.00035,0.00033,0.00037,0.378,0.368,0.395,0.015,0.015,0.016,24.51,24.47,24.54,0.931,0.93,0.932,0.979,0.978,0.98,0.911,0.909,0.914,41.77,41.02,42.94,40.9,40.12,42.08,0,0,0,0,0,0,0.227,0,0.094,0.45,0.55,0.45,33.2
524700000000,1986,8,1985,11,46,7,0.197,0.0937,0.103,6235.51,39.44,39.44,37.12,1,1,1,325.7,311.8,335.5,170.7,156.8,155,155,155,-0.000172,-0.0004585,0.00008311,0.476,0.462,0.497,170.7,156.8,180.5,990,990,990,965,965,965.1,25,24.9,25,0.117,0.112,0.121,0.00707,0.00568,0.00805,0.00028,0.00023,0.00032,0.331,0.292,0.359,0.013,0.012,0.014,24.64,24.56,24.75,0.925,0.92,0.929,0.973,0.97,0.977,0.9,0.892,0.907,38.15,35,40.37,37.12,33.95,39.44,0,0,0,0,0,0,0.206,0,0.094,0.48,0.52,0.48,31.7
525304800000,1986,8,1985,11,47,7,0.186,0.0937,0.0918,5520.21,33.95,33.95,32.86,1,1,1,306.8,294.7,311.8,151.8,139.7,155,155,155,-0.00005626,-0.0001877,0.0002767,0.505,0.497,0.526,151.8,139.7,156.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.106,0.112,0.00518,0.00397,0.00568,0.00021,0.00016,0.00023,0.279,0.249,0.292,0.011,0.0099,0.012,24.79,24.75,24.87,0.918,0.913,0.92,0.97,0.97,0.97,0.89,0.885,0.892,33.87,31.11,35,32.86,30.18,33.95,0,0,0,0,0,0,0.183,0,0.0942,0.5,0.49,0.51,29.7
525909600000,1986,9,1985,12,48,7,0.174,0.0714,0.103,6249.06,38.86,38.86,37.2,1,1,1,287.9,281.3,294.7,169.9,163.3,118,118,118,-0.00005314,-0.0002246,0.0002767,0.41,0.4,0.419,169.9,163.3,176.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.111,0.116,0.00699,0.00633,0.00767,0.00028,0.00025,0.00031,0.324,0.306,0.344,0.013,0.012,0.014,24.82,24.78,24.87,0.925,0.923,0.927,0.972,0.97,0.976,0.899,0.895,0.905,38.25,36.75,39.83,37.2,35.64,38.86,0,0,0,0,0,0,0.207,0,0.071,0.41,0.59,0.41,35.9
526514400000,1986,9,1985,12,49,7,0.166,0.0714,0.0942,5706.92,34.44,34.44,33.97,1,1,1,273.8,270.3,275.9,155.8,152.3,118,118,118,-0.0001159,-0.0004966,0.0004394,0.431,0.428,0.437,155.8,152.3,157.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.107,0.109,0.00558,0.00523,0.00579,0.00022,0.00021,0.00023,0.286,0.276,0.291,0.011,0.011,0.012,24.92,24.91,24.94,0.92,0.918,0.92,0.97,0.97,0.97,0.892,0.891,0.893,35.02,34.2,35.5,33.97,33.17,34.44,0,0,0,0,0,0,0.189,0,0.0718,0.43,0.57,0.43,34.4
527119200000,1986,9,1985,12,50,7,0.16,0.0714,0.0887,5364.96,33.17,33.17,31.93,1,1,1,264.7,258.8,270.3,146.7,140.8,118,118,118,-0.00002435,-0.0003641,0.0002742,0.446,0.437,0.456,146.7,140.8,152.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.107,0.00467,0.00408,0.00523,0.00019,0.00016,0.00021,0.262,0.247,0.276,0.01,0.0098,0.011,24.98,24.94,25.02,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.891,32.92,31.55,34.2,31.93,30.61,33.17,0,0,0,0,0,0,0.177,0,0.0713,0.45,0.55,0.45,33.5
527724000000,1986,9,1985,12,51,7,0.15,0.0714,0.0791,4763.45,30.13,30.13,28.35,1,1,1,248.7,246.2,256.7,130.7,128.2,118,118,118,0.0002792,-0.0002435,0.0004369,0.474,0.46,0.479,130.7,128.2,138.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0993,0.0984,0.102,0.00307,0.00282,0.00387,0.00012,0.00011,0.00015,0.223,0.218,0.242,0.0088,0.0086,0.0096,25.09,25.03,25.11,0.909,0.908,0.912,0.97,0.97,0.97,0.882,0.881,0.885,29.23,28.65,31.06,28.35,27.79,30.13,0,0,0,0,0,0,0.158,0,0.0709,0.48,0.53,0.47,31.8
528328800000,1986,9,1985,12,52,7,0.153,0.0679,0.0851,5146.15,32.44,32.44,30.63,1,1,1,253,243.3,261.4,140.8,133.3,112.3,110,118,-0.0000744,-0.0003641,0.0004369,0.444,0.425,0.456,140.8,133.3,148.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00408,0.00333,0.00488,0.00016,0.00013,0.00019,0.248,0.23,0.268,0.0098,0.0091,0.011,25.04,25,25.11,0.913,0.91,0.917,0.97,0.97,0.97,0.886,0.883,0.889,31.58,29.87,33.44,30.63,28.97,32.44,0,0,0,0,0,0,0.17,0,0.0679,0.44,0.56,0.44,33.6
528933600000,1986,10,1986,1,1,7,0.157,0.0643,0.0923,5603.48,38.41,38.41,33.35,1,1,1,258.8,246.2,271.3,152.5,136.2,106.3,97,110,-0.00004405,-0.0004966,0.0004369,0.412,0.358,0.447,152.5,136.2,174.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.102,0.113,0.00525,0.00362,0.00743,0.00021,0.00014,0.00029,0.278,0.237,0.335,0.011,0.0093,0.013,24.99,24.88,25.09,0.918,0.911,0.927,0.971,0.97,0.975,0.892,0.884,0.903,34.33,30.54,39.4,33.35,29.62,38.41,0,0,0,0,0,0,0.185,0,0.0647,0.41,0.59,0.41,35.7
529538400000,1986,10,1986,1,2,7,0.172,0.0587,0.113,6965.37,42.94,42.94,41.46,1,1,1,284.1,273.8,290.5,187.1,176.8,97,97,97,-0.00009812,-0.0004892,0.0004394,0.342,0.334,0.354,187.1,176.8,193.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.12,0.00871,0.00768,0.00935,0.00035,0.0003,0.00037,0.374,0.343,0.394,0.015,0.014,0.016,24.79,24.74,24.86,0.931,0.928,0.933,0.979,0.976,0.98,0.911,0.905,0.914,42.35,39.98,43.81,41.46,39.02,42.94,0,0,0,0,0,0,0.23,0,0.059,0.34,0.66,0.34,40.5
530143200000,1986,10,1986,1,3,7,0.186,0.0654,0.12,7398.1,45.55,45.55,44.04,1,1,1,307,302.3,311.8,198.9,192.3,108.1,97,110,-0.00005028,-0.0001877,0.0001219,0.352,0.321,0.364,198.9,192.3,205.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.121,0.125,0.01,0.00923,0.0111,0.0004,0.00037,0.00044,0.413,0.392,0.433,0.016,0.016,0.017,24.65,24.62,24.7,0.934,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.918,44.94,43.44,46.48,44.04,42.57,45.55,0,0,0,0,0,0,0.245,0,0.066,0.35,0.65,0.35,39.8
530748000000,1986,10,1986,1,4,7,0.201,0.0672,0.134,7965.09,48.04,48.04,47.41,2,1,1.5714285714285714,332,323.6,340.6,220.8,213.6,111.1,110,114,-0.00003742,-0.0004305,0.0003362,0.335,0.325,0.34,220.8,213.6,228.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.135,0.0142,0.0127,0.0157,0.00057,0.00051,0.00063,0.337,0.23,0.472,0.014,0.0092,0.019,24.6,24.5,24.72,0.914,0.893,0.939,0.974,0.97,0.98,0.89,0.866,0.92,34.72,23.73,48.65,33.89,23.02,47.68,0,0,0,0,0,0,0.263,0,0.067,0.33,0.67,0.33,39.6
531352800000,1986,11,1986,2,5,7,0.212,0.0689,0.143,8373.5,52.91,52.91,49.84,2,2,2,350.7,344.6,364.7,236.7,230.6,114,114,114,0.0002229,-0.0004907,0.0004734,0.325,0.313,0.331,236.7,230.6,250.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.136,0.143,0.0173,0.0161,0.0201,0.0007,0.00065,0.00081,0.255,0.247,0.275,0.01,0.0099,0.011,24.59,24.5,24.63,0.9,0.898,0.906,0.97,0.97,0.97,0.873,0.871,0.878,25.69,25,27.28,24.92,24.25,26.46,0,0,0,0,0,0,0.277,0,0.069,0.33,0.67,0.33,39.5
