datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
531957600000,1986,11,1986,2,6,7,0.235,0.0689,0.166,9733.68,62.01,62.01,57.94,2,2,2,388.6,370.4,408,274.6,256.4,114,114,114,0.00009822,-0.0002322,0.0004998,0.294,0.279,0.308,274.6,256.4,294,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.145,0.159,0.0249,0.0213,0.0288,0.001,0.00086,0.0012,0.311,0.283,0.34,0.013,0.011,0.014,24.35,24.22,24.47,0.911,0.907,0.915,0.97,0.97,0.97,0.884,0.88,0.888,29.87,27.89,31.97,28.97,27.05,31.01,0,0,0,0,0,0,0.322,0,0.069,0.29,0.71,0.29,41.4
532562400000,1986,11,1986,2,7,7,0.268,0.0689,0.199,11656.1,72.68,72.68,69.38,2,2,2,443.5,413.7,459.3,329.5,299.7,114,114,114,0.00003209,-0.000385,0.0004728,0.257,0.248,0.276,329.5,299.7,345.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.161,0.177,0.0359,0.0299,0.0391,0.0015,0.0012,0.0016,0.4,0.35,0.427,0.016,0.014,0.018,24,23.91,24.19,0.922,0.916,0.925,0.97,0.97,0.971,0.895,0.889,0.898,35.76,32.58,37.44,34.69,31.6,36.34,0,0,0,0,0,0,0.385,0,0.069,0.26,0.74,0.26,43.5
533167200000,1986,11,1986,2,8,7,0.293,0.0689,0.224,13170,84.2,84.2,78.39,2,2,2,485.1,470.2,512.1,371.1,356.2,114,114,114,-0.00008827,-0.000324,0.00005976,0.235,0.223,0.242,371.1,356.2,398.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.181,0.195,0.0442,0.0412,0.0496,0.0018,0.0017,0.0021,0.474,0.446,0.525,0.02,0.018,0.022,23.74,23.57,23.84,0.929,0.927,0.934,0.976,0.973,0.98,0.907,0.902,0.915,40.16,38.59,42.96,39.2,37.55,42.1,0,0,0,0,0,0,0.436,0,0.069,0.24,0.76,0.24,44.9
533772000000,1986,12,1986,3,9,7,0.317,0.0762,0.241,14126,85.68,85.68,84.08,2,2,2,524.6,516.8,532.5,398.6,390.8,126,126,126,0.00004194,-0.0004311,0.0002534,0.24,0.237,0.244,398.6,390.8,406.5,990,990,990,966,965.9,966,24,24,24.1,0.197,0.194,0.199,0.0497,0.0482,0.0513,0.0021,0.002,0.0021,0.527,0.512,0.543,0.022,0.021,0.023,23.51,23.46,23.56,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,42.9,42.1,43.72,42.04,41.26,42.84,0,0,0,0,0,0,0.467,0,0.076,0.24,0.76,0.24,44.6
534376800000,1986,12,1986,3,10,7,0.332,0.0762,0.256,14927.1,91.64,91.64,88.85,2,2,2,548.6,537.8,562.8,422.6,411.8,126,126,126,-0.0000656,-0.0004778,0.0003105,0.23,0.224,0.234,422.6,411.8,436.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.201,0.21,0.0545,0.0524,0.0574,0.0023,0.0022,0.0024,0.576,0.554,0.605,0.024,0.023,0.025,23.36,23.26,23.43,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.92,45.33,44.25,46.76,44.43,43.36,45.82,0,0,0,0,0,0,0.494,0,0.076,0.23,0.77,0.23,45
534981600000,1986,12,1986,3,11,7,0.349,0.0762,0.272,15711.9,95.53,95.53,93.52,3,2,2.2857142857142856,576.4,563.9,595.7,450.4,437.9,126,126,126,-0.00006449,-0.0004598,0.0004706,0.219,0.212,0.223,450.4,437.9,469.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.211,0.226,0.0601,0.0576,0.0639,0.0025,0.0024,0.0027,0.574,0.454,0.65,0.024,0.019,0.027,23.23,23.13,23.29,0.933,0.917,0.94,0.977,0.97,0.98,0.912,0.89,0.922,43.2,32.36,48.74,42.25,31.39,47.76,0,0,0,0,0,0,0.52,0,0.077,0.22,0.78,0.22,45
535586400000,1986,12,1986,3,12,7,0.371,0.0762,0.295,16615.8,100.8,100.8,98.9,3,3,3,613.7,601.8,623.8,487.7,475.8,126,126,126,-0.0001545,-0.0003788,0.00004167,0.205,0.202,0.209,487.7,475.8,497.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.237,0.23,0.242,0.0675,0.0652,0.0696,0.0029,0.0028,0.0029,0.491,0.473,0.507,0.021,0.02,0.021,23.15,23.1,23.22,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.894,33.99,33.19,34.66,32.97,32.2,33.62,0,0,0,0,0,0,0.549,0,0.076,0.21,0.8,0.2,44.8
536191200000,1986,12,1986,3,13,7,0.384,0.0807,0.303,17015.4,103.9,103.9,101.3,3,3,3,634.3,623.8,654.2,500.8,491.1,133.4,126,139,-0.00003757,-0.0001074,0.00007513,0.21,0.2,0.221,500.8,491.1,515.2,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.244,0.239,0.253,0.071,0.0682,0.0761,0.003,0.0029,0.0032,0.513,0.497,0.538,0.022,0.021,0.023,23.05,22.95,23.1,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,34.8,34.14,35.7,33.76,33.11,34.63,0,0,0,0,0,0,0.563,0,0.081,0.21,0.79,0.21,44.3
536796000000,1987,1,1986,4,14,7,0.416,0.0841,0.332,18519.7,113.9,113.9,110.2,3,3,3,687.2,666.8,705.9,548.2,527.8,139,139,139,0.00006776,-0.0004011,0.0004728,0.202,0.197,0.208,548.2,527.8,566.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.272,0.26,0.282,0.0893,0.0811,0.0967,0.0038,0.0035,0.0042,0.597,0.56,0.632,0.026,0.024,0.027,22.75,22.64,22.87,0.927,0.925,0.929,0.972,0.97,0.974,0.901,0.897,0.905,37.82,36.51,39,36.75,35.42,37.98,0,0,0,0,0,0,0.612,0,0.084,0.2,0.8,0.2,44.5
537400800000,1987,1,1986,4,15,7,0.437,0.0841,0.353,19705.1,118.5,118.5,117.3,3,3,3,722.7,720.3,728.5,583.7,581.3,139,139,139,-0.000209,-0.0003201,0.00006857,0.192,0.191,0.193,583.7,581.3,589.5,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.292,0.29,0.295,0.103,0.103,0.106,0.0045,0.0044,0.0046,0.663,0.659,0.674,0.029,0.028,0.029,22.55,22.51,22.56,0.931,0.931,0.932,0.976,0.976,0.977,0.909,0.908,0.91,40.05,39.91,40.42,39.1,38.94,39.48,0,0,0,0,0,0,0.652,0,0.084,0.19,0.81,0.19,45.1
538005600000,1987,1,1986,4,16,7,0.446,0.0841,0.362,20198.8,123.1,123.1,120.2,3,3,3,737.4,720.3,751.7,598.4,581.3,139,139,139,-0.0002863,-0.0004823,0.00006857,0.189,0.185,0.193,598.4,581.3,612.7,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.3,0.29,0.308,0.109,0.103,0.114,0.0047,0.0044,0.0049,0.691,0.659,0.717,0.03,0.028,0.031,22.46,22.38,22.56,0.933,0.931,0.934,0.978,0.976,0.98,0.912,0.908,0.915,40.97,39.91,41.86,40.08,38.94,41.02,0,0,0,0,0,0,0.668,0,0.084,0.19,0.81,0.19,45.3
538610400000,1987,1,1986,4,17,7,0.475,0.0839,0.391,21677.2,132.7,132.7,129,3,3,3,785.1,751.7,803.7,646.3,612.7,138.7,137,139,0.00003214,-0.0004759,0.0004146,0.177,0.17,0.185,646.3,612.7,666.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.327,0.308,0.338,0.124,0.114,0.13,0.0054,0.0049,0.0057,0.78,0.717,0.816,0.034,0.031,0.036,22.18,22.07,22.38,0.937,0.934,0.938,0.98,0.98,0.98,0.918,0.915,0.919,43.89,41.86,45.12,43.01,41.02,44.22,0,0,0,0,0,0,0.717,0,0.084,0.18,0.82,0.18,45.6
539215200000,1987,2,1986,5,18,7,0.499,0.0829,0.417,22915.9,139.4,139.4,136.4,3,3,3,825.7,803.7,843.5,688.7,666.7,137,137,137,0.00003232,-0.0004756,0.0003638,0.166,0.162,0.17,688.7,666.7,706.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.349,0.337,0.359,0.137,0.13,0.143,0.006,0.0057,0.0063,0.859,0.816,0.895,0.038,0.036,0.039,21.94,21.83,22.07,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.922,46.4,45.12,47.41,45.47,44.22,46.47,0,0,0,0,0,0,0.758,0,0.082,0.17,0.84,0.16,45.9
539820000000,1987,2,1986,5,19,7,0.524,0.0829,0.441,23849,144.7,144.7,142,4,3,3.4285714285714284,865.9,843.5,891.9,728.9,706.5,137,137,137,-0.00005756,-0.0004875,0.0004143,0.158,0.154,0.162,728.9,706.5,754.9,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.375,0.359,0.396,0.154,0.143,0.167,0.0068,0.0063,0.0074,0.865,0.785,0.928,0.038,0.035,0.041,21.77,21.72,21.83,0.935,0.927,0.941,0.976,0.97,0.98,0.912,0.899,0.922,43.22,36.66,48.25,42.19,35.56,47.29,0,0,0,0,0,0,0.789,0,0.083,0.16,0.84,0.16,45.5
540424800000,1987,2,1986,5,20,7,0.55,0.0829,0.467,24826.2,150.5,150.5,147.8,4,4,4,909,891.9,924.7,772,754.9,137,137,137,-0.0000385,-0.0003321,0.0001499,0.151,0.148,0.154,772,754.9,787.7,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.412,0.396,0.426,0.176,0.167,0.184,0.0078,0.0074,0.0082,0.852,0.816,0.885,0.038,0.036,0.039,21.61,21.52,21.72,0.929,0.928,0.931,0.972,0.97,0.973,0.903,0.9,0.906,38.02,37.3,38.67,36.94,36.19,37.64,0,0,0,0,0,0,0.821,0,0.083,0.15,0.85,0.15,45.1
541029600000,1987,2,1986,5,21,7,0.596,0.0868,0.509,26780.4,167,167,159.4,4,4,4,985.3,941.1,1025,841.7,804.1,143.6,137,183,-0.00006834,-0.0004787,0.0001378,0.146,0.134,0.179,841.7,804.1,888.2,990,990,990,967.8,967.7,968,22.2,22,22.3,0.477,0.441,0.518,0.223,0.193,0.261,0.01,0.0087,0.012,1.01,0.921,1.13,0.046,0.041,0.051,21.15,20.89,21.41,0.934,0.932,0.937,0.977,0.975,0.98,0.913,0.908,0.918,40.77,39.35,42.61,39.85,38.35,41.76,0,0,0,0,0,0,0.886,0,0.087,0.15,0.85,0.15,44.9
541634400000,1987,3,1986,6,22,7,0.66,0.111,0.549,28312.2,175.9,175.9,168.5,4,4,4,1091,1043,1142,907.8,859.8,183,183,183,-0.0002623,-0.0004874,6.961e-7,0.168,0.16,0.175,907.8,859.8,958.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.547,0.503,0.594,0.276,0.238,0.317,0.013,0.011,0.015,1.19,1.07,1.32,0.054,0.049,0.061,20.63,20.34,20.9,0.937,0.935,0.939,0.98,0.979,0.98,0.918,0.915,0.92,43,41.19,44.87,42.13,40.31,43.98,0,0,0,0,0,0,0.936,0,0.111,0.17,0.83,0.17,42.9
542239200000,1987,3,1986,6,23,7,0.771,0.111,0.636,31181,191.4,191.4,185.6,4,4,4,1275,1167,1432,1092,983.7,183,183,183,39.64,-0.000441,148.9,0.145,0.128,0.157,1052,983.7,1100,990,990,990,968.8,968.4,969.3,21.2,20.7,21.6,0.743,0.626,0.859,0.419,0.337,0.48,0.02,0.016,0.023,1.65,1.39,1.87,0.078,0.064,0.09,19.58,18.86,20.19,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.921,47.35,45.73,48.82,46.4,44.81,47.84,0,0,0,0,0,0,1.03,0,0.135,0.14,0.82,0.18,40.4
542844000000,1987,3,1986,6,24,7,0.988,0.111,0.665,30136.9,185.4,185.4,179.4,4,4,4,1633,1466,1783,1450,1283,183,183,183,350.4,183.4,500.4,0.113,0.103,0.125,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.908,0.874,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.89,1.94,0.096,0.092,0.099,18.16,17.66,18.74,0.934,0.932,0.936,0.98,0.98,0.98,0.916,0.914,0.918,45.76,44.4,47.31,44.85,43.51,46.36,0,0,0,0,0,0,0.997,0,0.323,0.11,0.67,0.33,30.5
543448800000,1987,3,1986,6,25,7,1.16,0.111,0.665,28449.9,172.3,172.3,169.3,4,4,4,1918,1832,1983,1735,1649,183,183,183,634.7,549.3,700.4,0.0955,0.0923,0.0999,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.22,17.01,17.5,0.93,0.929,0.931,0.98,0.98,0.98,0.911,0.91,0.913,43.2,42.62,43.96,42.34,41.76,43.08,0,0,0,0,0,0,0.941,0,0.495,0.096,0.57,0.43,24.5
544053600000,1987,3,1986,6,26,7,1.25,0.125,0.665,27705.1,165.7,165.7,164.9,4,4,4,2061,2028,2077,1854,1845,207.3,183,217,753.6,745.4,759.8,0.1,0.0896,0.105,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.81,16.77,16.89,0.928,0.928,0.928,0.98,0.98,0.98,0.909,0.909,0.91,42.07,41.96,42.28,41.23,41.13,41.44,0,0,0,0,0,0,0.916,0,0.585,0.1,0.53,0.47,22.2
544658400000,1987,4,1986,7,27,7,1.23,0.119,0.665,27845.4,166,166,165.7,4,4,4,2029,2020,2042,1831,1803,197.3,148,217,731.2,702.8,771.8,0.0971,0.0733,0.107,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.89,16.86,16.91,0.928,0.928,0.928,0.98,0.98,0.98,0.91,0.91,0.91,42.28,42.2,42.34,41.44,41.35,41.49,0,0,0,0,0,0,0.921,0,0.565,0.097,0.54,0.46,22.6
545263200000,1987,4,1986,7,28,7,1.16,0.0895,0.665,28407.7,170.9,170.9,169.1,4,4,4,1925,1872,1983,1777,1724,148,148,148,676.9,623.7,735.4,0.0769,0.0746,0.0791,1100,1100,1100,990,990,990,970.9,970.7,971,19.1,19,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.2,17.01,17.37,0.93,0.929,0.931,0.98,0.98,0.98,0.911,0.91,0.912,43.14,42.62,43.61,42.27,41.76,42.74,0,0,0,0,0,0,0.939,0,0.495,0.077,0.57,0.43,24.5
545868000000,1987,4,1986,7,29,7,1.1,0.0895,0.665,29035.6,174,174,172.8,4,4,4,1818,1783,1860,1670,1635,148,148,148,569.6,535.4,612.3,0.0814,0.0796,0.083,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.55,17.41,17.66,0.932,0.931,0.932,0.98,0.98,0.98,0.913,0.912,0.914,44.09,43.71,44.39,43.21,42.84,43.51,0,0,0,0,0,0,0.96,0,0.435,0.081,0.6,0.4,26.4
546472800000,1987,4,1986,7,30,7,1.04,0.101,0.665,29576.3,177.8,177.8,176,4,4,4,1726,1678,1768,1560,1486,166.9,148,192,459.6,385.7,519.6,0.0967,0.0837,0.114,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.923,0.918,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.098,0.097,0.099,17.85,17.71,18.01,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.914,0.915,44.91,44.53,45.36,44.01,43.64,44.45,0,0,0,0,0,0,0.978,0,0.375,0.097,0.64,0.36,28.4
547077600000,1987,5,1986,8,31,7,0.975,0.116,0.665,30255,181.5,181.5,180.1,4,4,4,1612,1570,1660,1420,1378,192,192,192,320,278.3,367.7,0.119,0.116,0.122,1100,1100,1100,990,990,990,969.8,969.7,970,20.2,20,20.3,0.913,0.909,0.916,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.93,0.096,0.095,0.097,18.23,18.07,18.36,0.935,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.916,45.94,45.52,46.31,45.02,44.61,45.38,0,0,0,0,0,0,1,0,0.31,0.12,0.68,0.32,31
547682400000,1987,5,1986,8,32,7,0.903,0.116,0.665,30990.4,187.5,187.5,184.5,4,4,4,1493,1414,1570,1301,1222,192,192,192,200.6,122.1,278.3,0.129,0.122,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.882,0.848,0.909,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.86,1.92,0.092,0.09,0.095,18.64,18.36,18.93,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47.06,46.31,47.83,46.12,45.38,46.87,0,0,0,0,0,0,1.02,0,0.238,0.13,0.74,0.26,34.3
548287200000,1987,5,1986,8,33,7,0.801,0.116,0.658,31789.1,191.4,191.4,189.2,4,4,4,1325,1232,1392,1133,1040,192,192,192,44.3,-0.002771,100.1,0.145,0.138,0.156,1088,1040,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.798,0.709,0.839,0.465,0.402,0.48,0.022,0.019,0.023,1.79,1.59,1.85,0.085,0.074,0.089,19.29,19.01,19.78,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.27,47.38,48.83,47.31,46.43,47.85,0,0,0,0,0,0,1.05,0,0.143,0.14,0.82,0.18,39.7
548892000000,1987,5,1986,8,34,7,0.704,0.116,0.588,29800.9,183,183,177.4,4,4,4,1165,1126,1208,972.7,933.8,192,192,192,-0.0007419,-0.002427,0.0001341,0.165,0.159,0.171,972.7,933.8,1016,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.616,0.571,0.674,0.33,0.297,0.371,0.015,0.014,0.017,1.36,1.25,1.5,0.063,0.058,0.07,20.22,19.94,20.45,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,45.25,43.91,46.68,44.35,43.03,45.74,0,0,0,0,0,0,0.985,0,0.116,0.16,0.84,0.16,42.3
549496800000,1987,6,1986,9,35,7,0.626,0.0974,0.528,27503.4,173.3,173.3,163.7,4,4,4,1034,952.4,1096,873.4,791.4,161,161,161,0.00002357,-0.0004109,0.0004175,0.156,0.147,0.169,873.4,791.4,935.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.513,0.438,0.57,0.249,0.186,0.298,0.011,0.0083,0.014,1.1,0.901,1.26,0.05,0.04,0.058,20.9,20.54,21.39,0.935,0.931,0.938,0.978,0.973,0.98,0.915,0.906,0.919,41.84,38.64,44.2,40.93,37.6,43.31,0,0,0,0,0,0,0.91,0,0.098,0.16,0.84,0.16,43.9
550101600000,1987,6,1986,9,36,7,0.517,0.0974,0.42,22797,148.4,148.4,135.7,4,3,3.2857142857142856,855.3,751.7,941.1,694.3,590.7,161,161,161,-0.00006615,-0.0004759,0.0003638,0.189,0.171,0.214,694.3,590.7,780.1,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.363,0.299,0.428,0.143,0.106,0.18,0.0063,0.0046,0.0081,0.83,0.679,0.958,0.037,0.029,0.043,21.85,21.46,22.41,0.935,0.927,0.941,0.977,0.97,0.98,0.913,0.899,0.923,42.74,36.72,48.53,41.77,35.61,47.56,0,0,0,0,0,0,0.754,0,0.097,0.19,0.81,0.19,44.1
550706400000,1987,6,1986,9,37,7,0.403,0.0974,0.306,17200.1,113.6,113.6,102.4,3,2,2.7142857142857144,666.7,618.7,728.5,505.7,457.7,161,161,161,0.0000137,-0.0003788,0.0004728,0.242,0.221,0.26,505.7,457.7,567.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.25,0.223,0.285,0.075,0.0615,0.097,0.0032,0.0026,0.0042,0.587,0.493,0.667,0.025,0.021,0.028,22.85,22.55,23.02,0.929,0.92,0.941,0.973,0.97,0.98,0.905,0.893,0.922,39.7,33.7,48.97,38.67,32.69,47.99,0,0,0,0,0,0,0.569,0,0.097,0.24,0.76,0.24,42.7
551311200000,1987,6,1986,9,38,7,0.342,0.0974,0.244,14196.1,91.76,91.76,84.5,2,2,2,565.1,537.8,601.8,404.1,376.8,161,161,161,-0.00005206,-0.0004778,0.0004706,0.285,0.268,0.299,404.1,376.8,440.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.201,0.191,0.214,0.0508,0.0454,0.0582,0.0021,0.0019,0.0025,0.541,0.488,0.615,0.023,0.02,0.026,23.32,23.08,23.49,0.934,0.93,0.939,0.979,0.977,0.98,0.915,0.909,0.92,43.14,40.37,46.82,42.25,39.44,45.88,0,0,0,0,0,0,0.469,0,0.098,0.28,0.71,0.29,41.5
551916000000,1987,6,1986,9,39,7,0.304,0.0861,0.218,12712,79.4,79.4,75.67,2,2,2,503.2,479.6,527.3,360.8,344.6,142.4,135,161,-0.0001047,-0.0004311,0.0002534,0.283,0.264,0.308,360.8,344.6,377.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.178,0.189,0.0422,0.0389,0.0454,0.0017,0.0016,0.0019,0.457,0.427,0.486,0.019,0.018,0.02,23.68,23.56,23.82,0.928,0.925,0.93,0.974,0.97,0.977,0.903,0.897,0.909,38.86,37.22,40.62,37.83,36.1,39.7,0,0,0,0,0,0,0.42,0,0.086,0.28,0.72,0.28,41.8
552520800000,1987,7,1986,10,40,7,0.279,0.0816,0.197,11473.9,71.75,71.75,68.3,2,2,2,460.6,445.5,477.4,325.6,310.5,135,135,135,0.00008782,-0.0004048,0.0003205,0.293,0.283,0.303,325.6,310.5,342.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.166,0.177,0.0351,0.0321,0.0385,0.0014,0.0013,0.0016,0.394,0.369,0.423,0.016,0.015,0.017,23.93,23.83,24.03,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,35.2,33.6,36.98,34.15,32.6,35.87,0,0,0,0,0,0,0.379,0,0.082,0.29,0.71,0.29,41.1
553125600000,1987,7,1986,10,41,7,0.26,0.0816,0.179,10420,64.62,64.62,62.02,2,2,2,430.3,422.5,442.8,295.3,287.5,135,135,135,-0.0000896,-0.0002073,0.0001986,0.314,0.305,0.32,295.3,287.5,307.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.158,0.165,0.0291,0.0275,0.0316,0.0012,0.0011,0.0013,0.344,0.332,0.364,0.014,0.014,0.015,24.12,24.04,24.17,0.915,0.914,0.918,0.97,0.97,0.97,0.888,0.886,0.89,31.97,31.13,33.31,31.01,30.2,32.31,0,0,0,0,0,0,0.345,0,0.081,0.31,0.69,0.31,40.1
553730400000,1987,7,1986,10,42,7,0.252,0.0816,0.17,9916.82,59.94,59.94,59.03,2,2,2,416,408,420.3,281,273,135,135,135,0.00009741,-0.0002243,0.0004998,0.324,0.321,0.331,281,273,285.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.153,0.157,0.0262,0.0246,0.0271,0.0011,0.001,0.0011,0.321,0.309,0.328,0.013,0.013,0.013,24.21,24.18,24.25,0.912,0.911,0.913,0.97,0.97,0.97,0.885,0.883,0.886,30.43,29.56,30.9,29.51,28.68,29.97,0,0,0,0,0,0,0.328,0,0.082,0.32,0.67,0.33,39.4
554335200000,1987,7,1986,10,43,7,0.237,0.0782,0.159,9285.38,57.29,57.29,55.27,2,2,2,392,386.5,402.9,262.7,254.1,129.3,115,135,0.0001383,-0.0002152,0.0004218,0.33,0.298,0.347,262.7,254.1,271.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.146,0.151,0.0225,0.0208,0.0243,0.00092,0.00084,0.00099,0.293,0.281,0.304,0.012,0.011,0.012,24.35,24.29,24.37,0.908,0.906,0.91,0.97,0.97,0.97,0.881,0.879,0.883,28.49,27.52,29.53,27.64,26.7,28.64,0,0,0,0,0,0,0.307,0,0.078,0.33,0.67,0.33,39.2
554940000000,1987,8,1986,11,44,7,0.223,0.0696,0.153,8967.98,56.09,56.09,53.38,2,2,2,368.1,350.2,380.8,253.1,235.2,115,115,115,-0.0001151,-0.0004907,0.0001968,0.313,0.302,0.328,253.1,235.2,265.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.137,0.147,0.0206,0.017,0.0232,0.00083,0.00069,0.00094,0.277,0.252,0.296,0.011,0.01,0.012,24.48,24.4,24.6,0.906,0.899,0.909,0.97,0.97,0.97,0.878,0.872,0.882,27.52,25.52,28.91,26.69,24.75,28.05,0,0,0,0,0,0,0.297,0,0.07,0.31,0.69,0.31,40.2
555544800000,1987,8,1986,11,45,7,0.206,0.0903,0.116,6996.26,48.78,48.78,41.64,2,1,1.1428571428571428,340.8,338.3,346.9,191.5,183.3,149.3,115,155,0.000221,0.00007823,0.0004734,0.438,0.331,0.458,191.5,183.3,231.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.124,0.122,0.135,0.00961,0.00833,0.0164,0.00039,0.00033,0.00066,0.354,0.247,0.387,0.014,0.0099,0.016,24.54,24.49,24.62,0.926,0.898,0.932,0.977,0.97,0.98,0.905,0.871,0.913,39.02,25.14,42.42,38.16,24.39,41.58,0,0,0,0,0,0,0.231,0,0.09,0.44,0.56,0.44,34
556149600000,1987,8,1986,11,46,7,0.198,0.0937,0.105,6329.61,39.44,39.44,37.68,1,1,1,328.1,323.6,335.5,173.1,168.6,155,155,155,-0.0002626,-0.0004585,-0.0001651,0.472,0.462,0.479,173.1,168.6,180.5,990,990,990,965,965,965.1,25,24.9,25,0.118,0.117,0.121,0.00731,0.00686,0.00805,0.00029,0.00027,0.00032,0.338,0.325,0.359,0.014,0.013,0.014,24.62,24.56,24.66,0.926,0.924,0.929,0.973,0.971,0.977,0.901,0.898,0.907,38.71,37.69,40.37,37.68,36.6,39.44,0,0,0,0,0,0,0.209,0,0.093,0.47,0.53,0.47,32
556754400000,1987,8,1986,11,47,7,0.189,0.0937,0.0958,5761.92,36.6,36.6,34.3,1,1,1,313.3,306,323.6,158.3,151,155,155,155,0.00002002,-0.0004305,0.0004195,0.495,0.479,0.507,158.3,151,168.6,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.117,0.00583,0.0051,0.00686,0.00023,0.0002,0.00027,0.296,0.277,0.325,0.012,0.011,0.013,24.74,24.66,24.79,0.92,0.918,0.924,0.97,0.97,0.971,0.893,0.89,0.898,35.35,33.69,37.69,34.3,32.68,36.6,0,0,0,0,0,0,0.191,0,0.0932,0.5,0.51,0.49,30.5
557359200000,1987,8,1986,11,48,7,0.178,0.0746,0.103,6268.61,39.95,39.95,37.31,1,1,1,293.6,287.2,302.3,170.3,147.3,123.3,118,155,-0.00001299,-0.0002246,0.0002767,0.419,0.394,0.513,170.3,147.3,181.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.109,0.117,0.00703,0.00473,0.00812,0.00028,0.00019,0.00032,0.327,0.267,0.357,0.013,0.011,0.014,24.8,24.75,24.83,0.925,0.916,0.929,0.974,0.97,0.978,0.901,0.889,0.908,38.31,32.85,40.85,37.31,31.86,39.95,0,0,0,0,0,0,0.207,0,0.075,0.42,0.58,0.42,35.2
557964000000,1987,9,1986,12,49,7,0.167,0.0714,0.0954,5777.26,36.16,36.16,34.39,1,1,1,275.7,270.3,283.6,157.7,152.3,118,118,118,0.0000143,-0.0004966,0.0004394,0.428,0.416,0.437,157.7,152.3,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.112,0.00577,0.00523,0.00656,0.00023,0.00021,0.00026,0.291,0.276,0.312,0.012,0.011,0.012,24.91,24.85,24.94,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.896,35.45,34.2,37.27,34.39,33.17,36.16,0,0,0,0,0,0,0.191,0,0.0716,0.43,0.57,0.43,34.6
558568800000,1987,9,1986,12,50,7,0.159,0.0714,0.0876,5291.6,33.17,33.17,31.5,1,1,1,262.8,256.7,270.3,144.8,138.7,118,118,118,-0.00004307,-0.0003641,0.0002742,0.449,0.437,0.46,144.8,138.7,152.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.102,0.107,0.00448,0.00387,0.00523,0.00018,0.00015,0.00021,0.257,0.242,0.276,0.01,0.0096,0.011,24.99,24.94,25.03,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.891,32.47,31.06,34.2,31.5,30.13,33.17,0,0,0,0,0,0,0.175,0,0.0714,0.45,0.55,0.45,33.3
559173600000,1987,9,1986,12,51,7,0.147,0.0714,0.0753,4529.8,28.59,28.59,26.96,1,1,1,242.5,239.6,249.8,124.5,121.6,118,118,118,0.0002191,-0.0003494,0.0004369,0.486,0.472,0.492,124.5,121.6,131.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0961,0.0997,0.00245,0.00216,0.00318,0.000097,0.000085,0.00013,0.21,0.203,0.226,0.0083,0.008,0.0089,25.14,25.08,25.16,0.905,0.904,0.909,0.97,0.97,0.97,0.878,0.876,0.882,27.8,27.12,29.47,26.96,26.3,28.59,0,0,0,0,0,0,0.15,0,0.0717,0.49,0.51,0.49,30.8
559778400000,1987,9,1986,12,52,7,0.145,0.0641,0.0808,4884.87,31.16,31.16,29.08,1,1,1,239.6,239.6,239.6,133.6,121.6,106,97,118,0.0003053,0.0003053,0.0003053,0.442,0.405,0.492,133.6,121.6,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0961,0.102,0.00336,0.00216,0.00426,0.00013,0.000085,0.00017,0.23,0.203,0.25,0.0091,0.008,0.0099,25.13,25.11,25.16,0.91,0.904,0.914,0.97,0.97,0.97,0.882,0.876,0.887,29.98,27.12,32.12,29.08,26.3,31.16,0,0,0,0,0,0,0.162,0,0.0642,0.44,0.56,0.44,33.7
560383200000,1987,10,1987,1,1,7,0.145,0.0587,0.0863,5234.27,31.16,31.16,31.16,1,1,1,239.6,239.6,239.6,142.6,142.6,97,97,97,0.0003053,0.0003053,0.0003053,0.405,0.405,0.405,142.6,142.6,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00426,0.00426,0.00426,0.00017,0.00017,0.00017,0.25,0.25,0.25,0.0099,0.0099,0.0099,25.11,25.11,25.11,0.914,0.914,0.914,0.97,0.97,0.97,0.887,0.887,0.887,32.12,32.12,32.12,31.16,31.16,31.16,0,0,0,0,0,0,0.173,0,0.0587,0.4,0.6,0.4,36.1
560988000000,1987,10,1987,1,2,7,0.145,0.0587,0.0863,5234.27,31.16,31.16,31.16,1,1,1,239.6,239.6,239.6,142.6,142.6,97,97,97,0.0003053,0.0003053,0.0003053,0.405,0.405,0.405,142.6,142.6,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00426,0.00426,0.00426,0.00017,0.00017,0.00017,0.25,0.25,0.25,0.0099,0.0099,0.0099,25.11,25.11,25.11,0.914,0.914,0.914,0.97,0.97,0.97,0.887,0.887,0.887,32.12,32.12,32.12,31.16,31.16,31.16,0,0,0,0,0,0,0.173,0,0.0587,0.4,0.6,0.4,36.1
561592800000,1987,10,1987,1,3,7,0.14,0.0643,0.0762,4595.67,30.07,30.07,27.36,1,1,1,232.3,229.4,234.8,126,119.4,106.3,97,110,-0.0001516,-0.0004666,0.0001148,0.458,0.413,0.48,126,119.4,137.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0974,0.0957,0.1,0.0026,0.00194,0.00378,0.0001,0.000076,0.00015,0.213,0.198,0.238,0.0084,0.0078,0.0094,25.19,25.15,25.23,0.906,0.902,0.912,0.97,0.97,0.97,0.879,0.875,0.885,28.2,26.63,31,27.36,25.83,30.07,0,0,0,0,0,0,0.152,0,0.0638,0.46,0.54,0.46,32.8
562197600000,1987,10,1987,1,4,7,0.139,0.0651,0.0741,4465.9,29.12,29.12,26.58,1,1,1,230.2,226.4,234.8,122.6,116.4,107.6,93,110,-0.0002064,-0.0004666,0.0001148,0.467,0.411,0.486,122.6,116.4,133.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0964,0.0946,0.0981,0.00226,0.00164,0.00334,0.000089,0.000064,0.00013,0.205,0.192,0.227,0.0081,0.0076,0.0089,25.21,25.18,25.25,0.904,0.899,0.91,0.97,0.97,0.97,0.877,0.872,0.883,27.4,25.91,30.02,26.58,25.13,29.12,0,0,0,0,0,0,0.148,0,0.0649,0.47,0.53,0.47,32.1
562802400000,1987,11,1987,2,5,7,0.138,0.0562,0.0817,4955.93,29.79,29.79,29.5,1,1,1,228.1,226.4,229.4,135.1,133.4,93,93,93,0.00005683,-0.00002042,0.0001148,0.408,0.405,0.411,135.1,133.4,136.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.0981,0.0992,0.00351,0.00334,0.00364,0.00014,0.00013,0.00014,0.231,0.227,0.234,0.0091,0.0089,0.0092,25.2,25.19,25.21,0.911,0.91,0.912,0.97,0.97,0.97,0.884,0.883,0.884,30.41,30.02,30.71,29.5,29.12,29.79,0,0,0,0,0,0,0.164,0,0.0563,0.41,0.59,0.41,35.9
563407200000,1987,11,1987,2,6,7,0.136,0.0562,0.0801,4855.43,29.12,29.12,28.9,1,1,1,225.4,224.7,226.4,132.4,131.7,93,93,93,0.00004047,-0.00002042,0.00008614,0.413,0.411,0.414,132.4,131.7,133.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0975,0.0981,0.00324,0.00317,0.00334,0.00013,0.00012,0.00013,0.225,0.223,0.227,0.0088,0.0088,0.0089,25.22,25.21,25.23,0.91,0.909,0.91,0.97,0.97,0.97,0.882,0.882,0.883,29.8,29.63,30.02,28.9,28.74,29.12,0,0,0,0,0,0,0.161,0,0.0559,0.41,0.59,0.41,35.7
564012000000,1987,11,1987,2,7,7,0.142,0.0518,0.0902,5502.61,39.85,39.85,32.75,1,1,1,234.7,224.7,246.2,149.1,131.7,85.57,67,93,0.00007536,-0.0004666,0.0004369,0.366,0.272,0.414,149.1,131.7,179.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0975,0.111,0.00491,0.00317,0.00792,0.00019,0.00012,0.00031,0.267,0.223,0.346,0.011,0.0088,0.014,25.12,24.98,25.23,0.917,0.909,0.929,0.972,0.97,0.978,0.891,0.882,0.908,33.7,29.63,40.76,32.75,28.74,39.85,0,0,0,0,0,0,0.182,0,0.0518,0.36,0.64,0.36,38.8
564616800000,1987,11,1987,2,8,7,0.173,0.0405,0.132,7961.98,57.84,57.84,47.39,2,1,1.5714285714285714,286,246.2,338.3,219,179.2,67,67,67,0.00003519,-0.0001877,0.0004369,0.236,0.198,0.272,219,179.2,271.3,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.125,0.111,0.144,0.0141,0.00792,0.0243,0.00056,0.00031,0.00097,0.315,0.221,0.461,0.013,0.0088,0.018,24.84,24.61,24.98,0.914,0.892,0.939,0.974,0.97,0.98,0.89,0.865,0.92,33.98,23.63,48.76,33.14,22.92,47.78,0,0,0,0,0,0,0.263,0,0.041,0.23,0.76,0.24,46
565221600000,1987,11,1987,2,9,7,0.182,0.0597,0.123,7372.49,46.63,46.63,43.88,2,1,1.4285714285714286,301.4,283.6,325.7,202.7,183.2,98.71,67,104,-0.00008391,-0.0002246,0.0002767,0.327,0.236,0.362,202.7,183.2,221.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.117,0.13,0.0111,0.00832,0.0143,0.00044,0.00033,0.00057,0.316,0.221,0.41,0.013,0.0088,0.016,24.77,24.68,24.94,0.915,0.892,0.934,0.976,0.97,0.98,0.893,0.865,0.916,34.75,23.63,44.84,33.95,22.92,43.94,0,0,0,0,0,0,0.244,0,0.059,0.33,0.68,0.32,40.5
565826400000,1987,12,1987,3,10,7,0.211,0.0629,0.148,8708.86,56.34,56.34,51.84,2,2,2,349.4,338.3,370.4,245.4,234.3,104,104,104,0.0001556,-0.0002204,0.0004734,0.298,0.281,0.307,245.4,234.3,266.4,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.139,0.135,0.146,0.0191,0.0169,0.0233,0.00077,0.00068,0.00094,0.265,0.249,0.295,0.011,0.01,0.012,24.59,24.45,24.66,0.903,0.899,0.909,0.97,0.97,0.97,0.876,0.872,0.882,26.72,25.47,29.04,25.92,24.71,28.17,0,0,0,0,0,0,0.288,0,0.063,0.3,0.7,0.3,41.3
566431200000,1987,12,1987,3,11,7,0.237,0.0629,0.174,10231.3,64.23,64.23,60.9,2,2,2,392.1,377.1,408,288.1,273.1,104,104,104,0.0001928,-0.0002322,0.0004998,0.265,0.255,0.276,288.1,273.1,304,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.159,0.0276,0.0246,0.0308,0.0011,0.001,0.0013,0.328,0.305,0.354,0.013,0.012,0.014,24.31,24.21,24.41,0.914,0.911,0.917,0.97,0.97,0.97,0.887,0.883,0.89,31.39,29.77,33.11,30.45,28.88,32.11,0,0,0,0,0,0,0.338,0,0.063,0.27,0.73,0.27,43.2
567036000000,1987,12,1987,3,12,7,0.235,0.0629,0.172,10088.6,60.29,60.29,60.05,2,2,2,388,386.5,389.1,284,282.5,104,104,104,0.0002337,0.0001016,0.0003328,0.268,0.267,0.269,284,282.5,285.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.152,0.152,0.153,0.0268,0.0265,0.027,0.0011,0.0011,0.0011,0.322,0.32,0.324,0.013,0.013,0.013,24.34,24.33,24.35,0.913,0.913,0.913,0.97,0.97,0.97,0.886,0.885,0.886,30.95,30.79,31.08,30.03,29.87,30.14,0,0,0,0,0,0,0.334,0,0.063,0.27,0.73,0.27,42.9
567640800000,1987,12,1987,3,13,7,0.24,0.0595,0.18,10580.6,67.11,67.11,62.98,2,2,2,396.1,386.5,408,297.7,282.5,98.43,91,104,0.0003602,0.0001016,0.0004998,0.249,0.223,0.269,297.7,282.5,317,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.157,0.152,0.163,0.0295,0.0265,0.0334,0.0012,0.0011,0.0014,0.343,0.32,0.374,0.014,0.013,0.015,24.28,24.19,24.35,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.885,0.892,32.46,30.79,34.59,31.49,29.87,33.55,0,0,0,0,0,0,0.35,0,0.06,0.25,0.75,0.25,44.1
568245600000,1988,1,1987,4,14,7,0.254,0.055,0.199,11681.8,71.88,71.88,69.53,2,2,2,419.7,402.9,431,328.7,311.9,91,91,91,0.0000173,-0.0002243,0.0004998,0.217,0.211,0.226,328.7,311.9,340,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.167,0.161,0.171,0.0357,0.0324,0.038,0.0015,0.0013,0.0016,0.394,0.365,0.413,0.016,0.015,0.017,24.12,24.05,24.22,0.922,0.919,0.924,0.97,0.97,0.97,0.895,0.891,0.897,35.84,34.04,37.05,34.77,33.02,35.94,0,0,0,0,0,0,0.386,0,0.055,0.22,0.78,0.22,46
568850400000,1988,1,1987,4,15,7,0.269,0.0442,0.225,13323.7,82.47,82.47,79.31,2,2,2,445,431,459.3,372,358,73,73,73,-0.0000494,-0.000385,0.0004728,0.164,0.159,0.169,372,358,386.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.175,0.185,0.0444,0.0416,0.0473,0.0018,0.0017,0.0019,0.469,0.444,0.496,0.019,0.018,0.02,23.93,23.84,24.02,0.93,0.927,0.932,0.977,0.974,0.98,0.909,0.903,0.913,40.58,39.1,42.08,39.65,38.09,41.24,0,0,0,0,0,0,0.441,0,0.044,0.16,0.84,0.16,49.5
569455200000,1988,1,1987,4,16,7,0.284,0.0442,0.24,14211.1,87.91,87.91,84.59,2,2,2,469.7,453.1,486,396.7,380.1,73,73,73,-0.00001602,-0.0004048,0.0004728,0.155,0.15,0.161,396.7,380.1,413,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.189,0.183,0.195,0.0493,0.046,0.0526,0.002,0.0019,0.0022,0.517,0.485,0.549,0.021,0.02,0.023,23.77,23.66,23.88,0.934,0.931,0.936,0.98,0.979,0.98,0.915,0.912,0.917,43.16,41.43,44.85,42.29,40.57,43.96,0,0,0,0,0,0,0.47,0,0.044,0.16,0.85,0.15,50
570060000000,1988,1,1987,4,17,7,0.308,0.0442,0.264,15502.7,96.33,96.33,92.28,3,2,2.142857142857143,510,489.3,542,437,416.3,73,73,73,-0.0001549,-0.0004311,0.00005763,0.143,0.135,0.149,437,416.3,469,990,990,990,965.9,965.8,966,24.1,24,24.2,0.203,0.196,0.215,0.0574,0.0533,0.0638,0.0024,0.0022,0.0027,0.568,0.451,0.635,0.024,0.019,0.026,23.54,23.39,23.64,0.935,0.918,0.941,0.979,0.97,0.98,0.915,0.891,0.922,44.79,33.1,49.01,43.85,32.11,48.03,0,0,0,0,0,0,0.513,0,0.044,0.14,0.86,0.14,50.3
570664800000,1988,2,1987,5,18,7,0.343,0.0514,0.291,16617.8,101.7,101.7,98.92,3,2,2.857142857142857,566.7,542,583,481.7,457,85,85,85,0.0001073,-0.0004598,0.0004706,0.15,0.146,0.157,481.7,457,498,990,990,990,966.2,966,966.2,23.8,23.8,24,0.224,0.211,0.233,0.0663,0.0614,0.0696,0.0028,0.0026,0.0029,0.502,0.449,0.642,0.021,0.019,0.027,23.35,23.28,23.47,0.923,0.918,0.941,0.971,0.97,0.98,0.897,0.89,0.922,36.28,32.82,49.16,35.27,31.84,48.17,0,0,0,0,0,0,0.55,0,0.052,0.15,0.85,0.15,48.4
571269600000,1988,2,1987,5,19,7,0.475,0.0514,0.423,23113.9,153,153,137.6,4,3,3.5714285714285716,784.6,589.2,876.9,699.6,504.2,85,85,85,-0.0001879,-0.0004875,-0.00005199,0.111,0.0969,0.144,699.6,504.2,791.9,990,990,990,967,966.3,967.4,23,22.6,23.7,0.356,0.236,0.417,0.148,0.0717,0.186,0.0065,0.003,0.0082,0.777,0.508,0.881,0.034,0.021,0.039,22.19,21.71,23.24,0.931,0.923,0.938,0.975,0.97,0.98,0.907,0.895,0.92,39.63,35.35,45.57,38.64,34.29,44.66,0,0,0,0,0,0,0.764,0,0.052,0.11,0.89,0.11,48.7
571874400000,1988,2,1987,5,20,7,0.538,0.0559,0.482,25831,158,158,153.8,4,4,4,889.9,885.1,905.4,797.5,748.1,92.43,85,137,0.0002297,-0.0001781,0.0004143,0.104,0.0939,0.155,797.5,748.1,820.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.424,0.39,0.444,0.19,0.164,0.206,0.0084,0.0073,0.0092,0.896,0.802,0.947,0.04,0.036,0.042,21.64,21.53,21.76,0.932,0.927,0.934,0.975,0.97,0.977,0.908,0.9,0.912,39.43,37.01,40.43,38.44,35.9,39.5,0,0,0,0,0,0,0.854,0,0.056,0.1,0.9,0.1,48
572479200000,1988,2,1987,5,21,7,0.595,0.0829,0.512,26831.5,180.3,180.3,159.7,4,4,4,983.4,885.1,1117,846.4,748.1,137,137,137,0.0001017,-0.0001378,0.0004143,0.14,0.123,0.155,846.4,748.1,980,990,990,990,967.8,967.4,968.3,22.2,21.7,22.6,0.48,0.39,0.603,0.231,0.164,0.334,0.01,0.0073,0.015,1.03,0.802,1.36,0.047,0.036,0.063,21.16,20.37,21.76,0.933,0.927,0.94,0.976,0.97,0.98,0.911,0.9,0.921,40.91,37.01,45.99,39.93,35.9,45.07,0,0,0,0,0,0,0.887,0,0.083,0.14,0.86,0.14,45.1
573084000000,1988,2,1987,5,22,7,0.656,0.107,0.55,28354.2,183.4,183.4,168.8,4,4,4,1085,1051,1142,908.7,867.5,176.4,137,183,-0.0003782,-0.002999,0.0002965,0.163,0.12,0.174,908.7,867.5,1005,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.549,0.51,0.639,0.277,0.244,0.356,0.013,0.011,0.016,1.19,1.09,1.44,0.055,0.05,0.067,20.64,20.21,20.85,0.937,0.935,0.94,0.98,0.979,0.98,0.918,0.916,0.921,43.06,41.49,46.79,42.19,40.63,45.86,0,0,0,0,0,0,0.938,0,0.106,0.16,0.84,0.16,43.2
573688800000,1988,3,1987,6,23,7,0.634,0.0967,0.537,27912.3,173.6,173.6,166.1,4,4,4,1048,1028,1060,887.9,844.8,159.9,129,183,-0.0001526,-0.0004109,0.00002522,0.153,0.122,0.178,887.9,844.8,931,990,990,990,968.1,968,968.1,21.9,21.9,22,0.525,0.49,0.558,0.26,0.226,0.295,0.012,0.01,0.013,1.13,1.03,1.24,0.052,0.047,0.056,20.82,20.68,20.98,0.936,0.934,0.938,0.979,0.977,0.98,0.917,0.913,0.919,42.42,40.61,44.27,41.54,39.68,43.39,0,0,0,0,0,0,0.923,0,0.097,0.15,0.85,0.15,44
574293600000,1988,3,1987,6,24,7,0.657,0.078,0.579,29770.5,181.5,181.5,177.2,4,4,4,1086,1060,1117,956.7,931,129,129,129,-0.0001937,-0.0004874,0.0002965,0.119,0.115,0.122,956.7,931,988,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.583,0.558,0.616,0.315,0.295,0.34,0.014,0.013,0.016,1.3,1.24,1.39,0.06,0.056,0.064,20.53,20.34,20.68,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.21,44.27,46.31,44.3,43.39,45.38,0,0,0,0,0,0,0.984,0,0.078,0.12,0.88,0.12,45.3
574898400000,1988,3,1987,6,25,7,0.699,0.078,0.621,31278.1,189.4,189.4,186.2,4,4,4,1155,1128,1183,1026,998.7,129,129,129,0.0006368,-0.002999,0.004504,0.112,0.109,0.114,1026,998.7,1054,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.672,0.632,0.713,0.384,0.349,0.42,0.018,0.016,0.02,1.52,1.42,1.62,0.07,0.066,0.075,20.09,19.9,20.28,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.49,46.66,48.33,46.54,45.73,47.36,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,44.7
575503200000,1988,3,1987,6,26,7,0.772,0.0829,0.659,32092.7,193.8,193.8,191,4,4,4,1276,1183,1356,1139,1054,137.1,129,148,50.03,-0.001344,107.6,0.107,0.0994,0.114,1089,1054,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.792,0.713,0.84,0.466,0.42,0.48,0.022,0.02,0.023,1.78,1.62,1.86,0.084,0.075,0.088,19.45,19.13,19.9,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.73,48.33,49.43,47.76,47.36,48.44,0,0,0,0,0,0,1.06,0,0.113,0.11,0.85,0.15,41.6
576108000000,1988,4,1987,7,27,7,0.98,0.0895,0.665,30217.6,189.6,189.6,179.9,4,4,4,1620,1356,1902,1472,1208,148,148,148,372.2,107.6,654.1,0.0925,0.0778,0.109,1100,1100,1100,990,990,990,969.9,969,970.8,20.1,19.2,21,0.902,0.84,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.86,1.94,0.095,0.088,0.1,18.21,17.27,19.13,0.934,0.93,0.937,0.98,0.98,0.98,0.916,0.912,0.919,45.88,43.34,48.36,44.97,42.47,47.39,0,0,0,0,0,0,0.999,0,0.315,0.091,0.68,0.32,30.8
576712800000,1988,4,1987,7,28,7,1.33,0.0895,0.665,27059,166.4,166.4,161.1,4,4,4,2200,2004,2346,2052,1856,148,148,148,951.7,756.2,1098,0.0675,0.0631,0.0738,1100,1100,1100,990,990,990,971.6,971.1,971.9,18.4,18.1,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.48,16.12,16.95,0.926,0.924,0.929,0.978,0.976,0.98,0.906,0.903,0.91,41.16,40.2,42.44,40.27,39.25,41.59,0,0,0,0,0,0,0.895,0,0.665,0.067,0.5,0.5,20.3
577317600000,1988,4,1987,7,29,7,1.46,0.113,0.665,26043.5,155.6,155.6,155,4,4,4,2416,2396,2450,2228,2194,187.4,148,217,1128,1094,1163,0.0775,0.0614,0.09,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.96,15.87,16,0.923,0.922,0.924,0.975,0.975,0.976,0.901,0.899,0.901,39.73,39.49,39.87,38.76,38.5,38.91,0,0,0,0,0,0,0.861,0,0.795,0.077,0.46,0.54,17.8
577922400000,1988,4,1987,7,30,7,1.41,0.136,0.665,26461.7,160.5,160.5,157.5,4,4,4,2327,2222,2467,2102,1946,225.4,217,276,1002,845.9,1150,0.0971,0.0879,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.17,15.83,16.42,0.924,0.922,0.926,0.977,0.975,0.978,0.903,0.899,0.906,40.32,39.36,41.01,39.38,38.37,40.12,0,0,0,0,0,0,0.875,0,0.745,0.096,0.47,0.53,18.8
578527200000,1988,5,1987,8,31,7,1.3,0.167,0.665,27297.4,164,164,162.5,4,4,4,2150,2095,2217,1874,1819,276,276,276,774,718.7,841.4,0.128,0.124,0.132,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.6,16.43,16.73,0.927,0.926,0.927,0.979,0.978,0.98,0.908,0.906,0.909,41.48,41.04,41.85,40.62,40.15,41.01,0,0,0,0,0,0,0.903,0,0.635,0.13,0.51,0.49,21
579132000000,1988,5,1987,8,32,7,1.2,0.167,0.665,28086.5,169.9,169.9,167.2,4,4,4,1986,1902,2095,1710,1626,276,276,276,609.6,526.1,718.7,0.139,0.132,0.145,1100,1100,1100,990,990,990,971,970.8,971.3,19,18.7,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.02,16.73,17.27,0.929,0.927,0.93,0.98,0.98,0.98,0.91,0.909,0.912,42.65,41.85,43.34,41.8,41.01,42.47,0,0,0,0,0,0,0.929,0,0.535,0.14,0.55,0.45,23.4
579736800000,1988,5,1987,8,33,7,1.08,0.167,0.665,29194.3,176.4,176.4,173.8,4,4,4,1791,1716,1860,1515,1440,276,276,276,414.8,340.5,484.3,0.154,0.148,0.161,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.925,0.922,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.1,17.64,17.41,17.88,0.932,0.931,0.933,0.98,0.98,0.98,0.913,0.912,0.915,44.33,43.71,45,43.44,42.84,44.1,0,0,0,0,0,0,0.965,0,0.415,0.15,0.62,0.38,27
580341600000,1988,5,1987,8,34,7,0.984,0.167,0.665,30173.4,183.3,183.3,179.6,4,4,4,1627,1528,1716,1351,1252,276,276,276,251.2,152,340.5,0.17,0.161,0.181,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.909,0.881,0.922,0.48,0.48,0.48,0.024,0.024,0.024,1.92,1.9,1.94,0.096,0.093,0.098,18.18,17.88,18.53,0.934,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,45.82,45,46.75,44.9,44.1,45.82,0,0,0,0,0,0,0.998,0,0.319,0.17,0.68,0.32,30.7
580946400000,1988,5,1987,8,35,7,0.851,0.138,0.665,31540.5,190.7,190.7,187.7,4,4,4,1407,1328,1493,1178,1118,228.9,210,276,78.44,17.71,127,0.162,0.146,0.19,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.846,0.819,0.866,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.83,1.88,0.089,0.087,0.092,18.95,18.66,19.24,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.89,47.1,48.65,46.94,46.15,47.68,0,0,0,0,0,0,1.04,0,0.186,0.16,0.78,0.22,37.1
581551200000,1988,6,1987,9,36,7,0.734,0.127,0.606,30226.9,190.7,190.7,179.9,4,4,4,1214,1128,1328,1004,917.7,210,210,210,2.531,-0.000441,17.71,0.174,0.158,0.186,1001,917.7,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.671,0.565,0.819,0.365,0.284,0.48,0.017,0.013,0.023,1.48,1.22,1.83,0.069,0.056,0.087,19.95,19.24,20.48,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,45.9,43.18,48.65,44.98,42.32,47.68,0,0,0,0,0,0,1,0,0.128,0.17,0.83,0.17,41.2
582156000000,1988,6,1987,9,37,7,0.633,0.127,0.506,26325.6,167.7,167.7,156.7,4,3,3.857142857142857,1046,952.4,1117,836.5,742.4,210,210,210,0.00007219,-0.0004787,0.0004175,0.201,0.188,0.22,836.5,742.4,907,990,990,990,968,967.7,968.3,22,21.7,22.3,0.491,0.405,0.556,0.223,0.161,0.276,0.01,0.0072,0.013,1.05,0.887,1.2,0.048,0.04,0.055,20.91,20.54,21.29,0.935,0.93,0.942,0.978,0.971,0.98,0.914,0.903,0.923,41.81,37.77,48.65,40.88,36.68,47.68,0,0,0,0,0,0,0.871,0,0.127,0.2,0.8,0.2,41.6
582760800000,1988,6,1987,9,38,7,0.501,0.127,0.374,20431.7,138.7,138.7,121.6,3,3,3,827.6,739.6,924.7,617.6,529.6,210,210,210,-0.0001071,-0.0004875,0.0003034,0.255,0.227,0.284,617.6,529.6,714.7,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.322,0.271,0.38,0.114,0.0819,0.147,0.005,0.0035,0.0066,0.738,0.574,0.928,0.032,0.025,0.041,22.05,21.47,22.57,0.933,0.925,0.94,0.977,0.97,0.98,0.911,0.897,0.922,41.5,36.14,47.17,40.54,35.05,46.23,0,0,0,0,0,0,0.676,0,0.127,0.25,0.75,0.25,40.8
583365600000,1988,6,1987,9,39,7,0.393,0.121,0.272,15468.8,100.1,100.1,92.08,3,2,2.2857142857142856,649.5,595.7,712.1,449.8,409.7,199.7,186,210,-0.00004669,-0.0004011,0.0002916,0.308,0.295,0.324,449.8,409.7,502.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.225,0.204,0.256,0.06,0.0519,0.0708,0.0026,0.0022,0.003,0.577,0.493,0.66,0.025,0.021,0.028,22.93,22.73,23.17,0.933,0.919,0.94,0.977,0.97,0.98,0.911,0.892,0.921,42.31,33.08,47.95,41.36,32.09,46.99,0,0,0,0,0,0,0.512,0,0.121,0.31,0.69,0.31,39.4
583970400000,1988,7,1987,10,40,7,0.334,0.112,0.221,12781.9,84.01,84.01,76.08,2,2,2,551.9,516.8,589.2,365.9,330.8,186,186,186,-0.00003476,-0.0004598,0.0003105,0.338,0.316,0.36,365.9,330.8,403.2,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.189,0.177,0.202,0.0432,0.0362,0.0506,0.0018,0.0015,0.0021,0.47,0.406,0.54,0.02,0.017,0.023,23.45,23.21,23.67,0.928,0.922,0.934,0.974,0.97,0.98,0.904,0.895,0.915,39.04,35.41,42.86,38.04,34.34,42.01,0,0,0,0,0,0,0.423,0,0.113,0.34,0.66,0.34,38.3
584575200000,1988,7,1987,10,41,7,0.296,0.112,0.183,10575.6,68.69,68.69,62.95,2,2,2,488.8,467.2,516.8,302.8,281.2,186,186,186,-0.00002566,-0.0002799,0.0001669,0.381,0.36,0.398,302.8,281.2,330.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.159,0.177,0.0306,0.0262,0.0362,0.0013,0.0011,0.0015,0.36,0.325,0.406,0.015,0.013,0.017,23.84,23.67,23.97,0.917,0.912,0.922,0.97,0.97,0.97,0.889,0.885,0.895,32.45,30.15,35.41,31.47,29.24,34.34,0,0,0,0,0,0,0.35,0,0.113,0.38,0.62,0.38,35.7
585180000000,1988,7,1987,10,42,7,0.269,0.112,0.156,9022.29,56.84,56.84,53.7,2,2,2,444.2,431,459.3,258.2,245,186,186,186,0.0001238,-0.0001941,0.0004728,0.419,0.405,0.432,258.2,245,273.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.156,0.0216,0.019,0.0247,0.00089,0.00078,0.001,0.291,0.272,0.313,0.012,0.011,0.013,24.11,24.02,24.19,0.907,0.903,0.91,0.97,0.97,0.97,0.879,0.876,0.883,27.68,26.23,29.3,26.85,25.45,28.42,0,0,0,0,0,0,0.298,0,0.113,0.42,0.58,0.42,33.5
585784800000,1988,7,1987,10,43,7,0.25,0.112,0.137,8002.44,49.95,49.95,47.63,2,1,1.7142857142857142,412.8,398.1,426.6,226.8,212.1,186,186,186,0.00006797,-0.0002243,0.0004998,0.451,0.436,0.467,226.8,212.1,240.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.14,0.135,0.145,0.0154,0.0124,0.0181,0.00063,0.00051,0.00074,0.316,0.24,0.483,0.013,0.0098,0.02,24.23,24.1,24.32,0.909,0.894,0.939,0.973,0.97,0.98,0.885,0.867,0.92,31.29,23.66,48.14,30.48,22.95,47.18,0,0,0,0,0,0,0.265,0,0.113,0.45,0.55,0.45,32
586389600000,1988,8,1987,11,44,7,0.231,0.0937,0.137,8032.81,49.43,49.43,47.81,2,1,1.7142857142857142,381.3,370.4,391.8,226.3,215.4,155,155,155,0.000004845,-0.0002322,0.0003328,0.407,0.396,0.419,226.3,215.4,236.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.133,0.141,0.0153,0.0131,0.0174,0.00062,0.00053,0.0007,0.314,0.237,0.484,0.013,0.0096,0.02,24.38,24.25,24.48,0.909,0.894,0.939,0.973,0.97,0.98,0.884,0.867,0.921,31.49,23.83,48.7,30.68,23.11,47.73,0,0,0,0,0,0,0.266,0,0.094,0.41,0.59,0.41,34.8
586994400000,1988,8,1987,11,45,7,0.213,0.0937,0.119,7239.82,45.94,45.94,43.09,1,1,1,351.6,340.6,364.7,196.6,185.6,155,155,155,0.00005238,-0.0004907,0.0004247,0.441,0.425,0.455,196.6,185.6,209.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.123,0.131,0.00995,0.00856,0.0119,0.0004,0.00034,0.00048,0.411,0.375,0.454,0.017,0.015,0.018,24.43,24.32,24.52,0.934,0.93,0.937,0.98,0.979,0.98,0.915,0.911,0.918,43.98,41.53,46.88,43.09,40.67,45.94,0,0,0,0,0,0,0.239,0,0.094,0.44,0.56,0.44,34
587599200000,1988,8,1987,11,46,7,0.204,0.0937,0.11,6698.37,40.67,40.67,39.87,1,1,1,337.3,331.6,340.6,182.3,176.6,155,155,155,-0.000001628,-0.0004585,0.0003362,0.459,0.455,0.467,182.3,176.6,185.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.121,0.119,0.123,0.00823,0.00766,0.00856,0.00033,0.00031,0.00034,0.365,0.348,0.375,0.015,0.014,0.015,24.55,24.52,24.59,0.929,0.927,0.93,0.978,0.975,0.979,0.909,0.904,0.911,40.78,39.5,41.53,39.87,38.51,40.67,0,0,0,0,0,0,0.222,0,0.094,0.46,0.54,0.46,32.8
588204000000,1988,8,1987,11,47,7,0.194,0.0937,0.1,6038.26,37.93,37.93,35.94,1,1,1,320.6,309.1,329.2,165.6,154.1,155,155,155,-0.00005614,-0.0004305,0.0004195,0.484,0.471,0.501,165.6,154.1,174.2,990,990,990,965,964.9,965,25,25,25.1,0.116,0.111,0.119,0.00656,0.00541,0.00742,0.00026,0.00022,0.0003,0.317,0.285,0.341,0.013,0.011,0.014,24.68,24.61,24.77,0.923,0.919,0.926,0.971,0.97,0.974,0.896,0.891,0.902,37.01,34.39,38.95,35.94,33.35,37.93,0,0,0,0,0,0,0.2,0,0.094,0.48,0.52,0.48,31.1
588808800000,1988,8,1987,11,48,7,0.181,0.081,0.0996,6047.2,39.95,39.95,36,1,1,1,298.6,290.5,306,164.7,147.3,133.9,118,155,0.00001437,-0.0001877,0.0002433,0.448,0.394,0.513,164.7,147.3,181.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.109,0.117,0.00647,0.00473,0.00812,0.00026,0.00019,0.00032,0.313,0.267,0.357,0.012,0.011,0.014,24.79,24.75,24.82,0.923,0.916,0.929,0.973,0.97,0.978,0.898,0.889,0.908,36.97,32.85,40.85,36,31.86,39.95,0,0,0,0,0,0,0.2,0,0.0814,0.45,0.55,0.45,33.4
589413600000,1988,9,1987,12,49,7,0.173,0.0714,0.101,6152.49,37.83,37.83,36.62,1,1,1,285.5,281.3,290.5,167.5,163.3,118,118,118,-0.000117,-0.0002246,-0.00001164,0.413,0.406,0.419,167.5,163.3,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.111,0.114,0.00675,0.00633,0.00725,0.00027,0.00025,0.00029,0.318,0.306,0.332,0.013,0.012,0.013,24.84,24.81,24.87,0.924,0.923,0.926,0.971,0.97,0.974,0.898,0.895,0.901,37.7,36.75,38.86,36.62,35.64,37.83,0,0,0,0,0,0,0.203,0,0.072,0.41,0.58,0.42,35.6
590018400000,1988,9,1987,12,50,7,0.166,0.0714,0.0951,5759.04,35.64,35.64,34.28,1,1,1,275.2,270.3,281.3,157.2,152.3,118,118,118,-0.000313,-0.0004966,0.0002742,0.429,0.419,0.437,157.2,152.3,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.111,0.00572,0.00523,0.00633,0.00023,0.00021,0.00025,0.289,0.276,0.306,0.011,0.011,0.012,24.91,24.87,24.94,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,35.34,34.2,36.75,34.28,33.17,35.64,0,0,0,0,0,0,0.19,0,0.0709,0.43,0.57,0.43,34.7
590623200000,1988,9,1987,12,51,7,0.158,0.0714,0.0866,5233.29,32.4,32.4,31.15,1,1,1,261.2,256.7,266.8,143.2,138.7,118,118,118,-0.00008691,-0.0003641,0.0001374,0.452,0.442,0.46,143.2,138.7,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.106,0.00432,0.00387,0.00488,0.00017,0.00015,0.00019,0.253,0.242,0.267,0.01,0.0096,0.011,25,24.97,25.03,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.885,0.889,32.11,31.06,33.4,31.15,30.13,32.4,0,0,0,0,0,0,0.173,0,0.0714,0.45,0.55,0.45,33.1
591228000000,1988,9,1987,12,52,7,0.15,0.0677,0.0827,4996.11,32.61,32.61,29.74,1,1,1,248.8,246.2,249.8,136.8,131.8,112,97,118,0.0002856,0.000225,0.0004369,0.45,0.394,0.472,136.8,131.8,149.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0997,0.104,0.00368,0.00318,0.00492,0.00015,0.00013,0.00019,0.237,0.226,0.267,0.0094,0.0089,0.011,25.07,25.06,25.08,0.912,0.909,0.917,0.97,0.97,0.97,0.884,0.882,0.89,30.66,29.47,33.62,29.74,28.59,32.61,0,0,0,0,0,0,0.165,0,0.0673,0.45,0.55,0.45,33.3
591832800000,1988,10,1988,1,1,7,0.146,0.0587,0.0878,5328.51,32.61,32.61,31.72,1,1,1,242.2,236.2,246.2,145.2,139.2,97,97,97,-0.00005293,-0.0003494,0.0004369,0.401,0.394,0.411,145.2,139.2,149.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.104,0.00452,0.00392,0.00492,0.00018,0.00015,0.00019,0.256,0.242,0.267,0.01,0.0095,0.011,25.09,25.06,25.14,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.885,0.89,32.7,31.33,33.62,31.72,30.39,32.61,0,0,0,0,0,0,0.176,0,0.0582,0.4,0.6,0.4,36.5
592437600000,1988,10,1988,1,2,7,0.136,0.0587,0.0778,4707.97,30.07,30.07,28.02,1,1,1,225.6,214.8,234.8,128.6,117.8,97,97,97,-0.000005663,-0.0004666,0.0004565,0.43,0.413,0.452,128.6,117.8,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.093,0.1,0.00286,0.00178,0.00378,0.00011,0.00007,0.00015,0.217,0.193,0.238,0.0085,0.0076,0.0094,25.23,25.15,25.32,0.908,0.9,0.912,0.97,0.97,0.97,0.88,0.873,0.885,28.89,26.33,31,28.02,25.54,30.07,0,0,0,0,0,0,0.156,0,0.0582,0.43,0.57,0.43,34.6
