datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
593042400000,1988,10,1988,1,3,7,0.13,0.0587,0.0713,4294.55,27.29,27.29,25.56,1,1,1,214.8,209.3,222.3,117.8,112.3,97,97,97,-0.0003412,-0.0004812,-0.0001545,0.452,0.436,0.464,117.8,112.3,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.091,0.0956,0.00178,0.00123,0.00253,0.00007,0.000048,0.000099,0.193,0.182,0.209,0.0076,0.0071,0.0082,25.32,25.26,25.36,0.9,0.896,0.907,0.97,0.97,0.97,0.873,0.869,0.879,26.35,25.02,28.13,25.56,24.27,27.29,0,0,0,0,0,0,0.142,0,0.0587,0.45,0.55,0.45,33
593647200000,1988,10,1988,1,4,7,0.138,0.0587,0.0795,4812.73,30.39,30.39,28.65,1,1,1,228.4,222.3,236.2,131.4,125.3,97,97,97,-0.0000281,-0.0004666,0.000285,0.425,0.411,0.436,131.4,125.3,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0956,0.101,0.00314,0.00253,0.00392,0.00012,0.000099,0.00015,0.223,0.209,0.242,0.0088,0.0082,0.0095,25.21,25.14,25.26,0.909,0.907,0.913,0.97,0.97,0.97,0.882,0.879,0.885,29.53,28.13,31.33,28.65,27.29,30.39,0,0,0,0,0,0,0.159,0,0.0585,0.43,0.58,0.42,34.9
594252000000,1988,10,1988,1,5,7,0.149,0.0566,0.0928,5639.77,35.88,35.88,33.57,1,1,1,247,239.6,256.7,153.4,142.6,93.57,93,97,0.00003569,-0.0003494,0.0004369,0.379,0.362,0.405,153.4,142.6,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.109,0.00534,0.00426,0.00637,0.00021,0.00017,0.00025,0.277,0.25,0.305,0.011,0.0099,0.012,25.04,24.97,25.11,0.919,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,34.61,32.12,36.98,33.57,31.16,35.88,0,0,0,0,0,0,0.187,0,0.0562,0.38,0.62,0.38,37.9
594856800000,1988,11,1988,2,6,7,0.157,0.0596,0.0972,5910.72,36.37,36.37,35.18,1,1,1,259.3,249.8,270.3,160.7,152.8,98.57,93,106,-0.00008267,-0.0003641,0.0002742,0.38,0.359,0.41,160.7,152.8,165.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.111,0.00607,0.00528,0.00658,0.00024,0.00021,0.00026,0.298,0.278,0.311,0.012,0.011,0.012,24.97,24.91,25.02,0.922,0.918,0.924,0.97,0.97,0.971,0.894,0.891,0.896,36.27,34.39,37.47,35.18,33.36,36.37,0,0,0,0,0,0,0.195,0,0.0598,0.38,0.62,0.38,37.6
595461600000,1988,11,1988,2,7,7,0.175,0.0641,0.111,6780.08,43.48,43.48,40.36,1,1,1,288.7,273.8,302.3,182.7,167.8,106,106,106,0.0000422,-0.0001877,0.0004394,0.368,0.351,0.387,182.7,167.8,196.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.112,0.122,0.00827,0.00678,0.00963,0.00033,0.00027,0.00038,0.363,0.318,0.405,0.014,0.013,0.016,24.78,24.68,24.89,0.929,0.924,0.934,0.977,0.971,0.98,0.909,0.898,0.915,41.28,37.84,44.37,40.36,36.76,43.48,0,0,0,0,0,0,0.224,0,0.064,0.37,0.63,0.37,38.7
596066400000,1988,11,1988,2,8,7,0.195,0.0641,0.131,7825.24,48.96,48.96,46.58,2,1,1.5714285714285714,322.8,306,338.3,216.8,200,106,106,106,-0.00007857,-0.0004585,0.0001219,0.329,0.313,0.346,216.8,200,232.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.124,0.135,0.0134,0.01,0.0165,0.00053,0.0004,0.00066,0.324,0.23,0.466,0.013,0.0092,0.019,24.66,24.53,24.74,0.913,0.893,0.939,0.974,0.97,0.98,0.889,0.866,0.92,33.91,23.8,48.37,33.09,23.09,47.4,0,0,0,0,0,0,0.259,0,0.064,0.33,0.67,0.33,40.1
596671200000,1988,11,1988,2,9,7,0.208,0.0683,0.14,8158.41,50.35,50.35,48.56,2,2,2,343.7,340.6,350.2,230.8,222.6,112.9,106,118,0.0003542,0.0001968,0.0004247,0.328,0.308,0.346,230.8,222.6,238.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.133,0.137,0.0162,0.0145,0.0177,0.00065,0.00058,0.00071,0.246,0.235,0.256,0.0099,0.0095,0.01,24.64,24.6,24.66,0.898,0.894,0.901,0.97,0.97,0.97,0.871,0.867,0.874,25.03,24.07,25.95,24.28,23.35,25.17,0,0,0,0,0,0,0.27,0,0.068,0.33,0.67,0.33,39.2
597276000000,1988,12,1988,3,10,7,0.228,0.0702,0.158,9250.4,57.76,57.76,55.06,2,2,2,377,364.7,391.8,261,246.7,116,104,118,-0.00003276,-0.0004907,0.0001664,0.308,0.276,0.324,261,246.7,273.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.142,0.151,0.0222,0.0193,0.0248,0.0009,0.00078,0.001,0.289,0.269,0.309,0.012,0.011,0.013,24.43,24.33,24.51,0.908,0.904,0.911,0.97,0.97,0.97,0.881,0.877,0.883,28.38,26.8,29.77,27.53,26,28.88,0,0,0,0,0,0,0.306,0,0.07,0.31,0.69,0.31,40.6
597880800000,1988,12,1988,3,11,7,0.237,0.0629,0.174,10200.8,63.16,63.16,60.72,2,2,2,391.2,380.8,402.9,287.2,276.8,104,104,104,0.0001228,-0.0002152,0.0004218,0.266,0.258,0.273,287.2,276.8,298.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.15,0.158,0.0274,0.0254,0.0298,0.0011,0.001,0.0012,0.327,0.311,0.345,0.013,0.013,0.014,24.32,24.24,24.38,0.914,0.912,0.916,0.97,0.97,0.97,0.886,0.884,0.889,31.3,30.18,32.56,30.36,29.27,31.58,0,0,0,0,0,0,0.337,0,0.063,0.27,0.73,0.27,43
598485600000,1988,12,1988,3,12,7,0.261,0.0629,0.198,11635.9,74.26,74.26,69.26,2,2,2,432,402.9,455.7,328,298.9,104,104,104,0.0001165,-0.0002073,0.0004218,0.241,0.228,0.258,328,298.9,351.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.168,0.158,0.176,0.0356,0.0298,0.0403,0.0015,0.0012,0.0017,0.394,0.345,0.435,0.016,0.014,0.018,24.06,23.91,24.24,0.922,0.916,0.926,0.971,0.97,0.972,0.895,0.889,0.9,35.68,32.56,38.2,34.63,31.58,37.13,0,0,0,0,0,0,0.385,0,0.063,0.24,0.76,0.24,44.6
599090400000,1988,12,1988,3,13,7,0.287,0.0643,0.223,13109.8,81.02,81.02,78.03,2,2,2,475,462.6,489.3,368.7,358.6,106.3,104,120,-0.00009895,-0.0004048,0.0001669,0.224,0.214,0.245,368.7,358.6,382,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.182,0.179,0.187,0.0437,0.0417,0.0464,0.0018,0.0017,0.0019,0.467,0.448,0.492,0.019,0.018,0.02,23.8,23.72,23.87,0.929,0.927,0.931,0.976,0.974,0.979,0.907,0.903,0.912,39.98,38.93,41.38,39.02,37.9,40.51,0,0,0,0,0,0,0.434,0,0.064,0.22,0.78,0.22,45.7
599695200000,1989,1,1988,4,14,7,0.306,0.0726,0.233,13696.2,83.83,83.83,81.52,2,2,2,505.8,494.7,516.8,385.8,374.7,120,120,120,-0.00009157,-0.0001756,0.00005763,0.237,0.232,0.243,385.8,374.7,396.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.19,0.186,0.194,0.0472,0.0449,0.0494,0.002,0.0019,0.0021,0.5,0.479,0.521,0.021,0.02,0.022,23.62,23.55,23.69,0.932,0.93,0.933,0.979,0.977,0.98,0.912,0.909,0.915,41.64,40.49,42.77,40.76,39.56,41.92,0,0,0,0,0,0,0.453,0,0.073,0.24,0.76,0.24,44.8
600300000000,1989,1,1988,4,15,7,0.325,0.0726,0.253,14790.2,94.68,94.68,88.04,2,2,2,537.9,523,571.9,417.9,403,120,120,120,-0.00002397,-0.0004311,0.0003105,0.223,0.21,0.229,417.9,403,451.9,990,990,990,966,966,966.2,24,23.8,24,0.201,0.196,0.213,0.0536,0.0506,0.0604,0.0022,0.0021,0.0025,0.564,0.534,0.635,0.024,0.022,0.027,23.42,23.19,23.51,0.936,0.934,0.94,0.98,0.98,0.98,0.917,0.916,0.921,44.92,43.41,48.31,44.02,42.54,47.34,0,0,0,0,0,0,0.489,0,0.072,0.22,0.78,0.22,45.5
600904800000,1989,1,1988,4,16,7,0.375,0.0726,0.302,17027,106.6,106.6,101.4,3,3,3,619.9,583,647.6,499.9,463,120,120,120,-0.00001781,-0.0002499,0.0004706,0.194,0.185,0.206,499.9,463,527.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.24,0.219,0.255,0.0719,0.0626,0.0811,0.003,0.0026,0.0034,0.508,0.45,0.555,0.022,0.019,0.024,23.11,22.95,23.33,0.922,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.898,34.83,32.39,36.64,33.78,31.42,35.54,0,0,0,0,0,0,0.563,0,0.073,0.19,0.81,0.19,45.4
601509600000,1989,1,1988,4,17,7,0.406,0.0726,0.334,18707.5,118.2,118.2,111.4,3,3,3,671.6,647.6,705.9,551.6,527.6,120,120,120,0.00008383,-0.0002035,0.0004728,0.179,0.17,0.185,551.6,527.6,585.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.269,0.255,0.288,0.0907,0.0811,0.104,0.0039,0.0034,0.0045,0.599,0.555,0.663,0.026,0.024,0.028,22.81,22.61,22.95,0.928,0.925,0.931,0.972,0.97,0.977,0.902,0.898,0.91,38.17,36.64,40.34,37.12,35.54,39.4,0,0,0,0,0,0,0.619,0,0.072,0.18,0.82,0.18,46.1
602114400000,1989,1,1988,4,18,7,0.478,0.0799,0.398,22046,135.3,135.3,131.2,3,3,3,790.3,728.5,819.3,658.1,608.5,132.1,120,137,-0.00006457,-0.0004759,0.0004146,0.167,0.16,0.176,658.1,608.5,682.3,990,990,990,967.1,966.8,967.2,22.9,22.8,23.2,0.331,0.301,0.346,0.127,0.113,0.135,0.0056,0.0049,0.0059,0.8,0.705,0.846,0.035,0.03,0.037,22.14,21.98,22.48,0.937,0.934,0.939,0.98,0.98,0.98,0.919,0.915,0.92,44.64,41.76,46.03,43.74,40.91,45.11,0,0,0,0,0,0,0.729,0,0.08,0.17,0.83,0.17,46.1
602719200000,1989,2,1988,5,19,7,0.545,0.0829,0.462,24725.1,155.4,155.4,147.2,4,3,3.7142857142857144,900.7,843.5,952.4,763.7,706.5,137,137,137,0.0001406,-0.0003212,0.0004143,0.152,0.144,0.162,763.7,706.5,815.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.406,0.359,0.452,0.173,0.143,0.202,0.0077,0.0063,0.0091,0.888,0.802,0.948,0.039,0.036,0.043,21.61,21.34,21.83,0.933,0.927,0.941,0.975,0.97,0.98,0.91,0.9,0.922,41.16,37.01,48.25,40.14,35.9,47.29,0,0,0,0,0,0,0.818,0,0.083,0.15,0.85,0.15,45.4
603324000000,1989,2,1988,5,20,7,0.743,0.0829,0.637,31383.2,193.8,193.8,186.8,4,4,4,1229,1025,1432,1092,888.2,137,137,137,39.71,-0.001089,194.9,0.113,0.0957,0.134,1052,888.2,1100,990,990,990,968.6,968,969.3,21.4,20.7,22,0.733,0.518,0.861,0.427,0.261,0.48,0.02,0.012,0.023,1.65,1.13,1.88,0.078,0.051,0.09,19.73,18.86,20.89,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,47.65,42.61,49.44,46.7,41.76,48.45,0,0,0,0,0,0,1.04,0,0.106,0.11,0.86,0.14,42.2
603928800000,1989,2,1988,5,21,7,1.11,0.0958,0.665,29058.4,189.7,189.7,173,4,4,4,1831,1356,2217,1673,1219,158.4,137,162,572.6,118.6,955.4,0.0884,0.0731,0.107,1100,1100,1100,990,990,990,970.5,969,971.6,19.5,18.4,21,0.906,0.829,0.926,0.48,0.48,0.48,0.025,0.023,0.026,1.92,1.84,1.94,0.099,0.088,0.11,17.57,16.43,19.14,0.931,0.926,0.938,0.98,0.978,0.98,0.912,0.906,0.919,44.14,41.04,48.39,43.24,40.15,47.42,0,0,0,0,0,0,0.961,0,0.445,0.086,0.6,0.4,26.2
604533600000,1989,2,1988,5,22,7,1.49,0.131,0.665,25792.6,159.2,159.2,153.5,4,4,4,2463,2266,2697,2246,2104,217,162,239,1146,1004,1358,0.0877,0.0701,0.1,1100,1100,1100,990,990,990,972.2,971.7,972.8,17.8,17.2,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.84,15.28,16.32,0.922,0.916,0.925,0.975,0.971,0.978,0.898,0.89,0.905,39.38,37.74,40.72,38.38,36.65,39.81,0,0,0,0,0,0,0.853,0,0.825,0.088,0.45,0.55,17.3
605138400000,1989,3,1988,6,23,7,1.83,0.145,0.665,23130.9,145.1,145.1,137.7,4,4,4,3023,2749,3332,2784,2510,239,239,239,1684,1410,1993,0.0793,0.0717,0.0869,1100,1100,1100,990,990,990,973.6,972.9,974.3,16.4,15.7,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.5,13.79,15.15,0.907,0.899,0.915,0.97,0.97,0.97,0.88,0.872,0.888,35.48,33.43,37.38,34.42,32.43,36.27,0,0,0,0,0,0,0.765,0,1.165,0.079,0.36,0.64,12.6
605743200000,1989,3,1988,6,24,7,2.05,0.145,0.665,21542.3,129.7,129.7,128.2,4,4,4,3392,3332,3470,3153,3093,239,239,239,2053,1993,2131,0.0705,0.0689,0.0717,1100,1100,1100,990,990,990,974.4,974.3,974.6,15.6,15.4,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.67,13.5,13.79,0.897,0.894,0.899,0.97,0.97,0.97,0.87,0.867,0.872,33.05,32.55,33.43,32.06,31.57,32.43,0,0,0,0,0,0,0.712,0,1.385,0.071,0.32,0.68,10.5
606348000000,1989,3,1988,6,25,7,2.03,0.145,0.665,21678.6,133.3,133.3,129,4,4,4,3359,3186,3488,3120,2947,239,239,239,2020,1847,2149,0.0712,0.0685,0.075,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.74,13.46,14.1,0.898,0.893,0.903,0.97,0.97,0.97,0.871,0.867,0.876,33.26,32.44,34.35,32.26,31.46,33.32,0,0,0,0,0,0,0.717,0,1.365,0.071,0.33,0.67,10.7
606952800000,1989,3,1988,6,26,7,1.88,0.141,0.665,22692.3,136.9,136.9,135.1,4,4,4,3117,3050,3169,2884,2833,232.7,217,239,1784,1733,1830,0.0746,0.0712,0.0768,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.26,14.14,14.43,0.905,0.904,0.907,0.97,0.97,0.97,0.878,0.876,0.88,34.81,34.46,35.28,33.77,33.42,34.22,0,0,0,0,0,0,0.75,0,1.215,0.075,0.35,0.65,12.1
607557600000,1989,4,1988,7,27,7,1.83,0.131,0.665,23076.2,137.6,137.6,137.4,4,4,4,3032,3021,3050,2815,2804,217,217,217,1715,1704,1733,0.0716,0.0712,0.0718,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.47,14.43,14.49,0.907,0.907,0.908,0.97,0.97,0.97,0.88,0.88,0.88,35.4,35.28,35.48,34.34,34.22,34.41,0,0,0,0,0,0,0.763,0,1.165,0.072,0.36,0.64,12.6
608162400000,1989,4,1988,7,28,7,1.94,0.131,0.665,22344.8,137.6,137.6,133,4,4,4,3201,3021,3382,2984,2804,217,217,217,1884,1704,2065,0.0679,0.0642,0.0718,1100,1100,1100,990,990,990,974,973.6,974.4,16,15.6,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.08,13.69,14.49,0.902,0.897,0.908,0.97,0.97,0.97,0.875,0.87,0.88,34.28,33.11,35.48,33.25,32.12,34.41,0,0,0,0,0,0,0.739,0,1.275,0.068,0.34,0.66,11.5
608767200000,1989,4,1988,7,29,7,2.09,0.151,0.665,21271.3,127,127,126.6,4,4,4,3457,3441,3488,3207,3172,250.4,217,295,2107,2072,2135,0.0724,0.0629,0.0851,1100,1100,1100,990,990,990,974.5,974.5,974.6,15.5,15.4,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.13,0.13,13.53,13.46,13.56,0.894,0.893,0.895,0.97,0.97,0.97,0.868,0.867,0.868,32.63,32.44,32.74,31.65,31.46,31.75,0,0,0,0,0,0,0.703,0,1.425,0.072,0.32,0.68,10.2
609372000000,1989,4,1988,7,30,7,2.22,0.178,0.665,20374.7,124.8,124.8,121.3,4,4,4,3673,3530,3812,3378,3235,295,295,295,2278,2135,2417,0.0804,0.0774,0.0836,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.07,12.78,13.37,0.887,0.881,0.892,0.97,0.97,0.97,0.86,0.854,0.865,31.26,30.36,32.17,30.32,29.45,31.2,0,0,0,0,0,0,0.674,0,1.555,0.08,0.3,0.7,9.18
609976800000,1989,5,1988,8,31,7,2.29,0.194,0.665,19925,119.8,119.8,118.6,4,4,4,3780,3734,3812,3459,3413,321,321,321,2359,2313,2391,0.0849,0.0842,0.086,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.84,12.78,12.94,0.882,0.881,0.885,0.97,0.97,0.97,0.856,0.854,0.858,30.57,30.36,30.87,29.65,29.45,29.95,0,0,0,0,0,0,0.659,0,1.625,0.085,0.29,0.71,8.7
610581600000,1989,5,1988,8,32,7,2.17,0.201,0.665,20738.2,126.3,126.3,123.4,4,4,4,3586,3470,3734,3254,3130,331.9,321,340,2154,2030,2313,0.0927,0.086,0.098,1100,1100,1100,990,990,990,974.8,974.6,975.1,15.2,14.9,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.26,12.94,13.5,0.89,0.885,0.894,0.97,0.97,0.97,0.863,0.858,0.867,31.81,30.87,32.55,30.86,29.95,31.57,0,0,0,0,0,0,0.686,0,1.505,0.093,0.31,0.69,9.56
611186400000,1989,5,1988,8,33,7,1.98,0.206,0.665,22046.4,136,136,131.2,4,4,4,3271,3080,3441,2931,2740,340,340,340,1831,1640,2001,0.104,0.0988,0.11,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.93,13.56,14.35,0.9,0.895,0.906,0.97,0.97,0.97,0.873,0.868,0.879,33.82,32.74,35.06,32.81,31.75,34.01,0,0,0,0,0,0,0.729,0,1.315,0.1,0.34,0.66,11.1
611791200000,1989,5,1988,8,34,7,1.75,0.206,0.665,23674.1,145.1,145.1,140.9,4,4,4,2901,2749,3068,2561,2409,340,340,340,1461,1309,1628,0.118,0.111,0.124,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.78,14.38,15.15,0.911,0.906,0.915,0.97,0.97,0.97,0.883,0.879,0.888,36.32,35.15,37.38,35.23,34.1,36.27,0,0,0,0,0,0,0.783,0,1.085,0.12,0.38,0.62,13.5
612396000000,1989,5,1988,8,35,7,1.53,0.189,0.665,25494.8,157,157,151.8,4,4,4,2524,2346,2697,2211,2053,313.1,293,340,1111,952.7,1257,0.124,0.115,0.132,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.69,15.28,16.12,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.89,0.903,38.96,37.74,40.2,37.94,36.65,39.25,0,0,0,0,0,0,0.843,0,0.865,0.12,0.43,0.57,16.7
613000800000,1989,6,1988,9,36,7,1.32,0.177,0.665,27168.8,165.4,165.4,161.7,4,4,4,2177,2042,2302,1884,1749,293,293,293,783.7,648.7,908.5,0.135,0.127,0.144,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.53,16.23,16.86,0.926,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.91,41.31,40.49,42.2,40.43,39.56,41.35,0,0,0,0,0,0,0.898,0,0.655,0.13,0.5,0.5,20.6
613605600000,1989,6,1988,9,37,7,1.12,0.177,0.665,28807.8,176.4,176.4,171.5,4,4,4,1857,1716,2004,1564,1423,293,293,293,463.8,323.5,611.2,0.158,0.146,0.171,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.42,16.95,17.88,0.931,0.929,0.933,0.98,0.98,0.98,0.912,0.91,0.915,43.74,42.44,44.99,42.87,41.59,44.09,0,0,0,0,0,0,0.953,0,0.455,0.16,0.59,0.41,25.7
614210400000,1989,6,1988,9,38,7,0.925,0.177,0.665,30766.2,188.1,188.1,183.1,4,4,4,1529,1400,1660,1236,1107,293,293,293,136.1,6.623,266.7,0.192,0.177,0.209,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.891,0.84,0.921,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.86,1.94,0.093,0.089,0.097,18.52,18.06,18.98,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.918,46.72,45.51,47.98,45.78,44.6,47.02,0,0,0,0,0,0,1.02,0,0.26,0.19,0.72,0.28,33.3
614815200000,1989,6,1988,9,39,7,0.746,0.166,0.58,29014.1,184.6,184.6,172.7,4,4,4,1233,1151,1356,959.3,902.3,274.1,227,293,-0.000399,-0.0016,0.0003804,0.222,0.195,0.245,959.3,902.3,1063,990,990,990,968.6,968.4,969,21.4,21,21.6,0.633,0.568,0.783,0.323,0.272,0.431,0.015,0.013,0.021,1.36,1.2,1.71,0.064,0.056,0.082,20,19.27,20.38,0.937,0.936,0.938,0.98,0.98,0.98,0.919,0.918,0.92,44.06,42.02,47.1,43.18,41.18,46.16,0,0,0,0,0,0,0.959,0,0.166,0.22,0.78,0.22,38.9
615420000000,1989,7,1988,10,40,7,0.638,0.137,0.501,26004.4,166.3,166.3,154.8,4,3,3.857142857142857,1055,957.9,1128,827.7,730.9,227,227,227,-0.000006789,-0.0004787,0.0004175,0.216,0.201,0.237,827.7,730.9,900.7,990,990,990,968.1,967.7,968.3,21.9,21.7,22.3,0.486,0.397,0.553,0.217,0.155,0.271,0.0099,0.007,0.012,1.03,0.854,1.18,0.047,0.039,0.054,20.9,20.52,21.3,0.935,0.928,0.941,0.977,0.97,0.98,0.913,0.9,0.922,41.32,36.94,47.89,40.37,35.83,46.93,0,0,0,0,0,0,0.86,0,0.137,0.21,0.79,0.21,40.8
616024800000,1989,7,1988,10,41,7,0.509,0.137,0.371,20258.8,138.1,138.1,120.6,3,3,3,841.2,751.7,941.1,614.2,524.7,227,227,227,-0.0001202,-0.0004759,0.0004146,0.271,0.241,0.302,614.2,524.7,714.1,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.322,0.27,0.382,0.113,0.0799,0.147,0.005,0.0035,0.0066,0.734,0.566,0.93,0.032,0.025,0.042,22,21.41,22.53,0.933,0.924,0.94,0.976,0.97,0.98,0.911,0.896,0.921,41.16,35.7,46.98,40.2,34.63,46.04,0,0,0,0,0,0,0.67,0,0.138,0.27,0.73,0.27,39.8
616629600000,1989,7,1988,10,42,7,0.406,0.137,0.269,15208.7,100.6,100.6,90.53,3,2,2.2857142857142856,671.3,623.8,733.8,444.3,396.8,227,227,227,-0.00009205,-0.000328,0.0002916,0.339,0.309,0.364,444.3,396.8,506.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.226,0.204,0.26,0.0591,0.0494,0.0727,0.0025,0.0021,0.0031,0.568,0.5,0.664,0.024,0.021,0.028,22.85,22.63,23.07,0.932,0.92,0.94,0.977,0.97,0.98,0.911,0.892,0.921,41.5,33.18,47.88,40.57,32.18,46.92,0,0,0,0,0,0,0.503,0,0.137,0.34,0.66,0.34,37.5
617234400000,1989,7,1988,10,43,7,0.344,0.137,0.206,11804.1,78.85,78.85,70.26,2,2,2,568,537.8,608.8,341,310.8,227,227,227,-0.0001268,-0.0004778,0.0002114,0.4,0.373,0.422,341,310.8,381.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.184,0.173,0.199,0.0382,0.0322,0.0464,0.0016,0.0013,0.002,0.429,0.376,0.503,0.018,0.016,0.021,23.42,23.16,23.6,0.924,0.918,0.931,0.971,0.97,0.977,0.897,0.891,0.909,36.16,33.02,40.36,35.13,32.03,39.42,0,0,0,0,0,0,0.39,0,0.138,0.4,0.6,0.4,34.3
617839200000,1989,7,1988,10,44,7,0.304,0.115,0.189,10901.5,70.38,70.38,64.89,2,2,2,502.7,472.5,532.5,312.5,288.5,190.1,184,227,-0.00005166,-0.000324,0.0002534,0.378,0.352,0.426,312.5,288.5,339,990,990,990,965.9,965.7,966,24.1,24,24.3,0.171,0.162,0.18,0.0325,0.0277,0.0378,0.0013,0.0011,0.0016,0.377,0.337,0.421,0.016,0.014,0.018,23.76,23.63,23.94,0.919,0.914,0.924,0.97,0.97,0.97,0.891,0.886,0.896,33.45,30.94,36.28,32.45,30.02,35.19,0,0,0,0,0,0,0.361,0,0.115,0.38,0.62,0.38,35.9
618444000000,1989,8,1988,11,45,7,0.276,0.111,0.164,9502.63,59.55,59.55,56.56,2,2,2,455.8,440,470.2,271.8,256,184,184,184,0.0001092,-0.000385,0.0004728,0.404,0.391,0.418,271.8,256,286.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.162,0.0244,0.0212,0.0272,0.001,0.00087,0.0011,0.312,0.288,0.334,0.013,0.012,0.014,24.04,23.95,24.13,0.91,0.906,0.913,0.97,0.97,0.97,0.883,0.879,0.886,29.16,27.46,30.7,28.28,26.63,29.77,0,0,0,0,0,0,0.314,0,0.112,0.4,0.59,0.41,34.4
619048800000,1989,8,1988,11,46,7,0.254,0.111,0.143,8279.93,51.35,51.35,49.29,2,1,1.8571428571428572,419.9,402.9,431,235.9,218.9,184,184,184,-0.000003272,-0.0002073,0.0004218,0.439,0.427,0.457,235.9,218.9,247,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.144,0.138,0.148,0.0172,0.0138,0.0194,0.0007,0.00056,0.00079,0.296,0.251,0.491,0.012,0.01,0.02,24.21,24.1,24.29,0.906,0.897,0.939,0.971,0.97,0.98,0.88,0.87,0.921,28.84,24.54,48.6,28.04,23.8,47.62,0,0,0,0,0,0,0.274,0,0.111,0.44,0.56,0.44,32.6
619653600000,1989,8,1988,11,47,7,0.233,0.111,0.122,7369.2,46.61,46.61,43.86,1,1,1,385.4,374.2,398.1,201.4,190.2,184,184,184,-0.0000437,-0.0002322,0.0003328,0.478,0.462,0.492,201.4,190.2,214.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.132,0.128,0.136,0.0106,0.00902,0.0128,0.00043,0.00036,0.00052,0.43,0.393,0.473,0.017,0.016,0.019,24.24,24.14,24.34,0.935,0.932,0.938,0.98,0.98,0.98,0.916,0.913,0.919,44.76,42.28,47.56,43.86,41.44,46.61,0,0,0,0,0,0,0.244,0,0.111,0.48,0.52,0.48,31.6
620258400000,1989,8,1988,11,48,7,0.218,0.0994,0.118,7177.03,47.64,47.64,42.72,1,1,1,359.9,349.3,372,195.6,176.3,164.3,138,184,-0.0001153,-0.0004276,0.0002756,0.456,0.389,0.511,195.6,176.3,216.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.123,0.133,0.0102,0.00763,0.0134,0.00041,0.00031,0.00054,0.411,0.351,0.479,0.017,0.014,0.019,24.39,24.35,24.45,0.933,0.927,0.939,0.978,0.974,0.98,0.913,0.903,0.92,43.66,39.19,48.61,42.72,38.19,47.64,0,0,0,0,0,0,0.237,0,0.1,0.46,0.54,0.46,32.9
620863200000,1989,9,1988,12,49,7,0.205,0.0835,0.122,7426.61,45.73,45.73,44.21,1,1,1,339,331.4,346,201,193.4,138,138,138,0.00007959,-0.0003696,0.0004831,0.407,0.399,0.416,201,193.4,208,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.127,0.125,0.13,0.0104,0.00934,0.0116,0.00042,0.00037,0.00047,0.424,0.399,0.447,0.017,0.016,0.018,24.48,24.42,24.54,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45.11,43.43,46.67,44.21,42.56,45.73,0,0,0,0,0,0,0.246,0,0.083,0.41,0.6,0.4,36.2
621468000000,1989,9,1988,12,50,7,0.193,0.0835,0.109,6645.49,41.87,41.87,39.56,1,1,1,318.4,305.6,328.3,180.4,167.6,138,138,138,0.0001698,-0.0002707,0.0004582,0.434,0.42,0.452,180.4,167.6,190.3,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.00804,0.00676,0.00903,0.00032,0.00027,0.00036,0.359,0.321,0.389,0.014,0.013,0.016,24.65,24.57,24.75,0.929,0.924,0.932,0.977,0.971,0.98,0.907,0.897,0.913,40.5,37.59,42.73,39.56,36.5,41.87,0,0,0,0,0,0,0.22,0,0.084,0.43,0.56,0.44,34.4
622072800000,1989,9,1988,12,51,7,0.177,0.0835,0.0936,5650.45,35.75,35.75,33.63,1,1,1,292.8,283.6,302.4,154.8,145.6,138,138,138,0.00002871,-0.0002246,0.0002849,0.472,0.456,0.487,154.8,145.6,164.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.114,0.00548,0.00456,0.00644,0.00022,0.00018,0.00026,0.286,0.262,0.312,0.011,0.01,0.012,24.84,24.78,24.9,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.895,34.67,32.56,36.86,33.63,31.58,35.75,0,0,0,0,0,0,0.187,0,0.0834,0.47,0.53,0.47,31.9
622677600000,1989,9,1988,12,52,7,0.167,0.081,0.0862,5193.51,35.79,35.79,30.91,1,1,1,276.5,273.8,281.3,142.5,135.8,134,110,138,0.00004521,-0.0004892,0.0004394,0.485,0.402,0.504,142.5,135.8,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.111,0.00425,0.00358,0.00638,0.00017,0.00014,0.00025,0.255,0.238,0.307,0.01,0.0095,0.012,24.94,24.9,24.97,0.914,0.911,0.923,0.97,0.97,0.97,0.887,0.884,0.895,31.87,30.29,36.9,30.91,29.38,35.79,0,0,0,0,0,0,0.172,0,0.0808,0.49,0.52,0.48,31.1
623282400000,1989,10,1989,1,1,7,0.164,0.0665,0.0976,5921.44,35.79,35.79,35.25,1,1,1,271.3,270.3,273.8,161.3,160.3,110,110,110,-0.0001426,-0.0004966,0.0004394,0.405,0.402,0.407,161.3,160.3,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.11,0.111,0.00613,0.00603,0.00638,0.00024,0.00024,0.00025,0.301,0.298,0.307,0.012,0.012,0.012,24.91,24.9,24.92,0.922,0.921,0.923,0.97,0.97,0.97,0.894,0.894,0.895,36.34,36.09,36.9,35.25,35.01,35.79,0,0,0,0,0,0,0.196,0,0.0664,0.41,0.6,0.4,36.1
623887200000,1989,10,1989,1,2,7,0.161,0.0665,0.0948,5749.76,35.23,35.23,34.22,1,1,1,266.8,264.1,271.3,156.8,154.1,110,110,110,0.00003895,-0.0004966,0.0002742,0.412,0.405,0.417,156.8,154.1,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.00568,0.00541,0.00613,0.00023,0.00021,0.00024,0.289,0.281,0.301,0.011,0.011,0.012,24.94,24.91,24.96,0.92,0.919,0.922,0.97,0.97,0.97,0.892,0.891,0.894,35.28,34.67,36.32,34.22,33.63,35.23,0,0,0,0,0,0,0.19,0,0.0662,0.41,0.59,0.41,35.7
624492000000,1989,10,1989,1,3,7,0.162,0.0665,0.0954,5786.38,35.79,35.79,34.44,1,1,1,267.7,261.4,273.8,157.7,151.4,110,110,110,-0.00004783,-0.0004966,0.0004394,0.411,0.402,0.421,157.7,151.4,163.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.00577,0.00514,0.00638,0.00023,0.0002,0.00025,0.291,0.274,0.307,0.012,0.011,0.012,24.94,24.9,24.98,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,35.51,34.04,36.9,34.44,33.02,35.79,0,0,0,0,0,0,0.191,0,0.0666,0.41,0.59,0.41,35.7
625096800000,1989,10,1989,1,4,7,0.157,0.0665,0.0902,5463.99,33.02,33.02,32.52,1,1,1,259.2,258.8,261.4,149.2,148.8,110,110,110,-0.0003226,-0.0003641,-0.00007346,0.424,0.421,0.425,149.2,148.8,151.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.106,0.107,0.00492,0.00488,0.00514,0.00019,0.00019,0.0002,0.269,0.268,0.274,0.011,0.011,0.011,24.99,24.98,25,0.917,0.917,0.918,0.97,0.97,0.97,0.889,0.889,0.89,33.53,33.44,34.04,32.52,32.44,33.02,0,0,0,0,0,0,0.181,0,0.0668,0.42,0.57,0.43,34.8
625701600000,1989,10,1989,1,5,7,0.157,0.0648,0.0917,5560.08,33.36,33.36,33.1,1,1,1,258.8,258.8,258.8,151.7,148.8,107.1,106,110,-0.0003641,-0.0003641,-0.0003641,0.414,0.41,0.425,151.7,148.8,152.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.107,0.00517,0.00488,0.00528,0.0002,0.00019,0.00021,0.275,0.268,0.278,0.011,0.011,0.011,24.99,24.99,25,0.918,0.917,0.918,0.97,0.97,0.97,0.89,0.889,0.891,34.12,33.44,34.39,33.1,32.44,33.36,0,0,0,0,0,0,0.184,0,0.0653,0.41,0.58,0.42,35.4
626306400000,1989,11,1989,2,6,7,0.147,0.0619,0.0847,5132.39,33.36,33.36,30.55,1,1,1,242.4,236.2,258.8,140.1,130.2,102.3,93,106,0.00009308,-0.0003641,0.000285,0.422,0.394,0.449,140.1,130.2,152.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0991,0.107,0.00401,0.00302,0.00528,0.00016,0.00012,0.00021,0.245,0.222,0.278,0.0097,0.0088,0.011,25.1,24.99,25.16,0.913,0.909,0.918,0.97,0.97,0.97,0.886,0.881,0.891,31.49,29.19,34.39,30.55,28.32,33.36,0,0,0,0,0,0,0.17,0,0.0623,0.42,0.58,0.42,34.9
626911200000,1989,11,1989,2,7,7,0.145,0.0562,0.089,5409.41,32.88,32.88,32.2,1,1,1,240.2,236.2,243.3,147.2,143.2,93,93,93,0.0001153,-0.0003494,0.0003053,0.387,0.382,0.394,147.2,143.2,150.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00472,0.00432,0.00503,0.00019,0.00017,0.0002,0.261,0.251,0.269,0.01,0.0099,0.011,25.1,25.07,25.13,0.916,0.915,0.917,0.97,0.97,0.97,0.889,0.887,0.89,33.19,32.28,33.9,32.2,31.31,32.88,0,0,0,0,0,0,0.179,0,0.056,0.39,0.61,0.39,37.3
627516000000,1989,11,1989,2,8,7,0.142,0.0562,0.0855,5188.79,30.99,30.99,30.89,1,1,1,234.3,231.4,234.8,141.3,138.4,93,93,93,-0.0001687,-0.0004666,-0.000119,0.397,0.396,0.402,141.3,138.4,141.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.101,0.00413,0.00384,0.00418,0.00016,0.00015,0.00016,0.246,0.239,0.248,0.0097,0.0094,0.0097,25.15,25.14,25.17,0.914,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.887,31.84,31.18,31.95,30.89,30.25,30.99,0,0,0,0,0,0,0.172,0,0.0565,0.4,0.6,0.4,36.5
628120800000,1989,11,1989,2,9,7,0.146,0.0521,0.0935,5702.95,38.19,38.19,33.95,1,1,1,240.8,231.4,249.8,154.6,138.4,86.14,77,93,-0.0001577,-0.0004666,0.0003053,0.359,0.308,0.402,154.6,138.4,172.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.0999,0.11,0.00546,0.00384,0.00728,0.00022,0.00015,0.00029,0.281,0.239,0.329,0.011,0.0094,0.013,25.07,24.97,25.17,0.919,0.912,0.926,0.971,0.97,0.974,0.892,0.885,0.902,34.96,31.18,39.2,33.95,30.25,38.19,0,0,0,0,0,0,0.189,0,0.0525,0.36,0.64,0.36,39.1
628725600000,1989,12,1989,3,10,7,0.157,0.0466,0.11,6783.58,46.79,46.79,40.38,1,1,1,259.2,246.2,287.2,182.2,169.2,77,77,77,0.0002093,-0.0002246,0.0004394,0.298,0.268,0.313,182.2,169.2,210.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.123,0.00836,0.00692,0.012,0.00033,0.00027,0.00048,0.358,0.319,0.448,0.014,0.013,0.018,24.91,24.7,25,0.929,0.925,0.938,0.976,0.973,0.98,0.907,0.899,0.919,41.35,38.37,47.74,40.38,37.32,46.79,0,0,0,0,0,0,0.224,0,0.047,0.3,0.7,0.3,43.2
629330400000,1989,12,1989,3,11,7,0.156,0.0357,0.121,7476.02,45.2,45.2,44.5,1,1,1,258.3,256.7,261.4,199.3,197.7,59,59,59,-0.0002709,-0.0003641,-0.00007346,0.229,0.226,0.23,199.3,197.7,202.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.118,0.117,0.119,0.00996,0.00977,0.0105,0.00039,0.00039,0.00041,0.408,0.403,0.419,0.016,0.016,0.017,24.86,24.84,24.87,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.916,0.917,45.41,45.05,46.12,44.5,44.15,45.2,0,0,0,0,0,0,0.247,0,0.035,0.23,0.78,0.22,47.9
629935200000,1989,12,1989,3,12,7,0.182,0.0357,0.146,8706.17,57.7,57.7,51.82,2,1,1.8571428571428572,300.7,266.8,329.2,241.7,207.8,59,59,59,-0.0001378,-0.0004892,0.0004195,0.197,0.179,0.221,241.7,207.8,270.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.121,0.143,0.0183,0.0116,0.024,0.00073,0.00046,0.00096,0.288,0.22,0.438,0.011,0.0087,0.017,24.8,24.66,24.98,0.908,0.892,0.937,0.971,0.97,0.98,0.882,0.865,0.918,30.06,23.7,47.35,29.23,22.99,46.4,0,0,0,0,0,0,0.288,0,0.036,0.2,0.8,0.2,47.8
630540000000,1989,12,1989,3,13,7,0.22,0.0357,0.184,10899.7,77.65,77.65,64.88,2,2,2,363,335.5,422.5,304,276.5,59,59,59,0.0001694,-0.0002073,0.0004734,0.164,0.14,0.176,304,276.5,363.5,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.154,0.145,0.175,0.0308,0.0253,0.0427,0.0012,0.001,0.0017,0.351,0.305,0.452,0.014,0.012,0.018,24.44,24.05,24.62,0.917,0.912,0.929,0.971,0.97,0.976,0.891,0.884,0.906,33.4,30.43,39.79,32.44,29.52,38.82,0,0,0,0,0,0,0.36,0,0.036,0.16,0.84,0.16,49.5
631144800000,1990,1,1989,4,14,7,0.265,0.0442,0.22,13042,78.21,78.21,77.63,2,2,2,437.4,431,440,364.4,358,73,73,73,-0.00001856,-0.0001941,0.00008533,0.167,0.166,0.169,364.4,358,367,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.178,0.175,0.178,0.0429,0.0416,0.0434,0.0018,0.0017,0.0018,0.455,0.444,0.46,0.019,0.018,0.019,23.98,23.96,24.02,0.929,0.927,0.929,0.976,0.974,0.976,0.906,0.903,0.907,39.79,39.1,40.06,38.82,38.09,39.11,0,0,0,0,0,0,0.431,0,0.045,0.17,0.83,0.17,49.2
631749600000,1990,1,1989,4,15,7,0.269,0.0442,0.225,13326.8,82.47,82.47,79.33,2,2,2,445,431,459.3,372,358,73,73,73,0.0001574,-0.0001941,0.0004728,0.164,0.159,0.169,372,358,386.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.175,0.185,0.0444,0.0416,0.0473,0.0018,0.0017,0.0019,0.47,0.444,0.496,0.019,0.018,0.02,23.93,23.84,24.02,0.93,0.927,0.932,0.977,0.974,0.98,0.909,0.903,0.913,40.59,39.1,42.08,39.66,38.09,41.24,0,0,0,0,0,0,0.441,0,0.044,0.16,0.84,0.16,49.5
632354400000,1990,1,1989,4,16,7,0.307,0.0457,0.261,15323.6,96.33,96.33,91.21,3,2,2.142857142857143,507.5,462.6,542,431.9,389.6,75.57,73,91,-0.0001253,-0.0004311,0.000108,0.149,0.135,0.173,431.9,389.6,469,990,990,990,965.9,965.7,966,24.1,24,24.3,0.202,0.186,0.215,0.0564,0.0479,0.0638,0.0023,0.002,0.0027,0.558,0.451,0.613,0.023,0.019,0.025,23.56,23.43,23.82,0.935,0.918,0.939,0.979,0.97,0.98,0.915,0.891,0.921,44.24,33.1,47.96,43.31,32.11,47,0,0,0,0,0,0,0.507,0,0.046,0.15,0.85,0.15,49.9
632959200000,1990,1,1989,4,17,7,0.334,0.055,0.279,16105.7,104,104,95.87,3,2,2.4285714285714284,551.9,523,601.8,460.9,432,91,91,91,-0.0000842,-0.0004778,0.0002534,0.165,0.151,0.174,460.9,432,510.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.215,0.203,0.241,0.0625,0.0564,0.0743,0.0026,0.0023,0.0031,0.556,0.449,0.643,0.023,0.019,0.027,23.36,23.17,23.46,0.931,0.918,0.941,0.976,0.97,0.98,0.909,0.89,0.922,41.87,32.73,49.11,40.89,31.75,48.13,0,0,0,0,0,0,0.533,0,0.055,0.16,0.84,0.16,48.2
633564000000,1990,1,1989,4,18,7,0.409,0.0599,0.349,19636.4,126.8,126.8,116.9,3,3,3,676.1,636.9,733.8,577.1,545.9,99,91,105,-0.00005245,-0.0002986,0.0002916,0.146,0.138,0.157,577.1,545.9,628.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.28,0.261,0.311,0.1,0.0884,0.119,0.0043,0.0038,0.0051,0.643,0.584,0.74,0.027,0.025,0.032,22.75,22.42,22.97,0.931,0.928,0.935,0.975,0.972,0.98,0.908,0.901,0.917,39.94,38.02,43.12,38.96,36.95,42.26,0,0,0,0,0,0,0.649,0,0.06,0.15,0.85,0.15,48
634168800000,1990,2,1989,5,19,7,0.432,0.0635,0.369,20702,126.8,126.8,123.2,3,3,3,714.9,691.9,733.8,609.9,586.9,105,105,105,-0.0001172,-0.0004011,0.0004728,0.147,0.143,0.152,609.9,586.9,628.8,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.3,0.287,0.311,0.113,0.105,0.119,0.0049,0.0045,0.0051,0.705,0.662,0.74,0.03,0.028,0.032,22.53,22.42,22.67,0.934,0.932,0.935,0.979,0.977,0.98,0.914,0.91,0.917,41.95,40.52,43.12,41.08,39.59,42.26,0,0,0,0,0,0,0.685,0,0.063,0.15,0.85,0.15,47.9
634773600000,1990,2,1989,5,20,7,0.434,0.0635,0.371,20809.2,126.8,126.8,123.9,3,3,3,717.8,705.9,733.8,612.8,600.9,105,105,105,-0.0001516,-0.000328,0.0004728,0.146,0.143,0.149,612.8,600.9,628.8,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.301,0.295,0.311,0.114,0.11,0.119,0.0049,0.0047,0.0051,0.711,0.689,0.74,0.031,0.03,0.032,22.52,22.42,22.59,0.934,0.933,0.935,0.98,0.979,0.98,0.915,0.913,0.917,42.14,41.4,43.12,41.29,40.53,42.26,0,0,0,0,0,0,0.688,0,0.063,0.15,0.85,0.15,47.9
635378400000,1990,2,1989,5,21,7,0.414,0.0635,0.35,19695.1,122.8,122.8,117.2,3,3,3,684.2,666.8,712.1,579.2,561.8,105,105,105,0.000007103,-0.0004011,0.0002916,0.153,0.147,0.157,579.2,561.8,607.1,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.282,0.272,0.298,0.102,0.0947,0.112,0.0043,0.004,0.0048,0.648,0.615,0.7,0.028,0.026,0.03,22.72,22.55,22.82,0.931,0.929,0.934,0.976,0.974,0.98,0.909,0.905,0.915,40.03,38.94,41.79,39.08,37.91,40.94,0,0,0,0,0,0,0.651,0,0.064,0.15,0.85,0.15,47.6
635983200000,1990,2,1989,5,22,7,0.44,0.0642,0.376,21027.8,132.5,132.5,125.2,3,3,3,727.5,666.8,768.4,621.3,561.8,106.1,105,107,-0.00005573,-0.0004011,0.0002916,0.146,0.139,0.157,621.3,561.8,661.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.307,0.272,0.331,0.116,0.0947,0.128,0.005,0.004,0.0056,0.727,0.615,0.803,0.031,0.026,0.035,22.46,22.22,22.82,0.935,0.929,0.938,0.979,0.974,0.98,0.915,0.905,0.919,42.63,38.94,45.06,41.72,37.91,44.16,0,0,0,0,0,0,0.695,0,0.064,0.15,0.85,0.15,47.8
636588000000,1990,3,1989,6,23,7,0.481,0.0647,0.416,23025.8,141.2,141.2,137.1,3,3,3,795.1,768.4,819.3,688.1,661.4,107,107,107,0.0000316,-0.0003586,0.0004146,0.135,0.131,0.139,688.1,661.4,712.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.331,0.36,0.137,0.128,0.146,0.006,0.0056,0.0064,0.856,0.803,0.905,0.037,0.035,0.04,22.06,21.92,22.22,0.939,0.938,0.941,0.98,0.98,0.98,0.921,0.919,0.922,46.62,45.06,48.01,45.69,44.16,47.05,0,0,0,0,0,0,0.761,0,0.065,0.13,0.86,0.14,47.9
637192800000,1990,3,1989,6,24,7,0.521,0.0647,0.456,24452,148.4,148.4,145.5,4,4,4,861,843.5,876.9,754,736.5,107,107,107,-0.0001555,-0.0004875,0.0003638,0.124,0.122,0.127,754,736.5,769.9,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.391,0.375,0.406,0.167,0.158,0.175,0.0074,0.007,0.0077,0.809,0.773,0.843,0.036,0.034,0.037,21.85,21.75,21.95,0.928,0.926,0.929,0.971,0.97,0.972,0.901,0.899,0.903,37.48,36.73,38.15,36.39,35.63,37.09,0,0,0,0,0,0,0.809,0,0.065,0.12,0.88,0.12,46.9
637797600000,1990,3,1989,6,25,7,0.539,0.0647,0.475,25373.7,153.6,153.6,151,4,4,4,892,885.1,906.4,785,778.1,107,107,107,0.0002766,9.306e-7,0.0004143,0.12,0.118,0.121,785,778.1,799.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.419,0.413,0.433,0.183,0.179,0.19,0.0081,0.0079,0.0084,0.874,0.86,0.905,0.039,0.038,0.04,21.66,21.57,21.7,0.931,0.93,0.932,0.973,0.973,0.975,0.906,0.905,0.908,38.79,38.5,39.39,37.76,37.45,38.4,0,0,0,0,0,0,0.839,0,0.064,0.12,0.88,0.12,47.1
638402400000,1990,3,1989,6,26,7,0.567,0.0663,0.501,26616.9,159.5,159.5,158.4,4,4,4,937.9,929.9,941.1,828.3,816.1,109.6,107,125,-0.0001108,-0.0004368,0.00001954,0.117,0.114,0.133,828.3,816.1,834.1,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.46,0.454,0.464,0.213,0.203,0.217,0.0095,0.0091,0.0097,0.976,0.953,0.989,0.044,0.043,0.044,21.37,21.35,21.42,0.934,0.933,0.934,0.977,0.976,0.978,0.913,0.911,0.913,40.53,39.92,40.78,39.61,38.96,39.87,0,0,0,0,0,0,0.88,0,0.066,0.12,0.88,0.12,46.9
639007200000,1990,4,1989,7,27,7,0.561,0.0756,0.485,25769.3,153.9,153.9,153.4,4,4,4,926.9,924.7,929.9,801.9,799.7,125,125,125,-0.0002065,-0.0004368,-0.00003385,0.135,0.134,0.135,801.9,799.7,804.9,990,990,990,967.6,967.6,967.6,22.4,22.4,22.4,0.442,0.44,0.445,0.192,0.19,0.194,0.0086,0.0085,0.0087,0.918,0.913,0.925,0.041,0.041,0.041,21.47,21.46,21.49,0.932,0.932,0.932,0.975,0.974,0.975,0.908,0.908,0.909,39.35,39.25,39.47,38.35,38.25,38.48,0,0,0,0,0,0,0.852,0,0.076,0.13,0.86,0.14,45.9
639612000000,1990,4,1989,7,28,7,0.544,0.0756,0.469,24964.6,153,153,148.6,4,4,4,899.7,885.1,924.7,774.7,760.1,125,125,125,0.00008461,-0.0003321,0.0004143,0.139,0.135,0.141,774.7,760.1,799.7,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.417,0.404,0.44,0.177,0.17,0.19,0.0079,0.0075,0.0085,0.86,0.829,0.913,0.038,0.037,0.041,21.64,21.49,21.73,0.93,0.928,0.932,0.972,0.971,0.974,0.904,0.901,0.908,38.21,37.6,39.25,37.15,36.5,38.25,0,0,0,0,0,0,0.826,0,0.075,0.14,0.86,0.14,45.9
640216800000,1990,4,1989,7,29,7,0.534,0.0756,0.458,24459.7,146,146,145.6,4,4,4,882.8,876.9,885.1,757.8,751.9,125,125,125,0.0002811,-0.00005199,0.0004143,0.142,0.141,0.143,757.8,751.9,760.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.402,0.396,0.404,0.169,0.166,0.17,0.0075,0.0073,0.0075,0.825,0.812,0.829,0.037,0.036,0.037,21.74,21.73,21.78,0.928,0.928,0.928,0.971,0.97,0.971,0.901,0.9,0.901,37.5,37.25,37.6,36.4,36.14,36.5,0,0,0,0,0,0,0.809,0,0.076,0.14,0.86,0.14,45.8
640821600000,1990,4,1989,7,30,7,0.536,0.0756,0.461,24587.3,147.2,147.2,146.4,4,4,4,887,885.1,891.9,762,760.1,125,125,125,0.0002962,9.306e-7,0.0004143,0.141,0.14,0.141,762,760.1,766.9,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.406,0.404,0.41,0.171,0.17,0.173,0.0076,0.0075,0.0077,0.833,0.829,0.844,0.037,0.037,0.037,21.72,21.69,21.73,0.929,0.928,0.929,0.971,0.971,0.971,0.902,0.901,0.902,37.68,37.6,37.88,36.59,36.5,36.8,0,0,0,0,0,0,0.813,0,0.075,0.14,0.86,0.14,45.9
641426400000,1990,4,1989,7,31,7,0.555,0.087,0.468,24821.8,152.4,152.4,147.7,4,4,4,917,891.9,947,773.2,758.4,143.9,125,147,-0.00008244,-0.0004368,0.0001499,0.157,0.14,0.162,773.2,758.4,800,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.417,0.403,0.441,0.177,0.169,0.19,0.0079,0.0075,0.0085,0.858,0.827,0.914,0.038,0.037,0.041,21.57,21.4,21.69,0.929,0.928,0.932,0.972,0.97,0.974,0.903,0.901,0.908,38.01,37.37,39.1,36.94,36.26,38.09,0,0,0,0,0,0,0.821,0,0.087,0.16,0.84,0.16,44.7
642031200000,1990,5,1989,8,32,7,0.579,0.0889,0.49,25892.1,156.5,156.5,154.1,4,4,4,957.4,941.1,971.4,810.4,794.1,147,147,147,0.00006297,-0.00005297,0.0001378,0.153,0.151,0.156,810.4,794.1,824.4,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.451,0.436,0.464,0.199,0.187,0.21,0.0089,0.0084,0.0094,0.94,0.902,0.974,0.042,0.04,0.044,21.33,21.24,21.43,0.932,0.931,0.934,0.975,0.974,0.976,0.909,0.907,0.911,39.52,38.86,40.08,38.53,37.83,39.13,0,0,0,0,0,0,0.856,0,0.089,0.15,0.85,0.15,44.7
642636000000,1990,5,1989,8,33,7,0.607,0.0889,0.518,27158.9,164.9,164.9,161.7,4,4,4,1003,976.8,1023,856.1,829.8,147,147,147,-0.0001177,-0.0004787,0.0001772,0.147,0.144,0.15,856.1,829.8,875.7,990,990,990,967.9,967.8,968,22.1,22,22.2,0.493,0.469,0.511,0.235,0.214,0.251,0.011,0.0096,0.011,1.05,0.987,1.1,0.048,0.044,0.05,21.04,20.93,21.21,0.935,0.934,0.936,0.979,0.977,0.98,0.915,0.912,0.917,41.3,40.29,42.06,40.42,39.34,41.22,0,0,0,0,0,0,0.898,0,0.089,0.15,0.85,0.15,44.7
643240800000,1990,5,1989,8,34,7,0.62,0.0889,0.532,27778.8,165.6,165.6,165.3,4,4,4,1026,1023,1028,878.9,875.7,147,147,147,0.00006811,-0.00002148,0.0001772,0.143,0.143,0.144,878.9,875.7,880.8,990,990,990,968,968,968,22,22,22,0.514,0.511,0.515,0.253,0.251,0.255,0.011,0.011,0.012,1.11,1.1,1.11,0.05,0.05,0.051,20.91,20.9,20.93,0.936,0.936,0.936,0.98,0.98,0.98,0.917,0.917,0.917,42.18,42.06,42.25,41.34,41.22,41.41,0,0,0,0,0,0,0.919,0,0.088,0.14,0.86,0.14,44.8
643845600000,1990,5,1989,8,35,7,0.604,0.0925,0.512,26835.9,165.6,165.6,159.7,4,4,4,998.9,957.9,1028,845.9,796.9,153,147,161,-0.000006486,-0.0004787,0.0003652,0.153,0.143,0.168,845.9,796.9,880.8,990,990,990,967.9,967.7,968,22.1,22,22.3,0.485,0.443,0.515,0.227,0.188,0.255,0.01,0.0085,0.012,1.03,0.912,1.11,0.047,0.041,0.051,21.08,20.9,21.36,0.934,0.931,0.936,0.978,0.974,0.98,0.913,0.907,0.917,40.85,38.86,42.25,39.93,37.84,41.41,0,0,0,0,0,0,0.887,0,0.092,0.15,0.85,0.15,44.4
644450400000,1990,6,1989,9,36,7,0.561,0.0974,0.464,24608.6,150.4,150.4,146.5,4,3,3.857142857142857,927.6,891.9,952.4,766.6,730.9,161,161,161,-0.0000342,-0.0004368,0.0001499,0.174,0.169,0.181,766.6,730.9,791.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.415,0.383,0.438,0.173,0.155,0.186,0.0077,0.0069,0.0083,0.875,0.804,0.958,0.039,0.036,0.043,21.51,21.39,21.67,0.931,0.927,0.941,0.973,0.97,0.98,0.906,0.899,0.923,39.38,36.72,48.53,38.32,35.61,47.56,0,0,0,0,0,0,0.814,0,0.097,0.17,0.83,0.17,43.9
645055200000,1990,6,1989,9,37,7,0.477,0.0974,0.38,20964,138.1,138.1,124.8,3,3,3,788.5,712.1,863.5,627.5,551.1,161,161,161,0.00001837,-0.0003586,0.0004146,0.205,0.186,0.226,627.5,551.1,702.5,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.32,0.276,0.362,0.117,0.0904,0.141,0.0051,0.0039,0.0062,0.748,0.605,0.891,0.033,0.026,0.039,22.2,21.75,22.65,0.935,0.928,0.94,0.978,0.971,0.98,0.914,0.901,0.921,42.52,37.84,46.96,41.6,36.76,46.02,0,0,0,0,0,0,0.693,0,0.097,0.2,0.8,0.2,43.9
645660000000,1990,6,1989,9,38,7,0.375,0.0974,0.277,15791.7,104.6,104.6,94,3,2,2.4285714285714284,619.2,566.9,682.3,458.2,405.9,161,161,161,-0.0001317,-0.00034,0.00002952,0.261,0.236,0.284,458.2,405.9,521.3,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.225,0.201,0.259,0.0623,0.0512,0.0785,0.0026,0.0021,0.0034,0.558,0.466,0.648,0.024,0.02,0.027,23.07,22.82,23.31,0.93,0.918,0.94,0.976,0.97,0.98,0.908,0.891,0.921,40.83,32.54,48.18,39.86,31.57,47.21,0,0,0,0,0,0,0.522,0,0.098,0.26,0.74,0.26,42.1
646264800000,1990,6,1989,9,39,7,0.315,0.0951,0.22,12775.8,82.83,82.83,76.05,2,2,2,520.8,486,556.2,363.5,333.7,157.3,135,161,0.00001451,-0.0004778,0.0002534,0.302,0.278,0.325,363.5,333.7,395.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.186,0.176,0.198,0.0427,0.0367,0.049,0.0018,0.0015,0.0021,0.463,0.41,0.523,0.019,0.017,0.022,23.59,23.37,23.77,0.928,0.923,0.933,0.974,0.97,0.98,0.904,0.895,0.914,39.02,35.89,42.26,38.02,34.81,41.42,0,0,0,0,0,0,0.422,0,0.095,0.3,0.7,0.3,40.6
646869600000,1990,7,1989,10,40,7,0.28,0.0816,0.198,11561.2,72.2,72.2,68.82,2,2,2,463.1,445.5,479.6,328.1,310.5,135,135,135,0.00006143,-0.0002799,0.0003205,0.292,0.282,0.303,328.1,310.5,344.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.166,0.178,0.0356,0.0321,0.0389,0.0015,0.0013,0.0016,0.398,0.369,0.427,0.016,0.015,0.018,23.92,23.82,24.03,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,35.47,33.6,37.22,34.41,32.6,36.1,0,0,0,0,0,0,0.382,0,0.082,0.29,0.71,0.29,41.3
647474400000,1990,7,1989,10,41,7,0.256,0.0816,0.174,10179.9,64.05,64.05,60.59,2,2,2,423.5,408,440,288.5,273,135,135,135,0.00003085,-0.0002243,0.0004998,0.319,0.307,0.331,288.5,273,305,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.164,0.0277,0.0246,0.031,0.0011,0.001,0.0013,0.333,0.309,0.36,0.014,0.013,0.015,24.16,24.06,24.25,0.914,0.911,0.917,0.97,0.97,0.97,0.887,0.883,0.89,31.23,29.56,33.02,30.3,28.68,32.02,0,0,0,0,0,0,0.337,0,0.082,0.32,0.68,0.32,39.8
648079200000,1990,7,1989,10,42,7,0.234,0.0816,0.152,8873.6,55.28,55.28,52.82,2,2,2,386.5,373,398.1,251.5,238,135,135,135,0.000007934,-0.0002152,0.0003328,0.349,0.339,0.362,251.5,238,263.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.14,0.149,0.0203,0.0176,0.0226,0.00082,0.00071,0.00092,0.278,0.258,0.294,0.011,0.01,0.012,24.39,24.31,24.48,0.905,0.9,0.908,0.97,0.97,0.97,0.878,0.873,0.881,27.23,25.72,28.5,26.41,24.95,27.64,0,0,0,0,0,0,0.293,0,0.082,0.35,0.65,0.35,37.9
648684000000,1990,7,1989,10,43,7,0.215,0.0816,0.134,7981.47,48.14,48.14,47.51,2,1,1.4285714285714286,355.8,346.9,364.7,220.8,211.9,135,135,135,0.00006338,-0.0004907,0.0004734,0.379,0.37,0.389,220.8,211.9,229.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.131,0.137,0.0142,0.0124,0.0159,0.00057,0.0005,0.00064,0.377,0.241,0.487,0.015,0.0097,0.02,24.44,24.34,24.56,0.92,0.895,0.94,0.976,0.97,0.98,0.898,0.868,0.921,38.21,24.29,49.12,37.34,23.56,48.14,0,0,0,0,0,0,0.264,0,0.081,0.38,0.62,0.38,37.1
649288800000,1990,7,1989,10,44,7,0.206,0.073,0.133,7846.05,47.39,47.39,46.7,2,1,1.7142857142857142,340.3,335.5,346.9,219.6,209.6,120.7,115,135,0.0001778,-0.000202,0.0004734,0.355,0.338,0.392,219.6,209.6,225.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.13,0.133,0.0139,0.0119,0.0151,0.00056,0.00048,0.00061,0.298,0.231,0.461,0.012,0.0093,0.019,24.6,24.4,24.69,0.907,0.893,0.938,0.973,0.97,0.98,0.882,0.867,0.919,30.76,23.85,47.57,29.98,23.13,46.62,0,0,0,0,0,0,0.259,0,0.073,0.35,0.65,0.35,38.1
649893600000,1990,8,1989,11,45,7,0.197,0.0696,0.127,7819.6,47.83,47.83,46.55,1,1,1,325.7,320.2,331.6,210.7,205.2,115,115,115,-0.0001988,-0.0004585,0.00008311,0.353,0.347,0.359,210.7,205.2,216.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.0121,0.011,0.0133,0.00049,0.00044,0.00053,0.454,0.435,0.475,0.018,0.017,0.019,24.52,24.47,24.56,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.5,46.28,48.81,46.55,45.36,47.83,0,0,0,0,0,0,0.259,0,0.07,0.35,0.64,0.36,39.7
650498400000,1990,8,1989,11,46,7,0.187,0.0696,0.118,7225.25,44.55,44.55,43.01,1,1,1,309.5,302.3,316.5,194.5,187.3,115,115,115,3.026e-7,-0.0001877,0.0004195,0.372,0.363,0.38,194.5,187.3,201.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.125,0.00947,0.00873,0.0103,0.00038,0.00035,0.00041,0.399,0.377,0.422,0.016,0.015,0.017,24.65,24.6,24.71,0.933,0.931,0.935,0.98,0.98,0.98,0.915,0.913,0.916,43.89,42.27,45.46,43.01,41.42,44.55,0,0,0,0,0,0,0.239,0,0.069,0.37,0.63,0.37,38.6
651103200000,1990,8,1989,11,47,7,0.174,0.0696,0.105,6394.63,39.61,39.61,38.06,1,1,1,288.4,281.3,294.7,173.4,166.3,115,115,115,-0.0000773,-0.0002246,0.0002767,0.399,0.39,0.409,173.4,166.3,179.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.117,0.00734,0.00663,0.00797,0.00029,0.00026,0.00032,0.335,0.315,0.353,0.013,0.012,0.014,24.81,24.77,24.86,0.926,0.924,0.929,0.974,0.971,0.977,0.902,0.896,0.907,39.08,37.45,40.54,38.06,36.35,39.61,0,0,0,0,0,0,0.211,0,0.069,0.4,0.6,0.4,36.8
651708000000,1990,8,1989,11,48,7,0.163,0.0654,0.0978,5946.57,38.82,38.82,35.4,1,1,1,269.8,264.1,275.9,161.7,151.8,108.1,91,115,-0.000007418,-0.0004966,0.0004394,0.401,0.341,0.431,161.7,151.8,175.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00617,0.00518,0.00758,0.00024,0.00021,0.0003,0.302,0.275,0.339,0.012,0.011,0.013,24.92,24.89,24.96,0.922,0.918,0.927,0.971,0.97,0.976,0.895,0.89,0.905,36.43,34.1,39.79,35.4,33.08,38.82,0,0,0,0,0,0,0.197,0,0.0652,0.4,0.6,0.4,36.5
652312800000,1990,9,1989,12,49,7,0.15,0.055,0.0948,5783.15,38.16,38.16,34.42,1,1,1,247.8,231.4,264.1,156.8,140.4,91,91,91,0.00005954,-0.0004666,0.0003053,0.369,0.345,0.393,156.8,140.4,173.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.101,0.112,0.00568,0.00404,0.00731,0.00022,0.00016,0.00029,0.287,0.244,0.332,0.011,0.0096,0.013,25.04,24.91,25.17,0.92,0.913,0.926,0.972,0.97,0.974,0.894,0.886,0.902,35.41,31.66,39.17,34.42,30.71,38.16,0,0,0,0,0,0,0.191,0,0.0552,0.37,0.63,0.37,38.6
652917600000,1990,9,1989,12,50,7,0.136,0.055,0.0811,4921.83,30.25,30.25,29.3,1,1,1,225.1,220.5,229.4,134.1,129.5,91,91,91,0.00008335,-0.0001545,0.0004565,0.404,0.397,0.413,134.1,129.5,138.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0968,0.0999,0.00341,0.00295,0.00384,0.00013,0.00012,0.00015,0.229,0.218,0.239,0.009,0.0086,0.0094,25.22,25.18,25.26,0.911,0.909,0.912,0.97,0.97,0.97,0.883,0.881,0.885,30.2,29.15,31.18,29.3,28.28,30.25,0,0,0,0,0,0,0.163,0,0.0549,0.4,0.6,0.4,36.2
