datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
653522400000,1990,9,1989,12,51,7,0.133,0.055,0.0783,4748.55,29.2,29.2,28.27,1,1,1,220.5,212.1,224.7,129.5,121.1,91,91,91,0.0001606,-0.0001545,0.0004565,0.413,0.405,0.429,129.5,121.1,133.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0968,0.0938,0.0982,0.00295,0.00211,0.00337,0.00012,0.000082,0.00013,0.219,0.2,0.228,0.0086,0.0078,0.009,25.26,25.22,25.33,0.908,0.903,0.91,0.97,0.97,0.97,0.881,0.876,0.883,29.14,27.16,30.1,28.27,26.34,29.2,0,0,0,0,0,0,0.157,0,0.0547,0.41,0.59,0.41,35.7
654127200000,1990,9,1989,12,52,7,0.137,0.055,0.0817,4960.22,30.06,30.06,29.53,1,1,1,226.1,220.5,228.5,135.1,129.5,91,91,91,0.0002186,-0.0004602,0.0004565,0.402,0.398,0.413,135.1,129.5,137.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0968,0.0996,0.00351,0.00295,0.00375,0.00014,0.00012,0.00015,0.232,0.218,0.237,0.0091,0.0086,0.0093,25.21,25.19,25.26,0.911,0.909,0.912,0.97,0.97,0.97,0.884,0.881,0.885,30.44,29.15,30.99,29.53,28.28,30.06,0,0,0,0,0,0,0.164,0,0.0553,0.4,0.6,0.4,36.2
654732000000,1990,10,1990,1,1,7,0.132,0.0587,0.0738,4458.05,27.82,27.82,26.54,1,1,1,219.1,212.1,224.7,122.1,115.1,97,97,97,0.000209,-0.0004602,0.0004565,0.443,0.432,0.457,122.1,115.1,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.092,0.0965,0.00221,0.00151,0.00277,0.000087,0.000059,0.00011,0.202,0.187,0.215,0.0079,0.0073,0.0084,25.28,25.24,25.34,0.904,0.898,0.908,0.97,0.97,0.97,0.877,0.871,0.88,27.36,25.68,28.68,26.54,24.91,27.82,0,0,0,0,0,0,0.147,0,0.0582,0.44,0.56,0.44,33.8
655336800000,1990,10,1990,1,2,7,0.132,0.0587,0.073,4402.76,26.88,26.88,26.21,1,1,1,217.6,212.1,220.5,120.6,115.1,97,97,97,0.0002068,-0.0004797,0.0004565,0.446,0.44,0.457,120.6,115.1,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.092,0.095,0.00206,0.00151,0.00235,0.000081,0.000059,0.000092,0.199,0.187,0.205,0.0078,0.0073,0.0081,25.3,25.27,25.34,0.903,0.898,0.905,0.97,0.97,0.97,0.876,0.871,0.878,27.02,25.68,27.71,26.21,24.91,26.88,0,0,0,0,0,0,0.146,0,0.059,0.44,0.55,0.45,33.4
655941600000,1990,10,1990,1,3,7,0.129,0.0587,0.0699,4203.86,26.88,26.88,25.02,1,1,1,212.5,206.6,220.5,115.5,109.6,97,97,97,0.0001025,-0.0003532,0.0004565,0.457,0.44,0.47,115.5,109.6,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.0901,0.095,0.00155,0.00096,0.00235,0.000061,0.000038,0.000092,0.188,0.176,0.205,0.0074,0.0069,0.0081,25.34,25.27,25.38,0.899,0.894,0.905,0.97,0.97,0.97,0.872,0.867,0.878,25.8,24.38,27.71,25.02,23.65,26.88,0,0,0,0,0,0,0.139,0,0.0591,0.46,0.54,0.46,32.6
656546400000,1990,10,1990,1,4,7,0.124,0.0587,0.0658,3943.11,23.65,23.65,23.47,1,1,1,205.8,201.2,206.6,108.8,104.2,97,97,97,-0.0002868,-0.0003532,0.0001115,0.472,0.47,0.482,108.8,104.2,109.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0882,0.0901,0.000882,0.000417,0.00096,0.000035,0.000016,0.000038,0.175,0.165,0.176,0.0068,0.0065,0.0069,25.39,25.38,25.43,0.893,0.889,0.894,0.97,0.97,0.97,0.866,0.862,0.867,24.2,23.09,24.38,23.47,22.39,23.65,0,0,0,0,0,0,0.13,0,0.0582,0.47,0.53,0.47,31.8
657151200000,1990,10,1990,1,5,7,0.121,0.0573,0.0637,3804.36,23.35,23.35,22.65,1,1,1,200,199.1,201.2,105.3,102.1,94.71,93,97,-0.000209,-0.0004494,0.0001115,0.473,0.462,0.487,105.3,102.1,108.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0874,0.0892,0.000527,0.000209,0.000817,0.000021,0.0000082,0.000032,0.167,0.161,0.173,0.0065,0.0063,0.0068,25.43,25.42,25.44,0.89,0.887,0.893,0.969,0.969,0.97,0.863,0.859,0.866,23.36,22.58,24.07,22.65,21.87,23.35,0,0,0,0,0,0,0.126,0,0.0573,0.47,0.53,0.47,31.4
657756000000,1990,11,1990,2,6,7,0.124,0.054,0.0702,4234.15,30.7,30.7,25.2,1,1,1,205.4,201.2,212.1,116.1,108.2,89.29,67,93,-0.00006273,-0.0004812,0.0004138,0.435,0.324,0.462,116.1,108.2,139.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0892,0.0972,0.00161,0.000817,0.00396,0.000063,0.000032,0.00015,0.189,0.173,0.239,0.0074,0.0068,0.0094,25.38,25.32,25.42,0.898,0.893,0.913,0.97,0.97,0.97,0.871,0.866,0.886,25.98,24.07,31.65,25.2,23.35,30.7,0,0,0,0,0,0,0.14,0,0.0538,0.44,0.57,0.43,34.1
658360800000,1990,11,1990,2,7,7,0.128,0.0405,0.087,5321.12,33.82,33.82,31.67,1,1,1,210.9,201.2,220.5,143.9,134.2,67,67,67,0.0001016,-0.0004812,0.0004565,0.318,0.304,0.333,143.9,134.2,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0987,0.0952,0.102,0.00439,0.00342,0.00535,0.00017,0.00013,0.00021,0.25,0.226,0.274,0.0098,0.0088,0.011,25.28,25.2,25.37,0.915,0.911,0.919,0.97,0.97,0.97,0.888,0.883,0.891,32.65,30.4,34.87,31.67,29.49,33.82,0,0,0,0,0,0,0.176,0,0.041,0.32,0.68,0.32,41.6
658965600000,1990,11,1990,2,8,7,0.132,0.0405,0.091,5569.95,35.61,35.61,33.15,1,1,1,217.5,212.1,228.5,150.5,145.1,67,67,67,0.0003235,0.0001496,0.0004138,0.308,0.293,0.316,150.5,145.1,161.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0991,0.105,0.00505,0.00451,0.00615,0.0002,0.00018,0.00024,0.267,0.252,0.296,0.01,0.0099,0.012,25.23,25.13,25.28,0.918,0.916,0.922,0.97,0.97,0.97,0.89,0.888,0.894,34.18,32.92,36.71,33.15,31.93,35.61,0,0,0,0,0,0,0.184,0,0.041,0.31,0.69,0.31,42.2
659570400000,1990,11,1990,2,9,7,0.144,0.0422,0.102,6259.41,39.14,39.14,37.26,1,1,1,238.5,228.5,243.3,168.6,161.5,69.86,67,77,-0.0001739,-0.0004666,0.000362,0.293,0.275,0.317,168.6,161.5,176.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.11,0.00686,0.00615,0.00763,0.00027,0.00024,0.0003,0.316,0.296,0.338,0.012,0.012,0.013,25.05,25,25.13,0.925,0.922,0.928,0.973,0.97,0.976,0.899,0.894,0.905,38.31,36.71,40.09,37.26,35.61,39.14,0,0,0,0,0,0,0.207,0,0.042,0.29,0.71,0.29,43.5
660175200000,1990,12,1990,3,10,7,0.163,0.0466,0.116,7181.12,47.52,47.52,42.74,1,1,1,269.3,246.2,290.5,192.3,169.2,77,77,77,0.00008407,-0.0002435,0.0004369,0.287,0.265,0.313,192.3,169.2,213.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.109,0.125,0.00957,0.00692,0.0127,0.00038,0.00027,0.00051,0.39,0.319,0.46,0.015,0.013,0.018,24.83,24.68,25,0.932,0.925,0.938,0.979,0.973,0.98,0.912,0.899,0.92,43.67,38.37,48.49,42.74,37.32,47.52,0,0,0,0,0,0,0.237,0,0.047,0.29,0.71,0.29,44.1
660780000000,1990,12,1990,3,11,7,0.183,0.0466,0.136,8058.52,50.86,50.86,47.97,2,1,1.8571428571428572,301.9,290.5,316.5,224.9,213.5,77,77,77,0.0001753,-0.00006622,0.0004195,0.255,0.243,0.265,224.9,213.5,239.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.134,0.015,0.0127,0.0179,0.0006,0.00051,0.00072,0.268,0.224,0.46,0.011,0.0089,0.018,24.82,24.68,24.9,0.902,0.892,0.938,0.971,0.97,0.98,0.876,0.866,0.92,28.15,23.72,48.49,27.38,23.01,47.52,0,0,0,0,0,0,0.266,0,0.047,0.25,0.74,0.26,44
661384800000,1990,12,1990,3,12,7,0.203,0.0466,0.156,9226.69,57.42,57.42,54.92,2,2,2,335.2,316.5,346.9,258.2,239.5,77,77,77,0.0001952,-0.0004585,0.0004734,0.23,0.222,0.243,258.2,239.5,269.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.134,0.145,0.0216,0.0179,0.024,0.00087,0.00072,0.00096,0.28,0.253,0.297,0.011,0.01,0.012,24.64,24.57,24.76,0.907,0.901,0.91,0.97,0.97,0.97,0.88,0.874,0.883,28.31,26.22,29.6,27.46,25.43,28.71,0,0,0,0,0,0,0.305,0,0.047,0.23,0.77,0.23,45.5
661989600000,1990,12,1990,3,13,7,0.227,0.0466,0.181,10668.1,75.21,75.21,63.5,2,2,2,375.7,344.6,431,298.7,267.6,77,77,77,0.0001008,-0.0004907,0.0004734,0.206,0.179,0.223,298.7,267.6,354,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.144,0.174,0.0297,0.0235,0.0408,0.0012,0.00095,0.0017,0.344,0.294,0.437,0.014,0.012,0.018,24.38,24.02,24.58,0.916,0.91,0.927,0.97,0.97,0.973,0.889,0.882,0.902,32.71,29.35,38.64,31.75,28.47,37.6,0,0,0,0,0,0,0.353,0,0.046,0.21,0.8,0.2,47
662594400000,1990,12,1990,3,14,7,0.257,0.0538,0.203,11921.6,75.21,75.21,70.96,2,2,2,424.2,417.9,431,335.2,326.9,89,77,91,-0.0001918,-0.0002243,-0.0001512,0.21,0.179,0.218,335.2,326.9,354,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.169,0.166,0.174,0.037,0.0354,0.0408,0.0015,0.0014,0.0017,0.405,0.39,0.437,0.017,0.016,0.018,24.09,24.02,24.13,0.923,0.922,0.927,0.97,0.97,0.973,0.896,0.894,0.902,36.56,35.65,38.64,35.48,34.58,37.6,0,0,0,0,0,0,0.394,0,0.054,0.21,0.79,0.21,46.4
663199200000,1991,1,1990,4,15,7,0.272,0.0504,0.222,13101.8,84.7,84.7,77.99,2,2,2,450.2,426.6,470.2,367,335.6,83.29,73,91,0.00005207,-0.0001512,0.0003205,0.186,0.155,0.213,367,335.6,397.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.169,0.189,0.0434,0.0371,0.0494,0.0018,0.0015,0.002,0.462,0.406,0.518,0.019,0.017,0.021,23.91,23.77,24.07,0.929,0.924,0.934,0.976,0.97,0.98,0.906,0.896,0.915,39.96,36.59,43.21,38.99,35.49,42.35,0,0,0,0,0,0,0.433,0,0.05,0.19,0.82,0.18,48.2
663804000000,1991,1,1990,4,16,7,0.306,0.0442,0.262,15293.5,96.33,96.33,91.03,3,2,2.2857142857142856,505.7,472.5,542,432.7,399.5,73,73,73,-0.00003752,-0.0002799,0.0002534,0.145,0.135,0.154,432.7,399.5,469,990,990,990,965.9,965.7,966,24.1,24,24.3,0.202,0.19,0.215,0.0565,0.0499,0.0638,0.0023,0.0021,0.0027,0.529,0.451,0.626,0.022,0.019,0.026,23.6,23.42,23.75,0.931,0.918,0.94,0.977,0.97,0.98,0.91,0.891,0.921,41.86,33.1,48.59,40.93,32.11,47.62,0,0,0,0,0,0,0.506,0,0.044,0.14,0.86,0.14,50
664408800000,1991,1,1990,4,17,7,0.352,0.055,0.297,16819.4,106.6,106.6,100.1,3,3,3,581.6,551,615.6,490.6,460,91,91,91,-0.0001157,-0.0004778,0.0003105,0.157,0.148,0.165,490.6,460,524.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.23,0.213,0.249,0.0698,0.062,0.0799,0.0029,0.0026,0.0034,0.489,0.441,0.545,0.021,0.018,0.023,23.3,23.09,23.48,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.89,0.897,34.4,32.38,36.64,33.37,31.41,35.54,0,0,0,0,0,0,0.556,0,0.055,0.16,0.84,0.16,47.8
665013600000,1991,1,1990,4,18,7,0.399,0.0587,0.34,19164.2,118.8,118.8,114.1,3,3,3,659.5,615.6,691.9,562.5,524.6,97,91,105,-0.00009192,-0.0004011,0.0002916,0.147,0.136,0.154,562.5,524.6,586.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.272,0.249,0.287,0.095,0.0799,0.105,0.0041,0.0034,0.0045,0.616,0.545,0.662,0.026,0.023,0.028,22.85,22.67,23.09,0.929,0.925,0.932,0.974,0.97,0.977,0.905,0.897,0.91,39.03,36.64,40.52,38.02,35.54,39.59,0,0,0,0,0,0,0.634,0,0.059,0.15,0.85,0.15,48
665618400000,1991,2,1990,5,19,7,0.446,0.0635,0.382,21391.2,129.9,129.9,127.3,3,3,3,737.1,705.9,751.7,632.1,600.9,105,105,105,-0.0001606,-0.0004759,0.0004728,0.143,0.14,0.149,632.1,600.9,646.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.312,0.295,0.321,0.12,0.11,0.124,0.0052,0.0047,0.0054,0.746,0.689,0.773,0.032,0.03,0.033,22.41,22.32,22.59,0.936,0.933,0.937,0.98,0.979,0.98,0.917,0.913,0.918,43.31,41.4,44.2,42.44,40.53,43.32,0,0,0,0,0,0,0.707,0,0.064,0.14,0.86,0.14,48
666223200000,1991,2,1990,5,20,7,0.522,0.0829,0.439,23705.4,155.4,155.4,141.1,4,3,3.5714285714285716,862.9,751.7,952.4,725.9,614.7,137,137,137,-0.0001423,-0.0004759,0.0001277,0.16,0.144,0.182,725.9,614.7,815.4,990,990,990,967.4,966.9,967.7,22.6,22.3,23.1,0.38,0.307,0.452,0.157,0.114,0.202,0.007,0.005,0.0091,0.836,0.718,0.948,0.037,0.031,0.043,21.81,21.34,22.37,0.933,0.927,0.94,0.976,0.97,0.98,0.91,0.899,0.921,40.93,36.66,46.91,39.95,35.56,45.98,0,0,0,0,0,0,0.784,0,0.083,0.16,0.84,0.16,45.4
666828000000,1991,2,1990,5,21,7,0.655,0.0829,0.573,29444.2,183.4,183.4,175.3,4,4,4,1084,976.8,1142,946.7,839.8,137,137,137,-0.0009409,-0.002999,-0.00002148,0.127,0.12,0.14,946.7,839.8,1005,990,990,990,968.2,967.8,968.3,21.8,21.7,22.2,0.577,0.474,0.639,0.308,0.222,0.356,0.014,0.01,0.016,1.28,1.01,1.44,0.059,0.045,0.067,20.56,20.21,21.19,0.938,0.934,0.94,0.98,0.978,0.98,0.919,0.913,0.921,44.72,40.75,46.79,43.82,39.84,45.86,0,0,0,0,0,0,0.974,0,0.082,0.13,0.87,0.13,45
667432800000,1991,2,1990,5,22,7,0.918,0.109,0.665,30866.5,193.8,193.8,183.7,4,4,4,1517,1246,1881,1337,1109,180.7,137,239,236.6,9.063,542,0.118,0.0883,0.154,1100,1100,1100,990,990,990,969.5,968.7,970.7,20.5,19.3,21.3,0.867,0.783,0.926,0.48,0.48,0.48,0.023,0.023,0.025,1.88,1.8,1.94,0.092,0.084,0.1,18.58,17.34,19.53,0.935,0.931,0.939,0.98,0.98,0.98,0.917,0.912,0.92,46.87,43.52,49.44,45.93,42.65,48.45,0,0,0,0,0,0,1.02,0,0.253,0.12,0.72,0.28,33.6
668037600000,1991,3,1990,6,23,7,1.24,0.145,0.665,27729.3,168.1,168.1,165.1,4,4,4,2057,1953,2113,1818,1714,239,239,239,718.3,613.5,773.7,0.116,0.113,0.122,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.83,16.69,17.11,0.928,0.927,0.929,0.98,0.98,0.98,0.909,0.908,0.911,42.11,41.73,42.89,41.26,40.88,42.03,0,0,0,0,0,0,0.917,0,0.575,0.12,0.54,0.46,22.4
668642400000,1991,3,1990,6,24,7,1.35,0.111,0.665,26874.9,162.8,162.8,160,4,4,4,2240,2139,2294,2057,1956,183,183,183,956.8,856.2,1011,0.0818,0.0798,0.0855,1100,1100,1100,990,990,990,971.7,971.4,971.8,18.3,18.2,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.38,16.25,16.62,0.926,0.925,0.927,0.978,0.977,0.979,0.905,0.904,0.908,40.89,40.54,41.55,39.99,39.61,40.7,0,0,0,0,0,0,0.889,0,0.685,0.082,0.49,0.51,19.9
669247200000,1991,3,1990,6,25,7,1.37,0.111,0.665,26734.2,159.4,159.4,159.1,4,4,4,2270,2261,2276,2087,2078,183,183,183,986.6,978.1,993.1,0.0806,0.0804,0.0809,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.31,16.29,16.33,0.925,0.925,0.925,0.978,0.977,0.978,0.905,0.904,0.905,40.7,40.66,40.75,39.78,39.74,39.84,0,0,0,0,0,0,0.884,0,0.705,0.081,0.49,0.51,19.5
669852000000,1991,3,1990,6,26,7,1.31,0.111,0.665,27211.1,163.5,163.5,162,4,4,4,2168,2113,2261,1985,1930,183,183,183,885.3,829.7,978.1,0.0844,0.0809,0.0866,1100,1100,1100,990,990,990,971.5,971.4,971.7,18.5,18.3,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.55,16.33,16.69,0.927,0.925,0.927,0.979,0.978,0.98,0.907,0.905,0.908,41.36,40.75,41.73,40.49,39.84,40.88,0,0,0,0,0,0,0.9,0,0.645,0.085,0.51,0.49,20.8
670456800000,1991,4,1990,7,27,7,1.22,0.131,0.665,27871,167.6,167.6,165.9,4,4,4,2025,1967,2113,1808,1750,217,217,217,708.4,649.7,795.7,0.107,0.103,0.11,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.9,16.69,17.07,0.928,0.927,0.929,0.98,0.98,0.98,0.91,0.908,0.911,42.32,41.73,42.77,41.47,40.88,41.91,0,0,0,0,0,0,0.922,0,0.555,0.11,0.55,0.45,22.8
671061600000,1991,4,1990,7,28,7,1.16,0.107,0.665,28477,170.6,170.6,169.5,4,4,4,1913,1881,1953,1735,1705,177.6,148,217,635.4,604.7,668.5,0.0927,0.0772,0.113,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.24,17.11,17.34,0.93,0.929,0.931,0.98,0.98,0.98,0.911,0.911,0.912,43.24,42.89,43.52,42.38,42.03,42.65,0,0,0,0,0,0,0.942,0,0.495,0.092,0.57,0.43,24.5
671666400000,1991,4,1990,7,29,7,1.13,0.0895,0.665,28691.8,172.2,172.2,170.8,4,4,4,1876,1836,1902,1728,1688,148,148,148,628.3,587.8,654.1,0.0789,0.0778,0.0806,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.36,17.27,17.49,0.931,0.93,0.931,0.98,0.98,0.98,0.912,0.912,0.913,43.57,43.34,43.93,42.7,42.47,43.05,0,0,0,0,0,0,0.949,0,0.465,0.079,0.59,0.41,25.4
672271200000,1991,4,1990,7,30,7,1.08,0.0895,0.665,29227.4,174.6,174.6,174,4,4,4,1785,1768,1832,1637,1620,148,148,148,536.9,519.6,584.3,0.0829,0.0808,0.0837,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.099,0.1,17.65,17.5,17.71,0.932,0.931,0.932,0.98,0.98,0.98,0.913,0.913,0.914,44.38,43.96,44.53,43.49,43.08,43.64,0,0,0,0,0,0,0.967,0,0.415,0.083,0.62,0.38,27.1
672876000000,1991,4,1990,7,31,7,1.03,0.109,0.665,29719.2,178.4,178.4,176.9,4,4,4,1703,1660,1752,1523,1468,179.4,148,192,423.3,367.7,503.5,0.106,0.0845,0.116,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.921,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.097,0.099,17.92,17.76,18.07,0.933,0.933,0.934,0.98,0.98,0.98,0.915,0.914,0.915,45.13,44.68,45.52,44.22,43.78,44.61,0,0,0,0,0,0,0.983,0,0.365,0.11,0.65,0.35,28.9
673480800000,1991,5,1990,8,32,7,0.987,0.116,0.665,30141.3,180.9,180.9,179.4,4,4,4,1632,1589,1660,1440,1397,192,192,192,339.5,297.2,367.7,0.118,0.116,0.121,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.914,0.911,0.916,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.93,0.096,0.095,0.097,18.16,18.07,18.3,0.934,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.916,45.77,45.52,46.14,44.85,44.61,45.22,0,0,0,0,0,0,0.997,0,0.322,0.12,0.67,0.33,30.5
674085600000,1991,5,1990,8,33,7,0.936,0.116,0.665,30631.2,183.7,183.7,182.3,4,4,4,1548,1511,1589,1356,1319,192,192,192,256.3,219.1,297.2,0.124,0.121,0.127,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.905,0.892,0.911,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.91,1.93,0.094,0.093,0.095,18.44,18.3,18.57,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.51,46.14,46.87,45.58,45.22,45.93,0,0,0,0,0,0,1.01,0,0.271,0.12,0.71,0.29,32.7
674690400000,1991,5,1990,8,34,7,0.815,0.116,0.653,31432.7,191.9,191.9,187.1,4,4,4,1348,1200,1493,1156,1008,192,192,192,76.05,0.001461,200.9,0.143,0.129,0.16,1080,1008,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.8,0.661,0.881,0.454,0.36,0.48,0.022,0.017,0.023,1.77,1.47,1.9,0.084,0.068,0.092,19.23,18.64,20,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.921,47.73,46.42,48.96,46.77,45.49,47.98,0,0,0,0,0,0,1.04,0,0.162,0.14,0.8,0.2,38.6
675295200000,1991,5,1990,8,35,7,0.68,0.111,0.569,29132.9,179.9,179.9,173.4,4,4,4,1125,1073,1183,941.6,904.5,183.1,161,192,-0.0001932,-0.0004874,0.0001341,0.163,0.148,0.175,941.6,904.5,990.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.58,0.544,0.637,0.303,0.274,0.343,0.014,0.013,0.016,1.28,1.18,1.41,0.059,0.054,0.066,20.43,20.11,20.67,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,44.24,42.84,45.89,43.35,41.98,44.97,0,0,0,0,0,0,0.963,0,0.111,0.16,0.84,0.16,42.8
675900000000,1991,6,1990,9,36,7,0.567,0.0974,0.47,24954.1,165.4,165.4,148.5,4,3,3.7142857142857144,937.3,819.3,1043,776.3,658.3,161,161,161,-0.00004836,-0.0004109,0.0001772,0.173,0.154,0.197,776.3,658.3,881.8,990,990,990,967.6,967.2,968,22.4,22,22.8,0.428,0.337,0.521,0.186,0.127,0.255,0.0083,0.0056,0.012,0.929,0.802,1.12,0.042,0.035,0.051,21.43,20.85,22.02,0.934,0.927,0.94,0.977,0.97,0.98,0.912,0.899,0.921,41.28,36.67,46.68,40.32,35.57,45.75,0,0,0,0,0,0,0.825,0,0.097,0.17,0.83,0.17,44
676504800000,1991,6,1990,9,37,7,0.422,0.0974,0.325,18158.3,124.4,124.4,108.1,3,2,2.857142857142857,698,615.6,783.8,537,454.6,161,161,161,-0.0001328,-0.0004759,0.0002916,0.232,0.205,0.262,537,454.6,622.8,990,990,990,966.7,966.4,967,23.3,23,23.6,0.268,0.221,0.317,0.0865,0.0609,0.117,0.0037,0.0026,0.0051,0.613,0.477,0.739,0.026,0.02,0.032,22.7,22.23,23.08,0.929,0.919,0.94,0.974,0.97,0.98,0.905,0.891,0.921,39.27,32.99,48.18,38.28,32,47.21,0,0,0,0,0,0,0.6,0,0.097,0.23,0.77,0.23,43
677109600000,1991,6,1990,9,38,7,0.327,0.0974,0.23,13351.4,89.33,89.33,79.47,2,2,2,541.2,505,589.2,380.2,344,161,161,161,-0.000172,-0.0004598,0.0002114,0.298,0.273,0.319,380.2,344,428.2,990,990,990,966,965.9,966.3,24,23.7,24.1,0.192,0.18,0.209,0.046,0.0388,0.0556,0.0019,0.0016,0.0023,0.495,0.428,0.589,0.021,0.018,0.025,23.47,23.16,23.7,0.93,0.925,0.937,0.976,0.97,0.98,0.908,0.897,0.918,40.7,36.97,45.58,39.74,35.86,44.67,0,0,0,0,0,0,0.442,0,0.097,0.3,0.7,0.3,40.8
677714400000,1991,6,1990,9,39,7,0.28,0.0974,0.183,10597.6,68.53,68.53,63.08,2,2,2,463,440,489.3,302,279,161,161,161,-0.00001591,-0.0004048,0.0003205,0.348,0.329,0.366,302,279,328.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.165,0.157,0.174,0.0304,0.0258,0.0357,0.0013,0.0011,0.0015,0.357,0.32,0.4,0.015,0.013,0.017,23.96,23.8,24.1,0.917,0.912,0.922,0.97,0.97,0.97,0.889,0.884,0.894,32.52,30.06,35.32,31.54,29.16,34.26,0,0,0,0,0,0,0.35,0,0.097,0.35,0.65,0.35,37.8
678319200000,1991,7,1990,10,40,7,0.253,0.0816,0.171,9993.45,63.11,63.11,59.48,2,2,2,418.2,402.9,435.5,283.2,267.9,135,135,135,0.00007891,-0.0002243,0.0004998,0.323,0.31,0.335,283.2,267.9,300.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.151,0.162,0.0266,0.0236,0.0301,0.0011,0.00096,0.0012,0.325,0.302,0.352,0.013,0.012,0.014,24.19,24.09,24.29,0.913,0.909,0.917,0.97,0.97,0.97,0.885,0.882,0.889,30.66,29.01,32.53,29.74,28.14,31.55,0,0,0,0,0,0,0.33,0,0.082,0.32,0.68,0.32,39.5
678924000000,1991,7,1990,10,41,7,0.233,0.0723,0.161,9407.83,58.84,58.84,56,2,2,2,385.2,373,398.1,265.7,254.1,119.6,108,135,0.000005592,-0.0002322,0.0003328,0.31,0.279,0.347,265.7,254.1,278.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.148,0.146,0.152,0.0231,0.0208,0.0257,0.00094,0.00084,0.001,0.297,0.281,0.315,0.012,0.011,0.013,24.38,24.31,24.44,0.909,0.906,0.912,0.97,0.97,0.97,0.882,0.879,0.885,28.87,27.52,30.33,28,26.7,29.42,0,0,0,0,0,0,0.311,0,0.072,0.31,0.69,0.31,40.4
679528800000,1991,7,1990,10,42,7,0.216,0.0653,0.15,8822.75,55.44,55.44,52.52,2,2,2,356.7,346.9,370.4,248.7,238.9,108,108,108,0.00004113,-0.0004907,0.0004734,0.303,0.292,0.311,248.7,238.9,262.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.138,0.146,0.0197,0.0178,0.0225,0.0008,0.00072,0.00091,0.271,0.257,0.29,0.011,0.01,0.012,24.55,24.46,24.61,0.904,0.901,0.908,0.97,0.97,0.97,0.877,0.874,0.881,27.07,25.98,28.58,26.26,25.2,27.72,0,0,0,0,0,0,0.292,0,0.066,0.3,0.69,0.31,40.8
680133600000,1991,7,1990,10,43,7,0.203,0.0653,0.138,8078.92,49.88,49.88,48.09,2,2,2,336.5,329.2,344.6,228.5,221.2,108,108,108,-0.00003933,-0.0004585,0.0004247,0.321,0.313,0.328,228.5,221.2,236.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.132,0.137,0.0157,0.0142,0.0173,0.00063,0.00057,0.0007,0.242,0.232,0.253,0.0097,0.0093,0.01,24.68,24.62,24.72,0.897,0.894,0.9,0.97,0.97,0.97,0.87,0.867,0.873,24.79,23.96,25.71,24.04,23.24,24.94,0,0,0,0,0,0,0.267,0,0.065,0.32,0.68,0.32,39.8
680738400000,1991,7,1990,10,44,7,0.192,0.0601,0.132,7936.74,48.13,48.13,47.24,2,1,1.4285714285714286,317.4,309.1,329.2,217.9,212.2,99.43,93,108,-0.00003164,-0.000252,0.0004195,0.313,0.294,0.337,217.9,212.2,223.5,990,990,990,965,964.9,965,25,25,25.1,0.129,0.128,0.132,0.0136,0.0124,0.0147,0.00054,0.0005,0.00059,0.368,0.227,0.479,0.015,0.0091,0.019,24.65,24.49,24.81,0.92,0.893,0.939,0.976,0.97,0.98,0.897,0.866,0.921,38.13,23.77,49.11,37.26,23.05,48.13,0,0,0,0,0,0,0.262,0,0.06,0.31,0.69,0.31,41.3
681343200000,1991,8,1990,11,45,7,0.182,0.0581,0.124,7654.11,47.27,47.27,45.56,1,1,1,301.5,299.2,306,205.4,184.2,96.14,93,115,0.00004123,-0.0001877,0.0002433,0.319,0.304,0.384,205.4,184.2,213,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.119,0.127,0.0113,0.00842,0.0126,0.00045,0.00034,0.0005,0.435,0.367,0.461,0.017,0.015,0.018,24.66,24.61,24.74,0.936,0.93,0.938,0.98,0.979,0.98,0.917,0.911,0.919,46.49,41.56,48.24,45.56,40.7,47.27,0,0,0,0,0,0,0.253,0,0.058,0.32,0.68,0.32,42.1
681948000000,1991,8,1990,11,46,7,0.171,0.0696,0.101,6171.55,38.58,38.58,36.74,1,1,1,282.8,273.8,290.5,167.8,158.8,115,115,115,-0.00009033,-0.0004892,0.0004394,0.407,0.396,0.42,167.8,158.8,175.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.115,0.00678,0.00588,0.00755,0.00027,0.00023,0.0003,0.319,0.294,0.341,0.013,0.012,0.014,24.85,24.8,24.91,0.924,0.921,0.927,0.972,0.97,0.975,0.898,0.893,0.904,37.79,35.71,39.57,36.74,34.64,38.58,0,0,0,0,0,0,0.204,0,0.07,0.41,0.59,0.41,36.1
682552800000,1991,8,1990,11,47,7,0.163,0.06,0.103,6278.38,39.41,39.41,37.37,1,1,1,269.2,264.1,273.8,169.9,156.3,99.29,93,115,-0.000008475,-0.0004966,0.0004394,0.369,0.343,0.424,169.9,156.3,178.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00699,0.00563,0.00783,0.00028,0.00022,0.00031,0.324,0.287,0.347,0.013,0.011,0.014,24.9,24.87,24.93,0.925,0.92,0.928,0.974,0.97,0.977,0.901,0.892,0.907,38.38,35.14,40.35,37.37,34.08,39.41,0,0,0,0,0,0,0.208,0,0.06,0.37,0.63,0.37,38.5
683157600000,1991,8,1990,11,48,7,0.156,0.0561,0.1,6121.51,37.66,37.66,36.44,1,1,1,258.7,249.8,264.1,166,158.8,92.71,91,93,-0.000108,-0.0003641,0.000225,0.358,0.352,0.364,166,158.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.0066,0.00588,0.00711,0.00026,0.00023,0.00028,0.312,0.291,0.326,0.012,0.012,0.013,24.95,24.92,25.01,0.924,0.921,0.926,0.971,0.97,0.973,0.897,0.893,0.901,37.52,35.87,38.7,36.44,34.79,37.66,0,0,0,0,0,0,0.202,0,0.056,0.36,0.64,0.36,39.2
683762400000,1991,9,1990,12,49,7,0.146,0.055,0.0913,5549.59,34.79,34.79,33.03,1,1,1,241.9,234.8,249.8,150.9,143.8,91,91,91,0.00006204,-0.0003494,0.0004369,0.376,0.364,0.388,150.9,143.8,158.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00509,0.00438,0.00588,0.0002,0.00017,0.00023,0.271,0.252,0.291,0.011,0.0099,0.012,25.08,25.01,25.14,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,34.05,32.43,35.87,33.03,31.45,34.79,0,0,0,0,0,0,0.184,0,0.0547,0.38,0.63,0.37,38
684367200000,1991,9,1990,12,50,7,0.137,0.055,0.082,4980.22,30.71,30.71,29.64,1,1,1,226.7,222.3,231.4,135.7,131.3,91,91,91,-0.00004852,-0.0004666,0.000362,0.401,0.393,0.409,135.7,131.3,140.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0974,0.101,0.00357,0.00313,0.00404,0.00014,0.00012,0.00016,0.233,0.223,0.244,0.0092,0.0087,0.0096,25.21,25.17,25.24,0.911,0.909,0.913,0.97,0.97,0.97,0.884,0.882,0.886,30.56,29.55,31.66,29.64,28.67,30.71,0,0,0,0,0,0,0.165,0,0.055,0.4,0.6,0.4,36.4
684972000000,1991,9,1990,12,51,7,0.129,0.055,0.0742,4486.96,28.28,28.28,26.71,1,1,1,213.7,209.3,220.5,122.7,118.3,91,91,91,0.000004719,-0.0004812,0.0004565,0.426,0.413,0.435,122.7,118.3,129.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0928,0.0968,0.00227,0.00183,0.00295,0.000089,0.000072,0.00012,0.203,0.194,0.218,0.008,0.0076,0.0086,25.31,25.26,25.35,0.904,0.901,0.909,0.97,0.97,0.97,0.877,0.874,0.881,27.53,26.49,29.15,26.71,25.7,28.28,0,0,0,0,0,0,0.148,0,0.0548,0.43,0.58,0.42,34.8
685576800000,1991,9,1990,12,52,7,0.123,0.055,0.0676,4066.88,25.7,25.7,24.21,1,1,1,202.8,200.2,209.3,111.9,109.2,91,91,91,-0.0001499,-0.0004812,0.0001115,0.448,0.435,0.454,111.9,109.2,118.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0896,0.0928,0.00119,0.000925,0.00183,0.000046,0.000036,0.000072,0.18,0.175,0.194,0.007,0.0068,0.0076,25.4,25.35,25.42,0.896,0.893,0.901,0.97,0.97,0.97,0.869,0.867,0.874,24.96,24.34,26.49,24.21,23.61,25.7,0,0,0,0,0,0,0.134,0,0.0554,0.45,0.55,0.45,33.1
686181600000,1991,9,1990,12,53,7,0.12,0.0457,0.0745,4522.1,27.62,27.62,26.92,1,1,1,198.7,195.2,200.2,123.1,109.2,75.57,73,91,-0.0003691,-0.0004494,-0.00005715,0.38,0.367,0.454,123.1,109.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0896,0.0934,0.00231,0.000925,0.00261,0.00009,0.000036,0.0001,0.203,0.175,0.209,0.0079,0.0068,0.0081,25.39,25.39,25.42,0.905,0.893,0.907,0.97,0.97,0.97,0.878,0.867,0.88,27.75,24.34,28.48,26.92,23.61,27.62,0,0,0,0,0,0,0.15,0,0.0455,0.38,0.62,0.38,37.7
686786400000,1991,10,1991,1,1,7,0.118,0.0442,0.0734,4449.95,26.69,26.69,26.49,1,1,1,194.4,192.9,195.2,121.4,119.9,73,73,73,-0.0001789,-0.000398,0.0002505,0.376,0.374,0.378,121.4,119.9,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0913,0.0921,0.00214,0.00199,0.00222,0.000084,0.000078,0.000087,0.198,0.195,0.2,0.0077,0.0076,0.0078,25.39,25.39,25.39,0.904,0.902,0.904,0.97,0.97,0.97,0.876,0.875,0.877,27.31,26.94,27.52,26.49,26.13,26.69,0,0,0,0,0,0,0.147,0,0.0446,0.37,0.62,0.38,37.7
687391200000,1991,10,1991,1,2,7,0.117,0.0442,0.0727,4400.89,26.22,26.22,26.2,1,1,1,193.2,192.9,193.3,120.2,119.9,73,73,73,-0.0001376,-0.0002929,0.0002505,0.378,0.378,0.378,120.2,119.9,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0913,0.0914,0.00202,0.00199,0.00203,0.000079,0.000078,0.000079,0.196,0.195,0.196,0.0076,0.0076,0.0077,25.39,25.39,25.39,0.903,0.902,0.903,0.97,0.97,0.97,0.875,0.875,0.876,27.01,26.94,27.03,26.2,26.13,26.22,0,0,0,0,0,0,0.146,0,0.0443,0.38,0.62,0.38,37.6
687996000000,1991,10,1991,1,3,7,0.125,0.0442,0.0804,4895.53,31.14,31.14,29.14,1,1,1,205.9,192.9,214.8,132.9,119.9,73,73,73,0.0000584,-0.0004812,0.0004138,0.355,0.34,0.378,132.9,119.9,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0958,0.0913,0.099,0.00329,0.00199,0.00418,0.00013,0.000078,0.00016,0.225,0.195,0.245,0.0088,0.0076,0.0096,25.33,25.27,25.39,0.91,0.902,0.914,0.97,0.97,0.97,0.883,0.875,0.887,30.04,26.94,32.11,29.14,26.13,31.14,0,0,0,0,0,0,0.162,0,0.0446,0.35,0.64,0.36,39.2
688600800000,1991,10,1991,1,4,7,0.136,0.0493,0.0865,5267.53,33.74,33.74,31.35,1,1,1,224.6,214.8,228.5,143,135.5,81.57,73,93,0.0002511,-0.00002042,0.0004565,0.363,0.322,0.407,143,135.5,153.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0989,0.103,0.0043,0.00355,0.00534,0.00017,0.00014,0.00021,0.25,0.233,0.275,0.0098,0.0091,0.011,25.2,25.17,25.27,0.914,0.911,0.919,0.97,0.97,0.97,0.887,0.884,0.891,32.32,30.52,34.78,31.35,29.6,33.74,0,0,0,0,0,0,0.174,0,0.0495,0.36,0.64,0.36,38.7
689205600000,1991,11,1991,2,5,7,0.141,0.0562,0.0847,5141.54,33.53,33.53,30.6,1,1,1,233,229.4,246.2,140,136.4,93,93,93,0.0001021,-0.0004666,0.0004369,0.399,0.378,0.405,140,136.4,153.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0992,0.105,0.004,0.00364,0.00532,0.00016,0.00014,0.00021,0.244,0.234,0.277,0.0096,0.0092,0.011,25.16,25.05,25.19,0.913,0.912,0.919,0.97,0.97,0.97,0.886,0.884,0.891,31.55,30.71,34.57,30.6,29.79,33.53,0,0,0,0,0,0,0.17,0,0.0563,0.4,0.6,0.4,36.5
689810400000,1991,11,1991,2,6,7,0.158,0.0562,0.101,6190.37,39.17,39.17,36.85,1,1,1,260.6,246.2,270.3,167.6,153.2,93,93,93,0.00007367,-0.0003641,0.0004369,0.357,0.344,0.378,167.6,153.2,177.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.105,0.114,0.00676,0.00532,0.00773,0.00027,0.00021,0.00031,0.316,0.277,0.344,0.013,0.011,0.014,24.94,24.88,25.05,0.924,0.919,0.928,0.972,0.97,0.976,0.899,0.891,0.906,37.89,34.57,40.12,36.85,33.53,39.17,0,0,0,0,0,0,0.205,0,0.057,0.36,0.64,0.36,39.2
690415200000,1991,11,1991,2,7,7,0.165,0.0562,0.108,6661.43,41.81,41.81,39.65,1,1,1,272.3,270.3,281.3,179.3,177.3,93,93,93,-0.00009696,-0.0004966,0.0002742,0.342,0.331,0.344,179.3,177.3,188.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.114,0.118,0.00793,0.00773,0.00883,0.00031,0.00031,0.00035,0.35,0.344,0.377,0.014,0.014,0.015,24.86,24.8,24.88,0.928,0.928,0.932,0.977,0.976,0.98,0.907,0.906,0.913,40.58,40.12,42.66,39.65,39.17,41.81,0,0,0,0,0,0,0.22,0,0.057,0.34,0.65,0.35,40.4
691020000000,1991,11,1991,2,8,7,0.182,0.0572,0.125,7683.16,47.27,47.27,45.73,1,1,1,300.6,287.2,309.1,206.1,194.2,94.57,93,104,0.00003146,-0.0002246,0.0002767,0.315,0.304,0.336,206.1,194.2,213,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.12,0.126,0.0113,0.00942,0.0126,0.00045,0.00037,0.0005,0.436,0.396,0.46,0.017,0.016,0.018,24.66,24.61,24.76,0.936,0.933,0.938,0.98,0.98,0.98,0.918,0.915,0.919,46.67,43.99,48.24,45.73,43.11,47.27,0,0,0,0,0,0,0.254,0,0.057,0.31,0.69,0.31,42.2
691624800000,1991,12,1991,3,9,7,0.192,0.0629,0.129,7782.9,47.41,47.41,46.33,2,1,1.4285714285714286,317.9,306,329.2,213.9,202,104,104,104,-0.00008125,-0.0004305,0.0004195,0.327,0.316,0.34,213.9,202,225.2,990,990,990,965,964.9,965,25,25,25.1,0.128,0.123,0.132,0.0128,0.0104,0.015,0.00051,0.00041,0.0006,0.351,0.229,0.459,0.014,0.0092,0.018,24.66,24.56,24.75,0.919,0.893,0.938,0.976,0.97,0.98,0.896,0.866,0.919,37.1,23.81,48.02,36.25,23.09,47.06,0,0,0,0,0,0,0.257,0,0.063,0.33,0.67,0.33,40.5
692229600000,1991,12,1991,3,10,7,0.268,0.0629,0.205,12032.5,94.05,94.05,71.62,2,2,2,443.7,329.2,551,339.7,225.2,104,104,104,-0.000007604,-0.000252,0.0004734,0.245,0.189,0.316,339.7,225.2,447,990,990,990,965.6,965,966.1,24.4,23.9,25,0.172,0.132,0.21,0.0379,0.015,0.0594,0.0016,0.0006,0.0025,0.428,0.236,0.623,0.018,0.0095,0.026,23.99,23.3,24.72,0.921,0.895,0.94,0.974,0.97,0.98,0.897,0.868,0.921,36.71,24.44,47.98,35.81,23.71,47.02,0,0,0,0,0,0,0.398,0,0.063,0.23,0.76,0.24,44.9
692834400000,1991,12,1991,3,11,7,0.314,0.0653,0.249,14603.1,90.43,90.43,86.92,2,2,2,519.5,494.7,532.5,411.5,376.7,108,104,118,-0.00009977,-0.0004311,0.0001729,0.208,0.195,0.239,411.5,376.7,428.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.198,0.188,0.203,0.0523,0.0453,0.0557,0.0022,0.0019,0.0023,0.55,0.484,0.584,0.023,0.02,0.024,23.51,23.42,23.69,0.935,0.93,0.938,0.98,0.978,0.98,0.916,0.91,0.919,44.36,40.71,46.14,43.46,39.8,45.21,0,0,0,0,0,0,0.483,0,0.065,0.21,0.79,0.21,46.5
693439200000,1991,12,1991,3,12,7,0.283,0.0714,0.212,12401.8,77.68,77.68,73.82,2,2,2,468.6,459.3,486,350.6,341.3,118,118,118,0.00006189,-0.0004048,0.0004728,0.252,0.243,0.257,350.6,341.3,368,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.178,0.175,0.184,0.0401,0.0383,0.0436,0.0017,0.0016,0.0018,0.436,0.419,0.468,0.018,0.017,0.019,23.85,23.75,23.91,0.926,0.924,0.929,0.972,0.97,0.976,0.9,0.897,0.906,37.98,36.99,39.81,36.91,35.88,38.84,0,0,0,0,0,0,0.41,0,0.071,0.25,0.75,0.25,43.8
694044000000,1991,12,1991,3,13,7,0.285,0.0722,0.212,12414,75.77,75.77,73.89,2,2,2,470.5,459.3,479.6,351.1,341.3,119.4,118,120,-0.000003555,-0.0004048,0.0004728,0.254,0.25,0.257,351.1,341.3,359.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.178,0.175,0.18,0.0402,0.0383,0.0419,0.0017,0.0016,0.0017,0.436,0.419,0.451,0.018,0.017,0.019,23.85,23.79,23.91,0.926,0.924,0.928,0.972,0.97,0.974,0.9,0.897,0.903,38.02,36.99,38.91,36.95,35.88,37.88,0,0,0,0,0,0,0.411,0,0.073,0.25,0.74,0.26,43.6
694648800000,1992,1,1991,4,14,7,0.302,0.0676,0.235,13780.5,91.36,91.36,82.03,2,2,2,499.9,486,523,388.2,366,111.7,91,120,-0.00008906,-0.000324,0.0002534,0.224,0.174,0.247,388.2,366,432,990,990,990,965.8,965.8,966,24.2,24,24.2,0.19,0.183,0.203,0.0476,0.0432,0.0564,0.002,0.0018,0.0023,0.505,0.463,0.59,0.021,0.019,0.025,23.65,23.46,23.75,0.932,0.929,0.938,0.978,0.975,0.98,0.911,0.906,0.919,41.95,39.59,46.61,41.01,38.6,45.68,0,0,0,0,0,0,0.456,0,0.067,0.22,0.78,0.22,45.6
695253600000,1992,1,1991,4,15,7,0.331,0.055,0.276,16024.5,96.53,96.53,95.38,3,2,2.2857142857142856,547.4,537.8,562.8,456.4,446.8,91,91,91,0.00003286,-0.0002045,0.0003105,0.166,0.162,0.169,456.4,446.8,471.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.212,0.208,0.219,0.0613,0.0594,0.0644,0.0026,0.0025,0.0027,0.581,0.441,0.643,0.024,0.018,0.027,23.36,23.29,23.48,0.934,0.917,0.941,0.977,0.97,0.98,0.913,0.89,0.922,44.13,32.38,49.11,43.15,31.41,48.13,0,0,0,0,0,0,0.53,0,0.055,0.17,0.83,0.17,48.4
695858400000,1992,1,1991,4,16,7,0.346,0.055,0.291,16498,100.4,100.4,98.2,3,3,3,571.5,563.9,583,480.5,472.9,91,91,91,-0.0001659,-0.0004598,0.0004706,0.159,0.156,0.161,480.5,472.9,492,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.224,0.22,0.231,0.0661,0.0646,0.0684,0.0028,0.0027,0.0029,0.472,0.46,0.489,0.02,0.019,0.021,23.36,23.29,23.4,0.92,0.919,0.921,0.97,0.97,0.97,0.892,0.891,0.894,33.75,33.24,34.51,32.73,32.25,33.47,0,0,0,0,0,0,0.546,0,0.055,0.16,0.84,0.16,47.7
696463200000,1992,1,1991,4,17,7,0.362,0.0575,0.305,17249.4,104,104,102.7,3,3,3,599.3,589.2,608.8,504.3,496.8,95,91,105,-0.00005422,-0.0001402,0.00006745,0.158,0.151,0.174,504.3,496.8,510.8,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.238,0.234,0.241,0.0718,0.0694,0.0743,0.003,0.0029,0.0031,0.51,0.499,0.521,0.022,0.021,0.022,23.19,23.15,23.25,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.896,35.28,34.73,35.74,34.23,33.68,34.66,0,0,0,0,0,0,0.57,0,0.057,0.16,0.84,0.16,47.7
697068000000,1992,2,1991,5,18,7,0.376,0.0635,0.313,17617.9,106.4,106.4,104.9,3,3,3,621.8,615.6,630.1,516.8,510.6,105,105,105,-0.0002128,-0.0003788,-0.00001748,0.169,0.167,0.171,516.8,510.6,525.1,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.247,0.243,0.252,0.0767,0.0743,0.0801,0.0032,0.0031,0.0034,0.534,0.523,0.549,0.023,0.022,0.023,23.08,23.03,23.11,0.924,0.924,0.925,0.97,0.97,0.97,0.897,0.896,0.897,36.04,35.63,36.58,34.96,34.56,35.48,0,0,0,0,0,0,0.583,0,0.063,0.17,0.83,0.17,46.9
697672800000,1992,2,1991,5,19,7,0.393,0.0635,0.33,18534.5,111.2,111.2,110.3,3,3,3,649.9,636.9,654.2,544.9,531.9,105,105,105,0.00001879,-0.0002073,0.00007513,0.161,0.16,0.165,544.9,531.9,549.2,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.263,0.256,0.265,0.0879,0.0828,0.0897,0.0037,0.0035,0.0038,0.584,0.561,0.592,0.025,0.024,0.025,22.92,22.89,22.99,0.927,0.926,0.928,0.971,0.97,0.972,0.901,0.898,0.902,37.85,37.02,38.13,36.77,35.91,37.07,0,0,0,0,0,0,0.613,0,0.063,0.16,0.84,0.16,47.2
698277600000,1992,2,1991,5,20,7,0.411,0.0583,0.352,19850.7,123.3,123.3,118.2,3,3,3,679.2,666.8,691.9,582.8,561.8,96.43,85,105,-0.00008992,-0.0004011,0.0002916,0.142,0.123,0.157,582.8,561.8,606.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.283,0.272,0.295,0.103,0.0947,0.112,0.0044,0.004,0.0048,0.653,0.615,0.696,0.028,0.026,0.03,22.73,22.64,22.82,0.931,0.929,0.934,0.977,0.974,0.98,0.91,0.905,0.915,40.32,38.94,41.93,39.39,37.91,41.09,0,0,0,0,0,0,0.656,0,0.059,0.14,0.86,0.14,48.3
698882400000,1992,2,1991,5,21,7,0.431,0.0533,0.378,21231.8,128.4,128.4,126.4,3,3,3,712.5,702.7,728.5,624.3,617.7,88.14,85,107,0.00000572,-0.000328,0.0004728,0.123,0.118,0.147,624.3,617.7,635.3,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.305,0.301,0.311,0.117,0.115,0.121,0.005,0.005,0.0052,0.729,0.716,0.749,0.031,0.031,0.032,22.52,22.46,22.57,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,42.99,42.6,43.68,42.13,41.75,42.81,0,0,0,0,0,0,0.702,0,0.053,0.12,0.88,0.12,49.3
699487200000,1992,3,1991,6,22,7,0.458,0.0647,0.394,21939.6,138.6,138.6,130.6,3,3,3,757.9,733.8,803.7,650.9,626.8,107,107,107,-0.00004595,-0.0004823,0.0004146,0.141,0.133,0.146,650.9,626.8,696.7,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.325,0.311,0.351,0.125,0.118,0.139,0.0054,0.0051,0.0061,0.783,0.738,0.871,0.034,0.032,0.038,22.29,22.01,22.43,0.937,0.935,0.94,0.98,0.98,0.98,0.918,0.917,0.921,44.42,42.98,47.13,43.53,42.12,46.18,0,0,0,0,0,0,0.726,0,0.064,0.14,0.86,0.14,47.9
700092000000,1992,3,1991,6,23,7,0.522,0.0647,0.458,24537,151,151,146.1,4,4,4,863.8,843.5,891.9,756.8,736.5,107,107,107,-0.00009747,-0.0004875,0.0003638,0.124,0.12,0.127,756.8,736.5,784.9,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.394,0.375,0.419,0.168,0.158,0.182,0.0074,0.007,0.0081,0.815,0.773,0.874,0.036,0.034,0.039,21.83,21.66,21.95,0.928,0.926,0.931,0.971,0.97,0.973,0.901,0.899,0.906,37.6,36.73,38.78,36.51,35.63,37.75,0,0,0,0,0,0,0.811,0,0.064,0.12,0.88,0.12,47
700696800000,1992,3,1991,6,24,7,0.539,0.0647,0.474,25328.4,153.4,153.4,150.8,4,4,4,890.5,876.9,905.4,783.5,769.9,107,107,107,0.00008109,-0.00005199,0.0004143,0.12,0.118,0.122,783.5,769.9,798.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.418,0.406,0.432,0.182,0.175,0.189,0.0081,0.0077,0.0084,0.871,0.843,0.903,0.039,0.037,0.04,21.67,21.58,21.75,0.93,0.929,0.932,0.973,0.972,0.975,0.906,0.903,0.908,38.73,38.15,39.35,37.69,37.09,38.35,0,0,0,0,0,0,0.838,0,0.065,0.12,0.88,0.12,47
701301600000,1992,3,1991,6,25,7,0.53,0.0647,0.466,24923.6,148.4,148.4,148.4,4,4,4,876.9,876.9,876.9,769.9,769.9,107,107,107,-0.00005199,-0.00005199,-0.00005199,0.122,0.122,0.122,769.9,769.9,769.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.406,0.406,0.406,0.175,0.175,0.175,0.0077,0.0077,0.0077,0.843,0.843,0.843,0.037,0.037,0.037,21.75,21.75,21.75,0.929,0.929,0.929,0.972,0.972,0.972,0.903,0.903,0.903,38.15,38.15,38.15,37.09,37.09,37.09,0,0,0,0,0,0,0.824,0,0.064,0.12,0.88,0.12,47
701906400000,1992,3,1991,6,26,7,0.527,0.0725,0.454,24305.6,148.4,148.4,144.7,4,4,4,871.2,863.5,876.9,751.3,738.5,119.9,107,125,-0.00001599,-0.00005199,0.00003202,0.138,0.122,0.145,751.3,738.5,769.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.394,0.384,0.406,0.166,0.159,0.175,0.0073,0.007,0.0077,0.809,0.784,0.843,0.036,0.035,0.037,21.81,21.75,21.86,0.928,0.927,0.929,0.971,0.97,0.972,0.9,0.899,0.903,37.26,36.68,38.15,36.17,35.58,37.09,0,0,0,0,0,0,0.804,0,0.073,0.14,0.86,0.14,46.1
702511200000,1992,4,1991,7,27,7,0.514,0.0756,0.438,23971.6,144.1,144.1,142.7,3,3,3,849.7,834.7,858.5,724.7,709.7,125,125,125,-0.0002929,-0.0004875,0.0003638,0.147,0.146,0.15,724.7,709.7,733.5,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.373,0.363,0.38,0.152,0.145,0.157,0.0067,0.0064,0.0069,0.938,0.903,0.959,0.041,0.04,0.042,21.76,21.71,21.86,0.941,0.941,0.942,0.98,0.98,0.98,0.923,0.922,0.923,48.53,47.7,49.02,47.56,46.74,48.04,0,0,0,0,0,0,0.793,0,0.076,0.15,0.85,0.15,46.6
703116000000,1992,4,1991,7,28,7,0.504,0.0756,0.429,23531.2,141.7,141.7,140.1,3,3,3,833.8,819.3,843.5,708.8,694.3,125,125,125,-0.0002976,-0.0004756,0.0003638,0.15,0.148,0.153,708.8,694.3,718.5,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.362,0.354,0.368,0.145,0.138,0.149,0.0063,0.0061,0.0066,0.902,0.871,0.923,0.04,0.038,0.041,21.86,21.8,21.95,0.941,0.94,0.941,0.98,0.98,0.98,0.922,0.921,0.922,47.64,46.82,48.19,46.69,45.88,47.23,0,0,0,0,0,0,0.778,0,0.075,0.15,0.85,0.15,46.7
703720800000,1992,4,1991,7,29,7,0.495,0.0756,0.42,23125.3,137.7,137.7,137.7,3,3,3,819.3,819.3,819.3,694.3,694.3,125,125,125,-0.00006869,-0.00006869,-0.00006869,0.153,0.153,0.153,694.3,694.3,694.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.354,0.354,0.354,0.138,0.138,0.138,0.0061,0.0061,0.0061,0.871,0.871,0.871,0.038,0.038,0.038,21.95,21.95,21.95,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,46.82,46.82,46.82,45.88,45.88,45.88,0,0,0,0,0,0,0.765,0,0.075,0.15,0.85,0.15,46.7
704325600000,1992,4,1991,7,30,7,0.495,0.0813,0.414,22797,137.7,137.7,135.7,3,3,3,818.6,817.7,819.3,684.2,670.7,134.4,125,147,-0.00009506,-0.0001302,-0.00006869,0.165,0.153,0.18,684.2,670.7,694.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.349,0.341,0.354,0.135,0.131,0.138,0.0059,0.0057,0.0061,0.852,0.826,0.871,0.037,0.036,0.038,21.97,21.95,22,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.16,45.27,46.82,45.23,44.36,45.88,0,0,0,0,0,0,0.754,0,0.081,0.16,0.84,0.16,46.1
704930400000,1992,5,1991,8,31,7,0.495,0.0889,0.406,22372.1,133.4,133.4,133.2,3,3,3,818.2,817.7,819.3,671.2,670.7,147,147,147,-0.0001126,-0.0001302,-0.00006869,0.18,0.179,0.18,671.2,670.7,672.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.341,0.341,0.342,0.131,0.131,0.132,0.0058,0.0057,0.0058,0.827,0.826,0.829,0.036,0.036,0.036,22,21.99,22,0.938,0.938,0.938,0.98,0.98,0.98,0.92,0.92,0.92,45.29,45.27,45.36,44.39,44.36,44.45,0,0,0,0,0,0,0.74,0,0.089,0.18,0.82,0.18,45.2
705535200000,1992,5,1991,8,32,7,0.483,0.0889,0.394,21816.1,133.1,133.1,129.9,3,3,3,799.1,779.4,817.7,652.1,632.4,147,147,147,0.00008546,-0.0002002,0.0004146,0.184,0.18,0.189,652.1,632.4,670.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.319,0.341,0.126,0.12,0.131,0.0055,0.0052,0.0057,0.791,0.753,0.826,0.035,0.033,0.036,22.11,22,22.23,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.92,44.17,42.99,45.27,43.29,42.13,44.36,0,0,0,0,0,0,0.721,0,0.089,0.18,0.82,0.18,45.2
706140000000,1992,5,1991,8,33,7,0.45,0.0889,0.361,20113.2,126.4,126.4,119.7,3,3,3,744.1,705.9,779.4,597.1,558.9,147,147,147,0.0001042,-0.0003201,0.0004728,0.198,0.189,0.208,597.1,558.9,632.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.299,0.278,0.319,0.108,0.0935,0.12,0.0047,0.004,0.0052,0.688,0.617,0.753,0.03,0.026,0.033,22.44,22.23,22.66,0.932,0.929,0.936,0.977,0.973,0.98,0.911,0.903,0.917,40.82,38.44,42.99,39.91,37.39,42.13,0,0,0,0,0,0,0.665,0,0.089,0.2,0.8,0.2,44.7
706744800000,1992,5,1991,8,34,7,0.387,0.0889,0.298,16815.6,109.4,109.4,100.1,3,2,2.7142857142857144,639.4,601.8,691.9,492.4,454.8,147,147,147,-0.0001203,-0.0004011,0.00007513,0.23,0.212,0.244,492.4,454.8,544.9,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.24,0.218,0.27,0.0707,0.061,0.088,0.003,0.0026,0.0038,0.561,0.463,0.662,0.024,0.02,0.028,22.98,22.74,23.17,0.928,0.918,0.941,0.973,0.97,0.98,0.903,0.891,0.922,38.93,32.59,49,37.91,31.62,48.02,0,0,0,0,0,0,0.556,0,0.089,0.23,0.77,0.23,43.5
707349600000,1992,6,1991,9,35,7,0.322,0.072,0.25,14636,93.92,93.92,87.12,2,2,2,532.6,489.3,566.9,413.6,370.3,119,119,119,-0.00005012,-0.0004778,0.0002534,0.224,0.21,0.243,413.6,370.3,447.9,990,990,990,966,965.8,966.2,24,23.8,24.2,0.201,0.186,0.213,0.0527,0.0441,0.0596,0.0022,0.0018,0.0025,0.557,0.472,0.627,0.023,0.02,0.026,23.45,23.22,23.73,0.935,0.929,0.94,0.979,0.976,0.98,0.916,0.907,0.921,44.47,40.05,47.92,43.56,39.09,46.96,0,0,0,0,0,0,0.484,0,0.072,0.22,0.78,0.22,45.5
707954400000,1992,6,1991,9,36,7,0.279,0.072,0.207,12101.9,76,76,72.04,2,2,2,461.3,442.8,479.6,342.3,323.8,119,119,119,0.00007235,-0.0002799,0.0003205,0.258,0.248,0.269,342.3,323.8,360.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.182,0.0385,0.0348,0.0421,0.0016,0.0014,0.0017,0.422,0.389,0.454,0.017,0.016,0.019,23.9,23.79,24.02,0.925,0.921,0.928,0.971,0.97,0.974,0.898,0.894,0.904,37.09,35.13,39.02,36.02,34.08,38,0,0,0,0,0,0,0.4,0,0.072,0.26,0.74,0.26,43.4
708559200000,1992,6,1991,9,37,7,0.257,0.072,0.185,10828.1,67.58,67.58,64.45,2,2,2,425,408,440,306,289,119,119,119,-0.00003086,-0.0002243,0.0004998,0.28,0.27,0.292,306,289,321,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.157,0.168,0.0312,0.0278,0.0342,0.0013,0.0011,0.0014,0.36,0.333,0.385,0.015,0.014,0.016,24.13,24.04,24.23,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.893,33.22,31.4,34.83,32.23,30.45,33.79,0,0,0,0,0,0,0.358,0,0.072,0.28,0.72,0.28,42.1
709164000000,1992,6,1991,9,38,7,0.236,0.072,0.164,9587.29,60.91,60.91,57.07,2,2,2,389.7,373,408,270.7,254,119,119,119,0.00007918,-0.0002152,0.0004998,0.306,0.292,0.319,270.7,254,289,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.145,0.157,0.0241,0.0208,0.0278,0.00098,0.00084,0.0011,0.305,0.28,0.333,0.012,0.011,0.014,24.35,24.23,24.46,0.91,0.906,0.914,0.97,0.97,0.97,0.883,0.879,0.887,29.42,27.61,31.4,28.53,26.78,30.45,0,0,0,0,0,0,0.317,0,0.072,0.31,0.69,0.31,40.6
709768800000,1992,6,1991,9,39,7,0.218,0.0672,0.15,8812.73,54.25,54.25,52.46,2,2,2,359.7,346.9,370.4,248.5,238.9,111.1,108,119,-0.0001383,-0.0004907,0.0004734,0.309,0.296,0.326,248.5,238.9,256.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.138,0.144,0.0197,0.0178,0.0213,0.00079,0.00072,0.00086,0.271,0.257,0.282,0.011,0.01,0.011,24.53,24.47,24.61,0.905,0.901,0.907,0.97,0.97,0.97,0.877,0.874,0.88,27.04,25.98,27.96,26.23,25.2,27.12,0,0,0,0,0,0,0.291,0,0.068,0.31,0.69,0.31,40.4
710373600000,1992,7,1991,10,40,7,0.205,0.0653,0.14,8172.66,50.4,50.4,48.65,2,2,2,339,331.6,346.9,231,223.6,108,108,108,0.00006429,-0.0004585,0.0004734,0.319,0.311,0.326,231,223.6,238.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.138,0.0162,0.0147,0.0178,0.00065,0.00059,0.00072,0.246,0.236,0.257,0.0099,0.0094,0.01,24.66,24.61,24.71,0.898,0.895,0.901,0.97,0.97,0.97,0.871,0.868,0.874,25.08,24.24,25.98,24.32,23.51,25.2,0,0,0,0,0,0,0.27,0,0.065,0.32,0.68,0.32,39.9
710978400000,1992,7,1991,10,41,7,0.196,0.0653,0.13,7944.17,48.13,48.13,47.29,2,1,1.1428571428571428,323.4,316.5,331.6,215.4,208.5,108,108,108,-0.00009048,-0.0004585,0.0004195,0.334,0.326,0.341,215.4,208.5,223.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.132,0.0131,0.0117,0.0147,0.00052,0.00047,0.00059,0.433,0.236,0.479,0.017,0.0094,0.019,24.55,24.49,24.71,0.932,0.895,0.939,0.979,0.97,0.98,0.912,0.868,0.921,44.86,24.24,49.11,43.93,23.51,48.13,0,0,0,0,0,0,0.263,0,0.066,0.33,0.66,0.34,40.5
711583200000,1992,7,1991,10,42,7,0.186,0.0653,0.121,7411.65,46.14,46.14,44.12,1,1,1,307.3,299.2,316.5,199.3,191.2,108,108,108,0.00007758,-0.0001877,0.0004195,0.351,0.341,0.361,199.3,191.2,208.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.127,0.0101,0.00912,0.0117,0.0004,0.00036,0.00047,0.415,0.389,0.446,0.017,0.015,0.018,24.65,24.57,24.71,0.935,0.932,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45.02,43.2,47.09,44.12,42.33,46.14,0,0,0,0,0,0,0.245,0,0.065,0.35,0.65,0.35,39.8
712188000000,1992,7,1991,10,43,7,0.171,0.0627,0.108,6606.98,41.34,41.34,39.33,1,1,1,281.9,273.8,294.7,178.2,165.8,103.7,93,108,0.00007614,-0.0004892,0.0004394,0.368,0.337,0.394,178.2,165.8,186.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.112,0.119,0.00782,0.00658,0.00867,0.00031,0.00026,0.00035,0.349,0.313,0.375,0.014,0.012,0.015,24.82,24.75,24.89,0.928,0.924,0.931,0.976,0.97,0.98,0.906,0.896,0.912,40.27,37.37,42.19,39.33,36.26,41.34,0,0,0,0,0,0,0.218,0,0.063,0.37,0.63,0.37,38.6
712792800000,1992,8,1991,11,44,7,0.164,0.0562,0.108,6632.45,40.03,40.03,39.48,1,1,1,271.5,264.1,273.8,178.5,171.1,93,93,93,0.0002389,-0.0004966,0.0004394,0.343,0.34,0.352,178.5,171.1,180.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.116,0.00785,0.00711,0.00808,0.00031,0.00028,0.00032,0.348,0.326,0.355,0.014,0.013,0.014,24.87,24.85,24.92,0.928,0.926,0.929,0.977,0.973,0.978,0.907,0.901,0.909,40.41,38.7,40.93,39.48,37.66,40.03,0,0,0,0,0,0,0.219,0,0.056,0.34,0.66,0.34,40.4
713397600000,1992,8,1991,11,45,7,0.158,0.0562,0.101,6190.42,37.66,37.66,36.85,1,1,1,260.8,256.7,264.1,167.8,163.7,93,93,93,-0.0001206,-0.0003641,0.0001374,0.357,0.352,0.362,167.8,163.7,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.11,0.112,0.00678,0.00637,0.00711,0.00027,0.00025,0.00028,0.317,0.305,0.326,0.013,0.012,0.013,24.94,24.92,24.97,0.924,0.923,0.926,0.972,0.97,0.973,0.898,0.895,0.901,37.92,36.98,38.7,36.85,35.87,37.66,0,0,0,0,0,0,0.205,0,0.057,0.36,0.64,0.36,39.2
