datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
714002400000,1992,8,1991,11,46,7,0.15,0.0562,0.0934,5677.23,35.87,35.87,33.79,1,1,1,247.4,239.6,256.7,154.4,146.6,93,93,93,0.000148,-0.0003494,0.0004369,0.376,0.362,0.388,154.4,146.6,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.11,0.00544,0.00466,0.00637,0.00021,0.00018,0.00025,0.281,0.26,0.305,0.011,0.01,0.012,25.04,24.97,25.1,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,34.84,33.07,36.98,33.79,32.08,35.87,0,0,0,0,0,0,0.188,0,0.0566,0.37,0.62,0.38,37.8
714607200000,1992,8,1991,11,47,7,0.14,0.0562,0.084,5100.67,31.31,31.31,30.36,1,1,1,231.9,228.5,236.2,138.9,135.5,93,93,93,0.00005987,-0.0004666,0.000362,0.401,0.394,0.407,138.9,135.5,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0996,0.102,0.00389,0.00355,0.00432,0.00015,0.00014,0.00017,0.241,0.233,0.252,0.0095,0.0092,0.0099,25.17,25.13,25.2,0.913,0.911,0.915,0.97,0.97,0.97,0.885,0.884,0.887,31.3,30.52,32.28,30.36,29.6,31.31,0,0,0,0,0,0,0.169,0,0.056,0.4,0.6,0.4,36.4
715212000000,1992,8,1991,11,48,7,0.132,0.0454,0.0868,5297.02,33.59,33.59,31.53,1,1,1,218.6,209.3,226.4,143.6,133.4,75,72,93,0.00006429,-0.0004812,0.0004565,0.343,0.32,0.411,143.6,133.4,152.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0981,0.104,0.00436,0.00334,0.00527,0.00017,0.00013,0.00021,0.251,0.228,0.274,0.0099,0.009,0.011,25.24,25.18,25.31,0.915,0.91,0.919,0.97,0.97,0.97,0.887,0.883,0.891,32.51,30.02,34.63,31.53,29.12,33.59,0,0,0,0,0,0,0.175,0,0.0452,0.34,0.66,0.34,40.1
715816800000,1992,9,1991,12,49,7,0.123,0.0435,0.0799,4871.69,30.14,30.14,29,1,1,1,204.2,201.2,209.3,132.2,129.2,72,72,72,-0.0001822,-0.0004812,0.0001115,0.353,0.344,0.358,132.2,129.2,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0952,0.0981,0.00322,0.00292,0.00373,0.00013,0.00011,0.00015,0.223,0.216,0.235,0.0087,0.0084,0.0092,25.35,25.31,25.38,0.91,0.908,0.912,0.97,0.97,0.97,0.882,0.881,0.885,29.89,29.2,31.08,29,28.33,30.14,0,0,0,0,0,0,0.161,0,0.0431,0.35,0.65,0.35,39.6
716421600000,1992,9,1991,12,50,7,0.119,0.0435,0.0752,4567.94,28.12,28.12,27.19,1,1,1,196.3,192.9,200.2,124.3,120.9,72,72,72,-0.0001618,-0.0004494,0.0002505,0.367,0.36,0.373,124.3,120.9,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0923,0.0949,0.00243,0.00209,0.00282,0.000095,0.000082,0.00011,0.205,0.198,0.214,0.008,0.0077,0.0084,25.39,25.38,25.39,0.906,0.903,0.908,0.97,0.97,0.97,0.878,0.876,0.881,28.03,27.18,28.99,27.19,26.37,28.12,0,0,0,0,0,0,0.151,0,0.0438,0.37,0.63,0.37,38.4
717026400000,1992,9,1991,12,51,7,0.113,0.0435,0.0691,4162.01,26.46,26.46,24.77,1,1,1,186.3,178.3,193.3,114.3,106.3,72,72,72,-0.0001891,-0.0004962,0.0003972,0.387,0.373,0.404,114.3,106.3,121.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0872,0.0925,0.00143,0.000628,0.00213,0.000056,0.000025,0.000083,0.184,0.168,0.199,0.0072,0.0066,0.0078,25.39,25.39,25.39,0.898,0.891,0.903,0.97,0.97,0.97,0.871,0.864,0.876,25.54,23.57,27.28,24.77,22.87,26.46,0,0,0,0,0,0,0.138,0,0.0439,0.38,0.61,0.39,36.8
717631200000,1992,9,1991,12,52,7,0.105,0.0366,0.0686,4124.13,26.85,26.85,24.55,1,1,1,174,171.1,177.2,113.4,103,60.57,52,72,-0.0001815,-0.0003959,-0.00004406,0.347,0.297,0.411,113.4,103,123,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.086,0.0895,0.00134,0.000304,0.0023,0.000052,0.000012,0.00009,0.18,0.162,0.199,0.0071,0.0063,0.0078,25.37,25.35,25.39,0.897,0.888,0.905,0.97,0.969,0.97,0.87,0.86,0.878,25.31,22.77,27.68,24.55,22.07,26.85,0,0,0,0,0,0,0.136,0,0.0364,0.35,0.65,0.35,39.3
718236000000,1992,10,1992,1,1,7,0.103,0.0314,0.0719,4340.86,25.91,25.91,25.84,1,1,1,170.9,169.2,171.1,118.9,117.2,52,52,52,0.000006623,-0.00004406,0.0003107,0.304,0.304,0.307,118.9,117.2,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0881,0.0875,0.0882,0.00189,0.00172,0.00191,0.000074,0.000067,0.000075,0.19,0.186,0.191,0.0074,0.0073,0.0075,25.35,25.35,25.35,0.901,0.9,0.902,0.97,0.97,0.97,0.874,0.873,0.875,26.64,26.22,26.71,25.84,25.44,25.91,0,0,0,0,0,0,0.144,0,0.0311,0.3,0.7,0.3,42.1
718840800000,1992,10,1992,1,2,7,0.1,0.0314,0.0687,4127.82,24.73,24.73,24.57,1,1,1,165.6,163.9,166.3,113.6,111.9,52,52,52,-0.0001951,-0.0004445,0.0004284,0.314,0.313,0.317,113.6,111.9,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0856,0.0864,0.00136,0.00119,0.00143,0.000053,0.000047,0.000056,0.179,0.175,0.18,0.007,0.0069,0.0071,25.35,25.35,25.35,0.897,0.896,0.898,0.97,0.97,0.97,0.87,0.869,0.871,25.33,24.91,25.5,24.57,24.16,24.73,0,0,0,0,0,0,0.137,0,0.0313,0.31,0.69,0.31,41.3
719445600000,1992,10,1992,1,3,7,0.105,0.0314,0.0732,4428.55,27.62,27.62,26.36,1,1,1,173,169.2,178.3,121,117.2,52,52,52,0.00004342,-0.0003959,0.0003399,0.301,0.292,0.307,121,117.2,126.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0875,0.0907,0.0021,0.00172,0.00263,0.000082,0.000067,0.0001,0.195,0.186,0.206,0.0076,0.0073,0.0081,25.35,25.35,25.35,0.903,0.9,0.907,0.97,0.97,0.97,0.876,0.873,0.88,27.18,26.22,28.48,26.36,25.44,27.62,0,0,0,0,0,0,0.146,0,0.0318,0.3,0.7,0.3,42.2
720050400000,1992,10,1992,1,4,7,0.111,0.0327,0.0784,4768.91,29.37,29.37,28.39,1,1,1,183.7,179.8,189.2,129.6,122.2,54.14,52,67,-0.0004245,-0.0004962,-0.0003216,0.295,0.28,0.354,129.6,122.2,133.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.091,0.0933,0.00296,0.00222,0.00338,0.00012,0.000087,0.00013,0.214,0.199,0.223,0.0084,0.0078,0.0087,25.35,25.35,25.38,0.908,0.904,0.911,0.97,0.97,0.97,0.881,0.877,0.883,29.26,27.51,30.28,28.39,26.69,29.37,0,0,0,0,0,0,0.158,0,0.0326,0.29,0.71,0.29,43
720655200000,1992,11,1992,2,5,7,0.119,0.0405,0.0787,4793.57,29.49,29.49,28.53,1,1,1,197.1,189.2,201.2,130.1,122.2,67,67,67,-0.0001016,-0.0004026,0.0001115,0.34,0.333,0.354,130.1,122.2,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.091,0.0952,0.00301,0.00222,0.00342,0.00012,0.000087,0.00013,0.217,0.199,0.226,0.0085,0.0078,0.0088,25.37,25.37,25.38,0.909,0.904,0.911,0.97,0.97,0.97,0.881,0.877,0.883,29.42,27.51,30.4,28.53,26.69,29.49,0,0,0,0,0,0,0.159,0,0.0403,0.34,0.66,0.34,40.3
721260000000,1992,11,1992,2,6,7,0.122,0.0405,0.081,4944.04,29.71,29.71,29.43,1,1,1,200.9,200.2,202.2,133.9,133.2,67,67,67,0.000001114,-0.0001554,0.0001115,0.334,0.331,0.335,133.9,133.2,135.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0949,0.0956,0.00339,0.00332,0.00352,0.00013,0.00013,0.00014,0.226,0.224,0.228,0.0088,0.0087,0.0089,25.37,25.36,25.37,0.911,0.91,0.911,0.97,0.97,0.97,0.883,0.883,0.884,30.34,30.18,30.63,29.43,29.28,29.71,0,0,0,0,0,0,0.163,0,0.041,0.33,0.66,0.34,40.5
721864800000,1992,11,1992,2,7,7,0.121,0.0405,0.0802,4893.12,29.28,29.28,29.13,1,1,1,199.6,199.1,200.2,132.6,132.1,67,67,67,-0.0002813,-0.0004494,-0.00005715,0.336,0.335,0.337,132.6,132.1,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0945,0.0949,0.00326,0.00321,0.00332,0.00013,0.00013,0.00013,0.222,0.221,0.224,0.0087,0.0086,0.0087,25.38,25.37,25.38,0.91,0.91,0.91,0.97,0.97,0.97,0.883,0.882,0.883,30.03,29.91,30.18,29.13,29.01,29.28,0,0,0,0,0,0,0.162,0,0.0408,0.33,0.66,0.34,40.4
722469600000,1992,11,1992,2,8,7,0.128,0.0405,0.0871,5332.06,39.14,39.14,31.74,1,1,1,211.1,200.2,243.3,144.1,133.2,67,67,67,-0.00004018,-0.0003494,0.0001148,0.319,0.275,0.335,144.1,133.2,176.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0987,0.0949,0.11,0.00441,0.00332,0.00763,0.00017,0.00013,0.0003,0.252,0.224,0.338,0.0099,0.0087,0.013,25.28,25,25.37,0.915,0.91,0.928,0.971,0.97,0.976,0.888,0.883,0.905,32.68,30.18,40.09,31.74,29.28,39.14,0,0,0,0,0,0,0.176,0,0.0409,0.32,0.68,0.32,41.7
723074400000,1992,11,1992,2,9,7,0.145,0.0457,0.0988,6047.22,39.14,39.14,36,1,1,1,239,234.8,243.3,163.4,157.8,75.57,67,77,0.00005181,-0.0003494,0.0003053,0.316,0.275,0.328,163.4,157.8,176.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.11,0.00634,0.00578,0.00763,0.00025,0.00023,0.0003,0.302,0.287,0.338,0.012,0.011,0.013,25.06,25,25.1,0.923,0.92,0.928,0.971,0.97,0.976,0.896,0.893,0.905,37.07,35.75,40.09,36,34.68,39.14,0,0,0,0,0,0,0.2,0,0.0462,0.32,0.68,0.32,41.7
723679200000,1992,12,1992,3,10,7,0.156,0.0419,0.114,6968.51,47.94,47.94,41.48,2,1,1.1428571428571428,257.8,243.3,275.9,188.5,166.3,69.29,59,77,0.00005075,-0.0004892,0.0004394,0.271,0.214,0.317,188.5,166.3,216.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.108,0.124,0.00947,0.00663,0.0134,0.00037,0.00026,0.00053,0.344,0.22,0.462,0.014,0.0087,0.018,24.93,24.74,25.03,0.924,0.892,0.939,0.974,0.97,0.98,0.9,0.865,0.92,39.18,23.7,48.92,38.2,22.99,47.94,0,0,0,0,0,0,0.23,0,0.042,0.27,0.73,0.27,44.7
724284000000,1992,12,1992,3,11,7,0.175,0.0357,0.139,8228.58,50.2,50.2,48.98,2,2,2,289.3,283.6,294.7,230.3,224.6,59,59,59,-0.00003456,-0.0002246,0.0002767,0.204,0.2,0.208,230.3,224.6,235.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.126,0.13,0.0161,0.0149,0.0171,0.00064,0.00059,0.00068,0.238,0.231,0.246,0.0095,0.0092,0.0098,24.9,24.88,24.93,0.898,0.895,0.9,0.97,0.97,0.97,0.871,0.868,0.873,25.25,24.59,25.88,24.49,23.85,25.1,0,0,0,0,0,0,0.272,0,0.036,0.2,0.79,0.21,47
724888800000,1992,12,1992,3,12,7,0.191,0.0357,0.155,9190.6,61.47,61.47,54.71,2,2,2,315.3,294.7,346.9,256.3,235.7,59,59,59,0.00009159,-0.0001877,0.0004734,0.187,0.17,0.2,256.3,235.7,287.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.13,0.149,0.0213,0.0171,0.0276,0.00085,0.00068,0.0011,0.276,0.246,0.323,0.011,0.0098,0.013,24.75,24.54,24.88,0.907,0.9,0.914,0.97,0.97,0.97,0.879,0.873,0.887,28.2,25.88,31.68,27.35,25.1,30.73,0,0,0,0,0,0,0.304,0,0.036,0.19,0.81,0.19,48.1
725493600000,1992,12,1992,3,13,7,0.23,0.0393,0.191,11272.4,74.38,74.38,67.1,2,2,2,380.2,335.5,408,315.2,276.5,65,59,73,0.0000446,-0.0002152,0.0004998,0.171,0.145,0.189,315.2,276.5,349,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.159,0.145,0.17,0.033,0.0253,0.0398,0.0013,0.001,0.0016,0.369,0.305,0.426,0.015,0.012,0.017,24.33,24.14,24.62,0.92,0.912,0.926,0.97,0.97,0.972,0.892,0.884,0.9,34.57,30.43,38.25,33.55,29.52,37.19,0,0,0,0,0,0,0.373,0,0.039,0.17,0.83,0.17,49
726098400000,1993,1,1992,4,14,7,0.226,0.0442,0.182,10740.6,65.45,65.45,63.93,2,2,2,373.6,370.4,380.8,300.6,297.4,73,73,73,-0.00008113,-0.0002322,0.0001664,0.196,0.192,0.197,300.6,297.4,307.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.155,0.154,0.158,0.0301,0.0295,0.0316,0.0012,0.0012,0.0013,0.345,0.34,0.357,0.014,0.014,0.014,24.39,24.34,24.41,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.889,0.891,32.95,32.61,33.74,31.97,31.63,32.72,0,0,0,0,0,0,0.355,0,0.044,0.2,0.81,0.19,47.5
726703200000,1993,1,1992,4,15,7,0.231,0.0442,0.187,11017.5,67.74,67.74,65.58,2,2,2,381.5,373,391.8,308.5,300,73,73,73,0.00006099,-0.0002322,0.0003328,0.192,0.186,0.196,308.5,300,318.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.158,0.155,0.161,0.0317,0.03,0.0338,0.0013,0.0012,0.0014,0.358,0.344,0.375,0.014,0.014,0.015,24.33,24.27,24.39,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.893,33.8,32.89,34.92,32.79,31.91,33.87,0,0,0,0,0,0,0.364,0,0.044,0.19,0.81,0.19,47.7
727308000000,1993,1,1992,4,16,7,0.252,0.0442,0.208,12283.5,76.17,76.17,73.12,2,2,2,417.1,398.1,431,344.1,325.1,73,73,73,-0.000001779,-0.0002243,0.0004998,0.175,0.169,0.183,344.1,325.1,358,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.17,0.164,0.175,0.0388,0.035,0.0416,0.0016,0.0014,0.0017,0.419,0.386,0.444,0.017,0.016,0.018,24.1,24.02,24.22,0.925,0.922,0.927,0.972,0.97,0.974,0.899,0.894,0.903,37.63,35.6,39.1,36.56,34.53,38.09,0,0,0,0,0,0,0.406,0,0.044,0.18,0.83,0.17,48.7
727912800000,1993,1,1992,4,17,7,0.286,0.0442,0.242,14336,89.64,89.64,85.33,2,2,2,473.4,455.7,494.7,400.4,382.7,73,73,73,0.00001031,-0.0004048,0.0004728,0.154,0.148,0.16,400.4,382.7,421.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.19,0.184,0.198,0.0501,0.0465,0.0543,0.0021,0.0019,0.0022,0.524,0.49,0.567,0.022,0.02,0.023,23.75,23.61,23.86,0.934,0.931,0.937,0.98,0.98,0.98,0.915,0.913,0.918,43.54,41.7,45.73,42.67,40.85,44.82,0,0,0,0,0,0,0.474,0,0.044,0.15,0.85,0.15,50.1
728517600000,1993,2,1992,5,18,7,0.318,0.0514,0.267,15591.6,97.81,97.81,92.81,3,2,2.142857142857143,525.9,489.3,562.8,440.9,404.3,85,85,85,-0.0001848,-0.0004311,0.00005506,0.162,0.151,0.174,440.9,404.3,477.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.193,0.221,0.0582,0.0509,0.0656,0.0024,0.0021,0.0027,0.577,0.466,0.642,0.024,0.02,0.027,23.46,23.32,23.67,0.936,0.92,0.941,0.979,0.97,0.98,0.916,0.892,0.922,45.02,33.61,49.16,44.07,32.6,48.17,0,0,0,0,0,0,0.516,0,0.051,0.16,0.84,0.16,49
729122400000,1993,2,1992,5,19,7,0.4,0.0514,0.348,19632.4,134,134,116.9,3,3,3,660.6,566.9,751.7,575.6,481.9,85,85,85,-0.0001476,-0.0004759,0.000002045,0.13,0.113,0.15,575.6,481.9,666.7,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.277,0.224,0.329,0.0996,0.0664,0.13,0.0043,0.0028,0.0056,0.64,0.473,0.808,0.027,0.02,0.035,22.82,22.29,23.38,0.93,0.92,0.938,0.976,0.97,0.98,0.908,0.892,0.92,39.9,33.88,45.57,38.95,32.86,44.66,0,0,0,0,0,0,0.649,0,0.052,0.13,0.87,0.13,49.1
729727200000,1993,2,1992,5,20,7,0.517,0.0559,0.461,24767.6,150.6,150.6,147.4,4,4,4,854.3,843.5,876.9,761.9,739.9,92.43,85,137,-0.0000841,-0.0004875,0.0003638,0.108,0.0984,0.156,761.9,739.9,778.5,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.392,0.383,0.405,0.171,0.16,0.179,0.0075,0.0071,0.0079,0.819,0.785,0.852,0.036,0.035,0.038,21.86,21.79,21.92,0.929,0.927,0.93,0.972,0.97,0.973,0.902,0.899,0.905,37.93,36.66,38.69,36.86,35.56,37.65,0,0,0,0,0,0,0.819,0,0.056,0.11,0.89,0.11,47.9
730332000000,1993,2,1992,5,21,7,0.543,0.0829,0.46,24494,147.3,147.3,145.8,4,4,4,897.8,891.9,906.4,760.8,754.9,137,137,137,0.00005844,9.306e-7,0.0001499,0.153,0.151,0.154,760.8,754.9,769.4,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.402,0.396,0.41,0.17,0.167,0.175,0.0076,0.0074,0.0078,0.828,0.816,0.846,0.037,0.036,0.038,21.68,21.63,21.72,0.928,0.928,0.929,0.971,0.97,0.972,0.901,0.9,0.903,37.55,37.3,37.91,36.45,36.19,36.83,0,0,0,0,0,0,0.81,0,0.083,0.15,0.85,0.15,45.1
730936800000,1993,3,1992,6,22,7,0.56,0.078,0.482,25593.1,155,155,152.3,4,4,4,925.7,906.4,941.1,796.7,777.4,129,129,129,-0.00004038,-0.0004194,0.0001499,0.139,0.137,0.142,796.7,777.4,812.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.435,0.418,0.45,0.19,0.179,0.2,0.0085,0.008,0.0089,0.906,0.864,0.941,0.04,0.038,0.042,21.49,21.39,21.61,0.931,0.93,0.933,0.974,0.972,0.975,0.907,0.904,0.91,39.1,38.3,39.73,38.08,37.24,38.76,0,0,0,0,0,0,0.846,0,0.078,0.14,0.86,0.14,45.7
731541600000,1993,3,1992,6,23,7,0.608,0.078,0.53,27753.4,174.5,174.5,165.2,4,4,4,1005,952.4,1066,876.1,823.4,129,129,129,-0.00002466,-0.0004787,0.0001772,0.128,0.121,0.135,876.1,823.4,937.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.508,0.46,0.564,0.251,0.209,0.3,0.011,0.0094,0.014,1.1,0.969,1.25,0.05,0.043,0.057,21,20.64,21.32,0.936,0.934,0.938,0.979,0.976,0.98,0.916,0.912,0.92,42.19,40.19,44.51,41.3,39.24,43.62,0,0,0,0,0,0,0.918,0,0.078,0.13,0.87,0.13,45.6
732146400000,1993,3,1992,6,24,7,0.686,0.078,0.608,30827.1,191.3,191.3,183.5,4,4,4,1135,1080,1200,1006,951,129,129,129,0.0002728,-0.001344,0.00238,0.114,0.108,0.119,1006,951,1071,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.645,0.577,0.737,0.365,0.311,0.442,0.017,0.014,0.021,1.46,1.29,1.69,0.067,0.059,0.079,20.22,19.79,20.56,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.81,45.01,48.8,45.87,44.11,47.82,0,0,0,0,0,0,1.02,0,0.078,0.11,0.89,0.11,44.9
732751200000,1993,3,1992,6,25,7,0.863,0.078,0.665,31412.5,193.8,193.8,187,4,4,4,1426,1246,1631,1297,1117,129,129,129,197.2,17.06,402.4,0.0912,0.0791,0.104,1100,1100,1100,990,990,990,969.2,968.7,969.9,20.8,20.1,21.3,0.856,0.788,0.911,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.8,1.93,0.09,0.085,0.096,18.88,18.16,19.52,0.937,0.934,0.939,0.98,0.98,0.98,0.918,0.916,0.92,47.7,45.78,49.43,46.74,44.86,48.44,0,0,0,0,0,0,1.04,0,0.198,0.09,0.77,0.23,36.4
733356000000,1993,3,1992,6,26,7,1.16,0.0846,0.665,28507.2,176.8,176.8,169.7,4,4,4,1916,1708,2130,1776,1579,139.9,129,148,675.7,478.8,882.1,0.0731,0.0695,0.0772,1100,1100,1100,990,990,990,970.8,970.2,971.4,19.2,18.6,19.8,0.924,0.917,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.097,0.1,17.26,16.64,17.91,0.93,0.927,0.933,0.98,0.979,0.98,0.911,0.908,0.915,43.29,41.61,45.09,42.42,40.76,44.19,0,0,0,0,0,0,0.943,0,0.495,0.073,0.57,0.43,24.6
733960800000,1993,4,1992,7,27,7,1.43,0.0955,0.665,26304.3,161.4,161.4,156.6,4,4,4,2359,2188,2554,2201,2040,157.9,148,217,1101,939.8,1240,0.0668,0.0595,0.085,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.09,15.62,16.51,0.924,0.92,0.926,0.976,0.973,0.979,0.902,0.895,0.907,40.1,38.75,41.23,39.14,37.71,40.36,0,0,0,0,0,0,0.87,0,0.765,0.067,0.47,0.53,18.4
734565600000,1993,4,1992,7,28,7,1.74,0.131,0.665,23811.9,147.4,147.4,141.7,4,4,4,2872,2671,3139,2655,2454,217,217,217,1555,1354,1822,0.0758,0.0691,0.0812,1100,1100,1100,990,990,990,973.2,972.7,973.9,16.8,16.1,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.85,14.21,15.34,0.911,0.904,0.917,0.97,0.97,0.972,0.884,0.877,0.891,36.52,34.65,37.92,35.43,33.61,36.84,0,0,0,0,0,0,0.787,0,1.075,0.075,0.38,0.62,13.7
735170400000,1993,4,1992,7,29,7,2.1,0.131,0.665,21229.7,131.1,131.1,126.4,4,4,4,3468,3279,3573,3251,3062,217,217,217,2151,1962,2256,0.0627,0.0607,0.0662,1100,1100,1100,990,990,990,974.6,974.2,974.8,15.4,15.2,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.51,13.28,13.91,0.894,0.89,0.901,0.97,0.97,0.97,0.867,0.864,0.873,32.57,31.9,33.78,31.59,30.94,32.76,0,0,0,0,0,0,0.702,0,1.435,0.062,0.32,0.68,10.1
735775200000,1993,4,1992,7,30,7,2.1,0.149,0.665,21190.6,129.7,129.7,126.1,4,4,4,3477,3332,3573,3230,3011,246.7,217,321,2130,1911,2256,0.0712,0.0607,0.0963,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.49,13.28,13.79,0.894,0.89,0.899,0.97,0.97,0.97,0.867,0.864,0.872,32.51,31.9,33.43,31.53,30.94,32.43,0,0,0,0,0,0,0.701,0,1.435,0.071,0.32,0.68,10.1
736380000000,1993,5,1992,8,31,7,1.82,0.194,0.665,23214,143.6,143.6,138.2,4,4,4,3003,2803,3228,2682,2482,321,321,321,1582,1382,1807,0.107,0.0994,0.115,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.54,14.01,15.02,0.908,0.902,0.913,0.97,0.97,0.97,0.881,0.875,0.886,35.61,34.1,37,34.54,33.08,35.89,0,0,0,0,0,0,0.768,0,1.155,0.11,0.37,0.63,12.8
736984800000,1993,5,1992,8,32,7,1.56,0.194,0.665,25181.5,155.2,155.2,149.9,4,4,4,2587,2411,2749,2266,2090,321,321,321,1166,990,1328,0.124,0.117,0.133,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.54,15.15,15.97,0.919,0.915,0.923,0.973,0.97,0.976,0.894,0.888,0.901,38.52,37.38,39.76,37.47,36.27,38.79,0,0,0,0,0,0,0.833,0,0.895,0.12,0.43,0.57,16.1
737589600000,1993,5,1992,8,33,7,1.35,0.194,0.665,26942.2,163.5,163.5,160.4,4,4,4,2226,2113,2364,1905,1792,321,321,321,804.5,691.7,942.8,0.145,0.136,0.152,1100,1100,1100,990,990,990,971.6,971.4,972,18.4,18,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.41,16.08,16.69,0.926,0.924,0.927,0.978,0.976,0.98,0.906,0.902,0.908,40.99,40.08,41.73,40.09,39.13,40.88,0,0,0,0,0,0,0.891,0,0.685,0.14,0.49,0.51,20
738194400000,1993,5,1992,8,34,7,1.16,0.194,0.665,28440.4,174,174,169.3,4,4,4,1923,1783,2067,1602,1462,321,321,321,501.6,362.4,646.5,0.167,0.155,0.18,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.22,16.8,17.66,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.914,43.19,42.03,44.39,42.32,41.19,43.51,0,0,0,0,0,0,0.94,0,0.495,0.17,0.57,0.43,24.5
738799200000,1993,5,1992,8,35,7,0.978,0.137,0.665,30217.7,184.4,184.4,179.9,4,4,4,1618,1493,1746,1392,1283,225.9,210,321,291.7,182.9,397.8,0.139,0.123,0.184,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.915,0.891,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.91,1.94,0.096,0.093,0.098,18.21,17.78,18.63,0.934,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.88,44.73,47.03,44.97,43.83,46.09,0,0,0,0,0,0,0.999,0,0.313,0.14,0.68,0.32,30.9
739404000000,1993,6,1992,9,36,7,0.809,0.127,0.648,31269,189.7,189.7,186.1,4,4,4,1337,1217,1455,1127,1007,210,210,210,56.32,0.0002234,144.7,0.158,0.144,0.173,1071,1007,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.792,0.674,0.872,0.442,0.359,0.48,0.021,0.017,0.023,1.74,1.48,1.89,0.083,0.069,0.091,19.29,18.77,19.94,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.48,46.21,48.38,46.53,45.29,47.42,0,0,0,0,0,0,1.03,0,0.161,0.16,0.8,0.2,38.7
740008800000,1993,6,1992,9,37,7,0.671,0.127,0.544,27937.8,176.9,176.9,166.3,4,4,4,1110,1028,1183,899.6,817.8,210,210,210,-8.806e-7,-0.0004956,0.0003804,0.19,0.178,0.204,899.6,817.8,972.7,990,990,990,968.2,968,968.5,21.8,21.5,22,0.55,0.474,0.625,0.27,0.204,0.328,0.012,0.0093,0.015,1.18,0.974,1.37,0.054,0.044,0.064,20.58,20.15,21.04,0.936,0.933,0.939,0.979,0.975,0.98,0.917,0.909,0.92,42.47,39.35,45.13,41.57,38.35,44.23,0,0,0,0,0,0,0.924,0,0.127,0.19,0.81,0.19,41.6
740613600000,1993,6,1992,9,38,7,0.532,0.127,0.405,21901.2,143.6,143.6,130.4,4,3,3.142857142857143,879.9,768.4,971.4,669.9,558.4,210,210,210,0.00001632,-0.0004875,0.0003034,0.24,0.216,0.273,669.9,558.4,761.4,990,990,990,967.4,967,967.8,22.6,22.2,23,0.356,0.288,0.422,0.134,0.0934,0.171,0.0059,0.0041,0.0077,0.818,0.626,1,0.036,0.027,0.045,21.76,21.29,22.4,0.935,0.928,0.942,0.977,0.97,0.98,0.913,0.9,0.923,42.72,37.02,48.65,41.74,35.91,47.68,0,0,0,0,0,0,0.724,0,0.127,0.24,0.76,0.24,41.2
741218400000,1993,6,1992,9,39,7,0.394,0.119,0.276,15653.7,105.2,105.2,93.18,3,2,2.2857142857142856,651.9,577.9,739.6,455.6,391.9,196.3,186,210,-0.0001002,-0.0004823,0.0004898,0.302,0.284,0.322,455.6,391.9,529.6,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.229,0.198,0.271,0.062,0.0484,0.0819,0.0026,0.002,0.0035,0.587,0.518,0.684,0.025,0.022,0.029,22.91,22.57,23.28,0.933,0.922,0.941,0.977,0.97,0.98,0.912,0.894,0.922,42.67,34.26,48.91,41.71,33.23,47.93,0,0,0,0,0,0,0.518,0,0.118,0.3,0.7,0.3,39.7
741823200000,1993,7,1992,10,40,7,0.313,0.112,0.201,11581.3,78.46,78.46,68.94,2,2,2,517.7,472.5,562.8,331.7,286.5,186,186,186,-0.00000291,-0.0002799,0.0002114,0.36,0.33,0.394,331.7,286.5,376.8,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.177,0.161,0.193,0.0363,0.0273,0.0454,0.0015,0.0011,0.0019,0.41,0.334,0.489,0.017,0.014,0.021,23.66,23.38,23.94,0.922,0.913,0.93,0.971,0.97,0.976,0.896,0.886,0.908,35.48,30.72,40.18,34.47,29.8,39.23,0,0,0,0,0,0,0.383,0,0.112,0.36,0.64,0.36,37
742428000000,1993,7,1992,10,41,7,0.271,0.112,0.158,9135.09,59.11,59.11,54.38,2,2,2,447.6,422.5,470.2,261.6,236.5,186,186,186,0.00006447,-0.0002073,0.0003205,0.416,0.396,0.44,261.6,236.5,284.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.143,0.16,0.0223,0.0173,0.0268,0.00092,0.00071,0.0011,0.296,0.26,0.33,0.012,0.011,0.014,24.09,23.95,24.24,0.907,0.899,0.913,0.97,0.97,0.97,0.88,0.873,0.885,28.03,25.28,30.47,27.19,24.52,29.56,0,0,0,0,0,0,0.302,0,0.113,0.41,0.58,0.42,33.7
743032800000,1993,7,1992,10,42,7,0.244,0.0905,0.153,8922.8,57.35,57.35,53.11,2,2,2,403.3,386.5,420.3,253.7,231.9,149.6,135,186,0.0001257,-0.0002243,0.0004998,0.37,0.331,0.445,253.7,231.9,273,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.142,0.153,0.0207,0.0164,0.0246,0.00084,0.00067,0.001,0.282,0.253,0.309,0.011,0.01,0.013,24.31,24.25,24.39,0.905,0.898,0.911,0.97,0.97,0.97,0.878,0.871,0.883,27.38,24.76,29.56,26.56,24.02,28.68,0,0,0,0,0,0,0.295,0,0.091,0.37,0.63,0.37,36.6
743637600000,1993,7,1992,10,43,7,0.22,0.0799,0.14,8186.46,49.9,49.9,48.73,2,1,1.8571428571428572,363.1,346.9,373,231,219,132.1,115,135,-0.00003336,-0.0004907,0.0004734,0.364,0.331,0.381,231,219,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.134,0.14,0.0162,0.0138,0.0176,0.00065,0.00056,0.00071,0.284,0.247,0.487,0.011,0.0099,0.02,24.5,24.34,24.62,0.904,0.897,0.94,0.971,0.97,0.98,0.878,0.87,0.921,28.59,24.78,49.12,27.8,24.04,48.14,0,0,0,0,0,0,0.271,0,0.08,0.36,0.64,0.36,37.2
744242400000,1993,8,1992,11,44,7,0.201,0.0696,0.132,7908.75,47.83,47.83,47.08,2,1,1.4285714285714286,332.9,325.7,340.6,217.9,210.7,115,115,115,-0.0001307,-0.0004585,0.0003362,0.346,0.338,0.353,217.9,210.7,225.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.128,0.133,0.0136,0.0121,0.0151,0.00054,0.00049,0.00061,0.367,0.231,0.475,0.015,0.0093,0.019,24.57,24.47,24.69,0.92,0.893,0.939,0.976,0.97,0.98,0.897,0.867,0.92,37.9,23.85,48.81,37.04,23.13,47.83,0,0,0,0,0,0,0.262,0,0.069,0.35,0.66,0.34,39.3
744847200000,1993,8,1992,11,45,7,0.189,0.0696,0.12,7354.54,46.1,46.1,43.78,1,1,1,313,302.3,323.6,198,187.3,115,115,115,0.0000616,-0.0004305,0.0004483,0.367,0.355,0.38,198,187.3,208.6,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0101,0.00873,0.0117,0.0004,0.00035,0.00047,0.411,0.377,0.447,0.016,0.015,0.018,24.62,24.54,24.71,0.934,0.931,0.937,0.98,0.98,0.98,0.915,0.913,0.918,44.67,42.27,47.04,43.78,41.42,46.1,0,0,0,0,0,0,0.243,0,0.069,0.37,0.63,0.37,38.9
745452000000,1993,8,1992,11,46,7,0.176,0.0696,0.106,6481.42,39.61,39.61,38.58,1,1,1,290.5,283.6,294.7,175.5,168.6,115,115,115,0.00004125,-0.0002831,0.0004642,0.396,0.39,0.405,175.5,168.6,179.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.00755,0.00686,0.00797,0.0003,0.00027,0.00032,0.341,0.321,0.353,0.014,0.013,0.014,24.8,24.77,24.84,0.927,0.925,0.929,0.975,0.972,0.977,0.904,0.898,0.907,39.56,37.98,40.54,38.58,36.9,39.61,0,0,0,0,0,0,0.214,0,0.07,0.4,0.6,0.4,36.8
746056800000,1993,8,1992,11,47,7,0.162,0.0696,0.0925,5600.73,35.12,35.12,33.34,1,1,1,267.9,258.8,275.9,152.9,143.8,115,115,115,-0.00008177,-0.0004966,0.0004394,0.429,0.417,0.444,152.9,143.8,160.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.11,0.00529,0.00438,0.00609,0.00021,0.00017,0.00024,0.279,0.255,0.3,0.011,0.01,0.012,24.95,24.9,25.01,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.894,34.37,32.26,36.21,33.34,31.3,35.12,0,0,0,0,0,0,0.185,0,0.0695,0.43,0.57,0.43,34.6
746661600000,1993,8,1992,11,48,7,0.148,0.0592,0.0888,5387.7,34.28,34.28,32.07,1,1,1,244.6,231.4,258.8,146.8,136.9,97.86,91,115,-0.0002155,-0.0004666,0.000285,0.399,0.368,0.457,146.8,136.9,156.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.106,0.00468,0.00369,0.00565,0.00018,0.00015,0.00022,0.261,0.238,0.285,0.01,0.0094,0.011,25.07,25.01,25.17,0.916,0.912,0.92,0.97,0.97,0.97,0.888,0.884,0.892,33.06,30.66,35.34,32.07,29.74,34.28,0,0,0,0,0,0,0.178,0,0.0592,0.4,0.6,0.4,36.4
747266400000,1993,9,1992,12,49,7,0.138,0.055,0.0832,5051.7,30.71,30.71,30.07,1,1,1,228.6,226.4,231.4,137.6,135.4,91,91,91,0.00006372,-0.0004666,0.000362,0.398,0.393,0.402,137.6,135.4,140.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0988,0.101,0.00376,0.00354,0.00404,0.00015,0.00014,0.00016,0.237,0.232,0.244,0.0093,0.0091,0.0096,25.19,25.17,25.21,0.912,0.911,0.913,0.97,0.97,0.97,0.885,0.884,0.886,31,30.49,31.66,30.07,29.58,30.71,0,0,0,0,0,0,0.167,0,0.0548,0.4,0.6,0.4,36.6
747871200000,1993,9,1992,12,50,7,0.132,0.055,0.077,4664.16,28.69,28.69,27.76,1,1,1,218.3,212.1,222.4,127.3,121.1,91,91,91,0.00009308,-0.0004657,0.0004565,0.417,0.409,0.429,127.3,121.1,131.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.0938,0.0974,0.00273,0.00211,0.00314,0.00011,0.000082,0.00012,0.213,0.2,0.223,0.0084,0.0078,0.0087,25.28,25.24,25.33,0.907,0.903,0.909,0.97,0.97,0.97,0.88,0.876,0.882,28.62,27.16,29.58,27.76,26.34,28.69,0,0,0,0,0,0,0.154,0,0.055,0.42,0.58,0.42,35.3
748476000000,1993,9,1992,12,51,7,0.127,0.055,0.0716,4323.89,26.97,26.97,25.74,1,1,1,209.4,206.6,214.8,118.4,115.6,91,91,91,-0.00003669,-0.0003532,0.0004138,0.434,0.424,0.44,118.4,115.6,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0919,0.0947,0.00184,0.00156,0.00238,0.000072,0.000061,0.000093,0.194,0.188,0.206,0.0076,0.0074,0.0081,25.35,25.31,25.37,0.901,0.899,0.905,0.97,0.97,0.97,0.874,0.872,0.878,26.53,25.85,27.81,25.74,25.07,26.97,0,0,0,0,0,0,0.143,0,0.0554,0.43,0.56,0.44,34
749080800000,1993,9,1992,12,52,7,0.12,0.0504,0.0701,4231.77,27.62,27.62,25.19,1,1,1,199.2,194.8,202.2,115.9,109.2,83.29,73,91,-0.00009733,-0.0004494,0.0003339,0.418,0.367,0.454,115.9,109.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0896,0.0934,0.00159,0.000925,0.00261,0.000062,0.000036,0.0001,0.188,0.175,0.209,0.0073,0.0068,0.0081,25.4,25.39,25.42,0.899,0.893,0.907,0.97,0.97,0.97,0.872,0.867,0.88,25.97,24.34,28.48,25.19,23.61,27.62,0,0,0,0,0,0,0.14,0,0.0499,0.42,0.58,0.42,35.3
749685600000,1993,10,1993,1,1,7,0.116,0.0442,0.0723,4372.78,26.65,26.65,26.03,1,1,1,192.5,189.2,195,119.5,116.2,73,73,73,0.0001003,-0.0004026,0.0003972,0.379,0.374,0.386,119.5,116.2,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.09,0.092,0.00195,0.00162,0.0022,0.000076,0.000063,0.000086,0.194,0.187,0.2,0.0076,0.0073,0.0078,25.39,25.39,25.39,0.902,0.899,0.904,0.97,0.97,0.97,0.875,0.872,0.877,26.83,26.03,27.47,26.03,25.25,26.65,0,0,0,0,0,0,0.145,0,0.0437,0.38,0.62,0.38,37.7
750290400000,1993,10,1993,1,2,7,0.115,0.0442,0.0712,4304.08,25.72,25.72,25.62,1,1,1,190.8,189.2,191.2,117.8,116.2,73,73,73,0.0002347,-0.0004026,0.0004818,0.383,0.382,0.386,117.8,116.2,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.09,0.0907,0.00178,0.00162,0.00182,0.00007,0.000063,0.000071,0.191,0.187,0.191,0.0074,0.0073,0.0075,25.39,25.39,25.39,0.901,0.899,0.901,0.97,0.97,0.97,0.874,0.872,0.874,26.41,26.03,26.52,25.62,25.25,25.72,0,0,0,0,0,0,0.142,0,0.0438,0.38,0.62,0.38,37.4
750895200000,1993,10,1993,1,3,7,0.112,0.0442,0.0674,4050.71,25.72,25.72,24.11,1,1,1,184.5,178.3,191.2,111.5,105.3,73,73,73,-0.00004136,-0.0004962,0.0003972,0.396,0.382,0.409,111.5,105.3,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0861,0.0907,0.00115,0.000528,0.00182,0.000045,0.000021,0.000071,0.178,0.165,0.191,0.0069,0.0065,0.0075,25.39,25.39,25.39,0.895,0.89,0.901,0.97,0.97,0.97,0.868,0.863,0.874,24.86,23.33,26.52,24.11,22.63,25.72,0,0,0,0,0,0,0.134,0,0.0446,0.39,0.6,0.4,36.2
751500000000,1993,10,1993,1,4,7,0.11,0.0442,0.0657,3933.14,26.22,26.22,23.41,1,1,1,181.6,177.2,193.3,108.6,104.2,73,73,73,-0.0003965,-0.0004962,-0.0002929,0.403,0.378,0.412,108.6,104.2,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0857,0.0914,0.000857,0.000416,0.00203,0.000033,0.000016,0.000079,0.172,0.163,0.196,0.0067,0.0064,0.0077,25.39,25.39,25.39,0.893,0.889,0.903,0.97,0.97,0.97,0.866,0.862,0.876,24.14,23.05,27.03,23.41,22.35,26.22,0,0,0,0,0,0,0.13,0,0.0443,0.4,0.6,0.4,35.8
752104800000,1993,11,1993,2,5,7,0.117,0.0405,0.0763,4636.64,31.93,31.93,27.6,1,1,1,193.2,182.7,212.1,126.2,115.7,67,67,67,-0.0002185,-0.0004668,0.0004138,0.348,0.316,0.367,126.2,115.7,145.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0887,0.0991,0.00262,0.00157,0.00451,0.0001,0.000061,0.00018,0.208,0.185,0.252,0.0082,0.0072,0.0099,25.36,25.28,25.38,0.906,0.899,0.916,0.97,0.97,0.97,0.879,0.872,0.888,28.45,25.88,32.92,27.6,25.11,31.93,0,0,0,0,0,0,0.153,0,0.0407,0.35,0.65,0.35,39.6
752709600000,1993,11,1993,2,6,7,0.114,0.0405,0.0737,4469.58,27.58,27.58,26.6,1,1,1,188.9,185.8,193,121.9,118.8,67,67,67,-0.0001417,-0.0003216,0.00006051,0.355,0.347,0.361,121.9,118.8,126,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0898,0.0923,0.00219,0.00188,0.0026,0.000086,0.000073,0.0001,0.198,0.192,0.207,0.0078,0.0075,0.0081,25.38,25.38,25.38,0.904,0.901,0.907,0.97,0.97,0.97,0.877,0.874,0.88,27.43,26.65,28.43,26.6,25.85,27.58,0,0,0,0,0,0,0.148,0,0.0403,0.36,0.65,0.35,39.2
753314400000,1993,11,1993,2,7,7,0.137,0.0428,0.094,5757.32,38.25,38.25,34.27,1,1,1,226.2,199.1,239.6,155.5,132.1,70.71,67,93,-0.000009694,-0.0004812,0.0003053,0.313,0.28,0.388,155.5,132.1,172.6,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.103,0.0945,0.109,0.00555,0.00321,0.00726,0.00022,0.00013,0.00029,0.281,0.221,0.327,0.011,0.0086,0.013,25.16,25.04,25.38,0.919,0.91,0.926,0.971,0.97,0.974,0.893,0.882,0.902,35.28,29.91,39.26,34.27,29.01,38.25,0,0,0,0,0,0,0.19,0,0.043,0.31,0.69,0.31,42
753919200000,1993,11,1993,2,8,7,0.162,0.0562,0.106,6512.06,41.81,41.81,38.76,1,1,1,268.7,258.6,281.3,175.7,165.6,93,93,93,-0.00008589,-0.0004468,0.0004394,0.347,0.331,0.36,175.7,165.6,188.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.118,0.00757,0.00656,0.00883,0.0003,0.00026,0.00035,0.34,0.31,0.377,0.013,0.012,0.015,24.89,24.8,24.96,0.927,0.923,0.932,0.975,0.97,0.98,0.904,0.896,0.913,39.75,37.43,42.66,38.76,36.33,41.81,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.2
754524000000,1993,11,1993,2,9,7,0.175,0.061,0.114,7040.83,43.25,43.25,41.91,1,1,1,290,287.2,299.2,189.1,183.2,100.9,93,104,-0.00008612,-0.0002246,0.0002767,0.348,0.324,0.362,189.1,183.2,195.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.121,0.00891,0.00832,0.00952,0.00035,0.00033,0.00038,0.381,0.362,0.4,0.015,0.014,0.016,24.76,24.7,24.79,0.932,0.93,0.933,0.98,0.979,0.98,0.913,0.91,0.915,42.78,41.41,44.14,41.91,40.54,43.25,0,0,0,0,0,0,0.233,0,0.061,0.35,0.65,0.35,40.2
755128800000,1993,12,1993,3,10,7,0.18,0.0582,0.122,7399.43,47.01,47.01,44.04,2,1,1.2857142857142858,297.9,294.7,299.2,201.6,190.7,96.29,77,104,0.0002528,0.0002433,0.0002767,0.323,0.257,0.353,201.6,190.7,222.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.119,0.128,0.0107,0.00907,0.0144,0.00043,0.00036,0.00058,0.348,0.224,0.4,0.014,0.0089,0.016,24.76,24.7,24.9,0.922,0.892,0.933,0.977,0.97,0.98,0.901,0.866,0.915,38.23,23.72,44.14,37.4,23.01,43.25,0,0,0,0,0,0,0.245,0,0.058,0.32,0.68,0.32,41.1
755733600000,1993,12,1993,3,11,7,0.183,0.0466,0.136,8084.58,50.86,50.86,48.12,2,1,1.8571428571428572,302.6,290.5,316.5,225.6,213.5,77,77,77,0.00009661,-0.0001877,0.0004195,0.255,0.243,0.265,225.6,213.5,239.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.134,0.0151,0.0127,0.0179,0.0006,0.00051,0.00072,0.269,0.224,0.46,0.011,0.0089,0.018,24.82,24.68,24.9,0.902,0.892,0.938,0.971,0.97,0.98,0.877,0.866,0.92,28.23,23.72,48.49,27.46,23.01,47.52,0,0,0,0,0,0,0.267,0,0.047,0.25,0.74,0.26,44.2
756338400000,1993,12,1993,3,12,7,0.197,0.0372,0.159,9453.44,58.21,58.21,56.27,2,2,2,325.2,320.2,331.6,263.7,243.2,61.57,59,77,-0.0001673,-0.0004585,0.00008311,0.189,0.178,0.24,263.7,243.2,272.6,990,990,990,965,965,965.1,25,24.9,25,0.141,0.135,0.143,0.0227,0.0186,0.0245,0.00091,0.00075,0.00098,0.286,0.258,0.299,0.011,0.01,0.012,24.69,24.64,24.74,0.909,0.903,0.911,0.97,0.97,0.97,0.881,0.876,0.884,29.01,26.64,30.01,28.14,25.84,29.11,0,0,0,0,0,0,0.313,0,0.038,0.19,0.81,0.19,48
756943200000,1993,12,1993,3,13,7,0.218,0.0381,0.18,10666.5,67.18,67.18,63.49,2,2,2,360.9,338.3,389.1,297.9,279.3,63,59,73,0.0001086,-0.0002204,0.0004247,0.174,0.159,0.196,297.9,279.3,316.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.153,0.146,0.161,0.0296,0.0259,0.0332,0.0012,0.001,0.0013,0.34,0.31,0.371,0.014,0.012,0.015,24.46,24.28,24.6,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.885,0.892,32.73,30.74,34.63,31.75,29.82,33.59,0,0,0,0,0,0,0.353,0,0.038,0.17,0.83,0.17,48.9
757548000000,1994,1,1993,4,14,7,0.254,0.0442,0.209,12372.1,79.45,79.45,73.64,2,2,2,419.3,389.1,445.5,346.3,316.1,73,73,73,0.00009839,-0.0001941,0.0003428,0.175,0.164,0.188,346.3,316.1,372.5,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.171,0.161,0.18,0.0393,0.0332,0.0445,0.0016,0.0013,0.0018,0.423,0.371,0.47,0.017,0.015,0.019,24.09,23.92,24.28,0.925,0.92,0.93,0.973,0.97,0.977,0.9,0.892,0.909,37.85,34.63,40.64,36.82,33.59,39.73,0,0,0,0,0,0,0.409,0,0.045,0.17,0.82,0.18,48.7
758152800000,1994,1,1993,4,15,7,0.293,0.0535,0.24,14037.4,99.45,99.45,83.56,3,2,2.142857142857143,484.6,445.5,577.9,396.1,364,88.43,73,91,-0.00007338,-0.0003442,0.0003205,0.184,0.157,0.2,396.1,364,486.9,990,990,990,965.8,965.6,966.2,24.2,23.8,24.4,0.191,0.179,0.228,0.0492,0.0428,0.0674,0.002,0.0018,0.0028,0.488,0.456,0.59,0.02,0.019,0.025,23.73,23.32,23.92,0.93,0.921,0.938,0.976,0.97,0.98,0.907,0.893,0.919,40.36,34.17,46.61,39.41,33.15,45.68,0,0,0,0,0,0,0.464,0,0.053,0.18,0.82,0.18,47.9
758757600000,1994,1,1993,4,16,7,0.337,0.055,0.282,16033.6,97.31,97.31,95.44,3,3,3,557.2,551,566.9,466.2,460,91,91,91,0.0001807,-0.00001607,0.0003105,0.163,0.161,0.165,466.2,460,475.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.216,0.213,0.221,0.0632,0.062,0.0652,0.0026,0.0026,0.0027,0.45,0.441,0.465,0.019,0.018,0.019,23.44,23.38,23.48,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.89,0.892,32.8,32.38,33.44,31.81,31.41,32.44,0,0,0,0,0,0,0.53,0,0.055,0.16,0.84,0.16,47.6
759362400000,1994,1,1993,4,17,7,0.385,0.055,0.33,18609.7,125.7,125.7,110.8,3,3,3,636.3,595.7,712.1,545.3,504.7,91,91,91,-0.0001853,-0.0003788,0.00006745,0.144,0.128,0.153,545.3,504.7,621.1,990,990,990,966.4,966.3,966.7,23.6,23.3,23.7,0.261,0.238,0.304,0.0878,0.0719,0.116,0.0037,0.003,0.005,0.584,0.51,0.724,0.025,0.021,0.031,22.97,22.53,23.21,0.927,0.923,0.935,0.973,0.97,0.98,0.902,0.895,0.916,37.95,35.34,42.76,36.92,34.28,41.91,0,0,0,0,0,0,0.615,0,0.055,0.14,0.86,0.14,48.3
759967200000,1994,1,1993,4,18,7,0.424,0.0623,0.362,20340.8,125.8,125.8,121.1,3,3,3,701.4,673.1,728.5,598.4,579.8,103,91,105,-0.0001007,-0.000328,0.0001354,0.147,0.135,0.153,598.4,579.8,623.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.293,0.282,0.308,0.109,0.102,0.117,0.0047,0.0044,0.005,0.683,0.649,0.73,0.029,0.028,0.031,22.61,22.46,22.76,0.933,0.931,0.935,0.978,0.976,0.98,0.912,0.909,0.916,41.25,40.07,42.8,40.36,39.11,41.94,0,0,0,0,0,0,0.673,0,0.062,0.15,0.85,0.15,48
760572000000,1994,2,1993,5,19,7,0.465,0.0718,0.393,21855.6,132.9,132.9,130.1,3,3,3,768.2,733.8,803.7,649.5,628.8,118.7,105,137,0.00002112,-0.0004307,0.0004146,0.154,0.137,0.176,649.5,628.8,666.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.324,0.311,0.337,0.125,0.119,0.13,0.0054,0.0051,0.0057,0.781,0.74,0.816,0.034,0.032,0.036,22.25,22.07,22.42,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,44.25,43.12,45.2,43.36,42.26,44.3,0,0,0,0,0,0,0.723,0,0.072,0.15,0.85,0.15,47
761176800000,1994,2,1993,5,20,7,0.52,0.0829,0.437,23675.2,147.1,147.1,140.9,4,3,3.4285714285714284,859.6,817.7,905.4,722.6,680.7,137,137,137,0.00000434,-0.0003212,0.0004143,0.16,0.151,0.168,722.6,680.7,768.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.372,0.345,0.409,0.152,0.134,0.174,0.0067,0.0059,0.0078,0.852,0.785,0.928,0.038,0.035,0.041,21.81,21.63,21.99,0.935,0.927,0.941,0.976,0.97,0.98,0.912,0.899,0.922,42.83,36.66,48.25,41.82,35.56,47.29,0,0,0,0,0,0,0.783,0,0.083,0.16,0.84,0.16,45.5
761781600000,1994,2,1993,5,21,7,0.591,0.0829,0.508,26727.2,170.8,170.8,159.1,4,4,4,976.4,914.1,1051,839.4,777.1,137,137,137,-0.00003757,-0.0004787,0.000254,0.141,0.13,0.15,839.4,777.1,913.5,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.474,0.417,0.542,0.223,0.179,0.281,0.01,0.008,0.013,1.01,0.862,1.19,0.045,0.038,0.054,21.19,20.75,21.58,0.934,0.93,0.938,0.977,0.972,0.98,0.912,0.904,0.919,40.71,38.23,43.57,39.77,37.17,42.7,0,0,0,0,0,0,0.884,0,0.083,0.14,0.86,0.14,45.2
762386400000,1994,2,1993,5,22,7,0.678,0.107,0.571,29214,182.8,182.8,173.9,4,4,4,1120,1066,1195,944,902,176.4,137,183,-0.0001949,-0.001621,0.0003804,0.157,0.128,0.169,944,902,1012,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.583,0.542,0.668,0.306,0.272,0.366,0.014,0.012,0.017,1.28,1.17,1.49,0.059,0.054,0.069,20.44,20,20.66,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,44.36,42.81,46.63,43.47,41.95,45.7,0,0,0,0,0,0,0.966,0,0.107,0.16,0.84,0.16,43.1
762991200000,1994,3,1993,6,23,7,0.808,0.111,0.657,31649.3,191.3,191.3,188.4,4,4,4,1336,1208,1447,1153,1025,183,183,183,67.31,-0.003577,163.7,0.137,0.126,0.151,1086,1025,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.805,0.687,0.865,0.462,0.383,0.48,0.022,0.018,0.023,1.79,1.53,1.88,0.085,0.072,0.091,19.25,18.81,19.91,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.06,47.01,48.79,47.1,46.07,47.82,0,0,0,0,0,0,1.05,0,0.151,0.14,0.81,0.19,39.2
763596000000,1994,3,1993,6,24,7,0.952,0.111,0.665,30490.6,184.7,184.7,181.5,4,4,4,1574,1485,1694,1391,1302,183,183,183,290.9,201.9,410.8,0.116,0.108,0.123,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.902,0.881,0.917,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.93,0.095,0.092,0.097,18.36,17.96,18.67,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.3,45.22,47.13,45.37,44.31,46.18,0,0,0,0,0,0,1.01,0,0.287,0.12,0.7,0.3,32
764200800000,1994,3,1993,6,25,7,1.07,0.111,0.665,29337.6,176.6,176.6,174.6,4,4,4,1767,1712,1832,1584,1529,183,183,183,484.2,429.3,549.3,0.104,0.0999,0.107,1100,1100,1100,990,990,990,970.3,970.2,970.6,19.7,19.4,19.8,0.923,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.098,0.1,17.71,17.5,17.9,0.932,0.931,0.933,0.98,0.98,0.98,0.914,0.913,0.915,44.55,43.96,45.05,43.66,43.08,44.15,0,0,0,0,0,0,0.97,0,0.405,0.1,0.62,0.38,27.4
764805600000,1994,3,1993,6,26,7,1.11,0.119,0.665,28938.3,172.3,172.3,172.3,4,4,4,1834,1832,1839,1637,1615,197.6,183,217,536.6,515.3,556.4,0.108,0.0995,0.118,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.49,17.48,17.5,0.931,0.931,0.931,0.98,0.98,0.98,0.913,0.913,0.913,43.94,43.89,43.96,43.06,43.02,43.08,0,0,0,0,0,0,0.957,0,0.445,0.11,0.6,0.4,26.1
765410400000,1994,4,1993,7,27,7,1.07,0.131,0.665,29327.7,176.4,176.4,174.6,4,4,4,1768,1716,1808,1551,1499,217,217,217,450.8,399.5,490.8,0.123,0.12,0.126,1100,1100,1100,990,990,990,970.3,970.2,970.5,19.7,19.5,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.099,17.71,17.58,17.87,0.932,0.932,0.933,0.98,0.98,0.98,0.914,0.913,0.915,44.53,44.18,44.99,43.64,43.29,44.09,0,0,0,0,0,0,0.97,0,0.405,0.12,0.62,0.38,27.4
766015200000,1994,4,1993,7,28,7,0.965,0.0895,0.665,30342.5,183,183,180.6,4,4,4,1596,1528,1694,1448,1380,148,148,148,347.9,280,445.8,0.0929,0.0874,0.0969,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.915,0.91,0.923,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.096,0.094,0.097,18.28,17.95,18.5,0.935,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.917,46.07,45.2,46.68,45.15,44.3,45.74,0,0,0,0,0,0,1,0,0.3,0.093,0.69,0.31,31.4
766620000000,1994,4,1993,7,29,7,0.857,0.0895,0.665,31451.9,190.6,190.6,187.2,4,4,4,1416,1328,1493,1268,1180,148,148,148,168.2,79.71,244.9,0.104,0.0991,0.111,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.867,0.829,0.907,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.84,1.92,0.091,0.087,0.094,18.9,18.62,19.23,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.76,46.99,48.63,46.8,46.05,47.65,0,0,0,0,0,0,1.04,0,0.192,0.1,0.78,0.22,36.7
767224800000,1994,4,1993,7,30,7,0.727,0.0894,0.633,31475.4,193.3,193.3,187.4,4,4,4,1202,1128,1297,1054,980.7,147.9,147,148,8.084,-0.001621,49.49,0.123,0.114,0.13,1046,980.7,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.718,0.61,0.816,0.412,0.335,0.48,0.019,0.015,0.023,1.61,1.37,1.83,0.075,0.063,0.087,19.85,19.33,20.33,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.79,45.93,49.32,46.84,45.01,48.34,0,0,0,0,0,0,1.04,0,0.094,0.12,0.87,0.13,43.3
767829600000,1994,5,1993,8,31,7,0.631,0.0889,0.542,28166.2,178.6,178.6,167.7,4,4,4,1043,952.4,1117,896.5,805.4,147,147,147,-0.00002343,-0.0004787,0.0002965,0.141,0.132,0.154,896.5,805.4,970,990,990,990,968,967.7,968.3,22,21.7,22.3,0.53,0.446,0.597,0.267,0.194,0.326,0.012,0.0087,0.015,1.15,0.927,1.34,0.053,0.042,0.062,20.82,20.39,21.36,0.937,0.932,0.939,0.979,0.975,0.98,0.917,0.908,0.92,42.81,39.32,45.56,41.91,38.32,44.64,0,0,0,0,0,0,0.931,0,0.089,0.14,0.86,0.14,44.6
768434400000,1994,5,1993,8,32,7,0.501,0.0889,0.412,22486.4,148.5,148.5,133.8,4,3,3.2857142857142856,828.3,733.8,924.7,681.3,586.8,147,147,147,-0.0001559,-0.0004756,0.0002369,0.178,0.159,0.2,681.3,586.8,777.7,990,990,990,967.2,966.8,967.6,22.8,22.4,23.2,0.351,0.294,0.421,0.138,0.105,0.179,0.0061,0.0045,0.008,0.8,0.669,0.908,0.035,0.029,0.04,21.99,21.53,22.5,0.934,0.927,0.941,0.977,0.97,0.98,0.913,0.899,0.922,42.11,36.8,47.6,41.15,35.69,46.65,0,0,0,0,0,0,0.744,0,0.089,0.18,0.82,0.18,44.9
769039200000,1994,5,1993,8,33,7,0.377,0.0889,0.288,16351,112.2,112.2,97.33,3,2,2.5714285714285716,623.1,556.2,705.9,476.1,409.2,147,147,147,-0.0001136,-0.0004778,0.0004728,0.237,0.208,0.264,476.1,409.2,558.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.232,0.201,0.278,0.0676,0.0518,0.0935,0.0029,0.0022,0.004,0.558,0.463,0.631,0.024,0.02,0.027,23.05,22.66,23.35,0.929,0.918,0.94,0.975,0.97,0.98,0.906,0.891,0.921,39.84,32.59,47.73,38.86,31.62,46.77,0,0,0,0,0,0,0.541,0,0.089,0.24,0.76,0.24,43.4
769644000000,1994,5,1993,8,34,7,0.302,0.0889,0.213,12383.7,83.03,83.03,73.71,2,2,2,498.7,462.6,542,351.7,315.6,147,147,147,-0.0001236,-0.0004311,0.000108,0.296,0.271,0.318,351.7,315.6,395,990,990,990,965.8,965.7,966,24.2,24,24.3,0.18,0.168,0.196,0.0403,0.0331,0.049,0.0017,0.0014,0.002,0.441,0.377,0.521,0.018,0.016,0.022,23.72,23.44,23.94,0.926,0.919,0.933,0.973,0.97,0.98,0.901,0.892,0.914,37.86,34.06,42.36,36.86,33.04,41.51,0,0,0,0,0,0,0.41,0,0.089,0.29,0.71,0.29,41
770248800000,1994,5,1993,8,35,7,0.261,0.0768,0.184,10774.8,67.58,67.58,64.14,2,2,2,432,413.7,453.1,305,294.7,127,119,147,-0.00001598,-0.000385,0.0004612,0.294,0.27,0.33,305,294.7,321,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.159,0.168,0.031,0.0289,0.0342,0.0013,0.0012,0.0014,0.359,0.342,0.385,0.015,0.014,0.016,24.1,24,24.2,0.917,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.893,33.06,32.01,34.83,32.07,31.05,33.79,0,0,0,0,0,0,0.356,0,0.077,0.29,0.7,0.3,41.3
770853600000,1994,6,1993,9,36,7,0.234,0.072,0.162,9476.03,60.91,60.91,56.4,2,2,2,386.6,370.4,408,267.6,251.4,119,119,119,0.00009398,-0.0002204,0.0004998,0.308,0.292,0.321,267.6,251.4,289,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.144,0.157,0.0235,0.0203,0.0278,0.00095,0.00082,0.0011,0.3,0.276,0.333,0.012,0.011,0.014,24.37,24.23,24.47,0.909,0.906,0.914,0.97,0.97,0.97,0.882,0.879,0.887,29.07,27.32,31.4,28.2,26.5,30.45,0,0,0,0,0,0,0.313,0,0.072,0.31,0.69,0.31,40.5
771458400000,1994,6,1993,9,37,7,0.212,0.072,0.14,8180.3,51.76,51.76,48.69,2,2,2,350.7,338.3,364.7,231.7,219.3,119,119,119,0.0001037,-0.0004907,0.0004734,0.339,0.326,0.352,231.7,219.3,245.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.132,0.142,0.0163,0.0139,0.0191,0.00066,0.00056,0.00077,0.248,0.231,0.268,0.01,0.0093,0.011,24.6,24.51,24.68,0.898,0.893,0.904,0.97,0.97,0.97,0.871,0.866,0.877,25.1,23.69,26.68,24.35,22.98,25.88,0,0,0,0,0,0,0.271,0,0.072,0.34,0.66,0.34,38.6
772063200000,1994,6,1993,9,38,7,0.196,0.072,0.125,7637,46.4,46.4,45.46,1,1,1,324.9,320.2,329.2,205.9,201.2,119,119,119,-0.0001231,-0.0004305,0.0003224,0.366,0.361,0.372,205.9,201.2,210.2,990,990,990,965,965,965,25,25,25,0.128,0.126,0.129,0.0112,0.0102,0.012,0.00045,0.00041,0.00048,0.439,0.423,0.454,0.018,0.017,0.018,24.54,24.5,24.58,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.916,0.919,46.39,45.35,47.35,45.46,44.44,46.4,0,0,0,0,0,0,0.253,0,0.071,0.37,0.64,0.36,39
772668000000,1994,6,1993,9,39,7,0.184,0.0691,0.115,7074.26,43.02,43.02,42.11,1,1,1,304.7,294.7,311.8,190.4,186.7,114.3,108,119,0.0000783,-0.0002536,0.0003921,0.375,0.357,0.389,190.4,186.7,194.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.123,0.00904,0.00867,0.00943,0.00036,0.00035,0.00038,0.387,0.375,0.399,0.015,0.015,0.016,24.69,24.65,24.75,0.932,0.931,0.933,0.98,0.98,0.98,0.913,0.912,0.914,42.97,42.17,43.9,42.11,41.32,43.02,0,0,0,0,0,0,0.234,0,0.069,0.38,0.63,0.37,38.4
773272800000,1994,7,1993,10,40,7,0.176,0.0653,0.11,6780.68,41.34,41.34,40.36,1,1,1,290.6,287.2,294.7,182.6,179.2,108,108,108,0.00002097,-0.0002246,0.0004328,0.372,0.366,0.376,182.6,179.2,186.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.117,0.119,0.00826,0.00792,0.00867,0.00033,0.00031,0.00035,0.362,0.352,0.375,0.014,0.014,0.015,24.78,24.75,24.8,0.93,0.928,0.931,0.979,0.977,0.98,0.91,0.907,0.912,41.24,40.46,42.19,40.36,39.53,41.34,0,0,0,0,0,0,0.224,0,0.066,0.37,0.63,0.37,38.5
773877600000,1994,7,1993,10,41,7,0.169,0.0653,0.104,6349.51,39.53,39.53,37.79,1,1,1,280,271.3,287.2,172,163.3,108,108,108,-0.0001151,-0.0004966,0.0004394,0.386,0.376,0.398,172,163.3,179.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.117,0.0072,0.00633,0.00792,0.00029,0.00025,0.00031,0.331,0.306,0.352,0.013,0.012,0.014,24.85,24.8,24.91,0.926,0.923,0.928,0.974,0.97,0.977,0.901,0.895,0.907,38.82,36.8,40.46,37.79,35.69,39.53,0,0,0,0,0,0,0.21,0,0.065,0.39,0.62,0.38,37.6
