datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
774482400000,1994,7,1993,10,42,7,0.163,0.0653,0.0973,5906.31,35.46,35.46,35.16,1,1,1,268.9,264.1,270.3,160.9,156.1,108,108,108,0.0002214,0.00004143,0.0002742,0.402,0.4,0.409,160.9,156.1,162.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00609,0.00561,0.00623,0.00024,0.00022,0.00025,0.3,0.287,0.303,0.012,0.011,0.012,24.92,24.92,24.96,0.922,0.92,0.922,0.97,0.97,0.97,0.894,0.892,0.894,36.24,35.14,36.56,35.16,34.09,35.46,0,0,0,0,0,0,0.195,0,0.0657,0.4,0.6,0.4,36.2
775087200000,1994,7,1993,10,43,7,0.159,0.0653,0.0935,5672.36,34.09,34.09,33.76,1,1,1,262.7,259.5,264.1,154.7,151.5,108,108,108,0.0001172,-0.00007346,0.0004174,0.411,0.409,0.416,154.7,151.5,156.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.109,0.00547,0.00515,0.00561,0.00022,0.0002,0.00022,0.283,0.275,0.287,0.011,0.011,0.011,24.97,24.96,24.99,0.919,0.918,0.92,0.97,0.97,0.97,0.892,0.89,0.892,34.81,34.07,35.14,33.76,33.05,34.09,0,0,0,0,0,0,0.188,0,0.0655,0.41,0.59,0.41,35.7
775692000000,1994,8,1993,11,44,7,0.15,0.0562,0.0942,5726.35,36.19,36.19,34.09,1,1,1,248.7,243.3,258,155.7,150.3,93,93,93,0.00007855,-0.0003494,0.0004369,0.374,0.36,0.382,155.7,150.3,165,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00557,0.00503,0.0065,0.00022,0.0002,0.00026,0.284,0.27,0.309,0.011,0.011,0.012,25.03,24.96,25.07,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.896,35.14,33.9,37.3,34.09,32.88,36.19,0,0,0,0,0,0,0.189,0,0.0558,0.37,0.63,0.37,38.2
776296800000,1994,8,1993,11,45,7,0.141,0.0562,0.085,5160.26,32.08,32.08,30.72,1,1,1,233.5,228.5,239.6,140.5,135.5,93,93,93,0.0002119,-0.000119,0.000362,0.398,0.388,0.407,140.5,135.5,146.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0996,0.104,0.00405,0.00355,0.00466,0.00016,0.00014,0.00018,0.245,0.233,0.26,0.0097,0.0092,0.01,25.15,25.1,25.2,0.913,0.911,0.916,0.97,0.97,0.97,0.886,0.884,0.889,31.67,30.52,33.07,30.72,29.6,32.08,0,0,0,0,0,0,0.171,0,0.056,0.4,0.6,0.4,36.6
776901600000,1994,8,1993,11,46,7,0.136,0.0562,0.0796,4826.97,29.6,29.6,28.73,1,1,1,224.6,220.5,228.5,131.6,127.5,93,93,93,-0.00004812,-0.0004714,0.0004565,0.414,0.407,0.422,131.6,127.5,135.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0968,0.0996,0.00316,0.00275,0.00355,0.00012,0.00011,0.00014,0.224,0.215,0.233,0.0088,0.0084,0.0092,25.23,25.2,25.26,0.909,0.908,0.911,0.97,0.97,0.97,0.882,0.88,0.884,29.62,28.68,30.52,28.73,27.82,29.6,0,0,0,0,0,0,0.16,0,0.0564,0.41,0.59,0.41,35.5
777506400000,1994,8,1993,11,47,7,0.128,0.0562,0.0715,4312.32,26.49,26.49,25.67,1,1,1,211.2,206.6,214.8,118.2,113.6,93,93,93,-0.0001261,-0.0004812,0.0004138,0.44,0.433,0.45,118.2,113.6,121.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0935,0.0919,0.0947,0.00182,0.00136,0.00218,0.000071,0.000053,0.000085,0.194,0.185,0.202,0.0076,0.0072,0.0079,25.34,25.31,25.38,0.901,0.897,0.904,0.97,0.97,0.97,0.874,0.87,0.877,26.46,25.36,27.31,25.67,24.6,26.49,0,0,0,0,0,0,0.143,0,0.0565,0.44,0.56,0.44,33.7
778111200000,1994,8,1993,11,48,7,0.121,0.049,0.0725,4388.65,28.33,28.33,26.12,1,1,1,200.9,200.2,201.2,119.9,107.9,81,72,93,0.00005486,-0.00005715,0.0001115,0.403,0.358,0.463,119.9,107.9,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0898,0.0952,0.00199,0.000786,0.00292,0.000078,0.000031,0.00011,0.197,0.173,0.216,0.0077,0.0068,0.0084,25.4,25.38,25.42,0.901,0.892,0.908,0.97,0.97,0.97,0.874,0.865,0.881,26.93,23.99,29.2,26.12,23.27,28.33,0,0,0,0,0,0,0.145,0,0.0485,0.4,0.6,0.4,36.3
778716000000,1994,9,1993,12,49,7,0.118,0.0435,0.074,4491.68,27.85,27.85,26.74,1,1,1,194.4,188.7,199.1,122.4,116.7,72,72,72,-0.00014,-0.0004494,0.0003972,0.371,0.362,0.382,122.4,116.7,127.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0908,0.0945,0.00224,0.00167,0.00271,0.000088,0.000065,0.00011,0.201,0.189,0.212,0.0079,0.0074,0.0083,25.39,25.39,25.39,0.904,0.9,0.908,0.97,0.97,0.97,0.877,0.873,0.88,27.56,26.14,28.72,26.74,25.36,27.85,0,0,0,0,0,0,0.149,0,0.044,0.37,0.63,0.37,38.1
779320800000,1994,9,1993,12,50,7,0.111,0.0435,0.0672,4032.48,24.65,24.65,24,1,1,1,183.1,179.8,185.8,111.1,107.8,72,72,72,-0.0003862,-0.0004962,-0.00007048,0.393,0.388,0.4,111.1,107.8,113.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0877,0.0898,0.00111,0.000783,0.00138,0.000043,0.000031,0.000054,0.177,0.171,0.183,0.0069,0.0067,0.0071,25.39,25.39,25.39,0.895,0.892,0.897,0.97,0.97,0.97,0.868,0.865,0.87,24.75,23.95,25.42,24,23.23,24.65,0,0,0,0,0,0,0.133,0,0.0438,0.39,0.61,0.39,36.3
779925600000,1994,9,1993,12,51,7,0.104,0.0435,0.0609,3607.6,23.92,23.92,21.47,1,1,1,172.7,162.8,182.7,100.7,90.78,72,72,72,-0.0001999,-0.0004962,0.00003716,0.417,0.394,0.442,100.7,90.78,110.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0817,0.0887,0.000338,0,0.00107,0.000013,0,0.000042,0.158,0.14,0.177,0.0062,0.0055,0.0069,25.39,25.39,25.39,0.885,0.874,0.895,0.967,0.962,0.97,0.856,0.841,0.868,22.2,19.76,24.66,21.47,19.01,23.92,0,0,0,0,0,0,0.119,0,0.0431,0.42,0.59,0.41,34.7
780530400000,1994,9,1993,12,52,7,0.0957,0.0401,0.0556,3247.68,22.9,22.9,19.33,1,1,1,158.3,155.9,162.8,92.01,83.87,66.29,52,72,-0.00003251,-0.0001349,0.00004052,0.419,0.328,0.462,92.01,83.87,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0792,0.0837,0.000187,0,0.000654,0.0000073,0,0.000026,0.142,0.129,0.165,0.0056,0.0051,0.0065,25.37,25.35,25.39,0.875,0.865,0.891,0.963,0.96,0.97,0.843,0.83,0.864,20.06,18.06,23.6,19.33,17.34,22.9,0,0,0,0,0,0,0.107,0,0.0401,0.42,0.58,0.42,33.9
781135200000,1994,10,1994,1,1,7,0.0954,0.0314,0.064,3814.17,23.9,23.9,22.7,1,1,1,157.8,155.9,162.8,105.8,103.9,52,52,52,-0.0001244,-0.0003057,0.0003372,0.33,0.319,0.334,105.8,103.9,110.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0828,0.0852,0.000577,0.000387,0.00108,0.000023,0.000015,0.000042,0.163,0.16,0.173,0.0064,0.0063,0.0068,25.35,25.35,25.35,0.89,0.889,0.895,0.97,0.969,0.97,0.863,0.861,0.868,23.41,22.95,24.64,22.7,22.24,23.9,0,0,0,0,0,0,0.126,0,0.0314,0.33,0.67,0.33,40
781740000000,1994,10,1994,1,2,7,0.0943,0.0314,0.0628,3736.62,22.48,22.48,22.24,1,1,1,155.9,154.2,156.8,103.9,102.2,52,52,52,0.00013,-0.0002109,0.0004801,0.334,0.332,0.337,103.9,102.2,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0822,0.0831,0.000387,0.000221,0.00048,0.000015,0.0000087,0.000019,0.16,0.156,0.161,0.0063,0.0061,0.0063,25.35,25.35,25.35,0.888,0.887,0.89,0.969,0.968,0.97,0.861,0.859,0.863,22.95,22.53,23.18,22.24,21.82,22.48,0,0,0,0,0,0,0.124,0,0.0315,0.33,0.67,0.33,39.6
782344800000,1994,10,1994,1,3,7,0.0895,0.0314,0.0581,3407.75,22.24,22.24,20.28,1,1,1,148,138.7,155.9,95.99,86.74,52,52,52,0.00005032,-0.0002109,0.0004801,0.352,0.334,0.375,95.99,86.74,103.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0767,0.0828,0.0000869,0,0.000387,0.0000034,0,0.000015,0.146,0.13,0.16,0.0057,0.0051,0.0063,25.36,25.35,25.37,0.88,0.87,0.889,0.965,0.96,0.969,0.849,0.835,0.861,21.01,18.77,22.95,20.28,18.03,22.24,0,0,0,0,0,0,0.113,0,0.0314,0.35,0.65,0.35,38.1
782949600000,1994,10,1994,1,4,7,0.096,0.0314,0.0646,3853.96,24.16,24.16,22.94,1,1,1,158.8,155.9,163.9,106.8,103.9,52,52,52,-0.00001958,-0.0002109,0.0004284,0.328,0.317,0.334,106.8,103.9,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0828,0.0856,0.000676,0.000387,0.00119,0.000027,0.000015,0.000047,0.165,0.16,0.175,0.0065,0.0063,0.0069,25.35,25.35,25.35,0.891,0.889,0.896,0.97,0.969,0.97,0.864,0.861,0.869,23.66,22.95,24.91,22.94,22.24,24.16,0,0,0,0,0,0,0.127,0,0.0314,0.33,0.67,0.33,40.1
783554400000,1994,10,1994,1,5,7,0.0948,0.0304,0.0644,3840.62,23.22,23.22,22.86,1,1,1,156.7,155.9,158.5,106.4,105.9,50.29,50,52,-0.000205,-0.0003057,-0.0001349,0.321,0.317,0.328,106.4,105.9,107.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0831,0.0839,0.000641,0.000587,0.000793,0.000025,0.000023,0.000031,0.164,0.163,0.167,0.0064,0.0064,0.0065,25.35,25.35,25.35,0.891,0.89,0.892,0.97,0.97,0.97,0.864,0.864,0.865,23.57,23.44,23.94,22.86,22.73,23.22,0,0,0,0,0,0,0.127,0,0.0304,0.32,0.68,0.32,40.5
784159200000,1994,11,1994,2,6,7,0.0957,0.0302,0.0655,3913.61,24.64,24.64,23.3,1,1,1,158.2,155.9,163.9,108.2,105.9,50,50,50,-0.000041,-0.0004162,0.000462,0.316,0.305,0.321,108.2,105.9,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0831,0.086,0.000824,0.000587,0.00139,0.000032,0.000023,0.000054,0.168,0.163,0.179,0.0066,0.0064,0.007,25.35,25.35,25.35,0.892,0.89,0.897,0.97,0.97,0.97,0.866,0.864,0.87,24.02,23.44,25.4,23.3,22.73,24.64,0,0,0,0,0,0,0.129,0,0.0302,0.32,0.68,0.32,40.9
784764000000,1994,11,1994,2,7,7,0.101,0.0302,0.0711,4285.86,27.82,27.82,25.51,1,1,1,167.5,163.9,177.2,117.5,113.9,50,50,50,-0.0001472,-0.0004445,0.0004284,0.299,0.282,0.305,117.5,113.9,127.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.086,0.0906,0.00175,0.00139,0.00272,0.000069,0.000054,0.00011,0.187,0.179,0.208,0.0073,0.007,0.0081,25.35,25.35,25.35,0.9,0.897,0.908,0.97,0.97,0.97,0.873,0.87,0.88,26.3,25.4,28.68,25.51,24.64,27.82,0,0,0,0,0,0,0.142,0,0.0299,0.3,0.7,0.3,42.4
785368800000,1994,11,1994,2,8,7,0.115,0.0302,0.0844,5162.19,31.11,31.11,30.73,1,1,1,189.6,185.8,191.2,139.6,135.8,50,50,50,0.00006614,-0.0003216,0.0003972,0.264,0.261,0.269,139.6,135.8,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0937,0.0956,0.00396,0.00358,0.00412,0.00015,0.00014,0.00016,0.237,0.228,0.241,0.0093,0.0089,0.0094,25.34,25.34,25.34,0.913,0.911,0.914,0.97,0.97,0.97,0.886,0.884,0.886,31.68,30.76,32.07,30.73,29.84,31.11,0,0,0,0,0,0,0.171,0,0.0306,0.26,0.73,0.27,44.9
785973600000,1994,11,1994,2,9,7,0.116,0.0334,0.0831,5079.18,31.6,31.6,30.23,1,1,1,192.6,189.2,194.8,137.4,133.9,55.14,50,59,-0.0001474,-0.0004026,0.0003972,0.286,0.259,0.306,137.4,133.9,143.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0944,0.0963,0.00374,0.00339,0.00433,0.00015,0.00013,0.00017,0.233,0.225,0.246,0.0091,0.0088,0.0096,25.35,25.34,25.36,0.912,0.911,0.915,0.97,0.97,0.97,0.885,0.883,0.887,31.17,30.32,32.57,30.23,29.41,31.6,0,0,0,0,0,0,0.168,0,0.0329,0.29,0.72,0.28,43.8
786578400000,1994,12,1994,3,10,7,0.117,0.0357,0.0812,4958.58,31.14,31.14,29.52,1,1,1,193.3,189.2,200.2,134.3,130.2,59,59,59,-0.00009273,-0.0004026,0.0003972,0.305,0.295,0.312,134.3,130.2,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0931,0.097,0.00343,0.00302,0.00412,0.00013,0.00012,0.00016,0.226,0.216,0.242,0.0088,0.0085,0.0095,25.36,25.36,25.36,0.911,0.909,0.914,0.97,0.97,0.97,0.883,0.882,0.886,30.43,29.44,32.1,29.52,28.56,31.14,0,0,0,0,0,0,0.164,0,0.0358,0.31,0.69,0.31,42.4
787183200000,1994,12,1994,3,11,7,0.143,0.0357,0.107,6601.04,45.81,45.81,39.29,1,1,1,235.7,206.6,264.1,176.7,147.6,59,59,59,-0.00007359,-0.0003641,0.000285,0.252,0.223,0.286,176.7,147.6,205.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.11,0.0993,0.12,0.00775,0.00476,0.011,0.00031,0.00019,0.00044,0.341,0.258,0.428,0.013,0.01,0.017,25.05,24.82,25.3,0.927,0.917,0.936,0.976,0.97,0.98,0.905,0.889,0.918,40.26,33.57,46.74,39.29,32.56,45.81,0,0,0,0,0,0,0.218,0,0.036,0.25,0.75,0.25,46.2
787788000000,1994,12,1994,3,12,7,0.159,0.0357,0.123,7623.66,46.4,46.4,45.38,1,1,1,262.2,258.8,266.8,203.2,199.8,59,59,59,-0.00007986,-0.0003641,0.0001374,0.225,0.221,0.228,203.2,199.8,207.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.118,0.121,0.0106,0.00998,0.0116,0.00042,0.0004,0.00046,0.422,0.41,0.438,0.017,0.016,0.017,24.83,24.8,24.85,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,46.3,45.53,47.35,45.38,44.62,46.4,0,0,0,0,0,0,0.252,0,0.036,0.22,0.77,0.23,47.9
788392800000,1994,12,1994,3,13,7,0.164,0.0369,0.127,7820.3,47.19,47.19,46.55,2,1,1.1428571428571428,271.1,261.4,283.6,210.1,202.4,61,59,73,0.00008382,-0.00007346,0.0002742,0.225,0.21,0.257,210.1,202.4,222.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.119,0.126,0.012,0.0105,0.0145,0.00048,0.00041,0.00057,0.409,0.228,0.45,0.016,0.009,0.018,24.81,24.72,24.95,0.931,0.894,0.938,0.979,0.97,0.98,0.911,0.868,0.919,44.1,24.32,48.13,43.18,23.59,47.17,0,0,0,0,0,0,0.259,0,0.037,0.23,0.77,0.23,47.7
788997600000,1995,1,1994,4,14,7,0.185,0.0442,0.141,8318.49,50.14,50.14,49.51,2,2,2,306.3,302.3,309.1,233.3,229.3,73,73,73,-0.00007506,-0.0001877,0.0001219,0.238,0.236,0.241,233.3,229.3,236.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.131,0.13,0.132,0.0167,0.0159,0.0172,0.00066,0.00063,0.00069,0.244,0.239,0.248,0.0097,0.0095,0.0099,24.82,24.81,24.85,0.899,0.897,0.9,0.97,0.97,0.97,0.872,0.87,0.873,25.52,25.07,25.84,24.76,24.32,25.07,0,0,0,0,0,0,0.275,0,0.044,0.24,0.76,0.24,45
789602400000,1995,1,1994,4,15,7,0.195,0.0442,0.151,8903.43,53.81,53.81,53,2,2,2,321.9,316.5,325.7,248.9,243.5,73,73,73,-0.0001244,-0.0004305,0.0004195,0.227,0.224,0.231,248.9,243.5,252.7,990,990,990,965,965,965,25,25,25,0.137,0.135,0.138,0.0198,0.0187,0.0205,0.00079,0.00075,0.00082,0.266,0.259,0.272,0.011,0.01,0.011,24.72,24.7,24.76,0.905,0.903,0.906,0.97,0.97,0.97,0.878,0.876,0.879,27.32,26.7,27.74,26.5,25.9,26.9,0,0,0,0,0,0,0.294,0,0.044,0.23,0.77,0.23,45.7
790207200000,1995,1,1994,4,16,7,0.199,0.0442,0.154,9136.89,55.89,55.89,54.39,2,2,2,328.4,323.6,335.5,255.4,250.6,73,73,73,-0.0002639,-0.0004305,-0.0001651,0.223,0.218,0.226,255.4,250.6,262.5,990,990,990,965,965,965.1,25,24.9,25,0.139,0.137,0.142,0.0211,0.0201,0.0225,0.00084,0.00081,0.0009,0.276,0.269,0.286,0.011,0.011,0.011,24.68,24.64,24.71,0.907,0.906,0.909,0.97,0.97,0.97,0.88,0.879,0.881,28.03,27.51,28.81,27.19,26.69,27.94,0,0,0,0,0,0,0.302,0,0.045,0.22,0.77,0.23,45.9
790812000000,1995,1,1994,4,17,7,0.214,0.0442,0.17,10050.9,65.45,65.45,59.83,2,2,2,354.1,344.6,380.8,281.1,271.6,73,73,73,0.0001687,-0.0004907,0.0004754,0.206,0.192,0.212,281.1,271.6,307.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.145,0.158,0.0262,0.0243,0.0316,0.0011,0.00098,0.0013,0.314,0.3,0.357,0.013,0.012,0.014,24.52,24.34,24.58,0.913,0.911,0.918,0.97,0.97,0.97,0.885,0.883,0.891,30.84,29.81,33.74,29.91,28.91,32.72,0,0,0,0,0,0,0.332,0,0.044,0.21,0.79,0.21,47
791416800000,1995,1,1994,4,18,7,0.238,0.0493,0.189,11132.7,68.44,68.44,66.27,2,2,2,393.9,380.8,408,312.3,304.1,81.57,73,85,0.0001467,-0.0002152,0.0004998,0.207,0.189,0.218,312.3,304.1,323,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.16,0.157,0.164,0.0325,0.0308,0.0346,0.0013,0.0013,0.0014,0.365,0.352,0.383,0.015,0.014,0.016,24.27,24.18,24.34,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.894,34.16,33.25,35.28,33.13,32.25,34.22,0,0,0,0,0,0,0.368,0,0.049,0.21,0.79,0.21,46.8
792021600000,1995,2,1994,5,19,7,0.257,0.0514,0.206,12099.8,75.32,75.32,72.02,2,2,2,425.1,417.9,440,340.1,332.9,85,85,85,-0.00003536,-0.0002243,0.0004819,0.2,0.193,0.203,340.1,332.9,355,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.17,0.167,0.175,0.038,0.0366,0.041,0.0016,0.0015,0.0017,0.413,0.4,0.439,0.017,0.016,0.018,24.07,23.98,24.12,0.924,0.923,0.927,0.971,0.97,0.973,0.897,0.895,0.902,37.11,36.34,38.7,36.01,35.25,37.66,0,0,0,0,0,0,0.4,0,0.051,0.2,0.8,0.2,47.1
792626400000,1995,2,1994,5,20,7,0.282,0.0514,0.231,13639.6,83.52,83.52,81.19,2,2,2,466.4,455.7,477.4,381.4,370.7,85,85,85,0.00002381,-0.0004048,0.0004728,0.182,0.178,0.187,381.4,370.7,392.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.185,0.181,0.188,0.0463,0.0441,0.0485,0.0019,0.0018,0.002,0.488,0.468,0.509,0.02,0.019,0.021,23.81,23.74,23.88,0.931,0.93,0.933,0.979,0.977,0.98,0.912,0.908,0.914,41.47,40.35,42.61,40.59,39.41,41.76,0,0,0,0,0,0,0.451,0,0.051,0.18,0.82,0.18,48.4
793231200000,1995,2,1994,5,21,7,0.305,0.0514,0.254,14966.7,94.51,94.51,89.09,2,2,2,505.1,486,532.5,420.1,401,85,85,85,-0.0000188,-0.000324,0.0002534,0.169,0.16,0.175,420.1,401,447.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.198,0.192,0.208,0.054,0.0502,0.0595,0.0022,0.0021,0.0025,0.565,0.526,0.622,0.023,0.022,0.026,23.56,23.38,23.69,0.937,0.934,0.94,0.98,0.98,0.98,0.918,0.915,0.921,45.45,43.51,48.22,44.54,42.64,47.26,0,0,0,0,0,0,0.495,0,0.051,0.17,0.83,0.17,49.1
793836000000,1995,2,1994,5,22,7,0.334,0.0609,0.273,15891,96.14,96.14,94.59,3,2,2.142857142857143,552.1,532.5,566.9,451.4,442.2,100.7,85,107,-0.0001314,-0.0004778,0.0002017,0.182,0.157,0.195,451.4,442.2,459.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.208,0.216,0.0603,0.0584,0.062,0.0025,0.0024,0.0026,0.603,0.445,0.643,0.025,0.019,0.027,23.31,23.22,23.4,0.937,0.917,0.941,0.979,0.97,0.98,0.917,0.89,0.922,46.03,32.27,49.05,45.06,31.3,48.07,0,0,0,0,0,0,0.525,0,0.061,0.18,0.82,0.18,47.6
794440800000,1995,3,1994,6,23,7,0.368,0.0647,0.303,17093.8,107.3,107.3,101.7,3,3,3,607.7,577.9,636.9,500.7,470.9,107,107,107,-0.0001498,-0.00034,0.00004167,0.176,0.168,0.185,500.7,470.9,529.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.239,0.223,0.256,0.0718,0.0642,0.082,0.003,0.0027,0.0035,0.509,0.461,0.559,0.021,0.019,0.024,23.16,22.99,23.34,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,34.97,33,36.87,33.92,32.01,35.77,0,0,0,0,0,0,0.565,0,0.065,0.18,0.82,0.18,46.5
795045600000,1995,3,1994,6,24,7,0.422,0.0647,0.358,20073.9,128.9,128.9,119.5,3,3,3,698.5,654.2,748.2,591.5,547.2,107,107,107,-0.0001103,-0.0004011,0.0002916,0.154,0.143,0.164,591.5,547.2,641.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.291,0.266,0.319,0.106,0.0889,0.122,0.0045,0.0038,0.0053,0.672,0.59,0.765,0.029,0.025,0.033,22.63,22.34,22.89,0.932,0.928,0.936,0.977,0.972,0.98,0.91,0.901,0.918,40.77,37.99,43.85,39.83,36.91,42.98,0,0,0,0,0,0,0.664,0,0.064,0.15,0.85,0.15,47.6
795650400000,1995,3,1994,6,25,7,0.496,0.0647,0.432,23555,149.8,149.8,140.2,4,3,3.4285714285714284,820.5,751.7,885.1,713.5,644.7,107,107,107,0.0001125,-0.0004759,0.0004146,0.131,0.121,0.142,713.5,644.7,778.1,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.364,0.321,0.413,0.149,0.123,0.179,0.0065,0.0053,0.0079,0.831,0.771,0.905,0.036,0.033,0.04,21.99,21.7,22.32,0.934,0.926,0.941,0.976,0.97,0.98,0.912,0.899,0.922,42.51,36.73,48.01,41.52,35.63,47.05,0,0,0,0,0,0,0.779,0,0.064,0.13,0.87,0.13,47.5
796255200000,1995,3,1994,6,26,7,0.621,0.0678,0.553,28797.6,183.3,183.3,171.4,4,4,4,1027,924.7,1126,915,817.7,112.1,107,125,-0.0008813,-0.004866,0.0001138,0.109,0.101,0.116,915,817.7,1001,990,990,990,968,967.6,968.3,22,21.7,22.4,0.542,0.449,0.638,0.282,0.204,0.351,0.013,0.0091,0.016,1.2,0.949,1.43,0.054,0.042,0.066,20.83,20.27,21.45,0.937,0.933,0.94,0.979,0.976,0.98,0.918,0.911,0.921,43.76,40.14,46.75,42.85,39.19,45.81,0,0,0,0,0,0,0.952,0,0.068,0.11,0.89,0.11,46.4
796860000000,1995,4,1994,7,27,7,0.723,0.0756,0.648,32149.1,193.6,193.6,191.4,4,4,4,1196,1151,1217,1071,1026,125,125,125,0.0005812,-0.002427,0.002809,0.105,0.103,0.109,1071,1026,1092,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.741,0.676,0.771,0.442,0.384,0.469,0.021,0.018,0.022,1.69,1.53,1.77,0.079,0.071,0.082,19.8,19.65,20.1,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,48.82,47.54,49.4,47.84,46.59,48.41,0,0,0,0,0,0,1.06,0,0.075,0.1,0.9,0.1,44.5
797464800000,1995,4,1994,7,28,7,0.74,0.0756,0.662,32566.9,194.2,194.2,193.9,4,4,4,1224,1208,1232,1099,1083,125,125,125,3.994,-0.002427,6.989,0.102,0.101,0.103,1095,1083,1100,990,990,990,968.6,968.6,968.6,21.4,21.4,21.4,0.778,0.759,0.786,0.474,0.458,0.48,0.022,0.021,0.022,1.78,1.74,1.8,0.083,0.081,0.084,19.61,19.57,19.71,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,49.45,49.17,49.55,48.46,48.19,48.56,0,0,0,0,0,0,1.08,0,0.078,0.1,0.89,0.11,44
798069600000,1995,4,1994,7,29,7,0.715,0.0756,0.64,31911.9,192.7,192.7,190,4,4,4,1183,1151,1208,1058,1026,125,125,125,0.0007887,-0.002427,0.003559,0.106,0.103,0.109,1058,1026,1083,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.722,0.676,0.759,0.425,0.384,0.458,0.02,0.018,0.021,1.64,1.53,1.74,0.076,0.071,0.081,19.88,19.71,20.1,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.921,0.921,48.46,47.54,49.17,47.49,46.59,48.19,0,0,0,0,0,0,1.06,0,0.075,0.11,0.9,0.1,44.6
798674400000,1995,4,1994,7,30,7,0.675,0.0756,0.599,30561.1,185.2,185.2,181.9,4,4,4,1116,1086,1142,990.9,961.4,125,125,125,-0.001034,-0.004866,0.004504,0.112,0.109,0.115,990.9,961.4,1017,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.626,0.588,0.661,0.345,0.319,0.372,0.016,0.015,0.017,1.4,1.32,1.49,0.065,0.06,0.069,20.33,20.16,20.51,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.41,45.41,47.24,45.48,44.5,46.3,0,0,0,0,0,0,1.01,0,0.076,0.11,0.89,0.11,45.3
799279200000,1995,5,1994,8,31,7,0.631,0.0889,0.542,28206.8,173.3,173.3,167.9,4,4,4,1044,989.5,1080,896.6,842.5,147,147,147,-0.000003209,-0.0004787,0.0004121,0.141,0.136,0.149,896.6,842.5,933,990,990,990,968,967.9,968.2,22,21.8,22.1,0.53,0.48,0.563,0.267,0.224,0.296,0.012,0.01,0.014,1.15,1.02,1.24,0.053,0.046,0.057,20.81,20.6,21.12,0.937,0.934,0.938,0.98,0.978,0.98,0.918,0.914,0.919,42.84,40.77,44.22,41.97,39.86,43.33,0,0,0,0,0,0,0.933,0,0.089,0.14,0.86,0.14,44.7
799884000000,1995,5,1994,8,32,7,0.551,0.0889,0.462,24661.3,156.5,156.5,146.8,4,3,3.7142857142857144,910.4,843.5,971.4,763.4,696.5,147,147,147,0.00003964,-0.0004368,0.0003638,0.162,0.151,0.174,763.4,696.5,824.4,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.409,0.356,0.464,0.173,0.139,0.21,0.0077,0.0061,0.0094,0.891,0.799,0.974,0.04,0.035,0.044,21.57,21.24,21.85,0.933,0.927,0.941,0.975,0.97,0.98,0.91,0.899,0.923,41.05,36.8,48.62,40.04,35.69,47.65,0,0,0,0,0,0,0.816,0,0.089,0.16,0.84,0.16,44.8
800488800000,1995,5,1994,8,33,7,0.428,0.0889,0.339,18964.8,133.1,133.1,112.9,3,2,2.857142857142857,707.9,601.8,817.7,560.9,454.8,147,147,147,3.035e-7,-0.000328,0.0003871,0.21,0.18,0.244,560.9,454.8,670.7,990,990,990,966.7,966.3,967.2,23.3,22.8,23.7,0.279,0.218,0.341,0.0948,0.061,0.131,0.0041,0.0026,0.0057,0.654,0.475,0.826,0.028,0.02,0.036,22.61,22,23.13,0.931,0.919,0.94,0.976,0.97,0.98,0.909,0.892,0.921,40.85,33.14,48.32,39.88,32.14,47.35,0,0,0,0,0,0,0.627,0,0.089,0.21,0.79,0.21,44.3
801093600000,1995,5,1994,8,34,7,0.308,0.0889,0.219,12736.6,87.95,87.95,75.81,2,2,2,508.7,455.7,566.9,361.7,308.7,147,147,147,0.00006443,-0.0001756,0.0003105,0.291,0.259,0.323,361.7,308.7,419.9,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.184,0.165,0.205,0.0423,0.0317,0.054,0.0018,0.0013,0.0023,0.46,0.366,0.57,0.019,0.015,0.024,23.65,23.28,23.98,0.927,0.918,0.936,0.975,0.97,0.98,0.904,0.891,0.918,38.88,33.33,44.87,37.91,32.33,43.98,0,0,0,0,0,0,0.421,0,0.089,0.29,0.71,0.29,41.4
801698400000,1995,5,1994,8,35,7,0.249,0.0792,0.169,9892.9,61.42,61.42,58.89,2,2,2,411.1,386.5,440,280.1,267.5,131,119,147,0.0002417,-0.000107,0.0004998,0.318,0.292,0.35,280.1,267.5,293,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.154,0.149,0.16,0.026,0.0235,0.0286,0.0011,0.00095,0.0012,0.319,0.3,0.34,0.013,0.012,0.014,24.23,24.08,24.37,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.888,30.35,29.07,31.66,29.44,28.2,30.71,0,0,0,0,0,0,0.327,0,0.08,0.32,0.68,0.32,39.7
802303200000,1995,6,1994,9,36,7,0.214,0.072,0.142,8263.64,54.42,54.42,49.19,2,2,2,353,338.3,377.1,234,219.3,119,119,119,0.00008462,-0.0003805,0.0004734,0.338,0.316,0.352,234,219.3,258.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.132,0.146,0.0168,0.0139,0.0216,0.00068,0.00056,0.00087,0.252,0.231,0.286,0.01,0.0093,0.012,24.58,24.43,24.68,0.899,0.893,0.907,0.97,0.97,0.97,0.872,0.866,0.88,25.35,23.69,28.05,24.59,22.98,27.21,0,0,0,0,0,0,0.273,0,0.072,0.34,0.66,0.34,38.6
802908000000,1995,6,1994,9,37,7,0.197,0.072,0.125,7657.42,47.76,47.76,45.58,1,1,1,325.4,316.5,335.5,206.4,197.5,119,119,119,0.00005268,-0.0002771,0.0004195,0.366,0.355,0.376,206.4,197.5,216.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.131,0.0114,0.00975,0.0133,0.00046,0.00039,0.00053,0.441,0.41,0.476,0.018,0.016,0.019,24.53,24.45,24.61,0.936,0.934,0.939,0.98,0.98,0.98,0.918,0.915,0.92,46.51,44.52,48.73,45.58,43.63,47.76,0,0,0,0,0,0,0.253,0,0.072,0.37,0.63,0.37,38.9
803512800000,1995,6,1994,9,38,7,0.18,0.072,0.108,6586.1,41.99,41.99,39.2,1,1,1,297.2,287.2,309.1,178.2,168.2,119,119,119,0.0000601,-0.0002246,0.0004269,0.401,0.385,0.414,178.2,168.2,190.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.122,0.00782,0.00682,0.00901,0.00031,0.00027,0.00036,0.351,0.321,0.387,0.014,0.013,0.015,24.76,24.67,24.83,0.928,0.924,0.932,0.976,0.971,0.98,0.906,0.898,0.913,40.16,37.85,42.85,39.2,36.77,41.99,0,0,0,0,0,0,0.218,0,0.072,0.4,0.6,0.4,36.6
804117600000,1995,6,1994,9,39,7,0.166,0.0701,0.0959,5808.66,35.46,35.46,34.58,1,1,1,274.4,270.3,281.3,158.5,152.3,115.9,108,119,0.00007861,-0.0004966,0.0004394,0.422,0.4,0.439,158.5,152.3,162.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00585,0.00523,0.00623,0.00023,0.00021,0.00025,0.294,0.278,0.305,0.012,0.011,0.012,24.91,24.87,24.94,0.921,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.894,35.64,34.19,36.56,34.58,33.17,35.46,0,0,0,0,0,0,0.192,0,0.0701,0.42,0.58,0.42,35
804722400000,1995,7,1994,10,40,7,0.158,0.0653,0.0931,5643.5,34.09,34.09,33.59,1,1,1,261.9,256.7,264.1,153.9,148.7,108,108,108,-0.00001879,-0.0003641,0.0001374,0.412,0.409,0.421,153.9,148.7,156.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.109,0.00539,0.00487,0.00561,0.00021,0.00019,0.00022,0.281,0.267,0.287,0.011,0.011,0.011,24.97,24.96,25.01,0.919,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.892,34.63,33.43,35.14,33.59,32.43,34.09,0,0,0,0,0,0,0.187,0,0.0649,0.41,0.59,0.41,35.7
805327200000,1995,7,1994,10,41,7,0.15,0.0653,0.0846,5116.46,32.43,32.43,30.46,1,1,1,247.9,243.3,256.7,139.9,135.3,108,108,108,-0.00005246,-0.000364,0.0004369,0.436,0.421,0.444,139.9,135.3,148.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00399,0.00353,0.00487,0.00016,0.00014,0.00019,0.245,0.234,0.267,0.0097,0.0092,0.011,25.07,25.01,25.11,0.913,0.911,0.917,0.97,0.97,0.97,0.886,0.884,0.889,31.4,30.34,33.43,30.46,29.43,32.43,0,0,0,0,0,0,0.169,0,0.0654,0.44,0.56,0.44,34.1
805932000000,1995,7,1994,10,42,7,0.142,0.0653,0.0765,4618.24,28.62,28.62,27.49,1,1,1,234.6,231.4,239.6,126.6,123.4,108,108,108,-0.00008273,-0.0004666,0.0004562,0.461,0.451,0.467,126.6,123.4,131.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0971,0.1,0.00266,0.00234,0.00316,0.0001,0.000092,0.00012,0.214,0.207,0.226,0.0084,0.0082,0.0089,25.18,25.14,25.2,0.907,0.905,0.909,0.97,0.97,0.97,0.88,0.878,0.882,28.34,27.61,29.51,27.49,26.78,28.62,0,0,0,0,0,0,0.153,0,0.0655,0.46,0.54,0.46,32.5
806536800000,1995,7,1994,10,43,7,0.137,0.0653,0.0718,4316.21,26.78,26.78,25.69,1,1,1,226.7,222.3,231.4,118.7,114.3,108,108,108,-0.00007169,-0.0004666,0.00008614,0.477,0.467,0.486,118.7,114.3,123.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0954,0.0939,0.0971,0.00187,0.00143,0.00234,0.000074,0.000056,0.000092,0.197,0.188,0.207,0.0078,0.0074,0.0082,25.24,25.2,25.28,0.901,0.897,0.905,0.97,0.97,0.97,0.874,0.871,0.878,26.49,25.43,27.61,25.69,24.66,26.78,0,0,0,0,0,0,0.143,0,0.0652,0.48,0.52,0.48,31.5
807141600000,1995,7,1994,10,44,7,0.131,0.0575,0.0738,4454.62,28.23,28.23,26.52,1,1,1,217.1,209.3,222.4,122,114.3,95.14,93,108,0.0000407,-0.0004812,0.0004565,0.438,0.418,0.486,122,114.3,129.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0928,0.0974,0.0022,0.00143,0.00294,0.000086,0.000056,0.00012,0.203,0.188,0.219,0.008,0.0074,0.0086,25.29,25.25,25.35,0.903,0.897,0.908,0.97,0.97,0.97,0.876,0.871,0.881,27.34,25.43,29.1,26.52,24.66,28.23,0,0,0,0,0,0,0.147,0,0.0572,0.44,0.56,0.44,34
807746400000,1995,8,1994,11,45,7,0.126,0.0562,0.0695,4182.29,25.22,25.22,24.89,1,1,1,207.9,202.2,209.3,114.9,109.2,93,93,93,-0.0004163,-0.0004812,-0.0001554,0.447,0.444,0.46,114.9,109.2,116.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0903,0.0928,0.00149,0.000917,0.00163,0.000058,0.000036,0.000064,0.187,0.176,0.19,0.0073,0.0069,0.0074,25.37,25.35,25.41,0.898,0.893,0.899,0.97,0.97,0.97,0.871,0.867,0.872,25.66,24.3,26,24.89,23.57,25.22,0,0,0,0,0,0,0.138,0,0.0565,0.45,0.55,0.45,33.2
808351200000,1995,8,1994,11,46,7,0.119,0.0562,0.063,3760.88,23.35,23.35,22.39,1,1,1,197.2,194.8,201.2,104.2,101.8,93,93,93,-0.0002501,-0.0004494,0.0001115,0.471,0.462,0.477,104.2,101.8,108.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0877,0.0899,0.000422,0.00018,0.000817,0.000016,0.000007,0.000032,0.166,0.161,0.174,0.0065,0.0063,0.0068,25.43,25.42,25.43,0.889,0.886,0.893,0.969,0.968,0.97,0.861,0.858,0.866,23.1,22.5,24.07,22.39,21.79,23.35,0,0,0,0,0,0,0.124,0,0.056,0.47,0.53,0.47,31.6
808956000000,1995,8,1994,11,47,7,0.114,0.0562,0.0581,3420.08,21.4,21.4,20.36,1,1,1,189.1,179.8,193.3,96.06,86.83,93,93,93,-0.0000526,-0.0002929,0.000003848,0.492,0.481,0.517,96.06,86.83,100.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0824,0.0872,0.00000393,0,0.0000275,1.5e-7,0,0.0000011,0.151,0.136,0.158,0.0059,0.0053,0.0062,25.43,25.42,25.43,0.88,0.87,0.885,0.965,0.96,0.968,0.85,0.835,0.856,21.09,18.83,22.12,20.36,18.09,21.4,0,0,0,0,0,0,0.113,0,0.0559,0.49,0.51,0.49,30
809560800000,1995,8,1994,11,48,7,0.107,0.0508,0.0557,3257.43,22.6,22.6,19.39,1,1,1,176.1,171.1,179.8,92.14,84.15,84,72,93,-0.00005662,-0.0003959,0.00003988,0.476,0.406,0.525,92.14,84.15,105.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0834,0.0815,0.0868,0.0000736,0,0.000516,0.0000029,0,0.00002,0.144,0.132,0.166,0.0056,0.0051,0.0065,25.41,25.39,25.42,0.875,0.866,0.89,0.963,0.96,0.97,0.844,0.831,0.863,20.12,18.16,23.3,19.39,17.44,22.6,0,0,0,0,0,0,0.108,0,0.0513,0.47,0.52,0.48,30.4
810165600000,1995,9,1994,12,49,7,0.1,0.0435,0.0566,3313.11,20.6,20.6,19.72,1,1,1,165.7,162.8,169.2,93.65,90.78,72,72,72,0.000009741,-0.00004454,0.00003716,0.435,0.426,0.442,93.65,90.78,97.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0817,0.084,0,0,0,0,0,0,0.145,0.14,0.151,0.0057,0.0055,0.0059,25.39,25.39,25.39,0.877,0.874,0.881,0.964,0.962,0.966,0.846,0.841,0.851,20.46,19.76,21.32,19.72,19.01,20.6,0,0,0,0,0,0,0.11,0,0.0434,0.43,0.57,0.43,33.1
810770400000,1995,9,1994,12,50,7,0.0946,0.0435,0.0511,2932.48,19.01,19.01,17.46,1,1,1,156.4,147.8,162.8,84.42,75.84,72,72,72,-0.000008335,-0.00003797,0.00003716,0.461,0.442,0.487,84.42,75.84,90.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0764,0.0817,0,0,0,0,0,0,0.13,0.117,0.14,0.0051,0.0046,0.0055,25.38,25.38,25.39,0.864,0.845,0.874,0.961,0.96,0.962,0.83,0.812,0.841,18.17,15.96,19.76,17.46,15.32,19.01,0,0,0,0,0,0,0.097,0,0.0435,0.46,0.54,0.46,31
811375200000,1995,9,1994,12,51,7,0.0857,0.0435,0.0422,2327.64,14.71,14.71,13.85,1,1,1,141.8,138.7,145.4,69.77,66.74,72,72,72,0.00002883,0.00001652,0.00003911,0.508,0.495,0.519,69.77,66.74,73.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0732,0.0755,0,0,0,0,0,0,0.109,0.105,0.114,0.0043,0.0041,0.0045,25.39,25.39,25.4,0.83,0.823,0.839,0.96,0.96,0.96,0.797,0.79,0.806,14.43,13.68,15.33,13.85,13.13,14.71,0,0,0,0,0,0,0.077,0,0.0435,0.51,0.49,0.51,27.2
811980000000,1995,9,1994,12,52,7,0.0816,0.0418,0.0398,2167.06,15.99,15.99,12.9,1,1,1,134.9,130.6,137.6,65.78,60.89,69.14,52,72,0.00002091,-0.00001988,0.00004561,0.512,0.398,0.542,65.78,60.89,78.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0711,0.0738,0,0,0,0,0,0,0.103,0.0974,0.118,0.004,0.0038,0.0046,25.4,25.38,25.4,0.819,0.803,0.852,0.96,0.96,0.96,0.786,0.771,0.818,13.44,12.18,16.66,12.9,11.69,15.99,0,0,0,0,0,0,0.0717,0,0.0418,0.51,0.49,0.51,26.6
812584800000,1995,10,1995,1,1,7,0.0765,0.0314,0.045,2518.33,15.42,15.42,14.99,1,1,1,126.5,124.5,128.2,74.48,72.49,52,52,52,-0.00001865,-0.00004703,0.00001908,0.411,0.405,0.418,74.48,72.49,76.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0717,0.073,0,0,0,0,0,0,0.112,0.109,0.114,0.0044,0.0043,0.0045,25.39,25.39,25.39,0.842,0.837,0.846,0.96,0.96,0.96,0.808,0.804,0.812,15.61,15.11,16.06,14.99,14.51,15.42,0,0,0,0,0,0,0.0833,0,0.0315,0.41,0.59,0.41,32.9
813189600000,1995,10,1995,1,2,7,0.0722,0.0314,0.0407,2231.07,14.51,14.51,13.28,1,1,1,119.3,117.2,124.5,67.34,65.17,52,52,52,-0.00001085,-0.0000398,0.00002046,0.436,0.418,0.444,67.34,65.17,72.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0717,0,0,0,0,0,0,0.103,0.101,0.109,0.004,0.004,0.0043,25.4,25.39,25.4,0.825,0.819,0.837,0.96,0.96,0.96,0.792,0.786,0.804,13.83,13.3,15.11,13.28,12.77,14.51,0,0,0,0,0,0,0.0738,0,0.0315,0.43,0.56,0.44,30.9
813794400000,1995,10,1995,1,3,7,0.0708,0.0314,0.0393,2134.27,13.43,13.43,12.7,1,1,1,117,115,120,64.98,63,52,52,52,-0.000004583,-0.00003754,0.00002638,0.445,0.433,0.452,64.98,63,67.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.101,0.099,0.104,0.004,0.0039,0.0041,25.4,25.4,25.4,0.817,0.811,0.826,0.96,0.96,0.96,0.785,0.779,0.793,13.23,12.73,13.99,12.7,12.22,13.43,0,0,0,0,0,0,0.0706,0,0.0315,0.44,0.56,0.44,30.1
814399200000,1995,10,1995,1,4,7,0.0739,0.0314,0.0424,2343.52,14.51,14.51,13.95,1,1,1,122.2,117.2,124.5,70.16,65.17,52,52,52,-0.00003121,-0.0000398,-0.00000771,0.426,0.418,0.444,70.16,65.17,72.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0717,0,0,0,0,0,0,0.106,0.101,0.109,0.0042,0.004,0.0043,25.39,25.39,25.4,0.831,0.819,0.837,0.96,0.96,0.96,0.798,0.786,0.804,14.53,13.3,15.11,13.95,12.77,14.51,0,0,0,0,0,0,0.0775,0,0.0315,0.42,0.57,0.43,31.7
815004000000,1995,10,1995,1,5,7,0.0769,0.0306,0.0463,2605.79,17.08,17.08,15.51,1,1,1,127.2,124.5,132.9,76.58,72.49,50.57,50,52,-0.000004331,-0.0000398,0.00004023,0.398,0.376,0.418,76.58,72.49,82.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0717,0.075,0,0,0,0,0,0,0.115,0.109,0.124,0.0045,0.0043,0.0048,25.39,25.38,25.39,0.847,0.837,0.863,0.96,0.96,0.96,0.813,0.804,0.828,16.16,15.11,17.79,15.51,14.51,17.08,0,0,0,0,0,0,0.0862,0,0.0306,0.4,0.6,0.4,33.9
815608800000,1995,11,1995,2,6,7,0.083,0.0302,0.0527,3045.46,21.35,21.35,18.13,1,1,1,137.2,130.6,150.3,87.18,80.55,50,50,50,-0.00003632,-0.0003974,0.00004023,0.365,0.333,0.383,87.18,80.55,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0742,0.0812,0.00000496,0,0.0000347,1.9e-7,0,0.0000014,0.131,0.12,0.153,0.0051,0.0047,0.006,25.37,25.35,25.38,0.868,0.857,0.885,0.962,0.96,0.967,0.835,0.823,0.856,18.84,17.18,22.07,18.13,16.49,21.35,0,0,0,0,0,0,0.101,0,0.0303,0.36,0.63,0.37,36.7
816213600000,1995,11,1995,2,7,7,0.0881,0.0302,0.0579,3392.51,20.72,20.72,20.19,1,1,1,145.7,141.2,147.8,95.67,91.16,50,50,50,0.00001162,0.000002103,0.00002765,0.343,0.338,0.354,95.67,91.16,97.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0779,0.0803,0,0,0,0,0,0,0.144,0.137,0.148,0.0057,0.0054,0.0058,25.36,25.35,25.36,0.879,0.875,0.882,0.965,0.963,0.966,0.849,0.842,0.852,20.93,19.83,21.45,20.19,19.09,20.72,0,0,0,0,0,0,0.112,0,0.0302,0.34,0.66,0.34,38.5
816818400000,1995,11,1995,2,8,7,0.105,0.0302,0.0745,4510.07,33.66,33.66,26.85,1,1,1,173.3,150.3,202.2,123.3,100.3,50,50,50,-0.00001228,-0.0003974,0.000462,0.291,0.247,0.333,123.3,100.3,152.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0812,0.0995,0.00233,0.0000347,0.00522,0.000091,0.0000014,0.0002,0.201,0.153,0.269,0.0079,0.006,0.01,25.34,25.32,25.35,0.902,0.885,0.918,0.97,0.967,0.97,0.875,0.856,0.891,27.68,22.07,34.7,26.85,21.35,33.66,0,0,0,0,0,0,0.149,0,0.0305,0.29,0.71,0.29,43
817423200000,1995,11,1995,2,9,7,0.118,0.0326,0.0854,5230.99,31.95,31.95,31.14,1,1,1,195.1,193.3,200.2,141.3,134.3,53.86,50,59,-0.0003193,-0.000398,-0.00005715,0.276,0.257,0.305,141.3,134.3,144.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0946,0.097,0.00413,0.00343,0.00448,0.00016,0.00013,0.00018,0.242,0.226,0.25,0.0094,0.0088,0.0098,25.35,25.34,25.36,0.914,0.911,0.915,0.97,0.97,0.97,0.886,0.883,0.888,32.1,30.42,32.94,31.14,29.5,31.95,0,0,0,0,0,0,0.173,0,0.0326,0.28,0.72,0.28,44.3
818028000000,1995,12,1995,3,10,7,0.135,0.0357,0.0992,6092.97,37.58,37.58,36.27,1,1,1,223,212.1,228.5,164,153.1,59,59,59,0.0001604,-0.0001545,0.0004565,0.265,0.258,0.278,164,153.1,169.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.107,0.0064,0.00531,0.00695,0.00025,0.00021,0.00027,0.302,0.272,0.317,0.012,0.011,0.012,25.16,25.11,25.26,0.923,0.919,0.925,0.971,0.97,0.973,0.896,0.891,0.9,37.34,34.83,38.62,36.27,33.78,37.58,0,0,0,0,0,0,0.201,0,0.0358,0.26,0.73,0.27,45.1
818632800000,1995,12,1995,3,11,7,0.143,0.0357,0.108,6649.73,41.17,41.17,39.58,1,1,1,236.8,231.4,243.3,177.8,172.4,59,59,59,0.00008961,-0.0004666,0.0004832,0.249,0.243,0.255,177.8,172.4,184.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.00778,0.00724,0.00843,0.00031,0.00029,0.00033,0.341,0.326,0.361,0.013,0.013,0.014,25.04,24.98,25.09,0.928,0.926,0.93,0.977,0.974,0.98,0.907,0.902,0.912,40.51,39.29,42.01,39.58,38.28,41.17,0,0,0,0,0,0,0.22,0,0.035,0.25,0.76,0.24,46.5
819237600000,1995,12,1995,3,12,7,0.143,0.0357,0.107,6614.92,39.55,39.55,39.37,1,1,1,235.9,234.8,236.6,176.9,175.8,59,59,59,0.0001636,-0.0003273,0.0004562,0.25,0.249,0.251,176.9,175.8,177.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.11,0.00769,0.00758,0.00776,0.0003,0.0003,0.00031,0.339,0.335,0.341,0.013,0.013,0.013,25.05,25.04,25.06,0.928,0.927,0.928,0.977,0.976,0.977,0.906,0.905,0.907,40.31,40.05,40.48,39.37,39.1,39.55,0,0,0,0,0,0,0.219,0,0.036,0.25,0.75,0.25,46.3
819842400000,1995,12,1995,3,13,7,0.154,0.0357,0.118,7311.28,46.4,46.4,43.52,1,1,1,253.9,243.3,266.8,194.9,184.3,59,59,59,0.00003374,-0.0003494,0.000225,0.233,0.221,0.243,194.9,184.3,207.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.121,0.0097,0.00843,0.0116,0.00038,0.00033,0.00046,0.395,0.361,0.438,0.016,0.014,0.017,24.89,24.8,24.98,0.933,0.93,0.937,0.98,0.98,0.98,0.915,0.912,0.918,44.41,42.01,47.35,43.52,41.17,46.4,0,0,0,0,0,0,0.242,0,0.036,0.23,0.77,0.23,47.5
820447200000,1996,1,1995,4,14,7,0.173,0.0442,0.129,7810.66,49.46,49.46,46.49,2,1,1.4285714285714286,286.4,271.3,306,213.4,198.3,73,73,73,-0.00005436,-0.0004966,0.0004394,0.256,0.239,0.269,213.4,198.3,233,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.119,0.131,0.0127,0.00983,0.0166,0.00051,0.00039,0.00066,0.342,0.223,0.441,0.014,0.0089,0.018,24.81,24.73,24.91,0.919,0.892,0.937,0.976,0.97,0.98,0.897,0.866,0.918,36.99,23.71,47.36,36.14,23,46.41,0,0,0,0,0,0,0.258,0,0.044,0.26,0.75,0.25,45.1
821052000000,1996,1,1995,4,15,7,0.214,0.0442,0.17,10030.7,70.05,70.05,59.71,2,2,2,353.8,306,402.9,280.8,233,73,73,73,0.00007652,-0.0002322,0.0004218,0.208,0.181,0.239,280.8,233,329.9,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.148,0.131,0.165,0.0262,0.0166,0.036,0.0011,0.00066,0.0015,0.316,0.244,0.394,0.013,0.0097,0.016,24.52,24.19,24.83,0.912,0.899,0.923,0.97,0.97,0.97,0.884,0.872,0.895,30.78,25.49,36.11,29.85,24.73,35.02,0,0,0,0,0,0,0.332,0,0.044,0.21,0.79,0.21,46.9
821656800000,1996,1,1995,4,16,7,0.255,0.0442,0.211,12450.6,75.2,75.2,74.11,2,2,2,421.8,417.9,426.6,348.8,344.9,73,73,73,-0.000153,-0.0002243,-0.00003692,0.173,0.171,0.175,348.8,344.9,353.6,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.172,0.171,0.174,0.0398,0.039,0.0407,0.0016,0.0016,0.0017,0.427,0.42,0.436,0.017,0.017,0.018,24.07,24.04,24.1,0.926,0.925,0.927,0.972,0.971,0.973,0.9,0.898,0.902,38.12,37.7,38.64,37.06,36.61,37.6,0,0,0,0,0,0,0.412,0,0.044,0.17,0.83,0.17,48.8
822261600000,1996,1,1995,4,17,7,0.243,0.0442,0.198,11705.4,73.77,73.77,69.68,2,2,2,401,386.5,420.3,328,313.5,73,73,73,0.0002123,-0.000107,0.0004218,0.182,0.174,0.189,328,313.5,347.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.16,0.172,0.0356,0.0327,0.0395,0.0014,0.0013,0.0016,0.391,0.366,0.424,0.016,0.015,0.017,24.21,24.08,24.3,0.922,0.919,0.926,0.97,0.97,0.972,0.895,0.892,0.899,35.91,34.35,37.96,34.84,33.32,36.89,0,0,0,0,0,0,0.387,0,0.045,0.18,0.81,0.19,48.2
822866400000,1996,1,1995,4,18,7,0.248,0.0483,0.2,11776.7,71.48,71.48,70.1,2,2,2,410.5,398.1,417.9,330.6,323,79.86,73,85,-0.00007393,-0.0002243,0.0004998,0.194,0.178,0.208,330.6,323,336.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.166,0.164,0.168,0.0361,0.0346,0.0374,0.0015,0.0014,0.0015,0.396,0.383,0.406,0.016,0.016,0.017,24.16,24.12,24.22,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.894,0.896,36.13,35.28,36.84,35.05,34.22,35.74,0,0,0,0,0,0,0.389,0,0.048,0.19,0.81,0.19,47.5
823471200000,1996,2,1995,5,19,7,0.256,0.0514,0.205,12040.6,74.31,74.31,71.67,2,2,2,423.4,417.9,435.5,338.4,332.9,85,85,85,-0.000217,-0.0004894,-0.00003692,0.201,0.195,0.203,338.4,332.9,350.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.169,0.167,0.174,0.0377,0.0366,0.0401,0.0015,0.0015,0.0016,0.41,0.4,0.431,0.017,0.016,0.018,24.08,24.01,24.12,0.924,0.923,0.926,0.97,0.97,0.972,0.897,0.895,0.9,36.93,36.34,38.22,35.84,35.25,37.15,0,0,0,0,0,0,0.398,0,0.051,0.2,0.8,0.2,47
824076000000,1996,2,1995,5,20,7,0.276,0.0514,0.225,13266,80.36,80.36,78.96,2,2,2,456.3,453.1,462.6,371.3,368.1,85,85,85,0.0000477,-0.000385,0.0001222,0.187,0.184,0.188,371.3,368.1,377.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.181,0.18,0.183,0.0443,0.0436,0.0455,0.0018,0.0018,0.0019,0.469,0.463,0.481,0.019,0.019,0.02,23.88,23.84,23.9,0.93,0.929,0.931,0.977,0.976,0.978,0.908,0.907,0.91,40.42,40.08,41.07,39.48,39.12,40.18,0,0,0,0,0,0,0.439,0,0.051,0.19,0.82,0.18,48.1
824680800000,1996,2,1995,5,21,7,0.288,0.0514,0.236,13978,85.28,85.28,83.2,2,2,2,475.8,470.2,486,390.8,385.2,85,85,85,-0.0001287,-0.0004048,0.0003129,0.179,0.175,0.181,390.8,385.2,401,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.188,0.186,0.192,0.0482,0.047,0.0502,0.002,0.0019,0.0021,0.506,0.495,0.526,0.021,0.02,0.022,23.75,23.69,23.79,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.913,0.915,42.45,41.87,43.51,41.6,41.03,42.64,0,0,0,0,0,0,0.462,0,0.052,0.18,0.82,0.18,48.5
825285600000,1996,2,1995,5,22,7,0.304,0.0571,0.246,14518.3,89.09,89.09,86.42,2,2,2,502,477.4,527.3,407.5,392.4,94.43,85,107,-0.000171,-0.0004311,0.0002534,0.188,0.168,0.209,407.5,392.4,420.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.195,0.188,0.202,0.0515,0.0485,0.0541,0.0021,0.002,0.0023,0.541,0.509,0.568,0.022,0.021,0.024,23.6,23.46,23.74,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,44.09,42.61,45.46,43.21,41.76,44.55,0,0,0,0,0,0,0.48,0,0.058,0.19,0.81,0.19,47.8
825890400000,1996,3,1995,6,23,7,0.331,0.0647,0.266,15547.6,94.42,94.42,92.55,2,2,2,546.6,537.8,556.2,439.6,430.8,107,107,107,-0.00007675,-0.0004778,0.0003105,0.196,0.192,0.199,439.6,430.8,449.2,990,990,990,966.1,966,966.1,23.9,23.9,24,0.208,0.205,0.212,0.0579,0.0562,0.0598,0.0024,0.0023,0.0025,0.608,0.59,0.628,0.025,0.025,0.026,23.33,23.27,23.39,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.22,46.33,48.17,46.27,45.41,47.21,0,0,0,0,0,0,0.514,0,0.065,0.2,0.8,0.2,47
826495200000,1996,3,1995,6,24,7,0.346,0.0647,0.281,16061.7,97.01,97.01,95.61,3,2,2.7142857142857144,571.9,562.8,583,464.9,455.8,107,107,107,0.00009768,-0.0004598,0.0004706,0.187,0.184,0.19,464.9,455.8,476,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.219,0.214,0.225,0.063,0.0612,0.0652,0.0026,0.0026,0.0027,0.511,0.445,0.645,0.021,0.019,0.027,23.32,23.22,23.4,0.925,0.917,0.941,0.973,0.97,0.98,0.9,0.89,0.922,37.41,32.27,48.93,36.43,31.3,47.95,0,0,0,0,0,0,0.531,0,0.065,0.19,0.81,0.19,46.4
827100000000,1996,3,1995,6,25,7,0.369,0.0647,0.304,17174.1,104.8,104.8,102.2,3,3,3,610.2,589.2,623.8,503.2,482.2,107,107,107,-0.00005595,-0.0003788,0.0004889,0.176,0.172,0.182,503.2,482.2,516.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.241,0.229,0.249,0.072,0.0664,0.0767,0.003,0.0028,0.0033,0.512,0.478,0.535,0.022,0.02,0.023,23.15,23.07,23.27,0.923,0.92,0.924,0.97,0.97,0.97,0.895,0.892,0.897,35.13,33.75,36.02,34.08,32.74,34.94,0,0,0,0,0,0,0.568,0,0.065,0.18,0.82,0.18,46.5
827704800000,1996,3,1995,6,26,7,0.395,0.0647,0.33,18557.4,114.6,114.6,110.5,3,3,3,652.7,630.1,673.1,545.7,523.1,107,107,107,0.000005755,-0.0002073,0.0002916,0.164,0.159,0.17,545.7,523.1,566.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.265,0.252,0.277,0.0883,0.0793,0.0965,0.0038,0.0034,0.0041,0.588,0.547,0.625,0.025,0.023,0.027,22.9,22.78,23.03,0.927,0.925,0.93,0.972,0.97,0.974,0.901,0.897,0.906,37.89,36.43,39.19,36.82,35.34,38.18,0,0,0,0,0,0,0.614,0,0.065,0.16,0.84,0.16,47
828309600000,1996,4,1995,7,27,7,0.423,0.0756,0.347,19440.3,118.3,118.3,115.7,3,3,3,699.1,684.7,712.1,574.1,559.7,125,125,125,0.000008556,-0.0004916,0.0004728,0.179,0.176,0.183,574.1,559.7,587.1,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.286,0.278,0.293,0.0996,0.0939,0.105,0.0043,0.004,0.0045,0.645,0.618,0.669,0.028,0.026,0.029,22.66,22.58,22.74,0.93,0.929,0.931,0.975,0.973,0.977,0.907,0.904,0.91,39.56,38.65,40.37,38.57,37.61,39.44,0,0,0,0,0,0,0.643,0,0.076,0.18,0.82,0.18,46
828914400000,1996,4,1995,7,28,7,0.445,0.0756,0.369,20645.5,125.9,125.9,122.9,3,3,3,735.5,720.3,751.7,610.5,595.3,125,125,125,-0.0001579,-0.0004823,0.0003171,0.17,0.166,0.174,610.5,595.3,626.7,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.306,0.298,0.316,0.113,0.108,0.118,0.0049,0.0047,0.0051,0.713,0.685,0.742,0.031,0.029,0.032,22.45,22.35,22.53,0.934,0.932,0.935,0.979,0.978,0.98,0.915,0.912,0.917,41.83,40.89,42.82,40.96,39.98,41.97,0,0,0,0,0,0,0.683,0,0.076,0.17,0.83,0.17,46.4
829519200000,1996,4,1995,7,29,7,0.468,0.0756,0.393,21818,133.4,133.4,129.9,3,3,3,774.2,760.5,794.3,649.2,635.5,125,125,125,0.00007232,-0.0003586,0.0004146,0.161,0.157,0.164,649.2,635.5,669.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.328,0.321,0.34,0.125,0.121,0.131,0.0054,0.0052,0.0057,0.785,0.759,0.823,0.034,0.033,0.036,22.22,22.1,22.3,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.92,44.17,43.36,45.37,43.29,42.49,44.46,0,0,0,0,0,0,0.721,0,0.075,0.16,0.84,0.16,46.6
830124000000,1996,4,1995,7,30,7,0.489,0.0756,0.414,22837.4,137.7,137.7,135.9,3,3,3,809.2,801,819.3,684.2,676,125,125,125,0.00007032,-0.0001302,0.0003034,0.155,0.153,0.156,684.2,676,694.3,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.348,0.344,0.354,0.135,0.133,0.138,0.0059,0.0058,0.0061,0.852,0.836,0.871,0.037,0.036,0.038,22.01,21.95,22.06,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.24,45.77,46.82,45.31,44.85,45.88,0,0,0,0,0,0,0.755,0,0.075,0.15,0.85,0.15,46.7
830728800000,1996,4,1995,7,31,7,0.495,0.0851,0.41,22603.7,137.7,137.7,134.5,3,3,3,819.1,817.7,819.3,678.3,670.7,140.7,125,147,-0.00007748,-0.0001302,-0.00006869,0.172,0.153,0.18,678.3,670.7,694.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.345,0.341,0.354,0.134,0.131,0.138,0.0058,0.0057,0.0061,0.841,0.826,0.871,0.037,0.036,0.038,21.98,21.95,22,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,45.76,45.27,46.82,44.85,44.36,45.88,0,0,0,0,0,0,0.747,0,0.085,0.17,0.83,0.17,45.7
831333600000,1996,5,1995,8,32,7,0.484,0.0889,0.395,21837.8,133.1,133.1,130,3,3,3,799.9,779.4,817.7,652.9,632.4,147,147,147,-0.00003771,-0.0002404,0.0004146,0.184,0.18,0.189,652.9,632.4,670.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.319,0.341,0.126,0.12,0.131,0.0055,0.0052,0.0057,0.792,0.753,0.826,0.035,0.033,0.036,22.11,22,22.23,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.92,44.21,42.99,45.27,43.33,42.13,44.36,0,0,0,0,0,0,0.722,0,0.089,0.18,0.82,0.18,45.1
831938400000,1996,5,1995,8,33,7,0.439,0.0889,0.35,19505.3,124.5,124.5,116.1,3,3,3,725.6,668,768.4,578.6,521,147,147,147,-0.0001938,-0.0004823,0.00007966,0.203,0.191,0.22,578.6,521,621.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.289,0.256,0.313,0.101,0.0784,0.116,0.0044,0.0033,0.0051,0.654,0.548,0.733,0.028,0.023,0.032,22.54,22.29,22.88,0.93,0.924,0.935,0.976,0.97,0.98,0.908,0.897,0.916,39.67,36.02,42.33,38.7,34.94,41.49,0,0,0,0,0,0,0.645,0,0.089,0.2,0.8,0.2,44.4
832543200000,1996,5,1995,8,34,7,0.357,0.0889,0.268,15339.9,102.2,102.2,91.31,3,2,2.4285714285714284,590.2,527.3,654.2,443.2,380.3,147,147,147,-0.00009335,-0.0004311,0.0002114,0.25,0.225,0.279,443.2,380.3,507.2,990,990,990,966.2,966,966.5,23.8,23.5,24,0.216,0.191,0.248,0.0589,0.0461,0.0729,0.0025,0.0019,0.0031,0.526,0.463,0.617,0.022,0.02,0.026,23.22,22.96,23.53,0.929,0.918,0.939,0.975,0.97,0.98,0.906,0.891,0.92,39.59,32.59,47.09,38.64,31.62,46.15,0,0,0,0,0,0,0.507,0,0.089,0.25,0.75,0.25,43
833148000000,1996,5,1995,8,35,7,0.278,0.0841,0.194,11320.4,74.99,74.99,67.38,2,2,2,460.3,422.5,505,321.3,298.5,139,119,147,0.00007612,-0.0002073,0.0004728,0.302,0.27,0.33,321.3,298.5,358,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.169,0.162,0.183,0.0343,0.0297,0.0416,0.0014,0.0012,0.0017,0.387,0.349,0.451,0.016,0.014,0.019,23.94,23.68,24.14,0.921,0.916,0.927,0.97,0.97,0.973,0.893,0.889,0.902,34.72,32.25,38.54,33.69,31.28,37.49,0,0,0,0,0,0,0.374,0,0.084,0.3,0.7,0.3,40.7
833752800000,1996,6,1995,9,36,7,0.238,0.072,0.166,9740.6,63.47,63.47,57.98,2,2,2,394.1,370.4,420.3,275.1,251.4,119,119,119,0.00003513,-0.0002204,0.0004998,0.302,0.283,0.321,275.1,251.4,301.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.144,0.161,0.025,0.0203,0.0303,0.001,0.00082,0.0012,0.311,0.276,0.352,0.013,0.011,0.014,24.32,24.16,24.47,0.911,0.906,0.917,0.97,0.97,0.97,0.884,0.879,0.889,29.89,27.32,32.72,28.99,26.5,31.74,0,0,0,0,0,0,0.322,0,0.072,0.3,0.7,0.3,40.9
