datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
834357600000,1996,6,1995,9,37,7,0.21,0.072,0.138,8120.24,51.76,51.76,48.33,2,1,1.8571428571428572,347.5,331.6,364.7,228.5,212.6,119,119,119,0.0001189,-0.0004907,0.0004734,0.343,0.326,0.359,228.5,212.6,245.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.13,0.142,0.0157,0.0125,0.0191,0.00063,0.0005,0.00077,0.278,0.234,0.462,0.011,0.0094,0.019,24.58,24.48,24.66,0.903,0.894,0.938,0.971,0.97,0.98,0.878,0.867,0.919,28.3,23.95,47.88,27.52,23.23,46.92,0,0,0,0,0,0,0.269,0,0.072,0.34,0.66,0.34,38.7
834962400000,1996,6,1995,9,38,7,0.193,0.072,0.121,7437.21,46.4,46.4,44.27,1,1,1,319.4,309.1,329.2,200.4,190.1,119,119,119,-0.00007438,-0.0004305,0.0004195,0.373,0.361,0.385,200.4,190.1,210.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.122,0.129,0.0104,0.00901,0.012,0.00041,0.00036,0.00048,0.421,0.387,0.454,0.017,0.015,0.018,24.58,24.5,24.67,0.935,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.919,45.17,42.85,47.35,44.27,41.99,46.4,0,0,0,0,0,0,0.246,0,0.072,0.37,0.63,0.37,38.5
835567200000,1996,6,1995,9,39,7,0.178,0.072,0.106,6478.32,41.99,41.99,38.56,1,1,1,294.6,283.6,309.1,175.6,164.6,119,119,119,-0.00001597,-0.0002246,0.0002767,0.404,0.385,0.42,175.6,164.6,190.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.122,0.00756,0.00646,0.00901,0.0003,0.00026,0.00036,0.343,0.311,0.387,0.014,0.012,0.015,24.78,24.67,24.85,0.927,0.923,0.932,0.975,0.97,0.98,0.904,0.895,0.913,39.55,37.03,42.85,38.56,35.92,41.99,0,0,0,0,0,0,0.214,0,0.072,0.4,0.6,0.4,36.4
836172000000,1996,7,1995,10,40,7,0.166,0.0653,0.101,6137.52,38.1,38.1,36.53,1,1,1,274.8,266.8,281.3,166.8,158.8,108,108,108,0.0002181,-0.0002685,0.0004476,0.393,0.384,0.405,166.8,158.8,173.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.115,0.00668,0.00588,0.00733,0.00027,0.00023,0.00029,0.316,0.294,0.335,0.013,0.012,0.013,24.88,24.84,24.94,0.924,0.921,0.926,0.971,0.97,0.974,0.897,0.893,0.902,37.61,35.76,39.11,36.53,34.69,38.1,0,0,0,0,0,0,0.203,0,0.065,0.39,0.61,0.39,37
836776800000,1996,7,1995,10,41,7,0.159,0.0653,0.0937,5684.3,35.46,35.46,33.84,1,1,1,263,256.7,270.3,155,148.7,108,108,108,-0.0001414,-0.0003641,0.0002742,0.411,0.4,0.421,155,148.7,162.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.0055,0.00487,0.00623,0.00022,0.00019,0.00025,0.284,0.267,0.303,0.011,0.011,0.012,24.96,24.92,25.01,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.894,34.88,33.43,36.56,33.84,32.43,35.46,0,0,0,0,0,0,0.188,0,0.0653,0.41,0.59,0.41,35.8
837381600000,1996,7,1995,10,42,7,0.153,0.0653,0.0878,5317.22,32.43,32.43,31.65,1,1,1,253.2,246.2,256.7,145.2,138.2,108,108,108,-0.00001244,-0.0002435,0.0004369,0.427,0.421,0.439,145.2,138.2,148.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.106,0.00452,0.00382,0.00487,0.00018,0.00015,0.00019,0.259,0.241,0.267,0.01,0.0095,0.011,25.03,25.01,25.08,0.915,0.912,0.917,0.97,0.97,0.97,0.888,0.885,0.889,32.63,31.01,33.43,31.65,30.08,32.43,0,0,0,0,0,0,0.176,0,0.0652,0.43,0.57,0.43,34.8
837986400000,1996,7,1995,10,43,7,0.144,0.0653,0.0783,4726.65,30.08,30.08,28.13,1,1,1,237.5,229.4,246.2,129.5,121.4,108,108,108,0.00008728,-0.0004666,0.0004369,0.455,0.439,0.471,129.5,121.4,138.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0964,0.102,0.00295,0.00214,0.00382,0.00012,0.000084,0.00015,0.221,0.203,0.241,0.0087,0.008,0.0095,25.15,25.08,25.22,0.908,0.903,0.912,0.97,0.97,0.97,0.881,0.876,0.885,29,27.12,31.01,28.13,26.3,30.08,0,0,0,0,0,0,0.156,0,0.0657,0.45,0.54,0.46,32.8
838591200000,1996,7,1995,10,44,7,0.137,0.0601,0.0769,4646.23,29.26,29.26,27.66,1,1,1,226.5,222.3,228.5,127.1,120.3,99.43,93,108,0.0001108,-0.0001545,0.000362,0.439,0.41,0.473,127.1,120.3,134,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0974,0.096,0.0991,0.00271,0.00203,0.0034,0.00011,0.00008,0.00013,0.215,0.2,0.23,0.0084,0.0079,0.009,25.23,25.21,25.25,0.907,0.902,0.91,0.97,0.97,0.97,0.879,0.875,0.883,28.51,26.85,30.16,27.66,26.05,29.26,0,0,0,0,0,0,0.154,0,0.0601,0.44,0.56,0.44,33.9
839196000000,1996,8,1995,11,45,7,0.131,0.0562,0.0752,4547.55,27.82,27.82,27.07,1,1,1,217.3,212.1,220.5,124.3,119.1,93,93,93,0.0004005,0.0001496,0.0004565,0.428,0.422,0.439,124.3,119.1,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0938,0.0968,0.00243,0.00191,0.00275,0.000095,0.000075,0.00011,0.208,0.196,0.215,0.0081,0.0077,0.0084,25.29,25.26,25.33,0.905,0.902,0.908,0.97,0.97,0.97,0.878,0.874,0.88,27.91,26.66,28.68,27.07,25.86,27.82,0,0,0,0,0,0,0.15,0,0.0558,0.43,0.57,0.43,34.7
839800800000,1996,8,1995,11,46,7,0.122,0.0562,0.0661,3967.59,24.6,24.6,23.62,1,1,1,202.4,199.1,206.6,109.4,106.1,93,93,93,-0.00008355,-0.0004494,0.0002559,0.46,0.45,0.467,109.4,106.1,113.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0892,0.0919,0.000935,0.000609,0.00136,0.000037,0.000024,0.000053,0.176,0.169,0.185,0.0069,0.0066,0.0072,25.41,25.38,25.43,0.893,0.891,0.897,0.97,0.97,0.97,0.867,0.864,0.87,24.35,23.57,25.36,23.62,22.86,24.6,0,0,0,0,0,0,0.131,0,0.0559,0.46,0.54,0.46,32.5
840405600000,1996,8,1995,11,47,7,0.117,0.0562,0.0609,3612.73,22.08,22.08,21.5,1,1,1,193.7,191.2,196,100.7,98.22,93,93,93,-0.00005743,-0.0002929,0.0001515,0.48,0.475,0.486,100.7,98.22,103,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0864,0.0881,0.000119,0,0.000295,0.0000046,0,0.000012,0.159,0.155,0.163,0.0062,0.006,0.0064,25.43,25.43,25.43,0.885,0.882,0.888,0.968,0.966,0.969,0.857,0.853,0.86,22.22,21.61,22.79,21.5,20.89,22.08,0,0,0,0,0,0,0.119,0,0.0561,0.48,0.52,0.48,30.9
841010400000,1996,8,1995,11,48,7,0.113,0.0544,0.0587,3457.96,23.23,23.23,20.58,1,1,1,187,179.8,191.2,97.01,89.7,90,72,93,-0.00007767,-0.0004962,0.00003317,0.481,0.4,0.509,97.01,89.7,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0834,0.0877,0.000112,0,0.000783,0.0000044,0,0.000031,0.153,0.14,0.171,0.006,0.0055,0.0067,25.42,25.39,25.43,0.881,0.873,0.892,0.966,0.962,0.97,0.851,0.84,0.865,21.31,19.52,23.95,20.58,18.78,23.23,0,0,0,0,0,0,0.114,0,0.0543,0.48,0.52,0.48,30.6
841615200000,1996,9,1995,12,49,7,0.106,0.0435,0.0624,3708.41,23.23,23.23,22.07,1,1,1,175.1,169.2,179.8,103.1,97.19,72,72,72,-0.0001332,-0.0004962,0.0003399,0.411,0.4,0.426,103.1,97.19,107.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.084,0.0877,0.000362,0,0.000783,0.000014,0,0.000031,0.162,0.151,0.171,0.0063,0.0059,0.0067,25.39,25.39,25.39,0.888,0.881,0.892,0.969,0.966,0.97,0.86,0.851,0.865,22.79,21.32,23.95,22.07,20.6,23.23,0,0,0,0,0,0,0.123,0,0.0436,0.41,0.59,0.41,35
842220000000,1996,9,1995,12,50,7,0.0972,0.0435,0.0537,3113.12,19.87,19.87,18.53,1,1,1,160.8,155.9,166.3,88.78,83.87,72,72,72,-0.000009291,-0.00004454,0.00003716,0.448,0.433,0.462,88.78,83.87,94.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0792,0.0829,0,0,0,0,0,0,0.137,0.129,0.146,0.0054,0.0051,0.0057,25.38,25.38,25.39,0.872,0.865,0.878,0.962,0.96,0.964,0.838,0.83,0.847,19.27,18.06,20.6,18.53,17.34,19.87,0,0,0,0,0,0,0.103,0,0.0435,0.45,0.55,0.45,32
842824800000,1996,9,1995,12,51,7,0.093,0.0435,0.0494,2821.21,17.82,17.82,16.79,1,1,1,153.7,147.8,157.8,81.72,75.84,72,72,72,-0.00001204,-0.00003385,0.000002584,0.469,0.456,0.487,81.72,75.84,85.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0764,0.0799,0,0,0,0,0,0,0.126,0.117,0.132,0.0049,0.0046,0.0052,25.38,25.38,25.38,0.86,0.845,0.869,0.96,0.96,0.96,0.825,0.812,0.834,17.49,15.96,18.56,16.79,15.32,17.82,0,0,0,0,0,0,0.0933,0,0.0436,0.47,0.53,0.47,30.3
843429600000,1996,9,1995,12,52,7,0.0854,0.0435,0.0419,2307.44,14.71,14.71,13.73,1,1,1,141.3,137.6,145.4,69.26,65.64,72,72,72,0.00001988,-0.0000463,0.0000412,0.51,0.495,0.523,69.26,65.64,73.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0728,0.0755,0,0,0,0,0,0,0.108,0.103,0.114,0.0042,0.0041,0.0045,25.39,25.39,25.4,0.829,0.82,0.839,0.96,0.96,0.96,0.796,0.788,0.806,14.31,13.41,15.33,13.73,12.87,14.71,0,0,0,0,0,0,0.0763,0,0.0435,0.51,0.49,0.51,27
844034400000,1996,9,1995,12,53,7,0.0794,0.0332,0.0462,2601.75,16.93,16.93,15.49,1,1,1,131.3,126,135.3,76.44,63.25,54.86,52,72,-0.000008776,-0.00004237,0.00004023,0.417,0.387,0.532,76.44,63.25,82.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.072,0.0752,0,0,0,0,0,0,0.115,0.1,0.123,0.0045,0.0039,0.0048,25.38,25.38,25.4,0.846,0.812,0.861,0.96,0.96,0.96,0.813,0.78,0.827,16.13,12.79,17.64,15.49,12.28,16.93,0,0,0,0,0,0,0.086,0,0.0332,0.42,0.58,0.42,32.8
844639200000,1996,10,1996,1,1,7,0.0749,0.0314,0.0435,2411.08,14.51,14.51,14.35,1,1,1,123.8,120,124.5,71.84,67.99,52,52,52,-0.0000378,-0.0000398,-0.00002578,0.42,0.418,0.433,71.84,67.99,72.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0717,0,0,0,0,0,0,0.108,0.104,0.109,0.0042,0.0041,0.0043,25.39,25.39,25.4,0.836,0.826,0.837,0.96,0.96,0.96,0.802,0.793,0.804,14.95,13.99,15.11,14.35,13.43,14.51,0,0,0,0,0,0,0.0797,0,0.0314,0.42,0.58,0.42,32.2
845244000000,1996,10,1996,1,2,7,0.0691,0.0314,0.0376,2021.16,13.43,13.43,12.03,1,1,1,114.2,110.9,120,62.25,58.94,52,52,52,-0.00001712,-0.00003862,0.00002638,0.456,0.433,0.469,62.25,58.94,67.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0984,0.0955,0.104,0.0039,0.0037,0.0041,25.4,25.4,25.4,0.808,0.796,0.826,0.96,0.96,0.96,0.775,0.764,0.793,12.53,11.68,13.99,12.03,11.21,13.43,0,0,0,0,0,0,0.0668,0,0.0315,0.45,0.54,0.46,29.2
845848800000,1996,10,1996,1,3,7,0.0651,0.0314,0.0337,1754.42,11.21,11.21,10.44,1,1,1,107.7,104.7,110.9,55.72,52.72,52,52,52,-0.000001145,-0.00004461,0.0000212,0.483,0.469,0.497,55.72,52.72,58.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0928,0.0905,0.0955,0.0036,0.0036,0.0037,25.41,25.4,25.41,0.783,0.772,0.796,0.96,0.96,0.96,0.752,0.741,0.764,10.88,10.14,11.68,10.44,9.732,11.21,0,0,0,0,0,0,0.058,0,0.0314,0.48,0.52,0.48,26.9
846453600000,1996,10,1996,1,4,7,0.0642,0.0309,0.0333,1728.26,11.71,11.71,10.29,1,1,1,106.2,102.7,110.9,55.05,52.69,51.14,50,52,0.00001052,-0.00001773,0.0000212,0.482,0.451,0.487,55.05,52.69,60.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0923,0.0905,0.0972,0.0036,0.0035,0.0038,25.41,25.4,25.41,0.781,0.772,0.803,0.96,0.96,0.96,0.749,0.741,0.771,10.72,10.13,12.19,10.29,9.727,11.71,0,0,0,0,0,0,0.0572,0,0.0309,0.48,0.52,0.48,26.9
847058400000,1996,11,1996,2,5,7,0.0768,0.0302,0.0465,2625.19,22.95,22.95,15.63,1,1,1,126.9,106.8,156.8,76.92,56.77,50,50,50,0.00008994,-0.0003974,0.0004801,0.407,0.319,0.468,76.92,56.77,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0708,0.0835,0.000162,0,0.00068,0.0000064,0,0.000027,0.122,0.0937,0.165,0.0048,0.0037,0.0065,25.38,25.35,25.41,0.831,0.787,0.891,0.964,0.96,0.97,0.801,0.756,0.865,16.18,11.13,23.66,15.63,10.69,22.95,0,0,0,0,0,0,0.0868,0,0.0303,0.39,0.61,0.39,34.2
847663200000,1996,11,1996,2,6,7,0.0984,0.0302,0.0682,4089.79,29.84,29.84,24.34,1,1,1,162.7,147.8,185.8,112.7,97.84,50,50,50,-0.0002827,-0.0004445,0.000002103,0.309,0.269,0.338,112.7,97.84,135.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0803,0.0937,0.0013,0,0.00358,0.000051,0,0.00014,0.178,0.148,0.228,0.007,0.0058,0.0089,25.35,25.34,25.35,0.895,0.882,0.911,0.969,0.966,0.97,0.867,0.852,0.884,25.12,21.45,30.76,24.34,20.72,29.84,0,0,0,0,0,0,0.135,0,0.0302,0.31,0.69,0.31,41.6
848268000000,1996,11,1996,2,7,7,0.108,0.0302,0.0779,4737.91,28.45,28.45,28.2,1,1,1,178.8,175,179.8,128.8,125,50,50,50,-0.0002235,-0.0004962,0.0003399,0.28,0.278,0.286,128.8,125,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0899,0.0916,0.00288,0.0025,0.00298,0.00011,0.000098,0.00012,0.211,0.203,0.214,0.0083,0.0079,0.0084,25.35,25.35,25.35,0.908,0.907,0.909,0.97,0.97,0.97,0.881,0.879,0.881,29.07,28.18,29.33,28.2,27.33,28.45,0,0,0,0,0,0,0.157,0,0.0301,0.28,0.72,0.28,43.9
848872800000,1996,11,1996,2,8,7,0.112,0.031,0.081,4938.43,31.11,31.11,29.4,1,1,1,185.2,177.2,191.2,133.9,127.2,51.29,50,59,-0.0001033,-0.0004026,0.0003972,0.277,0.261,0.309,133.9,127.2,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0906,0.0956,0.00339,0.00272,0.00412,0.00013,0.00011,0.00016,0.224,0.208,0.241,0.0087,0.0081,0.0094,25.35,25.34,25.36,0.911,0.908,0.914,0.97,0.97,0.97,0.883,0.88,0.886,30.3,28.68,32.07,29.4,27.82,31.11,0,0,0,0,0,0,0.163,0,0.031,0.28,0.72,0.28,44.1
849477600000,1996,12,1996,3,9,7,0.117,0.0357,0.0813,4959.94,29.86,29.86,29.52,1,1,1,193.4,191.2,194.8,134.4,132.2,59,59,59,-0.0001467,-0.000398,0.0003972,0.305,0.303,0.309,134.4,132.2,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0938,0.0951,0.00344,0.00322,0.00358,0.00013,0.00013,0.00014,0.226,0.221,0.229,0.0088,0.0086,0.009,25.36,25.36,25.36,0.911,0.91,0.911,0.97,0.97,0.97,0.883,0.883,0.884,30.44,29.92,30.78,29.52,29.02,29.86,0,0,0,0,0,0,0.164,0,0.0357,0.31,0.69,0.31,42.4
850082400000,1996,12,1996,3,10,7,0.126,0.0357,0.0902,5525.78,36.37,36.37,32.89,1,1,1,208.1,194.8,223.5,149.1,135.8,59,59,59,-0.0001681,-0.0004812,0.0004138,0.284,0.264,0.303,149.1,135.8,164.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0998,0.0951,0.105,0.00491,0.00358,0.00645,0.00019,0.00014,0.00025,0.263,0.229,0.303,0.01,0.009,0.012,25.28,25.16,25.36,0.917,0.911,0.923,0.97,0.97,0.971,0.89,0.884,0.896,33.91,30.78,37.47,32.89,29.86,36.37,0,0,0,0,0,0,0.183,0,0.0358,0.28,0.72,0.28,43.9
850687200000,1996,12,1996,3,11,7,0.145,0.0357,0.109,6742.13,42.61,42.61,40.13,1,1,1,239.2,226.4,249.8,180.2,167.4,59,59,59,0.000144,-0.000119,0.0004369,0.247,0.236,0.261,180.2,167.4,190.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.115,0.00802,0.00674,0.00908,0.00032,0.00026,0.00036,0.349,0.311,0.381,0.014,0.012,0.015,25.02,24.92,25.13,0.929,0.924,0.932,0.977,0.972,0.98,0.908,0.898,0.914,41.06,38.13,43.48,40.13,37.06,42.61,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,46.5
851292000000,1996,12,1996,3,12,7,0.161,0.0357,0.125,7626.3,47.94,47.94,45.39,2,1,1.2857142857142858,265.4,243.3,283.6,206.4,184.3,59,59,59,-0.000004135,-0.0004892,0.0004394,0.223,0.208,0.243,206.4,184.3,224.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.112,0.126,0.0116,0.00843,0.0149,0.00046,0.00033,0.00059,0.361,0.22,0.462,0.014,0.0087,0.018,24.88,24.74,24.98,0.923,0.892,0.939,0.977,0.97,0.98,0.902,0.865,0.92,39.56,23.7,48.92,38.7,22.99,47.94,0,0,0,0,0,0,0.252,0,0.036,0.22,0.78,0.22,47.4
851896800000,1996,12,1996,3,13,7,0.19,0.0417,0.148,8761.67,57.83,57.83,52.15,2,2,2,314.2,287.2,344.6,245.2,228.2,69,59,73,-0.000006135,-0.000252,0.0004247,0.22,0.2,0.241,245.2,228.2,271.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.135,0.128,0.145,0.019,0.0156,0.0243,0.00076,0.00062,0.00098,0.261,0.235,0.3,0.01,0.0094,0.012,24.77,24.58,24.92,0.903,0.897,0.911,0.97,0.97,0.97,0.876,0.87,0.883,26.88,25,29.81,26.08,24.25,28.91,0,0,0,0,0,0,0.29,0,0.042,0.22,0.78,0.22,46.1
852501600000,1997,1,1996,4,14,7,0.222,0.0442,0.177,10482.3,65.45,65.45,62.39,2,2,2,366.3,350.2,380.8,293.3,277.2,73,73,73,-0.00002028,-0.0004907,0.0003503,0.2,0.192,0.208,293.3,277.2,307.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.147,0.158,0.0287,0.0254,0.0316,0.0012,0.001,0.0013,0.334,0.308,0.357,0.013,0.012,0.014,24.43,24.34,24.54,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.891,32.16,30.42,33.74,31.2,29.51,32.72,0,0,0,0,0,0,0.347,0,0.045,0.2,0.8,0.2,47.2
853106400000,1997,1,1996,4,15,7,0.249,0.0442,0.205,12095.9,81.71,81.71,72,2,2,2,411.7,380.8,455.7,338.7,307.8,73,73,73,-0.000007335,-0.0004014,0.0003522,0.178,0.16,0.192,338.7,307.8,382.7,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.168,0.158,0.184,0.0377,0.0316,0.0465,0.0015,0.0013,0.0019,0.41,0.357,0.49,0.017,0.014,0.02,24.14,23.86,24.34,0.924,0.918,0.931,0.972,0.97,0.98,0.898,0.891,0.913,37.03,33.74,41.7,36,32.72,40.85,0,0,0,0,0,0,0.4,0,0.044,0.18,0.82,0.18,48.6
853711200000,1997,1,1996,4,16,7,0.273,0.0442,0.229,13572.5,84.7,84.7,80.79,2,2,2,451.8,440,470.2,378.8,367,73,73,73,0.0002198,-0.0000185,0.0004728,0.162,0.155,0.166,378.8,367,397.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.183,0.178,0.189,0.0458,0.0434,0.0494,0.0019,0.0018,0.002,0.482,0.46,0.518,0.02,0.019,0.021,23.88,23.77,23.96,0.931,0.929,0.934,0.978,0.976,0.98,0.911,0.907,0.915,41.3,40.06,43.21,40.39,39.11,42.35,0,0,0,0,0,0,0.449,0,0.044,0.16,0.84,0.16,49.7
854316000000,1997,1,1996,4,17,7,0.308,0.0462,0.262,15380,96.53,96.53,91.55,3,2,2.142857142857143,510.1,477.4,556.2,433.6,404.4,76.43,73,85,-0.0002044,-0.0004778,0.00005976,0.15,0.141,0.161,433.6,404.4,471.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.192,0.218,0.0567,0.0509,0.0642,0.0024,0.0021,0.0027,0.561,0.456,0.613,0.023,0.019,0.025,23.54,23.42,23.72,0.935,0.919,0.939,0.979,0.97,0.98,0.915,0.891,0.921,44.41,33.17,47.96,43.48,32.18,47,0,0,0,0,0,0,0.509,0,0.046,0.15,0.85,0.15,49.9
854920800000,1997,2,1996,5,18,7,0.379,0.0514,0.327,18511.1,125.8,125.8,110.2,3,3,3,626.1,556.2,705.9,541.1,471.2,85,85,85,-0.000123,-0.0004778,0.0004728,0.137,0.12,0.153,541.1,471.2,620.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.257,0.218,0.303,0.0874,0.0642,0.116,0.0037,0.0027,0.005,0.577,0.456,0.722,0.025,0.019,0.031,23.02,22.55,23.44,0.927,0.919,0.935,0.974,0.97,0.98,0.902,0.891,0.916,37.71,33.17,42.8,36.73,32.18,41.94,0,0,0,0,0,0,0.612,0,0.052,0.14,0.86,0.14,48.8
855525600000,1997,2,1996,5,19,7,0.448,0.0618,0.386,21582.3,129.3,129.3,128.5,3,3,3,740.1,720.3,748.2,637.9,624.8,102.1,85,105,-0.000009622,-0.0003201,0.0004314,0.138,0.118,0.144,637.9,624.8,643.2,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.315,0.308,0.319,0.121,0.117,0.123,0.0052,0.0051,0.0053,0.757,0.733,0.767,0.033,0.032,0.033,22.38,22.34,22.47,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,43.7,42.88,43.99,42.82,42.02,43.11,0,0,0,0,0,0,0.714,0,0.062,0.14,0.86,0.14,48.2
856130400000,1997,2,1996,5,20,7,0.445,0.0635,0.382,21376,129.3,129.3,127.2,3,3,3,736.4,720.3,748.2,631.4,615.3,105,105,105,-0.00003766,-0.0004823,0.0003773,0.143,0.14,0.146,631.4,615.3,643.2,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.312,0.303,0.319,0.119,0.115,0.123,0.0052,0.0049,0.0053,0.745,0.715,0.767,0.032,0.031,0.033,22.41,22.34,22.5,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.916,0.918,43.28,42.3,43.99,42.41,41.46,43.11,0,0,0,0,0,0,0.707,0,0.063,0.14,0.86,0.14,48
856735200000,1997,2,1996,5,21,7,0.441,0.0638,0.377,21142.2,126.4,126.4,125.8,3,3,3,729.3,728.5,733.8,623.7,621.5,105.6,105,107,0.00001611,-0.0002986,0.00006857,0.145,0.144,0.147,623.7,621.5,626.8,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.308,0.308,0.311,0.117,0.116,0.118,0.0051,0.005,0.0051,0.731,0.728,0.738,0.032,0.031,0.032,22.45,22.43,22.46,0.935,0.935,0.935,0.98,0.98,0.98,0.916,0.916,0.917,42.8,42.66,42.98,41.95,41.8,42.12,0,0,0,0,0,0,0.699,0,0.064,0.14,0.85,0.15,47.9
857340000000,1997,3,1996,6,22,7,0.456,0.0647,0.392,21845.2,134.4,134.4,130,3,3,3,754.5,733.8,779.4,647.5,626.8,107,107,107,-0.000077,-0.0004823,0.0004146,0.142,0.137,0.146,647.5,626.8,672.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.323,0.311,0.337,0.124,0.118,0.132,0.0054,0.0051,0.0057,0.777,0.738,0.824,0.034,0.032,0.036,22.3,22.16,22.43,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.917,0.92,44.23,42.98,45.71,43.34,42.12,44.8,0,0,0,0,0,0,0.722,0,0.064,0.14,0.86,0.14,47.9
857944800000,1997,3,1996,6,23,7,0.507,0.0647,0.443,24092.1,149.8,149.8,143.4,4,3,3.4285714285714284,839,794.3,885.1,732,687.3,107,107,107,0.000006464,-0.0004756,0.0004143,0.128,0.121,0.135,732,687.3,778.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.377,0.345,0.413,0.157,0.136,0.179,0.0069,0.0059,0.0079,0.868,0.843,0.939,0.038,0.037,0.041,21.88,21.7,22.07,0.936,0.929,0.942,0.977,0.972,0.98,0.914,0.903,0.923,43.48,38.15,48.88,42.49,37.09,47.9,0,0,0,0,0,0,0.797,0,0.064,0.13,0.87,0.13,47.5
858549600000,1997,3,1996,6,24,7,0.571,0.0647,0.507,26864.2,168.3,168.3,159.9,4,4,4,944.9,894.9,997.7,837.9,787.9,107,107,107,-0.00007865,-0.0004787,0.0002619,0.113,0.107,0.12,837.9,787.9,890.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.468,0.422,0.516,0.221,0.184,0.263,0.0099,0.0082,0.012,1,0.88,1.13,0.045,0.039,0.051,21.32,20.98,21.64,0.934,0.931,0.937,0.977,0.974,0.98,0.913,0.906,0.918,40.9,38.91,42.92,39.98,37.89,42.06,0,0,0,0,0,0,0.888,0,0.064,0.11,0.89,0.11,47
859154400000,1997,3,1996,6,25,7,0.631,0.0647,0.566,29390.6,179.3,179.3,174.9,4,4,4,1043,1023,1073,936.2,915.7,107,107,107,-0.00004073,-0.0004109,0.0001772,0.103,0.0997,0.105,936.2,915.7,966.3,990,990,990,968,968,968.1,22,21.9,22,0.558,0.539,0.585,0.299,0.283,0.323,0.014,0.013,0.015,1.24,1.19,1.32,0.057,0.054,0.06,20.72,20.55,20.84,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,44.63,43.87,45.73,43.74,42.99,44.82,0,0,0,0,0,0,0.972,0,0.065,0.1,0.9,0.1,46.6
859759200000,1997,3,1996,6,26,7,0.675,0.074,0.601,30622.6,186.4,186.4,182.3,4,4,4,1116,1083,1151,993.1,966.4,122.4,107,125,-0.0005257,-0.0033,0.00238,0.11,0.0988,0.115,993.1,966.4,1026,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.627,0.593,0.676,0.348,0.323,0.384,0.016,0.015,0.018,1.41,1.33,1.53,0.065,0.061,0.071,20.33,20.1,20.49,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.921,0.921,46.5,45.59,47.54,45.57,44.68,46.59,0,0,0,0,0,0,1.01,0,0.074,0.11,0.89,0.11,45.4
860364000000,1997,4,1996,7,27,7,0.726,0.0756,0.648,32153.1,193.7,193.7,191.4,4,4,4,1200,1172,1246,1075,1047,125,125,125,3.009,-0.004545,21.06,0.104,0.1,0.107,1072,1047,1100,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.743,0.706,0.792,0.443,0.411,0.48,0.021,0.019,0.023,1.69,1.6,1.81,0.079,0.074,0.085,19.78,19.52,19.96,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,48.82,48.15,49.42,47.85,47.19,48.43,0,0,0,0,0,0,1.06,0,0.078,0.1,0.89,0.11,44.3
860968800000,1997,4,1996,7,28,7,0.775,0.0756,0.665,32321,193.7,193.7,192.4,4,4,4,1281,1246,1311,1156,1121,125,125,125,56.17,21.06,86.08,0.0975,0.0953,0.1,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.807,0.792,0.82,0.48,0.48,0.48,0.023,0.023,0.023,1.82,1.81,1.83,0.086,0.085,0.087,19.39,19.29,19.52,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,49.08,48.79,49.42,48.1,47.82,48.43,0,0,0,0,0,0,1.07,0,0.11,0.098,0.86,0.14,41.7
861573600000,1997,4,1996,7,29,7,0.81,0.0756,0.665,31954.6,190.6,190.6,190.2,4,4,4,1339,1328,1356,1214,1203,125,125,125,114.1,102.7,130.6,0.0933,0.0922,0.0941,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.831,0.827,0.838,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.84,1.85,0.088,0.087,0.088,19.19,19.13,19.23,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.52,48.36,48.63,47.55,47.4,47.66,0,0,0,0,0,0,1.06,0,0.145,0.093,0.82,0.18,39.5
862178400000,1997,4,1996,7,30,7,0.838,0.0988,0.665,31670,189.2,189.2,188.5,4,4,4,1386,1366,1400,1223,1192,163.3,125,192,122.5,91.58,158.6,0.118,0.0903,0.139,1100,1100,1100,990,990,990,969.1,969.1,969.2,20.9,20.8,20.9,0.842,0.835,0.85,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.85,1.86,0.089,0.089,0.089,19.03,18.98,19.09,0.937,0.937,0.937,0.98,0.98,0.98,0.918,0.918,0.919,48.09,47.97,48.26,47.13,47.01,47.3,0,0,0,0,0,0,1.05,0,0.173,0.12,0.79,0.21,37.8
862783200000,1997,5,1996,8,31,7,0.846,0.116,0.665,31592,188,188,188,4,4,4,1400,1400,1400,1208,1208,192,192,192,107.6,107.6,107.6,0.137,0.137,0.137,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.842,0.842,0.842,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.86,1.86,0.089,0.089,0.089,18.98,18.98,18.98,0.937,0.937,0.937,0.98,0.98,0.98,0.918,0.918,0.918,47.97,47.97,47.97,47.01,47.01,47.01,0,0,0,0,0,0,1.04,0,0.181,0.14,0.79,0.21,37.3
863388000000,1997,5,1996,8,32,7,0.83,0.116,0.665,31766.2,190.8,190.8,189.1,4,4,4,1373,1328,1400,1181,1136,192,192,192,80.59,35.71,107.6,0.14,0.137,0.145,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.83,0.812,0.842,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.83,1.86,0.088,0.087,0.089,19.08,18.98,19.24,0.937,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.919,48.24,47.97,48.67,47.27,47.01,47.7,0,0,0,0,0,0,1.05,0,0.165,0.14,0.8,0.2,38.3
863992800000,1997,5,1996,8,33,7,0.762,0.116,0.646,31686.3,192,192,188.6,4,4,4,1261,1208,1297,1069,1016,192,192,192,1.202,-0.002771,5.493,0.152,0.148,0.159,1067,1016,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.749,0.674,0.799,0.438,0.371,0.48,0.021,0.017,0.023,1.69,1.5,1.81,0.079,0.07,0.086,19.59,19.35,19.94,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,48.11,46.68,48.99,47.15,45.74,48.01,0,0,0,0,0,0,1.05,0,0.116,0.15,0.85,0.15,41.6
864597600000,1997,5,1996,8,34,7,0.698,0.113,0.585,29704,181.4,181.4,176.8,4,4,4,1155,1117,1195,967,935.7,187.6,161,192,-0.0002092,-0.001621,0.0004546,0.163,0.144,0.17,967,935.7,1003,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.607,0.573,0.655,0.324,0.299,0.354,0.015,0.014,0.016,1.34,1.26,1.45,0.062,0.058,0.068,20.27,20.03,20.44,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,45.1,43.98,46.29,44.2,43.1,45.36,0,0,0,0,0,0,0.982,0,0.113,0.16,0.84,0.16,42.6
865202400000,1997,6,1996,9,35,7,0.622,0.0974,0.524,27335.2,171.8,171.8,162.7,4,4,4,1028,947,1086,866.9,786,161,161,161,-0.0001013,-0.0004874,0.0001772,0.157,0.148,0.17,866.9,786,925.4,990,990,990,968,967.7,968.2,22,21.8,22.3,0.507,0.433,0.561,0.244,0.183,0.29,0.011,0.0082,0.013,1.08,0.889,1.23,0.049,0.04,0.056,20.94,20.6,21.42,0.935,0.93,0.938,0.978,0.973,0.98,0.915,0.905,0.919,41.59,38.41,43.83,40.68,37.36,42.95,0,0,0,0,0,0,0.904,0,0.098,0.16,0.84,0.16,43.9
865807200000,1997,6,1996,9,36,7,0.491,0.0974,0.394,21565.9,143.7,143.7,128.4,4,3,3.142857142857143,811.9,705.9,914.1,650.9,544.9,161,161,161,0.0001103,-0.0004875,0.0004728,0.2,0.176,0.228,650.9,544.9,753.1,990,990,990,967.1,966.7,967.6,22.9,22.4,23.3,0.335,0.273,0.403,0.127,0.0879,0.167,0.0056,0.0038,0.0074,0.77,0.594,0.941,0.034,0.026,0.042,22.08,21.62,22.68,0.934,0.927,0.941,0.977,0.97,0.98,0.912,0.9,0.922,42.04,37.04,48.16,41.08,35.93,47.2,0,0,0,0,0,0,0.713,0,0.097,0.2,0.8,0.2,43.9
866412000000,1997,6,1996,9,37,7,0.365,0.0974,0.267,15321.9,104.6,104.6,91.2,3,2,2.2857142857142856,603,551,682.3,442,390,161,161,161,0.00005589,-0.0002241,0.0004991,0.268,0.236,0.292,442,390,521.3,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.218,0.196,0.259,0.059,0.048,0.0785,0.0025,0.002,0.0034,0.555,0.497,0.656,0.023,0.021,0.028,23.14,22.82,23.41,0.932,0.921,0.94,0.977,0.97,0.98,0.911,0.893,0.922,41.7,33.86,48.51,40.76,32.84,47.54,0,0,0,0,0,0,0.507,0,0.098,0.27,0.73,0.27,42
867016800000,1997,6,1996,9,38,7,0.292,0.0974,0.194,11284.5,76.59,76.59,67.17,2,2,2,482.6,445.5,527.3,321.6,284.5,161,161,161,-0.0000529,-0.0004311,0.0004728,0.335,0.305,0.361,321.6,284.5,366.3,990,990,990,965.8,965.6,966,24.2,24,24.4,0.172,0.159,0.187,0.0343,0.0269,0.0433,0.0014,0.0011,0.0018,0.39,0.329,0.468,0.016,0.013,0.019,23.84,23.56,24.07,0.92,0.913,0.929,0.971,0.97,0.975,0.893,0.886,0.905,34.59,30.66,39.3,33.58,29.74,38.3,0,0,0,0,0,0,0.373,0,0.098,0.33,0.66,0.34,38.6
867621600000,1997,6,1996,9,39,7,0.251,0.0839,0.167,9765.87,62.17,62.17,58.13,2,2,2,415.6,391.8,440,276.9,256.8,138.7,135,161,-0.00005181,-0.0002243,0.0004998,0.334,0.313,0.366,276.9,256.8,296,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.154,0.147,0.161,0.0254,0.0214,0.0292,0.001,0.00087,0.0012,0.316,0.285,0.345,0.013,0.012,0.014,24.21,24.1,24.36,0.911,0.907,0.916,0.97,0.97,0.97,0.884,0.88,0.888,29.96,27.81,32.04,29.07,26.98,31.08,0,0,0,0,0,0,0.323,0,0.084,0.33,0.67,0.33,38.9
868226400000,1997,7,1996,10,40,7,0.223,0.0746,0.148,8671.02,54.25,54.25,51.61,2,2,2,368.7,350.2,386.5,245.3,235.4,123.4,108,135,-0.00001667,-0.0004907,0.0003503,0.334,0.296,0.365,245.3,235.4,256.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.139,0.145,0.0191,0.0171,0.0213,0.00077,0.00069,0.00086,0.267,0.255,0.282,0.011,0.01,0.011,24.49,24.39,24.59,0.903,0.899,0.907,0.97,0.97,0.97,0.876,0.872,0.88,26.6,25.42,27.96,25.81,24.66,27.12,0,0,0,0,0,0,0.287,0,0.075,0.33,0.66,0.34,38.9
868831200000,1997,7,1996,10,41,7,0.205,0.0653,0.14,8170.5,49.88,49.88,48.63,2,2,2,338.9,331.6,344.6,230.9,223.6,108,108,108,0.00006246,-0.0004585,0.0004247,0.319,0.313,0.326,230.9,223.6,236.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.137,0.0162,0.0147,0.0173,0.00065,0.00059,0.0007,0.246,0.236,0.253,0.0099,0.0094,0.01,24.66,24.62,24.71,0.898,0.895,0.9,0.97,0.97,0.97,0.871,0.868,0.873,25.07,24.24,25.71,24.32,23.51,24.94,0,0,0,0,0,0,0.27,0,0.065,0.32,0.68,0.32,39.9
869436000000,1997,7,1996,10,42,7,0.189,0.0653,0.124,7598.09,47.69,47.69,45.23,1,1,1,312.3,299.2,323.6,204.3,191.2,108,108,108,0.00003736,-0.0004305,0.0004195,0.346,0.334,0.361,204.3,191.2,215.6,990,990,990,965,964.9,965,25,25,25.1,0.126,0.121,0.13,0.011,0.00912,0.0131,0.00044,0.00036,0.00053,0.433,0.389,0.472,0.017,0.015,0.019,24.61,24.51,24.71,0.936,0.932,0.939,0.98,0.98,0.98,0.917,0.914,0.92,46.15,43.2,48.66,45.23,42.33,47.69,0,0,0,0,0,0,0.251,0,0.065,0.35,0.66,0.34,40.2
870040800000,1997,7,1996,10,43,7,0.172,0.0614,0.111,6821.84,42.28,42.28,40.61,1,1,1,285.1,273.8,294.7,183.5,176.7,101.6,93,108,0.0001381,-0.0002246,0.0004394,0.356,0.328,0.379,183.5,176.7,190.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.116,0.119,0.00835,0.00767,0.00905,0.00033,0.0003,0.00036,0.364,0.344,0.385,0.014,0.014,0.015,24.8,24.75,24.85,0.93,0.927,0.932,0.978,0.976,0.98,0.91,0.905,0.913,41.5,39.88,43.15,40.61,38.91,42.28,0,0,0,0,0,0,0.226,0,0.061,0.36,0.65,0.35,39.7
870645600000,1997,8,1996,11,44,7,0.161,0.0562,0.105,6426.14,39.51,39.51,38.25,1,1,1,266.5,258.8,271.7,173.5,165.8,93,93,93,-0.00009634,-0.0004966,0.0002109,0.349,0.342,0.359,173.5,165.8,178.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.115,0.00735,0.00658,0.00787,0.00029,0.00026,0.00031,0.334,0.311,0.349,0.013,0.012,0.014,24.9,24.86,24.95,0.926,0.924,0.928,0.974,0.971,0.977,0.903,0.896,0.907,39.25,37.47,40.44,38.25,36.37,39.51,0,0,0,0,0,0,0.213,0,0.056,0.35,0.65,0.35,39.9
871250400000,1997,8,1996,11,45,7,0.145,0.0562,0.089,5408.78,34.33,34.33,32.2,1,1,1,240.2,231.4,249.8,147.2,138.4,93,93,93,0.0000453,-0.0004666,0.0004369,0.387,0.372,0.402,147.2,138.4,156.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00472,0.00384,0.00568,0.00019,0.00015,0.00022,0.262,0.24,0.287,0.01,0.0094,0.011,25.1,25.01,25.17,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.885,0.892,33.19,31.18,35.39,32.2,30.25,34.33,0,0,0,0,0,0,0.179,0,0.056,0.39,0.61,0.39,37.3
871855200000,1997,8,1996,11,46,7,0.139,0.0562,0.0825,5003.75,30.29,30.29,29.78,1,1,1,229.4,226.4,231.6,136.4,133.4,93,93,93,0.00008626,-0.0004666,0.000362,0.406,0.401,0.411,136.4,133.4,138.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0988,0.101,0.00364,0.00334,0.00386,0.00014,0.00013,0.00015,0.235,0.228,0.241,0.0093,0.009,0.0095,25.19,25.17,25.21,0.912,0.91,0.913,0.97,0.97,0.97,0.884,0.883,0.885,30.71,30.02,31.23,29.78,29.12,30.29,0,0,0,0,0,0,0.165,0,0.0565,0.4,0.59,0.41,36
872460000000,1997,8,1996,11,47,7,0.131,0.0562,0.0745,4501.83,28.74,28.74,26.8,1,1,1,216.1,206.6,224.7,123.1,113.6,93,93,93,0.0001446,-0.0003532,0.0004565,0.431,0.414,0.45,123.1,113.6,131.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0952,0.0919,0.0982,0.00231,0.00136,0.00317,0.000091,0.000053,0.00012,0.205,0.185,0.224,0.008,0.0072,0.0088,25.3,25.23,25.38,0.904,0.897,0.909,0.97,0.97,0.97,0.877,0.87,0.882,27.63,25.36,29.63,26.8,24.6,28.74,0,0,0,0,0,0,0.149,0,0.0565,0.43,0.57,0.43,34.4
873064800000,1997,9,1996,12,48,7,0.124,0.0435,0.0809,4934.79,30.14,30.14,29.37,1,1,1,205.8,201.2,209.3,133.8,129.2,72,72,72,-0.0001852,-0.0004812,0.0002883,0.35,0.344,0.358,133.8,129.2,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0952,0.0981,0.00338,0.00292,0.00373,0.00013,0.00011,0.00015,0.227,0.216,0.235,0.0089,0.0084,0.0092,25.34,25.31,25.38,0.911,0.908,0.912,0.97,0.97,0.97,0.883,0.881,0.885,30.28,29.2,31.08,29.37,28.33,30.14,0,0,0,0,0,0,0.163,0,0.0431,0.35,0.65,0.35,39.8
873669600000,1997,9,1996,12,49,7,0.118,0.0435,0.0748,4545.58,28.12,28.12,27.06,1,1,1,195.8,192.9,200.2,123.8,120.9,72,72,72,-0.0002321,-0.0004494,0.0002505,0.368,0.36,0.373,123.8,120.9,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0923,0.0949,0.00238,0.00209,0.00282,0.000093,0.000082,0.00011,0.204,0.198,0.214,0.008,0.0077,0.0084,25.39,25.38,25.39,0.905,0.903,0.908,0.97,0.97,0.97,0.878,0.876,0.881,27.89,27.18,28.99,27.06,26.37,28.12,0,0,0,0,0,0,0.15,0,0.0432,0.37,0.63,0.37,38.5
874274400000,1997,9,1996,12,50,7,0.115,0.0435,0.0713,4309.78,26.46,26.46,25.65,1,1,1,189.9,187.9,193.3,117.9,115.9,72,72,72,-0.000123,-0.0004026,0.0003972,0.379,0.373,0.383,117.9,115.9,121.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0906,0.0925,0.00179,0.00159,0.00213,0.00007,0.000062,0.000083,0.192,0.187,0.199,0.0075,0.0073,0.0078,25.39,25.39,25.39,0.901,0.899,0.903,0.97,0.97,0.97,0.874,0.872,0.876,26.45,25.95,27.28,25.65,25.17,26.46,0,0,0,0,0,0,0.143,0,0.0437,0.38,0.62,0.38,37.5
874879200000,1997,9,1996,12,51,7,0.114,0.0435,0.0709,4283.21,25.93,25.93,25.5,1,1,1,189.3,184.6,191.1,117.3,112.6,72,72,72,0.0000811,-0.0002273,0.0002745,0.381,0.377,0.39,117.3,112.6,119.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0894,0.0917,0.00173,0.00126,0.00191,0.000068,0.000049,0.000075,0.19,0.181,0.194,0.0074,0.0071,0.0076,25.39,25.39,25.39,0.9,0.896,0.902,0.97,0.97,0.97,0.873,0.869,0.875,26.28,25.14,26.74,25.5,24.38,25.93,0,0,0,0,0,0,0.142,0,0.0431,0.38,0.62,0.38,37.6
875484000000,1997,9,1996,12,52,7,0.11,0.0349,0.0751,4556.29,29.88,29.88,27.12,1,1,1,181.9,176.2,187.9,124.2,107.8,57.71,52,72,-0.0001183,-0.0003273,0.0003688,0.318,0.277,0.4,124.2,107.8,135.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0877,0.0941,0.00242,0.000783,0.00359,0.000095,0.000031,0.00014,0.203,0.171,0.229,0.008,0.0067,0.0089,25.36,25.35,25.39,0.904,0.892,0.911,0.97,0.97,0.97,0.877,0.865,0.884,27.96,23.95,30.8,27.12,23.24,29.88,0,0,0,0,0,0,0.151,0,0.0349,0.32,0.68,0.32,41.4
876088800000,1997,10,1997,1,1,7,0.104,0.0314,0.0728,4399.24,26.56,26.56,26.19,1,1,1,172.3,166.9,173.8,120.3,114.9,52,52,52,0.000343,0.0001065,0.0004937,0.302,0.299,0.312,120.3,114.9,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0886,0.0867,0.0891,0.00203,0.00149,0.00218,0.000079,0.000058,0.000085,0.193,0.182,0.196,0.0076,0.0071,0.0077,25.35,25.35,25.35,0.903,0.898,0.904,0.97,0.97,0.97,0.876,0.871,0.877,27,25.65,27.38,26.19,24.88,26.56,0,0,0,0,0,0,0.145,0,0.0312,0.3,0.7,0.3,42.3
876693600000,1997,10,1997,1,2,7,0.0984,0.0314,0.0669,4009.03,24.88,24.88,23.86,1,1,1,162.6,156.6,166.9,110.6,104.6,52,52,52,0.00005244,-0.0003507,0.0004937,0.32,0.312,0.332,110.6,104.6,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.083,0.0867,0.00106,0.000455,0.00149,0.000042,0.000018,0.000058,0.173,0.161,0.182,0.0068,0.0063,0.0071,25.35,25.35,25.35,0.894,0.889,0.898,0.97,0.97,0.97,0.868,0.862,0.871,24.6,23.12,25.65,23.86,22.42,24.88,0,0,0,0,0,0,0.133,0,0.0315,0.32,0.68,0.32,40.7
877298400000,1997,10,1997,1,3,7,0.0988,0.0314,0.0674,4040.34,24.27,24.27,24.05,1,1,1,163.4,163,164.3,111.4,111,52,52,52,-0.0003353,-0.0003507,-0.0002967,0.318,0.316,0.319,111.4,111,112.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0853,0.0858,0.00114,0.0011,0.00123,0.000045,0.000043,0.000048,0.174,0.174,0.176,0.0068,0.0068,0.0069,25.35,25.35,25.35,0.895,0.895,0.896,0.97,0.97,0.97,0.868,0.868,0.869,24.79,24.7,25.02,24.05,23.96,24.27,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,40.9
877903200000,1997,10,1997,1,4,7,0.0986,0.0311,0.0675,4048.58,24.44,24.44,24.1,1,1,1,163,163,163,111.6,111,51.43,50,52,-0.0003507,-0.0003507,-0.0003507,0.316,0.307,0.319,111.6,111,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0853,0.0857,0.00116,0.0011,0.0013,0.000045,0.000043,0.000051,0.175,0.174,0.177,0.0068,0.0068,0.007,25.35,25.35,25.35,0.895,0.895,0.896,0.97,0.97,0.97,0.868,0.868,0.87,24.84,24.7,25.19,24.1,23.96,24.44,0,0,0,0,0,0,0.134,0,0.0311,0.32,0.68,0.32,41.1
878508000000,1997,11,1997,2,5,7,0.105,0.0302,0.0749,4535.93,31.08,31.08,27,1,1,1,173.8,163,191.1,123.8,113,50,50,50,0.0001474,-0.0003507,0.0003688,0.289,0.262,0.307,123.8,113,141.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0857,0.0956,0.00238,0.0013,0.00411,0.000093,0.000051,0.00016,0.201,0.177,0.241,0.0079,0.007,0.0094,25.35,25.34,25.35,0.904,0.896,0.914,0.97,0.97,0.97,0.877,0.87,0.886,27.83,25.19,32.04,27,24.44,31.08,0,0,0,0,0,0,0.15,0,0.0301,0.29,0.71,0.29,43.2
879112800000,1997,11,1997,2,6,7,0.103,0.0302,0.0728,4401.75,28.14,28.14,26.2,1,1,1,170.4,166.9,178.5,120.4,116.9,50,50,50,0.0003096,-0.0002513,0.0004937,0.294,0.28,0.3,120.4,116.9,128.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.087,0.0911,0.00204,0.00169,0.00285,0.00008,0.000066,0.00011,0.193,0.185,0.211,0.0076,0.0073,0.0083,25.35,25.35,25.35,0.902,0.9,0.908,0.97,0.97,0.97,0.875,0.873,0.881,27.01,26.14,29.01,26.2,25.36,28.14,0,0,0,0,0,0,0.146,0,0.0302,0.29,0.71,0.29,42.7
879717600000,1997,11,1997,2,7,7,0.114,0.0302,0.0836,5111.33,30.92,30.92,30.42,1,1,1,188.3,187.9,190.4,138.3,137.9,50,50,50,-0.000201,-0.0002273,-0.00004322,0.266,0.263,0.266,138.3,137.9,140.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0944,0.0953,0.00383,0.00379,0.00404,0.00015,0.00015,0.00016,0.234,0.233,0.239,0.0091,0.0091,0.0093,25.34,25.34,25.34,0.913,0.912,0.914,0.97,0.97,0.97,0.885,0.885,0.886,31.37,31.28,31.88,30.42,30.34,30.92,0,0,0,0,0,0,0.169,0,0.0304,0.26,0.73,0.27,44.8
880322400000,1997,11,1997,2,8,7,0.12,0.0302,0.0901,5530.52,35.14,35.14,32.92,1,1,1,199,190.4,208.8,149,140.4,50,50,50,-0.0002886,-0.0004277,-0.00004322,0.251,0.239,0.263,149,140.4,158.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0953,0.102,0.0049,0.00404,0.00588,0.00019,0.00016,0.00023,0.261,0.239,0.286,0.01,0.0093,0.011,25.32,25.26,25.34,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.893,33.94,31.88,36.23,32.92,30.92,35.14,0,0,0,0,0,0,0.183,0,0.0299,0.25,0.75,0.25,46.1
880927200000,1997,12,1997,3,9,7,0.131,0.0357,0.0955,5863.9,38.08,38.08,34.9,1,1,1,217,208.8,230.6,158,149.8,59,59,59,0.0001467,-0.0003126,0.0004278,0.272,0.256,0.283,158,149.8,171.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.108,0.0058,0.00498,0.00716,0.00023,0.00019,0.00028,0.286,0.264,0.323,0.011,0.01,0.013,25.21,25.09,25.28,0.921,0.917,0.926,0.971,0.97,0.974,0.894,0.89,0.902,35.96,34.07,39.09,34.9,33.05,38.08,0,0,0,0,0,0,0.194,0,0.0355,0.27,0.73,0.27,44.8
881532000000,1997,12,1997,3,10,7,0.147,0.0357,0.112,6925.82,44.14,44.14,41.23,1,1,1,243.8,232.2,256.6,184.8,173.2,59,59,59,-0.00003781,-0.0002845,0.0003098,0.242,0.23,0.254,184.8,173.2,197.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.117,0.00848,0.00732,0.00976,0.00033,0.00029,0.00039,0.363,0.328,0.403,0.014,0.013,0.016,24.98,24.87,25.08,0.93,0.926,0.934,0.979,0.975,0.98,0.911,0.903,0.916,42.11,39.46,45.04,41.23,38.47,44.14,0,0,0,0,0,0,0.229,0,0.035,0.24,0.76,0.24,47.1
882136800000,1997,12,1997,3,11,7,0.186,0.0357,0.15,9003.09,74.86,74.86,53.59,2,1,1.7142857142857142,307.5,264.1,410.1,248.5,205.1,59,59,59,0.0002488,-0.0001393,0.0004828,0.195,0.144,0.223,248.5,205.1,351.1,990,990,990,964.9,964.8,965.4,25.1,24.6,25.2,0.135,0.12,0.171,0.0197,0.011,0.0402,0.00079,0.00044,0.0016,0.335,0.231,0.465,0.013,0.0092,0.018,24.72,24.12,24.94,0.916,0.895,0.939,0.973,0.97,0.98,0.891,0.868,0.92,34.38,24.58,49.08,33.5,23.85,48.1,0,0,0,0,0,0,0.298,0,0.036,0.19,0.81,0.19,48.4
882741600000,1997,12,1997,3,12,7,0.225,0.0357,0.19,11228.8,74.86,74.86,66.84,2,2,2,372.4,335.9,410.1,313.4,276.9,59,59,59,-0.00005575,-0.0002714,0.0001591,0.159,0.144,0.176,313.4,276.9,351.1,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.158,0.145,0.171,0.0327,0.0254,0.0402,0.0013,0.001,0.0016,0.366,0.306,0.429,0.015,0.012,0.017,24.37,24.12,24.61,0.919,0.912,0.926,0.971,0.97,0.973,0.892,0.885,0.901,34.42,30.48,38.48,33.42,29.57,37.43,0,0,0,0,0,0,0.371,0,0.035,0.16,0.84,0.16,49.9
883346400000,1997,12,1997,3,13,7,0.253,0.0467,0.206,12162.4,74.86,74.86,72.4,2,2,2,418.3,410.1,440.5,341,319.1,77.29,59,91,0.00006702,-0.0001524,0.0001591,0.184,0.144,0.222,341,319.1,351.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.163,0.174,0.0382,0.0338,0.0402,0.0016,0.0014,0.0016,0.414,0.377,0.43,0.017,0.015,0.018,24.1,23.99,24.18,0.924,0.92,0.926,0.971,0.97,0.973,0.898,0.893,0.901,37.26,34.82,38.48,36.2,33.78,37.43,0,0,0,0,0,0,0.402,0,0.047,0.18,0.81,0.19,48.1
883951200000,1998,1,1997,4,14,7,0.288,0.055,0.233,13739.2,88.18,88.18,81.78,2,2,2,476,455.4,507,385,364.4,91,91,91,0.00003454,-0.0001988,0.0002834,0.192,0.18,0.2,385,364.4,416,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.179,0.198,0.047,0.0429,0.0532,0.0019,0.0018,0.0022,0.496,0.457,0.557,0.02,0.019,0.023,23.76,23.56,23.89,0.932,0.929,0.936,0.978,0.975,0.98,0.912,0.906,0.917,41.79,39.64,44.99,40.89,38.66,44.09,0,0,0,0,0,0,0.454,0,0.055,0.19,0.81,0.19,47.7
884556000000,1998,1,1997,4,15,7,0.328,0.055,0.273,15875.1,107.3,107.3,94.49,3,2,2.2857142857142856,543.1,512.9,619.4,452.1,421.9,91,91,91,0.00004513,-0.0004482,0.0003149,0.168,0.147,0.177,452.1,421.9,528.4,990,990,990,966,965.9,966.4,24,23.6,24.1,0.213,0.2,0.251,0.0612,0.0544,0.0814,0.0026,0.0023,0.0034,0.566,0.468,0.618,0.024,0.02,0.026,23.39,23.07,23.52,0.934,0.92,0.94,0.977,0.97,0.98,0.912,0.892,0.921,43.33,33.6,47.98,42.36,32.59,47.02,0,0,0,0,0,0,0.525,0,0.055,0.17,0.83,0.17,48.4
885160800000,1998,1,1997,4,16,7,0.397,0.0676,0.329,18482,113.8,113.8,110,3,3,3,655.8,648.9,661.4,544.1,535.9,111.7,91,120,0.00001268,-0.000496,0.0003042,0.17,0.14,0.183,544.1,535.9,560.4,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.263,0.26,0.269,0.0876,0.0844,0.0942,0.0037,0.0036,0.004,0.584,0.57,0.611,0.025,0.024,0.026,22.89,22.87,22.91,0.927,0.926,0.929,0.971,0.97,0.974,0.901,0.899,0.905,37.76,37.17,38.95,36.67,36.05,37.93,0,0,0,0,0,0,0.611,0,0.068,0.17,0.83,0.17,46.6
885765600000,1998,1,1997,4,17,7,0.416,0.074,0.342,19169.2,115.9,115.9,114.1,3,3,3,688.1,669.4,713.3,565.7,549.4,122.4,120,137,0.00009955,-0.0001439,0.0004852,0.178,0.174,0.192,565.7,549.4,576.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.277,0.268,0.285,0.0963,0.0898,0.101,0.0041,0.0038,0.0043,0.625,0.595,0.647,0.027,0.025,0.028,22.72,22.6,22.83,0.929,0.928,0.93,0.974,0.972,0.975,0.905,0.902,0.907,39.05,38.04,39.61,38.03,36.97,38.63,0,0,0,0,0,0,0.634,0,0.074,0.18,0.82,0.18,46.1
886370400000,1998,2,1997,5,18,7,0.457,0.0829,0.375,20841.3,136.2,136.2,124.1,3,3,3,756.3,713.3,824.7,619.3,576.3,137,137,137,-0.00001049,-0.000486,0.0004193,0.181,0.166,0.192,619.3,576.3,687.7,990,990,990,966.9,966.8,967.2,23.1,22.8,23.2,0.31,0.285,0.349,0.115,0.101,0.136,0.005,0.0043,0.006,0.728,0.647,0.857,0.032,0.028,0.038,22.35,21.94,22.6,0.934,0.93,0.939,0.979,0.975,0.98,0.914,0.907,0.921,42.25,39.61,46.34,41.35,38.63,45.41,0,0,0,0,0,0,0.689,0,0.082,0.18,0.82,0.18,45.6
886975200000,1998,2,1997,5,19,7,0.533,0.0829,0.451,24243.6,147.3,147.3,144.3,4,3,3.5714285714285716,882,838.3,906.5,745,701.3,137,137,137,-0.0002606,-0.0003955,0.00002897,0.155,0.151,0.163,745,701.3,769.5,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.389,0.356,0.41,0.162,0.141,0.175,0.0072,0.0062,0.0078,0.873,0.817,0.954,0.039,0.036,0.042,21.7,21.63,21.86,0.934,0.928,0.942,0.975,0.97,0.98,0.911,0.9,0.923,42.15,37.31,48.87,41.12,36.2,47.9,0,0,0,0,0,0,0.802,0,0.082,0.16,0.85,0.15,45.5
887580000000,1998,2,1997,5,20,7,0.738,0.0829,0.596,29540.7,190.6,190.6,175.8,4,4,4,1220,964.6,1638,1083,827.6,137,137,137,97.45,0.000182,401.4,0.116,0.0836,0.142,985.4,827.6,1100,990,990,990,968.6,967.8,969.9,21.4,20.1,22.2,0.671,0.463,0.906,0.36,0.212,0.48,0.017,0.0095,0.024,1.46,0.978,1.92,0.069,0.044,0.096,19.94,18.15,21.26,0.937,0.934,0.939,0.98,0.977,0.98,0.917,0.912,0.92,44.88,40.29,48.63,43.96,39.35,47.66,0,0,0,0,0,0,0.977,0,0.142,0.11,0.81,0.19,40
888184800000,1998,2,1997,5,21,7,1.19,0.0917,0.665,28239.6,175.4,175.4,168.1,4,4,4,1972,1748,2233,1820,1611,151.6,137,239,720,510.5,964.9,0.0766,0.0622,0.107,1100,1100,1100,990,990,990,970.9,970.3,971.7,19.1,18.3,19.7,0.923,0.915,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.098,0.11,17.11,16.4,17.79,0.929,0.926,0.933,0.98,0.978,0.98,0.91,0.905,0.914,42.9,40.94,44.75,42.02,40.04,43.85,0,0,0,0,0,0,0.934,0,0.525,0.077,0.56,0.44,23.7
888789600000,1998,3,1997,6,22,7,1.4,0.145,0.665,26506.1,159,159,157.8,4,4,4,2318,2275,2353,2079,2036,239,239,239,979.4,936,1014,0.103,0.102,0.105,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.19,16.11,16.29,0.925,0.924,0.925,0.977,0.976,0.977,0.903,0.902,0.904,40.38,40.15,40.66,39.44,39.2,39.75,0,0,0,0,0,0,0.877,0,0.735,0.1,0.48,0.52,18.9
889394400000,1998,3,1997,6,23,7,1.42,0.145,0.665,26343.1,156.8,156.8,156.8,4,4,4,2353,2353,2353,2114,2114,239,239,239,1014,1014,1014,0.102,0.102,0.102,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.11,16.11,16.11,0.924,0.924,0.924,0.976,0.976,0.976,0.902,0.902,0.902,40.15,40.15,40.15,39.2,39.2,39.2,0,0,0,0,0,0,0.871,0,0.755,0.1,0.47,0.53,18.6
889999200000,1998,3,1997,6,24,7,1.53,0.135,0.665,25468,156.8,156.8,151.6,4,4,4,2530,2353,2717,2307,2114,223,183,239,1207,1014,1434,0.0887,0.0673,0.102,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.68,15.23,16.11,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.889,0.902,38.92,37.6,40.15,37.9,36.5,39.2,0,0,0,0,0,0,0.842,0,0.865,0.088,0.43,0.57,16.6
890604000000,1998,3,1997,6,25,7,1.86,0.111,0.665,22922.7,142.8,142.8,136.4,4,4,4,3070,2830,3346,2887,2647,183,183,183,1787,1547,2063,0.0598,0.0547,0.0647,1100,1100,1100,990,990,990,973.7,973.1,974.3,16.3,15.7,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.39,13.76,14.96,0.906,0.898,0.913,0.97,0.97,0.97,0.879,0.871,0.885,35.17,33.34,36.81,34.11,32.34,35.71,0,0,0,0,0,0,0.758,0,1.195,0.06,0.36,0.64,12.3
891208800000,1998,3,1997,6,26,7,2.1,0.159,0.665,21212.7,128.2,128.2,126.3,4,4,4,3471,3394,3525,3208,3165,263,183,295,2108,2065,2144,0.0756,0.0534,0.0853,1100,1100,1100,990,990,990,974.6,974.4,974.7,15.4,15.3,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.5,13.39,13.66,0.894,0.892,0.897,0.97,0.97,0.97,0.867,0.865,0.87,32.54,32.2,33.04,31.57,31.24,32.05,0,0,0,0,0,0,0.701,0,1.435,0.076,0.32,0.68,10.1
891813600000,1998,4,1997,7,27,7,2.1,0.178,0.665,21233.5,127.8,127.8,126.4,4,4,4,3466,3411,3525,3171,3116,295,295,295,2071,2016,2130,0.0851,0.0837,0.0865,1100,1100,1100,990,990,990,974.5,974.4,974.7,15.5,15.3,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.51,13.39,13.63,0.894,0.892,0.896,0.97,0.97,0.97,0.867,0.865,0.869,32.57,32.2,32.93,31.6,31.24,31.94,0,0,0,0,0,0,0.702,0,1.435,0.085,0.32,0.68,10.1
892418400000,1998,4,1997,7,28,7,1.98,0.178,0.665,22062.2,133.3,133.3,131.3,4,4,4,3267,3186,3411,2972,2891,295,295,295,1872,1791,2016,0.0904,0.0865,0.0926,1100,1100,1100,990,990,990,974.1,974,974.4,15.9,15.6,16,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.93,13.63,14.1,0.901,0.896,0.903,0.97,0.97,0.97,0.874,0.869,0.876,33.85,32.93,34.36,32.83,31.94,33.33,0,0,0,0,0,0,0.73,0,1.315,0.09,0.34,0.66,11.1
893023200000,1998,4,1997,7,29,7,1.92,0.178,0.665,22411.2,133.6,133.6,133.4,4,4,4,3181,3171,3186,2886,2876,295,295,295,1786,1776,1791,0.0927,0.0926,0.093,1100,1100,1100,990,990,990,973.9,973.9,974,16.1,16,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.11,14.1,14.14,0.903,0.903,0.904,0.97,0.97,0.97,0.876,0.876,0.876,34.38,34.36,34.44,33.35,33.33,33.41,0,0,0,0,0,0,0.741,0,1.255,0.093,0.35,0.65,11.7
893628000000,1998,4,1997,7,30,7,1.87,0.185,0.665,22794.5,137.4,137.4,135.7,4,4,4,3094,3031,3171,2788,2710,306.1,295,321,1688,1610,1776,0.099,0.093,0.106,1100,1100,1100,990,990,990,973.7,973.6,973.9,16.3,16.1,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.32,14.14,14.47,0.906,0.904,0.907,0.97,0.97,0.97,0.878,0.876,0.88,34.97,34.44,35.41,33.92,33.41,34.34,0,0,0,0,0,0,0.754,0,1.205,0.099,0.36,0.64,12.2
894232800000,1998,5,1997,8,31,7,1.74,0.194,0.665,23775.3,144.9,144.9,141.5,4,4,4,2878,2755,2948,2557,2434,321,321,321,1457,1334,1527,0.111,0.109,0.117,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.84,14.67,15.14,0.911,0.909,0.915,0.97,0.97,0.97,0.884,0.882,0.887,36.47,35.98,37.34,35.38,34.9,36.23,0,0,0,0,0,0,0.786,0,1.075,0.11,0.38,0.62,13.7
894837600000,1998,5,1997,8,32,7,1.59,0.194,0.665,24977.1,152.2,152.2,148.7,4,4,4,2628,2511,2684,2307,2190,321,321,321,1207,1090,1263,0.122,0.12,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.44,15.31,15.73,0.918,0.916,0.921,0.972,0.971,0.974,0.892,0.89,0.897,38.23,37.83,39.06,37.17,36.75,38.04,0,0,0,0,0,0,0.826,0,0.925,0.12,0.42,0.58,15.7
