datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
895442400000,1998,5,1997,8,33,7,1.39,0.194,0.665,26576,161.7,161.7,158.2,4,4,4,2302,2180,2492,1981,1859,321,321,321,881.4,758.6,1071,0.14,0.129,0.147,1100,1100,1100,990,990,990,971.8,971.5,972.3,18.2,17.7,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.23,15.77,16.53,0.925,0.921,0.926,0.977,0.974,0.979,0.904,0.898,0.907,40.48,39.19,41.29,39.55,38.18,40.41,0,0,0,0,0,0,0.879,0,0.725,0.14,0.48,0.52,19.1
896047200000,1998,5,1997,8,34,7,1.23,0.194,0.665,27840.8,169.9,169.9,165.7,4,4,4,2036,1902,2162,1715,1581,321,321,321,614.6,480.8,741.4,0.158,0.148,0.169,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.89,16.57,17.28,0.928,0.927,0.93,0.98,0.979,0.98,0.909,0.907,0.912,42.28,41.4,43.34,41.43,40.53,42.47,0,0,0,0,0,0,0.921,0,0.565,0.16,0.54,0.46,22.6
896652000000,1998,6,1997,9,35,7,1.01,0.155,0.665,29882.3,184.8,184.8,177.9,4,4,4,1675,1484,1821,1418,1227,257,257,257,317.7,126.9,463.7,0.154,0.141,0.173,1100,1100,1100,990,990,990,970,969.4,970.5,20,19.5,20.6,0.917,0.881,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.092,0.1,18.02,17.54,18.67,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.38,44.06,47.14,44.47,43.18,46.19,0,0,0,0,0,0,0.988,0,0.345,0.15,0.66,0.34,29.6
897256800000,1998,6,1997,9,36,7,0.801,0.139,0.648,31350.5,190.6,190.6,186.6,4,4,4,1325,1199,1449,1095,988.6,230.1,210,257,23.39,-0.003872,91.58,0.174,0.158,0.189,1071,988.6,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.786,0.648,0.866,0.443,0.341,0.48,0.021,0.016,0.023,1.74,1.42,1.88,0.083,0.066,0.091,19.34,18.8,20.05,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.6,45.65,48.62,46.65,44.74,47.65,0,0,0,0,0,0,1.04,0,0.153,0.17,0.81,0.19,39.1
897861600000,1998,6,1997,9,37,7,0.658,0.127,0.531,27326.2,175.6,175.6,162.7,4,4,4,1087,972.8,1173,877.3,762.8,210,210,210,0.0001631,-0.000008399,0.0004669,0.194,0.179,0.216,877.3,762.8,963,990,990,990,968.2,967.8,968.4,21.8,21.6,22.2,0.529,0.424,0.611,0.253,0.171,0.32,0.012,0.0077,0.015,1.12,0.852,1.34,0.052,0.038,0.062,20.7,20.22,21.36,0.935,0.928,0.939,0.977,0.97,0.98,0.914,0.901,0.92,41.59,37.08,44.8,40.66,35.97,43.91,0,0,0,0,0,0,0.904,0,0.127,0.19,0.81,0.19,41.5
898466400000,1998,6,1997,9,38,7,0.495,0.127,0.368,20119.1,139.2,139.2,119.8,3,3,3,818.2,749.8,927.8,608.2,539.8,210,210,210,-0.00008609,-0.0004989,0.0001644,0.258,0.226,0.28,608.2,539.8,717.8,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.317,0.277,0.383,0.11,0.0859,0.149,0.0049,0.0037,0.0067,0.721,0.592,0.936,0.032,0.026,0.042,22.11,21.45,22.51,0.932,0.926,0.941,0.975,0.97,0.98,0.909,0.898,0.922,40.92,36.78,47.34,39.92,35.67,46.4,0,0,0,0,0,0,0.665,0,0.127,0.26,0.74,0.26,40.6
899071200000,1998,6,1997,9,39,7,0.4,0.117,0.283,15953.5,103.5,103.5,94.96,3,2,2.5714285714285716,661,595.7,730.8,468.2,409.7,192.9,186,210,0.00006252,-0.0003496,0.0004167,0.292,0.274,0.312,468.2,409.7,520.8,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.235,0.204,0.266,0.0642,0.0519,0.0783,0.0027,0.0022,0.0034,0.55,0.479,0.67,0.023,0.02,0.029,22.91,22.62,23.17,0.928,0.919,0.941,0.974,0.97,0.98,0.904,0.891,0.922,39.01,32.81,48.75,38.03,31.82,47.78,0,0,0,0,0,0,0.528,0,0.117,0.29,0.71,0.29,39.9
899676000000,1998,7,1997,10,40,7,0.34,0.112,0.227,13142.1,85.29,85.29,78.23,2,2,2,562,531.1,595.7,376,345.1,186,186,186,-0.00007513,-0.0004988,0.0003149,0.331,0.312,0.35,376,345.1,409.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.193,0.182,0.204,0.0452,0.039,0.0519,0.0019,0.0016,0.0022,0.489,0.431,0.553,0.02,0.018,0.023,23.38,23.17,23.58,0.93,0.925,0.935,0.976,0.97,0.98,0.907,0.897,0.916,40.08,36.89,43.51,39.11,35.79,42.64,0,0,0,0,0,0,0.435,0,0.113,0.33,0.67,0.33,38.7
900280800000,1998,7,1997,10,41,7,0.3,0.112,0.187,10814.6,68.82,68.82,64.37,2,2,2,495.7,481.6,517.5,309.7,295.6,186,186,186,0.00003575,-0.000215,0.0003929,0.375,0.359,0.386,309.7,295.6,331.5,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.164,0.177,0.0319,0.0291,0.0363,0.0013,0.0012,0.0015,0.371,0.348,0.407,0.015,0.014,0.017,23.8,23.66,23.89,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.895,33.18,31.68,35.48,32.19,30.73,34.41,0,0,0,0,0,0,0.358,0,0.113,0.37,0.62,0.38,36
900885600000,1998,7,1997,10,42,7,0.277,0.112,0.164,9476.31,61.47,61.47,56.41,2,2,2,457.2,440.5,481.6,271.2,254.5,186,186,186,0.0001919,-0.000215,0.0004558,0.407,0.386,0.422,271.2,254.5,295.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.156,0.15,0.164,0.0242,0.0209,0.0291,0.001,0.00086,0.0012,0.31,0.285,0.348,0.013,0.012,0.014,24.03,23.89,24.13,0.91,0.906,0.915,0.97,0.97,0.97,0.883,0.879,0.888,29.08,27.28,31.68,28.2,26.47,30.73,0,0,0,0,0,0,0.313,0,0.113,0.4,0.59,0.41,34.2
901490400000,1998,7,1997,10,43,7,0.256,0.107,0.149,8623.08,54.37,54.37,51.33,2,2,2,423.8,410.1,440.5,246.6,231.7,177.1,155,186,0.00009978,-0.0001524,0.0003478,0.418,0.374,0.445,246.6,231.7,259.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.142,0.15,0.0193,0.0163,0.022,0.00079,0.00067,0.0009,0.273,0.253,0.29,0.011,0.01,0.012,24.22,24.13,24.27,0.903,0.898,0.907,0.97,0.97,0.97,0.876,0.871,0.88,26.46,24.75,28.03,25.66,24.01,27.19,0,0,0,0,0,0,0.285,0,0.107,0.42,0.58,0.42,33.7
902095200000,1998,8,1997,11,44,7,0.238,0.0937,0.144,8415.8,53.39,53.39,50.09,2,1,1.8571428571428572,393.3,373.5,410.1,238.3,218.5,155,155,155,0.0001327,-0.000293,0.0004207,0.395,0.378,0.415,238.3,218.5,255.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.134,0.147,0.0177,0.0137,0.021,0.00072,0.00055,0.00086,0.296,0.243,0.486,0.012,0.0099,0.02,24.34,24.25,24.45,0.907,0.896,0.939,0.971,0.97,0.98,0.881,0.869,0.921,29.27,24.34,48.82,28.46,23.61,47.84,0,0,0,0,0,0,0.278,0,0.094,0.39,0.61,0.39,35.4
902700000000,1998,8,1997,11,45,7,0.216,0.0937,0.122,7440.1,46.27,46.27,44.29,1,1,1,357.1,348.3,366.2,202.1,193.3,155,155,155,-0.0001947,-0.0004657,0.0001415,0.434,0.423,0.445,202.1,193.3,211.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.125,0.132,0.0106,0.00933,0.0122,0.00043,0.00038,0.00049,0.428,0.399,0.46,0.017,0.016,0.019,24.39,24.31,24.46,0.935,0.933,0.938,0.98,0.98,0.98,0.916,0.914,0.919,45.19,43.23,47.22,44.29,42.37,46.27,0,0,0,0,0,0,0.246,0,0.094,0.43,0.56,0.44,34.4
903304800000,1998,8,1997,11,46,7,0.203,0.0937,0.109,6625.99,40.94,40.94,39.44,1,1,1,335.5,326.6,341.7,180.5,171.6,155,155,155,-0.00001941,-0.0003531,0.000209,0.462,0.454,0.475,180.5,171.6,186.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.123,0.00805,0.00716,0.00867,0.00032,0.00029,0.00035,0.359,0.333,0.378,0.014,0.013,0.015,24.56,24.51,24.63,0.929,0.925,0.931,0.977,0.973,0.98,0.907,0.9,0.912,40.37,38.36,41.78,39.44,37.31,40.94,0,0,0,0,0,0,0.219,0,0.094,0.46,0.54,0.46,32.6
903909600000,1998,8,1997,11,47,7,0.191,0.0937,0.0974,5866.27,37.31,37.31,34.92,1,1,1,316,299.1,326.6,161,144.1,155,155,155,-0.0001742,-0.0004712,0.0003761,0.491,0.475,0.518,161,144.1,171.6,990,990,990,965,964.9,965,25,25,25.1,0.114,0.108,0.118,0.0061,0.00441,0.00716,0.00024,0.00018,0.00029,0.304,0.259,0.333,0.012,0.01,0.013,24.72,24.63,24.84,0.921,0.915,0.925,0.971,0.97,0.973,0.894,0.887,0.9,35.97,32.11,38.36,34.92,31.15,37.31,0,0,0,0,0,0,0.194,0,0.0936,0.49,0.51,0.49,30.7
904514400000,1998,8,1997,11,48,7,0.172,0.0746,0.0976,5914.26,38.08,38.08,35.2,1,1,1,284.7,276.4,299.1,161.4,144.1,123.3,118,155,0.00008013,-0.0004702,0.0002777,0.432,0.405,0.518,161.4,144.1,173.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00614,0.00441,0.00735,0.00024,0.00018,0.00029,0.302,0.259,0.335,0.012,0.01,0.013,24.86,24.8,24.9,0.922,0.915,0.926,0.971,0.97,0.974,0.895,0.887,0.902,36.27,32.11,39.09,35.2,31.15,38.08,0,0,0,0,0,0,0.196,0,0.0744,0.43,0.57,0.43,34.4
905119200000,1998,9,1997,12,49,7,0.16,0.0714,0.0885,5350.7,34.11,34.11,31.85,1,1,1,264.3,256.6,274.5,146.3,138.6,118,118,118,0.00001459,-0.0004003,0.0004429,0.447,0.43,0.46,146.3,138.6,156.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00463,0.00386,0.00565,0.00018,0.00015,0.00022,0.261,0.242,0.287,0.01,0.0096,0.011,24.98,24.91,25.03,0.916,0.912,0.92,0.97,0.97,0.97,0.888,0.885,0.892,32.83,31.06,35.17,31.85,30.12,34.11,0,0,0,0,0,0,0.177,0,0.0715,0.45,0.55,0.45,33.4
905724000000,1998,9,1997,12,50,7,0.146,0.0714,0.0746,4483.74,27.94,27.94,26.69,1,1,1,241.3,234.7,246.8,123.3,116.7,118,118,118,-0.0001628,-0.0004978,0.0004576,0.489,0.478,0.503,123.3,116.7,128.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0967,0.0944,0.0987,0.00233,0.00167,0.00288,0.000092,0.000066,0.00011,0.207,0.193,0.219,0.0082,0.0076,0.0087,25.15,25.1,25.2,0.905,0.899,0.908,0.97,0.97,0.97,0.877,0.872,0.881,27.51,25.95,28.8,26.69,25.17,27.94,0,0,0,0,0,0,0.148,0,0.0714,0.49,0.51,0.49,30.7
906328800000,1998,9,1997,12,51,7,0.137,0.0714,0.0653,3884.3,24.58,24.58,23.12,1,1,1,225.9,216.5,232.2,107.9,98.51,118,118,118,-0.00004,-0.0004726,0.0004278,0.523,0.508,0.545,107.9,98.51,114.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0913,0.0879,0.0935,0.000813,0,0.00142,0.000032,0,0.000056,0.175,0.157,0.187,0.0069,0.0061,0.0074,25.27,25.22,25.34,0.892,0.883,0.897,0.969,0.966,0.97,0.864,0.853,0.87,23.85,21.61,25.34,23.12,20.89,24.58,0,0,0,0,0,0,0.128,0,0.0717,0.52,0.48,0.52,28.4
906933600000,1998,9,1997,12,52,7,0.127,0.0558,0.0709,4261.04,30,30,25.36,1,1,1,209.6,208.8,209.7,117.3,91.68,92.29,73,118,-0.00007227,-0.0003126,0.00001779,0.44,0.348,0.563,117.3,91.68,136.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0921,0.0855,0.0972,0.00208,0,0.00367,0.000082,0,0.00014,0.195,0.145,0.233,0.0076,0.0057,0.0091,25.35,25.31,25.4,0.896,0.875,0.912,0.967,0.963,0.97,0.867,0.843,0.884,26.21,19.98,30.93,25.36,19.24,30,0,0,0,0,0,0,0.141,0,0.0561,0.44,0.56,0.44,33.6
907538400000,1998,10,1998,1,1,7,0.121,0.0442,0.0773,4707.43,28.51,28.51,28.02,1,1,1,200.8,200,203,127.8,127,73,73,73,0.00006562,-0.0004277,0.0002145,0.364,0.36,0.365,127.8,127,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0938,0.0948,0.00278,0.0027,0.003,0.00011,0.00011,0.00012,0.213,0.211,0.217,0.0083,0.0082,0.0085,25.38,25.36,25.39,0.908,0.907,0.909,0.97,0.97,0.97,0.881,0.88,0.882,28.89,28.7,29.39,28.02,27.84,28.51,0,0,0,0,0,0,0.156,0,0.0437,0.37,0.64,0.36,38.9
908143200000,1998,10,1998,1,2,7,0.119,0.0442,0.0746,4528.14,27.84,27.84,26.95,1,1,1,196.3,193.6,200,123.3,120.6,73,73,73,-0.0001751,-0.0004821,0.0001145,0.372,0.365,0.377,123.3,120.6,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0915,0.0938,0.00233,0.00206,0.0027,0.000091,0.000081,0.00011,0.202,0.197,0.211,0.0079,0.0077,0.0082,25.39,25.39,25.39,0.905,0.903,0.907,0.97,0.97,0.97,0.878,0.876,0.88,27.79,27.12,28.7,26.95,26.31,27.84,0,0,0,0,0,0,0.15,0,0.0444,0.37,0.63,0.37,38.1
908748000000,1998,10,1998,1,3,7,0.117,0.0442,0.0725,4386.59,26.31,26.31,26.11,1,1,1,192.8,190.4,193.6,119.8,117.4,73,73,73,-0.00003381,-0.00007608,0.0001869,0.379,0.377,0.383,119.8,117.4,120.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0904,0.0915,0.00198,0.00174,0.00206,0.000077,0.000068,0.000081,0.195,0.19,0.197,0.0076,0.0074,0.0077,25.39,25.39,25.39,0.902,0.9,0.903,0.97,0.97,0.97,0.875,0.873,0.876,26.92,26.32,27.12,26.11,25.53,26.31,0,0,0,0,0,0,0.145,0,0.0445,0.38,0.62,0.38,37.5
909352800000,1998,10,1998,1,4,7,0.11,0.0436,0.0659,3949.35,25.7,25.7,23.51,1,1,1,181.2,173.8,191.1,109,100.8,72.14,67,73,0.000213,-0.000238,0.0003602,0.399,0.382,0.42,109,100.8,118.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0873,0.0845,0.0906,0.000903,0.0000839,0.00181,0.000035,0.0000033,0.000071,0.173,0.157,0.191,0.0068,0.0061,0.0075,25.39,25.38,25.39,0.893,0.885,0.901,0.969,0.968,0.97,0.866,0.857,0.874,24.25,22.23,26.49,23.51,21.51,25.7,0,0,0,0,0,0,0.131,0,0.0441,0.4,0.6,0.4,35.9
909957600000,1998,11,1998,2,5,7,0.106,0.0405,0.0653,3906.94,24.84,24.84,23.26,1,1,1,174.9,173.8,181.6,107.9,106.8,67,67,67,0.000262,-0.0003273,0.0003602,0.383,0.369,0.385,107.9,106.8,114.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0856,0.0883,0.000794,0.000684,0.00146,0.000031,0.000027,0.000057,0.169,0.167,0.183,0.0066,0.0065,0.0071,25.38,25.38,25.38,0.892,0.891,0.898,0.97,0.97,0.97,0.865,0.865,0.871,23.97,23.7,25.6,23.26,22.99,24.84,0,0,0,0,0,0,0.129,0,0.0407,0.38,0.62,0.38,36.9
910562400000,1998,11,1998,2,6,7,0.116,0.0405,0.0757,4601.36,28.3,28.3,27.39,1,1,1,192.2,181.6,196.1,125.2,114.6,67,67,67,-0.0003257,-0.0003333,-0.0003215,0.349,0.342,0.369,125.2,114.6,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0883,0.0934,0.00252,0.00146,0.00291,0.000099,0.000057,0.00011,0.206,0.183,0.214,0.008,0.0071,0.0084,25.38,25.38,25.38,0.906,0.898,0.908,0.97,0.97,0.97,0.879,0.871,0.881,28.24,25.6,29.18,27.39,24.84,28.3,0,0,0,0,0,0,0.152,0,0.0403,0.35,0.65,0.35,39.7
911167200000,1998,11,1998,2,7,7,0.121,0.0405,0.0808,4930.31,29.35,29.35,29.35,1,1,1,200.6,200.6,200.6,133.6,133.6,67,67,67,-0.0004195,-0.0004195,-0.0004195,0.334,0.334,0.334,133.6,133.6,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.095,0.095,0.00336,0.00336,0.00336,0.00013,0.00013,0.00013,0.225,0.225,0.225,0.0088,0.0088,0.0088,25.37,25.37,25.37,0.91,0.91,0.91,0.97,0.97,0.97,0.883,0.883,0.883,30.25,30.25,30.25,29.35,29.35,29.35,0,0,0,0,0,0,0.163,0,0.0402,0.33,0.67,0.33,40.7
911772000000,1998,11,1998,2,8,7,0.129,0.0405,0.088,5383.4,33.71,33.71,32.04,1,1,1,212.6,201.3,220,145.6,134.3,67,67,67,0.0002066,-0.0003928,0.0003911,0.315,0.304,0.333,145.6,134.3,153,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.0953,0.102,0.00456,0.00343,0.0053,0.00018,0.00013,0.00021,0.254,0.227,0.273,0.01,0.0089,0.011,25.27,25.21,25.37,0.916,0.911,0.919,0.97,0.97,0.97,0.888,0.883,0.891,33.04,30.44,34.76,32.04,29.53,33.71,0,0,0,0,0,0,0.178,0,0.041,0.31,0.68,0.32,41.7
912376800000,1998,11,1998,2,9,7,0.162,0.0364,0.126,7616.64,50.43,50.43,45.34,2,1,1.4285714285714286,268.2,224.7,295.8,208.1,157.7,60.14,59,67,0.0002561,-0.00007959,0.0004828,0.227,0.199,0.298,208.1,157.7,236.8,990,990,990,964.8,964.5,964.9,25.2,25.1,25.5,0.121,0.104,0.131,0.0126,0.00577,0.0174,0.0005,0.00023,0.00069,0.318,0.247,0.454,0.013,0.0098,0.018,24.92,24.76,25.17,0.917,0.9,0.938,0.974,0.97,0.98,0.894,0.873,0.919,35.42,26,48.37,34.53,25.22,47.4,0,0,0,0,0,0,0.252,0,0.036,0.22,0.78,0.22,47
912981600000,1998,12,1998,3,10,7,0.187,0.0403,0.146,8652.5,53.87,53.87,51.5,2,2,2,308.7,295.8,330.2,242,235.4,66.71,59,77,0.0002571,-0.0004702,0.0004828,0.215,0.197,0.247,242,235.4,253.2,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.133,0.131,0.139,0.0184,0.0171,0.0206,0.00073,0.00068,0.00083,0.256,0.247,0.273,0.01,0.0098,0.011,24.8,24.68,24.87,0.902,0.9,0.906,0.97,0.97,0.97,0.875,0.873,0.879,26.55,25.74,27.77,25.75,24.97,26.94,0,0,0,0,0,0,0.286,0,0.041,0.22,0.78,0.22,46.3
913586400000,1998,12,1998,3,11,7,0.206,0.0466,0.16,9441.46,61.5,61.5,56.2,2,2,2,341.2,329.5,366.2,264.2,252.5,77,77,77,0.000003811,-0.0002714,0.0003598,0.226,0.21,0.234,264.2,252.5,289.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.138,0.151,0.0228,0.0205,0.0278,0.00092,0.00082,0.0011,0.289,0.272,0.327,0.012,0.011,0.013,24.6,24.44,24.68,0.909,0.906,0.915,0.97,0.97,0.97,0.882,0.879,0.887,28.97,27.7,31.7,28.1,26.87,30.75,0,0,0,0,0,0,0.312,0,0.046,0.23,0.78,0.22,45.8
914191200000,1998,12,1998,3,12,7,0.235,0.0466,0.188,11117,68.33,68.33,66.17,2,2,2,388.6,377.2,398.9,311.6,300.2,77,77,77,-0.0001071,-0.0004955,0.0002262,0.198,0.193,0.204,311.6,300.2,321.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.159,0.155,0.163,0.0323,0.03,0.0344,0.0013,0.0012,0.0014,0.363,0.345,0.381,0.015,0.014,0.015,24.29,24.22,24.37,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,34.11,32.88,35.22,33.09,31.9,34.16,0,0,0,0,0,0,0.368,0,0.047,0.2,0.8,0.2,47.3
914796000000,1998,12,1998,3,13,7,0.264,0.0502,0.214,12607.4,78.88,78.88,75.04,2,2,2,436.6,410.1,462.3,353.6,333.1,83,77,91,0.00004412,-0.000249,0.0004142,0.19,0.177,0.203,353.6,333.1,371.3,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.167,0.182,0.0407,0.0366,0.0443,0.0017,0.0015,0.0018,0.437,0.4,0.47,0.018,0.016,0.019,24,23.85,24.15,0.927,0.923,0.93,0.973,0.97,0.977,0.902,0.895,0.908,38.55,36.43,40.37,37.52,35.33,39.44,0,0,0,0,0,0,0.417,0,0.05,0.19,0.81,0.19,47.8
915400800000,1999,1,1998,4,14,7,0.29,0.055,0.235,13851.9,86.4,86.4,82.45,2,2,2,479,466,498.1,388,375,91,91,91,-0.00008967,-0.0004205,0.0003106,0.19,0.183,0.195,388,375,407.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.188,0.183,0.194,0.0476,0.045,0.0514,0.002,0.0019,0.0021,0.502,0.477,0.539,0.021,0.02,0.022,23.74,23.62,23.83,0.932,0.93,0.935,0.979,0.978,0.98,0.913,0.909,0.916,42.1,40.76,44.08,41.23,39.85,43.2,0,0,0,0,0,0,0.458,0,0.055,0.19,0.81,0.19,47.8
916005600000,1999,1,1998,4,15,7,0.339,0.055,0.284,16247.7,99.91,99.91,96.71,3,2,2.7142857142857144,560.1,512.9,580.3,469.1,421.9,91,91,91,0.00003846,-0.0004482,0.0003295,0.163,0.157,0.177,469.1,421.9,489.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.219,0.2,0.229,0.0638,0.0544,0.0679,0.0027,0.0023,0.0029,0.509,0.45,0.618,0.021,0.019,0.026,23.37,23.3,23.52,0.925,0.918,0.94,0.973,0.97,0.98,0.9,0.89,0.921,37.6,32.78,47.98,36.6,31.8,47.02,0,0,0,0,0,0,0.537,0,0.055,0.16,0.84,0.16,47.9
916610400000,1999,1,1998,4,16,7,0.366,0.0651,0.301,16981.3,104,104,101.1,3,3,3,604.7,580.3,614.4,497.1,489.3,107.6,91,120,-0.0002319,-0.0003926,0.0002235,0.177,0.151,0.195,497.1,489.3,510.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.229,0.241,0.0698,0.0679,0.0744,0.0029,0.0029,0.0031,0.5,0.485,0.521,0.021,0.02,0.022,23.18,23.15,23.3,0.922,0.921,0.924,0.97,0.97,0.97,0.894,0.893,0.896,34.74,34.33,35.75,33.69,33.3,34.67,0,0,0,0,0,0,0.562,0,0.065,0.18,0.82,0.18,46.4
917215200000,1999,1,1998,4,17,7,0.417,0.0726,0.344,19290.6,123.2,123.2,114.8,3,3,3,689,657.7,730.8,569,537.7,120,120,120,-0.00003605,-0.0003496,0.0003542,0.174,0.164,0.182,569,537.7,610.8,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.279,0.261,0.303,0.0975,0.0851,0.113,0.0042,0.0036,0.0049,0.631,0.573,0.709,0.027,0.024,0.031,22.71,22.47,22.9,0.93,0.926,0.934,0.974,0.97,0.98,0.906,0.899,0.915,39.27,37.29,41.9,38.28,36.17,41.06,0,0,0,0,0,0,0.638,0,0.073,0.17,0.82,0.18,46.3
917820000000,1999,2,1998,5,18,7,0.458,0.0829,0.376,20915.2,131.7,131.7,124.5,3,3,3,757.9,736.5,798.2,620.9,599.5,137,137,137,-0.00009025,-0.000486,0.0001525,0.181,0.172,0.186,620.9,599.5,661.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.311,0.298,0.334,0.116,0.11,0.128,0.005,0.0047,0.0056,0.73,0.691,0.806,0.032,0.03,0.035,22.34,22.1,22.46,0.935,0.933,0.938,0.98,0.978,0.98,0.915,0.912,0.919,42.37,41.06,44.8,41.5,40.17,43.9,0,0,0,0,0,0,0.692,0,0.082,0.18,0.82,0.18,45.7
918424800000,1999,2,1998,5,19,7,0.523,0.0829,0.44,23797.8,147.4,147.4,141.7,4,3,3.4285714285714284,864,820.1,906.9,727,683.1,137,137,137,-0.00007094,-0.0003742,0.0004468,0.159,0.151,0.167,727,683.1,769.9,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.375,0.346,0.41,0.154,0.135,0.175,0.0068,0.0059,0.0078,0.861,0.791,0.94,0.038,0.035,0.042,21.78,21.63,21.97,0.935,0.927,0.941,0.976,0.97,0.98,0.913,0.899,0.923,43.05,36.79,48.57,42.04,35.68,47.59,0,0,0,0,0,0,0.787,0,0.083,0.16,0.84,0.16,45.5
919029600000,1999,2,1998,5,20,7,0.612,0.0829,0.529,27645.9,179.4,179.4,164.6,4,4,4,1012,906.9,1111,875.4,769.9,137,137,137,-0.0001086,-0.0004924,0.0004184,0.136,0.123,0.151,875.4,769.9,973.6,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.507,0.41,0.596,0.252,0.175,0.329,0.011,0.0078,0.015,1.1,0.847,1.34,0.05,0.038,0.062,20.98,20.41,21.63,0.935,0.929,0.939,0.978,0.972,0.98,0.915,0.903,0.921,42.07,37.93,45.77,41.14,36.85,44.85,0,0,0,0,0,0,0.914,0,0.083,0.14,0.86,0.14,45.2
919634400000,1999,2,1998,5,21,7,0.795,0.0829,0.652,31598.2,192.8,192.8,188.1,4,4,4,1315,1149,1536,1178,1012,137,137,137,99.2,-0.004474,299,0.105,0.0892,0.119,1079,1012,1100,990,990,990,968.9,968.4,969.6,21.1,20.4,21.6,0.788,0.65,0.893,0.453,0.365,0.48,0.021,0.017,0.024,1.76,1.47,1.91,0.083,0.068,0.094,19.35,18.49,20.17,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.917,0.921,47.98,46.65,49.19,47.02,45.72,48.21,0,0,0,0,0,0,1.04,0,0.143,0.1,0.82,0.18,39.7
920239200000,1999,3,1998,6,22,7,1.13,0.111,0.665,28799.2,181.5,181.5,171.4,4,4,4,1862,1571,2095,1679,1388,183,183,183,579.5,288,812.2,0.099,0.0873,0.116,1100,1100,1100,990,990,990,970.6,969.7,971.3,19.4,18.7,20.3,0.922,0.907,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.92,1.94,0.1,0.095,0.1,17.42,16.73,18.36,0.931,0.927,0.935,0.98,0.98,0.98,0.912,0.909,0.916,43.73,41.84,46.31,42.86,41.01,45.39,0,0,0,0,0,0,0.952,0,0.465,0.098,0.59,0.41,25.5
920844000000,1999,3,1998,6,23,7,1.35,0.111,0.665,26884.1,163.3,163.3,160,4,4,4,2238,2123,2383,2055,1940,183,183,183,954.9,839.7,1100,0.0819,0.0768,0.0862,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.38,16.04,16.66,0.926,0.924,0.927,0.978,0.976,0.98,0.905,0.902,0.908,40.91,39.96,41.66,40.01,39,40.81,0,0,0,0,0,0,0.889,0,0.685,0.082,0.49,0.51,19.9
921448800000,1999,3,1998,6,24,7,1.47,0.111,0.665,25986.4,156,156,154.7,4,4,4,2427,2383,2463,2244,2200,183,183,183,1144,1100,1180,0.0754,0.0743,0.0768,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.93,15.84,16.04,0.923,0.922,0.924,0.975,0.975,0.976,0.9,0.899,0.902,39.65,39.4,39.96,38.67,38.4,39,0,0,0,0,0,0,0.859,0,0.805,0.076,0.45,0.55,17.7
922053600000,1999,3,1998,6,25,7,1.52,0.111,0.665,25578.3,153,153,152.3,4,4,4,2508,2482,2562,2325,2299,183,183,183,1225,1199,1279,0.073,0.0714,0.0737,1100,1100,1100,990,990,990,972.3,972.3,972.5,17.7,17.5,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.73,15.6,15.8,0.921,0.92,0.922,0.974,0.973,0.974,0.897,0.895,0.898,39.08,38.69,39.26,38.06,37.65,38.26,0,0,0,0,0,0,0.846,0,0.855,0.073,0.44,0.56,16.8
922658400000,1999,3,1998,6,26,7,1.59,0.122,0.665,24970.2,149.7,149.7,148.6,4,4,4,2629,2594,2677,2427,2411,202.4,183,217,1327,1311,1360,0.077,0.0699,0.0825,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.44,15.32,15.53,0.918,0.917,0.919,0.972,0.971,0.973,0.892,0.89,0.894,38.22,37.88,38.47,37.16,36.8,37.42,0,0,0,0,0,0,0.826,0,0.925,0.077,0.42,0.58,15.7
923263200000,1999,4,1998,7,27,7,1.64,0.131,0.665,24532.3,147,147,146,4,4,4,2717,2684,2755,2500,2467,217,217,217,1400,1367,1438,0.0799,0.0788,0.0808,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.23,15.14,15.31,0.916,0.915,0.916,0.971,0.97,0.971,0.889,0.887,0.89,37.6,37.34,37.83,36.51,36.23,36.75,0,0,0,0,0,0,0.811,0,0.975,0.08,0.41,0.59,15
923868000000,1999,4,1998,7,28,7,1.74,0.131,0.665,23811.9,143.6,143.6,141.7,4,4,4,2870,2802,2963,2653,2585,217,217,217,1553,1485,1646,0.0756,0.0732,0.0774,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.86,14.63,15.02,0.912,0.909,0.913,0.97,0.97,0.97,0.884,0.882,0.886,36.53,35.88,37.01,35.43,34.81,35.9,0,0,0,0,0,0,0.787,0,1.075,0.075,0.38,0.62,13.7
924472800000,1999,4,1998,7,29,7,1.94,0.131,0.665,22335.9,138.9,138.9,133,4,4,4,3204,2976,3367,2987,2759,217,217,217,1887,1659,2050,0.0679,0.0644,0.0729,1100,1100,1100,990,990,990,974,973.5,974.3,16,15.7,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.08,13.72,14.6,0.902,0.897,0.909,0.97,0.97,0.97,0.875,0.871,0.881,34.27,33.21,35.79,33.24,32.21,34.72,0,0,0,0,0,0,0.739,0,1.275,0.068,0.34,0.66,11.5
925077600000,1999,4,1998,7,30,7,2.06,0.149,0.665,21518.4,128.8,128.8,128.1,4,4,4,3398,3367,3421,3151,3046,246.7,217,321,2051,1946,2104,0.0727,0.0634,0.0953,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.65,13.61,13.72,0.896,0.896,0.897,0.97,0.97,0.97,0.87,0.869,0.871,33.01,32.87,33.21,32.02,31.88,32.21,0,0,0,0,0,0,0.712,0,1.395,0.072,0.32,0.68,10.4
925682400000,1999,5,1998,8,31,7,1.94,0.194,0.665,22280.8,136.3,136.3,132.6,4,4,4,3215,3071,3367,2894,2750,321,321,321,1794,1650,1946,0.1,0.0953,0.105,1100,1100,1100,990,990,990,974,973.7,974.3,16,15.7,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.05,13.72,14.37,0.902,0.897,0.906,0.97,0.97,0.97,0.875,0.871,0.879,34.18,33.21,35.12,33.16,32.21,34.07,0,0,0,0,0,0,0.737,0,1.275,0.1,0.34,0.66,11.5
926287200000,1999,5,1998,8,32,7,1.75,0.194,0.665,23730.2,144.4,144.4,141.3,4,4,4,2888,2773,2976,2567,2452,321,321,321,1467,1352,1555,0.111,0.108,0.116,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.82,14.6,15.09,0.911,0.909,0.914,0.97,0.97,0.97,0.884,0.881,0.887,36.4,35.79,37.21,35.31,34.72,36.1,0,0,0,0,0,0,0.785,0,1.085,0.11,0.38,0.62,13.6
926892000000,1999,5,1998,8,33,7,1.53,0.194,0.665,25445.3,158.2,158.2,151.5,4,4,4,2534,2305,2699,2213,1984,321,321,321,1113,883.8,1278,0.127,0.119,0.139,1100,1100,1100,990,990,990,972.4,971.8,972.8,17.6,17.2,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.67,15.27,16.22,0.92,0.916,0.925,0.974,0.971,0.977,0.896,0.89,0.904,38.89,37.73,40.47,37.86,36.64,39.54,0,0,0,0,0,0,0.841,0,0.865,0.13,0.43,0.57,16.6
927496800000,1999,5,1998,8,34,7,1.32,0.194,0.665,27134.1,165.3,165.3,161.5,4,4,4,2184,2047,2321,1863,1726,321,321,321,763.1,626.4,899.5,0.147,0.138,0.157,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.51,16.19,16.84,0.926,0.925,0.928,0.979,0.977,0.98,0.907,0.903,0.909,41.26,40.36,42.16,40.38,39.43,41.32,0,0,0,0,0,0,0.897,0,0.655,0.15,0.5,0.5,20.6
928101600000,1999,5,1998,8,35,7,1.19,0.161,0.665,28144.4,172.7,172.7,167.5,4,4,4,1972,1821,2011,1706,1564,266.1,257,321,605.8,463.7,654.4,0.135,0.128,0.16,1100,1100,1100,990,990,990,971,970.5,971.1,19,18.9,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.06,16.93,17.54,0.929,0.928,0.932,0.98,0.98,0.98,0.91,0.91,0.913,42.74,42.39,44.06,41.88,41.55,43.18,0,0,0,0,0,0,0.931,0,0.525,0.14,0.56,0.44,23.7
928706400000,1999,6,1998,9,36,7,0.951,0.155,0.661,30354,189.1,189.1,180.7,4,4,4,1573,1310,1727,1316,1053,257,257,257,222.3,0.001441,369.6,0.165,0.149,0.196,1093,1053,1100,990,990,990,969.7,968.9,970.2,20.3,19.8,21.1,0.886,0.758,0.926,0.471,0.418,0.48,0.023,0.02,0.024,1.89,1.67,1.94,0.093,0.079,0.098,18.39,17.84,19.46,0.935,0.933,0.939,0.98,0.98,0.98,0.916,0.914,0.92,46.09,44.9,48.23,45.17,44,47.27,0,0,0,0,0,0,1,0,0.29,0.16,0.7,0.3,31.9
929311200000,1999,6,1998,9,37,7,0.695,0.155,0.539,27481,176.6,176.6,163.6,4,4,4,1149,1062,1239,891.7,805.3,257,257,257,-0.00005652,-0.0003822,0.0004027,0.224,0.207,0.242,891.7,805.3,981.7,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.555,0.473,0.654,0.263,0.194,0.335,0.012,0.0089,0.016,1.17,0.954,1.42,0.054,0.044,0.066,20.46,19.93,20.95,0.936,0.932,0.939,0.978,0.973,0.98,0.915,0.906,0.92,41.81,38.54,45.04,40.89,37.49,44.14,0,0,0,0,0,0,0.909,0,0.156,0.22,0.78,0.22,39.5
929916000000,1999,6,1998,9,38,7,0.551,0.127,0.424,22764.7,153,153,135.5,4,3,3.2857142857142856,911.3,798.2,1025,701.3,588.2,210,210,210,-0.00005278,-0.0004767,0.000259,0.232,0.205,0.263,701.3,588.2,815.2,990,990,990,967.5,967.1,968,22.5,22,22.9,0.379,0.305,0.472,0.147,0.105,0.202,0.0066,0.0046,0.0092,0.855,0.682,0.986,0.038,0.03,0.044,21.6,21.05,22.23,0.935,0.929,0.941,0.977,0.97,0.98,0.914,0.901,0.923,42.58,37.3,48.38,41.62,36.19,47.42,0,0,0,0,0,0,0.753,0,0.127,0.23,0.77,0.23,41.3
930520800000,1999,6,1998,9,39,7,0.416,0.119,0.297,16628.2,109,109,98.98,3,2,2.7142857142857144,687.9,626.3,760,491.6,440.3,196.3,186,210,-0.00001012,-0.0002124,0.0001644,0.286,0.27,0.297,491.6,440.3,550,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.247,0.216,0.283,0.0708,0.0581,0.09,0.003,0.0025,0.0039,0.564,0.473,0.617,0.024,0.02,0.026,22.79,22.45,23,0.927,0.918,0.938,0.973,0.97,0.98,0.902,0.891,0.92,38.35,32.56,46.56,37.34,31.58,45.63,0,0,0,0,0,0,0.55,0,0.119,0.29,0.71,0.29,40
931125600000,1999,7,1998,10,40,7,0.349,0.112,0.236,13649,91.26,91.26,81.24,2,2,2,576.7,536.7,626.3,390.7,350.7,186,186,186,-0.0001173,-0.0004482,0.0003149,0.323,0.297,0.347,390.7,350.7,440.3,990,990,990,966.2,966,966.4,23.8,23.6,24,0.198,0.184,0.216,0.0481,0.0401,0.0581,0.002,0.0017,0.0025,0.518,0.441,0.617,0.022,0.018,0.026,23.29,22.98,23.54,0.932,0.926,0.938,0.977,0.971,0.98,0.91,0.899,0.92,41.57,37.48,46.56,40.62,36.38,45.63,0,0,0,0,0,0,0.451,0,0.113,0.32,0.68,0.32,39.1
931730400000,1999,7,1998,10,41,7,0.298,0.112,0.186,10728,70.61,70.61,63.86,2,2,2,493.3,471,526.3,307.3,285,186,186,186,0.00001662,-0.0002929,0.0002834,0.378,0.353,0.395,307.3,285,340.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.168,0.16,0.18,0.0315,0.027,0.0381,0.0013,0.0011,0.0016,0.368,0.331,0.423,0.015,0.014,0.018,23.81,23.61,23.95,0.918,0.913,0.924,0.97,0.97,0.97,0.89,0.886,0.896,32.92,30.56,36.4,31.93,29.65,35.31,0,0,0,0,0,0,0.355,0,0.112,0.38,0.62,0.38,36
932335200000,1999,7,1998,10,42,7,0.272,0.112,0.159,9189.19,58.25,58.25,54.7,2,2,2,449,436.2,466,263,250.2,186,186,186,0.0002753,-0.000249,0.0004755,0.414,0.399,0.426,263,250.2,280,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.148,0.159,0.0226,0.02,0.026,0.00093,0.00082,0.0011,0.298,0.279,0.323,0.012,0.011,0.013,24.08,23.98,24.16,0.908,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.885,28.19,26.83,30.03,27.35,26.02,29.13,0,0,0,0,0,0,0.304,0,0.113,0.41,0.58,0.42,33.8
932940000000,1999,7,1998,10,43,7,0.252,0.11,0.142,8272.05,52.04,52.04,49.24,2,1,1.8571428571428572,417.2,392.8,436.2,235.6,217.3,181.6,155,186,0.0001869,-0.0001524,0.0004207,0.435,0.395,0.461,235.6,217.3,250.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.137,0.148,0.0171,0.0135,0.02,0.0007,0.00055,0.00082,0.294,0.249,0.484,0.012,0.01,0.02,24.23,24.1,24.38,0.906,0.896,0.939,0.971,0.97,0.98,0.88,0.87,0.92,28.79,24.42,48.24,28,23.69,47.27,0,0,0,0,0,0,0.274,0,0.11,0.44,0.56,0.44,32.8
933544800000,1999,8,1998,11,44,7,0.227,0.0937,0.133,7868.22,48.12,48.12,46.83,2,1,1.5714285714285714,375.2,362.1,385.8,220.2,207.1,155,155,155,-0.00005256,-0.0004955,0.0003305,0.413,0.402,0.428,220.2,207.1,230.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.139,0.014,0.0114,0.0162,0.00057,0.00046,0.00066,0.336,0.239,0.486,0.014,0.0097,0.02,24.39,24.25,24.47,0.914,0.894,0.939,0.974,0.97,0.98,0.89,0.867,0.921,34.14,23.94,48.82,33.32,23.22,47.84,0,0,0,0,0,0,0.26,0,0.094,0.41,0.59,0.41,34.7
934149600000,1999,8,1998,11,45,7,0.212,0.0937,0.118,7180.81,45.38,45.38,42.74,1,1,1,350,341,362.1,195,186,155,155,155,-0.0001255,-0.0004299,0.0001912,0.443,0.428,0.455,195,186,207.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.123,0.13,0.0096,0.0086,0.0114,0.00039,0.00035,0.00046,0.405,0.376,0.445,0.016,0.015,0.018,24.45,24.34,24.52,0.933,0.931,0.937,0.98,0.98,0.98,0.914,0.911,0.918,43.62,41.62,46.31,42.74,40.77,45.38,0,0,0,0,0,0,0.237,0,0.094,0.44,0.56,0.44,33.9
934754400000,1999,8,1998,11,46,7,0.197,0.0937,0.104,6261.55,40.77,40.77,37.27,1,1,1,326.3,312.4,341,171.3,157.4,155,155,155,0.00009631,-0.0003531,0.0004061,0.475,0.455,0.496,171.3,157.4,186,990,990,990,965,965,965.1,25,24.9,25,0.118,0.113,0.123,0.00713,0.00574,0.0086,0.00029,0.00023,0.00035,0.333,0.294,0.376,0.013,0.012,0.015,24.64,24.52,24.74,0.925,0.92,0.931,0.973,0.97,0.98,0.9,0.892,0.911,38.3,35.13,41.62,37.27,34.08,40.77,0,0,0,0,0,0,0.207,0,0.093,0.48,0.53,0.47,31.8
935359200000,1999,8,1998,11,47,7,0.177,0.0937,0.0831,4985.4,32.54,32.54,29.68,1,1,1,292.5,283.6,305.4,137.5,128.6,155,155,155,0.00001479,-0.0003641,0.0002668,0.531,0.508,0.547,137.5,128.6,150.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.102,0.11,0.00375,0.00286,0.00504,0.00015,0.00011,0.0002,0.244,0.222,0.275,0.0097,0.0088,0.011,24.89,24.8,24.94,0.912,0.908,0.917,0.97,0.97,0.97,0.884,0.881,0.89,30.59,28.55,33.55,29.68,27.69,32.54,0,0,0,0,0,0,0.165,0,0.0939,0.53,0.47,0.53,28.2
935964000000,1999,8,1998,11,48,7,0.162,0.0661,0.0957,5824.24,40.16,40.16,34.67,1,1,1,267.5,259.4,282.1,158.2,121,109.3,91,155,0.00007275,-0.0001168,0.0004429,0.406,0.334,0.562,158.2,121,181.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.0998,0.115,0.00582,0.0021,0.00813,0.00023,0.000083,0.00032,0.295,0.205,0.356,0.012,0.0082,0.014,24.93,24.86,24.99,0.92,0.903,0.929,0.973,0.97,0.978,0.895,0.876,0.909,35.63,26.77,41.06,34.67,25.96,40.16,0,0,0,0,0,0,0.193,0,0.0663,0.41,0.59,0.41,36
936568800000,1999,9,1998,12,49,7,0.151,0.055,0.0955,5813.88,36.35,36.35,34.61,1,1,1,248.9,243.5,256.6,157.9,152.6,91,91,91,-0.0001221,-0.0001584,0.00003254,0.366,0.355,0.374,157.9,152.6,165.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00579,0.00526,0.00656,0.00023,0.00021,0.00026,0.289,0.275,0.31,0.011,0.011,0.012,25.02,24.96,25.06,0.921,0.918,0.924,0.97,0.97,0.971,0.893,0.891,0.896,35.67,34.44,37.45,34.61,33.4,36.35,0,0,0,0,0,0,0.192,0,0.0555,0.36,0.63,0.37,38.5
937173600000,1999,9,1998,12,50,7,0.143,0.055,0.0878,5334.99,33.4,33.4,31.76,1,1,1,236.1,224.7,243.5,145.1,133.7,91,91,91,0.00008769,-0.0001373,0.0003098,0.386,0.374,0.405,145.1,133.7,152.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0983,0.105,0.00451,0.00337,0.00526,0.00018,0.00013,0.00021,0.256,0.228,0.275,0.01,0.009,0.011,25.13,25.06,25.22,0.915,0.91,0.918,0.97,0.97,0.97,0.888,0.883,0.891,32.74,30.11,34.44,31.76,29.21,33.4,0,0,0,0,0,0,0.176,0,0.0552,0.38,0.61,0.39,37.3
937778400000,1999,9,1998,12,51,7,0.126,0.055,0.0708,4271.35,28.17,28.17,25.42,1,1,1,208.1,203,220,117.1,112,91,91,91,-0.0001943,-0.0004277,0.0003365,0.438,0.414,0.448,117.1,112,129,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0906,0.0966,0.00171,0.0012,0.0029,0.000067,0.000047,0.00011,0.192,0.181,0.217,0.0075,0.0071,0.0085,25.36,25.26,25.4,0.9,0.896,0.908,0.97,0.97,0.97,0.873,0.869,0.881,26.21,25,29.04,25.42,24.25,28.17,0,0,0,0,0,0,0.141,0,0.0552,0.44,0.56,0.44,33.9
938383200000,1999,9,1998,12,52,7,0.121,0.0504,0.071,4288.99,27.96,27.96,25.53,1,1,1,200.6,200,201.3,117.3,109.6,83.29,73,91,-0.00008578,-0.0004195,0.0002145,0.415,0.364,0.454,117.3,109.6,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0897,0.094,0.00173,0.000955,0.00276,0.000068,0.000037,0.00011,0.191,0.176,0.212,0.0075,0.0069,0.0083,25.4,25.38,25.42,0.9,0.894,0.908,0.97,0.97,0.97,0.873,0.867,0.88,26.32,24.41,28.82,25.53,23.68,27.96,0,0,0,0,0,0,0.142,0,0.05,0.42,0.59,0.41,35.4
938988000000,1999,10,1999,1,1,7,0.119,0.0442,0.0752,4568.75,27.84,27.84,27.19,1,1,1,197.3,196.1,200,124.3,123.1,73,73,73,-0.00009765,-0.0003215,0.000244,0.37,0.365,0.372,124.3,123.1,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0924,0.0938,0.00243,0.00231,0.0027,0.000095,0.00009,0.00011,0.205,0.202,0.211,0.008,0.0079,0.0082,25.39,25.39,25.39,0.906,0.905,0.907,0.97,0.97,0.97,0.879,0.878,0.88,28.04,27.73,28.7,27.19,26.9,27.84,0,0,0,0,0,0,0.151,0,0.0438,0.37,0.63,0.37,38.4
939592800000,1999,10,1999,1,2,7,0.119,0.0442,0.0744,4518.87,26.9,26.9,26.9,1,1,1,196.1,196.1,196.1,123.1,123.1,73,73,73,-0.0003215,-0.0003215,-0.0003215,0.372,0.372,0.372,123.1,123.1,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0924,0.0924,0.00231,0.00231,0.00231,0.00009,0.00009,0.00009,0.202,0.202,0.202,0.0079,0.0079,0.0079,25.39,25.39,25.39,0.905,0.905,0.905,0.97,0.97,0.97,0.878,0.878,0.878,27.73,27.73,27.73,26.9,26.9,26.9,0,0,0,0,0,0,0.149,0,0.0446,0.37,0.63,0.37,38
940197600000,1999,10,1999,1,3,7,0.119,0.0442,0.0744,4518.87,26.9,26.9,26.9,1,1,1,196.1,196.1,196.1,123.1,123.1,73,73,73,-0.0003215,-0.0003215,-0.0003215,0.372,0.372,0.372,123.1,123.1,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0924,0.0924,0.00231,0.00231,0.00231,0.00009,0.00009,0.00009,0.202,0.202,0.202,0.0079,0.0079,0.0079,25.39,25.39,25.39,0.905,0.905,0.905,0.97,0.97,0.97,0.878,0.878,0.878,27.73,27.73,27.73,26.9,26.9,26.9,0,0,0,0,0,0,0.149,0,0.0446,0.37,0.63,0.37,38
940802400000,1999,10,1999,1,4,7,0.117,0.0442,0.0733,4442.75,26.76,26.76,26.44,1,1,1,194.2,193.6,195.5,121.2,120.6,73,73,73,-0.00006319,-0.0004821,0.0002561,0.376,0.373,0.377,121.2,120.6,122.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0915,0.0922,0.00212,0.00206,0.00225,0.000083,0.000081,0.000088,0.198,0.197,0.201,0.0077,0.0077,0.0078,25.39,25.39,25.39,0.903,0.903,0.904,0.97,0.97,0.97,0.876,0.876,0.877,27.26,27.12,27.59,26.44,26.31,26.76,0,0,0,0,0,0,0.147,0,0.0437,0.38,0.63,0.37,38
941407200000,1999,11,1999,2,5,7,0.117,0.0405,0.0768,4674.12,27.82,27.82,27.82,1,1,1,194,194,194,127,127,67,67,67,0.0000415,0.0000415,0.0000415,0.345,0.345,0.345,127,127,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0927,0.0927,0.0027,0.0027,0.0027,0.00011,0.00011,0.00011,0.21,0.21,0.21,0.0082,0.0082,0.0082,25.38,25.38,25.38,0.907,0.907,0.907,0.97,0.97,0.97,0.88,0.88,0.88,28.68,28.68,28.68,27.82,27.82,27.82,0,0,0,0,0,0,0.155,0,0.0402,0.35,0.66,0.34,39.9
942012000000,1999,11,1999,2,6,7,0.12,0.0405,0.0796,4851.96,29.53,29.53,28.88,1,1,1,198.6,194,201.3,131.6,127,67,67,67,0.00005871,-0.0004195,0.0002145,0.337,0.333,0.345,131.6,127,134.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0927,0.0953,0.00316,0.0027,0.00343,0.00012,0.00011,0.00013,0.22,0.21,0.227,0.0086,0.0082,0.0089,25.37,25.37,25.38,0.91,0.907,0.911,0.97,0.97,0.97,0.882,0.88,0.883,29.77,28.68,30.44,28.88,27.82,29.53,0,0,0,0,0,0,0.16,0,0.0404,0.34,0.66,0.34,40.4
942616800000,1999,11,1999,2,7,7,0.124,0.0405,0.0833,5085.59,31.2,31.2,30.27,1,1,1,204.7,203,208.8,137.7,136,67,67,67,-0.0003948,-0.0004277,-0.0003126,0.327,0.321,0.33,137.7,136,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0959,0.0979,0.00377,0.0036,0.00418,0.00015,0.00014,0.00016,0.234,0.23,0.244,0.0092,0.009,0.0096,25.34,25.3,25.35,0.912,0.912,0.914,0.97,0.97,0.97,0.885,0.884,0.887,31.21,30.83,32.16,30.27,29.9,31.2,0,0,0,0,0,0,0.168,0,0.0407,0.33,0.67,0.33,41
943221600000,1999,11,1999,2,8,7,0.13,0.0405,0.0892,5457.25,35.25,35.25,32.48,1,1,1,214.5,208.8,226.9,147.5,141.8,67,67,67,-0.00006766,-0.0003126,0.0004278,0.313,0.295,0.321,147.5,141.8,159.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0979,0.104,0.00475,0.00418,0.00599,0.00019,0.00016,0.00024,0.259,0.244,0.291,0.01,0.0096,0.011,25.25,25.15,25.3,0.916,0.914,0.921,0.97,0.97,0.97,0.889,0.887,0.894,33.49,32.16,36.34,32.48,31.2,35.25,0,0,0,0,0,0,0.18,0,0.0408,0.31,0.69,0.31,42
943826400000,1999,11,1999,2,9,7,0.153,0.0371,0.116,7158.73,47.4,47.4,42.61,1,1,1,252.6,232.2,271.3,191.3,165.2,61.29,59,67,-0.00009569,-0.0002845,0.0002134,0.244,0.217,0.289,191.3,165.2,212.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.106,0.122,0.00932,0.00652,0.0125,0.00037,0.00026,0.00049,0.385,0.306,0.454,0.015,0.012,0.018,24.91,24.76,25.1,0.932,0.923,0.938,0.978,0.971,0.98,0.911,0.896,0.919,43.57,37.55,48.37,42.61,36.45,47.4,0,0,0,0,0,0,0.237,0,0.037,0.24,0.76,0.24,46.8
944431200000,1999,12,1999,3,10,7,0.165,0.0388,0.127,7722.75,47.69,47.69,45.97,2,1,1.2857142857142858,273.3,259.4,283.6,209.2,199.4,64.14,59,77,0.0001809,-0.0001168,0.0002777,0.234,0.208,0.279,209.2,199.4,224.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.118,0.126,0.0118,0.00994,0.0149,0.00047,0.00039,0.00059,0.369,0.221,0.454,0.015,0.0088,0.018,24.84,24.74,24.97,0.924,0.892,0.938,0.977,0.97,0.98,0.903,0.866,0.919,40.14,23.75,48.37,39.27,23.04,47.4,0,0,0,0,0,0,0.255,0,0.038,0.24,0.77,0.23,46.8
945036000000,1999,12,1999,3,11,7,0.182,0.0466,0.135,8187.83,53.87,53.87,48.74,2,1,1.4285714285714286,300.7,283.6,330.2,223.7,206.6,77,77,77,0.0002131,-0.0004295,0.0004828,0.257,0.233,0.272,223.7,206.6,253.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.128,0.122,0.139,0.0147,0.0113,0.0206,0.00059,0.00045,0.00083,0.368,0.225,0.466,0.015,0.009,0.019,24.72,24.66,24.89,0.922,0.893,0.939,0.976,0.97,0.98,0.9,0.866,0.92,38.71,23.84,48.89,37.82,23.12,47.92,0,0,0,0,0,0,0.271,0,0.047,0.26,0.74,0.26,45
945640800000,1999,12,1999,3,12,7,0.203,0.0466,0.156,9221.34,57.03,57.03,54.89,2,2,2,335,324.7,345.1,258,247.7,77,77,77,-0.00004286,-0.0003531,0.0004061,0.23,0.223,0.237,258,247.7,268.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.137,0.144,0.0216,0.0195,0.0236,0.00087,0.00078,0.00095,0.28,0.265,0.295,0.011,0.011,0.012,24.65,24.58,24.71,0.907,0.905,0.91,0.97,0.97,0.97,0.88,0.878,0.882,28.29,27.16,29.4,27.44,26.34,28.52,0,0,0,0,0,0,0.305,0,0.047,0.23,0.77,0.23,45.4
946245600000,1999,12,1999,3,13,7,0.235,0.049,0.186,10981.9,67.05,67.05,65.37,2,2,2,389,354.2,398.9,308,277.2,81,77,91,0.0001092,0.00004254,0.0002262,0.208,0.196,0.228,308,277.2,315.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.147,0.161,0.0316,0.0254,0.0332,0.0013,0.001,0.0013,0.358,0.309,0.37,0.015,0.012,0.015,24.3,24.25,24.52,0.918,0.912,0.92,0.97,0.97,0.97,0.891,0.884,0.892,33.7,30.4,34.56,32.68,29.48,33.52,0,0,0,0,0,0,0.363,0,0.049,0.21,0.79,0.21,46.7
946850400000,2000,1,1999,4,14,7,0.26,0.055,0.205,12027.7,73.99,73.99,71.59,2,2,2,429.4,414.8,440.5,338.4,323.8,91,91,91,-0.0001014,-0.0003486,0.0001056,0.212,0.207,0.219,338.4,323.8,349.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.17,0.165,0.174,0.0377,0.0348,0.0399,0.0015,0.0014,0.0016,0.411,0.385,0.43,0.017,0.016,0.018,24.06,23.99,24.15,0.924,0.921,0.926,0.971,0.97,0.972,0.897,0.894,0.9,36.88,35.33,38.07,35.8,34.27,36.99,0,0,0,0,0,0,0.398,0,0.055,0.21,0.79,0.21,46.3
947455200000,2000,1,1999,4,15,7,0.272,0.055,0.217,12763.5,83.06,83.06,75.97,2,2,2,449.4,440.5,481.6,358.4,349.5,91,91,91,-0.00001082,-0.000249,0.0001056,0.203,0.189,0.207,358.4,349.5,390.6,990,990,990,965.6,965.6,965.8,24.4,24.2,24.4,0.177,0.174,0.189,0.0417,0.0399,0.0481,0.0017,0.0016,0.002,0.447,0.43,0.506,0.018,0.018,0.021,23.93,23.73,23.99,0.927,0.926,0.933,0.974,0.972,0.98,0.903,0.9,0.914,39.01,38.07,42.38,37.99,36.99,41.53,0,0,0,0,0,0,0.422,0,0.055,0.2,0.8,0.2,46.9
948060000000,2000,1,1999,4,16,7,0.291,0.0504,0.241,14238.4,87.01,87.01,84.75,2,2,2,481.6,481.6,481.6,398.3,390.6,83.29,73,91,-0.000215,-0.000215,-0.000215,0.173,0.152,0.189,398.3,390.6,408.6,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.191,0.189,0.193,0.0497,0.0481,0.0517,0.002,0.002,0.0021,0.521,0.506,0.54,0.021,0.021,0.022,23.71,23.69,23.73,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.917,43.24,42.38,44.4,42.38,41.53,43.51,0,0,0,0,0,0,0.471,0,0.05,0.17,0.83,0.17,48.9
948664800000,2000,1,1999,4,17,7,0.291,0.0442,0.247,14618.4,87.01,87.01,87.01,2,2,2,481.6,481.6,481.6,408.6,408.6,73,73,73,-0.000215,-0.000215,-0.000215,0.152,0.152,0.152,408.6,408.6,408.6,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.193,0.193,0.193,0.0517,0.0517,0.0517,0.0021,0.0021,0.0021,0.54,0.54,0.54,0.022,0.022,0.022,23.69,23.69,23.69,0.935,0.935,0.935,0.98,0.98,0.98,0.917,0.917,0.917,44.4,44.4,44.4,43.51,43.51,43.51,0,0,0,0,0,0,0.483,0,0.044,0.15,0.85,0.15,50.2
949269600000,2000,1,1999,4,18,7,0.319,0.0504,0.269,15660.7,108.6,108.6,93.22,3,2,2.2857142857142856,528.2,486.3,619.4,444.9,410,83.29,73,85,0.0000318,-0.0004988,0.0003929,0.158,0.137,0.172,444.9,410,534.4,990,990,990,966,965.8,966.4,24,23.6,24.2,0.209,0.195,0.254,0.06,0.052,0.0838,0.0025,0.0022,0.0035,0.551,0.453,0.59,0.023,0.019,0.025,23.47,23.06,23.66,0.933,0.918,0.938,0.977,0.97,0.98,0.911,0.891,0.919,42.69,33.01,46.71,41.74,32.02,45.78,0,0,0,0,0,0,0.518,0,0.05,0.16,0.84,0.16,49.1
949874400000,2000,2,1999,5,19,7,0.376,0.0566,0.319,18008.8,108.6,108.6,107.2,3,3,3,621.4,619.4,626.3,527.8,514.4,93.57,85,105,-0.00004904,-0.0001238,-0.00001913,0.151,0.137,0.17,527.8,514.4,534.4,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.251,0.246,0.254,0.0811,0.0758,0.0838,0.0034,0.0032,0.0035,0.551,0.529,0.562,0.023,0.022,0.024,23.06,23.05,23.09,0.926,0.924,0.926,0.97,0.97,0.97,0.898,0.896,0.899,36.83,35.88,37.32,35.73,34.8,36.21,0,0,0,0,0,0,0.596,0,0.057,0.15,0.85,0.15,47.9
950479200000,2000,2,1999,5,20,7,0.44,0.0635,0.377,21025.4,141.7,141.7,125.2,3,3,3,728.1,626.3,820.1,623.1,521.3,105,105,105,-0.0002364,-0.000486,0.0000197,0.146,0.128,0.168,623.1,521.3,715.1,990,990,990,966.8,966.4,967.2,23.2,22.8,23.6,0.307,0.25,0.36,0.115,0.0785,0.148,0.005,0.0033,0.0065,0.731,0.542,0.909,0.032,0.023,0.04,22.46,21.91,23.05,0.934,0.925,0.941,0.977,0.97,0.98,0.913,0.897,0.922,42.67,36.33,48.19,41.72,35.24,47.23,0,0,0,0,0,0,0.695,0,0.063,0.14,0.86,0.14,47.8
951084000000,2000,2,1999,5,21,7,0.496,0.0635,0.432,23803.9,141.7,141.7,141.7,3,3,3,820.1,820.1,820.1,715.1,715.1,105,105,105,-0.0003714,-0.0003714,-0.0003714,0.128,0.128,0.128,715.1,715.1,715.1,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.36,0.36,0.36,0.148,0.148,0.148,0.0065,0.0065,0.0065,0.909,0.909,0.909,0.04,0.04,0.04,21.91,21.91,21.91,0.941,0.941,0.941,0.98,0.98,0.98,0.922,0.922,0.922,48.19,48.19,48.19,47.23,47.23,47.23,0,0,0,0,0,0,0.787,0,0.064,0.13,0.87,0.13,48
951688800000,2000,2,1999,5,22,7,0.497,0.0739,0.423,23280.2,141.7,141.7,138.6,3,3,3,821.4,820.1,824.7,699.2,691.1,122.1,105,129,-0.0002307,-0.0003714,0.0001209,0.148,0.128,0.157,699.2,691.1,715.1,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.354,0.351,0.36,0.141,0.137,0.148,0.0062,0.006,0.0065,0.879,0.864,0.909,0.039,0.038,0.04,21.94,21.91,21.96,0.94,0.94,0.941,0.98,0.98,0.98,0.921,0.921,0.922,47.13,46.6,48.19,46.19,45.67,47.23,0,0,0,0,0,0,0.77,0,0.074,0.15,0.85,0.15,46.8
952293600000,2000,3,1999,6,23,7,0.553,0.078,0.475,25236.6,160.3,160.3,150.2,4,4,4,913.8,869.8,972.8,784.8,740.8,129,129,129,-0.00004664,-0.0002813,0.0003902,0.141,0.133,0.148,784.8,740.8,843.8,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.425,0.384,0.479,0.185,0.16,0.225,0.0082,0.0071,0.01,0.882,0.787,1.02,0.039,0.035,0.046,21.56,21.19,21.83,0.93,0.927,0.935,0.973,0.97,0.978,0.905,0.899,0.914,38.59,36.75,40.97,37.55,35.65,40.07,0,0,0,0,0,0,0.835,0,0.078,0.14,0.86,0.14,45.6
952898400000,2000,3,1999,6,24,7,0.602,0.078,0.524,27530.7,171.4,171.4,163.9,4,4,4,995.9,972.8,1045,866.9,843.8,129,129,129,-0.0001598,-0.0004924,-0.000008399,0.13,0.123,0.133,866.9,843.8,916,990,990,990,967.9,967.8,968,22.1,22,22.2,0.5,0.479,0.545,0.244,0.225,0.283,0.011,0.01,0.013,1.08,1.02,1.2,0.049,0.046,0.055,21.05,20.76,21.19,0.936,0.935,0.938,0.979,0.978,0.98,0.916,0.914,0.919,41.85,40.97,43.72,40.97,40.07,42.84,0,0,0,0,0,0,0.91,0,0.078,0.13,0.87,0.13,45.7
953503200000,2000,3,1999,6,25,7,0.797,0.078,0.614,29846.4,187.9,187.9,177.7,4,4,4,1318,1073,1919,1189,943.9,129,129,129,174.7,-0.0004084,690.3,0.103,0.0672,0.12,1015,943.9,1100,990,990,990,968.9,968.1,970.8,21.1,19.2,21.9,0.713,0.57,0.926,0.383,0.305,0.48,0.018,0.014,0.025,1.55,1.27,1.94,0.075,0.058,0.1,19.53,17.22,20.6,0.937,0.93,0.939,0.98,0.98,0.98,0.918,0.911,0.92,45.32,43.19,47.94,44.41,42.32,46.98,0,0,0,0,0,0,0.987,0,0.183,0.098,0.77,0.23,37.4
954108000000,2000,3,1999,6,26,7,1.56,0.0932,0.665,25205.5,168.9,168.9,150,4,4,4,2586,1931,3110,2432,1802,154.1,129,217,1332,702.3,1793,0.0594,0.0469,0.0719,1100,1100,1100,990,990,990,972.5,970.9,973.8,17.5,16.2,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.03,1.94,1.94,1.94,0.11,0.1,0.12,15.55,14.28,17.18,0.918,0.905,0.93,0.974,0.97,0.98,0.893,0.878,0.911,38.51,34.85,43.08,37.51,33.81,42.22,0,0,0,0,0,0,0.834,0,0.895,0.06,0.43,0.57,16.2
954712800000,2000,4,1999,7,27,7,2.01,0.131,0.665,21841.9,135.3,135.3,130,4,4,4,3320,3109,3411,3103,2892,217,217,217,2003,1792,2094,0.0654,0.0636,0.0698,1100,1100,1100,990,990,990,974.2,973.8,974.4,15.8,15.6,16.2,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.82,13.63,14.28,0.899,0.896,0.905,0.97,0.97,0.97,0.872,0.869,0.878,33.51,32.93,34.87,32.5,31.94,33.82,0,0,0,0,0,0,0.722,0,1.345,0.065,0.33,0.67,10.9
955317600000,2000,4,1999,7,28,7,1.97,0.172,0.665,22121.5,138.9,138.9,131.7,4,4,4,3256,2976,3394,2972,2681,283.9,217,295,1872,1581,2077,0.0876,0.0639,0.0991,1100,1100,1100,990,990,990,974.1,973.5,974.4,15.9,15.6,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.97,13.66,14.6,0.901,0.897,0.909,0.97,0.97,0.97,0.874,0.87,0.881,33.94,33.04,35.79,32.92,32.05,34.72,0,0,0,0,0,0,0.732,0,1.305,0.087,0.34,0.66,11.2
955922400000,2000,4,1999,7,29,7,1.75,0.158,0.665,23706.6,144.4,144.4,141.1,4,4,4,2893,2773,2963,2632,2556,261.6,217,295,1532,1456,1568,0.0902,0.0754,0.102,1100,1100,1100,990,990,990,973.3,973,973.4,16.7,16.6,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.8,14.64,15.09,0.911,0.909,0.914,0.97,0.97,0.97,0.884,0.882,0.887,36.37,35.88,37.21,35.28,34.81,36.1,0,0,0,0,0,0,0.784,0,1.085,0.09,0.38,0.62,13.5
