datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
956527200000,2000,4,1999,7,30,7,1.64,0.131,0.665,24530.5,150.1,150.1,146,4,4,4,2718,2579,2773,2501,2362,217,217,217,1401,1262,1456,0.0799,0.0783,0.0841,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.23,15.09,15.56,0.916,0.914,0.919,0.971,0.97,0.973,0.889,0.887,0.894,37.6,37.21,38.57,36.5,36.1,37.53,0,0,0,0,0,0,0.811,0,0.975,0.08,0.41,0.59,15
957132000000,2000,5,1999,8,31,7,1.5,0.167,0.665,25742.7,156,156,153.2,4,4,4,2475,2383,2562,2199,2107,276,276,276,1099,1007,1186,0.112,0.108,0.116,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.81,15.6,16.03,0.922,0.92,0.924,0.975,0.973,0.976,0.898,0.895,0.902,39.31,38.69,39.96,38.31,37.66,38.99,0,0,0,0,0,0,0.851,0,0.835,0.11,0.44,0.56,17.2
957736800000,2000,5,1999,8,32,7,1.39,0.167,0.665,26635,161,161,158.5,4,4,4,2291,2202,2345,2015,1926,276,276,276,914.9,826.4,968.5,0.12,0.118,0.125,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.26,16.13,16.47,0.925,0.924,0.926,0.977,0.976,0.978,0.904,0.903,0.906,40.56,40.21,41.14,39.64,39.26,40.25,0,0,0,0,0,0,0.881,0,0.725,0.12,0.48,0.52,19.2
958341600000,2000,5,1999,8,33,7,1.27,0.167,0.665,27488.9,166.2,166.2,163.6,4,4,4,2107,2012,2196,1831,1736,276,276,276,731.5,635.8,820.2,0.131,0.126,0.137,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.7,16.49,16.93,0.927,0.926,0.928,0.979,0.979,0.98,0.908,0.906,0.91,41.76,41.18,42.39,40.91,40.3,41.54,0,0,0,0,0,0,0.909,0,0.605,0.13,0.52,0.48,21.6
958946400000,2000,5,1999,8,34,7,1.12,0.167,0.665,28804.9,176,176,171.5,4,4,4,1857,1727,1959,1581,1451,276,276,276,481.2,350.8,583.2,0.149,0.141,0.16,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.926,0.923,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.42,17.09,17.84,0.931,0.929,0.933,0.98,0.98,0.98,0.912,0.911,0.914,43.74,42.83,44.91,42.86,41.97,44.01,0,0,0,0,0,0,0.953,0,0.455,0.15,0.59,0.41,25.7
959551200000,2000,5,1999,8,35,7,0.97,0.144,0.665,30300.1,183.3,183.3,180.4,4,4,4,1603,1519,1718,1365,1309,238.3,210,276,265,208.8,342.3,0.148,0.132,0.17,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.915,0.909,0.922,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.94,0.096,0.094,0.098,18.25,17.87,18.53,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.01,44.99,46.76,45.09,44.09,45.82,0,0,0,0,0,0,1,0,0.305,0.15,0.69,0.31,31.2
960156000000,2000,6,1999,9,36,7,0.791,0.127,0.636,30935.4,190,190,184.1,4,4,4,1307,1173,1438,1097,962.9,210,210,210,46.12,-0.0004958,127.6,0.162,0.146,0.179,1051,962.9,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.759,0.61,0.865,0.42,0.32,0.48,0.02,0.015,0.023,1.67,1.34,1.88,0.079,0.062,0.091,19.46,18.84,20.22,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.97,44.8,48.47,46.03,43.9,47.5,0,0,0,0,0,0,1.02,0,0.155,0.16,0.8,0.2,39.1
960760800000,2000,6,1999,9,37,7,0.645,0.127,0.518,26849,173.5,173.5,159.8,4,3,3.857142857142857,1067,945.8,1158,856.9,735.8,210,210,210,-0.00002534,-0.0003795,0.000356,0.198,0.181,0.222,856.9,735.8,947.7,990,990,990,968.1,967.7,968.4,21.9,21.6,22.3,0.51,0.399,0.593,0.239,0.158,0.308,0.011,0.0071,0.014,1.1,0.908,1.3,0.05,0.041,0.06,20.79,20.31,21.33,0.936,0.931,0.941,0.978,0.972,0.98,0.916,0.905,0.923,42.57,38.16,48.31,41.64,37.1,47.34,0,0,0,0,0,0,0.888,0,0.127,0.2,0.8,0.2,41.6
961365600000,2000,6,1999,9,38,7,0.504,0.127,0.377,20537.1,140.1,140.1,122.2,3,3,3,832.5,722,933.8,622.5,512,210,210,210,-0.00007888,-0.0004435,0.0004461,0.255,0.225,0.291,622.5,512,723.8,990,990,990,967.2,966.8,967.6,22.8,22.4,23.2,0.325,0.261,0.388,0.115,0.0748,0.152,0.0051,0.0032,0.0068,0.749,0.542,0.952,0.033,0.023,0.043,22.02,21.41,22.67,0.933,0.923,0.941,0.976,0.97,0.98,0.911,0.895,0.922,41.73,35.02,47.67,40.75,33.97,46.71,0,0,0,0,0,0,0.679,0,0.127,0.25,0.75,0.25,40.7
961970400000,2000,6,1999,9,39,7,0.379,0.114,0.265,15186.7,99.37,99.37,90.4,3,2,2.142857142857143,627,586.5,708.4,438.4,385.8,188.6,135,210,-0.000113,-0.0004958,0.0002576,0.3,0.23,0.352,438.4,385.8,498.4,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.219,0.199,0.254,0.0577,0.0472,0.0697,0.0024,0.002,0.003,0.584,0.509,0.67,0.025,0.021,0.029,23.01,22.75,23.21,0.935,0.921,0.94,0.978,0.97,0.98,0.914,0.894,0.922,43.77,34.15,48.35,42.83,33.12,47.38,0,0,0,0,0,0,0.502,0,0.114,0.3,0.7,0.3,40.1
962575200000,2000,7,1999,10,40,7,0.319,0.0816,0.237,13829.1,91.02,91.02,82.32,2,2,2,526.7,486.3,569.5,391.7,351.3,135,135,135,0.0001135,-0.0004482,0.0004741,0.257,0.237,0.278,391.7,351.3,434.5,990,990,990,966,965.8,966.2,24,23.8,24.2,0.195,0.18,0.21,0.0483,0.0403,0.0569,0.002,0.0017,0.0024,0.516,0.439,0.601,0.021,0.018,0.025,23.51,23.24,23.77,0.932,0.926,0.938,0.978,0.972,0.98,0.911,0.9,0.919,42.09,37.92,46.44,41.16,36.84,45.51,0,0,0,0,0,0,0.457,0,0.082,0.26,0.74,0.26,43.4
963180000000,2000,7,1999,10,41,7,0.274,0.0816,0.193,11238,70.7,70.7,66.89,2,2,2,453.8,432,472.3,318.8,297,135,135,135,0.000155,-0.0001988,0.0004599,0.298,0.286,0.312,318.8,297,337.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.161,0.175,0.0338,0.0294,0.0375,0.0014,0.0012,0.0015,0.383,0.347,0.414,0.016,0.014,0.017,23.98,23.86,24.11,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,34.48,32.16,36.45,33.45,31.19,35.35,0,0,0,0,0,0,0.372,0,0.081,0.3,0.7,0.3,41
963784800000,2000,7,1999,10,42,7,0.247,0.0816,0.166,9678.53,60.01,60.01,57.61,2,2,2,409.2,398.9,420.6,274.2,263.9,135,135,135,0.0001808,-0.0001524,0.0004207,0.33,0.321,0.338,274.2,263.9,285.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.15,0.157,0.0248,0.0228,0.0271,0.001,0.00093,0.0011,0.311,0.296,0.329,0.013,0.012,0.013,24.25,24.18,24.31,0.911,0.908,0.913,0.97,0.97,0.97,0.883,0.881,0.886,29.7,28.58,30.93,28.81,27.72,30,0,0,0,0,0,0,0.32,0,0.081,0.33,0.67,0.33,39.2
964389600000,2000,7,1999,10,43,7,0.228,0.0816,0.147,8608.89,54.16,54.16,51.24,2,1,1.8571428571428572,377.6,354.2,392.8,242.6,219.2,135,135,135,0.0001293,-0.0002209,0.0003946,0.358,0.344,0.381,242.6,219.2,257.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.134,0.147,0.0185,0.0138,0.0216,0.00075,0.00056,0.00087,0.301,0.259,0.488,0.012,0.01,0.02,24.41,24.34,24.47,0.909,0.901,0.94,0.971,0.97,0.98,0.883,0.874,0.921,29.89,25.78,49.18,29.06,25.01,48.2,0,0,0,0,0,0,0.285,0,0.081,0.36,0.64,0.36,37.8
964994400000,2000,7,1999,10,44,7,0.204,0.0713,0.133,7968.86,48.38,48.38,47.43,2,1,1.4285714285714286,337.5,326.6,350.6,219.6,211.6,117.9,115,135,-0.00005715,-0.0003531,0.0004061,0.349,0.333,0.385,219.6,211.6,230.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.131,0.128,0.135,0.0139,0.0123,0.016,0.00056,0.00049,0.00064,0.371,0.232,0.478,0.015,0.0093,0.019,24.54,24.37,24.69,0.92,0.894,0.939,0.976,0.97,0.98,0.898,0.867,0.92,38.13,23.9,48.96,37.26,23.18,47.98,0,0,0,0,0,0,0.264,0,0.071,0.35,0.65,0.35,39.1
965599200000,2000,8,1999,11,45,7,0.193,0.0696,0.123,7575.55,46.33,46.33,45.09,1,1,1,319,312.4,324.7,204,197.4,115,115,115,0.0002128,-0.0002377,0.0004043,0.36,0.354,0.368,204,197.4,209.7,990,990,990,965,965,965,25,25,25,0.126,0.123,0.128,0.0109,0.00974,0.0119,0.00044,0.00039,0.00048,0.431,0.409,0.451,0.017,0.016,0.018,24.57,24.53,24.63,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.919,46.01,44.53,47.28,45.09,43.64,46.33,0,0,0,0,0,0,0.251,0,0.07,0.36,0.64,0.36,39.3
966204000000,2000,8,1999,11,46,7,0.18,0.0696,0.11,6735.53,43.59,43.59,40.09,1,1,1,296.9,283.6,312.2,181.9,168.6,115,115,115,-0.00002379,-0.0004712,0.0004828,0.388,0.368,0.406,181.9,168.6,197.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.113,0.123,0.00819,0.00686,0.00972,0.00033,0.00027,0.00039,0.361,0.321,0.408,0.014,0.013,0.016,24.75,24.63,24.84,0.929,0.924,0.934,0.977,0.972,0.98,0.908,0.898,0.915,41.03,37.97,44.48,40.09,36.9,43.59,0,0,0,0,0,0,0.223,0,0.07,0.39,0.61,0.39,37.4
966808800000,2000,8,1999,11,47,7,0.164,0.0696,0.0946,5731.52,36.54,36.54,34.12,1,1,1,271.4,264.1,282.1,156.4,149.1,115,115,115,0.0001786,-0.0001393,0.00034,0.424,0.408,0.435,156.4,149.1,167.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00564,0.00491,0.00671,0.00022,0.00019,0.00027,0.288,0.268,0.317,0.011,0.011,0.013,24.93,24.85,24.98,0.92,0.917,0.924,0.97,0.97,0.971,0.892,0.889,0.897,35.17,33.48,37.64,34.12,32.47,36.54,0,0,0,0,0,0,0.19,0,0.0694,0.42,0.58,0.42,34.9
967413600000,2000,8,1999,11,48,7,0.156,0.0633,0.0925,5613.82,36.35,36.35,33.42,1,1,1,257.7,251.8,262.6,153,144.4,104.7,91,115,-0.00003113,-0.0001709,0.0002872,0.406,0.355,0.443,153,144.4,165.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.11,0.0053,0.00444,0.00656,0.00021,0.00018,0.00026,0.278,0.256,0.31,0.011,0.01,0.012,24.99,24.96,25.01,0.919,0.915,0.924,0.97,0.97,0.971,0.891,0.888,0.896,34.45,32.4,37.45,33.42,31.42,36.35,0,0,0,0,0,0,0.186,0,0.0635,0.41,0.59,0.41,36
968018400000,2000,9,1999,12,49,7,0.147,0.055,0.0917,5577.08,34.14,34.14,33.2,1,1,1,242.6,236.8,246.8,151.6,145.8,91,91,91,-0.00005267,-0.0004033,0.0003098,0.375,0.369,0.384,151.6,145.8,155.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.106,0.00516,0.00458,0.00558,0.0002,0.00018,0.00022,0.273,0.258,0.284,0.011,0.01,0.011,25.07,25.04,25.12,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.888,0.892,34.22,32.91,35.19,33.2,31.92,34.14,0,0,0,0,0,0,0.184,0,0.0553,0.37,0.62,0.38,37.9
968623200000,2000,9,1999,12,50,7,0.138,0.055,0.0826,5012.12,31.92,31.92,29.83,1,1,1,227.5,220,236.8,136.5,129,91,91,91,0.0002511,-0.00004213,0.0004278,0.4,0.384,0.414,136.5,129,145.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.0966,0.103,0.00365,0.0029,0.00458,0.00014,0.00011,0.00018,0.235,0.217,0.258,0.0092,0.0085,0.01,25.2,25.12,25.26,0.912,0.908,0.916,0.97,0.97,0.97,0.884,0.881,0.888,30.76,29.04,32.91,29.83,28.17,31.92,0,0,0,0,0,0,0.166,0,0.0554,0.4,0.6,0.4,36.3
969228000000,2000,9,1999,12,51,7,0.126,0.055,0.0707,4266.34,27.38,27.38,25.39,1,1,1,208,201.3,216.5,117,110.3,91,91,91,-0.00006744,-0.0004277,0.0003911,0.438,0.42,0.452,117,110.3,125.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.09,0.0954,0.0017,0.00103,0.00255,0.000066,0.00004,0.0001,0.191,0.177,0.209,0.0075,0.0069,0.0082,25.36,25.29,25.41,0.9,0.894,0.907,0.97,0.97,0.97,0.873,0.868,0.88,26.18,24.6,28.23,25.39,23.86,27.38,0,0,0,0,0,0,0.141,0,0.0553,0.44,0.56,0.44,33.9
969832800000,2000,9,1999,12,52,7,0.119,0.0535,0.0654,3920.2,25.53,25.53,23.33,1,1,1,196.6,190.4,201.3,108.1,102.6,88.43,73,91,-0.0001914,-0.0004821,0.00008468,0.45,0.383,0.47,108.1,102.6,117.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0873,0.0904,0.000815,0.000264,0.00174,0.000032,0.00001,0.000068,0.173,0.162,0.19,0.0067,0.0063,0.0074,25.42,25.39,25.43,0.892,0.887,0.9,0.97,0.969,0.97,0.865,0.86,0.873,24.06,22.71,26.32,23.33,22,25.53,0,0,0,0,0,0,0.13,0,0.0536,0.45,0.55,0.45,32.9
970437600000,2000,10,2000,1,1,7,0.11,0.0442,0.066,3958.12,24.94,24.94,23.56,1,1,1,182.2,176.2,187.9,109.2,103.2,73,73,73,-0.0001636,-0.0004398,0.0003688,0.401,0.388,0.414,109.2,103.2,114.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0854,0.0895,0.000919,0.000322,0.00149,0.000036,0.000013,0.000058,0.173,0.161,0.185,0.0068,0.0063,0.0072,25.39,25.39,25.39,0.893,0.888,0.898,0.97,0.969,0.97,0.866,0.86,0.871,24.29,22.82,25.71,23.56,22.11,24.94,0,0,0,0,0,0,0.131,0,0.044,0.4,0.6,0.4,36
971042400000,2000,10,2000,1,2,7,0.0944,0.0351,0.0593,3495.12,22.63,22.63,20.8,1,1,1,156.1,147.1,166.9,98.07,90.61,58,52,73,-0.00007136,-0.0003044,0.000004074,0.37,0.33,0.446,98.07,90.61,105.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0797,0.0833,0.000168,0,0.000544,0.0000066,0,0.000021,0.15,0.139,0.163,0.0059,0.0054,0.0064,25.36,25.35,25.39,0.882,0.874,0.89,0.966,0.962,0.97,0.852,0.841,0.863,21.53,19.72,23.33,20.8,18.97,22.63,0,0,0,0,0,0,0.116,0,0.0351,0.37,0.63,0.37,37
971647200000,2000,10,2000,1,3,7,0.0909,0.0314,0.0594,3497.59,24.88,24.88,20.82,1,1,1,150.2,145.2,166.9,98.22,93.21,52,52,52,0.0001142,-0.00001772,0.0004937,0.347,0.312,0.358,98.22,93.21,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.079,0.0867,0.000307,0,0.00149,0.000012,0,0.000058,0.15,0.141,0.182,0.0059,0.0055,0.0071,25.36,25.35,25.36,0.882,0.877,0.898,0.966,0.964,0.97,0.851,0.845,0.871,21.56,20.33,25.65,20.82,19.59,24.88,0,0,0,0,0,0,0.116,0,0.0315,0.35,0.65,0.35,38.5
972252000000,2000,10,2000,1,4,7,0.0967,0.0314,0.0653,3901.05,24.88,24.88,23.22,1,1,1,160,153.8,166.9,108,101.8,52,52,52,0.00001056,-0.0003507,0.0004937,0.325,0.312,0.338,108,101.8,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.082,0.0867,0.000797,0.00018,0.00149,0.000031,0.0000071,0.000058,0.168,0.156,0.182,0.0066,0.0061,0.0071,25.35,25.35,25.35,0.892,0.886,0.898,0.969,0.968,0.97,0.865,0.858,0.871,23.95,22.43,25.65,23.22,21.72,24.88,0,0,0,0,0,0,0.129,0,0.0314,0.32,0.68,0.32,40.3
972856800000,2000,10,2000,1,5,7,0.0892,0.0306,0.0586,3445.5,20.71,20.71,20.51,1,1,1,147.5,145.2,149.8,96.96,95.21,50.57,50,52,-0.00001595,-0.00004447,-6.769e-7,0.343,0.339,0.35,96.96,95.21,97.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0794,0.0806,0,0,0,0,0,0,0.147,0.144,0.148,0.0058,0.0056,0.0058,25.35,25.35,25.36,0.881,0.879,0.882,0.966,0.965,0.966,0.851,0.848,0.852,21.24,20.81,21.44,20.51,20.08,20.71,0,0,0,0,0,0,0.114,0,0.0306,0.34,0.66,0.34,38.6
973461600000,2000,11,2000,2,6,7,0.0876,0.0302,0.0574,3360.14,22.89,22.89,20,1,1,1,144.9,140,156.6,94.87,90.01,50,50,50,-0.00004273,-0.00007759,-0.00000524,0.346,0.319,0.357,94.87,90.01,106.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0775,0.0834,0.0000936,0,0.000655,0.0000037,0,0.000026,0.143,0.135,0.164,0.0056,0.0053,0.0064,25.36,25.35,25.37,0.879,0.873,0.891,0.964,0.962,0.97,0.847,0.84,0.864,20.73,19.55,23.6,20,18.81,22.89,0,0,0,0,0,0,0.111,0,0.0302,0.34,0.66,0.34,38.4
974066400000,2000,11,2000,2,7,7,0.102,0.0302,0.0718,4332.76,27.61,27.61,25.79,1,1,1,168.7,158.6,176.2,118.7,108.6,50,50,50,0.0001732,-7.029e-8,0.0003944,0.297,0.284,0.315,118.7,108.6,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0841,0.0903,0.00187,0.000863,0.00262,0.000073,0.000034,0.0001,0.189,0.168,0.206,0.0074,0.0066,0.0081,25.35,25.35,25.35,0.901,0.893,0.907,0.97,0.97,0.97,0.874,0.866,0.88,26.59,24.11,28.46,25.79,23.39,27.61,0,0,0,0,0,0,0.143,0,0.0302,0.3,0.7,0.3,42.5
974671200000,2000,11,2000,2,8,7,0.115,0.0302,0.0844,5161.86,33.18,33.18,30.73,1,1,1,189.6,184.6,200,139.6,134.6,50,50,50,-0.0001246,-0.0004398,0.0002745,0.264,0.25,0.271,139.6,134.6,150,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0933,0.0987,0.00396,0.00346,0.005,0.00015,0.00014,0.0002,0.237,0.225,0.263,0.0093,0.0088,0.01,25.34,25.34,25.34,0.913,0.911,0.918,0.97,0.97,0.97,0.886,0.884,0.89,31.68,30.49,34.2,30.73,29.57,33.18,0,0,0,0,0,0,0.171,0,0.0306,0.26,0.73,0.27,44.9
975276000000,2000,11,2000,2,9,7,0.137,0.0326,0.105,6472.62,40.38,40.38,38.53,1,1,1,226.9,201.3,240,173,151.3,53.86,50,59,-0.0001663,-0.0004033,0.0002145,0.237,0.217,0.248,173,151.3,181,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.107,0.0992,0.111,0.0073,0.00513,0.0081,0.00029,0.0002,0.00032,0.327,0.266,0.351,0.013,0.01,0.014,25.11,25.01,25.33,0.926,0.918,0.929,0.976,0.97,0.979,0.904,0.891,0.91,39.47,34.51,41.26,38.53,33.48,40.38,0,0,0,0,0,0,0.214,0,0.032,0.24,0.77,0.23,47.2
975880800000,2000,12,2000,3,10,7,0.157,0.0357,0.122,7434.24,47.69,47.69,44.25,2,1,1.2857142857142858,260.3,240,283.6,201.3,181,59,59,59,0.00003292,-0.0004033,0.0002668,0.227,0.208,0.246,201.3,181,224.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.118,0.111,0.126,0.0108,0.0081,0.0149,0.00043,0.00032,0.00059,0.343,0.221,0.428,0.014,0.0088,0.017,24.92,24.82,25.01,0.922,0.892,0.936,0.977,0.97,0.98,0.901,0.866,0.918,38.4,23.75,46.73,37.55,23.04,45.8,0,0,0,0,0,0,0.246,0,0.035,0.23,0.78,0.22,47.4
976485600000,2000,12,2000,3,11,7,0.195,0.0466,0.148,8809.65,58.97,58.97,52.44,2,1,1.8571428571428572,322.3,293.1,354.2,245.3,216.1,77,77,77,0.00006467,-0.0004555,0.0003598,0.24,0.217,0.263,245.3,216.1,277.2,990,990,990,965,964.9,965.2,25,24.8,25.1,0.136,0.126,0.147,0.0191,0.0132,0.0254,0.00076,0.00053,0.001,0.298,0.236,0.469,0.012,0.0094,0.019,24.69,24.52,24.84,0.909,0.896,0.939,0.971,0.97,0.98,0.883,0.869,0.92,30.5,24.78,49.07,29.65,24.04,48.09,0,0,0,0,0,0,0.291,0,0.047,0.24,0.76,0.24,45.2
977090400000,2000,12,2000,3,12,7,0.23,0.0466,0.183,10800.4,67.05,67.05,64.29,2,2,2,379.6,354.2,392.8,302.6,277.2,77,77,77,0.00003354,-0.0002123,0.0003946,0.203,0.196,0.217,302.6,277.2,315.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.147,0.161,0.0305,0.0254,0.0332,0.0012,0.001,0.0013,0.349,0.309,0.37,0.014,0.012,0.015,24.35,24.27,24.52,0.917,0.912,0.92,0.97,0.97,0.97,0.89,0.884,0.892,33.14,30.4,34.56,32.14,29.48,33.52,0,0,0,0,0,0,0.357,0,0.047,0.2,0.8,0.2,47
977695200000,2000,12,2000,3,13,7,0.265,0.0466,0.218,12882.4,82.97,82.97,76.68,2,2,2,437.6,417.7,466,360.6,340.7,77,77,77,0.000156,-0.0001207,0.0003709,0.176,0.165,0.184,360.6,340.7,389,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.17,0.187,0.0421,0.0381,0.0478,0.0017,0.0016,0.002,0.449,0.413,0.502,0.018,0.017,0.021,23.98,23.8,24.11,0.928,0.924,0.932,0.974,0.97,0.98,0.904,0.897,0.914,39.34,37.24,42.33,38.34,36.12,41.49,0,0,0,0,0,0,0.426,0,0.047,0.18,0.82,0.18,48.6
978300000000,2001,1,2000,4,14,7,0.303,0.0726,0.23,13487.4,86.7,86.7,80.28,2,2,2,500.4,471,531.1,380.4,351,120,120,120,0.00005945,-0.0003692,0.0002834,0.24,0.226,0.255,380.4,351,411.1,990,990,990,965.9,965.7,966,24.1,24,24.3,0.188,0.177,0.199,0.0461,0.0402,0.0522,0.0019,0.0017,0.0022,0.49,0.436,0.55,0.02,0.018,0.023,23.66,23.46,23.84,0.931,0.926,0.935,0.977,0.972,0.98,0.91,0.9,0.917,41.07,38.01,44.23,40.14,36.94,43.35,0,0,0,0,0,0,0.446,0,0.073,0.24,0.76,0.24,44.5
978904800000,2001,1,2000,4,15,7,0.335,0.0726,0.263,15333.9,94.87,94.87,91.27,2,2,2,554.4,531.1,572.9,434.4,411.1,120,120,120,0.00006005,-0.0003575,0.0004056,0.217,0.209,0.226,434.4,411.1,452.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.199,0.213,0.0569,0.0522,0.0606,0.0024,0.0022,0.0025,0.598,0.55,0.637,0.025,0.023,0.027,23.31,23.19,23.46,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.917,0.921,46.57,44.23,48.4,45.64,43.35,47.44,0,0,0,0,0,0,0.507,0,0.072,0.22,0.79,0.21,45.8
979509600000,2001,1,2000,4,16,7,0.366,0.0726,0.294,16631.7,108.5,108.5,99,3,2,2.857142857142857,605.8,572.9,657.7,485.8,452.9,120,120,120,-0.00004739,-0.0003926,0.0003295,0.198,0.182,0.209,485.8,452.9,537.7,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.232,0.213,0.261,0.0682,0.0606,0.0851,0.0029,0.0025,0.0036,0.515,0.449,0.637,0.022,0.019,0.027,23.17,22.9,23.33,0.924,0.917,0.94,0.971,0.97,0.98,0.897,0.89,0.921,36.28,32.37,48.4,35.26,31.4,47.44,0,0,0,0,0,0,0.55,0,0.072,0.2,0.8,0.2,45.4
980114400000,2001,1,2000,4,17,7,0.414,0.0726,0.341,19137.8,117.6,117.6,113.9,3,3,3,684.4,669.4,702.8,564.4,549.4,120,120,120,0.0000639,-0.0004333,0.0004852,0.175,0.171,0.179,564.4,549.4,582.8,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.276,0.268,0.287,0.0958,0.0898,0.103,0.0041,0.0038,0.0044,0.623,0.595,0.657,0.027,0.025,0.028,22.74,22.63,22.83,0.929,0.928,0.931,0.974,0.972,0.976,0.905,0.902,0.909,38.99,38.04,40.14,37.97,36.97,39.19,0,0,0,0,0,0,0.633,0,0.073,0.18,0.82,0.18,46.2
980719200000,2001,1,2000,4,18,7,0.487,0.0785,0.409,22571.8,136.2,136.2,134.4,3,3,3,805.4,756.4,824.7,675.7,636.4,129.7,120,137,0.00004466,-0.0002695,0.0003031,0.161,0.15,0.166,675.7,636.4,687.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.341,0.317,0.349,0.133,0.121,0.136,0.0058,0.0052,0.006,0.833,0.756,0.857,0.036,0.033,0.038,22.05,21.94,22.32,0.939,0.936,0.939,0.98,0.98,0.98,0.92,0.917,0.921,45.7,43.45,46.34,44.79,42.59,45.41,0,0,0,0,0,0,0.746,0,0.078,0.16,0.84,0.16,46.3
981324000000,2001,2,2000,5,19,7,0.528,0.0829,0.445,24102.2,155.3,155.3,143.5,4,3,3.2857142857142856,872.3,838.3,952.2,735.3,701.3,137,137,137,-0.00005298,-0.0002977,0.0001085,0.157,0.144,0.163,735.3,701.3,815.2,990,990,990,967.4,967.3,967.7,22.6,22.3,22.7,0.381,0.356,0.452,0.158,0.141,0.202,0.007,0.0062,0.0091,0.905,0.791,0.954,0.04,0.035,0.043,21.71,21.34,21.86,0.938,0.927,0.942,0.978,0.97,0.98,0.917,0.899,0.923,45.26,36.79,48.87,44.27,35.68,47.9,0,0,0,0,0,0,0.797,0,0.083,0.16,0.84,0.16,45.6
981928800000,2001,2,2000,5,20,7,0.625,0.0829,0.542,28240.7,176.1,176.1,168.1,4,4,4,1034,964.6,1087,896.5,827.6,137,137,137,-0.0001555,-0.0004924,0.0003741,0.133,0.126,0.142,896.5,827.6,950,990,990,990,968,967.8,968.2,22,21.8,22.2,0.526,0.463,0.575,0.267,0.212,0.31,0.012,0.0095,0.014,1.15,0.978,1.28,0.052,0.044,0.059,20.85,20.54,21.26,0.937,0.934,0.939,0.979,0.977,0.98,0.917,0.912,0.92,42.91,40.29,44.91,42.02,39.35,44.02,0,0,0,0,0,0,0.934,0,0.083,0.13,0.87,0.13,45.2
982533600000,2001,2,2000,5,21,7,0.821,0.0937,0.656,31495.9,192.3,192.3,187.5,4,4,4,1357,1173,1667,1202,1036,154.9,137,162,116.9,-0.003376,404.9,0.115,0.0972,0.129,1085,1036,1100,990,990,990,969,968.4,970,21,20,21.6,0.807,0.685,0.912,0.46,0.397,0.48,0.022,0.018,0.024,1.79,1.56,1.93,0.085,0.072,0.096,19.19,18.05,20,0.938,0.934,0.94,0.98,0.98,0.98,0.919,0.915,0.921,47.83,45.47,49.06,46.87,44.56,48.08,0,0,0,0,0,0,1.04,0,0.165,0.11,0.8,0.2,38.4
983138400000,2001,2,2000,5,22,7,1.26,0.125,0.665,27683.5,175,175,164.8,4,4,4,2077,1756,2332,1871,1594,206,162,239,771.2,494.4,993.4,0.0984,0.0807,0.113,1100,1100,1100,990,990,990,971.2,970.3,971.9,18.8,18.1,19.7,0.925,0.919,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.93,1.94,0.1,0.098,0.11,16.81,16.16,17.75,0.928,0.925,0.933,0.979,0.977,0.98,0.908,0.903,0.914,42.08,40.29,44.65,41.2,39.35,43.76,0,0,0,0,0,0,0.915,0,0.595,0.099,0.53,0.47,22
983743200000,2001,3,2000,6,23,7,1.59,0.145,0.665,24959.2,156,156,148.6,4,4,4,2633,2383,2840,2394,2144,239,239,239,1294,1044,1501,0.0911,0.0842,0.1,1100,1100,1100,990,990,990,972.6,972,973.1,17.4,16.9,18,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.12,15.43,14.93,16.04,0.918,0.912,0.924,0.972,0.97,0.976,0.892,0.885,0.902,38.2,36.74,39.96,37.14,35.64,39,0,0,0,0,0,0,0.825,0,0.925,0.091,0.42,0.58,15.7
984348000000,2001,3,2000,6,24,7,1.88,0.145,0.665,22746.7,141,141,135.4,4,4,4,3109,2897,3290,2870,2658,239,239,239,1770,1558,1951,0.0771,0.0727,0.0825,1100,1100,1100,990,990,990,973.8,973.3,974.2,16.2,15.8,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.29,13.88,14.79,0.905,0.9,0.911,0.97,0.97,0.97,0.878,0.873,0.884,34.9,33.71,36.34,33.85,32.69,35.25,0,0,0,0,0,0,0.752,0,1.215,0.077,0.35,0.65,12.1
984952800000,2001,3,2000,6,25,7,1.96,0.145,0.665,22198.8,134.5,134.5,132.1,4,4,4,3234,3139,3290,2995,2900,239,239,239,1895,1800,1951,0.0739,0.0727,0.0761,1100,1100,1100,990,990,990,974.1,973.8,974.2,15.9,15.8,16.2,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14,13.88,14.21,0.902,0.9,0.904,0.97,0.97,0.97,0.875,0.873,0.877,34.06,33.71,34.66,33.03,32.69,33.62,0,0,0,0,0,0,0.734,0,1.295,0.074,0.34,0.66,11.3
985557600000,2001,3,2000,6,26,7,1.86,0.143,0.665,22906.4,137.1,137.1,136.3,4,4,4,3069,3040,3109,2833,2801,235.9,217,239,1733,1701,1770,0.0769,0.0714,0.0786,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.38,14.28,14.45,0.906,0.905,0.907,0.97,0.97,0.97,0.879,0.878,0.88,35.14,34.87,35.34,34.09,33.82,34.28,0,0,0,0,0,0,0.757,0,1.195,0.077,0.36,0.64,12.3
986162400000,2001,4,2000,7,27,7,1.84,0.131,0.665,23038,137.1,137.1,137.1,4,4,4,3040,3040,3040,2823,2823,217,217,217,1723,1723,1723,0.0714,0.0714,0.0714,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.45,14.45,14.45,0.907,0.907,0.907,0.97,0.97,0.97,0.88,0.88,0.88,35.34,35.34,35.34,34.28,34.28,34.28,0,0,0,0,0,0,0.762,0,1.175,0.071,0.36,0.64,12.5
986767200000,2001,4,2000,7,28,7,1.87,0.131,0.665,22772.4,137.4,137.4,135.6,4,4,4,3099,3031,3186,2882,2814,217,217,217,1782,1714,1869,0.07,0.0681,0.0716,1100,1100,1100,990,990,990,973.8,973.6,974,16.2,16,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.31,14.1,14.47,0.905,0.903,0.907,0.97,0.97,0.97,0.878,0.876,0.88,34.94,34.36,35.41,33.89,33.33,34.34,0,0,0,0,0,0,0.753,0,1.205,0.07,0.36,0.64,12.2
987372000000,2001,4,2000,7,29,7,2.06,0.145,0.665,21511.2,132.4,132.4,128,4,4,4,3400,3223,3512,3160,3006,239.3,217,295,2060,1906,2149,0.0702,0.0626,0.0844,1100,1100,1100,990,990,990,974.4,974,974.6,15.6,15.4,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.65,13.41,14.03,0.896,0.893,0.902,0.97,0.97,0.97,0.869,0.866,0.875,33,32.29,34.13,32.01,31.32,33.11,0,0,0,0,0,0,0.711,0,1.395,0.07,0.32,0.68,10.4
987976800000,2001,4,2000,7,30,7,2.16,0.178,0.665,20770.5,125.3,125.3,123.6,4,4,4,3578,3512,3630,3283,3217,295,295,295,2183,2117,2235,0.0825,0.0813,0.084,1100,1100,1100,990,990,990,974.8,974.6,974.9,15.2,15.1,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.27,13.16,13.41,0.89,0.888,0.893,0.97,0.97,0.97,0.863,0.862,0.866,31.86,31.54,32.29,30.91,30.59,31.32,0,0,0,0,0,0,0.687,0,1.495,0.082,0.31,0.69,9.62
988581600000,2001,4,2000,7,31,7,2.17,0.192,0.665,20738.1,125.7,125.7,123.4,4,4,4,3586,3496,3677,3269,3175,317.3,295,321,2169,2075,2282,0.0885,0.0802,0.0918,1100,1100,1100,990,990,990,974.8,974.6,975,15.2,15,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.26,13.06,13.45,0.89,0.887,0.893,0.97,0.97,0.97,0.863,0.86,0.866,31.81,31.25,32.38,30.86,30.31,31.41,0,0,0,0,0,0,0.686,0,1.505,0.088,0.31,0.69,9.56
989186400000,2001,5,2000,8,32,7,1.99,0.194,0.665,21987.2,134.5,134.5,130.9,4,4,4,3285,3139,3499,2964,2818,321,321,321,1864,1718,2078,0.0978,0.0917,0.102,1100,1100,1100,990,990,990,974.2,973.8,974.6,15.8,15.4,16.2,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.9,13.44,14.21,0.9,0.893,0.904,0.97,0.97,0.97,0.873,0.866,0.877,33.73,32.37,34.66,32.72,31.4,33.62,0,0,0,0,0,0,0.727,0,1.325,0.097,0.33,0.67,11
989791200000,2001,5,2000,8,33,7,1.81,0.194,0.665,23262.6,142.2,142.2,138.5,4,4,4,2991,2854,3139,2670,2533,321,321,321,1570,1433,1718,0.107,0.102,0.112,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.57,14.21,14.9,0.908,0.904,0.912,0.97,0.97,0.97,0.881,0.877,0.885,35.69,34.66,36.65,34.62,33.62,35.55,0,0,0,0,0,0,0.769,0,1.145,0.11,0.37,0.63,12.9
990396000000,2001,5,2000,8,34,7,1.59,0.194,0.665,24957.4,153.1,153.1,148.6,4,4,4,2632,2479,2755,2311,2158,321,321,321,1211,1058,1334,0.122,0.117,0.129,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.43,15.14,15.8,0.918,0.915,0.922,0.972,0.97,0.974,0.892,0.887,0.898,38.2,37.34,39.28,37.14,36.23,38.28,0,0,0,0,0,0,0.825,0,0.925,0.12,0.42,0.58,15.7
991000800000,2001,5,2000,8,35,7,1.39,0.178,0.665,26582.2,160.4,160.4,158.2,4,4,4,2302,2225,2397,2009,1968,293.6,257,321,908.6,867.9,976.3,0.128,0.113,0.14,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.23,16,16.42,0.925,0.924,0.926,0.977,0.976,0.978,0.904,0.901,0.906,40.49,39.86,40.99,39.56,38.9,40.1,0,0,0,0,0,0,0.879,0,0.725,0.13,0.48,0.52,19.1
991605600000,2001,6,2000,9,36,7,1.23,0.155,0.665,27822.6,169.9,169.9,165.6,4,4,4,2039,1902,2174,1782,1645,257,257,257,682.5,544.8,816.8,0.126,0.118,0.135,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.88,16.54,17.28,0.928,0.926,0.93,0.98,0.979,0.98,0.909,0.907,0.912,42.26,41.33,43.34,41.4,40.45,42.47,0,0,0,0,0,0,0.92,0,0.565,0.13,0.54,0.46,22.6
992210400000,2001,6,2000,9,37,7,1.02,0.155,0.665,29834.5,182.7,182.7,177.6,4,4,4,1682,1536,1841,1425,1279,257,257,257,324.9,179.2,484,0.153,0.14,0.167,1100,1100,1100,990,990,990,970.1,969.6,970.6,19.9,19.4,20.4,0.921,0.91,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.097,0.094,0.1,17.99,17.47,18.47,0.934,0.931,0.935,0.98,0.98,0.98,0.915,0.913,0.917,45.3,43.88,46.6,44.4,43,45.67,0,0,0,0,0,0,0.987,0,0.355,0.15,0.65,0.35,29.2
992815200000,2001,6,2000,9,38,7,0.803,0.155,0.628,30493.6,189.6,189.6,181.5,4,4,4,1327,1195,1499,1070,938.4,257,257,257,31.88,-0.0003648,141.8,0.195,0.171,0.215,1038,938.4,1100,990,990,990,968.9,968.5,969.5,21.1,20.5,21.5,0.751,0.594,0.889,0.407,0.301,0.48,0.019,0.014,0.023,1.64,1.28,1.9,0.078,0.06,0.093,19.43,18.62,20.2,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,46.3,43.58,48.36,45.38,42.71,47.39,0,0,0,0,0,0,1.01,0,0.175,0.19,0.78,0.22,38
993420000000,2001,6,2000,9,39,7,0.66,0.153,0.507,26098.8,167.5,167.5,155.3,4,4,4,1091,998.8,1171,838,771.8,252.7,227,257,0.000157,-0.000199,0.0004491,0.232,0.219,0.246,838,771.8,914.5,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.502,0.435,0.573,0.222,0.176,0.282,0.01,0.008,0.013,1.04,0.874,1.22,0.047,0.04,0.057,20.78,20.34,21.23,0.933,0.929,0.937,0.975,0.97,0.98,0.91,0.901,0.918,39.81,37.32,42.72,38.84,36.22,41.86,0,0,0,0,0,0,0.863,0,0.153,0.23,0.77,0.23,39.5
994024800000,2001,7,2000,10,40,7,0.563,0.137,0.426,22929.5,143.1,143.1,136.5,3,3,3,931.4,891.2,972.8,704.4,664.2,227,227,227,-0.0001222,-0.000462,0.0004266,0.244,0.233,0.255,704.4,664.2,745.8,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.377,0.349,0.411,0.144,0.129,0.163,0.0065,0.0057,0.0073,0.912,0.826,1.01,0.041,0.037,0.046,21.46,21.2,21.71,0.94,0.937,0.941,0.98,0.98,0.98,0.921,0.919,0.923,46.42,44.19,48.66,45.49,43.31,47.68,0,0,0,0,0,0,0.758,0,0.137,0.24,0.76,0.24,40.7
994629600000,2001,7,2000,10,41,7,0.439,0.137,0.302,16828.7,120.6,120.6,100.2,3,2,2.5714285714285716,725.8,648.9,838.3,498.8,421.9,227,227,227,0.00007715,-0.0003496,0.0004659,0.315,0.271,0.35,498.8,421.9,611.3,990,990,990,966.8,966.5,967.3,23.2,22.7,23.5,0.256,0.213,0.319,0.0751,0.0544,0.113,0.0032,0.0023,0.005,0.611,0.494,0.727,0.026,0.021,0.032,22.59,22.02,22.92,0.931,0.919,0.94,0.976,0.97,0.98,0.909,0.892,0.922,40.82,32.93,48.35,39.85,31.94,47.39,0,0,0,0,0,0,0.557,0,0.137,0.31,0.69,0.31,38.3
995234400000,2001,7,2000,10,42,7,0.358,0.137,0.221,12659.1,85.06,85.06,75.35,2,2,2,592.4,561.2,638.8,365.4,334.2,227,227,227,0.0001118,-0.00009518,0.0003759,0.384,0.355,0.404,365.4,334.2,411.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.193,0.182,0.209,0.0431,0.0368,0.0524,0.0018,0.0015,0.0022,0.473,0.416,0.561,0.02,0.017,0.024,23.27,22.98,23.46,0.928,0.923,0.935,0.974,0.97,0.98,0.904,0.895,0.916,38.67,35.48,43.4,37.68,34.41,42.53,0,0,0,0,0,0,0.419,0,0.137,0.38,0.62,0.38,35.4
995839200000,2001,7,2000,10,43,7,0.313,0.137,0.176,10076.2,67.31,67.31,59.98,2,2,2,517.8,481.6,553.7,290.8,254.6,227,227,227,-0.00002192,-0.0004988,0.0003676,0.439,0.41,0.471,290.8,254.6,326.7,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.166,0.154,0.179,0.0282,0.0209,0.0353,0.0012,0.00086,0.0015,0.345,0.289,0.403,0.014,0.012,0.017,23.72,23.5,23.94,0.914,0.906,0.921,0.97,0.97,0.97,0.886,0.879,0.894,30.92,27.07,34.7,29.99,26.26,33.66,0,0,0,0,0,0,0.333,0,0.137,0.44,0.56,0.44,32.2
996444000000,2001,7,2000,10,44,7,0.279,0.119,0.16,9238.59,58.69,58.69,54.99,2,2,2,461.2,440.5,475,264.9,244,196.3,184,227,0.0001135,-0.0001988,0.0004599,0.425,0.395,0.482,264.9,244,282,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.155,0.15,0.16,0.023,0.0188,0.0264,0.00095,0.00077,0.0011,0.303,0.274,0.327,0.012,0.011,0.013,24.02,23.98,24.13,0.908,0.902,0.912,0.97,0.97,0.97,0.881,0.875,0.885,28.35,25.92,30.25,27.5,25.14,29.34,0,0,0,0,0,0,0.306,0,0.119,0.43,0.57,0.43,33.1
997048800000,2001,8,2000,11,45,7,0.257,0.106,0.151,8712.28,54.98,54.98,51.86,2,2,2,424.8,417.7,432,249,236.6,175.7,155,184,0.00006621,-0.0002733,0.0003478,0.413,0.371,0.437,249,236.6,262.7,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.147,0.144,0.15,0.0198,0.0173,0.0225,0.00081,0.00071,0.00092,0.277,0.261,0.295,0.011,0.011,0.012,24.21,24.18,24.25,0.904,0.9,0.908,0.97,0.97,0.97,0.877,0.873,0.881,26.73,25.31,28.34,25.93,24.55,27.49,0,0,0,0,0,0,0.288,0,0.106,0.41,0.59,0.41,33.9
997653600000,2001,8,2000,11,46,7,0.239,0.0937,0.146,8444.13,53.39,53.39,50.26,2,2,2,395.7,385.8,410.1,240.7,230.8,155,155,155,-0.00001428,-0.0004955,0.0004207,0.392,0.378,0.402,240.7,230.8,255.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.139,0.147,0.0181,0.0162,0.021,0.00074,0.00066,0.00086,0.263,0.249,0.283,0.011,0.01,0.012,24.36,24.27,24.42,0.901,0.897,0.906,0.97,0.97,0.97,0.874,0.87,0.879,25.91,24.81,27.52,25.13,24.06,26.69,0,0,0,0,0,0,0.279,0,0.093,0.39,0.61,0.39,35.3
998258400000,2001,8,2000,11,47,7,0.223,0.0937,0.129,7736.84,48.12,48.12,46.05,2,1,1.2857142857142858,368.4,350.9,385.8,213.4,195.9,155,155,155,-0.00009919,-0.0004955,0.0001415,0.421,0.402,0.442,213.4,195.9,230.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.126,0.139,0.0127,0.00959,0.0162,0.00052,0.00039,0.00066,0.389,0.242,0.489,0.016,0.0098,0.02,24.37,24.24,24.45,0.925,0.895,0.94,0.977,0.97,0.98,0.904,0.868,0.921,40.13,24.25,49.02,39.26,23.52,48.04,0,0,0,0,0,0,0.256,0,0.094,0.42,0.58,0.42,34.7
998863200000,2001,8,2000,11,48,7,0.205,0.0874,0.118,7177.26,47.3,47.3,42.72,1,1,1,339,330.2,348.3,194.5,180.9,144.4,118,155,-0.0001184,-0.0004555,0.0004061,0.425,0.355,0.461,194.5,180.9,214.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.125,0.121,0.129,0.00983,0.00809,0.0129,0.00039,0.00032,0.00052,0.403,0.361,0.467,0.016,0.014,0.019,24.5,24.46,24.56,0.933,0.929,0.938,0.979,0.977,0.98,0.914,0.907,0.92,43.62,40.48,48.27,42.72,39.55,47.3,0,0,0,0,0,0,0.237,0,0.087,0.43,0.58,0.42,35
999468000000,2001,9,2000,12,49,7,0.19,0.0714,0.118,7261.39,46.07,46.07,43.22,1,1,1,313.6,305.4,326.6,195.6,187.4,118,118,118,-0.000238,-0.0004712,0.00002015,0.376,0.361,0.386,195.6,187.4,208.6,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.127,0.00975,0.00874,0.0117,0.00039,0.00035,0.00047,0.403,0.377,0.446,0.016,0.015,0.018,24.63,24.52,24.7,0.933,0.931,0.937,0.98,0.98,0.98,0.915,0.913,0.918,44.1,42.26,47.01,43.22,41.42,46.07,0,0,0,0,0,0,0.24,0,0.072,0.38,0.62,0.38,38.2
1000072800000,2001,9,2000,12,50,7,0.179,0.0714,0.108,6593.6,40.73,40.73,39.25,1,1,1,296.3,291.5,302.4,178.3,173.5,118,118,118,-0.0001001,-0.0004931,0.0004828,0.398,0.39,0.405,178.3,173.5,184.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.118,0.00783,0.00735,0.00844,0.00031,0.00029,0.00034,0.349,0.335,0.367,0.014,0.013,0.015,24.77,24.72,24.8,0.928,0.926,0.93,0.976,0.974,0.979,0.906,0.902,0.911,40.19,39.09,41.59,39.25,38.08,40.73,0,0,0,0,0,0,0.218,0,0.071,0.4,0.6,0.4,36.8
1000677600000,2001,9,2000,12,51,7,0.168,0.0714,0.0964,5840.73,36.17,36.17,34.77,1,1,1,277.4,264.1,283.6,159.4,146.1,118,118,118,0.00005448,-0.0003115,0.0003328,0.426,0.416,0.447,159.4,146.1,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.00594,0.00461,0.00656,0.00024,0.00018,0.00026,0.295,0.26,0.312,0.012,0.01,0.012,24.89,24.85,24.98,0.921,0.916,0.923,0.97,0.97,0.97,0.893,0.888,0.896,35.84,32.77,37.28,34.77,31.79,36.17,0,0,0,0,0,0,0.193,0,0.0716,0.42,0.57,0.43,34.8
1001282400000,2001,9,2000,12,52,7,0.152,0.0714,0.0804,4844.79,31.26,31.26,28.84,1,1,1,250.9,240,261.7,132.9,122,118,118,118,-0.0001438,-0.0004033,0.00006685,0.471,0.451,0.492,132.9,122,143.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0962,0.104,0.00329,0.0022,0.00437,0.00013,0.000087,0.00017,0.229,0.204,0.254,0.009,0.008,0.01,25.07,25,25.16,0.91,0.904,0.915,0.97,0.97,0.97,0.882,0.877,0.887,29.73,27.21,32.23,28.84,26.39,31.26,0,0,0,0,0,0,0.16,0,0.0716,0.47,0.53,0.47,31.9
1001887200000,2001,10,2001,1,1,7,0.138,0.0587,0.0797,4826.1,30.53,30.53,28.73,1,1,1,228.7,223.3,236.8,131.7,126.3,97,97,97,0.000125,-0.0004726,0.0004278,0.424,0.41,0.434,131.7,126.3,139.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.096,0.101,0.00317,0.00263,0.00398,0.00012,0.0001,0.00016,0.224,0.211,0.243,0.0088,0.0083,0.0096,25.2,25.14,25.25,0.909,0.907,0.913,0.97,0.97,0.97,0.882,0.88,0.886,29.62,28.36,31.48,28.73,27.51,30.53,0,0,0,0,0,0,0.16,0,0.0583,0.43,0.58,0.42,35
1002492000000,2001,10,2001,1,2,7,0.128,0.0587,0.0697,4193.68,26.98,26.98,24.96,1,1,1,212.3,203,221,115.3,106,97,97,97,-0.00009041,-0.0004277,0.0002985,0.458,0.439,0.478,115.3,106,124,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.0888,0.0952,0.00153,0.000602,0.0024,0.00006,0.000024,0.000094,0.188,0.169,0.206,0.0074,0.0066,0.0081,25.34,25.27,25.41,0.898,0.891,0.906,0.97,0.97,0.97,0.871,0.864,0.878,25.73,23.54,27.82,24.96,22.83,26.98,0,0,0,0,0,0,0.139,0,0.0583,0.46,0.54,0.46,32.8
1003096800000,2001,10,2001,1,3,7,0.12,0.0587,0.0614,3651.58,22.57,22.57,21.74,1,1,1,198.6,195.1,201.9,101.6,98.06,97,97,97,-0.00003022,-0.0004195,0.0001612,0.489,0.48,0.497,101.6,98.06,104.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.086,0.0884,0.000225,0,0.00049,0.0000088,0,0.000019,0.161,0.154,0.167,0.0063,0.006,0.0065,25.43,25.42,25.44,0.886,0.882,0.89,0.968,0.966,0.97,0.858,0.853,0.863,22.45,21.58,23.27,21.74,20.86,22.57,0,0,0,0,0,0,0.121,0,0.0586,0.49,0.51,0.49,30.4
1003701600000,2001,10,2001,1,4,7,0.124,0.0587,0.0651,3898.91,24.45,24.45,23.21,1,1,1,204.7,200.6,210.1,107.7,103.6,97,97,97,-0.0001569,-0.0004277,0.0002145,0.474,0.462,0.484,107.7,103.6,113.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.088,0.0913,0.000769,0.000355,0.00131,0.00003,0.000014,0.000051,0.172,0.164,0.183,0.0067,0.0064,0.0072,25.4,25.36,25.43,0.892,0.888,0.897,0.97,0.969,0.97,0.865,0.861,0.87,23.93,22.94,25.21,23.21,22.24,24.45,0,0,0,0,0,0,0.129,0,0.0589,0.47,0.53,0.47,31.4
1004306400000,2001,10,2001,1,5,7,0.127,0.0573,0.0697,4195.66,30.41,30.41,24.97,1,1,1,210,200,232.2,115.3,103,94.71,93,97,-0.00004755,-0.0003126,0.0003911,0.452,0.401,0.485,115.3,103,139.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0878,0.1,0.00153,0.000301,0.00392,0.00006,0.000012,0.00015,0.189,0.163,0.241,0.0074,0.0064,0.0095,25.35,25.17,25.44,0.898,0.888,0.913,0.97,0.969,0.97,0.871,0.86,0.885,25.75,22.81,31.36,24.97,22.11,30.41,0,0,0,0,0,0,0.139,0,0.0573,0.45,0.55,0.45,33
1004911200000,2001,11,2001,2,6,7,0.144,0.0562,0.0882,5358.13,33.68,33.68,31.89,1,1,1,238.8,234.7,246.8,145.8,141.7,93,93,93,0.00004754,-0.0003439,0.0003098,0.39,0.377,0.396,145.8,141.7,153.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00458,0.00417,0.00538,0.00018,0.00016,0.00021,0.258,0.247,0.278,0.01,0.0097,0.011,25.11,25.04,25.14,0.916,0.914,0.919,0.97,0.97,0.97,0.888,0.887,0.891,32.88,31.94,34.72,31.89,30.99,33.68,0,0,0,0,0,0,0.177,0,0.0558,0.39,0.61,0.39,37.2
1005516000000,2001,11,2001,2,7,7,0.166,0.0562,0.11,6721.27,46.34,46.34,40.01,1,1,1,274.2,246.8,301.7,181.2,153.8,93,93,93,-0.00004342,-0.0004931,0.00034,0.341,0.308,0.377,181.2,153.8,208.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.105,0.125,0.00837,0.00538,0.0117,0.00033,0.00021,0.00047,0.359,0.278,0.445,0.014,0.011,0.018,24.84,24.65,25.04,0.929,0.919,0.937,0.975,0.97,0.98,0.906,0.891,0.918,41,34.72,47.29,40.01,33.68,46.34,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,40.5
1006120800000,2001,11,2001,2,8,7,0.194,0.0619,0.132,7898.48,48.43,48.43,47.01,2,1,1.5714285714285714,320.9,312.2,335.9,218.6,211.8,102.3,93,106,0.00000199,-0.0004712,0.0003761,0.319,0.297,0.334,218.6,211.8,229.9,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.134,0.0137,0.0124,0.016,0.00055,0.00049,0.00064,0.331,0.227,0.466,0.013,0.0091,0.019,24.66,24.53,24.81,0.913,0.893,0.938,0.974,0.97,0.98,0.89,0.866,0.92,34.45,23.81,48.34,33.62,23.1,47.37,0,0,0,0,0,0,0.261,0,0.062,0.32,0.68,0.32,40.7
1006725600000,2001,11,2001,2,9,7,0.22,0.0662,0.154,9005.08,56.56,56.56,53.6,2,2,2,363.3,341,381.7,253.9,235,109.4,106,118,-0.00006995,-0.0004299,0.0003305,0.301,0.284,0.312,253.9,235,267.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.136,0.148,0.0208,0.017,0.0235,0.00084,0.00068,0.00095,0.278,0.251,0.298,0.011,0.01,0.012,24.51,24.4,24.64,0.906,0.899,0.909,0.97,0.97,0.97,0.879,0.872,0.882,27.63,25.54,29.15,26.8,24.78,28.28,0,0,0,0,0,0,0.298,0,0.066,0.3,0.7,0.3,40.9
1007330400000,2001,12,2001,3,10,7,0.252,0.0714,0.181,10581.6,66.13,66.13,62.99,2,2,2,416.9,398.9,432,298.9,280.9,118,118,118,0.0000525,-0.0001524,0.0002262,0.283,0.273,0.296,298.9,280.9,314,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.154,0.165,0.0298,0.0262,0.0328,0.0012,0.0011,0.0013,0.348,0.32,0.373,0.014,0.013,0.015,24.18,24.08,24.29,0.916,0.912,0.919,0.97,0.97,0.97,0.889,0.885,0.892,32.47,30.53,34.09,31.49,29.61,33.07,0,0,0,0,0,0,0.35,0,0.071,0.28,0.72,0.28,42
1007935200000,2001,12,2001,3,11,7,0.247,0.0714,0.176,10295.5,61.58,61.58,61.28,2,2,2,408.7,403.3,410.1,290.7,285.3,118,118,118,0.0001017,-0.000215,0.0004207,0.289,0.288,0.293,290.7,285.3,292.1,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.157,0.155,0.158,0.0281,0.0271,0.0284,0.0011,0.0011,0.0012,0.335,0.326,0.337,0.014,0.013,0.014,24.23,24.22,24.26,0.915,0.913,0.915,0.97,0.97,0.97,0.887,0.886,0.887,31.59,31,31.74,30.64,30.07,30.79,0,0,0,0,0,0,0.34,0,0.071,0.29,0.71,0.29,41.7
1008540000000,2001,12,2001,3,12,7,0.254,0.0677,0.186,10895.6,68.19,68.19,64.85,2,2,2,419.5,410.1,427,307.5,292.1,112,104,118,0.00003193,-0.0004753,0.0003478,0.267,0.244,0.288,307.5,292.1,323,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.158,0.166,0.0315,0.0284,0.0346,0.0013,0.0012,0.0014,0.361,0.337,0.385,0.015,0.014,0.016,24.15,24.09,24.22,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,33.43,31.74,35.15,32.43,30.79,34.1,0,0,0,0,0,0,0.36,0,0.068,0.27,0.73,0.27,42.9
1009144800000,2001,12,2001,3,13,7,0.267,0.0629,0.204,11965.3,74.86,74.86,71.22,2,2,2,441.4,427,458.3,337.4,323,104,104,104,0.0001586,-0.0001207,0.0004599,0.236,0.227,0.244,337.4,323,354.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.166,0.177,0.0375,0.0346,0.0409,0.0015,0.0014,0.0017,0.41,0.385,0.44,0.017,0.016,0.018,24,23.9,24.09,0.924,0.921,0.927,0.971,0.97,0.973,0.897,0.893,0.901,36.69,35.15,38.48,35.61,34.1,37.43,0,0,0,0,0,0,0.396,0,0.063,0.24,0.76,0.24,44.8
1009749600000,2001,12,2001,3,14,7,0.299,0.0712,0.228,13351.7,83.06,83.06,79.47,2,2,2,493.9,462.3,512.9,376.2,355,117.7,104,120,0.0001584,-0.0001988,0.0003929,0.239,0.225,0.253,376.2,355,392.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.179,0.192,0.0452,0.041,0.0486,0.0019,0.0017,0.002,0.482,0.443,0.514,0.02,0.018,0.021,23.7,23.58,23.87,0.93,0.927,0.933,0.977,0.973,0.98,0.909,0.901,0.914,40.66,38.43,42.38,39.74,37.38,41.53,0,0,0,0,0,0,0.442,0,0.071,0.24,0.76,0.24,44.7
1010354400000,2002,1,2001,4,15,7,0.316,0.0726,0.243,14257.9,88.94,88.94,84.87,2,2,2,522,512.9,542.4,402,392.9,120,120,120,0.00009988,-0.0002929,0.0003676,0.23,0.221,0.234,402,392.9,422.4,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.192,0.203,0.0504,0.0486,0.0545,0.0021,0.002,0.0023,0.532,0.514,0.573,0.022,0.021,0.024,23.52,23.39,23.58,0.934,0.933,0.937,0.98,0.98,0.98,0.915,0.914,0.918,43.3,42.38,45.38,42.43,41.53,44.47,0,0,0,0,0,0,0.471,0,0.073,0.23,0.77,0.23,45.1
1010959200000,2002,1,2001,4,16,7,0.341,0.0726,0.268,15619.6,94.87,94.87,92.97,2,2,2,563.1,553.7,572.9,443.1,433.7,120,120,120,-0.000009578,-0.0004988,0.0003295,0.213,0.209,0.217,443.1,433.7,452.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.21,0.207,0.213,0.0586,0.0567,0.0606,0.0025,0.0024,0.0025,0.616,0.596,0.637,0.026,0.025,0.027,23.25,23.19,23.31,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.44,46.51,48.4,46.49,45.58,47.44,0,0,0,0,0,0,0.517,0,0.073,0.21,0.79,0.21,45.8
1011564000000,2002,1,2001,4,17,7,0.348,0.055,0.293,16612.2,99.91,99.91,98.88,3,3,3,575,572.9,580.3,484,481.9,91,91,91,0.0002609,0.0000894,0.0003295,0.158,0.157,0.159,484,481.9,489.3,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.226,0.225,0.229,0.0668,0.0664,0.0679,0.0028,0.0028,0.0029,0.477,0.474,0.485,0.02,0.02,0.02,23.34,23.3,23.35,0.92,0.92,0.921,0.97,0.97,0.97,0.893,0.892,0.893,33.98,33.84,34.33,32.96,32.82,33.3,0,0,0,0,0,0,0.549,0,0.055,0.16,0.84,0.16,47.7
1012168800000,2002,1,2001,4,18,7,0.365,0.0587,0.306,17316.2,104.4,104.4,103.1,3,3,3,603.5,586.5,619.4,506.5,495.5,97,91,105,-0.0001368,-0.0003926,0.0002235,0.161,0.152,0.171,506.5,495.5,514.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.24,0.233,0.246,0.0727,0.0691,0.0758,0.0031,0.0029,0.0032,0.514,0.495,0.529,0.022,0.021,0.022,23.17,23.09,23.27,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.896,35.42,34.74,35.88,34.36,33.7,34.8,0,0,0,0,0,0,0.573,0,0.059,0.16,0.84,0.16,47.4
1012773600000,2002,2,2001,5,19,7,0.391,0.0635,0.328,18426.6,111.9,111.9,109.7,3,3,3,646.7,638.8,657.7,541.7,533.8,105,105,105,0.00005416,-0.00007789,0.0001481,0.162,0.16,0.164,541.7,533.8,552.7,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.261,0.257,0.267,0.0867,0.0835,0.0911,0.0037,0.0035,0.0039,0.579,0.564,0.598,0.025,0.024,0.026,22.93,22.87,22.98,0.927,0.926,0.928,0.971,0.97,0.972,0.9,0.898,0.903,37.65,37.14,38.36,36.56,36.03,37.3,0,0,0,0,0,0,0.609,0,0.063,0.16,0.84,0.16,47.1
1013378400000,2002,2,2001,5,20,7,0.418,0.0635,0.354,19892.2,126.2,126.2,118.4,3,3,3,690.4,669.4,730.8,585.4,564.4,105,105,105,0.0002684,-0.0004333,0.0004852,0.152,0.144,0.157,585.4,564.4,625.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.286,0.274,0.309,0.104,0.0958,0.118,0.0044,0.0041,0.0051,0.659,0.62,0.735,0.028,0.026,0.032,22.68,22.44,22.8,0.931,0.929,0.935,0.976,0.974,0.98,0.909,0.905,0.917,40.42,39.1,42.94,39.47,38.09,42.08,0,0,0,0,0,0,0.658,0,0.064,0.15,0.85,0.15,47.6
1013983200000,2002,2,2001,5,21,7,0.465,0.0635,0.402,22346.8,137.4,137.4,133,3,3,3,769.2,756.4,794.7,664.2,651.4,105,105,105,0.0001265,-0.0004994,0.0004477,0.137,0.132,0.139,664.2,651.4,689.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.331,0.323,0.345,0.129,0.125,0.137,0.0056,0.0054,0.006,0.807,0.782,0.856,0.035,0.034,0.037,22.22,22.06,22.29,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,45.24,44.48,46.75,44.34,43.59,45.81,0,0,0,0,0,0,0.739,0,0.063,0.14,0.86,0.14,48.1
1014588000000,2002,2,2001,5,22,7,0.506,0.0697,0.436,23805.3,144.3,144.3,141.7,4,3,3.2857142857142856,836.8,794.7,879.8,721.5,689.7,115.3,105,129,0.0001243,-0.00007337,0.0004477,0.138,0.124,0.152,721.5,689.7,750.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.367,0.345,0.394,0.151,0.137,0.165,0.0066,0.006,0.0073,0.873,0.783,0.936,0.038,0.034,0.041,21.88,21.75,22.06,0.937,0.927,0.941,0.977,0.97,0.98,0.915,0.899,0.922,44.81,37.02,48.51,43.81,35.91,47.54,0,0,0,0,0,0,0.787,0,0.07,0.14,0.86,0.14,47
1015192800000,2002,3,2001,6,23,7,0.578,0.078,0.5,26393.5,170.1,170.1,157.1,4,4,4,955,892.3,1036,826,763.3,129,129,129,-0.0001365,-0.0003939,0.0003741,0.135,0.124,0.145,826,763.3,907.4,990,990,990,967.7,967.5,968,22.3,22,22.5,0.462,0.405,0.537,0.213,0.172,0.276,0.0096,0.0076,0.013,0.978,0.834,1.18,0.044,0.037,0.054,21.31,20.81,21.7,0.933,0.929,0.937,0.976,0.971,0.98,0.911,0.902,0.919,40.24,37.71,43.4,39.28,36.62,42.53,0,0,0,0,0,0,0.873,0,0.078,0.13,0.87,0.13,45.7
1015797600000,2002,3,2001,6,24,7,0.686,0.078,0.608,30818.7,190.4,190.4,183.4,4,4,4,1135,1062,1191,1006,933.3,129,129,129,-0.001156,-0.004326,0.00161,0.114,0.108,0.121,1006,933.3,1062,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.648,0.56,0.725,0.367,0.297,0.431,0.017,0.014,0.02,1.46,1.24,1.66,0.068,0.057,0.077,20.21,19.84,20.66,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.921,46.8,44.36,48.57,45.86,43.47,47.6,0,0,0,0,0,0,1.02,0,0.078,0.11,0.89,0.11,44.9
1016402400000,2002,3,2001,6,25,7,0.888,0.0967,0.665,31133.7,186.1,186.1,185.3,4,4,4,1469,1449,1519,1309,1266,159.9,129,183,208.7,165.6,235.6,0.109,0.0891,0.126,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.878,0.866,0.898,0.48,0.48,0.48,0.023,0.023,0.023,1.89,1.88,1.91,0.092,0.091,0.094,18.72,18.54,18.8,0.936,0.936,0.936,0.98,0.98,0.98,0.917,0.917,0.918,47.28,46.79,47.48,46.33,45.85,46.53,0,0,0,0,0,0,1.03,0,0.223,0.11,0.75,0.25,35.1
1017007200000,2002,3,2001,6,26,7,0.951,0.111,0.665,30496.8,183.4,183.4,181.5,4,4,4,1572,1519,1621,1389,1336,183,183,183,288.7,235.6,338.2,0.117,0.113,0.121,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.906,0.898,0.912,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.91,1.93,0.095,0.094,0.096,18.36,18.2,18.54,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.31,45.86,46.79,45.38,44.95,45.85,0,0,0,0,0,0,1.01,0,0.286,0.12,0.7,0.3,32.1
