datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1078696800000,2004,3,2003,6,23,7,1.46,0.145,0.665,26041.1,161,161,155,4,4,4,2412,2202,2755,2173,1963,239,239,239,1073,862.9,1416,0.0996,0.0867,0.109,1100,1100,1100,990,990,990,972.1,971.6,972.9,17.9,17.1,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.96,15.14,16.47,0.923,0.915,0.926,0.975,0.97,0.978,0.9,0.887,0.906,39.72,37.34,41.14,38.75,36.23,40.26,0,0,0,0,0,0,0.861,0,0.795,0.099,0.46,0.54,17.8
1079301600000,2004,3,2003,6,24,7,2,0.145,0.665,21927.6,142.2,142.2,130.5,4,4,4,3305,2854,3814,3066,2615,239,239,239,1966,1515,2475,0.073,0.0627,0.0838,1100,1100,1100,990,990,990,974.2,973.2,975.3,15.8,14.7,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.033,1.94,1.94,1.94,0.12,0.12,0.13,13.87,12.77,14.9,0.899,0.881,0.912,0.97,0.97,0.97,0.872,0.854,0.885,33.64,30.34,36.65,32.63,29.43,35.55,0,0,0,0,0,0,0.725,0,1.335,0.072,0.33,0.67,11
1079906400000,2004,3,2003,6,25,7,2.49,0.145,0.665,18567,114.7,114.7,110.5,4,4,4,4119,3932,4285,3880,3693,239,239,239,2780,2593,2946,0.0581,0.0558,0.0608,1100,1100,1100,990,990,990,975.9,975.5,976.2,14.1,13.8,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.16,11.86,12.52,0.868,0.864,0.875,0.97,0.97,0.97,0.842,0.838,0.849,28.48,27.62,29.56,27.63,26.79,28.67,0,0,0,0,0,0,0.614,0,1.825,0.058,0.27,0.73,7.46
1080511200000,2004,3,2003,6,26,7,2.55,0.164,0.665,18210,111.5,111.5,108.4,4,4,4,4224,4065,4339,3953,3770,271,239,295,2853,2670,3000,0.0643,0.0551,0.0726,1100,1100,1100,990,990,990,976.1,975.8,976.3,13.9,13.7,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.97,11.76,12.26,0.865,0.864,0.869,0.97,0.97,0.97,0.839,0.838,0.843,27.94,27.39,28.75,27.1,26.57,27.89,0,0,0,0,0,0,0.602,0,1.885,0.064,0.26,0.74,7.14
1081116000000,2004,4,2003,7,27,7,2.44,0.178,0.665,18852.3,113.4,113.4,112.2,4,4,4,4035,3984,4094,3740,3689,295,295,295,2640,2589,2699,0.0731,0.0721,0.074,1100,1100,1100,990,990,990,975.7,975.6,975.9,14.3,14.1,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.034,1.94,1.94,1.94,0.14,0.14,0.14,12.32,12.21,12.41,0.871,0.868,0.873,0.97,0.97,0.97,0.845,0.842,0.847,28.92,28.59,29.22,28.05,27.73,28.34,0,0,0,0,0,0,0.623,0,1.775,0.073,0.27,0.73,7.73
1081720800000,2004,4,2003,7,28,7,2.39,0.178,0.665,19196.1,114.7,114.7,114.3,4,4,4,3949,3932,3969,3654,3637,295,295,295,2554,2537,2574,0.0747,0.0743,0.075,1100,1100,1100,990,990,990,975.6,975.5,975.6,14.4,14.4,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.49,12.44,12.52,0.874,0.874,0.875,0.97,0.97,0.97,0.848,0.847,0.849,29.45,29.32,29.56,28.57,28.44,28.67,0,0,0,0,0,0,0.635,0,1.725,0.074,0.28,0.72,8.03
1082325600000,2004,4,2003,7,29,7,2.39,0.178,0.665,19183.3,114.7,114.7,114.2,4,4,4,3952,3932,3984,3657,3637,295,295,295,2557,2537,2589,0.0746,0.074,0.075,1100,1100,1100,990,990,990,975.6,975.5,975.6,14.4,14.4,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.14,12.48,12.41,12.52,0.874,0.873,0.875,0.97,0.97,0.97,0.848,0.847,0.849,29.43,29.22,29.56,28.55,28.34,28.67,0,0,0,0,0,0,0.634,0,1.725,0.074,0.28,0.72,8.03
1082930400000,2004,4,2003,7,30,7,2.35,0.183,0.665,19466,117.7,117.7,115.9,4,4,4,3886,3814,3923,3584,3493,302.4,295,321,2484,2393,2528,0.0778,0.0752,0.0842,1100,1100,1100,990,990,990,975.4,975.3,975.5,14.6,14.5,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.62,12.54,12.77,0.877,0.876,0.881,0.97,0.97,0.97,0.851,0.849,0.854,29.86,29.62,30.34,28.97,28.73,29.43,0,0,0,0,0,0,0.644,0,1.685,0.078,0.28,0.72,8.28
1083535200000,2004,5,2003,8,31,7,2.2,0.194,0.665,20538.3,126,126,122.3,4,4,4,3634,3483,3800,3313,3162,321,321,321,2213,2062,2379,0.0884,0.0845,0.0921,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.15,12.8,13.47,0.888,0.881,0.893,0.97,0.97,0.97,0.861,0.855,0.867,31.51,30.43,32.47,30.56,29.52,31.49,0,0,0,0,0,0,0.679,0,1.535,0.088,0.3,0.7,9.34
1084140000000,2004,5,2003,8,32,7,2.06,0.194,0.665,21484.7,134.5,134.5,127.9,4,4,4,3406,3139,3478,3085,2818,321,321,321,1985,1718,2057,0.0943,0.0923,0.102,1100,1100,1100,990,990,990,974.4,973.8,974.6,15.6,15.4,16.2,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.64,13.48,14.21,0.896,0.894,0.904,0.97,0.97,0.97,0.869,0.867,0.877,32.96,32.5,34.66,31.97,31.52,33.62,0,0,0,0,0,0,0.71,0,1.395,0.094,0.32,0.68,10.4
1084744800000,2004,5,2003,8,33,7,1.78,0.194,0.665,23467.1,143.6,143.6,139.7,4,4,4,2946,2802,3096,2625,2481,321,321,321,1525,1381,1675,0.109,0.104,0.115,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.68,14.31,15.02,0.91,0.905,0.913,0.97,0.97,0.97,0.882,0.878,0.886,36,34.95,37.01,34.92,33.9,35.9,0,0,0,0,0,0,0.776,0,1.115,0.11,0.37,0.63,13.2
1085349600000,2004,5,2003,8,34,7,1.57,0.194,0.665,25174.7,155.2,155.2,149.8,4,4,4,2589,2409,2712,2268,2088,321,321,321,1168,988.4,1291,0.124,0.118,0.133,1100,1100,1100,990,990,990,972.5,972.1,972.8,17.5,17.2,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.54,15.24,15.97,0.919,0.916,0.923,0.973,0.971,0.976,0.894,0.889,0.901,38.51,37.64,39.78,37.46,36.55,38.8,0,0,0,0,0,0,0.832,0,0.905,0.12,0.42,0.58,16
1085954400000,2004,5,2003,8,35,7,1.38,0.161,0.665,26656.4,161.7,161.7,158.7,4,4,4,2286,2180,2383,2020,1923,266.1,257,321,920.2,822.6,988.9,0.117,0.11,0.135,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.27,16.04,16.53,0.925,0.924,0.926,0.977,0.976,0.979,0.904,0.902,0.907,40.59,39.96,41.29,39.67,39,40.41,0,0,0,0,0,0,0.881,0,0.715,0.12,0.48,0.52,19.3
1086559200000,2004,6,2003,9,36,7,1.24,0.165,0.665,27744.9,167.9,167.9,165.1,4,4,4,2054,1958,2162,1781,1665,272.4,257,293,681.3,564.8,805.4,0.133,0.119,0.15,1100,1100,1100,990,990,990,971.2,971,971.5,18.8,18.5,19,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.84,16.57,17.1,0.928,0.927,0.929,0.98,0.979,0.98,0.909,0.907,0.911,42.14,41.4,42.84,41.29,40.53,41.99,0,0,0,0,0,0,0.917,0,0.575,0.13,0.54,0.46,22.4
1087164000000,2004,6,2003,9,37,7,1.05,0.177,0.665,29509,181.5,181.5,175.6,4,4,4,1737,1571,1919,1444,1278,293,293,293,344.3,178,526.3,0.17,0.153,0.187,1100,1100,1100,990,990,990,970.3,969.7,970.8,19.7,19.2,20.3,0.923,0.914,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.095,0.1,17.81,17.22,18.36,0.933,0.93,0.935,0.98,0.98,0.98,0.914,0.911,0.916,44.81,43.19,46.29,43.91,42.32,45.37,0,0,0,0,0,0,0.976,0,0.385,0.17,0.63,0.37,28.1
1087768800000,2004,6,2003,9,38,7,0.832,0.155,0.643,30823.2,188.6,188.6,183.5,4,4,4,1375,1213,1519,1118,956.1,257,257,257,54.88,-0.00009087,161.6,0.188,0.169,0.212,1064,956.1,1100,990,990,990,969.1,968.6,969.5,20.9,20.5,21.4,0.798,0.617,0.904,0.436,0.315,0.48,0.021,0.015,0.023,1.74,1.34,1.92,0.083,0.062,0.094,19.18,18.54,20.09,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,46.8,44.19,48.12,45.87,43.31,47.15,0,0,0,0,0,0,1.02,0,0.189,0.19,0.77,0.23,37
1088373600000,2004,6,2003,9,39,7,0.665,0.145,0.52,26753.4,169.3,169.3,159.2,4,4,4,1099,998.8,1184,859.6,771.8,239.9,227,257,-0.0001726,-0.0004924,0.0004184,0.218,0.207,0.227,859.6,771.8,927.4,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.518,0.435,0.584,0.239,0.176,0.292,0.011,0.008,0.014,1.08,0.874,1.26,0.05,0.04,0.058,20.7,20.26,21.23,0.934,0.929,0.937,0.977,0.97,0.98,0.913,0.901,0.918,40.74,37.32,43.18,39.81,36.22,42.32,0,0,0,0,0,0,0.885,0,0.145,0.22,0.78,0.22,40.2
1088978400000,2004,7,2003,10,40,7,0.524,0.137,0.387,21007.6,140.9,140.9,125,3,3,3,866.4,760,958.4,639.4,533,227,227,227,-0.0001636,-0.0004949,0.0001644,0.264,0.237,0.299,639.4,533,731.4,990,990,990,967.4,966.9,967.7,22.6,22.3,23.1,0.337,0.275,0.398,0.121,0.0832,0.156,0.0054,0.0036,0.007,0.783,0.582,0.974,0.035,0.025,0.044,21.85,21.29,22.48,0.935,0.925,0.941,0.977,0.97,0.98,0.914,0.897,0.922,42.63,36.23,47.91,41.68,35.15,46.95,0,0,0,0,0,0,0.695,0,0.137,0.26,0.74,0.26,40.1
1089583200000,2004,7,2003,10,41,7,0.417,0.137,0.28,15745.5,103.6,103.6,93.72,3,2,2.4285714285714284,690,626.3,749.8,463,399.3,227,227,227,0.00004674,-0.000382,0.0004852,0.33,0.303,0.362,463,399.3,522.8,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.236,0.205,0.269,0.0634,0.0499,0.0791,0.0027,0.0021,0.0034,0.574,0.5,0.676,0.025,0.022,0.029,22.77,22.54,23.06,0.931,0.92,0.94,0.976,0.97,0.98,0.908,0.892,0.922,40.66,33.19,48.35,39.7,32.2,47.39,0,0,0,0,0,0,0.521,0,0.137,0.33,0.67,0.33,37.8
1090188000000,2004,7,2003,10,42,7,0.348,0.137,0.211,12086.6,80.05,80.05,71.94,2,2,2,576.1,553.7,614.4,349.1,326.7,227,227,227,-0.0001438,-0.0004988,0.0003149,0.395,0.369,0.41,349.1,326.7,387.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.187,0.179,0.2,0.0398,0.0353,0.0475,0.0017,0.0015,0.002,0.443,0.403,0.513,0.019,0.017,0.022,23.37,23.13,23.5,0.925,0.921,0.932,0.972,0.97,0.978,0.899,0.894,0.911,37,34.7,40.93,35.97,33.66,40.03,0,0,0,0,0,0,0.4,0,0.137,0.39,0.61,0.39,34.7
1090792800000,2004,7,2003,10,43,7,0.311,0.134,0.177,10170.6,65.64,65.64,60.54,2,2,2,514,472.3,545.5,293.2,264.8,220.9,184,227,0.00006878,-0.0003052,0.0004603,0.43,0.39,0.462,293.2,264.8,318.5,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.167,0.157,0.176,0.0286,0.023,0.0337,0.0012,0.00095,0.0014,0.348,0.304,0.389,0.014,0.013,0.016,23.74,23.56,23.94,0.914,0.908,0.92,0.97,0.97,0.97,0.887,0.881,0.892,31.21,28.16,33.83,30.27,27.31,32.82,0,0,0,0,0,0,0.336,0,0.134,0.43,0.57,0.43,32.7
1091397600000,2004,8,2003,11,44,7,0.279,0.111,0.167,9669.36,60.55,60.55,57.56,2,2,2,460.6,444.3,475,276.6,260.3,184,184,184,0.0001207,-0.000249,0.0004599,0.4,0.387,0.414,276.6,260.3,291,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.152,0.163,0.0253,0.0221,0.0282,0.001,0.0009,0.0012,0.319,0.294,0.341,0.013,0.012,0.014,24.01,23.92,24.11,0.911,0.907,0.914,0.97,0.97,0.97,0.884,0.88,0.887,29.67,27.92,31.21,28.78,27.08,30.28,0,0,0,0,0,0,0.32,0,0.112,0.4,0.6,0.4,34.7
1092002400000,2004,8,2003,11,45,7,0.255,0.111,0.144,8343.9,52.48,52.48,49.67,2,1,1.8571428571428572,421.7,403.3,436.2,237.7,219.3,184,184,184,0.000161,-0.0001524,0.0004207,0.437,0.422,0.456,237.7,219.3,252.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.138,0.15,0.0175,0.0139,0.0204,0.00072,0.00056,0.00084,0.299,0.253,0.492,0.012,0.01,0.02,24.2,24.09,24.28,0.907,0.897,0.94,0.971,0.97,0.98,0.881,0.87,0.921,29.04,24.66,48.69,28.24,23.92,47.72,0,0,0,0,0,0,0.276,0,0.111,0.44,0.56,0.44,32.7
1092607200000,2004,8,2003,11,46,7,0.227,0.106,0.121,7338.05,46.77,46.77,43.68,1,1,1,376.1,366.2,398.9,200.3,182.2,175.7,155,184,-0.00006801,-0.0002209,0.0002262,0.467,0.423,0.502,200.3,182.2,214.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.13,0.125,0.136,0.0106,0.00822,0.013,0.00043,0.00033,0.00053,0.426,0.368,0.476,0.017,0.015,0.019,24.29,24.13,24.4,0.934,0.929,0.938,0.979,0.977,0.98,0.915,0.908,0.92,44.6,40.52,47.73,43.68,39.59,46.77,0,0,0,0,0,0,0.243,0,0.106,0.47,0.53,0.47,32.3
1093212000000,2004,8,2003,11,47,7,0.219,0.0937,0.125,7627.72,46.42,46.42,45.4,1,1,1,362.2,350.9,366.9,207.2,195.9,155,155,155,0.00005724,-0.0004078,0.0004703,0.428,0.422,0.442,207.2,195.9,211.9,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.13,0.126,0.132,0.0115,0.00959,0.0124,0.00046,0.00039,0.0005,0.446,0.407,0.462,0.018,0.016,0.019,24.34,24.3,24.44,0.937,0.933,0.938,0.98,0.98,0.98,0.918,0.915,0.919,46.33,43.82,47.37,45.4,42.95,46.42,0,0,0,0,0,0,0.252,0,0.094,0.43,0.57,0.43,34.8
1093816800000,2004,8,2003,11,48,7,0.196,0.0864,0.109,6648.26,42.05,42.05,39.57,1,1,1,323.5,312.2,340,180.6,174.2,142.9,138,155,-0.0001511,-0.0004712,0.0004043,0.441,0.419,0.464,180.6,174.2,191.1,990,990,990,965,965,965.1,25,24.9,25,0.12,0.118,0.124,0.00806,0.00742,0.00911,0.00032,0.0003,0.00037,0.36,0.34,0.391,0.014,0.014,0.016,24.62,24.53,24.7,0.929,0.926,0.932,0.977,0.974,0.98,0.907,0.902,0.913,40.51,39.09,42.91,39.57,38.07,42.05,0,0,0,0,0,0,0.22,0,0.087,0.44,0.56,0.44,33.9
1094421600000,2004,9,2003,12,49,7,0.18,0.08,0.1,6062.46,38.08,38.08,36.09,1,1,1,297.8,283.6,306.4,165.6,157.8,132.3,118,138,-0.00004896,-0.0004702,0.0004828,0.444,0.405,0.467,165.6,157.8,173.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.112,0.116,0.00656,0.00578,0.00735,0.00026,0.00023,0.00029,0.315,0.294,0.335,0.013,0.012,0.013,24.79,24.74,24.85,0.923,0.92,0.926,0.971,0.97,0.974,0.896,0.893,0.902,37.17,35.34,39.09,36.09,34.28,38.08,0,0,0,0,0,0,0.2,0,0.08,0.44,0.56,0.44,33.7
1095026400000,2004,9,2003,12,50,7,0.164,0.0714,0.0923,5583.11,34.54,34.54,33.23,1,1,1,270.5,261.7,276.4,152.5,143.7,118,118,118,0.00006353,-0.0004186,0.0002307,0.436,0.427,0.451,152.5,143.7,158.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.109,0.00525,0.00437,0.00584,0.00021,0.00017,0.00023,0.277,0.254,0.292,0.011,0.01,0.012,24.94,24.9,25,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.887,0.893,34.26,32.23,35.61,33.23,31.26,34.54,0,0,0,0,0,0,0.185,0,0.0717,0.44,0.56,0.44,34
1095631200000,2004,9,2003,12,51,7,0.155,0.0714,0.0833,5026.06,30.82,30.82,29.92,1,1,1,255.7,251.8,259.8,137.7,133.8,118,118,118,-0.0001433,-0.0004686,0.00003254,0.462,0.454,0.469,137.7,133.8,141.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.103,0.00377,0.00338,0.00418,0.00015,0.00013,0.00017,0.24,0.23,0.25,0.0095,0.0091,0.0099,25.04,25.01,25.06,0.912,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.886,30.84,29.92,31.77,29.92,29.03,30.82,0,0,0,0,0,0,0.166,0,0.0717,0.46,0.54,0.46,32.4
1096236000000,2004,9,2003,12,52,7,0.144,0.0659,0.0785,4734.72,30.53,30.53,28.18,1,1,1,238.7,232.2,246.8,129.7,118.8,109,97,118,-0.00008191,-0.0004033,0.0003098,0.456,0.41,0.498,129.7,118.8,139.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0982,0.0951,0.101,0.00297,0.00188,0.00398,0.00012,0.000074,0.00016,0.221,0.197,0.243,0.0087,0.0078,0.0096,25.15,25.1,25.18,0.908,0.901,0.913,0.97,0.97,0.97,0.881,0.874,0.886,29.05,26.45,31.48,28.18,25.66,30.53,0,0,0,0,0,0,0.157,0,0.0655,0.46,0.55,0.45,32.9
1096840800000,2004,10,2004,1,1,7,0.138,0.0587,0.0793,4800.74,29.14,29.14,28.58,1,1,1,228.1,224.7,230.6,131.1,127.7,97,97,97,-0.00009582,-0.0003052,0.00003871,0.425,0.421,0.432,131.1,127.7,133.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0965,0.0986,0.00311,0.00277,0.00336,0.00012,0.00011,0.00013,0.222,0.215,0.228,0.0087,0.0084,0.009,25.21,25.19,25.24,0.909,0.908,0.91,0.97,0.97,0.97,0.882,0.88,0.883,29.46,28.69,30.04,28.58,27.83,29.14,0,0,0,0,0,0,0.159,0,0.0587,0.43,0.57,0.43,34.8
1097445600000,2004,10,2004,1,2,7,0.131,0.0587,0.0723,4362.47,27.51,27.51,25.97,1,1,1,216.6,208.8,223.3,119.6,111.8,97,97,97,0.0001283,-0.0003126,0.0004278,0.448,0.434,0.465,119.6,111.8,126.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0909,0.096,0.00196,0.00118,0.00263,0.000077,0.000046,0.0001,0.197,0.18,0.211,0.0077,0.0071,0.0083,25.3,25.25,25.37,0.902,0.895,0.907,0.97,0.97,0.97,0.875,0.869,0.88,26.77,24.9,28.36,25.97,24.15,27.51,0,0,0,0,0,0,0.144,0,0.0587,0.45,0.55,0.45,33.3
1098050400000,2004,10,2004,1,3,7,0.122,0.0587,0.0634,3787.29,22.83,22.83,22.54,1,1,1,201.8,200.6,203,104.8,103.6,97,97,97,-0.0002206,-0.0004277,0.0003361,0.481,0.478,0.484,104.8,103.6,106,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.088,0.0888,0.000482,0.000355,0.000602,0.000019,0.000014,0.000024,0.167,0.164,0.169,0.0065,0.0064,0.0066,25.42,25.41,25.43,0.89,0.888,0.891,0.97,0.969,0.97,0.863,0.861,0.864,23.25,22.94,23.54,22.54,22.24,22.83,0,0,0,0,0,0,0.125,0,0.0586,0.48,0.52,0.48,31
1098655200000,2004,10,2004,1,4,7,0.124,0.0587,0.0656,3931.81,24.36,24.36,23.4,1,1,1,205.5,203,209.7,108.5,106,97,97,97,-0.0002686,-0.0004277,0.0001907,0.472,0.463,0.478,108.5,106,112.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0888,0.0912,0.000852,0.000602,0.00127,0.000033,0.000024,0.00005,0.174,0.169,0.182,0.0068,0.0066,0.0071,25.39,25.36,25.41,0.893,0.891,0.896,0.97,0.97,0.97,0.866,0.864,0.869,24.13,23.54,25.11,23.4,22.83,24.36,0,0,0,0,0,0,0.13,0,0.0584,0.47,0.53,0.47,31.7
1099260000000,2004,11,2004,2,5,7,0.125,0.0562,0.0685,4120.56,26.18,26.18,24.53,1,1,1,206.3,203,213.4,113.3,110,93,93,93,-0.0002762,-0.0004277,0.0001726,0.451,0.436,0.458,113.3,110,120.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0899,0.0936,0.00133,0.001,0.00204,0.000052,0.000039,0.00008,0.183,0.177,0.198,0.0072,0.0069,0.0078,25.38,25.32,25.41,0.897,0.894,0.903,0.97,0.97,0.97,0.87,0.867,0.876,25.29,24.51,26.99,24.53,23.77,26.18,0,0,0,0,0,0,0.136,0,0.0565,0.45,0.55,0.45,33
1099864800000,2004,11,2004,2,6,7,0.129,0.0473,0.082,4989.54,34.43,34.43,29.7,1,1,1,213.8,201.3,223.3,135.7,108.3,78.14,67,93,0.0001715,-0.0003928,0.0004278,0.368,0.3,0.462,135.7,108.3,156.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0971,0.0893,0.103,0.00357,0.000835,0.00563,0.00014,0.000033,0.00022,0.234,0.173,0.281,0.0092,0.0068,0.011,25.28,25.18,25.42,0.909,0.893,0.92,0.97,0.97,0.97,0.882,0.866,0.892,30.62,24.11,35.5,29.7,23.39,34.43,0,0,0,0,0,0,0.165,0,0.047,0.37,0.64,0.36,38.7
1100469600000,2004,11,2004,2,7,7,0.135,0.0405,0.094,5753.95,35.52,35.52,34.25,1,1,1,222.4,220,228.1,155.4,153,67,67,67,0.0002121,-0.0003978,0.0004278,0.301,0.294,0.304,155.4,153,161.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.105,0.00554,0.0053,0.00611,0.00022,0.00021,0.00024,0.279,0.273,0.295,0.011,0.011,0.012,25.19,25.14,25.21,0.92,0.919,0.922,0.97,0.97,0.97,0.892,0.891,0.894,35.31,34.76,36.62,34.25,33.71,35.52,0,0,0,0,0,0,0.19,0,0.041,0.3,0.7,0.3,42.6
1101074400000,2004,11,2004,2,8,7,0.161,0.0405,0.12,7360.66,59.95,59.95,43.81,2,1,1.1428571428571428,265.8,226.9,348.3,198.8,159.9,67,67,67,0.0000208,-0.0004299,0.0002619,0.256,0.192,0.295,198.8,159.9,281.3,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.118,0.104,0.147,0.0112,0.00599,0.0263,0.00044,0.00024,0.0011,0.359,0.291,0.444,0.014,0.011,0.018,24.88,24.55,25.15,0.928,0.913,0.937,0.976,0.97,0.98,0.905,0.885,0.919,40.49,30.9,47.64,39.53,29.97,46.69,0,0,0,0,0,0,0.243,0,0.041,0.25,0.75,0.25,45.7
1101679200000,2004,11,2004,2,9,7,0.197,0.0626,0.134,8135.85,66.22,66.22,48.43,2,1,1.2857142857142858,325.7,301.7,378.1,222.3,183.7,103.4,67,118,-0.0003057,-0.0004931,-0.0001133,0.324,0.177,0.391,222.3,183.7,311.1,990,990,990,965,964.9,965.3,25,24.7,25.1,0.131,0.119,0.158,0.0152,0.00837,0.0322,0.00061,0.00033,0.0013,0.379,0.317,0.461,0.015,0.013,0.018,24.59,24.35,24.72,0.928,0.913,0.938,0.977,0.97,0.98,0.906,0.886,0.919,40.29,31.15,47.84,39.38,30.22,46.88,0,0,0,0,0,0,0.269,0,0.063,0.32,0.68,0.32,41.3
1102284000000,2004,12,2004,3,10,7,0.189,0.0643,0.125,7560.91,55.09,55.09,45.01,2,1,1.2857142857142858,312.7,299.1,335.9,206.4,181.1,106.3,77,118,-0.000153,-0.0004702,0.0004043,0.343,0.229,0.395,206.4,181.1,258.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.118,0.141,0.0122,0.00811,0.0218,0.00049,0.00032,0.00087,0.348,0.268,0.4,0.014,0.011,0.016,24.69,24.64,24.75,0.924,0.906,0.933,0.977,0.97,0.98,0.903,0.878,0.914,38.13,27.37,43.82,37.28,26.55,42.95,0,0,0,0,0,0,0.25,0,0.064,0.34,0.66,0.34,40
1102888800000,2004,12,2004,3,11,7,0.207,0.0466,0.16,9461.75,57.22,57.22,56.32,2,2,2,341.7,341,346,264.7,264,77,77,77,0.0000105,-0.0001976,0.00004518,0.226,0.223,0.226,264.7,264,269,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.143,0.142,0.144,0.0229,0.0228,0.0238,0.00092,0.00092,0.00096,0.29,0.289,0.296,0.012,0.012,0.012,24.6,24.57,24.61,0.909,0.909,0.91,0.97,0.97,0.97,0.882,0.882,0.883,29.03,28.95,29.49,28.16,28.09,28.61,0,0,0,0,0,0,0.313,0,0.047,0.23,0.77,0.23,45.7
1103493600000,2004,12,2004,3,12,7,0.219,0.0466,0.172,10157.7,63.99,63.99,60.46,2,2,2,361.3,348.3,378.1,284.3,271.3,77,77,77,-0.00004708,-0.0004299,0.0004835,0.213,0.204,0.221,284.3,271.3,301.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.145,0.156,0.0269,0.0243,0.0302,0.0011,0.00098,0.0012,0.32,0.3,0.346,0.013,0.012,0.014,24.47,24.36,24.56,0.913,0.91,0.917,0.97,0.97,0.97,0.886,0.883,0.889,31.17,29.74,32.98,30.23,28.85,31.99,0,0,0,0,0,0,0.336,0,0.047,0.21,0.79,0.21,46.4
1104098400000,2004,12,2004,3,13,7,0.234,0.049,0.185,10907.6,66.18,66.18,64.93,2,2,2,386.9,381.7,393.7,305.9,301.8,81,77,91,-0.0001684,-0.0004955,0.0003635,0.209,0.198,0.232,305.9,301.8,311.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.158,0.157,0.159,0.0312,0.0304,0.0323,0.0013,0.0012,0.0013,0.354,0.349,0.363,0.014,0.014,0.015,24.31,24.28,24.34,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.889,0.891,33.47,32.96,34.11,32.46,31.97,33.09,0,0,0,0,0,0,0.361,0,0.049,0.21,0.79,0.21,46.6
1104703200000,2005,1,2004,4,14,7,0.264,0.055,0.209,12305.4,78.88,78.88,73.25,2,2,2,436.6,403.3,462.3,345.6,312.3,91,91,91,0.00004985,-0.0001988,0.0004207,0.209,0.197,0.226,345.6,312.3,371.3,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.173,0.161,0.182,0.0391,0.0325,0.0443,0.0016,0.0013,0.0018,0.424,0.366,0.47,0.017,0.015,0.019,24.01,23.85,24.22,0.925,0.919,0.93,0.973,0.97,0.977,0.9,0.891,0.908,37.64,34.09,40.37,36.62,33.07,39.44,0,0,0,0,0,0,0.407,0,0.055,0.21,0.79,0.21,46.6
1105308000000,2005,1,2004,4,15,7,0.319,0.055,0.264,15323.3,103.7,103.7,91.21,3,2,2.2857142857142856,526.8,466,600.2,435.8,375,91,91,91,-0.0001147,-0.0003808,0.0003295,0.174,0.152,0.195,435.8,375,509.2,990,990,990,966,965.7,966.3,24,23.7,24.3,0.206,0.183,0.24,0.0574,0.045,0.0737,0.0024,0.0019,0.0031,0.534,0.474,0.631,0.022,0.02,0.026,23.5,23.18,23.83,0.931,0.92,0.94,0.977,0.97,0.98,0.91,0.892,0.921,41.74,33.84,48.55,40.79,32.82,47.58,0,0,0,0,0,0,0.507,0,0.055,0.17,0.83,0.17,48
1105912800000,2005,1,2004,4,16,7,0.341,0.055,0.286,16266.5,99.91,99.91,96.82,3,3,3,564.4,553.7,580.3,473.4,462.7,91,91,91,-0.00005635,-0.0004988,0.0003149,0.161,0.157,0.164,473.4,462.7,489.3,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.22,0.214,0.229,0.0647,0.0625,0.0679,0.0027,0.0026,0.0029,0.461,0.445,0.485,0.019,0.019,0.02,23.4,23.3,23.46,0.919,0.918,0.921,0.97,0.97,0.97,0.891,0.89,0.893,33.27,32.57,34.33,32.27,31.59,33.3,0,0,0,0,0,0,0.538,0,0.055,0.16,0.84,0.16,47.7
1106517600000,2005,1,2004,4,17,7,0.368,0.055,0.313,17701.1,110,110,105.4,3,3,3,608.9,586.5,633,517.9,495.5,91,91,91,-0.0001246,-0.0003743,0.0001776,0.15,0.144,0.155,517.9,495.5,542,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.245,0.233,0.259,0.0773,0.0691,0.0868,0.0033,0.0029,0.0037,0.534,0.495,0.577,0.023,0.021,0.024,23.13,22.99,23.27,0.924,0.922,0.927,0.97,0.97,0.971,0.897,0.894,0.901,36.2,34.74,37.77,35.12,33.7,36.68,0,0,0,0,0,0,0.585,0,0.055,0.15,0.85,0.15,48.1
1107122400000,2005,1,2004,4,18,7,0.411,0.0623,0.349,19612.3,122.6,122.6,116.7,3,3,3,679.5,638.8,711,576.5,547.8,103,91,105,0.00003866,-0.0004333,0.0004852,0.152,0.142,0.16,576.5,547.8,606,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.281,0.262,0.298,0.101,0.0891,0.112,0.0043,0.0038,0.0048,0.643,0.587,0.698,0.027,0.025,0.03,22.74,22.56,22.96,0.931,0.928,0.934,0.976,0.972,0.98,0.908,0.902,0.915,39.88,38.15,41.72,38.91,37.08,40.87,0,0,0,0,0,0,0.649,0,0.062,0.15,0.85,0.15,47.7
1107727200000,2005,2,2004,5,19,7,0.455,0.0635,0.392,21849.7,135.9,135.9,130.1,3,3,3,752.4,721.4,785.9,647.4,616.4,105,105,105,0.0001209,-0.0001263,0.0003481,0.14,0.134,0.146,647.4,616.4,680.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.321,0.304,0.34,0.124,0.115,0.134,0.0054,0.005,0.0058,0.775,0.717,0.839,0.034,0.031,0.037,22.32,22.12,22.5,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,44.24,42.37,46.24,43.35,41.52,45.31,0,0,0,0,0,0,0.723,0,0.063,0.14,0.86,0.14,48
1108332000000,2005,2,2004,5,20,7,0.5,0.0635,0.437,23816.8,146.5,146.5,141.8,4,3,3.4285714285714284,827.3,799.2,864.1,722.3,694.2,105,105,105,-0.00008353,-0.0003093,0.0002973,0.127,0.122,0.131,722.3,694.2,759.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.365,0.348,0.393,0.151,0.138,0.17,0.0066,0.006,0.0075,0.845,0.764,0.91,0.037,0.034,0.04,21.95,21.83,22.04,0.935,0.926,0.941,0.976,0.97,0.98,0.912,0.898,0.922,43.13,36.61,48.23,42.11,35.51,47.27,0,0,0,0,0,0,0.788,0,0.063,0.13,0.87,0.13,47.6
1108936800000,2005,2,2004,5,21,7,0.556,0.0635,0.493,26233.9,163.8,163.8,156.2,4,4,4,919.4,869.8,964.6,814.5,764.8,105,105,105,-0.00006681,-0.0004949,0.0003741,0.114,0.109,0.121,814.5,764.8,859.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.444,0.398,0.485,0.204,0.172,0.238,0.0091,0.0076,0.011,0.941,0.829,1.05,0.042,0.037,0.047,21.48,21.19,21.79,0.933,0.929,0.935,0.976,0.972,0.98,0.91,0.903,0.917,39.99,37.95,41.78,39.04,36.88,40.94,0,0,0,0,0,0,0.868,0,0.063,0.11,0.89,0.11,47.2
1109541600000,2005,2,2004,5,22,7,0.627,0.0759,0.551,28678.2,177.6,177.6,170.7,4,4,4,1037,964.6,1088,911.2,859.6,125.6,105,129,0.0001234,-0.0004084,0.000451,0.121,0.109,0.13,911.2,859.6,959.1,990,990,990,968,967.8,968.2,22,21.8,22.2,0.539,0.485,0.584,0.279,0.238,0.317,0.013,0.011,0.015,1.19,1.05,1.31,0.054,0.047,0.06,20.8,20.51,21.19,0.937,0.935,0.939,0.98,0.98,0.98,0.919,0.917,0.92,43.55,41.78,45.3,42.68,40.94,44.4,0,0,0,0,0,0,0.948,0,0.076,0.12,0.88,0.12,45.7
1110146400000,2005,3,2004,6,23,7,0.677,0.078,0.599,30525.9,184.9,184.9,181.7,4,4,4,1119,1091,1144,989.9,961.6,129,129,129,0.0002906,-0.001138,0.002854,0.115,0.113,0.118,989.9,961.6,1015,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.621,0.586,0.656,0.344,0.319,0.37,0.016,0.015,0.017,1.4,1.31,1.48,0.064,0.06,0.068,20.33,20.16,20.5,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.35,45.39,47.18,45.43,44.48,46.23,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,45.1
1110751200000,2005,3,2004,6,24,7,0.722,0.078,0.644,32036.3,193.1,193.1,190.7,4,4,4,1194,1169,1217,1065,1040,129,129,129,-0.00065,-0.003362,0.003683,0.108,0.106,0.11,1065,1040,1088,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.73,0.692,0.762,0.435,0.401,0.464,0.02,0.019,0.022,1.67,1.57,1.75,0.078,0.073,0.082,19.82,19.67,20,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,48.65,47.91,49.26,47.67,46.95,48.28,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,44.4
1111356000000,2005,3,2004,6,25,7,0.777,0.078,0.665,32295.3,193.9,193.9,192.2,4,4,4,1284,1224,1310,1155,1095,129,129,129,55.68,-0.004474,80.69,0.1,0.0985,0.105,1099,1095,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.803,0.774,0.814,0.479,0.474,0.48,0.023,0.022,0.023,1.82,1.78,1.83,0.086,0.083,0.087,19.39,19.3,19.62,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,49.04,48.82,49.47,48.06,47.84,48.48,0,0,0,0,0,0,1.07,0,0.112,0.1,0.86,0.14,41.6
1111960800000,2005,3,2004,6,26,7,0.792,0.0829,0.665,32149.1,192,192,191.4,4,4,4,1309,1292,1316,1172,1144,137.1,129,148,71.72,43.58,86.85,0.105,0.098,0.115,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.817,0.813,0.821,0.48,0.48,0.48,0.023,0.023,0.023,1.83,1.83,1.84,0.087,0.086,0.087,19.3,19.28,19.36,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.82,48.76,48.97,47.84,47.78,47.99,0,0,0,0,0,0,1.06,0,0.127,0.1,0.84,0.16,40.6
1112565600000,2005,4,2004,7,27,7,0.766,0.0895,0.665,32411,193.3,193.3,192.9,4,4,4,1266,1256,1273,1118,1108,148,148,148,18.35,8.155,25.24,0.117,0.116,0.118,1100,1100,1100,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.803,0.799,0.806,0.48,0.48,0.48,0.023,0.023,0.023,1.82,1.81,1.82,0.085,0.085,0.086,19.45,19.42,19.48,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.92,0.92,49.21,49.15,49.31,48.23,48.17,48.33,0,0,0,0,0,0,1.07,0,0.101,0.12,0.87,0.13,42.3
1113170400000,2005,4,2004,7,28,7,0.742,0.0895,0.653,32161.4,192.7,192.7,191.4,4,4,4,1227,1211,1239,1079,1063,148,148,148,-0.001388,-0.004011,0.003253,0.121,0.119,0.122,1079,1063,1091,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.765,0.741,0.782,0.453,0.432,0.468,0.021,0.02,0.022,1.73,1.67,1.78,0.081,0.078,0.083,19.65,19.57,19.76,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,48.84,48.4,49.15,47.86,47.44,48.17,0,0,0,0,0,0,1.06,0,0.089,0.12,0.88,0.12,43.3
1113775200000,2005,4,2004,7,29,7,0.732,0.0816,0.65,32180.7,193.3,193.3,191.6,4,4,4,1210,1209,1213,1076,1061,134.9,125,148,-0.00131,-0.001397,-0.001091,0.111,0.103,0.122,1076,1061,1088,990,990,990,968.6,968.6,968.6,21.4,21.4,21.4,0.753,0.738,0.766,0.448,0.43,0.465,0.021,0.02,0.022,1.71,1.67,1.75,0.08,0.078,0.082,19.73,19.68,19.78,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,48.87,48.35,49.3,47.89,47.38,48.32,0,0,0,0,0,0,1.06,0,0.082,0.11,0.89,0.11,44
1114380000000,2005,4,2004,7,30,7,0.744,0.0775,0.663,32572.1,194.2,194.2,193.9,4,4,4,1229,1213,1248,1101,1088,128.1,125,147,4.602,-0.001282,13.74,0.104,0.101,0.118,1097,1088,1100,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.781,0.766,0.789,0.476,0.465,0.48,0.022,0.022,0.023,1.79,1.75,1.8,0.084,0.082,0.085,19.59,19.52,19.68,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,49.46,49.3,49.55,48.47,48.32,48.56,0,0,0,0,0,0,1.08,0,0.081,0.1,0.89,0.11,43.8
1114984800000,2005,5,2004,8,31,7,0.778,0.0889,0.665,32301.6,193.5,193.5,192.3,4,4,4,1286,1254,1317,1139,1107,147,147,147,39.41,6.727,69.66,0.114,0.112,0.117,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.801,0.788,0.814,0.48,0.48,0.48,0.023,0.023,0.023,1.82,1.8,1.83,0.086,0.085,0.087,19.38,19.28,19.5,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,49.05,48.76,49.36,48.07,47.78,48.38,0,0,0,0,0,0,1.07,0,0.113,0.11,0.85,0.15,41.5
1115589600000,2005,5,2004,8,32,7,0.803,0.108,0.665,32050.3,191.2,191.2,190.8,4,4,4,1328,1317,1337,1148,1125,179.1,147,192,48.49,24.66,81.71,0.135,0.111,0.146,1100,1100,1100,990,990,990,968.9,968.9,969,21.1,21,21.1,0.814,0.807,0.819,0.48,0.48,0.48,0.023,0.023,0.023,1.83,1.82,1.83,0.087,0.086,0.087,19.24,19.21,19.28,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.67,48.58,48.78,47.69,47.61,47.8,0,0,0,0,0,0,1.06,0,0.138,0.13,0.83,0.17,39.9
1116194400000,2005,5,2004,8,33,7,0.784,0.116,0.66,32062.5,192.1,192.1,190.8,4,4,4,1297,1258,1317,1105,1066,192,192,192,12.57,-0.003872,24.66,0.148,0.146,0.153,1092,1066,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.79,0.746,0.807,0.47,0.435,0.48,0.022,0.02,0.023,1.79,1.68,1.82,0.084,0.079,0.086,19.38,19.28,19.61,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,48.69,48.11,49,47.71,47.15,48.02,0,0,0,0,0,0,1.06,0,0.124,0.15,0.84,0.16,40.9
1116799200000,2005,5,2004,8,34,7,0.728,0.116,0.612,30645,186.5,186.5,182.4,4,4,4,1204,1174,1239,1012,982.3,192,192,192,-0.001514,-0.004722,0.002114,0.16,0.155,0.164,1012,982.3,1047,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.667,0.624,0.719,0.367,0.336,0.411,0.017,0.016,0.019,1.49,1.39,1.61,0.069,0.064,0.076,19.97,19.74,20.17,0.939,0.939,0.939,0.98,0.98,0.98,0.921,0.92,0.921,46.53,45.62,47.58,45.6,44.7,46.62,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.1
1117404000000,2005,5,2004,8,35,7,0.677,0.103,0.574,29404.3,178.2,178.2,175,4,4,4,1120,1081,1160,949.9,919.6,169.9,161,192,0.0002413,-0.0001909,0.0004787,0.152,0.142,0.167,949.9,919.6,970.3,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.584,0.555,0.603,0.31,0.286,0.326,0.014,0.013,0.015,1.29,1.21,1.34,0.06,0.056,0.062,20.43,20.26,20.63,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,44.65,43.61,45.45,43.76,42.74,44.54,0,0,0,0,0,0,0.972,0,0.103,0.15,0.85,0.15,43.4
1118008800000,2005,6,2004,9,36,7,0.586,0.0974,0.489,25794.8,165.7,165.7,153.5,4,3,3.857142857142857,969.4,892.3,1045,808.4,731.3,161,161,161,-0.000158,-0.0004924,0.0003741,0.167,0.154,0.18,808.4,731.3,884,990,990,990,967.8,967.5,968,22.2,22,22.5,0.454,0.383,0.523,0.202,0.156,0.257,0.0091,0.0069,0.012,0.973,0.805,1.13,0.044,0.036,0.051,21.26,20.83,21.67,0.934,0.927,0.941,0.976,0.97,0.98,0.912,0.899,0.923,41.05,36.72,48.55,40.08,35.62,47.58,0,0,0,0,0,0,0.853,0,0.097,0.17,0.83,0.17,44
1118613600000,2005,6,2004,9,37,7,0.484,0.0974,0.387,21263.7,138.2,138.2,126.6,3,3,3,800.2,689.6,864.1,639.2,528.6,161,161,161,-0.00001453,-0.0002977,0.0003685,0.203,0.186,0.233,639.2,528.6,703.1,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.326,0.263,0.362,0.12,0.0814,0.142,0.0053,0.0035,0.0063,0.771,0.564,0.893,0.034,0.024,0.039,22.13,21.75,22.78,0.935,0.925,0.94,0.977,0.97,0.98,0.914,0.897,0.921,43.16,36.41,47,42.19,35.32,46.06,0,0,0,0,0,0,0.703,0,0.097,0.2,0.8,0.2,43.9
1119218400000,2005,6,2004,9,38,7,0.373,0.0974,0.276,15728.3,102.2,102.2,93.62,3,2,2.4285714285714284,617.2,565.6,669.4,456.2,404.6,161,161,161,0.00004994,-0.0001498,0.0004852,0.262,0.241,0.285,456.2,404.6,508.4,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.224,0.201,0.252,0.0615,0.0509,0.0734,0.0026,0.0021,0.0031,0.554,0.474,0.657,0.023,0.02,0.028,23.08,22.89,23.31,0.93,0.919,0.94,0.976,0.97,0.98,0.908,0.891,0.922,40.69,32.9,48.54,39.73,31.91,47.57,0,0,0,0,0,0,0.52,0,0.097,0.26,0.74,0.26,42.2
1119823200000,2005,6,2004,9,39,7,0.316,0.0906,0.226,13153.6,82.34,82.34,78.3,2,2,2,523.2,491.8,553.7,373.3,356.5,149.9,135,161,-0.0000376,-0.0004988,0.0003676,0.286,0.264,0.311,373.3,356.5,392.7,990,990,990,966,965.8,966.1,24,23.9,24.2,0.189,0.182,0.197,0.0447,0.0413,0.0485,0.0019,0.0017,0.002,0.481,0.449,0.518,0.02,0.019,0.022,23.57,23.39,23.74,0.93,0.927,0.933,0.976,0.972,0.98,0.908,0.901,0.914,40.1,38.27,42.01,39.15,37.21,41.17,0,0,0,0,0,0,0.435,0,0.09,0.29,0.72,0.28,41.6
1120428000000,2005,7,2004,10,40,7,0.282,0.0816,0.2,11662.2,72.64,72.64,69.42,2,2,2,466,447.2,481.6,331,312.2,135,135,135,-0.00005905,-0.0002971,0.0004599,0.29,0.28,0.302,331,312.2,346.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.167,0.179,0.0362,0.0324,0.0393,0.0015,0.0013,0.0016,0.403,0.371,0.43,0.017,0.015,0.018,23.9,23.8,24.02,0.922,0.919,0.925,0.97,0.97,0.97,0.895,0.891,0.898,35.78,33.78,37.43,34.71,32.77,36.32,0,0,0,0,0,0,0.386,0,0.082,0.29,0.71,0.29,41.4
1121032800000,2005,7,2004,10,41,7,0.259,0.0816,0.177,10347.9,64.15,64.15,61.59,2,2,2,428.2,420.6,440.5,293.2,285.6,135,135,135,0.0002317,-0.0001207,0.0004142,0.315,0.306,0.321,293.2,285.6,305.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.157,0.164,0.0286,0.0271,0.0311,0.0012,0.0011,0.0013,0.341,0.329,0.36,0.014,0.013,0.015,24.13,24.06,24.18,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,31.75,30.93,33.07,30.8,30,32.07,0,0,0,0,0,0,0.342,0,0.082,0.32,0.68,0.32,40
1121637600000,2005,7,2004,10,42,7,0.241,0.0816,0.159,9270.58,59.4,59.4,55.18,2,2,2,397.7,381.7,417.7,262.7,246.7,135,135,135,-0.00003314,-0.0004955,0.0002084,0.34,0.323,0.354,262.7,246.7,282.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.143,0.156,0.0225,0.0193,0.0265,0.00092,0.00078,0.0011,0.294,0.271,0.324,0.012,0.011,0.013,24.32,24.2,24.42,0.908,0.904,0.913,0.97,0.97,0.97,0.881,0.877,0.885,28.44,26.71,30.62,27.59,25.9,29.7,0,0,0,0,0,0,0.307,0,0.082,0.34,0.66,0.34,38.5
1122242400000,2005,7,2004,10,43,7,0.225,0.0816,0.144,8362.97,51.02,51.02,49.78,2,2,2,372.5,366.2,378.1,237.5,231.2,135,135,135,-2.886e-7,-0.0001707,0.0004319,0.363,0.357,0.369,237.5,231.2,243.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.138,0.142,0.0175,0.0162,0.0186,0.00071,0.00066,0.00075,0.257,0.249,0.265,0.01,0.01,0.011,24.48,24.44,24.52,0.9,0.898,0.902,0.97,0.97,0.97,0.873,0.871,0.875,25.66,24.96,26.3,24.89,24.21,25.51,0,0,0,0,0,0,0.277,0,0.081,0.36,0.64,0.36,37.2
1122847200000,2005,8,2004,11,44,7,0.209,0.0696,0.139,8182.23,53.02,53.02,48.7,2,1,1.8571428571428572,345,332.3,366.2,230,217.3,115,115,115,-0.00003349,-0.0004555,0.000407,0.333,0.314,0.346,230,217.3,251.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.13,0.142,0.016,0.0135,0.0202,0.00064,0.00054,0.00082,0.28,0.229,0.478,0.011,0.0092,0.019,24.59,24.46,24.7,0.904,0.893,0.939,0.971,0.97,0.98,0.878,0.866,0.92,28.57,23.68,48.96,27.78,22.97,47.98,0,0,0,0,0,0,0.271,0,0.07,0.33,0.67,0.33,39.1
1123452000000,2005,8,2004,11,45,7,0.193,0.0696,0.123,7552.91,47.38,47.38,44.96,1,1,1,318.4,305.4,329.5,203.4,190.4,115,115,115,0.0002014,-0.000208,0.0004043,0.361,0.349,0.377,203.4,190.4,214.5,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.0109,0.00904,0.0129,0.00044,0.00036,0.00052,0.429,0.386,0.468,0.017,0.015,0.019,24.58,24.48,24.69,0.936,0.932,0.939,0.98,0.98,0.98,0.917,0.913,0.92,45.88,42.96,48.35,44.96,42.1,47.38,0,0,0,0,0,0,0.25,0,0.07,0.36,0.64,0.36,39.1
1124056800000,2005,8,2004,11,46,7,0.177,0.0696,0.107,6550.16,41.3,41.3,38.99,1,1,1,292.2,283.6,301.7,177.2,168.6,115,115,115,-0.00007198,-0.0004931,0.0004828,0.394,0.381,0.406,177.2,168.6,186.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.00772,0.00686,0.00867,0.00031,0.00027,0.00035,0.346,0.321,0.375,0.014,0.013,0.015,24.78,24.72,24.84,0.928,0.924,0.931,0.976,0.972,0.98,0.905,0.898,0.912,39.95,37.97,42.14,38.99,36.9,41.3,0,0,0,0,0,0,0.217,0,0.07,0.39,0.6,0.4,37
1124661600000,2005,8,2004,11,47,7,0.17,0.0696,0.1,6094.69,36.91,36.91,36.28,1,1,1,280.9,276.4,283.6,165.9,161.4,115,115,115,0.0001864,-0.0003115,0.0003328,0.409,0.405,0.416,165.9,161.4,168.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.113,0.00659,0.00614,0.00686,0.00026,0.00024,0.00027,0.314,0.301,0.321,0.012,0.012,0.013,24.86,24.84,24.89,0.924,0.922,0.925,0.971,0.97,0.972,0.897,0.894,0.898,37.36,36.32,37.99,36.28,35.23,36.91,0,0,0,0,0,0,0.202,0,0.07,0.41,0.59,0.41,35.9
1125266400000,2005,8,2004,11,48,7,0.165,0.0613,0.103,6318.61,40.34,40.34,37.61,1,1,1,272.1,267.3,274.5,170.9,158,101.3,91,115,-0.0001228,-0.0004186,0.00034,0.372,0.333,0.421,170.9,158,182,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00709,0.0058,0.0082,0.00028,0.00023,0.00033,0.327,0.292,0.358,0.013,0.012,0.014,24.88,24.85,24.92,0.925,0.92,0.929,0.974,0.97,0.979,0.902,0.893,0.91,38.59,35.53,41.22,37.61,34.46,40.34,0,0,0,0,0,0,0.209,0,0.062,0.37,0.62,0.38,38.3
1125871200000,2005,9,2004,12,49,7,0.159,0.055,0.104,6340.51,38.52,38.52,37.74,1,1,1,262.4,259.4,265.6,171.4,168.4,91,91,91,-0.00004246,-0.0004223,0.0001637,0.347,0.343,0.351,171.4,168.4,174.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.11,0.113,0.00714,0.00684,0.00746,0.00028,0.00027,0.0003,0.327,0.318,0.336,0.013,0.013,0.013,24.92,24.9,24.94,0.926,0.925,0.927,0.973,0.972,0.975,0.901,0.899,0.904,38.77,38.08,39.51,37.74,37.01,38.52,0,0,0,0,0,0,0.21,0,0.055,0.35,0.65,0.35,39.9
1126476000000,2005,9,2004,12,50,7,0.139,0.055,0.0836,5073.16,36.35,36.35,30.2,1,1,1,229.2,212.1,256.6,138.2,121.1,91,91,91,0.00009416,-0.0004169,0.0004278,0.399,0.355,0.429,138.2,121.1,165.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0998,0.0938,0.11,0.00382,0.00211,0.00656,0.00015,0.000082,0.00026,0.24,0.2,0.31,0.0095,0.0078,0.012,25.19,24.96,25.33,0.912,0.903,0.924,0.97,0.97,0.971,0.885,0.876,0.896,31.13,27.16,37.45,30.2,26.34,36.35,0,0,0,0,0,0,0.168,0,0.0554,0.4,0.6,0.4,36.5
1127080800000,2005,9,2004,12,51,7,0.123,0.055,0.0676,4065.97,25.58,25.58,24.2,1,1,1,202.8,200,208.8,111.8,109,91,91,91,-0.000134,-0.0004277,0.0003361,0.449,0.436,0.455,111.8,109,117.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0895,0.0926,0.00118,0.000901,0.00178,0.000046,0.000035,0.00007,0.18,0.175,0.193,0.007,0.0068,0.0075,25.4,25.35,25.43,0.896,0.893,0.9,0.97,0.97,0.97,0.869,0.866,0.873,24.95,24.28,26.37,24.2,23.55,25.58,0,0,0,0,0,0,0.134,0,0.0554,0.45,0.55,0.45,33.1
1127685600000,2005,9,2004,12,52,7,0.117,0.0519,0.0647,3868.63,25.53,25.53,23.03,1,1,1,192.8,187.9,195,106.9,102.6,85.86,73,91,0.00007161,-0.0004343,0.000476,0.445,0.383,0.47,106.9,102.6,117.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0873,0.0904,0.000692,0.000264,0.00174,0.000027,0.00001,0.000068,0.17,0.162,0.19,0.0066,0.0063,0.0074,25.42,25.39,25.43,0.891,0.887,0.9,0.969,0.969,0.97,0.864,0.86,0.873,23.75,22.71,26.32,23.03,22,25.53,0,0,0,0,0,0,0.128,0,0.0523,0.44,0.55,0.45,33.1
1128290400000,2005,10,2005,1,1,7,0.109,0.0442,0.0646,3862.05,23.71,23.71,22.99,1,1,1,179.8,178.5,182.8,106.8,105.5,73,73,73,0.000008597,-0.0003235,0.0003688,0.406,0.399,0.409,106.8,105.5,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0862,0.0877,0.000678,0.000552,0.000984,0.000027,0.000022,0.000038,0.168,0.166,0.174,0.0066,0.0065,0.0068,25.39,25.39,25.39,0.891,0.89,0.894,0.97,0.97,0.97,0.865,0.864,0.867,23.7,23.39,24.45,22.99,22.69,23.71,0,0,0,0,0,0,0.128,0,0.0444,0.41,0.59,0.41,35.4
1128895200000,2005,10,2005,1,2,7,0.105,0.0442,0.0613,3637.91,23,23,21.65,1,1,1,174.4,168,179.8,101.4,95.02,73,73,73,0.0001419,-0.000238,0.0003688,0.419,0.406,0.434,101.4,95.02,106.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0825,0.0866,0.000246,0,0.000683,0.0000096,0,0.000027,0.158,0.146,0.168,0.0062,0.0057,0.0066,25.39,25.39,25.39,0.886,0.879,0.891,0.968,0.965,0.97,0.857,0.848,0.865,22.37,20.79,23.71,21.65,20.06,23,0,0,0,0,0,0,0.12,0,0.0437,0.42,0.58,0.42,34.6
1129500000000,2005,10,2005,1,3,7,0.0983,0.0387,0.0596,3515.66,23.08,23.08,20.93,1,1,1,162.5,156.6,166.9,98.55,91.31,64,52,73,0.0001139,-0.00007759,0.0004421,0.392,0.326,0.444,98.55,91.31,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0812,0.084,0.000274,0,0.000733,0.000011,0,0.000029,0.152,0.14,0.166,0.006,0.0055,0.0065,25.37,25.35,25.39,0.882,0.875,0.892,0.966,0.963,0.97,0.853,0.842,0.865,21.65,19.89,23.8,20.93,19.15,23.08,0,0,0,0,0,0,0.116,0,0.0387,0.39,0.61,0.39,35.8
1130104800000,2005,10,2005,1,4,7,0.0961,0.0314,0.0647,3863.01,23.08,23.08,22.99,1,1,1,159,157.4,159.3,107,105.4,52,52,52,0.0003571,-0.0001048,0.0004421,0.327,0.326,0.33,107,105.4,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0833,0.084,0.000696,0.000544,0.000733,0.000027,0.000021,0.000029,0.166,0.163,0.166,0.0065,0.0064,0.0065,25.35,25.35,25.35,0.891,0.89,0.892,0.97,0.97,0.97,0.865,0.863,0.865,23.71,23.33,23.8,22.99,22.63,23.08,0,0,0,0,0,0,0.128,0,0.0314,0.33,0.67,0.33,40.2
1130709600000,2005,10,2005,1,5,7,0.105,0.0304,0.0741,4489.32,27.46,27.46,26.72,1,1,1,172.8,163,175.6,122.5,111,50.29,50,52,0.00008355,-0.0003507,0.0003602,0.292,0.285,0.319,122.5,111,125.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0853,0.0901,0.00225,0.0011,0.00256,0.000088,0.000043,0.0001,0.198,0.174,0.204,0.0077,0.0068,0.008,25.35,25.35,25.35,0.904,0.895,0.907,0.97,0.97,0.97,0.877,0.868,0.88,27.55,24.7,28.31,26.72,23.96,27.46,0,0,0,0,0,0,0.148,0,0.0309,0.29,0.71,0.29,42.8
1131314400000,2005,11,2005,2,6,7,0.105,0.0302,0.0753,4564.85,28.17,28.17,27.17,1,1,1,174.4,171.7,178.6,124.4,121.7,50,50,50,0.00004366,-0.0002805,0.0003688,0.287,0.28,0.291,124.4,121.7,128.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0887,0.0912,0.00244,0.00217,0.00286,0.000096,0.000085,0.00011,0.202,0.196,0.211,0.0079,0.0077,0.0083,25.35,25.35,25.35,0.906,0.904,0.908,0.97,0.97,0.97,0.878,0.877,0.881,28.01,27.35,29.04,27.17,26.53,28.17,0,0,0,0,0,0,0.151,0,0.0297,0.29,0.72,0.28,43.5
1131919200000,2005,11,2005,2,7,7,0.123,0.0302,0.0931,5726.14,39.14,39.14,34.08,1,1,1,203.9,189.2,225.5,153.9,139.2,50,50,50,0.0001241,-0.0001049,0.000261,0.246,0.222,0.264,153.9,139.2,175.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0949,0.108,0.00539,0.00392,0.00755,0.00021,0.00015,0.0003,0.275,0.236,0.333,0.011,0.0092,0.013,25.27,25.11,25.34,0.919,0.913,0.927,0.972,0.97,0.976,0.893,0.886,0.905,35.07,31.6,40.09,34.08,30.65,39.14,0,0,0,0,0,0,0.189,0,0.0299,0.25,0.76,0.24,46.6
1132524000000,2005,11,2005,2,8,7,0.157,0.0405,0.116,7129.79,47.19,47.19,42.44,2,1,1.1428571428571428,259.3,236.8,283.6,192.3,169.8,67,67,67,-0.000001088,-0.0004169,0.0003098,0.26,0.236,0.283,192.3,169.8,216.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.108,0.124,0.00977,0.00698,0.0133,0.00039,0.00028,0.00053,0.354,0.221,0.452,0.014,0.0088,0.018,24.92,24.73,25.06,0.926,0.892,0.938,0.977,0.97,0.98,0.904,0.865,0.919,40.08,23.63,48.16,39.17,22.92,47.19,0,0,0,0,0,0,0.236,0,0.041,0.26,0.74,0.26,45.4
1133128800000,2005,11,2005,2,9,7,0.166,0.0533,0.113,6945.43,46.94,46.94,41.34,1,1,1,275,267.3,282.1,186.9,163.3,88.14,67,104,0.0001871,-0.0001393,0.0004117,0.321,0.241,0.389,186.9,163.3,210.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.11,0.122,0.00907,0.00633,0.0121,0.00036,0.00025,0.00048,0.375,0.305,0.448,0.015,0.012,0.018,24.82,24.74,24.93,0.93,0.923,0.938,0.976,0.97,0.98,0.908,0.895,0.919,42.34,36.83,47.89,41.34,35.73,46.94,0,0,0,0,0,0,0.23,0,0.053,0.32,0.68,0.32,41.8
1133733600000,2005,12,2005,3,10,7,0.166,0.0606,0.106,6387.99,46.09,46.09,38.02,2,1,1.1428571428571428,274.6,261.7,295.1,174.5,157.7,100.1,77,104,0.00009061,-0.0002418,0.00034,0.366,0.261,0.397,174.5,157.7,218.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.108,0.126,0.0077,0.00577,0.0136,0.00031,0.00023,0.00054,0.303,0.224,0.376,0.012,0.0089,0.015,24.9,24.76,24.96,0.919,0.892,0.931,0.972,0.97,0.98,0.894,0.866,0.913,35.73,23.76,42.4,34.73,23.04,41.55,0,0,0,0,0,0,0.211,0,0.06,0.37,0.64,0.36,38.5
1134338400000,2005,12,2005,3,11,7,0.195,0.0466,0.149,8775.42,57.03,57.03,52.23,2,2,2,322.9,296.6,345.1,245.9,219.6,77,77,77,0.00002441,-0.0003641,0.0004043,0.239,0.223,0.26,245.9,219.6,268.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.127,0.144,0.0192,0.0139,0.0236,0.00077,0.00055,0.00095,0.263,0.226,0.295,0.011,0.009,0.012,24.72,24.58,24.89,0.903,0.893,0.91,0.97,0.97,0.97,0.876,0.866,0.882,26.93,23.93,29.4,26.12,23.21,28.52,0,0,0,0,0,0,0.29,0,0.046,0.24,0.76,0.24,45
1134943200000,2005,12,2005,3,12,7,0.219,0.0466,0.172,10185.2,64.74,64.74,60.63,2,2,2,362.1,348.3,381.7,285.1,271.3,77,77,77,0.00005468,-0.0004299,0.000407,0.213,0.202,0.221,285.1,271.3,304.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.145,0.157,0.027,0.0243,0.0309,0.0011,0.00098,0.0013,0.321,0.3,0.352,0.013,0.012,0.014,24.47,24.34,24.56,0.914,0.91,0.918,0.97,0.97,0.97,0.886,0.883,0.89,31.25,29.74,33.37,30.31,28.85,32.37,0,0,0,0,0,0,0.337,0,0.047,0.21,0.79,0.21,46.5
1135548000000,2005,12,2005,3,13,7,0.264,0.0478,0.216,12637.4,106.6,106.6,75.22,3,2,2.142857142857143,436.2,385.8,600.2,357.2,308.8,79,77,91,-0.0002257,-0.0004955,0.00004254,0.185,0.128,0.211,357.2,308.8,523.2,990,990,990,965.6,965.3,966.3,24.4,23.7,24.7,0.177,0.158,0.246,0.0421,0.0318,0.0793,0.0017,0.0013,0.0033,0.416,0.359,0.541,0.017,0.015,0.023,24.02,23.16,24.31,0.923,0.918,0.932,0.971,0.97,0.98,0.896,0.891,0.913,36.1,33.81,41.95,35.07,32.8,41.11,0,0,0,0,0,0,0.418,0,0.048,0.18,0.82,0.18,47.9
1136152800000,2006,1,2005,4,14,7,0.332,0.055,0.277,15828.3,110,110,94.22,3,2,2.7142857142857144,548.6,436.2,633,457.6,345.2,91,91,91,-0.00001658,-0.0004988,0.0004142,0.168,0.144,0.209,457.6,345.2,542,990,990,990,966.1,965.6,966.4,23.9,23.6,24.4,0.217,0.173,0.259,0.0635,0.039,0.0868,0.0027,0.0016,0.0037,0.487,0.422,0.577,0.02,0.017,0.024,23.45,22.99,24.01,0.923,0.918,0.933,0.972,0.97,0.98,0.897,0.89,0.915,36.16,32.57,42.97,35.15,31.59,42.11,0,0,0,0,0,0,0.523,0,0.055,0.17,0.83,0.17,47.7
1136757600000,2006,1,2005,4,15,7,0.341,0.0758,0.265,15323.8,97.06,97.06,91.21,3,2,2.2857142857142856,563.6,556.9,569.3,438.3,417.9,125.3,91,139,0.00007122,-0.0001193,0.0003149,0.223,0.161,0.25,438.3,417.9,474.6,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.21,0.204,0.221,0.0577,0.0536,0.0649,0.0024,0.0022,0.0027,0.545,0.463,0.592,0.023,0.019,0.025,23.32,23.25,23.39,0.932,0.919,0.938,0.977,0.97,0.98,0.91,0.892,0.919,41.92,33.35,45.99,40.98,32.35,45.07,0,0,0,0,0,0,0.507,0,0.076,0.22,0.78,0.22,44.9
1137362400000,2006,1,2005,4,16,7,0.349,0.0758,0.273,15762.6,110,110,93.83,3,2,2.2857142857142856,577.4,536.7,633,452.1,397.7,125.3,91,139,-0.00009835,-0.0004482,0.0002627,0.22,0.144,0.259,452.1,397.7,542,990,990,990,966.2,966,966.4,23.8,23.6,24,0.219,0.197,0.259,0.0623,0.0495,0.0868,0.0026,0.0021,0.0037,0.568,0.526,0.65,0.024,0.022,0.027,23.24,22.99,23.46,0.933,0.925,0.94,0.977,0.97,0.98,0.912,0.897,0.922,42.71,36.56,48.58,41.76,35.46,47.61,0,0,0,0,0,0,0.521,0,0.076,0.22,0.78,0.22,45.2
1137967200000,2006,1,2005,4,17,7,0.417,0.055,0.362,20347.8,132.4,132.4,121.1,3,3,3,689.5,648.9,749.8,598.5,557.9,91,91,91,-0.00009091,-0.0004769,0.0003042,0.132,0.121,0.14,598.5,557.9,658.8,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.291,0.268,0.325,0.108,0.0932,0.128,0.0046,0.004,0.0055,0.681,0.606,0.794,0.029,0.026,0.034,22.66,22.31,22.9,0.933,0.929,0.938,0.977,0.973,0.98,0.911,0.904,0.919,41.32,38.79,45.05,40.37,37.76,44.14,0,0,0,0,0,0,0.673,0,0.055,0.13,0.87,0.13,48.8
1138572000000,2006,1,2005,4,18,7,0.495,0.0749,0.42,23117,143.7,143.7,137.6,3,3,3,817.9,774.4,869.8,694.1,657.7,123.9,91,137,0.00002494,-0.0002977,0.0004477,0.151,0.116,0.172,694.1,657.7,732.8,990,990,990,967.2,967,967.4,22.8,22.6,23,0.351,0.332,0.376,0.14,0.127,0.156,0.0061,0.0056,0.0069,0.87,0.799,0.954,0.038,0.035,0.042,21.96,21.67,22.16,0.94,0.937,0.942,0.98,0.98,0.98,0.921,0.919,0.923,46.8,44.59,48.87,45.87,43.7,47.9,0,0,0,0,0,0,0.764,0,0.075,0.15,0.85,0.15,46.7
